ence":"Chương V, mục 1.2.b, A.IV.2, 12-15","requirement":"Hiển thị LCD thông số máy phát và điện lưới; bảo vệ dừng máy tự động và cảnh báo (điện áp, tần số, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy); tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng"},{"item":"Máy 12 kVA 1 pha: Bộ điều khiển - kết nối","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 1.2.b, A.IV.16-20","requirement":"Giao diện kết nối ATS, điều khiển và hiển thị đóng cắt 2 ATS; Modbus RTU, cổng RS485; kết nối máy tính qua cổng USB; phần mềm điều khiển tải miễn phí từ website nhà sản xuất"},{"item":"Máy 12 kVA 1 pha: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.b, A.V.1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; aptomat 1 pha 2 cực bảo vệ quá tải và ngắn mạch"},{"item":"Máy 12 kVA 1 pha: Bộ nạp ắc quy từ điện lưới","quote":"13.8VDC / 7.5VCD","reference":"Chương V, mục 1.2.b, A.VI.1-11","requirement":"Đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất tối đa 85W; nhiệt độ hoạt động -30 ºC đến +55 ºC; bảo vệ ngắn mạch, ngược cực"},{"item":"Máy 12 kVA 1 pha: ATS","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, mục 1.2.b, A.VII.1-9","requirement":"Năm sản xuất 2025 trở về sau; dòng định mức ≥ 100A; 220/230V; 1 pha, 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON AC 250V-100A, 10KA-2P; chế độ AUTO-MANUAL, chức năng AMF; vỏ tủ sơn tĩnh điện có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Máy 12 kVA 1 pha: Vật tư kèm theo máy","quote":"Nhiên liệu chạy thử máy phát điện","reference":"Chương V, mục 1.2.b, A.VIII.1-8","requirement":"Dây tiếp đất cáp đồng 25mm2 bọc PVC vàng sọc xanh trung bình 3m/máy; cáp đấu nối 2x25 mm2 6m/máy; cáp điều khiển 7x1.5 mm2 6m/máy; ống HDPE 40/30 6 m/máy; ống thoát khói 1,2 m/máy; nhiên liệu chạy thử 15 lít/máy; nhớt và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy 30 kVA 3 pha: Nhãn hiệu, năm sản xuất, thương hiệu","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương","reference":"Chương V, mục 1.2.b, B.I.2-4","requirement":"Hàng sản xuất tại Việt Nam thì nhãn hiệu phải có văn bằng bảo hộ còn hiệu lực; năm sản xuất 2024 trở về sau; thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương"},{"item":"Máy 30 kVA 3 pha: Kiểm định khí thải","quote":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).","reference":"Chương V, mục 1.2.b, B.I.5","requirement":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Máy 30 kVA 3 pha: Công suất","quote":"≥ 33.0 kVA","reference":"Chương V, mục 1.2.b, B.I.11-12","requirement":"Công suất liên tục (100% tải) ≥ 30.0 kVA; công suất dự phòng ≥ 33.0 kVA"},{"item":"Máy 30 kVA 3 pha: Điện áp, pha, tần số, hệ số công suất","quote":"220/380V-230/400V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2.b, B.I.13-18","requirement":"Điện áp 220/380V-230/400V ±1,5% xoay chiều; dao động điện áp ≤ ±1,5%; 3 pha 4 dây; Cos ϕ ≥ 0.8; tần số 50 Hz ±5%; dao động tần số ≤ ±5%"},{"item":"Máy 30 kVA 3 pha: Loại máy, tốc độ, khởi động","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 1.2.b, B.I.10, 20-23","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, không chổi than, tự kích từ, AVR, có bộ sạc ắc quy kèm theo máy; 1.500 vòng/phút ±5%; khởi động đề điện ắc quy kín khí 12V; truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Máy 30 kVA 3 pha: Aptomat ngõ ra","quote":"- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 1.2.b, B.I.25","requirement":"CB tương đương hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy, dòng định mức phù hợp dòng điện máy phát"},{"item":"Máy 30 kVA 3 pha: Khả năng vận hành","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, B.I.26-29","requirement":"Khởi động từ 0% lên 100% tải trong 30s; chạy liên tục 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy 100% công suất liên tục ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ"},{"item":"Máy 30 kVA 3 pha: Tiêu thụ nhiên liệu, độ ồn","quote":"≤ 65 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2.b, B.I.30-31","requirement":"Tiêu thụ ≤ 7.6 lít/giờ tại 100% tải định mức; độ ồn ≤ 65 dB (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m) khi đã đóng vỏ cách âm"},{"item":"Máy 30 kVA 3 pha: Làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2.b, B.I.32","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 30 kVA 3 pha: Thùng nhiên liệu","quote":"≥ 100 lít","reference":"Chương V, mục 1.2.b, B.I.33-34","requirement":"Bằng thép, gắn bên trong khung đế máy, vị trí tiếp nhiên liệu bên trong vỏ cách âm; dung tích ≥ 100 lít"},{"item":"Máy 30 kVA 3 pha: Vỏ chống ồn","quote":"- Bằng thép, độ dày ≥ 2mm và được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, mục 1.2.b, B.I.35","requirement":"Thép dày ≥ 2mm sơn tĩnh điện, đặt ngoài trời, có khóa; ống pô giảm thanh trong vỏ; thoát nhiệt và ống khói lên trên nóc máy; vật liệu chống ồn cao su non hoặc mút giảm âm chống cháy; cấp bảo vệ vỏ ≥IP23 (có chứng nhận kiểm định bên thứ 3)"},{"item":"Máy 30 kVA 3 pha: Khung bệ, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2.b, B.I.36-37","requirement":"Khung gấp và hàn bằng thép tấm, sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 30 kVA 3 pha: Kích thước","quote":"≤ 2500 x 1100 x 1350 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 1.2.b, B.I.38","requirement":"≤ 2500 x 1100 x 1350 mm (Dài x Rộng x Cao), cung cấp bản vẽ chi tiết"},{"item":"Máy 30 kVA 3 pha: Động cơ - loại, vòng quay","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2.b, B.II.1-5","requirement":"Diesel 4 kỳ, làm mát bằng nước; 1.500 vòng/phút ±5%; thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; năm sản xuất 2024 trở lại đây"},{"item":"Máy 30 kVA 3 pha: Động cơ - xi lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2.b, B.II.6-9, 12","requirement":"Số xi lanh ≥ 4 thẳng hàng; tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 17.5:1"},{"item":"Máy 30 kVA 3 pha: Động cơ - công suất","quote":"≥ 29.0 kW","reference":"Chương V, mục 1.2.b, B.II.10-11","requirement":"Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 29.0 kW; công suất dự phòng (ESP) Net ≥ 32.0 kW"},{"item":"Máy 30 kVA 3 pha: Động cơ - điều tốc, nhiên liệu, nạp khí","quote":"Turbo tăng áp","reference":"Chương V, mục 1.2.b, B.II.13-16","requirement":"Điều tốc điện tử; diesel; phun trực tiếp; nạp khí turbo tăng áp"},{"item":"Máy 30 kVA 3 pha: Động cơ - bôi trơn, lọc, cảm biến","quote":"≤ 11.5 lít","reference":"Chương V, mục 1.2.b, B.II.17-20","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 11.5 lít; có lọc gió, lọc nhiên liệu, lọc nhớt; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy 30 kVA 3 pha: Động cơ - khởi động, ắc quy","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.b, B.II.21-24","requirement":"Motor đề 12VDC; ắc quy ≥ 60Ah loại kín khí; công suất mô tơ khởi động ≥ 3,0 kW; công suất sạc ắc quy ≥ 35A"},{"item":"Máy 30 kVA 3 pha: Động cơ - làm mát, tiêu thụ nhiên liệu","quote":"≤ 9.5 lít","reference":"Chương V, mục 1.2.b, B.II.25-27","requirement":"Làm mát bằng nước pha dung dịch chống đóng cặn, quạt gió đầu trục, có bình nước phụ; dung tích nước ≤ 9.5 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 7.6 lít/giờ"},{"item":"Máy 30 kVA 3 pha: Đầu phát - nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 1.2.b, B.III.1-4","requirement":"Nhà thầu cung cấp hãng sản xuất và xuất xứ; nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2024 trở lại đây"},{"item":"Máy 30 kVA 3 pha: Đầu phát - điện","quote":"220/380-230/400 VAC","reference":"Chương V, mục 1.2.b, B.III.5-10","requirement":"Cos φ ≥0.8; điện áp ra 220/380-230/400 VAC; 3 pha 4 dây; 50 Hz; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%"},{"item":"Máy 30 kVA 3 pha: Đầu phát - công suất","quote":"≥ 30.0 KVA","reference":"Chương V, mục 1.2.b, B.III.11-14","requirement":"Công suất liên tục tại 40oC, Class H ≥ 30.0 KVA; công suất dự phòng ≥ 110% công suất liên tục; quá tải 110% trong 1 giờ trên 06 giờ hoạt động bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Máy 30 kVA 3 pha: Đầu phát - kết cấu","quote":"≥ 90%","reference":"Chương V, mục 1.2.b, B.III.15-21","requirement":"Tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; bảo vệ ≥ IP23; hiệu suất tại 100% tải liên tục ≥ 90%; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 30 kVA 3 pha: Bộ điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2.b, B.IV.1-21","requirement":"Kỹ thuật số; màn hình ≥ 128 x 64 LCD; nhiệt độ hoạt động -25oC đến 70oC; nguồn 8-35V; cấp bảo vệ ≥ IP65; đo lường, bảo vệ dừng máy và cảnh báo, tự khởi động theo điện áp ắc quy trạm BTS; giao diện ATS (điều khiển 2 ATS), Modbus RTU RS485, USB, phần mềm điều khiển"},{"item":"Máy 30 kVA 3 pha: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.b, B.V.1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; cơ chế bảo vệ ghi là aptomat 1pha, 2 cực bảo vệ quá tải và ngắn mạch"},{"item":"Máy 30 kVA 3 pha: Bộ nạp ắc quy từ điện lưới","quote":"13.8VDC / 7.5VCD","reference":"Chương V, mục 1.2.b, B.VI.1-11","requirement":"Đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất tối đa 85W; bảo vệ ngắn mạch, ngược cực"},{"item":"Máy 30 kVA 3 pha: ATS","quote":"3 cực hoặc 4 cực","reference":"Chương V, mục 1.2.b, B.VII.1-8","requirement":"Năm sản xuất 2025 trở về sau; dòng định mức ≥ 100A; điện áp 220/230V-230/400V; 3 pha; 3 cực hoặc 4 cực; chế độ AUTO-MANUAL, chức năng AMF; vỏ tủ sơn tĩnh điện có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Máy 30 kVA 3 pha: Vật tư kèm theo máy","quote":"20 lít/máy","reference":"Chương V, mục 1.2.b, B.VIII.1-8","requirement":"Dây tiếp đất cáp đồng 25mm2 bọc PVC vàng sọc xanh trung bình 6m/máy; cáp đấu nối Cu 3x16+1x10mm2 08m/máy; cáp điều khiển 7x1.5 mm2 08m/máy; ống HDPE 40/50 08m/máy; ống thoát khói và hộp thoát nhiệt 03m/máy; nhiên liệu chạy thử 20 lít/máy; nhớt và nước xanh giải nhiệt đầy đủ theo máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:19:44.126Z"}},"IB2500271735":{"u":"2026-11-03T20:23:15.698+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau KT.rar), chưa phân tích cả HSMT.","Bảng thông số trong tệp PDF bị tách dòng khi trích văn bản nên một số trường trích dẫn (quote) để null do không thể sao chép nguyên văn liền mạch.","Mục Tủ ATS: nguyên văn 'Tủ chuyển đổi điện tự động' có dòng định mức ≥400A.","Nội dung kiểm tra PCCC và các điều khoản thi công khác không phải thông số tổ máy nên không liệt kê chi tiết."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Cải tạo phòng máy, cung cấp, lắp đặt máy phát điện","notifyNo":"IB2500271735","generatorCapacity":"200 kVA (160 kW) công suất liên tục; 220 kVA (176 kW) công suất dự phòng; 1 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 200kVA: Số lượng và phạm vi cung cấp","quote":"Cung cấp và lắp đặt 01 máy phát điện công suất liên tục 200kVA (160kW), kèm vỏ chống ồn, bảng điều khiển, tủ ATS và các phụ kiện liên quan.","reference":"Chương V, mục 1.1.1 (Quy mô dự án, Phần thiết bị)","requirement":"Cung cấp và lắp đặt 01 máy phát điện công suất liên tục 200kVA (160kW), kèm vỏ chống ồn, bảng điều khiển, tủ ATS và các phụ kiện liên quan."},{"item":"Máy phát điện 200kVA: Chủng loại","quote":"Máy phát điện: Loại công nghiệp, sử dụng nhiên liệu diesel, 3 pha công\nsuất liên tục 200kVA (160kW).","reference":"Chương V, mục 1.2.1.a","requirement":"Loại công nghiệp, sử dụng nhiên liệu diesel, 3 pha, công suất liên tục 200kVA (160kW)."},{"item":"Máy phát điện 200kVA: Tiêu chuẩn","quote":"Tuân thủ TCVN 7472:2005 (Máy phát điện xoay chiều\nđồng bộ).","reference":"Chương V, mục 1.2.1.b","requirement":"Tuân thủ TCVN 7472:2005 (Máy phát điện xoay chiều đồng bộ)."},{"item":"Máy phát điện 200kVA: Tình trạng hàng hóa","quote":"Tất cả hàng hóa và vật liệu phải mới 100%, chưa qua sử dụng, sử dụng\ncác cải tiến mới nhất về thiết kế và vật liệu.","reference":"Chương V, mục 1.2.1.b","requirement":"Tất cả hàng hóa và vật liệu phải mới 100%, chưa qua sử dụng, sử dụng các cải tiến mới nhất về thiết kế và vật liệu."},{"item":"Máy phát điện 200kVA: Chứng từ CO/CQ","quote":"Nhà thầu cung cấp giấy chứng nhận xuất xứ (C/O), chứng nhận\nchất lượng (C/Q), và báo cáo thử nghiệm từ nhà sản xuất.","reference":"Chương V, mục 1.2.1.c","requirement":"Nhà thầu cung cấp giấy chứng nhận xuất xứ (C/O), chứng nhận chất lượng (C/Q) và báo cáo thử nghiệm từ nhà sản xuất."},{"item":"Máy phát điện 200kVA: Xuất xứ, mã hàng và nhà sản xuất","quote":"Nhập khẩu đồng bộ gồm vỏ","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 1","requirement":"Nhập khẩu đồng bộ gồm vỏ chống ồn, mã hàng 8501.62.20. Nhãn hiệu, model và tên, địa chỉ nhà sản xuất phải nêu rõ."},{"item":"Máy phát điện 200kVA: Công suất","quote":"Công suất liên tục | 200KVA/160KW","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 1","requirement":"Công suất liên tục 200KVA/160KW; công suất dự phòng 220KVA/176KW."},{"item":"Máy phát điện 200kVA: Tần số, điện áp, pha","quote":"Điện thế | 230/400, 3 pha - 4 dây","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 1","requirement":"Tần số 50Hz; điện thế 230/400, 3 pha - 4 dây; độ ổn định điện áp ± 1%."},{"item":"Máy phát điện 200kVA: Tốc độ, tiêu hao nhiên liệu, bình dầu","quote":"Tiêu hao nhiên liệu | ≤205g/kWh ở 100% tải","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 1","requirement":"Tốc độ vòng quay 1500 vòng/phút; tiêu hao nhiên liệu ≤205g/kWh ở 100% tải; bình dầu theo máy >=350 lít."},{"item":"Máy phát điện 200kVA: Chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 1","requirement":"Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)."},{"item":"Máy phát điện 200kVA: Tính đồng bộ","quote":null,"reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 1","requirement":"Tổ máy phát gồm động cơ, đầu phát, điều khiển đồng bộ do cùng một hãng sản xuất."},{"item":"Máy phát điện 200kVA: Catalogue","quote":null,"reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 1","requirement":"Catalogue tổ máy được đóng dấu của nhà sản xuất; nếu bằng tiếng Anh phải có bản dịch thuật đóng dấu bởi nhà thầu."},{"item":"Máy phát điện 200kVA: Động cơ - xuất xứ, loại","quote":"Loại động cơ | Diesel 4 thì, có turbo tăng áp","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 2","requirement":"Xuất xứ Châu Á; nêu rõ nhãn hiệu, model, nhà sản xuất; diesel 4 thì, có turbo tăng áp; điều tốc điện tử; phun nhiên liệu trực tiếp."},{"item":"Máy phát điện 200kVA: Động cơ - kích thước, công suất","quote":"Số xi-lanh | 6 xi-lanh","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 2","requirement":"6 xi-lanh; tỷ số nén 17:1; dung tích xi lanh 7.98 L; đường kính x hành trình 110x140 mm; tốc độ 1500 vòng/phút; công suất động cơ ≥ 176KW."},{"item":"Máy phát điện 200kVA: Động cơ - dầu bôi trơn, làm mát","quote":"Hệ thống làm mát | Bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 2","requirement":"Dung tích dầu bôi trơn 17 lít; dung tích nước làm mát 28 lít; làm mát bằng nước kết hợp quạt gió; catalogue động cơ đóng dấu của nhà sản xuất."},{"item":"Máy phát điện 200kVA: Động cơ - vận hành liên tục","quote":"Động cơ diesel phải có hệ thống làm mát bằng nước, đảm bảo vận hành\nliên tục tối thiểu 12 giờ tại 100% tải.","reference":"Chương V, mục 1.2.3.a","requirement":"Động cơ diesel phải có hệ thống làm mát bằng nước, đảm bảo vận hành liên tục tối thiểu 12 giờ tại 100% tải."},{"item":"Máy phát điện 200kVA: Đầu phát","quote":"Cấp cách điện | H/H","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 3","requirement":"Xuất xứ Châu Á; nêu rõ nhãn hiệu, model, nhà sản xuất; công suất 200 (KVA); 3 pha; cosφ 0,8; tự động kích từ, không chổi than; cấp bảo vệ IP23; cấp cách điện H/H."},{"item":"Máy phát điện 200kVA: Bảng điều khiển","quote":"Xuất xứ Châu Âu, G7","reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 4","requirement":"Xuất xứ Châu Âu, G7; hiển thị công suất (KVA), điện áp (V), tần số (Hz), mức nhiên liệu (%), số giờ hoạt động; đưa ra tín hiệu cảnh báo khi thông số sắp vượt ngưỡng an toàn; tự dừng máy khi vượt ngưỡng cảnh báo; kết nối với tủ ATS."},{"item":"Máy phát điện 200kVA: Vỏ chống ồn - vật liệu","quote":null,"reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 5","requirement":"Xuất xứ Châu Á; tôn thép dày 2mm trở lên sơn tĩnh điện, cách âm bằng bông khoáng rockwool; độ dày thiết kế vách vỏ cánh cửa ≥100mm; khóa cánh cửa bằng Inox không gỉ."},{"item":"Máy phát điện 200kVA: Vỏ chống ồn - độ ồn","quote":"Vỏ chống ồn giảm tiếng ồn xuống ≤ 68 dB ở khoảng cách 7m","reference":"Chương V, mục 1.2.3.a; mục 1.2.2 TT 5","requirement":"Độ giảm ồn 68dB/7m ở 100% tải cho không gian mở; giảm tiếng ồn xuống ≤ 68 dB ở khoảng cách 7m."},{"item":"Máy phát điện 200kVA: Vỏ chống ồn - giảm chấn, pô","quote":null,"reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 5","requirement":"Hệ thống giảm chấn bên trong máy đỡ toàn bộ hệ thống động cơ đầu phát, chống rung, chống giật; pô giảm thanh bằng Inox chống gỉ, bố trí nằm trên nóc máy."},{"item":"Máy phát điện 200kVA: Bản vẽ thiết kế tổ máy","quote":null,"reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 5","requirement":"Phải có bản vẽ chi tiết thiết kế tổ máy phát điện chào thầu kèm theo, đóng dấu bởi nhà sản xuất lên catalog."},{"item":"Máy phát điện 200kVA: Ắc-quy, bộ sạc, tủ MCCB, tủ nguồn đấu nối","quote":null,"reference":"Chương V, mục 1.2.2, bảng tóm tắt, TT 6","requirement":"Ắc-quy khô, công suất phù hợp; bộ sạc ắc-quy tự động đồng bộ theo máy; tủ bảo vệ đầu cực MCCB phù hợp công suất máy; tủ nguồn đấu nối có đèn báo hiệu, cầu giao phù hợp công suất máy, sơn tĩnh điện."},{"item":"Máy phát điện 200kVA: Tủ ATS","quote":"Tủ ATS tự động chuyển đổi trong vòng 5-10 giây khi mất điện lưới.","reference":"Chương V, mục 1.2.2 TT 6; mục 1.2.3.a","requirement":"Công suất phù hợp công suất máy, dòng định mức ≥400A; tự động chuyển đổi trong vòng 5-10 giây khi mất điện lưới."},{"item":"Máy phát điện 200kVA: Ống khói, tiếp đất","quote":"Kiểm tra tiếp đất: Đảm bảo điện trở tiếp đất <4Ω (theo TCVN\n6612:2014).","reference":"Chương V, mục 1.2.2 TT 6; mục 3","requirement":"Ống khói đảm bảo hệ thống hoạt động ổn định, không ảnh hưởng môi trường xung quanh; tiếp đất phù hợp yêu cầu nhà sản xuất, điện trở tiếp đất <4Ω (theo TCVN 6612:2014)."},{"item":"Máy phát điện 200kVA: Công nghệ, catalog tương đương","quote":"Tất cả thiết bị phải mới 100%, sử dụng công nghệ hiện đại, không chổi\nthan, tiết kiệm nhiên liệu.","reference":"Chương V, mục 1.2.3.a","requirement":"Thiết bị mới 100%, không chổi than, tiết kiệm nhiên liệu. Nhà thầu cung cấp catalog kèm cụm từ “hoặc tương đương”, tương đương về công suất (200kVA), tần số (50Hz), điện áp (230/400V), tính năng tự động, chống ồn."},{"item":"Máy phát điện 200kVA: Lắp đặt, chạy thử","quote":"Chạy tại 50%, 75%, 100% tải: Mỗi mức 1 giờ, đo công suất, tiêu hao nhiên liệu, và tiếng ồn (≤68 dB tại 7m).","reference":"Chương V, mục 1.2.1.c, 1.2.1.e và mục 3","requirement":"Chạy thử bằng tải trở giả tại công trình với tất cả các bước tải trong 02 giờ; chạy tại 50%, 75%, 100% tải, mỗi mức 1 giờ, đo công suất, tiêu hao nhiên liệu, tiếng ồn (≤68 dB tại 7m); kiểm tra tự động của tủ ATS. Lắp đặt, chạy thử, bàn giao trong 30 ngày kể từ ngày giao hàng."},{"item":"Máy phát điện 200kVA: Bảo hành","quote":"Máy phát điện: Tối thiểu 2 năm hoặc 2000 giờ vận hành.","reference":"Chương V, mục 1.2.3.c","requirement":"Tối thiểu 2 năm hoặc 2000 giờ vận hành."},{"item":"Phòng máy: Kích thước máy, nền và bệ máy","quote":"Kích thước 3600mm x\n1200mm, bê tông #250, dày\n150mm","reference":"Chương V, bản vẽ mục 1.1; mục 1.2.2 (bảng công trình); mục 1.2.3.b","requirement":"Máy kích thước 3550x1300x1800(mm), nặng 2380kg. Nền phòng máy 5.25m x 2.1m: lót bê tông #100 dày 100mm, sàn bê tông #250 dày 100mm. Bệ máy 3600mm x 1200mm, bê tông #250, dày 150mm, chịu tải 2380kg và rung động khi vận hành."},{"item":"Phòng máy: Mái che và rào thép","quote":"Tôn dày 0.45mm, sơn tĩnh\nđiện, có máng thoát nước và\nlỗ thoát khí thải","reference":"Chương V, mục 1.2.2 (bảng công trình); mục 1.2.3.b","requirement":"Mái tôn dày 0.45mm, sơn tĩnh điện, có máng thoát nước và lỗ thoát khí thải phù hợp ống khói. Rào thép theo TCVN, sơn chống rỉ 3 lớp (chống rỉ, lót, phủ), hoàn thiện màu ghi, hàn chắc chắn, không cong vênh."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:23:14.995Z"}},"IB2500279384":{"u":"2026-11-03T03:56:01.143+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. 12_Chuong V_Yeu cau ky thuat_PL1_PL2.pdf), chưa phân tích cả HSMT.","Chương V nêu việc triển khai lắp đặt hàng hóa do Chủ đầu tư thực hiện sau biên bản kiểm tra lô cuối; không có yêu cầu cáp hay ATS.","Không nêu nhà sản xuất hay model cụ thể của động cơ, đầu phát, bộ điều khiển; nhà thầu tự kê khai theo tài liệu kỹ thuật.","Văn bản trích từ PDF bị xuống dòng trong bảng nên một số trích dẫn chỉ là đoạn ngắn của yêu cầu."],"result":{"keyInfo":{"bidName":"Gói thầu số 12-2025-Codien: Cung cấp máy phát điện dầu 20kVA","notifyNo":"IB2500279384","generatorCapacity":"20 kVA (định mức ≥ 16 kW / 20 kVA; dự phòng ≥ 17,5 kW / 22 kVA); Phần 1: 957 tổ, Phần 2: 231 tổ, Phần 3: 573 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Số lượng","quote":"Phần 1: Cung cấp 957 tổ máy phát điện dầu 20kVA.","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 957 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 1 (Tổng kho Viettel Hòa Lạc, Hà Nội)"},{"item":"Phần 2 - Số lượng","quote":"Phần 2: Cung cấp 231 tổ máy phát điện dầu 20kVA.","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 231 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 2 (Tổng kho Viettel Đà Nẵng)"},{"item":"Phần 3 - Số lượng","quote":"Phần 3: Cung cấp 573 tổ máy phát điện dầu 20kVA.","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 573 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 3 (Tổng kho Viettel Đồng Nai, Biên Hòa)"},{"item":"Tổ máy phát (áp dụng cho cả 3 phần): Thông tin máy phát điện","quote":"Nhà sản xuất, mã hiệu,","reference":"Phụ lục 1, mục A.1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của máy phát điện, đính kèm tài liệu"},{"item":"Tổ máy phát: Năm sản xuất","quote":"Từ 1 năm trước thời","reference":"Phụ lục 1, mục A.2","requirement":"Từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Tổ máy phát: Loại máy","quote":"Máy phát điện xoay chiều,","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha"},{"item":"Tổ máy phát: Cấp điện áp danh định","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục A.4","requirement":"220/380 V - 230/400 V"},{"item":"Tổ máy phát: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Tổ máy phát: Công suất định mức","quote":"≥ 16 kW / 20 kVA","reference":"Phụ lục 1, mục A.6; Phụ lục 2, mục A.6","requirement":"≥ 16 kW / 20 kVA; đo kiểm bằng tải giả AC"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"≥ 17,5 kW / 22 kVA","reference":"Phụ lục 1, mục A.7; Phụ lục 2, mục A.7","requirement":"≥ 17,5 kW / 22 kVA; đo kiểm bằng tải giả AC"},{"item":"Tổ máy phát: Công suất đầu ra ở nhiệt độ 40˚C, áp suất khí quyển 1 atm (độ cao <100m)","quote":"≥ 16 kW / 20 kVA","reference":"Phụ lục 1, mục A.8","requirement":"≥ 16 kW / 20 kVA"},{"item":"Tổ máy phát: Vận hành liên tục 100% công suất định mức","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát: Vận hành liên tục 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ"},{"item":"Tổ máy phát: Khả năng đóng tải 1 cấp","quote":"≥ 100% công suất định","reference":"Phụ lục 1, mục A.11","requirement":"≥ 100% công suất định mức"},{"item":"Tổ máy phát: Độ chính xác điện áp từ không tải đến tải định mức","quote":"dải điện áp định mức ± 2,5%","reference":"Phụ lục 1, mục A.12","requirement":"Tải thay đổi tăng/giảm các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2,5%"},{"item":"Tổ máy phát: Độ chính xác tần số từ không tải đến tải định mức","quote":"dải tần số định mức ± 5%","reference":"Phụ lục 1, mục A.13","requirement":"Tải thay đổi tăng/giảm các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%"},{"item":"Tổ máy phát: Độ ồn ở 75% tải định mức trong không gian mở, khoảng cách 7m","quote":"≤ 60dB (sai lệch +3dB)","reference":"Phụ lục 1, mục A.14; Phụ lục 2, mục A.14","requirement":"≤ 60dB (sai lệch +3dB) tại 12 kW; đo bằng máy đo độ ồn, tính trung bình cộng 4 hướng"},{"item":"Tổ máy phát: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 5,5 l/h (tại 16 kW)","reference":"Phụ lục 1, mục A.15 và Ghi chú (*)","requirement":"≤ 5,5 l/h (tại 16 kW); quy đổi theo tỉ trọng dầu diesel 840 kg/m3 theo ghi chú (*)"},{"item":"Tổ máy phát: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 4,5 l/h (tại 12 kW)","reference":"Phụ lục 1, mục A.16 và Ghi chú (*)","requirement":"≤ 4,5 l/h (tại 12 kW); quy đổi theo tỉ trọng dầu diesel 840 kg/m3 theo ghi chú (*)"},{"item":"Tổ máy phát: Bảng tiêu thụ nhiên liệu (tiêu chí không cơ bản)","quote":"Thông tin bảng tiêu thụ","reference":"Phụ lục 1, mục A.17","requirement":"Cung cấp thông tin bảng tiêu thụ nhiên liệu của máy phát điện ở tải 0-25%-50%-75%-100% định mức"},{"item":"Đầu phát: Thông tin, xuất xứ và năm sản xuất","quote":"Từ 1 năm trước thời","reference":"Phụ lục 1, mục B.1, B.2","requirement":"Nêu thông tin, xuất xứ của đầu phát điện, đính kèm tài liệu; năm sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 20 kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 20 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất ≥ 0,8","reference":"Phụ lục 1, mục B.4","requirement":"≥ 0,8"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"sóng hài điện áp ≤ 5%","reference":"Phụ lục 1, mục B.7","requirement":"≤ 5%"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.8","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.9","requirement":"≥ IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.10","requirement":"Một ổ trục"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi","reference":"Phụ lục 1, mục B.11","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Thông tin, xuất xứ và năm sản xuất","quote":"Từ 1 năm trước thời","reference":"Phụ lục 1, mục C.1, C.2","requirement":"Nêu thông tin, xuất xứ của động cơ, đính kèm tài liệu; năm sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Động cơ: Số xi lanh, dung tích","quote":"≥ 3 xi lanh, thông tin","reference":"Phụ lục 1, mục C.4","requirement":"≥ 3 xi lanh, nêu thông tin dung tích xi lanh"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 17,5:1","reference":"Phụ lục 1, mục C.5","requirement":"≥ 17,5:1"},{"item":"Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Thông tin dung tích dầu","reference":"Phụ lục 1, mục C.6, C.7","requirement":"Nêu thông tin dung tích dầu bôi trơn khi thay lọc/không thay lọc và dung tích nước làm mát khi thay thế"},{"item":"Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 27 HP ở 1500","reference":"Phụ lục 1, mục C.9","requirement":"≥ 27 HP ở 1500 vòng/phút"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm","reference":"Phụ lục 1, mục C.10","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động bằng điện","reference":"Phụ lục 1, mục C.11","requirement":"Khởi động bằng điện DC 12V"},{"item":"Động cơ: Hệ thống lọc","quote":"lọc gió, lọc nhớt có thể","reference":"Phụ lục 1, mục C.12","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có","reference":"Phụ lục 1, mục C.13","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm theo bình nước phụ"},{"item":"Động cơ: Thời gian thay thế dầu bôi trơn (tiêu chí không cơ bản)","quote":"≥250 giờ","reference":"Phụ lục 1, mục C.14","requirement":"≥250 giờ"},{"item":"Động cơ: Khả năng khởi động ở nhiệt độ thấp (tiêu chí không cơ bản)","quote":"Có thể khởi động được","reference":"Phụ lục 1, mục C.15","requirement":"Có thể khởi động được ở nhiệt độ ≤-5˚C"},{"item":"Bộ điều khiển: Thông tin, xuất xứ và năm sản xuất","quote":"Từ 1 năm trước thời","reference":"Phụ lục 1, mục D.1, D.2","requirement":"Nêu thông tin, xuất xứ của bộ điều khiển, đính kèm tài liệu; năm sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Bộ điều khiển: Hiển thị","quote":"Điện áp (V), dòng điện","reference":"Phụ lục 1, mục D.3","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ"},{"item":"Bộ điều khiển: Hiển thị trạng thái hoạt động","quote":"(chạy/dừng)","reference":"Phụ lục 1, mục D.4","requirement":"Hiển thị trạng thái chạy/dừng"},{"item":"Bộ điều khiển: Cảnh báo","quote":"- Bộ sạc ắc quy hỏng","reference":"Phụ lục 1, mục D.5","requirement":"Cảnh báo: điện áp đầu ra cao/thấp, tần số đầu ra cao/thấp, quá tải, không cân bằng pha, nhiệt độ nước làm mát hoặc động cơ cao, áp suất dầu bôi trơn thấp, tác động nút dừng khẩn cấp, bộ sạc ắc quy hỏng, mức nhiên liệu thấp (ngưỡng có thể thay đổi được)"},{"item":"Bộ điều khiển: Bảo vệ tắt máy","quote":"- Không cân bằng pha","reference":"Phụ lục 1, mục D.6","requirement":"Tắt máy khi: điện áp đầu ra cao/thấp, tần số đầu ra cao/thấp, quá tải, không cân bằng pha, nhiệt độ nước làm mát hoặc động cơ cao, áp suất dầu bôi trơn thấp, tác động nút dừng khẩn cấp, mức nhiên liệu thấp (ngưỡng có thể thay đổi được)"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Chuẩn Modbus RTU,","reference":"Phụ lục 1, mục D.7","requirement":"Chuẩn Modbus RTU, cổng RS485"},{"item":"Bộ điều khiển: Thông tin truyền thông Modbus","quote":"Bảng địa chỉ các thanh","reference":"Phụ lục 1, mục D.8","requirement":"Gồm hiển thị và cảnh báo tối thiểu tại mục D.3, D.5, D.6 và bảng địa chỉ các thanh ghi dữ liệu Modbus"},{"item":"Bộ điều khiển: Điều khiển bật/tắt từ xa (remote start)","quote":"Có tiếp điểm điều khiển","reference":"Phụ lục 1, mục D.9","requirement":"Có tiếp điểm điều khiển bật/tắt máy phát điện từ xa"},{"item":"Bộ điều khiển: Sơ đồ kết nối, đánh dấu dây, sai số hiển thị","quote":"Sai số hiển thị trên bộ","reference":"Phụ lục 1, mục D.10, D.11, D.12","requirement":"Có sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn, dán ở vị trí dễ quan sát; dây tín hiệu điều khiển, cảm biến, cảnh báo đánh số hoặc quy định màu kèm chú thích; sai số hiển thị cho phép ≤ 5%"},{"item":"Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng CB (Aptomat)","reference":"Phụ lục 1, mục E.1","requirement":"Sử dụng CB (Aptomat) 3 pha 4 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống kết nối điện đầu ra: Điểm kết nối điện động lực đầu ra","quote":"Điểm kết nối cố định","reference":"Phụ lục 1, mục E.2","requirement":"Điểm kết nối cố định bằng cầu đấu domino, ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa đảm bảo an toàn"},{"item":"Vỏ chống ồn","quote":"- Vỏ thép ngoài dày ≥","reference":"Phụ lục 1, mục F.1","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, màu xanh (green), độ dày lớp sơn ≥ 80µm, bên trong có vật liệu tiêu âm; cấp bảo vệ vỏ ≥ IP23, phù hợp dùng ngoài trời, không có mái che, không đọng nước mưa; khung đế bằng thép mạ kẽm nhúng nóng"},{"item":"Bình chứa nhiên liệu","quote":"Có rốn xả cặn đáy.","reference":"Phụ lục 1, mục F.2","requirement":"Dung tích đảm bảo chạy liên tục ≥ 12 giờ ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu; có rốn xả cặn đáy; nắp bồn dầu có gioăng chống nước xâm nhập"},{"item":"Ắc quy khởi động","quote":"Ắc quy khởi động loại","reference":"Phụ lục 1, mục F.3","requirement":"Nêu nhà sản xuất/model/điện áp/dung lượng; loại khô MF/CMF/SMF/EFB/AGM, đi cùng trọn bộ giá đỡ, đầu bóp, cáp đấu nối; đáp ứng bài kiểm tra theo mục 9.10 của TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương; cấp kèm theo máy phát điện"},{"item":"Các yêu cầu khác của vỏ máy","quote":"Loại bu lông chống","reference":"Phụ lục 1, mục F.4, F.5, F.6","requirement":"Có điểm đấu tiếp đất trên thân vỏ máy; bulong liên kết ngoài loại chống trộm bằng inox 304; bản lề âm lắp bên trong chống tháo trộm từ bên ngoài"},{"item":"Hệ thống xả dầu bôi trơn, đèn chiếu sáng, ống xả","quote":"Có đèn LED chiếu sáng","reference":"Phụ lục 1, mục F.7, F.8, F.9","requirement":"Có van/khóa bên trong kết hợp ống xả ra ngoài vỏ máy hoặc có bơm/thiết bị hỗ trợ thay dầu; đèn LED chiếu sáng trong khoang máy dùng nguồn DC từ ắc quy và có aptomat bảo vệ; ống xả bằng thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc hướng về phía sau máy"},{"item":"Tem, decal và cài đặt cổng truyền thông","quote":"ID slave: 61","reference":"Phụ lục 1, mục F.10, F.11, F.12, F.13","requirement":"Tem serial gồm chữ, số, mã vạch khắc chìm hoặc tem Inox; decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm; cài sẵn cổng RS485 trước khi giao hàng: ID slave 61, Baudrate 9600, None Parity"},{"item":"Chứng chỉ ISO 9001","quote":"Chứng nhận ISO 9001","reference":"Phụ lục 1, mục G.1","requirement":"Chứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu"},{"item":"Chứng chỉ xuất xứ, chất lượng (CO, CQ)","quote":"CO, CQ","reference":"Phụ lục 1, mục G.2","requirement":"Cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Tiêu chuẩn khí thải","quote":"NOx ≤ 680 (mg/Nm3), SO2 ≤","reference":"Phụ lục 1, mục G.3","requirement":"CO ≤ 800 (mg/Nm3), NOx ≤ 680 (mg/Nm3), SO2 ≤ 400 (mg/Nm3), bụi PM ≤ 160 (mg/Nm3), đáp ứng QCVN 19:2009/BTNMT hoặc tương đương; cung cấp test report của nhà máy hoặc kiểm định bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Bộ nạp bù ắc quy: Thông tin, nguồn vào, hiệu suất","quote":"AC: 130V ÷ 240V hoặc","reference":"Phụ lục 1, mục I.1, I.2, I.3","requirement":"Nêu thông tin, xuất xứ của bộ nạp, đính kèm tài liệu; nguồn đầu vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%"},{"item":"Bộ nạp bù ắc quy: Chế độ nạp, đầu ra","quote":"Tối thiểu 2 chế độ: Nạp","reference":"Phụ lục 1, mục I.4, I.5, I.6","requirement":"Tối thiểu 2 chế độ: nạp ổn dòng (Boost) và nạp ổn áp (Float); điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A"},{"item":"Bộ nạp bù ắc quy: Hiển thị, bảo vệ, môi trường, lắp đặt","quote":"Bảo vệ quá áp đầu vào","reference":"Phụ lục 1, mục I.7 - I.12","requirement":"Hiển thị trạng thái làm việc và LED cảnh báo; bảo vệ quá áp đầu vào; bảo vệ ngược cực, quá tải, ngắn mạch đầu ra; nhiệt độ hoạt động 0 ÷ 50℃ hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Cắt lọc sét bảo vệ (SPD): Thông số","quote":"Loại: Type 1+2/Class","reference":"Phụ lục 1, mục II.2","requirement":"Type 1+2/Class I + II; Iimp (10/350 μs) [L-N]/[N-PE] ≥ 25 kA/100kA; In (8/20 μs) [L-N]/[N-PE] ≥25/100 kA; Up [L-N]/[N-PE] ≤ 1,5 kV /≤ 1,5 kV; cấu hình bảo vệ 3+1 (L-N, N-PE); sản xuất theo tiêu chuẩn EN/IEC61643-11; có cảnh báo lỗi thiết bị bằng chỉ thị màu"},{"item":"Cắt lọc sét bảo vệ (SPD): Thông tin và lắp đặt","quote":"Lắp đặt kèm bên trong","reference":"Phụ lục 1, mục II.1, II.3","requirement":"Nêu thông tin, xuất xứ của bộ cắt lọc sét, đính kèm tài liệu; lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Bảo hành","quote":"Tối thiểu 1.825 ngày đối với toàn bộ hàng hóa","reference":"Chương V, Mục 1, khoản 3.3.a","requirement":"Tối thiểu 1.825 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật TAC; bảo hành tại địa điểm lắp đặt của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:56:00.479Z"}},"IB2500280002":{"u":"2026-11-03T04:19:18.415+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 CHUONG V.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy của từng loại (15 kVA và 11 kVA), nên không ghi được số lượng.","Chương V không nêu tiêu chuẩn cụ thể (TCVN, ISO...) cho tổ máy, chỉ yêu cầu 'hoặc tương đương, hoặc cao hơn'.","Máy 11 kVA có mâu thuẫn trong văn bản: phần Loại máy ghi 'có chổi than', còn phần đầu phát ghi 'Tự kích từ, không chổi than'.","Bảng trong tệp PDF bị tách dòng khi trích văn bản, nên các trích dẫn chỉ lấy trong phạm vi một dòng; một số ô (ví dụ công suất động cơ, kích thước) có thể bị lệch cột.","Máy 15 kVA có tần số/dao động ±5%, máy 11 kVA ±7% (3000 vòng/phút); hai loại khác nhau về tốc độ quay và xuất xứ (11 kVA thêm G20).","Chương V không có yêu cầu riêng về ATS, cáp điện; chỉ có giao diện điều khiển kết nối ATS (máy 15 kVA)."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho một số Chi nhánh, Phòng giao dịch Ngân hàng Hợp tác","notifyNo":"IB2500280002","generatorCapacity":"Máy phát điện Diesel 15 kVA/3 pha (liên tục ≥ 15,0 kVA, dự phòng ≥ 16,5 kVA) và máy phát điện Diesel 11 kVA/3 pha (liên tục ≥ 11 kVA, dự phòng ≥ 12 kVA), vỏ cách âm"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 15 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không","reference":"Chương V, mục 1.2, phần A.I, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy 15 kVA: Năm sản xuất","quote":"Năm 2025 trở về sau","reference":"Chương V, mục 1.2, phần A.I, dòng 3","requirement":"Năm 2025 trở về sau"},{"item":"Máy 15 kVA: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, mục 1.2, phần A.I, dòng 4","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7"},{"item":"Máy 15 kVA: Điều kiện hoạt động","quote":"trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm","reference":"Chương V, mục 1.2, phần A.I, dòng 5","requirement":"Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 50°C và độ ẩm ≤ 80%"},{"item":"Máy 15 kVA: Công suất liên tục (100% tải)","quote":"≥ 15,0 kVA","reference":"Chương V, mục 1.2, phần A.I, dòng 10","requirement":"≥ 15,0 kVA"},{"item":"Máy 15 kVA: Công suất dự phòng","quote":"≥ 16,5 kVA","reference":"Chương V, mục 1.2, phần A.I, dòng 11","requirement":"≥ 16,5 kVA"},{"item":"Máy 15 kVA: Điện áp định mức","quote":"220/380 – 230/400V, ±1,5%","reference":"Chương V, mục 1.2, phần A.I, dòng 12-13","requirement":"220/380 – 230/400V, ±1,5%; dao động điện áp từ không tải đến 100% tải ≤ ±1,5%"},{"item":"Máy 15 kVA: Số pha, số dây; hệ số công suất","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2, phần A.I, dòng 14-15","requirement":"3 pha, 4 dây; Cos ϕ ≥ 0.8"},{"item":"Máy 15 kVA: Tần số","quote":"50 Hz, ±5%","reference":"Chương V, mục 1.2, phần A.I, dòng 16-17","requirement":"50 Hz, ±5%; dao động tần số từ không tải đến 100% tải ≤ ±5%"},{"item":"Máy 15 kVA: Loại máy","quote":"điều khiển bị lỗi; không chổi than, tự động kích từ; tự động","reference":"Chương V, mục 1.2, phần A.I, dòng 9","requirement":"Diesel, mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 15 kVA: Tốc độ vòng quay và nhiên liệu","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 1.2, phần A.I, dòng 18-19","requirement":"1.500 vòng/phút ±5%; dùng dầu Diesel thông dụng trên thị trường"},{"item":"Máy 15 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc","reference":"Chương V, mục 1.2, phần A.I, dòng 20","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy 15 kVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, phần A.I, dòng 21-22","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Máy 15 kVA: Aptomat tại ngõ ra của máy","quote":"các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint,","reference":"Chương V, mục 1.2, phần A.I, dòng 24","requirement":"CB lắp tại máy phát, dòng định mức phù hợp dòng máy phát; chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS"},{"item":"Máy 15 kVA: Khả năng khởi động và chạy liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục 1.2, phần A.I, dòng 25-27","requirement":"Khởi động từ 0% lên 100% tải trong ≤ 30s; chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 10 giờ ở 100% công suất liên tục"},{"item":"Máy 15 kVA: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12","reference":"Chương V, mục 1.2, phần A.I, dòng 28","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 15 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 4.5 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2, phần A.I, dòng 29","requirement":"≤ 4.5 lít/giờ tại (100 %) tải định mức"},{"item":"Máy 15 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm","reference":"Chương V, mục 1.2, phần A.I, dòng 30","requirement":"≤ 72 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Máy 15 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp","reference":"Chương V, mục 1.2, phần A.I, dòng 31","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 15 kVA: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2, phần A.I, dòng 32-33","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; nắp có khóa; dung tích ≥ 65 lít"},{"item":"Máy 15 kVA: Vỏ chống ồn","quote":"- Bằng thép, độ dày ≥ 1.5mm và được sơn tĩnh điện, chống","reference":"Chương V, mục 1.2, phần A.I, dòng 34","requirement":"Thép dày ≥ 1.5mm, sơn tĩnh điện, đặt ngoài trời được, có khóa; ống pô giảm thanh trong vỏ; vật liệu chống ồn là cao su non cách nhiệt, cách âm, chống cháy; cấp bảo vệ vỏ ngoài ≥ IP23 (cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu)"},{"item":"Máy 15 kVA: Khung bệ và chống rung","quote":"- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất","reference":"Chương V, mục 1.2, phần A.I, dòng 35-36","requirement":"Khung gấp và hàn bằng thép tấm, sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 15 kVA: Kích thước và trọng lượng","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện","reference":"Chương V, mục 1.2, phần A.I, dòng 37-38","requirement":"Kích thước (D x R x C) ≤ 1425 x 725 x 950 mm (kèm bản vẽ chi tiết); trọng lượng khô (gồm vỏ máy, ắc quy) ≤ 670 KG"},{"item":"Máy 15 kVA: Tài liệu, sơ đồ, bản vẽ","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt)","reference":"Chương V, mục 1.2, phần A.I, dòng 8 và 41","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt), tài liệu hướng dẫn vận hành (Tiếng Việt); bản vẽ 2D, 3D cấu tạo máy; sơ đồ lắp ráp tổng thể; bản vẽ sơ đồ kết nối hệ thống điều khiển"},{"item":"Máy 15 kVA: Động cơ - hãng, xuất xứ, năm sản xuất","quote":"Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, mục 1.2, phần A.II, dòng 1-3","requirement":"Hãng sản xuất do nhà thầu cung cấp thông tin; xuất xứ thương hiệu thuộc nhóm nước EU; G7; năm sản xuất 2024 trở lại đây"},{"item":"Máy 15 kVA: Động cơ - loại và tốc độ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2, phần A.II, dòng 4-5","requirement":"Diesel 4 kỳ, làm mát bằng nước; tốc độ định mức 1.500 vòng/phút ±5%"},{"item":"Máy 15 kVA: Động cơ - xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, phần A.II, dòng 6-9, 12","requirement":"≥ 3 xy lanh thẳng hàng; tổng dung tích ≥ 1.6 lít; đường kính xilanh ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 20:1"},{"item":"Máy 15 kVA: Động cơ - công suất đầu ra","quote":"≥ 12.8 kW","reference":"Chương V, mục 1.2, phần A.II, dòng 10-11","requirement":"Liên tục (Continuous) ≥ 12.8 kW và dự phòng (Stand-by) ≥ 15.0 kW tại 1500 vòng/phút"},{"item":"Máy 15 kVA: Động cơ - điều tốc, nạp khí, bôi trơn, lọc","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 1.2, phần A.II, dòng 13-18","requirement":"Điều tốc điện tử hoặc cơ khí; nạp khí tự nhiên; dầu bôi trơn ≤ 7 lít; có lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được"},{"item":"Máy 15 kVA: Động cơ - cảm biến, khởi động, làm mát","quote":"- Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 1.2, phần A.II, dòng 19-21","requirement":"Cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; motor khởi động 12VDC có sạc ắc quy khi chạy máy; làm mát bằng nước kết hợp quạt gió đầu trục, có bình nước phụ"},{"item":"Máy 15 kVA: Đầu phát - hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 1.2, phần A.III, dòng 1-4","requirement":"Hãng sản xuất và xuất xứ do nhà nhà thầu cung cấp thông tin; nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2024 trở lại đây"},{"item":"Máy 15 kVA: Đầu phát - điện áp, tần số, công suất","quote":"≥ 15.0 KVA","reference":"Chương V, mục 1.2, phần A.III, dòng 5-12","requirement":"Cos φ ≥ 0.8; 220/380 – 230/400V, 3 pha 4 dây, 50 Hz; dao động điện áp ≤ ±1,5%, tần số ≤ ±5%; công suất liên tục ≥ 15.0 KVA tại 40°C, Class H; dự phòng ≥ 110% công suất liên tục"},{"item":"Máy 15 kVA: Đầu phát - quá tải, quá tốc, kích từ, AVR","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2, phần A.III, dòng 13-16","requirement":"Chạy 1 giờ ở quá tải 110% trong 06 giờ bất kỳ; quá tốc ≥ 2250 vòng; tự kích từ, không chổi than; có AVR"},{"item":"Máy 15 kVA: Đầu phát - cấp cách nhiệt, cấp bảo vệ, kết cấu","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, phần A.III, dòng 17-20","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 15 kVA: Bộ điều khiển","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 1.2, phần A.IV, dòng 1-11, 17-18","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động -25°C đến 70°C, nguồn cấp 8-35V; có ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp; phím Stop/Start/Auto/Manual/C/O/Set; chuẩn Modbus RTU, cổng RS485, giao diện USB"},{"item":"Máy 15 kVA: Bộ điều khiển - đo lường, bảo vệ, giao diện ATS","quote":"- Điều khiển và hiển thị đóng cắt được 2 ATS","reference":"Chương V, mục 1.2, phần A.IV, dòng 12-16","requirement":"Hiển thị LCD các thông số máy phát và điện lưới; bảo vệ dừng máy và cảnh báo (điện áp, tần số, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy); có giao diện kết nối bộ ATS, điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Máy 15 kVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công","reference":"Chương V, mục 1.2, phần A.V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1pha, 2 cực, dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Máy 15 kVA: Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Chương V, mục 1.2, phần A.VI","requirement":"Điện áp vào 90 ~ 280 VAC, 50/60Hz; hiệu suất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất ra tối đa 85W; nhiệt độ hoạt động -30°C đến +55°C; bảo vệ ngắn mạch, ngược cực; có catalogue bản gốc của chính hãng"},{"item":"Máy 15 kVA: Vật tư kèm theo","quote":"Đầy đủ theo máy","reference":"Chương V, mục 1.2, phần A.VII","requirement":"Nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy 11 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không","reference":"Chương V, mục 1.2, phần B.I, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy 11 kVA: Năm sản xuất","quote":"Năm 2025 trở về sau","reference":"Chương V, mục 1.2, phần B.I, dòng 3","requirement":"Năm 2025 trở về sau"},{"item":"Máy 11 kVA: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7; G20","reference":"Chương V, mục 1.2, phần B.I, dòng 4","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7; G20"},{"item":"Máy 11 kVA: Điều kiện hoạt động","quote":"trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm","reference":"Chương V, mục 1.2, phần B.I, dòng 5","requirement":"Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 50°C và độ ẩm ≤ 80%"},{"item":"Máy 11 kVA: Loại máy","quote":"có chổi than, tự","reference":"Chương V, mục 1.2, phần B.I, dòng 7","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ; tự động kích từ, AVR; có ắc quy kín khí kèm theo máy. Mô tả ghi \"có chổi than\", mâu thuẫn với phần đầu phát (không chổi than)"},{"item":"Máy 11 kVA: Công suất","quote":"≥ 11 kVA","reference":"Chương V, mục 1.2, phần B.I, dòng 8-9","requirement":"Liên tục (100% tải) ≥ 11 kVA; dự phòng ≥ 12 kVA"},{"item":"Máy 11 kVA: Điện áp, pha, hệ số công suất, tần số","quote":"50 Hz, ±7%","reference":"Chương V, mục 1.2, phần B.I, dòng 10-13","requirement":"220/380 – 230/400V, ±1,5%; 3 pha 4 dây; Cos ϕ ≥ 0.8; 50 Hz, ±7%"},{"item":"Máy 11 kVA: Tốc độ vòng quay và nhiên liệu","quote":"3000 vòng/phút ±7%","reference":"Chương V, mục 1.2, phần B.I, dòng 14-15","requirement":"3000 vòng/phút ±7%; dầu Diesel thông dụng trên thị trường"},{"item":"Máy 11 kVA: Hệ thống khởi động và truyền động","quote":"Trực tiếp bằng bạc đạn","reference":"Chương V, mục 1.2, phần B.I, dòng 16-18","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; động cơ và đầu phát nối trực tiếp bằng bạc đạn"},{"item":"Máy 11 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 4.1 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2, phần B.I, dòng 19","requirement":"≤ 4.1 lít/giờ tại (100 %) tải định mức"},{"item":"Máy 11 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm","reference":"Chương V, mục 1.2, phần B.I, dòng 20","requirement":"≤ 72 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Máy 11 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp","reference":"Chương V, mục 1.2, phần B.I, dòng 21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 11 kVA: Thùng nhiên liệu","quote":"≥ 25 lít","reference":"Chương V, mục 1.2, phần B.I, dòng 22-23","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; dung tích ≥ 25 lít"},{"item":"Máy 11 kVA: Vỏ chống ồn","quote":"- Bằng thép, độ dày ≥ 1.2mm và được sơn tĩnh điện, chống","reference":"Chương V, mục 1.2, phần B.I, dòng 24","requirement":"Thép dày ≥ 1.2mm, sơn tĩnh điện, đặt ngoài trời được, có khóa; ống pô giảm thanh trong vỏ; thoát nhiệt và ống khói lên trên nóc máy; vật liệu chống ồn là cao su non hoặc mút giảm âm, cách nhiệt, cách âm"},{"item":"Máy 11 kVA: Khung bệ và chống rung","quote":"- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất","reference":"Chương V, mục 1.2, phần B.I, dòng 25-26","requirement":"Khung gấp và hàn bằng thép tấm, sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 11 kVA: Kích thước và trọng lượng","quote":"≤ 1200 x 650 x 890mm","reference":"Chương V, mục 1.2, phần B.I, dòng 27-28","requirement":"Kích thước (D x R x C) ≤ 1200 x 650 x 890mm; trọng lượng khô (gồm vỏ máy, ắc quy) ≤ 320 KG"},{"item":"Máy 11 kVA: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt)","reference":"Chương V, mục 1.2, phần B.I, dòng 6","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Máy 11 kVA: Động cơ - hãng, thương hiệu, xuất xứ, năm sản xuất","quote":"Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7,","reference":"Chương V, mục 1.2, phần B.II, dòng 1-4","requirement":"Hãng sản xuất do nhà thầu cung cấp thông tin; nhãn hiệu cùng nhãn hiệu tổ máy; xuất xứ thương hiệu thuộc nhóm nước EU; G7, G20; năm sản xuất 2024 trở về sau"},{"item":"Máy 11 kVA: Động cơ - loại, tốc độ, xy lanh","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2, phần B.II, dòng 5-12","requirement":"Diesel 4 kỳ, làm mát bằng nước; 3000 vòng/phút ±7%; ≥ 2 xy lanh; tổng dung tích ≥ 0.79 lít; đường kính xilanh ≥ 80 mm; hành trình ≤ 85 mm; tỉ số nén ≥ 23:1"},{"item":"Máy 11 kVA: Động cơ - công suất định mức","quote":"≥ 12 kW","reference":"Chương V, mục 1.2, phần B.II, dòng 11","requirement":"≥ 12 kW tại 3000 vòng/phút"},{"item":"Máy 11 kVA: Động cơ - điều tốc, nạp khí, bôi trơn, lọc, khởi động, làm mát","quote":"≤ 2.3 lít","reference":"Chương V, mục 1.2, phần B.II, dòng 13-20","requirement":"Điều tốc điện tử hoặc cơ khí; nạp khí tự nhiên; dầu bôi trơn ≤ 2.3 lít; có lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được; motor khởi động 12VDC có sạc ắc quy khi chạy máy; làm mát bằng nước kết hợp quạt gió đầu trục"},{"item":"Máy 11 kVA: Đầu phát - hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 1.2, phần B.III, dòng 1-4","requirement":"Hãng sản xuất do nhà thầu cung cấp thông tin; xuất xứ thương hiệu thuộc nhóm nước EU; G7, G20; nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2024 trở về sau"},{"item":"Máy 11 kVA: Đầu phát - điện áp, tần số, công suất","quote":"≥ 11 KVA","reference":"Chương V, mục 1.2, phần B.III, dòng 5-12","requirement":"Cos φ ≥ 0.8; 220/380 – 230/400V, 3 pha 4 dây, 50 Hz; dao động điện áp ≤ ±5%, tần số ≤ ±7%; công suất liên tục ≥ 11 KVA tại 40°C, Class H; dự phòng ≥ 110% công suất liên tục"},{"item":"Máy 11 kVA: Đầu phát - quá tải, quá tốc, kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, phần B.III, dòng 13-16","requirement":"Chạy 1 giờ ở quá tải 110% trong 06 giờ bất kỳ; quá tốc ≥ 2250 vòng; tự kích từ, không chổi than; có AVR"},{"item":"Máy 11 kVA: Đầu phát - cấp cách nhiệt, cấp bảo vệ, kết cấu","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, phần B.III, dòng 17-20","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 11 kVA: Bộ điều khiển","quote":"- Cảnh báo dầu bôi trơn","reference":"Chương V, mục 1.2, phần B.IV","requirement":"Ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề (Off/On/Start); có chức năng dừng khẩn cấp; hiển thị điện áp, công suất (kW), tần số, dòng điện máy phát, điện áp ắc quy, số giờ vận hành, nhiệt động cơ, mức nhiên liệu (%); có tự động bảo vệ và cảnh báo dầu bôi trơn"},{"item":"Máy 11 kVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 3pha, 3 cực, dòng điện phù hợp với công","reference":"Chương V, mục 1.2, phần B.V","requirement":"Cọc kết nối cố định hoặc ổ cắm; dùng Aptomat 3pha, 3 cực, dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Máy 11 kVA: Vật tư kèm theo","quote":"Đầy đủ theo máy","reference":"Chương V, mục 1.2, phần B.VI","requirement":"Nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Chung (cả hai loại máy): Xuất xứ, CO/CQ khi giao hàng","quote":"+ Đối với hàng hóa có xuất xứ thuộc nhóm nước EU; G7: Cam kết cung cấp","reference":"Chương V, mục 1.3.1","requirement":"Hàng xuất xứ Việt Nam: cung cấp giấy chứng nhận xuất xưởng, CO và CQ cho động cơ, đầu phát, bảng điều khiển. Hàng xuất xứ EU; G7: cung cấp CO và CQ cho tổ máy và bảng điều khiển (bản gốc hoặc bản chứng thực công chứng)"},{"item":"Chung (cả hai loại máy): Chất lượng và tài liệu","quote":null,"reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100%, chưa sử dụng; động cơ và đầu phát nhập ngoại từ năm 2024 trở về sau; có catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng (tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt)"},{"item":"Chung (cả hai loại máy): Phạm vi lắp đặt","quote":"- Thực hiện việc lắp đặt, chạy thử, nghiệm thu và bàn giao các hàng hóa đã","reference":"Chương V, mục 1.3.2","requirement":"Lắp đặt, chạy thử, nghiệm thu, bàn giao tại Chi nhánh, Phòng giao dịch thuộc các tỉnh Kiên Giang, Quảng Bình, Thanh Hóa; hướng dẫn nhân sự Bên mời thầu về khởi động, vận hành, bảo dưỡng"},{"item":"Chung (cả hai loại máy): Bảo hành","quote":"- Thời gian bảo hành: Tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao","reference":"Chương V, mục 1.3.3","requirement":"Tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao; có trung tâm bảo hành tại Việt Nam (miền Bắc, miền Trung, miền Nam), có văn bản xác nhận của nhà sản xuất hoặc đơn vị phân phối được ủy quyền"},{"item":"Chung (cả hai loại máy): Phụ tùng thay thế","quote":"Nhà thầu cam kết hỗ trợ cung cấp phụ tùng thay thế trong 07 năm sau khi","reference":"Chương V, mục 1.3.4","requirement":"Hỗ trợ cung cấp phụ tùng thay thế trong 07 năm sau khi hết bảo hành; phụ tùng chính hãng trong vòng 30 ngày kể từ ngày đặt hàng"},{"item":"Chung (cả hai loại máy): Điều kiện nghiệm thu","quote":null,"reference":"Chương V, mục 3","requirement":"Hàng mới 100%, sản xuất từ năm 2025 trở đi (tổ máy), từ năm 2024 trở đi (đầu phát và động cơ); được kiểm tra, chạy thử tại điểm lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:19:17.706Z"}},"IB2500280916":{"u":"2026-11-03T03:54:17.302+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5.13_Chuong V - Yeu cau ky thuat. PL1.PL2.pdf), chưa phân tích cả HSMT.","Các yêu cầu kỹ thuật giống nhau cho cả 3 phần thầu, chỉ khác số lượng và địa điểm giao hàng.","Văn bản không nêu hãng, model, số xi lanh cụ thể, kích thước bồn dầu hay thông số ATS và cáp; các mục này chỉ yêu cầu nhà thầu kê khai hoặc không có trong văn bản.","Bảng được trích từ PDF nên một số ô bị ngắt dòng; các trích dẫn đã chọn đoạn liền mạch."],"result":{"keyInfo":{"bidName":"Gói thầu số 13-2025-Codien: Cung cấp máy phát điện dầu 12kVA","notifyNo":"IB2500280916","generatorCapacity":"12 kVA (định mức ≥ 12 kW / 12 kVA; dự phòng ≥ 13,2 kW / 13,2 kVA); Phần 1: 948 tổ, Phần 2: 278 tổ, Phần 3: 436 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Số lượng","quote":"Phần 1: Cung cấp 948 tổ máy phát điện dầu 12kVA.","reference":"Chương V, Mục 1, điểm 1","requirement":"Cung cấp 948 tổ máy phát điện dầu 12kVA, giao tại Tổng kho Viettel Hòa Lạc, Hà Nội"},{"item":"Phần 2 - Số lượng","quote":"Phần 2: Cung cấp 278 tổ máy phát điện dầu 12kVA.","reference":"Chương V, Mục 1, điểm 1","requirement":"Cung cấp 278 tổ máy phát điện dầu 12kVA, giao tại Tổng kho Viettel Đà Nẵng"},{"item":"Phần 3 - Số lượng","quote":"Phần 3: Cung cấp 436 tổ máy phát điện dầu 12kVA.","reference":"Chương V, Mục 1, điểm 1","requirement":"Cung cấp 436 tổ máy phát điện dầu 12kVA, giao tại Tổng kho Viettel Đồng Nai, Biên Hòa"},{"item":"Chung (Phần 1, 2, 3) - Tổ máy: Thông tin máy phát điện","quote":"xuất xứ của máy phát điện","reference":"Phụ lục 1, mục A.1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của máy phát điện, đính kèm tài liệu (yêu cầu cơ bản)"},{"item":"Chung - Tổ máy: Năm sản xuất","quote":"Từ 1 năm trước thời điểm","reference":"Phụ lục 1, mục A.2, B.2, C.2, D.2","requirement":"Từ 1 năm trước thời điểm phát hành thầu trở về sau (áp dụng cho tổ máy, đầu phát, động cơ, bộ điều khiển)"},{"item":"Chung - Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 1 pha"},{"item":"Chung - Tổ máy: Cấp điện áp danh định","quote":"220/230 V","reference":"Phụ lục 1, mục A.4","requirement":"220/230 V"},{"item":"Chung - Tổ máy: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Chung - Tổ máy: Công suất định mức","quote":"≥ 12 kW / 12 kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 12 kW / 12 kVA"},{"item":"Chung - Tổ máy: Công suất dự phòng","quote":"≥ 13,2 kW / 13,2 kVA","reference":"Phụ lục 1, mục A.7","requirement":"≥ 13,2 kW / 13,2 kVA"},{"item":"Chung - Tổ máy: Công suất đầu ra ở 40˚C, 1 atm (độ cao < 100m)","quote":"≥ 12 kW / 12 kVA","reference":"Phụ lục 1, mục A.8","requirement":"≥ 12 kW / 12 kVA"},{"item":"Chung - Tổ máy: Vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ"},{"item":"Chung - Tổ máy: Vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ"},{"item":"Chung - Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 100% công suất định mức","reference":"Phụ lục 1, mục A.11","requirement":"≥ 100% công suất định mức"},{"item":"Chung - Tổ máy: Độ chính xác điện áp từ không tải đến tải định mức","quote":"± 2,5%","reference":"Phụ lục 1, mục A.12","requirement":"Khi tải thay đổi tăng/giảm ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2,5%"},{"item":"Chung - Tổ máy: Độ chính xác tần số từ không tải đến tải định mức","quote":"± 5%","reference":"Phụ lục 1, mục A.13","requirement":"Khi tải thay đổi tăng/giảm ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%"},{"item":"Chung - Tổ máy: Độ ồn","quote":"≤ 60dB","reference":"Phụ lục 1, mục A.14","requirement":"Ở 75% tải định mức, trong không gian mở, khoảng cách 7m: ≤ 60dB (sai lệch +3dB) tại 9 kW"},{"item":"Chung - Tổ máy: Mức tiêu thụ nhiên liệu ở tải 100%","quote":"≤ 4,5 l/h (tại 12 kW)","reference":"Phụ lục 1, mục A.15 và Ghi chú (*)","requirement":"≤ 4,5 l/h (tại 12 kW); quy đổi theo tỉ trọng dầu diesel 840 kg/m3 theo ghi chú (*)"},{"item":"Chung - Tổ máy: Mức tiêu thụ nhiên liệu ở tải 75%","quote":"≤ 3,6 l/h (tại 9 kW)","reference":"Phụ lục 1, mục A.16 và Ghi chú (*)","requirement":"≤ 3,6 l/h (tại 9 kW); quy đổi theo tỉ trọng dầu diesel 840 kg/m3 theo ghi chú (*)"},{"item":"Chung - Tổ máy: Bảng tiêu thụ nhiên liệu","quote":"Thông tin bảng tiêu thụ","reference":"Phụ lục 1, mục A.17","requirement":"Cung cấp thông tin bảng tiêu thụ nhiên liệu của máy phát điện ở tải 0-25%-50%-75%-100% định mức (yêu cầu không cơ bản)"},{"item":"Chung - Đầu phát: Thông tin đầu phát điện","quote":"xứ của đầu phát điện, đính","reference":"Phụ lục 2, mục B.1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của đầu phát điện, đính kèm tài liệu"},{"item":"Chung - Đầu phát: Công suất định mức","quote":"≥ 12 kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 12 kVA"},{"item":"Chung - Đầu phát: Hệ số công suất","quote":null,"reference":"Phụ lục 1, mục B.4","requirement":"Hệ số công suất bằng 1"},{"item":"Chung - Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Chung - Đầu phát: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự động (AVR)","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Chung - Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.7","requirement":"≤ 5%"},{"item":"Chung - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.8","requirement":"Tối thiểu cấp H"},{"item":"Chung - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.9","requirement":"≥ IP23"},{"item":"Chung - Đầu phát: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.10","requirement":"Một ổ trục"},{"item":"Chung - Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Phụ lục 2, mục B.11","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Chung - Động cơ: Thông tin động cơ","quote":"xứ của động cơ, đính kèm","reference":"Phụ lục 2, mục C.1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của động cơ, đính kèm tài liệu"},{"item":"Chung - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Chung - Động cơ: Số xi lanh, dung tích","quote":"≥ 3 xi lanh","reference":"Phụ lục 1, mục C.4","requirement":"≥ 3 xi lanh, kèm thông tin dung tích xi lanh"},{"item":"Chung - Động cơ: Tỷ số nén","quote":"≥ 17,5:1","reference":"Phụ lục 1, mục C.5","requirement":"≥ 17,5:1"},{"item":"Chung - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":null,"reference":"Phụ lục 1, mục C.6, C.7","requirement":"Nêu dung tích dầu bôi trơn khi thay lọc/không thay lọc và dung tích nước làm mát khi thay thế"},{"item":"Chung - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.8","requirement":"1500 vòng/phút"},{"item":"Chung - Động cơ: Công suất tối đa","quote":"≥ 20 HP ở 1500 vòng/phút","reference":"Phụ lục 1, mục C.9","requirement":"≥ 20 HP ở 1500 vòng/phút"},{"item":"Chung - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm","reference":"Phụ lục 1, mục C.10","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Chung - Động cơ: Hệ thống khởi động","quote":"Khởi động bằng điện DC","reference":"Phụ lục 1, mục C.11","requirement":"Khởi động bằng điện DC 12V"},{"item":"Chung - Động cơ: Hệ thống lọc","quote":"Có bộ lọc nhiên liệu tách","reference":"Phụ lục 1, mục C.12","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế"},{"item":"Chung - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng dung dịch","reference":"Phụ lục 1, mục C.13","requirement":"Làm mát bằng dung dịch hoặc làm mát bằng gió cưỡng bức"},{"item":"Chung - Động cơ: Thời gian thay dầu bôi trơn","quote":"≥250 giờ","reference":"Phụ lục 1, mục C.14","requirement":"≥250 giờ (yêu cầu không cơ bản)"},{"item":"Chung - Động cơ: Khả năng khởi động ở nhiệt độ thấp","quote":"Có thể khởi động được ở","reference":"Phụ lục 1, mục C.15","requirement":"Có thể khởi động được ở nhiệt độ ≤ -5˚C (yêu cầu không cơ bản)"},{"item":"Chung - Bộ điều khiển: Thông tin bộ điều khiển","quote":"xứ của bộ điều khiển, đính","reference":"Phụ lục 2, mục D.1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của bộ điều khiển, đính kèm tài liệu"},{"item":"Chung - Bộ điều khiển: Hiển thị","quote":"Điện áp (V), dòng điện (A),","reference":"Phụ lục 1, mục D.3","requirement":"Điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ"},{"item":"Chung - Bộ điều khiển: Hiển thị trạng thái hoạt động","quote":null,"reference":"Phụ lục 1, mục D.4","requirement":"Hiển thị trạng thái chạy/dừng"},{"item":"Chung - Bộ điều khiển: Cảnh báo","quote":"- Bộ sạc hỏng","reference":"Phụ lục 1, mục D.5","requirement":"Cảnh báo nhiệt độ nước làm mát/động cơ cao, áp suất dầu bôi trơn thấp, điện áp và tần số đầu ra cao/thấp, quá tải, tác động nút dừng khẩn cấp, bộ sạc hỏng, mức nhiên liệu thấp (ngưỡng thay đổi được)"},{"item":"Chung - Bộ điều khiển: Bảo vệ tắt máy","quote":null,"reference":"Phụ lục 1, mục D.6","requirement":"Tắt máy khi nhiệt độ nước làm mát/động cơ cao, áp suất dầu bôi trơn thấp, điện áp và tần số đầu ra cao/thấp (thay đổi được trên bộ điều khiển), quá tải, nút dừng khẩn cấp, mức nhiên liệu thấp (thay đổi được trên bộ điều khiển)"},{"item":"Chung - Bộ điều khiển: Chuẩn truyền thông","quote":"Chuẩn Modbus RTU","reference":"Phụ lục 1, mục D.7, D.8; Phụ lục 2, mục D.7","requirement":"Chuẩn Modbus RTU, cổng RS485 (kết nối bằng dây tín hiệu CAT5 có bọc chống nhiễu, chiều dài tối thiểu 300m); truyền thông gồm hiển thị, cảnh báo, bảo vệ tắt máy tối thiểu như mục D.3, D.5, D.6 và bảng địa chỉ thanh ghi Modbus"},{"item":"Chung - Bộ điều khiển: Điều khiển bật/tắt từ xa","quote":"Có tiếp điểm điều khiển","reference":"Phụ lục 1, mục D.9; Phụ lục 2, mục D.9","requirement":"Có tiếp điểm điều khiển bật/tắt máy phát điện từ xa (remote start), kết nối bằng dây DVV 2*1mm2, chiều dài tối thiểu 100m"},{"item":"Chung - Bộ điều khiển: Sơ đồ kết nối và đánh dấu dây","quote":null,"reference":"Phụ lục 1, mục D.10, D.11","requirement":"Có sơ đồ kết nối hệ thống điều khiển dán ở vị trí dễ quan sát; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc có quy định màu sắc kèm chú thích chức năng"},{"item":"Chung - Bộ điều khiển: Sai số hiển thị","quote":"Sai số hiển thị trên bộ điều khiển cho phép ≤ 5%","reference":"Phụ lục 2, mục D.12","requirement":"Sai số hiển thị trên bộ điều khiển cho phép ≤ 5%"},{"item":"Chung - Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng CB (Aptomat)","reference":"Phụ lục 1, mục E.1","requirement":"Sử dụng CB (Aptomat) 1 pha 2 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Chung - Hệ thống kết nối điện đầu ra: Điểm kết nối điện động lực","quote":"Điểm kết nối cố định bằng","reference":"Phụ lục 1, mục E.2","requirement":"Cố định bằng cầu đấu domino, ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa"},{"item":"Chung - Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm","reference":"Phụ lục 1, mục F.1","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, màu xanh (green), lớp sơn ≥ 80µm, bên trong có vật liệu tiêu âm; cấp bảo vệ vỏ ≥ IP23, dùng ngoài trời không mái che; khung đế bằng thép mạ kẽm nhúng nóng"},{"item":"Chung - Bình chứa nhiên liệu","quote":"Có rốn xả cặn đáy.","reference":"Phụ lục 1, mục F.2","requirement":"Dung tích đảm bảo chạy liên tục ≥ 12 giờ ở 100% công suất định mức không cần tiếp nhiên liệu; có rốn xả cặn đáy; nắp bồn dầu có gioăng chống nước xâm nhập"},{"item":"Chung - Ắc quy khởi động","quote":"Ắc quy khởi động loại khô","reference":"Phụ lục 1, mục F.3","requirement":"Ắc quy khô loại MF/CMF/SMF/EFB/AGM, đi cùng giá đỡ, đầu bóp, cáp đấu nối; nêu nhà sản xuất/model/điện áp/dung lượng; đáp ứng bài kiểm tra mục 9.10 TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương; cấp kèm theo máy"},{"item":"Chung - Phụ kiện vỏ và thân máy","quote":"Loại bu lông chống trộm","reference":"Phụ lục 1, mục F.4, F.5, F.6","requirement":"Có điểm đấu tiếp đất trên thân vỏ; bu lông liên kết ngoài chống trộm bằng inox 304; bản lề âm chống tháo trộm từ bên ngoài"},{"item":"Chung - Hệ thống xả dầu bôi trơn, đèn chiếu sáng, ống xả","quote":"Có đèn LED chiếu sáng","reference":"Phụ lục 1, mục F.7, F.8, F.9","requirement":"Van/khóa bên trong kết hợp ống xả ra ngoài vỏ hoặc có bơm/thiết bị hỗ trợ thay dầu; đèn LED trong khoang máy dùng DC từ ắc quy có aptomat bảo vệ; ống xả thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥ 300 độ C, bọc cách nhiệt, xả dọc hướng về phía sau"},{"item":"Chung - Tem, decal và cài đặt cổng Modbus","quote":"ID slave: 61","reference":"Phụ lục 1, mục F.10, F.11, F.12, F.13","requirement":"Tem serial gồm chữ, số, mã vạch; decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm; cài sẵn cổng RS485 trước khi giao: ID slave 61, Baudrate 9600, None Parity"},{"item":"Chung - Chứng chỉ ISO 9001","quote":"Chứng nhận ISO 9001 của","reference":"Phụ lục 1, mục G.1","requirement":"Chứng nhận ISO 9001 còn hạn của nhà máy sản xuất máy phát điện chào thầu, còn hạn đến thời điểm đóng thầu"},{"item":"Chung - CO, CQ","quote":"CO, CQ","reference":"Phụ lục 1, mục G.2","requirement":"Cung cấp CO, CQ theo hàng hóa"},{"item":"Chung - Tiêu chuẩn khí thải","quote":"CO ≤ 800","reference":"Phụ lục 1, mục G.3","requirement":"CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160 (mg/Nm3), đáp ứng QCVN 19:2009/BTNMT hoặc tương đương; cung cấp test report cho model máy/động cơ chào thầu"},{"item":"Chung - Bộ nạp bù ắc quy","quote":"Tối thiểu 2 chế độ","reference":"Phụ lục 1, mục I.1 - I.12","requirement":"Nguồn vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp ổn dòng (Boost) và ổn áp (Float); đầu ra 12VDC, dòng đầu ra tối đa ≥ 5A; đèn LED báo trạng thái; bảo vệ quá áp đầu vào, ngược cực, quá tải, ngắn mạch đầu ra; nhiệt độ hoạt động 0 ÷ 50℃, độ ẩm 0÷90%RH không đọng sương; lắp bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Chung - Cắt lọc sét bảo vệ (SPD)","quote":"Type 1+2/Class I + II","reference":"Phụ lục 1, mục II.1 - II.3","requirement":"Type 1+2/Class I + II; Iimp (10/350 μs) ≥ 25 kA/50kA; In (8/20 μs) ≥ 25/50 kA; Up ≤ 1,5 kV /≤ 1,5 kV; cấu hình 1+1 (L-N, N-PE); theo tiêu chuẩn EN/IEC61643-11; cảnh báo lỗi bằng chỉ thị màu; lắp bên trong máy phát điện"},{"item":"Chung - Bảo hành","quote":"Tối thiểu 1.825 ngày (05 năm)","reference":"Chương V, Mục 1, điểm 3.3.a","requirement":"Tối thiểu 1.825 ngày (05 năm) cho toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật TAC, bảo hành tại địa điểm lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:54:16.624Z"}},"IB2500281552":{"u":"2026-11-03T03:56:53.978+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yêu cầu ve ky thuat (Điều chỉnh) - Goi thau so 11.pdf), chưa phân tích cả HSMT.","Văn bản không nêu bảo hành, bồn nhiên liệu, ATS, cáp, mức ồn, phạm vi lắp đặt, AVR hay khí thải; không ghi các nội dung này.","Dòng 'Tiêu thụ nhiên liệu... ≤ 308 lít/giờ' bị ngắt dòng trong văn bản gốc nên trích dẫn chỉ lấy dòng đầu của mục nhiên liệu.","Điện áp tổ máy ghi '400V/230' (không có đơn vị V sau 230) đúng như văn bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 11: Máy phát điện dự phòng (1.500 KVA)","notifyNo":"IB2500281552","generatorCapacity":"Prime 1500 KVA / 1200 KW; Standby 1650 KVA / 1320 KW (1 tổ máy phát điện dự phòng 1.500 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung: Tình trạng hàng hóa, xuất xứ, CO/CQ","quote":"Hàng hóa mới 100% chưa qua sử dụng, có nguồn gốc xuất xứ và tiêu chuẩn kỹ\nthuật rõ ràng, có chứng nhận xuất xưởng nếu là hàng hóa sản xuất trong nước hoặc có\nđầy đủ CO + CQ nếu là hàng hóa nhập khẩu.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100% chưa qua sử dụng, có nguồn gốc xuất xứ và tiêu chuẩn kỹ thuật rõ ràng; có chứng nhận xuất xưởng nếu sản xuất trong nước hoặc có đầy đủ CO + CQ nếu nhập khẩu."},{"item":"Tổ máy 1.500 KVA: Thông tin chung (xuất xứ, thương hiệu, model)","quote":"- Xuất xứ: Nhà thầu tự khai báo","reference":"Chương V, mục 1.2.b, STT 1 - Thông số cơ bản tổ máy","requirement":"Xuất xứ, thương hiệu tổ máy và model do nhà thầu tự khai báo; hàng mới 100%."},{"item":"Tổ máy 1.500 KVA: Năm sản xuất","quote":"- Năm sản xuất tổ máy: Sản xuất từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2.b, STT 1 - Thông số cơ bản tổ máy","requirement":"Sản xuất từ năm 2024 trở về sau."},{"item":"Tổ máy 1.500 KVA: Tiêu chuẩn/chứng nhận","quote":"+ Giấy chứng nhận hệ thống quản lý chất lượng: ISO 9001-2015","reference":"Chương V, mục 1.2.b, STT 1 - Thông số cơ bản tổ máy","requirement":"ISO 9001-2015; giấy chứng nhận tuân thủ các tiêu chuẩn Châu Âu, Mỹ hoặc tương đương; ISO 14001; ISO 45001:2018."},{"item":"Tổ máy 1.500 KVA: Công suất","quote":"- Prime Power: 1500 KVA / 1200 KW\n- Standby Power: 1650 KVA / 1320 KW","reference":"Chương V, mục 1.2.b, STT 1 - Thông số cơ bản tổ máy","requirement":"Prime Power: 1500 KVA / 1200 KW; Standby Power: 1650 KVA / 1320 KW."},{"item":"Tổ máy 1.500 KVA: Điện áp, dao động điện áp, tần số, hệ số công suất","quote":"- Điện áp: 400V/230\n- Dao động điện áp ≤ ± 0,5 %\n- Tần số: 50 Hz\n- Hệ số công suất: 0.8","reference":"Chương V, mục 1.2.b, STT 1 - Thông số cơ bản tổ máy","requirement":"Điện áp 400V/230; dao động điện áp ≤ ± 0,5 %; tần số 50 Hz; hệ số công suất 0.8."},{"item":"Tổ máy 1.500 KVA: Nhiên liệu và mức tiêu thụ","quote":"- Nhiên liệu sử dụng: Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục 1.2.b, STT 1 - Thông số cơ bản tổ máy","requirement":"Dầu Diesel thông dụng trên thị trường; tiêu thụ nhiên liệu ở công suất liên tục (Prime) 100% tải ≤ 308 lít/giờ."},{"item":"Tổ máy 1.500 KVA: Động cơ - xuất xứ, thương hiệu, model","quote":"- Xuất xứ: Nhà thầu tự khai báo","reference":"Chương V, mục 1.2.b, STT 1 - Động cơ (Engine)","requirement":"Xuất xứ, thương hiệu, model động cơ do nhà thầu tự khai báo."},{"item":"Tổ máy 1.500 KVA: Động cơ - loại động cơ","quote":"- Yêu cầu động cơ : Động cơ Diesel 4 kỳ, có turbo tăng áp","reference":"Chương V, mục 1.2.b, STT 1 - Động cơ (Engine)","requirement":"Động cơ Diesel 4 kỳ, có turbo tăng áp."},{"item":"Tổ máy 1.500 KVA: Động cơ - kích thước, tốc độ, xi lanh","quote":"- Đường kính (Bore) x hành trình (Stroke) : (170 x 180) (mm)","reference":"Chương V, mục 1.2.b, STT 1 - Động cơ (Engine)","requirement":"Đường kính x hành trình (170 x 180) (mm); tốc độ 1500 rpm; 12 xi lanh (kiểu V); dung tích xy-lanh 49.03 lít; tỷ số nén 13,5:1."},{"item":"Tổ máy 1.500 KVA: Động cơ - dung tích dầu bôi trơn và nước làm mát","quote":"- Dung tích dầu bôi trơn: 180 lít\n- Dung tích nước làm mát: 310 lít","reference":"Chương V, mục 1.2.b, STT 1 - Động cơ (Engine)","requirement":"Dầu bôi trơn 180 lít; nước làm mát 310 lít."},{"item":"Tổ máy 1.500 KVA: Động cơ - công suất, điều tốc","quote":"- Công suất động cơ tại 1500 rpm (kW/HP): 1441/1932\n- Kiểu điều tốc: Điện tử","reference":"Chương V, mục 1.2.b, STT 1 - Động cơ (Engine)","requirement":"Công suất động cơ tại 1500 rpm (kW/HP): 1441/1932; kiểu điều tốc điện tử."},{"item":"Tổ máy 1.500 KVA: Động cơ - lưu lượng khí và khởi động","quote":"- Tản nhiệt không khí: 2004 (m³/min)\n- Khí nạp – Động cơ: 129 (m³/min)\n- Lưu lượng khí thải: 343 (m³/min)\n- Hệ thống khởi động: Motor khởi động 24V","reference":"Chương V, mục 1.2.b, STT 1 - Động cơ (Engine)","requirement":"Tản nhiệt không khí 2004 (m³/min); khí nạp 129 (m³/min); lưu lượng khí thải 343 (m³/min); motor khởi động 24V."},{"item":"Tổ máy 1.500 KVA: Đầu phát - xuất xứ, thương hiệu, model","quote":"- Thương hiệu: Nhà thầu tự khai báo","reference":"Chương V, mục 1.2.b, STT 1 - Đầu phát (Alternator)","requirement":"Xuất xứ, thương hiệu, model đầu phát do nhà thầu tự khai báo."},{"item":"Tổ máy 1.500 KVA: Đầu phát - tiêu chuẩn","quote":"- Đáp ứng tiêu chuẩn: CEI 2-3, IEC 34-1, EN 60034-1, VDE\n0530, BS 4999-5000, NF 51.111, CAN/CSA-C22.2 No14-95-\nNo100-95, NEMA MG 1-2011, ISO 8528-3, UL1446, UL\n1004/4.","reference":"Chương V, mục 1.2.b, STT 1 - Đầu phát (Alternator)","requirement":"CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, NF 51.111, CAN/CSA-C22.2 No14-95-No100-95, NEMA MG 1-2011, ISO 8528-3, UL1446, UL 1004/4."},{"item":"Tổ máy 1.500 KVA: Đầu phát - công suất, điện áp, cách điện, bảo vệ","quote":"- Công suất: 1500kVA\n- Điện áp: 230/400, 3 pha, 4 dây\n- Cấp cách điện: Cấp H\n- Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.b, STT 1 - Đầu phát (Alternator)","requirement":"Công suất 1500kVA; điện áp 230/400, 3 pha, 4 dây; cấp cách điện cấp H; cấp bảo vệ IP23; dao động điện áp ≤ ± 0,5 %; tần số 50 Hz; tốc độ 1500 v/p."},{"item":"Tổ máy 1.500 KVA: Bảng điều khiển - xuất xứ, thương hiệu, model","quote":"- Model: Nhà thầu tự khai báo","reference":"Chương V, mục 1.2.b, STT 1 - Bảng điều khiển máy phát","requirement":"Xuất xứ, thương hiệu, model bảng điều khiển do nhà thầu tự khai báo."},{"item":"Tổ máy 1.500 KVA: Bảng điều khiển - tiêu chuẩn","quote":"- Đáp ứng tiêu chuẩn: BS EN 61000 – 6- 2, BS EN 61000 – 6 -\n4, BS EN 60950, BS EN 60068 – 2 – 1, BS EN 60068 – 2 – 2,\nBS EN 60068 – 2 – 6, BS EN 60068 – 2 – 30, BS EN 60068 – 2\n– 78, BS EN 60068 – 2 – 27, BS EN 60529.","reference":"Chương V, mục 1.2.b, STT 1 - Bảng điều khiển máy phát","requirement":"BS EN 61000-6-2, BS EN 61000-6-4, BS EN 60950, BS EN 60068-2-1, -2-2, -2-6, -2-30, -2-78, -2-27, BS EN 60529."},{"item":"Tổ máy 1.500 KVA: Bảng điều khiển - màn hình và giao tiếp","quote":"+ Màn hình hiển thị văn bản LCD 4-Line back-lit","reference":"Chương V, mục 1.2.b, STT 1 - Bảng điều khiển, Các tính năng chính / Tiện ích chính","requirement":"Màn hình văn bản LCD 4-Line back-lit, đa ngôn ngữ; tương thích DSENet®; cấu hình qua PC bằng USB, RS232 và RS485; MODBUS RTU hỗ trợ trang MODBUS cấu hình được; có thể tích hợp hệ thống quản lý tòa nhà (BMS) qua MODBUS RTU."},{"item":"Tổ máy 1.500 KVA: Bảng điều khiển - đo lường và bảo vệ","quote":"+ Cảnh báo quá tải kvar và kW và công suất đảo ngược.","reference":"Chương V, mục 1.2.b, STT 1 - Bảng điều khiển, Các tính năng chính","requirement":"Cảm biến và bảo vệ máy phát 3 pha và nguồn điện 3 pha; theo dõi dòng và công suất (kW, kvar, kVA, pf) của máy phát và nguồn điện; cảnh báo quá tải kvar, kW và công suất đảo ngược; bảo vệ quá dòng; bảo vệ tải không cân bằng; thanh chạm đất độc lập."},{"item":"Tổ máy 1.500 KVA: Bảng điều khiển - đầu vào/ra","quote":"+ 6 đầu ra DC có thể lập cấu hình","reference":"Chương V, mục 1.2.b, STT 1 - Bảng điều khiển, Các tính năng chính","requirement":"6 đầu ra DC cấu hình được; 2 tiếp sức đầu ra không điện áp cấu hình được; 6 đầu vào tương tự/kỹ thuật số cấu hình được; hỗ trợ cảm biến 0 V đến 10 V và 4 mA đến 20 mA; 8 đầu vào kỹ thuật số cấu hình được; 5 giai đoạn tải giả và tải kết quả đầu ra."},{"item":"Tổ máy 1.500 KVA: Bảng điều khiển - chức năng khác","quote":"+ IP65 (được cung cấp tấm đệm) tăng khả năng chống thấm\nnước","reference":"Chương V, mục 1.2.b, STT 1 - Bảng điều khiển, Các tính năng chính / Tiện ích chính / Lợi ích chính","requirement":"Thiết bị ghi dữ liệu; trình soạn thảo PLC tích hợp; điều khiển truyền tải tự động; điều khiển cầu dao qua nút; đồng hồ thời gian thực; kiểm soát bơm nhiên liệu bằng tay hoặc tự động; làm nóng động cơ trước và sau; lập lịch chạy động cơ; theo dõi nhiên liệu và báo động nhiên liệu thấp; 3 bộ báo động bảo trì; tương thích động cơ CAN gồm động cơ cấp 4; phần mềm PC cấu hình DSE miễn phí; IP65 (có tấm đệm)."},{"item":"Tổ máy 1.500 KVA: Vỏ máy cách âm","quote":"+ Vật liệu: Sử dụng tole dày >=2mm, sử dụng vật liệu cách âm\nRockwool chống cháy dày >= 100mm, tỉ trọng phù hợp theo\nmáy và nhà sản xuất","reference":"Chương V, mục 1.2.b, STT 1 - Thông số vỏ máy","requirement":"Tổ máy có vỏ cách âm; kích thước phù hợp theo máy và nhà sản xuất; tole dày >=2mm; vật liệu cách âm Rockwool chống cháy dày >= 100mm, tỉ trọng phù hợp theo máy và nhà sản xuất."},{"item":"Tài liệu chứng minh hàng hóa","quote":"- Nhà thầu phải soạn một bảng so sánh để chứng minh hàng hóa hoàn toàn đáp\nứng với các yêu cầu thông số kỹ thuật và các tiêu chuẩn.","reference":"Chương V, mục 1.2.b, Ghi chú","requirement":"Nhà thầu lập bảng so sánh chứng minh đáp ứng thông số và tiêu chuẩn; kèm catalogue của nhà sản xuất và bản dịch tiếng Việt. Thông số chỉ mang tính tham khảo, nhà thầu có thể đề xuất tiêu chuẩn/nhãn hiệu khác nếu chứng minh đáp ứng hoặc cao hơn."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:56:52.889Z"}},"IB2500287209":{"u":"2026-11-03T04:13:32.894+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. Chương V. Yêu cầu kỹ thuật máy 25 dầu, 10 xăng 30.6 - sửa.docx), chưa phân tích cả HSMT.","Chương V không nêu thời hạn bảo hành, bản vẽ (ghi 'Không có bản vẽ'), tiết diện cáp hay phạm vi lắp đặt; gói chỉ cung cấp, vận chuyển, giao hàng.","Phần 2 (máy xăng) không có ATS và vỏ chống ồn; bảng thông số ở phần IV đánh số bỏ qua dòng 3, 5, 6 theo đúng văn bản gốc.","Một số dòng được gộp nhiều thông số liên quan; trường quote chỉ trích đoạn đại diện của dòng gộp."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2500287209","generatorCapacity":"Phần 1: 3 x 25 KVA (công suất liên tục ≥ 25 KVA, dự phòng ≥ 27,5 KVA), chạy dầu; Phần 2: 3 x 10 KVA (công suất liên tục ≥ 10 KVA, dự phòng ≥ 11 KVA), chạy xăng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy dầu 25KVA: Số lượng","quote":"+ Phần 1: 03 máy phát điện dùng dầu 25KVA","reference":"Chương V, mục 1.1","requirement":"03 máy phát điện dùng dầu 25KVA"},{"item":"Phần 2 - Máy xăng 10KVA: Số lượng","quote":"+ Phần 2: 03 máy phát điện dùng xăng 10KVA","reference":"Chương V, mục 1.1","requirement":"03 máy phát điện dùng xăng 10KVA"},{"item":"Phần 1 - Máy dầu 25KVA: Tình trạng, năm sản xuất","quote":"- Máy mới 100% sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 1.2.1, phần I","requirement":"Máy mới 100%, sản xuất từ năm 2024 trở lại đây"},{"item":"Phần 1 - Máy dầu 25KVA: Thương hiệu động cơ, đầu phát","quote":"+ Động cơ và đầu phát có thương hiệu của các nước G7","reference":"Chương V, mục 1.2.1, phần I","requirement":"Động cơ và đầu phát phải đáp ứng một trong bốn tổ hợp: cùng thương hiệu với tổ máy; động cơ G7 + đầu phát cùng thương hiệu tổ máy; đầu phát G7 + động cơ cùng thương hiệu tổ máy; cả động cơ và đầu phát thương hiệu G7"},{"item":"Phần 1 - Máy dầu 25KVA: CO, CQ","quote":"- Cam kết cung cấp CO, CQ động cơ, đầu phát, tổ máy được cấp bởi chính hãng sản xuất khi giao hàng","reference":"Chương V, mục 1.2.1, phần I","requirement":"Cam kết cung cấp CO, CQ của động cơ, đầu phát, tổ máy do chính hãng sản xuất cấp khi giao hàng"},{"item":"Phần 1 - Máy dầu 25KVA: Tiêu chuẩn, chứng chỉ","quote":"- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015","reference":"Chương V, mục 1.2.1, phần I","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015"},{"item":"Phần 1 - Máy dầu 25KVA: Phạm vi cung cấp","quote":"- Máy phát điện chạy dầu diesel bao gồm động cơ, đầu phát, bảng điều khiển, tủ chuyển đổi nguồn tự động ATS và vỏ chống ồn","reference":"Chương V, mục 1.2.1, phần I","requirement":"Gồm động cơ, đầu phát, bảng điều khiển, tủ chuyển đổi nguồn tự động ATS và vỏ chống ồn"},{"item":"Phần 1 - Máy dầu 25KVA: Công bố thông số","quote":"- Thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu)","reference":"Chương V, mục 1.2.1, phần I","requirement":"Thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu"},{"item":"Phần 1 - Máy dầu 25KVA: Hệ thống thoát khí thải","quote":"- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh","reference":"Chương V, mục 1.2.1, phần I","requirement":"Thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Phần 1 - Máy dầu 25KVA: Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2.1, phần I","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng thông số đặc trưng","quote":"- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2.1, phần I","requirement":"Mọi máy có bảng thông số bền, lắp chắc chắn trên vỏ (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà sản xuất, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Phần 1 - Máy dầu 25KVA: Nhãn hiệu, xuất xứ tổ máy","quote":"Nhãn hiệu/ Xuất xứ nhà thầu tự đề xuất","reference":"Chương V, mục 1.2.1, phần II, dòng 1","requirement":"Nhà thầu tự đề xuất"},{"item":"Phần 1 - Máy dầu 25KVA: Chủng loại","quote":"Loại 3 pha , 4 dây","reference":"Chương V, mục 1.2.1, phần II, dòng 2","requirement":"Loại 3 pha, 4 dây"},{"item":"Phần 1 - Máy dầu 25KVA: Công suất liên tục","quote":"≥ 25 KVA","reference":"Chương V, mục 1.2.1, phần II, dòng 3","requirement":"≥ 25 KVA"},{"item":"Phần 1 - Máy dầu 25KVA: Công suất dự phòng","quote":"≥ 27,5 KVA","reference":"Chương V, mục 1.2.1, phần II, dòng 4","requirement":"≥ 27,5 KVA"},{"item":"Phần 1 - Máy dầu 25KVA: Điện áp ra","quote":"400/ 230V – 380/220V","reference":"Chương V, mục 1.2.1, phần II, dòng 5","requirement":"400/ 230V – 380/220V"},{"item":"Phần 1 - Máy dầu 25KVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.1, phần II, dòng 6","requirement":"50 Hz"},{"item":"Phần 1 - Máy dầu 25KVA: Độ ồn","quote":"≤ 70 dB( ± 2 dB)","reference":"Chương V, mục 1.2.1, phần II, dòng 7","requirement":"≤ 70 dB (± 2 dB) ở khoảng cách 7m, 75% tải"},{"item":"Phần 1 - Máy dầu 25KVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm, dễ dàng, thuận tiện thao tác tiếp nhiên liệu","reference":"Chương V, mục 1.2.1, phần II, dòng 8","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm, dễ dàng, thuận tiện thao tác tiếp nhiên liệu"},{"item":"Phần 1 - Máy dầu 25KVA: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu đảm bảo máy chạy tối thiểu 10h ở mức tải 100%","reference":"Chương V, mục 1.2.1, phần II, dòng 9","requirement":"Đảm bảo máy chạy tối thiểu 10h ở mức tải 100%"},{"item":"Phần 1 - Máy dầu 25KVA: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 7.6 L/h","reference":"Chương V, mục 1.2.1, phần II, dòng 10","requirement":"≤ 7.6 L/h"},{"item":"Phần 1 - Máy dầu 25KVA: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 5.7 L/h","reference":"Chương V, mục 1.2.1, phần II, dòng 11","requirement":"≤ 5.7 L/h"},{"item":"Phần 1 - Máy dầu 25KVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.1, phần II, dòng 12","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Phần 1 - Máy dầu 25KVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Chương V, mục 1.2.1, phần II, dòng 13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Phần 1 - Máy dầu 25KVA: Sơn khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2.1, phần II, dòng 14","requirement":"Sơn tĩnh điện"},{"item":"Phần 1 - Máy dầu 25KVA: Hệ thống sạc acquy","quote":"Có hệ thống máy sạc acquy tự động tích hợp sẵn","reference":"Chương V, mục 1.2.1, phần II, dòng 15","requirement":"Có máy sạc acquy tự động tích hợp sẵn"},{"item":"Phần 1 - Máy dầu 25KVA: Kích thước","quote":"≤ 2250 x 990 x 1250 (mm)","reference":"Chương V, mục 1.2.1, phần II, dòng 16","requirement":"≤ 2250 x 990 x 1250 (mm) (Dài x Rộng x Cao)"},{"item":"Phần 1 - Máy dầu 25KVA: Trọng lượng khô","quote":"≤ 1160 Kg","reference":"Chương V, mục 1.2.1, phần II, dòng 17","requirement":"≤ 1160 Kg"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - xuất xứ/nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.1, phần III, dòng 1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở lại đây"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - loại","quote":"Diesel 4 kỳ, làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2.1, phần III, dòng 3","requirement":"Diesel 4 kỳ, làm mát bằng nước kết hợp quạt gió"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - công suất liên tục","quote":"≥ 27 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.1, phần III, dòng 4","requirement":"≥ 27 kW ở 1500 vòng/phút"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - công suất dự phòng","quote":"≥ 30 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.1, phần III, dòng 5","requirement":"≥ 30 kW ở 1500 vòng/phút"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - số xilanh","quote":"≥ 4, thẳng hàng","reference":"Chương V, mục 1.2.1, phần III, dòng 6","requirement":"≥ 4, thẳng hàng"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.1, phần III, dòng 7","requirement":"1500 vòng/phút"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - dung tích, đường kính, hành trình xilanh, tỉ số nén","quote":"≥ 17.5:1","reference":"Chương V, mục 1.2.1, phần III, dòng 8-11","requirement":"Dung tích xilanh ≥ 2.3 L; đường kính ≥ 88 mm; hành trình ≥ 90 mm; tỉ số nén ≥ 17.5:1"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - nhiên liệu, khởi động, ắc quy","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.1, phần III, dòng 12-14","requirement":"Nhiên liệu Diesel; khởi động điện 12VDC; ắc quy khởi động ≥ 60Ah, loại kín khí"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - điều tốc, nạp khí","quote":"Turbo tăng áp","reference":"Chương V, mục 1.2.1, phần III, dòng 15-16","requirement":"Điều tốc điện tử; nạp khí Turbo tăng áp"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - hệ thống lọc, bôi trơn, dung tích dầu và nước làm mát","quote":"≥ 5.75 lít","reference":"Chương V, mục 1.2.1, phần III, dòng 17-20","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn ≥ 6 lít; dung tích nước làm mát ≥ 5.75 lít"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - xuất xứ/nhãn hiệu, năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 1.2.1, phần IV, dòng 1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở lại đây"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - chủng loại, AVR","quote":"Tự kích từ, không chổi than, tự động điều chỉnh điện áp bằng AVR điện tử","reference":"Chương V, mục 1.2.1, phần IV, dòng 3","requirement":"Tự kích từ, không chổi than, tự động điều chỉnh điện áp bằng AVR điện tử"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - công suất liên tục, hệ số công suất","quote":"≥ 25 KVA","reference":"Chương V, mục 1.2.1, phần IV, dòng 4-5","requirement":"Công suất liên tục tại cấp H ≥ 25 KVA; hệ số công suất 0,8"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - dao động điện áp, tần số","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2.1, phần IV, dòng 6-7","requirement":"Dao động điện áp đầu ra ≤ ±0.5%; dao động tần số ≤ ± 1%"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Chương V, mục 1.2.1, phần IV, dòng 8","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - kiểu, làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2.1, phần IV, dòng 9-10","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - cấp cách nhiệt cuộn dây","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.1, phần IV, dòng 11","requirement":"Tối thiểu cấp H"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - cấp bảo vệ cơ học","quote":"≥ IP23","reference":"Chương V, mục 1.2.1, phần IV, dòng 12","requirement":"≥ IP23"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - loại, vận hành, màn hình","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 1.2.1, phần V, dòng 1-2, 6","requirement":"Loại kỹ thuật số, vận hành bằng phím mềm trên bảng điều khiển, màn hình LCD"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - phím điều khiển, đèn LED, dừng khẩn cấp","quote":"- Phím dịch chuyển lên, xuống","reference":"Chương V, mục 1.2.1, phần V, dòng 3-5","requirement":"Phím Stop, Man, Auto, Start/Run, phím dịch chuyển lên xuống; đèn LED trạng thái Auto, Man, cảnh báo; có nút dừng khẩn cấp"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - cổng PC, nhiệt độ, tần số, cấp bảo vệ","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 1.2.1, phần V, dòng 7-10","requirement":"Có cổng USB kết nối PC; nhiệt độ hoạt động từ -30oC đến 70oC; dải tần số hoạt động 3.5Hz ÷ 75Hz; cấp bảo vệ ≥ IP23"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - đo lường hiển thị","quote":"- Áp suất dầu bôi trơn","reference":"Chương V, mục 1.2.1, phần V, dòng 11","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất máy phát, hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - bảo vệ dừng máy tự động","quote":"- Nút dừng khẩn cấp đóng","reference":"Chương V, mục 1.2.1, phần V, dòng 12","requirement":"Lỗi khởi động; áp suất dầu thấp; nhiệt độ nước làm mát cao; tốc độ động cơ cao/thấp; lỗi sạc ắc quy; mức nhiên liệu thấp; điện áp, tần số máy phát cao/thấp; quá tải/quá dòng (kW/A); nút dừng khẩn cấp đóng"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.1, phần V, dòng 13","requirement":"Có giao diện kết nối ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - xuất xứ/nhãn hiệu, năm sản xuất","quote":"Năm 2024 trở lại đây","reference":"Chương V, mục 1.2.1, phần VI, dòng 1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở lại đây"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - dòng điện định mức","quote":"≥ 100A","reference":"Chương V, mục 1.2.1, phần VI, dòng 3","requirement":"≥ 100A"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - thông số hoạt động","quote":"3 pha 4 cực. Điện áp 220/380VAC, 50Hz","reference":"Chương V, mục 1.2.1, phần VI, dòng 4","requirement":"3 pha 4 cực, điện áp 220/380VAC, 50Hz"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - chức năng chính","quote":"- Hai chế độ vận hành: tự động và bằng tay","reference":"Chương V, mục 1.2.1, phần VI, dòng 5","requirement":"Hai chế độ tự động và bằng tay; chức năng AMF; khi mất điện cho khởi động máy trong 0-60 giây, sau khi máy ổn định trong 0-120 giây chuyển tải sang máy phát; khi có điện chuyển về lưới, cho máy chạy không tải làm mát 0-30 phút; thông số cài đặt điều chỉnh dễ dàng trên máy phát"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - đèn hiển thị, vỏ tủ","quote":"Vỏ tủ sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, mục 1.2.1, phần VI, dòng 6-7","requirement":"Có đèn hiển thị trạng thái dùng điện lưới hay máy phát, đóng tải hay không tải; vỏ tủ sơn tĩnh điện, có khóa an toàn, lắp được trong nhà hoặc ngoài trời"},{"item":"Phần 1 - Máy dầu 25KVA: Vỏ chống ồn","quote":"- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng","reference":"Chương V, mục 1.2.1, phần VII","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời; máy liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn là cao su non; cửa có khóa an toàn và gioăng kín khít"},{"item":"Phần 2 - Máy xăng 10KVA: Tình trạng, năm sản xuất","quote":"- Máy mới 100% sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 1.2.2, phần I","requirement":"Máy mới 100%, sản xuất từ năm 2024 trở lại đây"},{"item":"Phần 2 - Máy xăng 10KVA: Thương hiệu động cơ","quote":"+ Động cơ có thương hiệu của các nước thuộc khối G7","reference":"Chương V, mục 1.2.2, phần I","requirement":"Động cơ cùng thương hiệu với tổ máy hoặc động cơ thương hiệu các nước G7"},{"item":"Phần 2 - Máy xăng 10KVA: CO, CQ","quote":"- Cam kết cung cấp CO, CQ động cơ, đầu phát, tổ máy được cấp bởi chính hãng sản xuất khi giao hàng","reference":"Chương V, mục 1.2.2, phần I","requirement":"Cam kết cung cấp CO, CQ của động cơ, đầu phát, tổ máy do chính hãng sản xuất cấp khi giao hàng"},{"item":"Phần 2 - Máy xăng 10KVA: Phạm vi cung cấp","quote":"- Máy phát điện chạy xăng bao gồm động cơ, đầu phát, bảng điều khiển","reference":"Chương V, mục 1.2.2, phần I","requirement":"Gồm động cơ, đầu phát, bảng điều khiển"},{"item":"Phần 2 - Máy xăng 10KVA: Công bố thông số","quote":"- Thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2.2, phần I","requirement":"Thông số kỹ thuật phải được công bố trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu"},{"item":"Phần 2 - Máy xăng 10KVA: Chủng loại","quote":"Máy phát điện xoay chiều 1 pha 2 dây","reference":"Chương V, mục 1.2.2, phần II, dòng 1","requirement":"Máy phát điện xoay chiều 1 pha 2 dây"},{"item":"Phần 2 - Máy xăng 10KVA: Công suất liên tục","quote":"≥ 10 KVA","reference":"Chương V, mục 1.2.2, phần II, dòng 2","requirement":"≥ 10 KVA"},{"item":"Phần 2 - Máy xăng 10KVA: Công suất dự phòng","quote":"≥ 11 KVA","reference":"Chương V, mục 1.2.2, phần II, dòng 3","requirement":"≥ 11 KVA"},{"item":"Phần 2 - Máy xăng 10KVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2.2, phần II, dòng 4","requirement":"≥ 0,8"},{"item":"Phần 2 - Máy xăng 10KVA: Điện áp định mức","quote":"220/230 V","reference":"Chương V, mục 1.2.2, phần II, dòng 5","requirement":"220/230 V"},{"item":"Phần 2 - Máy xăng 10KVA: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2.2, phần II, dòng 6","requirement":"50 Hz"},{"item":"Phần 2 - Máy xăng 10KVA: Hình thức khởi động","quote":"Đề điện","reference":"Chương V, mục 1.2.2, phần II, dòng 7","requirement":"Đề điện"},{"item":"Phần 2 - Máy xăng 10KVA: Bảo vệ","quote":"Có Aptomat bảo vệ điện áp đầu ra","reference":"Chương V, mục 1.2.2, phần II, dòng 8","requirement":"Có Aptomat bảo vệ điện áp đầu ra"},{"item":"Phần 2 - Máy xăng 10KVA: Sơn khung máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2.2, phần II, dòng 9","requirement":"Sơn tĩnh điện"},{"item":"Phần 2 - Máy xăng 10KVA: Dung tích bình nhiên liệu","quote":"≥ 25 lít","reference":"Chương V, mục 1.2.2, phần II, dòng 10","requirement":"≥ 25 lít, sẵn theo máy"},{"item":"Phần 2 - Máy xăng 10KVA: Độ ồn","quote":"≤ 80dB","reference":"Chương V, mục 1.2.2, phần II, dòng 11","requirement":"≤ 80dB ở 100% công suất định mức trong không gian mở, khoảng cách 7m (trung bình 4 hướng đo)"},{"item":"Phần 2 - Máy xăng 10KVA: Kích thước","quote":"≤ 960 x 630 x 710","reference":"Chương V, mục 1.2.2, phần II, dòng 12","requirement":"≤ 960 x 630 x 710 mm (Dài x Rộng x Cao)"},{"item":"Phần 2 - Máy xăng 10KVA: Trọng lượng khô","quote":"≤ 180kg","reference":"Chương V, mục 1.2.2, phần II, dòng 13","requirement":"≤ 180kg"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - hãng/model, tình trạng","quote":"Mới 100%, sản xuất năm 2024 trở lại đây","reference":"Chương V, mục 1.2.2, phần III, dòng 1-2","requirement":"Hãng/model do nhà thầu đề xuất; mới 100%, sản xuất năm 2024 trở lại đây"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - xilanh","quote":"≥ 2 (dạng V-twin)","reference":"Chương V, mục 1.2.2, phần III, dòng 3-5, 11-12","requirement":"Dung tích ≥ 688 cc; đường kính ≥ 78 mm; hành trình ≥ 72 mm; số xilanh ≥ 2 (dạng V-twin); tỷ số nén ≥ 9.3:1"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - loại, nhiên liệu","quote":"Động cơ 4 thì","reference":"Chương V, mục 1.2.2, phần III, dòng 7-8","requirement":"Động cơ 4 thì, nhiên liệu xăng"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - công suất tối đa, tốc độ quay","quote":"≥15 kw","reference":"Chương V, mục 1.2.2, phần III, dòng 9-10","requirement":"Công suất tối đa ≥15 kw; tốc độ quay 3000 Rpm"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - dầu bôi trơn, tiêu thụ nhiên liệu","quote":"≤ 6.4 L/h","reference":"Chương V, mục 1.2.2, phần III, dòng 6, 13","requirement":"Dung tích dầu bôi trơn ≥ 1.1L; tiêu thụ nhiên liệu ở tải 100% định mức ≤ 6.4 L/h"},{"item":"Phần 2 - Máy xăng 10KVA: Đầu phát - hãng/model, tình trạng, công suất","quote":"≥ 10 KVA","reference":"Chương V, mục 1.2.2, phần IV, dòng 1-2, 4","requirement":"Hãng/model do nhà thầu đề xuất; mới 100%, sản xuất năm 2024 trở lại đây; công suất liên tục ≥ 10 KVA"},{"item":"Phần 2 - Máy xăng 10KVA: Đầu phát - AVR, cấp cách nhiệt, cấp bảo vệ","quote":"Tự động điều chỉnh điên áp bằng AVR","reference":"Chương V, mục 1.2.2, phần IV, dòng 7-9","requirement":"Tự động điều chỉnh điện áp bằng AVR; cuộn dây cấp cách nhiệt H; cấp bảo vệ cơ học ≥ IP23"},{"item":"Phần 2 - Máy xăng 10KVA: Hệ thống điều khiển và bảo vệ","quote":"- Tự động dừng máy khi mức nhớt thấp","reference":"Chương V, mục 1.2.2, phần V, dòng 1","requirement":"Công tắc đóng ngắt nguồn điện; bảo vệ quá tải; chìa khóa cấp nguồn khởi động điện; tự động dừng máy khi mức nhớt thấp"},{"item":"Phần 2 - Máy xăng 10KVA: Đo lường, hiển thị và đầu ra","quote":"- Hiển thị các thông số: điện áp, dòng điện, tần số, công suất, số giờ vận hành","reference":"Chương V, mục 1.2.2, phần V, dòng 2-3","requirement":"Hiển thị bằng màn hình LED các thông số điện áp, dòng điện, tần số, công suất, số giờ vận hành; có đầu cắm điện áp ra an toàn cho người và thiết bị"},{"item":"Cả hai phần: Tài liệu kỹ thuật","quote":"- Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm; yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu, catalogue của hãng để đánh giá"},{"item":"Cả hai phần: Kiểm tra và thử nghiệm","quote":"Nhà thầu phải cung cấp các bài đo kiểm và nghiệm thu","reference":"Chương V, mục 3","requirement":"Nhà thầu phải cung cấp các bài đo kiểm và nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:13:32.247Z"}},"IB2500291421":{"u":"2026-11-03T04:12:34.076+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V NB.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model động cơ và đầu phát, xuất xứ cụ thể, CO/CQ, bảo hành, tiêu chuẩn khí thải hay tiêu chuẩn áp dụng cho máy phát.","Công suất dự phòng được ghi là \"605KVA/484KVA\" (đơn vị thứ hai có thể là kW), được chép nguyên văn.","Một số dòng quote có lỗi chính tả từ văn bản gốc (ví dụ \"Công xuất liên tuc\", \"đẩy đủ\") và được giữ nguyên.","Dòng cuối của bảo vệ/dừng khẩn cấp ở STT 1.4 trong văn bản gốc kết thúc bằng \"cho máy phát.\" nên quote tương ứng cần đối chiếu lại với tệp gốc.","Một số phụ kiện (gói phụ kiện STT 1.6, phụ kiện ATS STT 2.1, khung bệ/giảm chấn/sơn STT 1.5) gồm nhiều dòng; quote chỉ lấy một dòng đại diện."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm hệ thống máy phát điện","notifyNo":"IB2500291421","generatorCapacity":"550KVA/440KW công suất liên tục; 605KVA/484KVA công suất dự phòng (1 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Năm sản xuất, tình trạng, nguồn gốc","quote":"Hàng hóa sản xuất năm 2025, mới 100 %; có nguồn gốc xuất xứ rõ ràng, hợp pháp.","reference":"Chương V, mục 1.2 a)","requirement":"Hàng hóa sản xuất năm 2025, mới 100%; có nguồn gốc xuất xứ rõ ràng, hợp pháp."},{"item":"Máy 550 kVA: Số lượng, cấu hình","quote":"Máy phát điện công suất 550KVA, 3 pha - 4 dây, bao gồm:","reference":"Chương V, mục 1.2 b), STT 1","requirement":"Máy phát điện công suất 550KVA, 3 pha - 4 dây, số lượng 1 bộ."},{"item":"Máy 550 kVA: Tổ máy phát điện - công suất liên tục","quote":"- Công suất liên tục: 550KVA/440KW","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Công suất liên tục 550KVA/440KW."},{"item":"Máy 550 kVA: Tổ máy phát điện - công suất dự phòng","quote":"- Công suất dự phòng: 605KVA/484KVA","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Công suất dự phòng 605KVA/484KVA (theo đúng văn bản)."},{"item":"Máy 550 kVA: Tổ máy phát điện - số pha","quote":"- Số pha: 3 Pha – 4 Dây","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"3 pha, 4 dây."},{"item":"Máy 550 kVA: Tổ máy phát điện - điện áp, tần số","quote":"- Điện áp; tần số: 230/400V; 50Hz","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Điện áp 230/400V; tần số 50Hz."},{"item":"Máy 550 kVA: Tổ máy phát điện - tốc độ vòng quay","quote":"- Tốc độ vòng quay: 1500 Vòng/Phút","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"1500 vòng/phút."},{"item":"Máy 550 kVA: Tổ máy phát điện - độ ổn định điện áp","quote":"- Độ ổn định điện áp: ±1%","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"±1%."},{"item":"Máy 550 kVA: Tổ máy phát điện - tiêu thụ nhiên liệu","quote":"- Tiêu thụ nhiên liệu ( 100% tải): 81.8 L/h","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"81.8 L/h ở 100% tải."},{"item":"Máy 550 kVA: Tổ máy phát điện - độ ồn","quote":"- Độ ồn (cách 7m): 67 dB","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"67 dB ở khoảng cách 7m."},{"item":"Máy 550 kVA: Tổ máy phát điện - bình dầu diesel","quote":"- Dung tích bình dầu diesel: 490 L","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Dung tích 490 L."},{"item":"Máy 550 kVA: Tổ máy phát điện - kích thước","quote":"- Kích thước ( dài x rộng x cao): 5580 x 1650 x 2400 mm","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Dài x rộng x cao: 5580 x 1650 x 2400 mm."},{"item":"Máy 550 kVA: Tổ máy phát điện - trọng lượng","quote":"- Trọng lượng: 8860 kg","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"8860 kg."},{"item":"Máy 550 kVA: Tổ máy phát điện - chế độ vận hành","quote":"- Chế độ vận hành: Tự Động(Auto)/ Bấm Nút bằng tay (Manual)","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Tự động (Auto) hoặc bấm nút bằng tay (Manual)."},{"item":"Máy 550 kVA: Động cơ - công suất","quote":"- Công suất liên tục/cực đại: 470 / 517 KW","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"Công suất liên tục/cực đại: 470 / 517 KW; số lượng 1 cái."},{"item":"Máy 550 kVA: Động cơ - loại động cơ","quote":"- Loại động cơ: Diesel 4 thì, có turbo tăng áp","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"Diesel 4 thì, có turbo tăng áp."},{"item":"Máy 550 kVA: Động cơ - số xilanh","quote":"- Số xilanh: 6 xilanh xếp thẳng hàng","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"6 xilanh xếp thẳng hàng."},{"item":"Máy 550 kVA: Động cơ - dung tích xilanh","quote":"- Dung tích xilanh: 23.150 L","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"23.150 L."},{"item":"Máy 550 kVA: Động cơ - đường kính xilanh x hành trình piston","quote":"- Đường kính xilanh x hành trình piston: 170 x 170 mm","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"170 x 170 mm."},{"item":"Máy 550 kVA: Động cơ - điều tốc","quote":"- Điều tốc: Điện tử","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"Điều tốc điện tử."},{"item":"Máy 550 kVA: Động cơ - dung tích nước làm mát","quote":"- Dung tích nước làm mát: 112 L","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"112 L."},{"item":"Máy 550 kVA: Động cơ - dung tích nhớt","quote":"- Dung tích nhớt động cơ: 119 L","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"119 L."},{"item":"Máy 550 kVA: Đầu phát - công suất","quote":"- Công xuất liên tuc: 550 KVA","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"Công suất liên tục 550 KVA; số lượng 1 cái."},{"item":"Máy 550 kVA: Đầu phát - hệ số công suất","quote":"- Hệ số công suất: 0.8","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"0.8."},{"item":"Máy 550 kVA: Đầu phát - loại đầu phát","quote":"- Loại đầu phát: Tự động kích từ, không chổi than","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"Tự động kích từ, không chổi than."},{"item":"Máy 550 kVA: Đầu phát - điều chỉnh điện áp","quote":"- Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"AVR."},{"item":"Máy 550 kVA: Đầu phát - cấp cách điện","quote":"- Cấp cách điện: Cấp F","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"Cấp F."},{"item":"Máy 550 kVA: Đầu phát - cấp bảo vệ","quote":"- Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"IP23."},{"item":"Máy 550 kVA: Đầu phát - số pha, dây","quote":"- Số pha, dây: 03 Pha – 04 Dây","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"03 pha, 04 dây."},{"item":"Máy 550 kVA: Bảng điều khiển - loại","quote":"- Là bảng điều khiển cơ.","reference":"Chương V, mục 1.2 b), STT 1.4","requirement":"Là bảng điều khiển cơ; số lượng 1 cái."},{"item":"Máy 550 kVA: Bảng điều khiển - hiển thị","quote":"- Hiển thị đẩy đủ thông số của máy phát: công suất (kva), điện áp (V) tần số ( Hz), mức nhiên liệu ( %), số giờ hoạt động…","reference":"Chương V, mục 1.2 b), STT 1.4","requirement":"Hiển thị đầy đủ thông số của máy phát: công suất (kVA), điện áp (V), tần số (Hz), mức nhiên liệu (%), số giờ hoạt động..."},{"item":"Máy 550 kVA: Bảng điều khiển - cảnh báo","quote":"- Cảnh báo vượt ngưỡng an toàn, tốc độ động cơ quá tải, áp suất nhớt, nhiệt độ nước…","reference":"Chương V, mục 1.2 b), STT 1.4","requirement":"Cảnh báo vượt ngưỡng an toàn, tốc độ động cơ quá tải, áp suất nhớt, nhiệt độ nước..."},{"item":"Máy 550 kVA: Bảng điều khiển - bảo vệ, dừng khẩn cấp","quote":"- Chế độ bảo vệ, dừng khẩn cấp – khi các thông số vượt ngưỡng cảnh báo, bộ điều khiển sẽ ra lệnh cho máy dừng hoạt động để bảo vệ an toàn cho máy phát điện.","reference":"Chương V, mục 1.2 b), STT 1.4","requirement":"Khi các thông số vượt ngưỡng cảnh báo, bộ điều khiển ra lệnh cho máy dừng hoạt động để bảo vệ máy phát."},{"item":"Máy 550 kVA: Vỏ chống ồn - xuất xứ","quote":"- Vỏ máy (vỏ chống ồn) nhập khẩu đồng bộ theo máy.","reference":"Chương V, mục 1.2 b), STT 1.5","requirement":"Vỏ chống ồn nhập khẩu, đồng bộ theo máy; số lượng 1 cái."},{"item":"Máy 550 kVA: Vỏ chống ồn - vật liệu","quote":"- Vỏ máy được sản xuất bằng thép dầy dặn, các vật liệu cách âm tốt.","reference":"Chương V, mục 1.2 b), STT 1.5","requirement":"Vỏ bằng thép dày dặn, vật liệu cách âm tốt."},{"item":"Máy 550 kVA: Vỏ chống ồn - khung bệ, giảm chấn, sơn","quote":"- Hệ thống khung bệ dày và chắc chắn, chịu lực tốt, không bị rung lắc khi máy vận hành","reference":"Chương V, mục 1.2 b), STT 1.5","requirement":"Khung bệ dày, chắc chắn, chịu lực tốt, không rung lắc khi vận hành; giảm chấn ở các góc chống rung, chống giật; bề mặt sơn tĩnh điện chống oxy hóa."},{"item":"Máy 550 kVA: Vỏ chống ồn - cửa, nút dừng khẩn cấp, vị trí tiếp nhiên liệu","quote":"- Thiết kế thuận tiện cho người sử dụng; Nút dừng khẩn cấp, vị trí tiếp nhiên liệu, bố trí các cánh cửa máy phát phù hợp tiêu chuẩn kỹ thuật và thuận tiện cho công tác lắp đặt, bảo trì bảo dưỡng…","reference":"Chương V, mục 1.2 b), STT 1.5","requirement":"Khóa cánh cửa, bản lề, nắp đậy ống xả chắc chắn, an toàn; nút dừng khẩn cấp, vị trí tiếp nhiên liệu, bố trí cửa phù hợp tiêu chuẩn kỹ thuật và thuận tiện cho lắp đặt, bảo trì bảo dưỡng."},{"item":"Máy 550 kVA: Gói phụ kiện theo máy","quote":"- Bình ắc-quy khởi động máy: loại ắc-quy khô.","reference":"Chương V, mục 1.2 b), STT 1.6","requirement":"Gồm ắc-quy khởi động loại khô; bộ sạc ắc-quy tự động cùng bộ điều khiển, giám sát; ống xả, pô giảm thanh đồng bộ theo máy; cao su giảm chấn; nước giải nhiệt + nhớt chạy máy; bộ lọc; tủ bảo vệ đầu cực MCCB; bình dầu diesel theo máy. Số lượng 1 gói."},{"item":"Vật tư lắp đặt: Tủ chuyển đổi điện tự động (ATS) - thông số","quote":"Tủ chuyển đổi điện tự động (ATS) 1250A – 4P (ngoài trời)","reference":"Chương V, mục 1.2 b), STT 2.1","requirement":"ATS 1250A - 4P (ngoài trời), dòng đóng cắt 1250A, thiết bị đóng cắt là máy cắt 1250A, 4 cực, điện áp - tần số hoạt động 220V/380V - 50hz; số lượng 1 tủ."},{"item":"Vật tư lắp đặt: Tủ ATS - vỏ tủ","quote":"+ Vỏ tủ 2 lớp cánh, dầy 1.5mm, sơn tĩnh điện. Kích thước: 600 x 800 x 250mm.","reference":"Chương V, mục 1.2 b), STT 2.1","requirement":"Vỏ tủ 2 lớp cánh, dày 1.5mm, sơn tĩnh điện, kích thước 600 x 800 x 250mm."},{"item":"Vật tư lắp đặt: Tủ ATS - phụ kiện đồng bộ","quote":"+ Công tắc chuyển mạch 3 vị trí","reference":"Chương V, mục 1.2 b), STT 2.1","requirement":"Đèn báo pha tải và máy phát điện; bảng điều khiển, bộ sạc acquy tự động; công tắc chuyển mạch 3 vị trí; rơ le, cầu chì bảo vệ."},{"item":"Vật tư lắp đặt: Dây cáp điện","quote":"Dây cáp điện Cadivi hoặc tương đương","reference":"Chương V, mục 1.2 b), STT 2.2","requirement":"Dây cáp điện Cadivi hoặc tương đương, 4x240mm2, 10 m."},{"item":"Vật tư lắp đặt: Dây tín hiệu điều khiển","quote":"7x1.5mm2","reference":"Chương V, mục 1.2 b), STT 2.3","requirement":"7x1.5mm2, 10 m."},{"item":"Vật tư lắp đặt: Ống khói","quote":"Chất liệu bằng thép đen, đường kính phù hợp với ống xả, pô giảm thanh của máy phát điện. Dài tối thiểu 01m; độ dày 2ly.","reference":"Chương V, mục 1.2 b), STT 2.4","requirement":"Thép đen, đường kính phù hợp với ống xả, pô giảm thanh của máy phát; dài tối thiểu 01m, độ dày 2ly; số lượng 1 m."},{"item":"Vật tư lắp đặt: Nhớt động cơ","quote":"Đủ khối lượng, chất lượng theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2 b), STT 2.5","requirement":"Đủ khối lượng, chất lượng theo tiêu chuẩn của nhà sản xuất; 120 lít."},{"item":"Vật tư lắp đặt: Dầu diezen chạy thử","quote":"Đủ khối lượng để chạy thử máy tối thiểu 30 phút","reference":"Chương V, mục 1.2 b), STT 2.6","requirement":"Đủ khối lượng để chạy thử máy tối thiểu 30 phút; 100 lít."},{"item":"Vật tư lắp đặt: Bệ đỡ máy phát điện","quote":"Chất liệu bằng bê tông, kích thước phù hợp với khung máy phát điện (chiều cao tối thiểu 50cm)","reference":"Chương V, mục 1.2 b), STT 2.7","requirement":"Bê tông, kích thước phù hợp với khung máy phát điện, chiều cao tối thiểu 50cm; 1 gói."},{"item":"Phạm vi lắp đặt: Vận chuyển, bốc xếp, lắp đặt","quote":"Vận chuyển, bốc xếp, lắp đặt hoàn chỉnh máy phát điện và tủ ATS tại đơn vị sử dụng","reference":"Chương V, mục 1.2 b), STT 2.8","requirement":"Vận chuyển, bốc xếp, lắp đặt hoàn chỉnh máy phát điện và tủ ATS tại đơn vị sử dụng; 1 gói."},{"item":"Chung: Thương hiệu, hàng hóa tương đương","quote":"Bất cứ thương hiệu, nhãn hiệu, mã hiệu nào nếu có trong bảng yêu cầu về kỹ thuật đều mang tính minh họa các tiêu chuẩn chất lượng, tính năng kỹ thuật yêu cầu.","reference":"Chương V, mục 1.2 b) (đoạn sau bảng)","requirement":"Thương hiệu, nhãn hiệu, mã hiệu trong bảng chỉ mang tính minh họa; nhà thầu được chào hàng hóa tương đương hoặc tốt hơn về tiêu chuẩn, thông số kỹ thuật, chức năng và phải có tài liệu chứng minh kèm bảng so sánh thông số."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:12:33.024Z"}},"IB2500302333":{"u":"2026-11-03T22:20:35.693+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HO SO YEU CAU.PDF.PDF), chưa phân tích cả HSMT.","Văn bản là bản OCR bị lỗi nặng về dấu và ký tự; các số liệu đã chép theo bản OCR, riêng '16OKVA' hiểu là 160 kVA.","Số xylanh của động cơ không đọc rõ (chỉ có ký tự '6' lệch dòng), nên không đưa vào danh sách.","Dòng định mức của MCCB đầu ra và của ATS không đọc được.","Cấp cách điện đầu phát ('I-I') có thể là cấp H, số dây đầu phát và THD/THF không có quote chính xác do OCR lỗi.","Kích thước, tiết diện và số lượng cáp, ống nhún và vật liệu cách âm của vỏ chống ồn bị lỗi OCR, cần đối chiếu bản gốc PDF.","Chương này không nêu tải trọng cụ thể của bình nhiên liệu (két dầu) hay mức tiêu chuẩn khí thải.","Kiểm tra tự động: 4 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện: tình trạng, nhãn hiệu, năm sản xuất (160); Máy phát điện: công suất (160); Máy phát điện: kích thước và trọng lượng (3100, 1185); Phụ kiện kèm theo: hộp thoát nhiệt, ống khói, ống nhún (114, 114)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500302333","generatorCapacity":"160 kVA công suất liên tục (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: tình trạng, nhãn hiệu, năm sản xuất","quote":"May phát din m&i 100%, nhp khu nguyen chi& (nhãn hiu","reference":"Chương V, mục 1.2, hạng mục I (Tổ máy)","unverified":true,"requirement":"Máy mới 100%, nhập khẩu nguyên chiếc, nhãn hiệu GRUPEL hoặc tương đương; công suất 160 kVA, năm sản xuất 2024 trở về sau. Thông số phải được chứng minh bằng catalog hoặc tài liệu của nhà sản xuất."},{"item":"Máy phát điện: xuất xứ","quote":"Châu Au","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Xuất xứ Châu Âu"},{"item":"Máy phát điện: số lượng","quote":"01 may","reference":"Chương V, mục 1.2, hạng mục I","requirement":"01 máy"},{"item":"Máy phát điện: công suất","quote":"Cong sut liOn t'ic | 16OKVA","reference":"Chương V, mục 1.2, hạng mục I","unverified":true,"requirement":"Công suất liên tục 160 kVA (OCR ghi \"16OKVA\")"},{"item":"Máy phát điện: số pha, số dây","quote":"03 pha, 04 day","reference":"Chương V, mục 1.2, hạng mục I","requirement":"03 pha, 04 dây"},{"item":"Máy phát điện: điện áp","quote":"380/220V(±1%)","reference":"Chương V, mục 1.2, hạng mục I","requirement":"380/220V (±1%)"},{"item":"Máy phát điện: nhiên liệu","quote":"Du Diesel","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Dầu Diesel"},{"item":"Máy phát điện: tần số","quote":"50Hz(±1%)","reference":"Chương V, mục 1.2, hạng mục I","requirement":"50Hz (±1%)"},{"item":"Máy phát điện: hệ số công suất","quote":"iscôngsut | 0.8","reference":"Chương V, mục 1.2, hạng mục I","requirement":"0.8"},{"item":"Máy phát điện: kiểu khởi động","quote":"Bang din (bInh àc quy)","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Bằng điện (bình ắc quy)"},{"item":"Máy phát điện: nút dừng khẩn cấp","quote":"NAm trOn may và trOn ATS","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Nằm trên máy và trên ATS"},{"item":"Máy phát điện: điều kiện hoạt động","quote":"Nhit dO mOi trung: 10°C=>50°C","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Nhiệt độ môi trường 10°C đến 50°C; độ cao 1000 m (OCR ghi \"l000m\")"},{"item":"Máy phát điện: tiêu hao nhiên liệu","quote":"<33.1 lIt/h","reference":"Chương V, mục 1.2, hạng mục I, dòng 16","requirement":"Tại 100% tải: < 33.1 lít/giờ"},{"item":"Máy phát điện: tiêu chuẩn đáp ứng","quote":"ISO 8528, Iso 12100, ISO 13849,","reference":"Chương V, mục 1.2, hạng mục I, dòng 17","requirement":"ISO 8528, ISO 12100, ISO 13849, EN12601, GB12786, GB/T2820, T1060034, IEC60204, CE, RETIE (chép theo bản OCR)"},{"item":"Máy phát điện: kích thước và trọng lượng","quote":null,"reference":"Chương V, mục 1.2, hạng mục I, dòng 18-19","unverified":true,"requirement":"Kích thước (Dài x Rộng x Cao) 3100x1185x1800 mm (OCR ghi \"31 00x1 185x1800mmm\"); trọng lượng 2282 kg"},{"item":"Động cơ: tình trạng, xuất xứ","quote":"Mâi 100%; (toàn b thôngs cung cAp","reference":"Chương V, mục 1.2, hạng mục II (Động cơ)","requirement":"Mới 100%; xuất xứ Châu Âu; thông số phải được chứng minh bằng catalog (có dịch tiếng Việt nếu bằng tiếng nước ngoài) của nhà sản xuất"},{"item":"Động cơ: kiểu","quote":"4 ks', lam mat bang mxâc, k& hgp quat","reference":"Chương V, mục 1.2, hạng mục II, dòng 2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: tốc độ","quote":"1.500 VôngIpht","reference":"Chương V, mục 1.2, hạng mục II, dòng 3","requirement":"1.500 vòng/phút"},{"item":"Động cơ: kiểu nạp khí","quote":"Tubor tang áp và lam mat khI nap","reference":"Chương V, mục 1.2, hạng mục II, dòng 4","requirement":"Turbo tăng áp và làm mát khí nạp"},{"item":"Động cơ: dung tích nhớt bôi trơn","quote":"17.5 LIt","reference":"Chương V, mục 1.2, hạng mục II, dòng 6","requirement":"17.5 lít"},{"item":"Động cơ: dung tích nước làm mát két nước","quote":"33.8 LIt","reference":"Chương V, mục 1.2, hạng mục II, dòng 7","requirement":"33.8 lít"},{"item":"Động cơ: công suất liên tục/dự phòng","quote":"144/155kw","reference":"Chương V, mục 1.2, hạng mục II, dòng 8","requirement":"144/155 kW"},{"item":"Đầu phát: tình trạng, xuất xứ","quote":"Mói 100%; Nba san xuAt chInh hang","reference":"Chương V, mục 1.2, hạng mục III (Đầu phát)","requirement":"Mới 100%, nhà sản xuất chính hãng; xuất xứ Châu Âu; thông số phải được chứng minh bằng catalog của nhà sản xuất"},{"item":"Đầu phát: loại","quote":"Không chi than, tr kIch tr","reference":"Chương V, mục 1.2, hạng mục III, dòng 2","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: tốc độ quay","quote":"2.250 Vông/phüt quátôc","reference":"Chương V, mục 1.2, hạng mục III, dòng 3-4","requirement":"1.500 vòng/phút; quá tốc 2.250 vòng/phút"},{"item":"Đầu phát: cấp cách điện","quote":null,"reference":"Chương V, mục 1.2, hạng mục III, dòng 5","requirement":"Cấp H (OCR ghi \"I-I\")"},{"item":"Đầu phát: cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục III, dòng 6","requirement":"IP23"},{"item":"Đầu phát: điện áp","quote":"3phà,400/230V","reference":"Chương V, mục 1.2, hạng mục III, dòng 7","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, hạng mục III, dòng 8","requirement":"AVR"},{"item":"Đầu phát: hệ thống làm mát","quote":"ICOl","reference":"Chương V, mục 1.2, hạng mục III, dòng 9","requirement":"IC01"},{"item":"Đầu phát: nhiệt độ môi trường","quote":"40 dO C","reference":"Chương V, mục 1.2, hạng mục III, dòng 10","requirement":"40 độ C"},{"item":"Đầu phát: số dây","quote":null,"reference":"Chương V, mục 1.2, hạng mục III, dòng 11","requirement":"12 dây"},{"item":"Đầu phát: hiệu suất","quote":"95.6%","reference":"Chương V, mục 1.2, hạng mục III, dòng 12-13","requirement":"92% tại 100% tải, cos phi 0,8; 95.6% tại 50% tải, cos phi 1"},{"item":"Đầu phát: THD/THF","quote":null,"reference":"Chương V, mục 1.2, hạng mục III, dòng 14","requirement":"Thông thường THD < 2% khi không tải; THF < 2%"},{"item":"Đầu phát: đáp ứng quá tải","quote":"30% trong4 phiit/ 50% trong 2 phüt","reference":"Chương V, mục 1.2, hạng mục III, dòng 15","requirement":"10% trong 1 giờ; 15% trong 10 phút; 30% trong 4 phút; 50% trong 2 phút"},{"item":"Đầu phát: hệ thống tăng cường","quote":"CuOn day phi / PMG","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Cuộn dây phụ / PMG"},{"item":"Đầu phát: tiêu chuẩn đáp ứng","quote":"1004-4, C22.2 No. 100","reference":"Chương V, mục 1.2, hạng mục III, dòng 16","requirement":"IEC 60034-1; BS 4999-5000; NEMA MG 1.32; UL 1004-1, UL 1004-4, C22.2 No. 100 (chép theo bản OCR)"},{"item":"Vỏ chống ồn: độ ồn","quote":"100%côngsut","reference":"Chương V, mục 1.2, hạng mục IV (Vỏ chống ồn)","requirement":"Không quá 75 dBA tại khoảng cách 7 m, ở 100% công suất; mới 100%, nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Vỏ chống ồn: tính năng chính","quote":"Son tinh din","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Vật liệu chế tạo bằng thép dày; sơn tĩnh điện; cánh cửa mở hai bên thuận tiện cho vận hành; có vật liệu cách âm (tên vật liệu không đọc rõ)"},{"item":"Bảng điều khiển: chung","quote":null,"reference":"Chương V, mục 1.2, hạng mục V (Bảng điều khiển), dòng 1","requirement":"Mới 100%; xuất xứ Châu Âu; kỹ thuật số, màn hình LCD"},{"item":"Bảng điều khiển: tích hợp ATS","quote":null,"reference":"Chương V, mục 1.2, hạng mục V, dòng 2","requirement":"Tích hợp tính năng kết nối mạng (OCR ghi \"NI'S\", có thể là mạng) và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: chức năng đo và hiển thị","quote":"Din áp day (L-L), din áp pha (L-N) cüa","reference":"Chương V, mục 1.2, hạng mục V, dòng 3","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và cường độ dòng điện các pha máy phát (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình ắc quy; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu; lịch sử hoạt động máy (nổ máy và tắt máy)"},{"item":"Bảng điều khiển: chức năng cảnh báo","quote":"Mirc nixàc giãi nhit thp (mirc nuâc","reference":"Chương V, mục 1.2, hạng mục V, dòng 4-5","requirement":"Cảnh báo bằng đèn nhưng không tắt máy: mức nhiên liệu thấp, không sạc bình ắc quy, điện áp bình ắc quy quá cao hoặc quá thấp. Cảnh báo bằng đèn và tắt máy: áp lực nhớt quá thấp, nhiệt độ nước làm mát quá cao, điện áp máy phát quá cao hoặc quá thấp, tần số quá cao hoặc quá thấp, quá dòng, quá công suất, ngắn mạch, khởi động quá số lần cho phép, mức nước giải nhiệt thấp"},{"item":"Bảng điều khiển: chế độ vận hành","quote":"OFF/RESET: TAt vã cài dat lai","reference":"Chương V, mục 1.2, hạng mục V, dòng 6","requirement":"OFF/RESET: tắt và cài đặt lại; MAN: vận hành bằng tay; AUTO: vận hành tự động; TEST: kiểm tra"},{"item":"ATS: chung","quote":"Tu chuyen nguon tu' dorig","reference":"Chương V, mục 1.2, hạng mục VI (ATS)","requirement":"Tủ chuyển nguồn tự động, mới 100%, nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo; lắp ráp ở Việt Nam hoặc tương đương"},{"item":"ATS: chức năng","quote":null,"reference":"Chương V, mục 1.2, hạng mục VI, dòng 1","requirement":"Tự động chuyển đổi nguồn điện từ nguồn chính của lưới điện sang nguồn điện từ máy phát điện và ngược lại"},{"item":"ATS: bộ đóng cắt","quote":null,"reference":"Chương V, mục 1.2, hạng mục VI, dòng 2","requirement":"Sử dụng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố ATS"},{"item":"MCCB đầu ra máy phát điện","quote":"MCCB dAu ra may phát din","reference":"Chương V, mục 1.2, hạng mục I, dòng 14","requirement":"Có MCCB đầu ra máy phát điện; dòng định mức không đọc rõ trong bản OCR"},{"item":"Vật tư lắp đặt: cáp","quote":null,"reference":"Chương V, mục 1.2, hạng mục IX (Vật tư lắp đặt)","requirement":"Cáp động lực (cáp đồng 16 mm x 4, OCR ghi \"16mx4\"); cáp thu nối (cáp đồng 10 mm x 4); cáp điều khiển 20 (đơn vị và tiết diện không đọc rõ). Bản OCR còn ghi thêm cáp tiếp địa CV và cọc đồng tiếp địa 2,4 m kèm phụ kiện"},{"item":"Phụ kiện kèm theo: hộp thoát nhiệt, ống khói, ống nhún","quote":"Khung Ia sách, hrâi chãn con trüng","reference":"Chương V, mục 1.2, hạng mục X (Phụ kiện kèm theo)","unverified":true,"requirement":"Hộp thoát nhiệt 400x1000x1,2 mm cuộn mạ bằng tôn tráng kẽm kèm phụ kiện; cô 90° chuyển hướng hộp thoát nhiệt 400x1000x1,2 mm; khớp nối mềm 400x1000x300 mm; khung lưới chắn côn trùng (400x1000 mm) bằng tôn tráng kẽm dày 1.5 mm; ống khói sắt tráng kẽm Φ114 có nón che mưa hoặc co thổi ngang 90° kèm phụ kiện; cổ bầu hoặc ống nhún inox Φ114 mm x 2 mm (OCR không rõ)"},{"item":"Phụ kiện kèm theo: khác","quote":"Cao su dém chân may","reference":"Chương V, mục 1.2, hạng mục X và mục Vận chuyển, lắp đặt","requirement":"Cao su đệm chân máy; ống nhựa đi dây; bộ sạc tự động bình ắc quy; phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bát, tắc kê, ốc vít...); bộ đóng ngắt điện áp bình; pô giảm thanh (theo máy); bình ắc quy (theo máy); nhớt (đổ sẵn trong động cơ); nước làm mát (nước xanh, đổ sẵn trong động cơ)"},{"item":"Lắp đặt, vận chuyển, nghiệm thu","quote":"Kt ni hot dng voni h thng din ciia don vj","reference":"Chương V, mục 1.2 và mục 1.3","requirement":"Nhà thầu cung cấp, vận chuyển hàng hóa đến địa điểm, lắp đặt, bảo quản, thử nghiệm, nghiệm thu, bàn giao, hướng dẫn sử dụng; đào tạo chuyển giao công nghệ; kết nối hoạt động với hệ thống điện của đơn vị"},{"item":"Thử tải khi nghiệm thu","quote":null,"reference":"Chương V, mục 1.2, phần Nghiệm thu, bàn giao","requirement":"Nhà thầu chịu trách nhiệm cung cấp tải, nhiên liệu chạy máy để thử tải; thời gian thử tải 24 giờ, gồm 8 giờ chạy liên tục ở 100% tải và thử chế độ quá tải 10% trong 1 giờ trong 12 giờ vận hành; có đơn vị kiểm định có thẩm quyền giám sát và cấp chứng thư kiểm định (nhà thầu chịu chi phí)"},{"item":"Kiểm tra và thử nghiệm","quote":"Chy thr thi& bj don dng không tái.","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa; chạy thử thiết bị đơn động không tải; chạy thử thiết bị liên động không tải; chạy thử thiết bị có tải"},{"item":"Chất lượng và xuất xứ hàng hóa","quote":"Toàn b hang hóa va v.t tu cung cp phâi mâi 100%, näm 2024 tron v sau,","reference":"Chương V, mục 1.3, phần ii","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, năm 2024 trở về sau, chưa qua sử dụng; kèm chứng nhận xuất xứ (CO), chứng nhận chất lượng (CQ), danh mục đóng gói, kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của trung tâm kiểm định khi giao hàng; có catalog đính kèm của nhà sản xuất; không chấp nhận thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật"},{"item":"Bảo hành","quote":"Thai gian báo hành | 12 tháng","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Thời gian bảo hành 12 tháng; có giấy chứng nhận bảo hành của nhà thầu hoặc nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:20:34.823Z"}},"IB2500305519":{"u":"2026-11-03T17:18:41.146+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp MẪU E-HSMT PHI TƯ VẤN DIEZEN 1 2 SCL2025.docx), chưa phân tích cả HSMT.","Gói thầu là đại tu máy phát Diezen hiện hữu, không phải mua mới tổ máy; các thông số động cơ, máy phát là hiện trạng thiết bị, không phải yêu cầu chào hàng.","Nhiều ô tên hàng và thông số trong các bảng vật tư/thiết bị bị trống trong tệp (mất nội dung), nên không đọc được đầy đủ.","Văn bản không nêu công suất prime/standby, ATS, cáp, mức ồn, dung tích bể nhiên liệu, tiêu hao nhiên liệu, khí thải, tiêu chuẩn áp dụng cụ thể.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Diezen 1 và 2 - Vật tư (mỗi máy) (165)."],"result":{"keyInfo":{"bidName":"Đại tu Đại tu Máy phát Diezen số 1 và số 2 - Kế hoạch sửa chữa lớn năm 2025 Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2500305519","generatorCapacity":"2 x 850 kVA (mỗi máy phát DG1/DG2 công suất định mức 850 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát Diezen 1 và 2 (DG1/DG2) - Công suất, tần số, tốc độ","quote":"Công suất định mức mỗi máy phát là 850 KVA, tần số 50 Hz ,tốc độ vòng quay 1500 v/p.","reference":"Chương V, Mục I, 1.11.1 và 1.11.3","requirement":"Công suất định mức mỗi máy phát là 850 KVA, tần số 50 Hz, tốc độ vòng quay 1500 v/p. Nhiệt độ môi trường tối đa 40°C."},{"item":"Máy phát Diezen 1 và 2 - Thông số chung (hiện trạng)","quote":"- Kiểu: SPC 850/38","reference":"Chương V, Mục I, 1.11.1.a và 1.11.3.a","requirement":"Nhà sản xuất Lindenberg; kiểu SPC 850/38; công suất 850 KVA; tốc độ 1500 v/ph; nhiệt độ môi trường max 40°C."},{"item":"Máy phát Diezen 1 và 2 - Cụm máy phát (alternator, hiện trạng)","quote":"- Kiểu: DSG 74 M1-4","reference":"Chương V, Mục I, 1.11.1.b và 1.11.3.b","requirement":"NSX AVK Deutschland GmbH&CoKG; kiểu DSG 74 M1-4; công suất 850 KVA; điện áp 400V; dòng điện 1227A; tốc độ 1500 v/ph; tần số 50Hz; hệ số Cosφ 0,8; dây nối 3 pha 4 dây; kích từ 21,8VDC, Ikt 3A; IP 23; cấp cách điện H; năm sản xuất 5-1999."},{"item":"Máy phát Diezen 1 và 2 - Cụm động cơ Diesel (hiện trạng)","quote":"- Kiểu: KTA-38-G3","reference":"Chương V, Mục I, 1.11.1.c và 1.11.3.c","requirement":"NSX Cummin; kiểu KTA-38-G3; công suất 806kW±10% (1200HP); dung tích 2300 cm3; 4 chu kỳ, 12 cylanh, 60 độ, cùng chiều; tỷ số nén 13.9:1; dầu bôi trơn 114l; két nước làm mát 304l."},{"item":"Máy phát Diezen 1 và 2 - Tủ điều khiển, máy cắt đầu cực (hiện trạng)","quote":"+ Ngăn thứ nhất (Ngăn nhất thứ) chứa máy cắt đầu cực 0.4 kV loại M12N1 bộ điều khiển máy cắt là STR 38S và hệ thống cáp lực;","reference":"Chương V, Mục I, 1.11.2.b; Mục 2.B.8 (mục 1.2.1.1)","requirement":"Tủ điều khiển và bảo vệ chia hai ngăn: ngăn nhất thứ chứa máy cắt đầu cực 0.4 kV loại M12N1, bộ điều khiển máy cắt STR 38S và hệ thống cáp lực; ngăn nhị thứ gồm các rơle bảo vệ kỹ thuật số, thiết bị giám sát, điều khiển và tín hiệu. Máy cắt M12N1 dòng 1250A."},{"item":"Máy phát Diezen 1 và 2 - Bể nhiên liệu, bộ giảm thanh","quote":"Các phần chính của máy phát DG2 gồm có máy phát và động cơ Điêzen; Bể chứa nhiên liệu ; Tủ điều khiển; Máy cắt đầu ra.","reference":"Chương V, Mục I, 1.11.3 và 1.11.4.a","requirement":"Các phần chính gồm máy phát và động cơ Điêzen, bể chứa nhiên liệu, tủ điều khiển, máy cắt đầu ra; có bộ phận giảm thanh. Không nêu dung tích bể hay mức ồn."},{"item":"Hàng hóa - Xuất xứ, hãng sản xuất","quote":"Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ,hãng sản xuất rõ ràng.","reference":"Chương V, Mục 2.A.1.1","requirement":"Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ, hãng sản xuất rõ ràng; nhà thầu nêu cụ thể tên hãng sản xuất và tên nước (vùng lãnh thổ)."},{"item":"Hàng hóa - Đặc tính, tương đương","quote":"Đặc tính, thông số kỹ thuật đáp ứng yêu cầu của E-Hồ sơ mời thầu hoặc tương đương hoặc tốt hơn.","reference":"Chương V, Mục 2.A.1.2 và Ghi chú bảng 2","requirement":"Hàng hóa có nhãn mác, mã hiệu rõ ràng; thông số đáp ứng E-HSMT hoặc tương đương hoặc tốt hơn; hàng tương đương phải có tài liệu kỹ thuật của nhà sản xuất và bảng so sánh. Mã hiệu nêu trong bảng là của thiết bị đang sử dụng để tham khảo."},{"item":"Hàng hóa - CO/CQ, chứng chỉ","quote":"Nhà thầu phải cam kết cấp đầy đủ các chứng chỉ nguồn gốc xuất xứ hàng hoá (CO), chứng chỉ chất lượng hàng hoá (CQ) và tờ khai hải quan.","reference":"Chương V, Mục 2.A.1.7; Bảng 2","requirement":"Hàng nhập khẩu phải có CO, CQ và tờ khai hải quan; hàng sản xuất trong nước có chứng chỉ chất lượng; hàng được sản xuất tại cơ sở có chứng chỉ hệ thống quản lý chất lượng. Một số thiết bị trong bảng yêu cầu CO/CQ."},{"item":"Hàng hóa - Số lượng, tiến độ cấp hàng","quote":"Nhỏ hơn hoặc bằng (≤) 90 ngày liên tục, kể từ ngày hợp đồng có hiệu lực","reference":"Chương V, Mục 2.A.1.4 và 1.5","requirement":"Hàng hóa phải đủ số lượng theo E-HSMT; tiến độ cấp hàng ≤ 90 ngày liên tục kể từ ngày hợp đồng có hiệu lực."},{"item":"Hàng hóa - Bảo hành vật tư, thiết bị","quote":"tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa","reference":"Chương V, Mục 2.A.1.6","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa."},{"item":"Diezen 1 - Thiết bị cần cung cấp","quote":"Input:230/400V 50Hz 600W; Ouput:12-33V; 15A; Div:26,6V/15A","reference":"Chương V, Mục 2.A.2 (Diezen 1, Phần II) và Bảng thiết bị Diezen 1","requirement":"Bộ nạp ac quy Type AL1524-G001 (Input 230/400V 50Hz 600W; Output 12-33V; 15A; Div 26,6V/15A), yêu cầu CO/CQ; phin lọc khí AF 872 (469.7x351.3x240.8mm); các phin lọc kích thước 249.2x116.08x116.08x111.38x103.17mm, 249.2x116.08x118.62x111.38x98.17mm, 137.21x93.22x94.49x71.88x62.48mm. Máy biến dòng SASK 61.10 (4 cái) và ASK 61.4 (3 cái); bộ điều khiển chính và module mở rộng NP2-2-9-24/EP2-8 (1 bộ); phin lọc nhiên liệu PN: FS1006 (mã cũ FF202) 2 cái; rơ le hòa đồng bộ SYN 6-2 (nguồn 24VDC; input 12V, 8mA; output 230V/50Hz/2A) 1 bộ."},{"item":"Diezen 2 - Thiết bị cần cung cấp","quote":"Tụ điện: Tesla TD240 JS MKP 50nF(+-10%); 850 VAC; 1120VDC; HPF560-12","reference":"Chương V, Mục 2.A.2 (Diezen 2, Phần II) và Bảng thiết bị Diezen 2","requirement":"Bộ bảo vệ nhiệt độ dầu bôi trơn kiểu GWL 2 (nguồn 24VDC; input 4-20mA; CO/CQ); bộ nạp ac quy AL1524-G001 (CO/CQ); dây cu roa két nước PN: 16PK2100; dây cu roa máy phát nạp P/N:5PK890; đồng hồ áp lực dầu bôi trơn VDO 0-10 bar; phin lọc khí AF 872; tụ điện Tesla TD240 JS MKP 50nF(+-10%), 850 VAC, 1120VDC, HPF560-12 (6 cái, CO/CQ); rơ le bảo vệ so lệch DSW-1."},{"item":"Diezen 1 và 2 - Vật tư (mỗi máy)","quote":"SAE 15W 40","reference":"Chương V, Mục 2.A.2 (Phần I) và Bảng Vật tư mục 8.1","unverified":true,"requirement":"Gồm bàn chải bụi r2.002 (3 cái), bàn chải sắt Φ 60mm (5), băng dính cách điện Nano 18mm x20y (4 cuộn), băng tan 17mm x 17m (10), cồn công nghiệp 90% (6,49 lít), dầu chống rỉ RP7 (4 bình), dầu SAE 15W 40 (165 lít), giấy nhám P600 khổ 600 mm (10 tờ), keo đỏ 85,2 g/tuýp (10), nước làm mát DCA 65L 1,89l/can (8 can), xăng A92 (0,40 lít) và các vật tư phụ khác."},{"item":"Diezen 1 và 2 - Phạm vi đại tu động cơ","quote":null,"reference":"Chương V, Mục 2.B.8.1, mục 1.1.1","requirement":"Đại tu hệ thống quạt làm mát, động cơ đề, nước làm mát, dầu bôi trơn, hút-xả khí (turbo tăng áp), nhiên liệu; thay phin lọc, thay dầu bôi trơn và dung dịch nước làm mát."},{"item":"Diezen 1 và 2 - Phạm vi đại tu máy phát, điều khiển bảo vệ","quote":"Đại tu máy cắt 0,4kv (loại M12N1) dòng 1250A","reference":"Chương V, Mục 2.B.8.1, mục 1.1.2 và 1.2","requirement":"Đại tu bản thể máy phát, động cơ quạt hút khí, bộ ác quy khởi động; thí nghiệm máy phát; đại tu máy cắt 0,4kV loại M12N1 dòng 1250A; bảo dưỡng, thí nghiệm các rơle DSW-1, PHW-3.3R, M200-RP1, XI1-S, SYN-6; PM100, PMU350, SFW-6.2, UVR-6.2, XRS1, Cosimat N; thay khối điều khiển chính NP2 và EP2; thay 7 máy biến dòng; 6 tụ lọc; 15 át tô mát cấp nguồn."},{"item":"Diezen 1 và 2 - Chạy thử, nghiệm thu","quote":"chạy thử tổng hợp trong 72 giờ khởi động 03 lần thành công","reference":"Chương V, Mục 2.B.7.4","requirement":"Chạy thử tổng hợp 72 giờ khởi động 03 lần thành công, mỗi lần ≥01 giờ; vận hành thử thách 30 ngày khởi động 04 lần thành công, mỗi lần ≥30 phút."},{"item":"Diezen 1 và 2 - Bảo hành công trình","quote":"2160 giờ vận hành thực tế nhưng không quá 180 ngày","reference":"Chương V, Mục 2.B.6.1","requirement":"Bảo hành 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:18:40.478Z"}},"IB2500306469":{"u":"2026-11-03T03:51:46.916+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 10.7.2025. E-HSMT gói 1 cải tạo đầu máy D13E - 721 ( Phát hành).docx), chưa phân tích cả HSMT.","Đây là gói gia công, cải tạo máy phát điện chính và động cơ MTU 396 lắp trên đầu máy D13E-721, không phải gói cung cấp tổ máy phát điện; vì vậy không có công suất (kVA/kW), điện áp, tần số, ATS, vỏ chống ồn, bình nhiên liệu hay CO/CQ.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu hay khí thải của động cơ; các thông số kỹ thuật chi tiết nằm trong 47 bản vẽ đính kèm (không có trong văn bản đã đọc).","Các dòng vật tư gia công như thép, dao, taro, bu lông là danh mục vật liệu, không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Gia công cải tạo máy phát điện chính, chế tạo khớp lai, bích đuôi động cơ. Gia công chế tạo hộp giảm tốc dẫn động bơm gió và thiết bị phụ đầu máy D13E-721","notifyNo":"IB2500306469","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi chung - Động cơ","quote":"Gia công, cải tạo lắp động cơ MTU396 lên đầu máy D13E-721","reference":"Chương V, Mục 1, phần I, khoản 1","requirement":"Gia công, cải tạo lắp động cơ MTU396 lên đầu máy D13E-721."},{"item":"Phạm vi chung - Động cơ","quote":"Bảo dưỡng sửa chữa động cơ MTU 396","reference":"Chương V, Mục 1, phần I, khoản 6.b","requirement":"Bảo dưỡng sửa chữa động cơ MTU 396."},{"item":"Phạm vi chung - Máy phát điện chính","quote":"Cải tạo Máy phát điện chính.","reference":"Chương V, Mục 1, phần I, khoản 6.b","requirement":"Cải tạo máy phát điện chính."},{"item":"Máy phát điện chính: Khối lượng","quote":"Trọng lượng 5,5 tấn","reference":"Chương V, Mục 1, khoản 1.7.b, dòng 116","requirement":"Máy phát điện chính có trọng lượng 5,5 tấn (nêu trong hạng mục vận chuyển đi và về)."},{"item":"Máy phát điện chính: Ổ bi (gối bi)","quote":"Vòng bi SKF NJ330 EC4","reference":"Chương V, Mục 1, khoản 1.7.a, dòng 28; dòng 54; Mục 2 (bản vẽ DS-D13E-02.01.06)","requirement":"Dùng vòng bi SKF NJ330 EC4, số lượng 1 vòng. Hạng mục stator có hàn bích gối bi NU330. Bản vẽ gối bi ghi NU330EC4."},{"item":"Máy phát điện chính: Rô to","quote":"Cân bằng động rô to máy phát điện chính sau cải tạo theo tiêu chuẩn ISO 1940","reference":"Chương V, Mục 1, khoản 1.3","requirement":"Cân bằng động rô to máy phát điện chính sau cải tạo theo tiêu chuẩn ISO 1940."},{"item":"Máy phát điện chính: Cách điện","quote":"Tẩm sấy cách điện cuộn dây STATOR","reference":"Chương V, Mục 1, khoản 1.7.a, dòng 43 và dòng 56","requirement":"Sơn tẩm sấy cách điện rô to và tẩm sấy cách điện cuộn dây stator. Văn bản không nêu cấp cách điện."},{"item":"Máy phát điện chính: Kiểm tra thông số","quote":"Kiểm tra các thông số kỹ thuật của máy phát D13E","reference":"Chương V, Mục 1, khoản 1.7.a, dòng 58","requirement":"Kiểm tra các thông số kỹ thuật của máy phát D13E sau khi lắp ráp hoàn chỉnh. Văn bản không nêu giá trị thông số cụ thể."},{"item":"Khớp lai động cơ - máy phát điện chính","quote":"Thép hợp kim SNCM420 gia công mặt bích liên kết với máy phát điện chính.","reference":"Chương V, Mục 1, khoản 1.7.b, dòng 81 và dòng 115","requirement":"Chế tạo mới cụm khớp lai động cơ và máy phát điện chính; mặt bích liên kết với máy phát điện chính gia công từ thép hợp kim SNCM420; cân bằng động cụm khớp lai."},{"item":"Hộp giảm tốc dẫn động bơm gió (thiết bị phụ)","quote":"Ổ bi NJ2314 EC3 (70x150x51)","reference":"Chương V, Mục 1, khoản 1.7.c, dòng 134-138","requirement":"Gia công chế tạo hộp giảm tốc; dầu bôi trơn SAE90, 20 lít; ổ bi NJ2314 EC3 (70x150x51) 2 ổ, ổ bi tự lựa 22314 EC3 (70x150x51) 4 ổ, ổ bi cầu 6409 EC3 (45x120x29) 2 ổ; phớt chặn dầu HMS A10RG (110x140x12) 2 cái."},{"item":"Hàng hóa: Tình trạng, xuất xứ vật tư","quote":"Hàng hóa gia công chế tạo mới 100%","reference":"Chương V, Mục 1, khoản 1.2 và 1.4","requirement":"Hàng hóa gia công chế tạo mới 100%, đúng kích thước và tiêu chuẩn kỹ thuật theo bản vẽ được phê duyệt; vật tư, phụ tùng đúng chủng loại quy định trong Mục 2 Chương V và biểu mẫu 1A."},{"item":"Bảo hành","quote":"Thời hạn bảo hành là: 365 ngày kể từ khi công trình nghiệm thu, bàn giao và đưa vào sử dụng","reference":"Chương V, Mục 1, khoản 1.6","requirement":"Thời hạn bảo hành 365 ngày kể từ khi nghiệm thu, bàn giao và đưa vào sử dụng."},{"item":"Tiêu chuẩn áp dụng","quote":"QCVN16:2023/BGTVT","reference":"Chương V, Mục 1, phần II, bảng tiêu chuẩn, TT 1-15","requirement":"Áp dụng QCVN15:2023/BGTVT, QCVN16:2023/BGTVT, QCVN08:2018/BGTVT, quy trình sửa chữa các cấp đầu máy D13E (Quyết định số 149/QĐ-ĐS ngày 16/02/2012) và các TCVN về kết cấu thép, mối hàn, thép, bu lông."},{"item":"Lắp đặt, thử nghiệm","quote":"Láp ráp hoàn chỉnh đầu máy, kiểm tra, thử không tải, có tải, nghiệm thu bàn giao đầu máy đưa vào sử dụng","reference":"Chương V, Mục 1, phần I, khoản 6.b; Mục 3","requirement":"Lắp ráp hoàn chỉnh đầu máy, kiểm tra, thử không tải, có tải, nghiệm thu bàn giao đưa vào sử dụng; sau lắp ráp, chủ đầu tư, nhà thầu và cơ quan chức năng kiểm tra, vận hành, chạy thử tải, đăng kiểm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:51:46.080Z"}},"IB2500310648":{"u":"2026-11-12T08:20:36.752+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Chương V dài 173.214 ký tự: đọc hết bằng 2 lần gọi, ghép bằng mã (mỗi phần lặp lại 3.000 ký tự cuối phần trước).","Phần 1/2 của Chương V chỉ có giới thiệu gói thầu, số lượng máy hiện có theo đơn vị và danh mục chủng loại máy cần sửa. Không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp, vỏ chống ồn, ATS, bảo hành hay tiêu chuẩn.","Bảng số lượng theo từng đơn vị (mục 1a) bị OCR hỏng nặng, nhiều cột không đọc được. Chỉ dòng tổng cộng đọc rõ nên số liệu theo từng đơn vị không được liệt kê.","generatorSets để trống vì gói thầu sửa chữa máy hiện có, không mua tổ máy, và văn bản không ghi công suất liên tục hay dự phòng.","Vài số lượng trong bảng chủng loại có thể sai do OCR (ví dụ 'KIBII EX10KSE 8,5 KVA 85 155 9', 'LIFTER 30 KVA' có thể là LISTER).","Đây là gói sửa chữa máy phát điện hiện hữu, không mua mới tổ máy. Văn bản chỉ nêu dải công suất 5-30 kVA và công suất từng chủng loại máy (kVA), không ghi liên tục hay dự phòng. Số lượng 102 máy chỉ nêu tổng, không chia theo cỡ máy, nên generatorSets để trống.","Phần đầu văn bản (dòng 2276 trở đi) là bảng bị lỗi OCR hoàn toàn, không đọc được nội dung.","Một số trích dẫn giữ nguyên lỗi OCR của văn bản gốc (ví dụ 'SKVA' = 5 kVA, 'ké' = kể, 'chồng gi' = chống gỉ).","Văn bản không nêu động cơ, đầu phát, điều khiển, tiêu hao nhiên liệu, độ ồn, bình nhiên liệu, CO/CQ hay tiêu chuẩn của tổ máy; chỉ có chỉ tiêu cho vật tư thay thế."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện","notifyNo":"IB2500310648","generatorCapacity":"Máy phát điện hiện có cần sửa chữa, công suất từ 5 đến 30 KVA, chia hai nhóm: loại P < 10 KVA và loại 10 KVA < P < 30 KVA (không nêu rõ liên tục hay dự phòng)"},"summary":null,"highlights":[],"generatorSets":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"Tên công trình: Sửa chữa máy phát điện tại các trung tâm trực thuộc Viễn thông Thanh Hóa.","reference":"Chương V, mục 1","requirement":"Sửa chữa máy phát điện tại các trung tâm trực thuộc Viễn thông Thanh Hóa (17 đơn vị quản lý sử dụng). Đây là gói sửa chữa các máy hiện có, không mua máy mới."},{"item":"Tổng số lượng máy","quote":"Tổng cộng | 471 | 53 | 345 | 49 | 816 | 102","reference":"Chương V, mục 1a","requirement":"Tổng cộng 816 máy phát điện hiện có, dự kiến 102 lượt hỏng: nhóm P < 10 KVA có 471 máy (53 lượt hỏng), nhóm 10 KVA < P < 30 KVA có 345 máy (49 lượt hỏng)."},{"item":"Nhóm máy P < 10 KVA (471 máy, 53 lượt hỏng): chủng loại và công suất","quote":"1 | ELEMAX 5,6 KVA 5,6 77 14","reference":"Chương V, mục 1b, nhóm I","requirement":"ELEMAX 5,6 KVA (77 máy, 14 lượt hỏng); KIBII EX10KSE 8,5 KVA (155; 9); CUMMINS 8,4 KVA (30; 6); RED POWER 8 KVA (35; 5); VIETGEN 5 KVA (25; 4); TOYO 8KVA (23; 4); KING POWER 10KVA (29; 3); BGG 6,5KVA (7; 2); TOYO 8,4 KVA (35; 2); RUNDA M-M9 9 KVA (15; 2); CKV Power 8,5 KVA (19; 1); NIKI Power DKBT-9S 8,5 KVA (21; 1)."},{"item":"Nhóm máy 10 KVA < P < 30 KVA (345 máy, 49 lượt hỏng): chủng loại và công suất","quote":null,"reference":"Chương V, mục 1b, nhóm II","requirement":"LISTER PETTER 12 KVA (39 máy, 11 lượt hỏng); TOYO 12KVA (66; 10); RUNDA M-M14 11 KVA (25; 7); KIBII EXI5KLE 12,5 KVA (72; 5); BRUNO 15 KVA (17; 3); CUMMINS 15 KVA (18; 2); CUMMINS 30 KVA (10; 2); KING POWER 16,5 KVA (25; 2); CKV Power 10,5 KVA (10; 1); BRUNO 30 KVA (10; 1); DEUTZ 17 KVA (6; 1); SBM POWER 20 KVA (4; 1); LIFTER 30 KVA (9; 1); CAPO 11,5KVA (6; 1); BRUNO 20 KVA (8; 1)."},{"item":"Phạm vi - Số lượng máy và công suất","quote":"công suất máy từ SKVA đến 30K.VA","reference":"Chương V, mục 2","requirement":"Sửa chữa dự kiến 102 máy phát điện, thay thế 458 vật tư các loại, công suất máy từ 5 kVA đến 30 kVA, tại 816 trạm thuộc các trung tâm trực thuộc Viễn thông Thanh Hóa. Gói thầu là sửa chữa máy hiện hữu, không mua mới tổ máy."},{"item":"Chủng loại máy hiện hữu cần sửa chữa (27 nhóm)","quote":"CUMMINS 8,4 KVA","reference":"Chương V, mục 3.1, bảng kê khai vật tư (TT 1-27)","requirement":"Danh mục theo hãng và công suất, ví dụ: ELEMAX 5,6 kVA; BGG 6,5 kVA; CUMMINS 8,4 kVA; NIKI Power DKBT-9S 8,5 kVA; KING POWER 10 kVA; LISTER PETTER 12 kVA; TOYO 12 kVA; BRUNO 15/20/30 kVA; CUMMINS 15 kVA và 30 kVA; DEUTZ 17 kVA; SBM POWER 20 kVA; LIFTER 30 kVA. Mỗi nhóm có bảng vật tư kê khai riêng, nhà thầu kê khai ký mã hiệu, hãng sản xuất, xuất xứ, năm sản xuất của vật tư thay thế."},{"item":"Vật tư thay thế - Nguồn gốc xuất xứ","quote":"Các thiết bị vật tư thay thế đảm bảo rõ nguồn gốc xuất xứ, đảm bảo máy hoạt động tốt sau khi thay.","reference":"Chương V, mục 3.1","requirement":"Vật tư thay thế phải rõ nguồn gốc xuất xứ, đảm bảo máy hoạt động tốt sau khi thay."},{"item":"Vật tư thay thế - Chủng loại, tình trạng mới","quote":"còn mới 100%.","reference":"Chương V, mục 3.1","requirement":"Đúng loại, đúng tiêu chí kỹ thuật của nhà sản xuất, còn mới 100%."},{"item":"Vật tư thay thế - Bảo hành vật tư","quote":"Thiết bị vật tư phải được dán tem bảo hành hoặc có giấy bảo hành chính hãng","reference":"Chương V, mục 3.1","requirement":"Vật tư phải được dán tem bảo hành hoặc có giấy bảo hành chính hãng đúng Serial Number của vật tư."},{"item":"Bi củ phát","quote":"- Loại bi cầu hoặc đũa, tốc độ quay max > 6000","reference":"Chương V, mục 3.1, bảng TT 1","requirement":"Loại bi cầu hoặc đũa, tốc độ quay tối đa > 6000 rpm; chịu nhiệt, kín bụi, kháng nước; tương thích máy phát hiện hữu."},{"item":"Bình ắc quy khởi động","quote":"- Điện áp 12V, dung lượng 50-200Ah. Dòng khởi","reference":"Chương V, mục 3.1, bảng TT 3 và nhóm 28.1.1, 28.2.1","requirement":"Điện áp 12V, dung lượng 50-200Ah, dòng khởi động > 400A; loại kín khí, miễn bảo dưỡng; tương thích công suất máy phát hiện hữu. Danh mục dùng chung: máy P<10kVA loại 12V-50/60/70Ah; máy 10kVA<P<30kVA loại 12V-80/90/100Ah."},{"item":"Bộ cao áp (đánh lửa)","quote":"- Gồm bobin + dây + bugi, điện áp ra 15-25kV.","reference":"Chương V, mục 3.1, bảng TT 4","requirement":"Gồm bobin + dây + bugi, điện áp ra 15-25kV; dẫn điện tốt, chống ẩm, chống nhiễu."},{"item":"Bộ chế hòa khí","quote":"- Chế hoà khí kiểu cơ hoặc điện tử.","reference":"Chương V, mục 3.1, bảng TT 5","requirement":"Chế hòa khí kiểu cơ hoặc điện tử; điều chỉnh lượng nhiên liệu chuẩn, tránh dư xăng hoặc khói đen."},{"item":"Bộ điều khiển trung tâm của ATS","quote":"- Điện áp 12/24VDC, dòng 5-15A.","reference":"Chương V, mục 3.1, bảng TT 6 và chú thích (*)","requirement":"Có màn hình LCD/LED, điều khiển tự động chuyển nguồn, nguồn vào 12/24VDC; tương thích thiết bị ATS hiện hữu. Có App/webserver giám sát điều khiển tập trung ATS hiện có: webserver https://mayphatdien.dgt-iot.com.vn/, app DGSC Smart Generator (Android và iOS)."},{"item":"Bộ điều tốc điện tử","quote":"- Đồng bộ tốt với cảm biến tốc độ và ECU.","reference":"Chương V, mục 3.1, bảng TT 7","requirement":"Tín hiệu điều khiển analog/digital, tốc độ 1500-1800 rpm; đồng bộ tốt với cảm biến tốc độ và ECU; tương thích máy phát hiện hữu."},{"item":"Bộ gioăng phớt đại tu","quote":"- Loại chịu nhiệt, chịu dầu, đúng kích thước động","reference":"Chương V, mục 3.1, bảng TT 8","requirement":"Gồm gioăng nắp máy, đáy cacte, phớt trục, ống nước...; loại chịu nhiệt, chịu dầu, đúng kích thước động cơ."},{"item":"Bộ nạp ắc quy tự động","quote":"- Có chế độ ngắt khi đầy, bảo vệ ngắn mạch.","reference":"Chương V, mục 3.1, bảng TT 9","requirement":"Điện áp ra 12/24VDC, dòng 5-15A; có chế độ ngắt khi đầy, bảo vệ ngắn mạch; tương thích chủng loại ắc quy hiện hữu."},{"item":"Bộ ổn áp kích từ AVR","quote":"- Tự động điều chỉnh điện áp, dòng kích 2-6A.","reference":"Chương V, mục 3.1, bảng TT 10","requirement":"Tự động điều chỉnh điện áp, dòng kích 2-6A; đúng model đầu phát, chống nhiễu tốt."},{"item":"Bộ ống nước cấp và hồi","quote":"- Chịu áp lực, không bị lão hóa khi dùng lâu.","reference":"Chương V, mục 3.1, bảng TT 11","requirement":"Ống cao su chịu nhiệt, cỡ 16-40mm; chịu áp lực, không bị lão hóa khi dùng lâu."},{"item":"Bơm nhiên liệu điện","quote":"- Lắp gần bình nhiên liệu, tránh xung khí.","reference":"Chương V, mục 3.1, bảng TT 12","requirement":"Điện áp 12V/24VDC, lưu lượng phù hợp 30-60 L/h; lắp gần bình nhiên liệu, tránh xung khí."},{"item":"Bugi","quote":"- Chống muội than, chịu nhiệt.","reference":"Chương V, mục 3.1, bảng TT 13","requirement":"Dùng cho động cơ xăng, ren M10-M14, khoảng cách đánh lửa chuẩn 0.7-0.9mm; chống muội than, chịu nhiệt."},{"item":"Cảm biến áp suất nhớt VDO","quote":"- Áp suất làm việc 0-10 bar, tín hiệu analog.","reference":"Chương V, mục 3.1, bảng TT 14","requirement":"Áp suất làm việc 0-10 bar, tín hiệu analog; dùng đúng loại cho bảng điều khiển."},{"item":"Cảm biến tốc độ (Pickup)","quote":"- Khoảng hở cảm biến phải chuẩn xác.","reference":"Chương V, mục 3.1, bảng TT 16","requirement":"Cảm biến từ hoặc quang học, dải đo 0-6000 rpm; khoảng hở cảm biến phải chuẩn xác."},{"item":"Cánh quạt gió","quote":"- Quay đúng chiều, gắn chắc chắn.","reference":"Chương V, mục 3.1, bảng TT 17","requirement":"Số cánh từ 5-9, chất liệu nhựa chịu nhiệt hoặc kim loại; quay đúng chiều, gắn chắc chắn."},{"item":"Củ đề (mô tơ khởi động)","quote":"- Điện áp 12V/24V, công suất 1.5-3kW.","reference":"Chương V, mục 3.1, bảng TT 21","requirement":"Điện áp 12V/24V, công suất 1.5-3kW."},{"item":"Dầu nhớt","quote":"SAE 15W40 hoặc 20W50, cấp API CF trở lên.","reference":"Chương V, mục 3.1, bảng TT 23","requirement":"SAE 15W40 hoặc 20W50, cấp API CF trở lên."},{"item":"Dây điều khiển ATS","quote":"- Chịu nhiệt, không rồi.","reference":"Chương V, mục 3.1, bảng TT 25 và nhóm 28.1.2.2, 28.2.2.2","requirement":"Bộ 10-14 sợi, tiết diện 0.5-1.0 mm², cách điện PVC; chịu nhiệt, không rối. Danh mục ghi bộ dây điều khiển 10 mét."},{"item":"Hệ thống ống xả","quote":"- Ông thép chịu nhiệt, cách âm, có bầu giảm","reference":"Chương V, mục 3.1, bảng TT 26","requirement":"Ống thép chịu nhiệt, cách âm, có bầu giảm thanh; tương thích máy phát hiện hữu."},{"item":"Két nước","quote":"- Lõi nhôm hoặc đồng.","reference":"Chương V, mục 3.1, bảng TT 28","requirement":"Lõi nhôm hoặc đồng; tương thích máy phát hiện hữu."},{"item":"Máy cắt ATS (3P4C-100A)","quote":"- Loại MCCB, điện áp 220/380VAC, dòng định","reference":"Chương V, mục 3.1, bảng TT 33","requirement":"Loại MCCB, điện áp 220/380VAC, dòng định mức 100A; phối hợp tốt với ATS và bảo vệ ngắn mạch; tương thích thiết bị ATS hiện hữu."},{"item":"Nắp két nước","quote":"- Áp suất mở 0.9-1.1 bar, gioăng kín hơi.","reference":"Chương V, mục 3.1, bảng TT 33 (Nắp két nước)","requirement":"Áp suất mở 0.9-1.1 bar, gioăng kín hơi; không biến dạng, giữ áp tốt."},{"item":"Nước làm mát","quote":"- Loại coolant chuyên dụng, có pha chồng gi,","reference":"Chương V, mục 3.1, bảng TT 34","requirement":"Loại coolant chuyên dụng, có pha chống gỉ, chống đông."},{"item":"Solenoid tắt mở máy","quote":"- Điện áp 12/24VDC, hành trình 20-40mm. Lưu","reference":"Chương V, mục 3.1, bảng TT 36","requirement":"Điện áp 12/24VDC, hành trình 20-40mm; phản hồi nhanh, chịu rung tốt."},{"item":"Thay thế bộ hơi","quote":"- Gồm xylanh, piston, bạc, séc măng.","reference":"Chương V, mục 3.1, bảng TT 37","requirement":"Gồm xylanh, piston, bạc, séc măng; kích thước đồng bộ, kiểm tra khe hở vòng, lắp đúng kỹ thuật."},{"item":"Thiết bị chuyển đổi nguồn tự động (ATS)","quote":"- Điện áp 220/380VAC, dong tải 30-100A.","reference":"Chương V, mục 3.1, bảng TT 38","requirement":"Điện áp 220/380VAC, dòng tải 30-100A; hoạt động ổn định, chống nhiễu tốt, cài đặt thời gian chuyển mạch hợp lý."},{"item":"Tụ kích từ","quote":"- Dung lượng 25-1000nF/250VAC, loại khô.","reference":"Chương V, mục 3.1, bảng TT 39","requirement":"Dung lượng 25-1000nF/250VAC, loại khô; lắp đúng cực, thay khi phồng hoặc rò điện."},{"item":"Quấn lại Roto/Stato, phát phụ","quote":"- Cân băng động lại Roto nêu cân","reference":"Chương V, mục 3.2 d), TT 36-38","requirement":"Quấn lại nếu chập, cháy; quấn đúng kích thước dây và sơ đồ, sấy và sơn cách điện sau khi quấn; cân bằng động lại Roto nếu cần."},{"item":"Thử nghiệm sau sửa chữa","quote":"- Cho máy chạy thử không tải và có tải.","reference":"Chương V, mục 3.2 d), dòng cuối","requirement":"Cho máy chạy thử không tải và có tải; vệ sinh công nghiệp toàn bộ máy."},{"item":"Thời gian sửa chữa","quote":"- Thời gian sửa chữa không vượt quá 03 ngày, tính từ lúc Viễn thông Thanh","reference":"Chương V, mục 3.4","requirement":"Không vượt quá 03 ngày kể từ lúc Viễn thông Thanh Hóa thông báo đến khi máy hoạt động bình thường và được nghiệm thu kỹ thuật tại trạm."},{"item":"Bảo hành sau sửa chữa","quote":"- Thời gian bảo hành 12 tháng ké từ thời điểm hai bên ký biên bản nghiệm","reference":"Chương V, mục 3.5","requirement":"Bảo hành 12 tháng kể từ khi ký biên bản nghiệm thu kỹ thuật; hỗ trợ kỹ thuật 24/24h, 7 ngày trong tuần; tiếp nhận yêu cầu trong 01 ngày; bàn giao lại máy tốt trong 02 ngày kể từ khi tiếp nhận yêu cầu."},{"item":"Tài liệu kiểm tra vật tư","quote":"+ Catalogue và tài liệu kỹ thuật có liên quan về sản phẩm;","reference":"Chương V, mục 5 (Quy định về kiểm tra, nghiệm thu)","requirement":"Vật tư thay thế được kiểm tra chất lượng, chủng loại trước khi lắp đặt, kèm catalogue và tài liệu kỹ thuật về sản phẩm, chế độ bảo hành của nhà cung cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-12T08:20:35.341Z"}},"IB2500311404":{"u":"2026-11-03T21:56:04.492+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Hồ sơ mời thầu phát hành VT-2400-25-CĐ-TTH.pdf), chưa phân tích cả HSMT.","Gói thầu là vật tư cho cải tạo tổ hợp máy phát điện MTU, không phải cung cấp nguyên tổ máy. Văn bản không nêu công suất kVA/kW, điện áp, tần số, vỏ cách âm, bồn dầu, ATS hay tiêu chuẩn của cả tổ máy, nên generatorCapacity là null.","Thông tin động cơ và đầu phát chỉ xuất hiện qua mã hiệu ở mục 13 (MTU570C-OS 1500 vòng/phút, MJV400MA4); văn bản không nêu hãng, xuất xứ, số xi lanh hay cấp cách điện.","Các mục Nhóm II (khay cáp, đầu nối cáp, vòng bi, mỡ, dung môi, sơn cách điện, đầu cốt, băng keo...) là vật tư cơ khí, tiêu hao nên không liệt kê chi tiết.","Một số dòng trong tệp bị ngắt dòng khi trích xuất (ví dụ model DCU, thông số AVR), nên trích dẫn chỉ lấy từng dòng đầy đủ.","Hồ sơ mời thầu phát hành bởi Liên doanh Việt-Nga Vietsovpetro."],"result":{"keyInfo":{"bidName":"Vật tư cho cải tạo tổ hợp máy phát điện MTU-2025 (VT-2400/25-CĐ-TTH)","notifyNo":"IB2500311404","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 13 - Bộ màn hình kết nối: Động cơ diesel","quote":"Sử dụng cho đầu Diesel: MTU570C-OS","reference":"Phần 4, Danh mục, Nhóm I, mục 13","requirement":"Dùng cho đầu diesel MTU570C-OS (S/N 167010018760), tốc độ 1500 vòng/phút. Mã tham khảo X00E50200176 hoặc tương đương."},{"item":"Mục 13 - Bộ màn hình kết nối: Tốc độ động cơ","quote":"(S/N167010018760); 1500rpm","reference":"Phần 4, Danh mục, Nhóm I, mục 13","requirement":"Động cơ diesel MTU570C-OS (S/N 167010018760) chạy 1500 vòng/phút."},{"item":"Mục 13 - Bộ màn hình kết nối: Đầu phát (alternator)","quote":"Sử dụng cho đầu máy phát: MJV400MA4 (S/N:","reference":"Phần 4, Danh mục, Nhóm I, mục 13","requirement":"Dùng cho đầu máy phát MJV400MA4 (S/N MY27999). Đầu nối cuối là module SAM 1-02, phần mềm OHNE, khối lượng khoảng 1,343 kg."},{"item":"Mục 9 - Bộ điều khiển (controller) DCU: Model","quote":"Phiên bản phần cứng: 1.0.1-TO","reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"InteliDrive DCU Marine ID-DCU Marine của ComAp, phiên bản phần cứng 1.0.1-TO, số lượng 1 bộ."},{"item":"Mục 9 - Bộ điều khiển DCU: Nguồn cấp","quote":"Phạm vi nguồn cấp: 8-36 V DC","reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"Nguồn cấp 8-36 V DC."},{"item":"Mục 9 - Bộ điều khiển DCU: Cấp bảo vệ mặt trước","quote":"Mặt trước đạt chuẩn kín IP65","reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"Mặt trước đạt chuẩn kín IP65."},{"item":"Mục 9 - Bộ điều khiển DCU: Chứng nhận","quote":"Chứng nhận EN, UL, CSA, NFPA","reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"Chứng nhận EN, UL, CSA, NFPA."},{"item":"Mục 9 - Bộ điều khiển DCU: Giao tiếp với động cơ","quote":null,"reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"Kết nối đến động cơ qua bus chính J1939 và bus dự phòng J1587. Điều khiển tốc độ/tải qua bus J1939/J1587, Modbus, tín hiệu nhị phân và analog. Có đồng hồ giờ chạy, bộ đếm số lần khởi động, giao tiếp RS232, Modem, Modbus, Internet."},{"item":"Mục 12 - AVR (bộ điều chỉnh điện áp máy phát): Model và giám sát","quote":"AVR số: MEC-100DM. Giám sát điện áp: 3 pha.","reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"AVR MEC-100DM, giám sát điện áp 3 pha. Mã tham khảo M71FA320A MARELLI ENERGY CONTROLLER hoặc tương đương."},{"item":"Mục 12 - AVR: Nguồn đầu vào","quote":"Nguồn đầu vào: 50 đến 277Vac (@ 50 đến 400Hz).","reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"Nguồn đầu vào 50 đến 277Vac (tại 50 đến 400Hz)."},{"item":"Mục 12 - AVR: Điện áp và dòng định mức","quote":"Điện áp định mức: 100 đến 5 00Vac. Dòng định mức:","reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"Điện áp định mức 100 đến 500Vac (văn bản ghi \"5 00Vac\"), dòng định mức 1A/5A."},{"item":"Mục 12 - AVR: Ngõ ra kích từ","quote":"1A/ 5A. Dòng ra kích từ:: 0-10 Adc. Điện áp ra kích","reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"Dòng ra kích từ 0-10 Adc, điện áp ra kích từ 250Vdc."},{"item":"Mục 12 - AVR: Chức năng bảo vệ","quote":null,"reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"Bảo vệ tần số thấp, quá kích từ, kém kích từ, quá áp, kém áp, quá dòng, mất kích từ của máy phát và diode giám sát."},{"item":"Mục 14 - Ắc quy khởi động động cơ","quote":"12V; 200Ah; CCA 1000A; Kích thước 510 x 275 x","reference":"Phần 4, Danh mục, Nhóm I, mục 14","requirement":"Ắc quy axit chì kín, không cần bảo trì, 12V; 200Ah; CCA 1000A; kích thước 510 x 275 x 238mm; tuổi thọ từ 4 năm trở lên; số lượng 2. Tham khảo Delkor N200 hoặc tương đương."},{"item":"Mục 15 - Bộ sạc ắc quy tự động Lioa","quote":"Output voltage: 12V - 24V DC","reference":"Phần 4, Danh mục, Nhóm I, mục 15","requirement":"Sạc tự động 24V 30A, vào 220VAC, ra 12V-24V DC, công suất 30A. Nhiệt độ làm việc 0 đến 40°C. Có hiển thị cường độ dòng sạc, bảo vệ quá tải và quá dòng. Số lượng 1 bộ."},{"item":"Mục 10 - Rơ le an toàn 24VDC SIL 3","quote":null,"reference":"Phần 4, Danh mục, Nhóm I, mục 10","requirement":"Rơ le công suất loại RR, 3PDT (3 tiếp điểm chuyển đổi), đầu nối blade, 3 cực, cuộn dây 24VDC, có đèn LED báo trạng thái. Số lượng 1."},{"item":"Mục 11 - Còi báo 24 VDC","quote":null,"reference":"Phần 4, Danh mục, Nhóm I, mục 11","requirement":"Điện áp 24VDC, vỏ PA66, chứng nhận CE, kích thước lỗ lắp đặt 20-30 mm. Tham khảo AD116-22D/M, AD116-22B/M hoặc tương đương. Số lượng 1."},{"item":"Mục 4 - Tủ điện inox","quote":"Kích thước: Rộng x Cao x Sâu = 500 x 500 x 210 mm.","reference":"Phần 4, Danh mục, Nhóm I, mục 4","requirement":"Tủ thép không gỉ 1.4301, IP66, IK08, kích thước 500 x 500 x 210 mm, 1 cửa, 2 khóa cam. Tham khảo mã AE 1007.600 hoặc tương đương. Số lượng 1."},{"item":"Mục 5 - Cáp điện hạ thế XLPE/PVC","quote":"IEC 60502-1 / TCVN 6610 / AS/NZS 5000.1","reference":"Phần 4, Danh mục, Nhóm I, mục 5","requirement":"3 lõi pha 2.5 mm² + 1 lõi tiếp địa 1.5 mm², 0.6/1 kV, tiêu chuẩn IEC 60502-1 / TCVN 6610 / AS/NZS 5000.1, dài 60 m."},{"item":"Mục 6 - Cáp mềm điều khiển/cấp nguồn có lưới chống nhiễu, chịu dầu","quote":"Lõi: 3 lõi × 1.5 mm² (màu lõi: đen + đánh số, hoặc","reference":"Phần 4, Danh mục, Nhóm I, mục 6","requirement":"3 lõi x 1.5 mm², ruột đồng mềm cấp 5 theo IEC 60228, điện áp 300/500V hoặc 0.6/1kV, tiêu chuẩn IEC 60228, VDE 0281/0282, TCVN 6610, dài 100 m."},{"item":"Mục 8 - Cáp mềm vỏ cao su 4Cx95 mm²","quote":"Cáp mềm cách điện cao su 4 lõi x 95 mm² với vỏ bọc","reference":"Phần 4, Danh mục, Nhóm I, mục 8","requirement":"Cách điện EPR 0.6/1kV theo VDE 0207 phần 20, vỏ cao su chất lượng EM2 màu đen, nhiệt độ môi trường -20 đến +50°C, tính cháy IEC 60332-1-2, dài 12 m."},{"item":"Tình trạng hàng hóa, năm sản xuất","quote":"2.2. Hàng mới 100%, chưa qua sử dụng, sản xuất không trước năm 2024.","reference":"Chương V, mục 2.2","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất không trước năm 2024. Riêng các mục 21, 22, 23, 24, 26, 27, 29, 30 (Nhóm II) phải sản xuất trong năm 2025."},{"item":"Bảo hành","quote":"2.3. Thời hạn bảo hành: Hàng hóa được bảo hành 12 tháng kể từ ngày biên bản giao nhận hàng hóa được","reference":"Chương V, mục 2.3","requirement":"Bảo hành 12 tháng kể từ ngày biên bản giao nhận hàng hóa được Lãnh đạo Xí nghiệp đặt hàng phê duyệt."},{"item":"Mức tương đương kỹ thuật","quote":"Đặc tính kỹ thuật của hàng hóa tương đương hoặc tốt hơn so với đặc tính kỹ thuật của từng mục hàng","reference":"Chương V, mục 3","requirement":"Đặc tính kỹ thuật tương đương hoặc tốt hơn từng mục hàng trong Danh mục. Nếu đổi tên gọi, ký mã hiệu hoặc hãng sản xuất thì phải kèm tài liệu kỹ thuật chứng minh tương đương hoặc tốt hơn."},{"item":"Kiểm tra, thử nghiệm mục 9, 12, 13 (DCU, AVR, bộ màn hình kết nối)","quote":"- Đối với các mục 9, 12, 13: Trước khi ký biên bản giao nhận, cần được kiểm tra, thử nghiệm tại","reference":"Chương V, mục 4","requirement":"Phải kiểm tra, thử nghiệm tại XN Cơ điện trước sự chứng kiến của đại diện nhà thầu. Chỉ ký biên bản giao nhận khi kết quả đạt yêu cầu."},{"item":"Chứng chỉ xuất xứ CO","quote":"- Chứng chỉ xuất xứ CO yêu cầu cung cấp chứng chỉ xuất xứ hàng hóa từ cơ quan có thẩm quyền của","reference":"Chương V, mục 8","requirement":"Nhóm I (mục 1-15) phải có CO do cơ quan có thẩm quyền của nước sản xuất hoặc nước xuất khẩu cấp. Bản gốc với hàng nhập khẩu trực tiếp; với hàng không nhập khẩu trực tiếp thì bản sao có xác nhận của nhà nhập khẩu hoặc bản copy công chứng."},{"item":"Chứng chỉ chất lượng CQ và giấy bảo hành","quote":"- Chứng chỉ chất lượng CQ do hãng sản xuất cấp:","reference":"Chương V, mục 8","requirement":"CQ do hãng sản xuất cấp (bản gốc hoặc bản điện tử truy xuất được với hàng nhập khẩu trực tiếp). Giấy chứng nhận bảo hành của nhà cung cấp là bản gốc cho tất cả các mục hàng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T21:56:03.322Z"}},"IB2500312373":{"u":"2026-11-03T03:49:08.22+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT 16-2025-Codien.rar), chưa phân tích cả HSMT.","Văn bản được cung cấp chỉ gồm phần giới thiệu, yêu cầu chung và quy định đánh giá; thông số kỹ thuật chi tiết nằm ở 'Phụ lục 1 kèm theo' (mục 3.1) nhưng không có trong nội dung này, nên chưa đọc được động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, bảo hành, tiêu chuẩn, v.v.","Bảng địa điểm giao hàng ở cuối mục 3.2 bị cắt, chỉ còn tiêu đề cột."],"result":{"keyInfo":{"bidName":"16-2025-Codien: Cung cấp máy phát điện dầu 20kVA","notifyNo":"IB2500312373","generatorCapacity":"20 kVA (Phần 1: 725 tổ; Phần 2: 290 tổ; Phần 3: 437 tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy phát điện dầu 20kVA: Số lượng và địa điểm giao","quote":"Phần 1: Cung cấp 725 tổ máy phát điện dầu 20kVA.","reference":"Chương V, mục 1 (Phạm vi cung cấp)","requirement":"Cung cấp 725 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 1."},{"item":"Phần 2 - Máy phát điện dầu 20kVA: Số lượng và địa điểm giao","quote":"Phần 2: Cung cấp 290 tổ máy phát điện dầu 20kVA.","reference":"Chương V, mục 1 (Phạm vi cung cấp)","requirement":"Cung cấp 290 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 2."},{"item":"Phần 3 - Máy phát điện dầu 20kVA: Số lượng và địa điểm giao","quote":"Phần 3: Cung cấp 437 tổ máy phát điện dầu 20kVA.","reference":"Chương V, mục 1 (Phạm vi cung cấp)","requirement":"Cung cấp 437 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 3."},{"item":"Chung các phần: Loại nhiên liệu và công suất","quote":"Tên gói thầu: 16-2025-Codien: Cung cấp máy phát điện dầu 20kVA.","reference":"Chương V, mục 1","requirement":"Máy phát điện dầu, công suất 20kVA (văn bản không nêu rõ chế độ prime hay standby)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:49:07.505Z"}},"IB2500314001":{"u":"2026-11-03T03:55:02.194+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 8.5kVA_YÊU CẦU VỀ KỸ THUẬT MPĐ 2025- Final.pdf), chưa phân tích cả HSMT.","Bảng thông số kỹ thuật chi tiết bị gộp dòng khi trích xuất từ PDF; các cột Đánh giá (Đạt/Không đạt) đã bỏ qua vì không phải yêu cầu kỹ thuật.","Mục 1 nêu ATS-100A cho 03 máy; bảng chi tiết nêu ATS dòng định mức ≥ 100A.","Bảng có hai mục đánh số IX (vật tư kèm theo và vận chuyển, lắp đặt); mục tiêu thụ nhiên liệu nêu 3.3 lít/giờ ở cả mức tổ máy và động cơ.","Văn bản không nêu hãng, model cụ thể của động cơ, đầu phát hay bảng điều khiển (nhà thầu tự cung cấp thông tin)."],"result":{"keyInfo":{"bidName":"Trang bị 03 máy phát điện diesel 8,5KVA (bao gồm ATS, vận chuyển lắp đặt tại các trạm)","notifyNo":"IB2500314001","generatorCapacity":"3 x 8,5 kVA (liên tục ≥ 8.5 kVA ± 0.5KVA; dự phòng ≥ 9.0 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 8,5 kVA 1 pha: Số lượng và phạm vi cung cấp","quote":"Quy mô dự án: Trang bị 03 máy phát điện diesel 8,5KVA (bao gồm bộ chuyển","reference":"Chương V, mục 1","requirement":"Trang bị 03 máy phát điện diesel 8,5KVA, kèm bộ chuyển nguồn tự động ATS-100A, vỏ cách âm."},{"item":"Máy phát điện 8,5 kVA: Phạm vi lắp đặt","quote":"nhân công và vật tư lắp đặt tại 03 trạm, di dời máy cũ về trung tâm).","reference":"Chương V, mục 1","requirement":"Gồm vận chuyển, cẩu, nhân công đưa máy vào trạm, nhân công và vật tư lắp đặt tại 03 trạm, di dời máy cũ về trung tâm."},{"item":"Máy phát điện 8,5 kVA: Tình trạng thiết bị","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng","reference":"Chương V, mục 2.a và bảng A.I, STT 1","requirement":"Máy mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy phát điện 8,5 kVA: Năm sản xuất","quote":"- Năm sản xuất: Năm 2025 trở về sau.","reference":"Chương V, mục 2.a và bảng A.I, STT 3","requirement":"Năm 2025 trở về sau."},{"item":"Máy phát điện 8,5 kVA: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm","reference":"Bảng A.I, STT 4","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7."},{"item":"Máy phát điện 8,5 kVA: Nhãn hiệu","quote":"Đối với hàng hóa sản suất tại Việt","reference":"Bảng A.I, STT 2","requirement":"Với hàng sản xuất tại Việt Nam, nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực do cơ quan có thẩm quyền tại Việt Nam cấp."},{"item":"Máy phát điện 8,5 kVA: Công suất liên tục (100% tải)","quote":"≥ 8.5 kVA± 0.5KVA","reference":"Bảng A.I, STT 11","requirement":"≥ 8.5 kVA ± 0.5KVA"},{"item":"Máy phát điện 8,5 kVA: Công suất dự phòng","quote":"≥ 9.0 kVA","reference":"Bảng A.I, STT 12","requirement":"≥ 9.0 kVA"},{"item":"Máy phát điện 8,5 kVA: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Bảng A.I, STT 13-14","requirement":"220-230V, ±1,5%, xoay chiều; dao động điện áp từ không tải đến 100% tải ≤ ±1,5%."},{"item":"Máy phát điện 8,5 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Bảng A.I, STT 15","requirement":"1 pha, 2 dây."},{"item":"Máy phát điện 8,5 kVA: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Bảng A.I, STT 16","requirement":"Cos ϕ = 1"},{"item":"Máy phát điện 8,5 kVA: Tần số","quote":"50 Hz, ±5%","reference":"Bảng A.I, STT 17-18","requirement":"50 Hz, ±5%; dao động tần số từ không tải đến 100% tải ≤ ±5%."},{"item":"Máy phát điện 8,5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Bảng A.I, STT 20","requirement":"1.500 vòng/phút ±5%"},{"item":"Máy phát điện 8,5 kVA: Loại máy và vận hành","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Bảng A.I, STT 10 và 41","requirement":"Chạy dầu Diesel, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; điều chỉnh điện áp tự động bằng AVR; có bộ sạc ắc quy kèm theo, ắc quy kín khí."},{"item":"Máy phát điện 8,5 kVA: Khởi động","quote":"Có khả năng khởi động từ mức 0%","reference":"Bảng A.I, STT 21 và 26","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; khả năng khởi động từ 0% lên 100% tải trong vòng 30s."},{"item":"Máy phát điện 8,5 kVA: Chế độ chạy liên tục và quá tải","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho","reference":"Bảng A.I, STT 27-29","requirement":"Chạy 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục 100% công suất liên tục ≥ 10 giờ; quá tải 110% ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Máy phát điện 8,5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3.3 lít/giờ tại (100 %) tải định mức","reference":"Bảng A.I, STT 30","requirement":"≤ 3.3 lít/giờ tại 100% tải định mức."},{"item":"Máy phát điện 8,5 kVA: Độ ồn","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi","reference":"Bảng A.I, STT 31","requirement":"≤ 73 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m, đã đóng vỏ cách âm)."},{"item":"Máy phát điện 8,5 kVA: Làm mát","quote":"-Hệ thống làm mát: yêu cầu thông tin đầy đủ về phương pháp làm mát (tuân thủ","reference":"Chương V, mục 2.a và bảng A.I, STT 32","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục; phương pháp làm mát tuân thủ TCVN 6627-6:2011."},{"item":"Máy phát điện 8,5 kVA: Thùng nhiên liệu","quote":"≥ 50 lít","reference":"Bảng A.I, STT 33-34","requirement":"Bằng thép, gắn bên trong vỏ cách âm; dung tích ≥ 50 lít; vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp có khóa."},{"item":"Máy phát điện 8,5 kVA: Vỏ chống ồn","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Bảng A.I, STT 35","requirement":"Thép dày ≥ 1.5mm, sơn tĩnh điện, đặt được ngoài trời, có khóa; ống pô giảm thanh bên trong vỏ; cấp bảo vệ vỏ ≥IP23 (kèm chứng nhận kiểm định bên thứ 3 cho model chào thầu); vật liệu chống ồn là cao su non cách nhiệt, cách âm, chống cháy."},{"item":"Máy phát điện 8,5 kVA: Khung bệ và chống rung","quote":"- Khung được gấp & hàn bằng thép","reference":"Bảng A.I, STT 36-37","requirement":"Khung thép tấm sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy phát điện 8,5 kVA: Kích thước và trọng lượng","quote":"≤ 1450 x 705 x 880 mm (Cung cấp","reference":"Bảng A.I, STT 38-39","requirement":"Kích thước (D x R x C) ≤ 1450 x 705 x 880 mm (kèm bản vẽ chi tiết); trọng lượng khô (gồm vỏ máy, ắc quy) ≤ 460 KG."},{"item":"Máy phát điện 8,5 kVA: Aptomat ngõ ra","quote":"- CB tại ngõ ra của máy, được lắp tại","reference":"Bảng A.I, STT 25","requirement":"CB lắp tại máy, dòng định mức phù hợp dòng máy phát, chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS."},{"item":"Máy phát điện 8,5 kVA: Khí thải","quote":"+ Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và","reference":"Chương V, mục 2.a và bảng A.I, STT 5","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1), cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chào thầu; hệ thống thoát khí thải thông thoáng."},{"item":"Máy phát điện 8,5 kVA: Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động","reference":"Chương V, mục 2.a","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm ≤ 80%."},{"item":"Máy phát điện 8,5 kVA: Chứng chỉ nhà sản xuất hoặc nhà thầu","quote":"- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015;","reference":"Chương V, mục 2.a","requirement":"ISO9001:2015; ISO14001:2015; ISO45001:2018."},{"item":"Máy phát điện 8,5 kVA: Bảng thông số đặc trưng và ghi nhãn","quote":"+ Công suất ra định danh;","reference":"Chương V, mục 2.a và bảng A.I, STT 7-8","requirement":"Có bảng thông số bền, gắn chắc trên vỏ, tối thiểu gồm: nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng; ghi nhãn đầu nối dây quấn và thiết bị phụ."},{"item":"Máy phát điện 8,5 kVA: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2.a và bảng A.I, STT 9, 43-44","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); catalogue bản gốc của hãng, có bản dịch tiếng Việt nếu là tiếng nước ngoài."},{"item":"Máy phát điện 8,5 kVA: Nối đất","quote":"- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ","reference":"Chương V, mục 2.a và bảng A.I, STT 40","requirement":"Có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, bảo đảm nối đất an toàn."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Bảng A.II, STT 5, 6, 14, 16, 17","requirement":"Diesel 4 kỳ, làm mát bằng nước; phun nhiên liệu trực tiếp; nạp khí tự nhiên; điều tốc điện tử hoặc cơ khí; tốc độ định mức 1.500 vòng/phút ±5%."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Bảng A.II, STT 1-4","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và xuất xứ; nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2025 trở lại đây."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Số xy lanh và dung tích","quote":"≥ 3 thẳng hàng","reference":"Bảng A.II, STT 7-10, 13","requirement":"Số xy lanh ≥ 3 thẳng hàng; tổng dung tích ≥ 1.6 lít; đường kính xilanh ≥ 87.0 mm; hành trình ≥ 90.4 mm; tỉ số nén ≥ 19.0:1."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Công suất động cơ tại 1500 vòng/phút","quote":"≥ 12.8 kW","reference":"Bảng A.II, STT 11-12","requirement":"Công suất định mức (PRP) Net ≥ 12.8 kW; công suất dự phòng (ESP) Net ≥ 15.0 kW."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Tiêu thụ nhiên liệu theo công bố nhà sản xuất động cơ","quote":"- Tại 75% tải: ≤ 2.8 lít/giờ","reference":"Bảng A.II, STT 28","requirement":"Tại 100% tải ≤ 3.3 lít/giờ; tại 75% tải ≤ 2.8 lít/giờ; tại 50% tải ≤ 2.1 lít/giờ."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Bôi trơn, lọc, cảm biến","quote":"≤ 7.0 lít","reference":"Bảng A.II, STT 18-21","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 7.0 lít; có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Khởi động và ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Bảng A.II, STT 22-25","requirement":"Motor khởi động 12VDC, công suất ≥ 2.5 kW; ắc quy khởi động ≥ 45Ah, loại kín khí; máy phát sạc ắc quy ≥ 0.35kW."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Hệ thống làm mát","quote":"≤ 8.2 lít","reference":"Bảng A.II, STT 26-27","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, quạt gió đầu trục, có bình nước phụ; dung tích nước làm mát (gồm két nước và đường ống) ≤ 8.2 lít."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Bảng A.III, STT 1-4","requirement":"Nhà thầu cung cấp thông tin hãng và xuất xứ; nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2025 trở lại đây."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Công suất","quote":"≥ 10.7 KVA","reference":"Bảng A.III, STT 11-14","requirement":"Công suất liên tục tại 40oC, Class H ≥ 10.7 KVA; công suất dự phòng ≥ 110% công suất liên tục; hoạt động quá tải 110% trong 1 giờ trên 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Điện áp, pha, tần số","quote":"220-230 VAC","reference":"Bảng A.III, STT 5-10","requirement":"Cos ϕ = 1; điện áp ra 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%; tần số 50 Hz."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Kích từ, AVR, cách điện","quote":"Tối thiểu cấp H","reference":"Bảng A.III, STT 15-18","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Hiệu suất, kết cấu, làm mát","quote":"≥ 84%","reference":"Bảng A.III, STT 19-21","requirement":"Hiệu suất tại 100% tải công suất liên tục ≥ 84%; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Máy phát điện 8,5 kVA - Bảng điều khiển: Kiểu và màn hình","quote":"≥ 128 x 64 LCD","reference":"Bảng A.IV, STT 1, 5-11","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -25oC đến 70oC, điện áp cấp nguồn liên tục 8-35V, có ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp."},{"item":"Máy phát điện 8,5 kVA - Bảng điều khiển: Chế độ vận hành và phím điều khiển","quote":"- Auto (Khởi động tự động);","reference":"Bảng A.IV, STT 2-4","requirement":"Tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; có các phím Stop, Start, Auto, Manual, C/O, Set, phím lên xuống; có đèn LED báo trạng thái."},{"item":"Máy phát điện 8,5 kVA - Bảng điều khiển: Đo lường, bảo vệ","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Bảng A.IV, STT 12-15","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất, hệ số công suất, tốc độ động cơ, số giờ vận hành, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu và thông số điện lưới khi kết nối ATS; có bảo vệ dừng máy và cảnh báo (điện áp, tần số, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, lỗi sạc ắc quy)."},{"item":"Máy phát điện 8,5 kVA - Bảng điều khiển: Giao tiếp","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Bảng A.IV, STT 16-21","requirement":"Giao diện kết nối ATS (điều khiển và hiển thị đóng cắt được 2 ATS); chuẩn Modbus RTU, cổng RS485; kết nối máy tính qua cổng USB; phần mềm điều khiển tải miễn phí từ website nhà sản xuất; mở rộng giám sát từ xa qua Internet và ứng dụng smartphone; catalogue bản gốc chính hãng."},{"item":"Máy phát điện 8,5 kVA - Đấu nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng","reference":"Bảng A.V, STT 1-2","requirement":"Cực đấu có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng aptomat 1 pha, 2 cực bảo vệ quá tải và ngắn mạch."},{"item":"Máy phát điện 8,5 kVA - Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Bảng A.VI, STT 1-12","requirement":"Điện áp đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất cao nhất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất ra tối đa 85W; bảo vệ ngắn mạch và ngược cực; catalogue bản gốc chính hãng."},{"item":"Máy phát điện 8,5 kVA - ATS: Thông số điện","quote":"≥ 100A","reference":"Bảng A.VII, STT 1-6","requirement":"Năm sản xuất 2025 trở về sau; dòng định mức ≥ 100A; điện áp định mức 220/230V; 1 pha; 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON, AC 250V-100A, 10KA -2P."},{"item":"Máy phát điện 8,5 kVA - ATS: Chức năng, đèn báo, vỏ tủ","quote":"- Sử dụng chức năng AMF","reference":"Bảng A.VII, STT 7-9","requirement":"Hai chế độ AUTO-MANUAL, có công tắc chuyển MAN-GEN; chức năng AMF (mất điện thì đề nổ máy phát và chuyển nguồn, có điện thì chuyển về lưới và tắt máy); đèn hiển thị trạng thái lưới/máy phát, đóng tải/không tải; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời."},{"item":"Máy phát điện 8,5 kVA - Vật tư kèm theo: Cáp và ống","quote":"Trung bình 10 m/máy","reference":"Bảng A.IX (vật tư kèm theo), STT 1-4, 6","requirement":"Mỗi máy: dây tiếp đất cáp đồng 10mm2 bọc PVC vàng sọc xanh trung bình 10 m; cáp đấu nối đồng 2x10 mm2 bọc PVC trung bình 10 m; cáp điều khiển 7x1.5 mm2 trung bình 10 m; ống nhựa gân xoắn HDPE 40/30 trung bình 10 m; ống thoát khói ra khỏi phòng máy 01 m."},{"item":"Máy phát điện 8,5 kVA - Vật tư kèm theo: Nhiên liệu, nhớt, nước giải nhiệt","quote":"≥ 8 lít.","reference":"Bảng A.IX (vật tư kèm theo), STT 5, 7-8","requirement":"Nhiên liệu chạy thử ≥ 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Máy phát điện 8,5 kVA - Vận chuyển, lắp đặt","quote":"Có giải pháp cụ thể, đáp ứng yêu","reference":"Bảng A.IX (vận chuyển, lắp đặt), STT 1-2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật và phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và tới chân công trình theo điều kiện từng trạm."},{"item":"Máy phát điện 8,5 kVA - CO/CQ","quote":"+ Đối với hàng hóa có xuất xứ thuộc nhóm nước EU; G7: Cam kết cung cấp","reference":"Chương V, mục 1.3.1","requirement":"Hàng xuất xứ Việt Nam: giấy chứng nhận xuất xưởng (bản gốc), CO và CQ đối với động cơ, đầu phát, bảng điều khiển; hàng xuất xứ EU, G7: CO và CQ đối với tổ máy và bảng điều khiển; nộp khi giao hàng. Động cơ và đầu phát nhập ngoại từ năm 2025 trở về sau."},{"item":"Máy phát điện 8,5 kVA - Bảo hành","quote":"+ Thời hạn bảo hành: ≥ 36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4 và bảng A.VIII, STT 1-2","requirement":"Thời hạn bảo hành ≥ 36 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Phú Yên; bảo trì, bảo dưỡng định kỳ miễn phí ≥ 03 lần; có mặt xử lý sự cố trong 8 giờ; cam kết cung cấp phụ tùng thay thế 10 năm sau bảo hành."},{"item":"Máy phát điện 8,5 kVA - Thử nghiệm","quote":"để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%,","reference":"Chương V, Mục 3","requirement":"Nhà thầu thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:55:01.405Z"}},"IB2500314401":{"u":"2026-11-03T03:53:12.549+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2025.07.09 - E-HSMT - Máy phát điện - sửa.pdf, 2025.07.09 - E-HSMT - Máy phát điện - đính kèm.pdf), chưa phân tích cả HSMT.","Hai tệp (\"sửa\" và \"đính kèm\") có nội dung khác nhau ở quy trình chạy thử nghiệm thu: tệp \"sửa\" ghi 1h không tải, 1h 25%, 2h 50%, 2h 75%, 2h 100%, 10 phút 110% tải; tệp \"đính kèm\" ghi 72 giờ (02 giờ không tải, 32 giờ tải giả, 38 giờ có tải thực tế) và yêu cầu bảo dưỡng sau chạy thử. Cần xác nhận bản nào có hiệu lực.","Câu 'cùng nhãn hiệu với nhà sản xuất tổ máy phát điện' chỉ có đủ ở tệp \"sửa\"; tệp \"đính kèm\" ghi 'cùng nhãn hiệu với sản xuất tổ máy phát điện'.","Văn bản không nêu hãng, model, xuất xứ cụ thể, ATS, cáp hay công suất dự phòng (standby); công suất chỉ ghi là công suất liên tục.","Một số dòng bị ngắt giữa chừng do định dạng PDF (ví dụ tỷ số nén '≥' xuống dòng '17:1', piston '≥ 118 x' xuống dòng '150'), nên trường quote chỉ trích phần nằm trên một dòng."],"result":{"keyInfo":{"bidName":"Cung cấp 01 máy phát điện 350 KVA tại Trường ĐHHN","notifyNo":"IB2500314401","generatorCapacity":"01 tổ máy ≥ 350 KVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Gói thầu: Cung cấp 01 máy phát điện 350 KVA tại Trường ĐHHN.","reference":"Chương V, mục 1.1","requirement":"01 máy phát điện 350 KVA"},{"item":"Máy phát điện đồng bộ - Đồng bộ nhãn hiệu","quote":"Máy phát điện sử dụng Động cơ, đầu phát, bảng điều khiển cùng nhãn hiệu","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Động cơ, đầu phát, bảng điều khiển cùng nhãn hiệu (với nhà sản xuất tổ máy phát điện; hai tệp ghi hơi khác nhau ở cụm từ này)"},{"item":"Máy phát điện đồng bộ - Tiêu chuẩn","quote":"Thiết bị đạt tiêu chuẩn: Iso:9001, Iso 14001, TCVN 9729.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Thiết bị đạt tiêu chuẩn ISO 9001, ISO 14001, TCVN 9729"},{"item":"Máy phát điện đồng bộ - Nhiên liệu","quote":"Nhiên liệu: Diesel.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Diesel"},{"item":"Máy phát điện đồng bộ - Công suất tổ máy","quote":"Công suất liên tục tổ máy: ≥ 350 KVA.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Công suất liên tục tổ máy ≥ 350 KVA"},{"item":"Máy phát điện đồng bộ - Điện áp đầu ra","quote":"220/380V, 50Hz","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Tối thiểu có 220/380V, 50Hz"},{"item":"Máy phát điện đồng bộ - Tần số, số pha","quote":"Tần số: 50Hz. Số pha: 3 pha.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Tần số 50Hz; 3 pha"},{"item":"Máy phát điện đồng bộ - Tốc độ làm việc","quote":"Tốc độ làm việc: ≥ 1500 vòng/phút.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"≥ 1500 vòng/phút"},{"item":"Máy phát điện đồng bộ - Độ ồn","quote":"Độ ồn khoảng cách ≤ 7m không gian mở ở 100% tải: ≤ 75 ± 5dB (A)","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Ở khoảng cách ≤ 7m, không gian mở, 100% tải: ≤ 75 ± 5dB (A)"},{"item":"Máy phát điện đồng bộ - Bình nhiên liệu","quote":"Bình nhiên liệu: ≥ 600L.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"≥ 600L"},{"item":"Máy phát điện đồng bộ - Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu: ≤ 53.5 lít/giờ tại 75% tải và","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"≤ 53.5 lít/giờ tại 75% tải và ≤ 70.6 lít/giờ tại 100% tải"},{"item":"Máy phát điện đồng bộ - Thời gian chạy ở công suất liên tục","quote":"Thời gian máy chạy ở công suất liên tục: ≥ 8 giờ","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"≥ 8 giờ"},{"item":"Máy phát điện đồng bộ - Khả năng quá tải","quote":"Khả năng hoạt động quá tải 10% sau mỗi 12 giờ chạy máy ≥ 1 giờ","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Hoạt động quá tải 10% sau mỗi 12 giờ chạy máy ≥ 1 giờ"},{"item":"Máy phát điện đồng bộ - Giảm chấn","quote":"Tối thiểu có bộ giảm chấn cho cụm động cơ và đầu phát điện","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Tối thiểu có bộ giảm chấn cho cụm động cơ và đầu phát điện"},{"item":"Động cơ - Loại động cơ","quote":"Loại động cơ: động cơ Diesel 4 thì trở lên","reference":"Chương V, mục 1.2, TT 1 - Tính năng kỹ thuật, 1. Động cơ","requirement":"Động cơ Diesel 4 thì trở lên"},{"item":"Động cơ - Bộ điều tốc","quote":"Bộ điều tốc: ECM","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"ECM"},{"item":"Động cơ - Số xy lanh","quote":"Số xy lanh: 6 xy lanh thẳng hàng.","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"6 xy lanh thẳng hàng"},{"item":"Động cơ - Dung tích xy lanh","quote":"Dung tích xy lanh: ≤ 9.84 L.","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≤ 9.84 L"},{"item":"Động cơ - Đường kính x hành trình piston","quote":"Đường kính x Hành trình piston (mm): ≥ 118 x","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 118 x 150 (mm)"},{"item":"Động cơ - Tổng dung tích nhớt","quote":"Tổng dung tích nhớt: ≥ 34.5L","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 34.5L"},{"item":"Động cơ - Công suất tối đa","quote":"Công suất tối đa (KW) ở tốc độ 1500 vòng/phút: ≥ 325 KW.","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 325 KW ở tốc độ 1500 vòng/phút"},{"item":"Động cơ - Tỷ số nén","quote":"17:1","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 17:1"},{"item":"Động cơ - Kiểu nạp khí","quote":"Kiểu nạp khí: Tối thiểu loại Turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"Tối thiểu loại Turbo tăng áp và làm mát khí nạp"},{"item":"Động cơ - Dung tích làm mát","quote":"Dung tích làm mát: ≥ 42L","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 42L"},{"item":"Động cơ - Hệ thống khởi động","quote":"Hệ thống khởi động bằng môtơ kèm theo Ắcquy chì 24 DC","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"Khởi động bằng môtơ kèm theo ắc quy chì 24 DC"},{"item":"Đầu phát - Số pha, loại","quote":"Số pha: 3 pha. Loại Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"3 pha; không chổi than, tự kích từ"},{"item":"Đầu phát - Điều chỉnh điện áp (AVR)","quote":"Hệ thống điều chỉnh điện áp: Tối thiểu điện tử, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"Tối thiểu điện tử, tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Đầu phát - Công suất liên tục","quote":"Công suất liên tục: ≥ 350KVA.","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"≥ 350KVA"},{"item":"Đầu phát - Điện áp đầu ra","quote":"Điện áp đầu ra tối thiểu 220/380V","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"Tối thiểu 220/380V"},{"item":"Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện: Cấp H. Cấp bảo vệ cơ học: ≥ IP23.","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"Cấp cách điện cấp H; cấp bảo vệ cơ học ≥ IP23"},{"item":"Đầu phát - Hiệu suất","quote":"Hiệu suất sử dụng đầu phát tối đa (%): ≥ 96 (%)","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"Hiệu suất sử dụng đầu phát tối đa ≥ 96 %"},{"item":"Bảng điều khiển - Loại, chức năng","quote":"Bảng điều khiển kỹ thuật số, hiển thị bằng màn hình LCD, có chức năng tự","reference":"Chương V, mục 1.2, TT 1 - 3. Bảng điều khiển","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, tự động khởi động máy phát khi có sự cố điện lưới, có khả năng kết nối với PC, có đèn LED hiển thị trạng thái"},{"item":"Bảng điều khiển - Thông số hiển thị","quote":"động khởi động máy phát khi có sự cố điện lưới, có khả năng kết nối với PC,","reference":"Chương V, mục 1.2, TT 1 - 3. Bảng điều khiển","requirement":"Tối thiểu hiển thị: điện áp, dòng điện, công suất, tốc độ, tần số, áp suất nhớt, nhiệt độ nước làm mát, mức nhiên liệu"},{"item":"Bảng điều khiển - Giao tiếp giám sát","quote":"mức nhiên liệu, có giao diện kết nối RS485 với hệ thống giám sát từ xa Thu","reference":"Chương V, mục 1.2, TT 1 - 3. Bảng điều khiển","requirement":"Có giao diện kết nối RS485 với hệ thống giám sát từ xa; thu thập và hiển thị các thông số như nguồn điện, nguồn điện lưới, pha, pha thiếu, thứ tự pha"},{"item":"Vỏ giảm âm - Tiêu chuẩn","quote":"Tiêu chuẩn Iso:9001, Iso 14001, TCVN 9729.","reference":"Chương V, mục 1.2, TT 1 - 4. Vỏ giảm âm","requirement":"ISO 9001, ISO 14001, TCVN 9729"},{"item":"Vỏ giảm âm - Vật liệu","quote":"Vỏ tối thiểu làm bằng thép tấm dày ≥ 2mm và được xử lý Oxy hóa và sơn","reference":"Chương V, mục 1.2, TT 1 - 4. Vỏ giảm âm","requirement":"Tối thiểu thép tấm dày ≥ 2mm, xử lý oxy hóa và sơn tĩnh điện, có cách âm"},{"item":"Vỏ giảm âm - Độ ồn","quote":"Độ ồn: ≤ 75 dB ± 5dB ở khoảng cách 7m không gian mở.","reference":"Chương V, mục 1.2, TT 1 - 4. Vỏ giảm âm","requirement":"≤ 75 dB ± 5dB ở khoảng cách 7m không gian mở"},{"item":"Giám định chất lượng","quote":"Vinacontrol","reference":"Chương V, mục 1.2, TT 2","requirement":"Giám định chất lượng bởi Vinacontrol"},{"item":"Thử tải trở tại công trình - Thời gian","quote":"* Thử tải trở trong vòng 8 giờ tại công trình","reference":"Chương V, mục 1.2, TT 3","requirement":"Thử tải trở trong vòng 8 giờ tại công trình"},{"item":"Thử tải trở tại công trình - Nhiên liệu","quote":"* Dầu Diesel chạy thử tải máy và đổ đầy sau khi thử tải","reference":"Chương V, mục 1.2, TT 3","requirement":"Dầu Diesel chạy thử tải máy và đổ đầy sau khi thử tải"},{"item":"Thử tải trở tại công trình - Bảo dưỡng sau thử tải","quote":"* Chi phí bảo dưỡng máy thay dầu, thay lọc sau khi thử tải","reference":"Chương V, mục 1.2, TT 3","requirement":"Chi phí bảo dưỡng máy, thay dầu, thay lọc sau khi thử tải"},{"item":"Vận chuyển, lắp đặt","quote":"* Vận chuyển đưa máy vào vị trí ấn định đặc thù tại tầng 1 nhà để xe","reference":"Chương V, mục 1.2, TT 4","requirement":"Vận chuyển đưa máy vào vị trí ấn định đặc thù tại tầng 1 nhà để xe"},{"item":"Tình trạng hàng hóa, năm sản xuất","quote":"Nhà thầu có văn bản cam kết cung cấp hàng hóa mới 100%, nguyên đai nguyên kiện,","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, nguyên đai nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất, sản xuất từ năm 2024 trở lại đây"},{"item":"Xuất xứ, chất lượng (CO/CQ)","quote":"- Cam kết cung cấp Giấy chứng nhận xuất xứ (CO), Giấy","reference":"Chương V, tiêu chuẩn đánh giá, mục 2","requirement":"Cung cấp CO, CQ đối với hàng nhập khẩu và phiếu xuất xưởng đối với hàng sản xuất trong nước khi giao hàng"},{"item":"Bảo hành","quote":"Thời gian bảo hành≥ 12 tháng","reference":"Chương V, mục 1.3, bảng hạng mục 1","requirement":"Thời gian bảo hành ≥ 12 tháng, tại đơn vị sử dụng"},{"item":"Chạy thử nghiệm thu (tệp 'đính kèm')","quote":"+ 02 giờ chạy không tải;","reference":"Chương V, mục 3 (tệp 'đính kèm')","requirement":"72 giờ: 02 giờ không tải; 32 giờ tải giả thuần trở (8 giờ mỗi mức 25%, 50%, 75%, 100%); 38 giờ có tải theo công suất vận hành thực tế; đo kiểm 03 lần; sau đó bảo dưỡng máy (thay phụ kiện, lọc dầu, lọc nhớt, lọc gió và nhớt bôi trơn)"},{"item":"Chạy thử nghiệm thu (tệp 'sửa')","quote":"+ 10 phút chạy 110% tải định mức","reference":"Chương V, mục 3 (tệp 'sửa')","requirement":"1 giờ không tải; 1 giờ 25% tải; 2 giờ 50% tải; 2 giờ 75% tải; 2 giờ 100% tải; 10 phút 110% tải định mức"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:53:11.876Z"}},"IB2500318194":{"u":"2026-11-03T03:51:05.94+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT gói di chuyển hệ thống 2025.pdf), chưa phân tích cả HSMT.","Chương V không nêu công suất, số lượng, động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn của máy phát điện. Máy phát điện chỉ là thiết bị hiện hữu cần tháo dỡ, di chuyển và lắp đặt lại.","Các thông số trên là của thiết bị liên quan (ATS, tủ điện, cáp) nên chưa dùng được để so sánh giá theo cấu hình máy phát điện.","Văn bản nêu 'khoảng 60 mét' ở mục 3.b.1.1 và '60m' ở bảng yêu cầu; mục 3.b.1.3 ghi MCCB đầu ra 3P 50A/20A, bảng STT 3 ghi 01 MCCB 3P 50A và 03 MCB 2P 20A. Ở đây ưu tiên số liệu trong bảng yêu cầu kỹ thuật."],"result":{"keyInfo":{"bidName":"Tháo dỡ, di chuyển Hệ thống Trung tâm tích hợp dữ liệu tỉnh, máy phát điện sau hợp nhất của Sở Khoa học và Công nghệ","notifyNo":"IB2500318194","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện hiện hữu (phạm vi di chuyển): Phạm vi công việc","quote":"tâm), máy phát điện đang được đặt tại trụ sở Sở Thông tin và Truyền thông (trước hợp","reference":"Chương V, mục 2","requirement":"Tháo dỡ và di chuyển máy phát điện đang đặt tại trụ sở Sở Thông tin và Truyền thông (trước hợp nhất) để lắp đặt tại Trung tâm Khoa học công nghệ và Đổi mới sáng tạo. Văn bản không nêu công suất, động cơ, đầu phát hay thông số kỹ thuật nào của máy phát điện."},{"item":"Tủ ATS: Phạm vi cung cấp","quote":"triển khai cung cấp mới một tủ ATS (Automatic Transfer Switch) công suất phù hợp,","reference":"Chương V, mục 3.a","requirement":"Cung cấp mới một tủ ATS (Automatic Transfer Switch) công suất phù hợp, đảm bảo nguồn điện liên tục khi mất điện lưới."},{"item":"Tủ ATS: Loại và dòng định mức","quote":"Loại ATS sử dụng là loại 4P 100A, đáp ứng công suất tải thực tế của TTDL.","reference":"Chương V, mục 3.b.1.2","requirement":"ATS loại 4P 100A."},{"item":"Tủ ATS: Cấu hình tủ","quote":"Cấu hình tủ: 01 ATS 4P 100A; 02 MCCB đầu","reference":"Chương V, mục 3.b.1.8, bảng STT 2","requirement":"01 ATS 4P 100A và 02 MCCB đầu ra 100A."},{"item":"Tủ ATS: Thiết bị đóng cắt đi kèm","quote":"Thiết bị đóng cắt đi kèm gồm MCCB 3P 100A thương hiệu Schneider (CVS","reference":"Chương V, mục 3.b.1.2; mục 3.b.1.8, bảng STT 2","requirement":"MCCB 3P 100A thương hiệu Schneider (CVS series) ở đầu vào và đầu ra. Bảng yêu cầu cho phép thiết bị đóng cắt thuộc hãng Schneider/ABB/Siemens."},{"item":"Cáp nguồn từ trạm biến áp đến TTDL: Cáp điện lực","quote":"XLPE/PVC/DSTA 4Cx25mm², với chiều dài khoảng 60 mét, đảm bảo truyền tải","reference":"Chương V, mục 3.b.1.1; mục 3.b.1.8, bảng STT 1","requirement":"Cáp điện lực bọc cách điện XLPE/PVC/DSTA 4Cx25mm², chiều dài khoảng 60 mét (bảng ghi 60m)."},{"item":"Cáp nguồn từ trạm biến áp đến TTDL: Cáp tiếp địa","quote":"Cu/PVC 1Cx25mm² cũng được thi công song song, đảm bảo hệ thống có nối đất an","reference":"Chương V, mục 3.b.1.1","requirement":"Tuyến cáp tiếp địa riêng loại Cu/PVC 1Cx25mm², thi công song song với cáp điện lực."},{"item":"Cáp nguồn từ trạm biến áp đến TTDL: Ống bảo vệ cáp","quote":"HDPE D40/50 để bảo vệ cáp","reference":"Chương V, mục 3.b.1.8, bảng STT 1","requirement":"Cáp ưu tiên chôn ngầm, sử dụng ống gân xoắn HDPE D40/50 để bảo vệ cáp."},{"item":"Tủ MDB: Cấu hình tủ","quote":"MCCB 3P 50A đầu ra ; 03 MCB 2P 20A đầu ra","reference":"Chương V, mục 3.b.1.8, bảng STT 3","requirement":"01 MCCB 3P 100A đầu vào; 01 MCCB 3P 50A đầu ra; 03 MCB 2P 20A đầu ra. Thiết bị đóng cắt thuộc hãng Schneider/ABB/Siemens, có đồng hồ đo đếm và đèn báo phase."},{"item":"Tủ UPS-DB: Cấu hình tủ","quote":"Gồm 02 tủ UPS-DB, cấu hình tủ: 01 MCCB","reference":"Chương V, mục 3.b.1.8, bảng STT 4","requirement":"02 tủ UPS-DB, mỗi tủ gồm 01 MCCB 3P 50A đầu vào và 08 MCB 1P 16A đầu ra. Thiết bị đóng cắt thuộc hãng Schneider/ABB/Siemens, có đồng hồ đo đếm và đèn báo phase."},{"item":"Thang máng cáp: Kích thước","quote":"hợp với hiện trạng, loại thang cáp 300x100mm,","reference":"Chương V, mục 3.b.1.8, bảng STT 5","requirement":"Thang cáp 300x100mm, dày 1,2mm, tổng chiều dài 15m, bố trí phù hợp với hiện trạng."},{"item":"Cáp điện từ MDB đến UPS và từ UPS đến Rack","quote":"Cáp điện từ MDB -> UPS : Cu/XLPE/PVC","reference":"Chương V, mục 3.b.1.8, bảng STT 5","requirement":"MDB -> UPS: cáp điện Cu/XLPE/PVC 4Cx16mm2, cáp tiếp địa Cu/PVC 1Cx16mm2. UPS -> Rack: cáp điện Cu/XLPE/PVC 3Cx6mm2, cáp tiếp địa Cu/PVC 1Cx6mm2."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:51:05.281Z"}},"IB2500320544":{"u":"2026-11-03T03:45:13.493+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Ban ve, tai lieu dinh kem HSMT NM2-05.B.rar), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện cần cung cấp không được nêu rõ trong Chương V; chỉ có một bảng thông số (Bảng 01) cho máy phát điện dự phòng. Máy G1 là máy hiện trạng do Chủ đầu tư đã lắp đặt.","Mục 4 (Yêu cầu đối với vỏ chống ồn) xuất hiện hai lần với nội dung khác nhau: lần đầu thép ≥ 2mm, đáp ứng QCVN 26: 2010/BTNMT, xuất xứ chính hãng hoặc gia công trong nước; lần sau thép 2mm, độ ồn ≤80 dBA, xuất xứ chính hãng. Nên làm rõ với bên mời thầu.","Ô cấp cách điện của đầu phát ghi 'Cấp H/ IP23' (trộn lẫn cấp cách điện và cấp bảo vệ), được chép nguyên văn.","Bảng thông số không nêu hãng/model động cơ và đầu phát, tủ ATS (dòng định mức), mức ồn bằng dBA cho phiên bản vỏ thứ nhất; các nội dung này không có trong văn bản.","Với danh sách lỗi cảnh báo, máy biến áp và cáp, chỉ tóm tắt các mục chính; chi tiết đầy đủ nằm trong Chương V.","Các mục thử tại công trường (công suất liên tục, cấp cách điện, tần số...) chỉ là danh mục thông tin ghi nhận, không có giá trị yêu cầu."],"result":{"keyInfo":{"bidName":"NM2-05.B: Cung cấp và lắp đặt máy phát điện dự phòng, trạm biến áp","notifyNo":"IB2500320544","generatorCapacity":"Liên tục ≥ 1250/1000 kVA/kW; dự phòng ≥ 1375/1100 kVA/kW (số lượng tổ máy không nêu rõ trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện dự phòng: Cung cấp, lắp đặt","quote":"Cung cấp lắp đặt máy phát điện dự phòng (bao gồm thử tải và thử nghiệm);","reference":"Chương V, Mục 1, Phạm vi công việc của gói thầu","requirement":"Cung cấp lắp đặt máy phát điện dự phòng, bao gồm thử tải và thử nghiệm."},{"item":"Phạm vi - Máy phát điện dự phòng: Cáp nối từ tủ hòa đồng bộ","quote":"Cung cấp và lắp đặt cáp nối từ tủ hòa đồng bộ đến máy phát điện sẽ lắp đặt;","reference":"Chương V, Mục 1, Phạm vi công việc của gói thầu","requirement":"Cung cấp và lắp đặt cáp nối từ tủ hòa đồng bộ đến máy phát điện sẽ lắp đặt."},{"item":"Phạm vi - Máy phát điện G1 hiện trạng: Kéo lại cáp","quote":"Kéo lại cáp hiện trạng từ máy phát điện G1 đến tủ hòa đồng bộ (Máy phát điện G1 đã được Chủ đầu tư lắp đặt và vận hành).","reference":"Chương V, Mục 1, Phạm vi công việc của gói thầu","requirement":"Kéo lại cáp hiện trạng từ máy phát điện G1 đến tủ hòa đồng bộ. Máy G1 đã được Chủ đầu tư lắp đặt và vận hành."},{"item":"Yêu cầu chung - Toàn bộ thiết bị: Tình trạng, năm sản xuất","quote":"Toàn bộ thiết bị phải đồng bộ mới 100%, sản xuất từ năm 2024 trở về sau.","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật chung","requirement":"Thiết bị đồng bộ, mới 100%, sản xuất từ năm 2024 trở về sau."},{"item":"Yêu cầu chung - Toàn bộ thiết bị: Nguồn gốc xuất xứ","quote":"Hàng hóa cung cấp phải có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, có đầy đủ giấy tờ kèm theo hàng hóa theo quy định.","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật chung","requirement":"Có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đầy đủ giấy tờ kèm theo."},{"item":"Máy phát điện dự phòng: Xuất xứ cả tổ máy","quote":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước","reference":"Chương V, Bảng 01, mục 1","requirement":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước."},{"item":"Máy phát điện dự phòng: Tình trạng máy và năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, Bảng 01, mục 1","requirement":"Máy mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Máy phát điện dự phòng: Công suất liên tục tổ máy (kVA/kW)","quote":"≥ 1250/1000","reference":"Chương V, Bảng 01, mục 1","requirement":"≥ 1250/1000 (kVA/kW)."},{"item":"Máy phát điện dự phòng: Công suất dự phòng tổ máy (kVA/kW)","quote":"≥ 1375/1100","reference":"Chương V, Bảng 01, mục 1","requirement":"≥ 1375/1100 (kVA/kW)."},{"item":"Máy phát điện dự phòng: Điện áp ra (V)","quote":"230/400","reference":"Chương V, Bảng 01, mục 1","requirement":"230/400 V."},{"item":"Máy phát điện dự phòng: Tần số (Hz)","quote":"50","reference":"Chương V, Bảng 01, mục 1","requirement":"50 Hz."},{"item":"Máy phát điện dự phòng: Số pha","quote":"3","reference":"Chương V, Bảng 01, mục 1","requirement":"3 pha."},{"item":"Máy phát điện dự phòng: Tiêu chuẩn","quote":"Tương đương hoặc cao hơn TCVN 7144(ISO 3046/1); DIN6271; BS5514","reference":"Chương V, Bảng 01, mục 1","requirement":"Tương đương hoặc cao hơn TCVN 7144 (ISO 3046/1); DIN6271; BS5514."},{"item":"Máy phát điện dự phòng: Tài liệu liên quan","quote":"Tài liệu kỹ thuật (Tiếng Anh, Tiếng Việt), tài liệu hướng dẫn vận hành và bảo dưỡng (Tiếng Việt)","reference":"Chương V, Bảng 01, mục 1","requirement":"Tài liệu kỹ thuật bằng tiếng Anh và tiếng Việt; tài liệu hướng dẫn vận hành và bảo dưỡng bằng tiếng Việt."},{"item":"Máy phát điện dự phòng: Bình nhiên liệu (phụ kiện đồng bộ)","quote":"Bình nhiên liệu 2800 lít hoặc tối thiểu 8h ở 100% tải","reference":"Chương V, Bảng 01, mục 1 (Phụ kiện tiêu chuẩn đồng bộ đi kèm theo máy)","requirement":"Bình nhiên liệu 2800 lít hoặc tối thiểu 8h ở 100% tải. Phụ kiện đồng bộ khác kèm máy: bảng điều khiển kỹ thuật số, bình ắc quy, bộ xạc ắc quy tự động, dây và cọc bình ắc quy, pô giảm thanh, khớp nối ống xả, bộ cao su chống rung máy."},{"item":"Máy phát điện dự phòng - Động cơ: Loại động cơ","quote":"Động cơ diesel, 4 thì, làm mát bằng nước","reference":"Chương V, Bảng 01, mục 2","requirement":"Động cơ diesel, 4 thì, làm mát bằng nước."},{"item":"Máy phát điện dự phòng - Động cơ: Bộ điều tốc","quote":"Điện tử","reference":"Chương V, Bảng 01, mục 2","requirement":"Điện tử."},{"item":"Máy phát điện dự phòng - Động cơ: Hệ thống làm mát","quote":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ đầy tải 100%.","reference":"Chương V, Bảng 01, mục 2","requirement":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi đầy tải 100%."},{"item":"Máy phát điện dự phòng - Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng 01, mục 2","requirement":"1500 vòng/phút."},{"item":"Máy phát điện dự phòng - Động cơ: Số xy lanh và cách bố trí","quote":"12 xilanh, bố trí hình V","reference":"Chương V, Bảng 01, mục 2","requirement":"12 xilanh, bố trí hình V."},{"item":"Máy phát điện dự phòng - Động cơ: Hệ thống nhiên liệu","quote":"Diesel","reference":"Chương V, Bảng 01, mục 2","requirement":"Diesel."},{"item":"Máy phát điện dự phòng - Động cơ: Tiêu hao nhiên liệu (100% tải)","quote":"<=300 l/h","reference":"Chương V, Bảng 01, mục 2","requirement":"<= 300 l/h."},{"item":"Máy phát điện dự phòng - Động cơ: Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN22:2009/BTNMT","reference":"Chương V, Bảng 01, mục 2","requirement":"Đáp ứng QCVN22:2009/BTNMT."},{"item":"Máy phát điện dự phòng - Đầu phát: Loại đầu phát","quote":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay","reference":"Chương V, Bảng 01, mục 3","requirement":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay."},{"item":"Máy phát điện dự phòng - Đầu phát: Tiêu chuẩn sản xuất","quote":"BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359","reference":"Chương V, Bảng 01, mục 3","requirement":"BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359."},{"item":"Máy phát điện dự phòng - Đầu phát: Khả năng chịu quá dòng","quote":"Hệ thống kích từ cho phép đầu phát có thể chịu quá dòng đến 30% trong 10 giây","reference":"Chương V, Bảng 01, mục 3","requirement":"Hệ thống kích từ cho phép đầu phát chịu quá dòng đến 30% trong 10 giây."},{"item":"Máy phát điện dự phòng - Đầu phát: Điện áp, tần số/vòng quay, pha","quote":"400/230V","reference":"Chương V, Bảng 01, mục 3","requirement":"Điện áp 400/230V; tần số/vòng quay 50Hz/1500v/p; 3 pha - 4 cực từ."},{"item":"Máy phát điện dự phòng - Đầu phát: Hệ số công suất","quote":"0.8","reference":"Chương V, Bảng 01, mục 3","requirement":"0.8."},{"item":"Máy phát điện dự phòng - Đầu phát: Cấp bảo vệ","quote":"IP 23","reference":"Chương V, Bảng 01, mục 3","requirement":"IP 23."},{"item":"Máy phát điện dự phòng - Đầu phát: Biến thiên điện áp ở chế độ xác lập","quote":"<= ±1%","reference":"Chương V, Bảng 01, mục 3","requirement":"<= ±1%."},{"item":"Máy phát điện dự phòng - Đầu phát: Kiểu kích từ","quote":"Đồng bộ, tự kích từ, không chổi than","reference":"Chương V, Bảng 01, mục 3","requirement":"Đồng bộ, tự kích từ, không chổi than."},{"item":"Máy phát điện dự phòng - Đầu phát: Cấp cách điện","quote":"Cấp H/ IP23","reference":"Chương V, Bảng 01, mục 3","requirement":"Cấp H/ IP23 (theo đúng cách ghi trong bảng)."},{"item":"Máy phát điện dự phòng - Đầu phát: Hiệu suất","quote":"≥ 92.30%","reference":"Chương V, Bảng 01, mục 3","requirement":"≥ 92.30%."},{"item":"Máy phát điện dự phòng - Đầu phát: Bộ điều thế tự động kỹ thuật số (DVR/AVR)","quote":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)","reference":"Chương V, Bảng 01, mục 3","requirement":"Điều chỉnh tự động bằng mạch điện, tích hợp trong bảng điều khiển."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Cấu trúc, độ ồn (phiên bản thứ nhất của mục 4)","quote":"Vỏ dạng container đặt ngoài trời. Độ ồn ồn của máy khi lắp vỏ cách âm đáp ứng QCVN 26: 2010/BTNMT","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ nhất)","requirement":"Vỏ dạng container đặt ngoài trời; độ ồn của máy khi lắp vỏ cách âm đáp ứng QCVN 26: 2010/BTNMT."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Xuất xứ (phiên bản thứ nhất)","quote":"Được sản xuất đồng bộ chính hãng hoặc gia công sản xuất trong nước","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ nhất)","requirement":"Sản xuất đồng bộ chính hãng hoặc gia công sản xuất trong nước."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Vật liệu chế tạo (phiên bản thứ nhất)","quote":"Được chế tạo bằng thép độ dày ≥ 2mm, sơn phủ bằng sơn tĩnh điện, cách âm bằng vật liệu cách âm chuyên dụng chống cháy","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ nhất)","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, cách âm bằng vật liệu cách âm chuyên dụng chống cháy."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Cửa","quote":"Có cửa đóng mở để dễ quan sát, điều khiển, tháo lắp dễ dàng, thuận lợi cho việc bảo dưỡng, sửa chữa","reference":"Chương V, Bảng 01, mục 4","requirement":"Có cửa đóng mở để dễ quan sát, điều khiển, tháo lắp, thuận lợi cho bảo dưỡng, sửa chữa."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Hệ thống giảm rung","quote":"Có hệ thống giảm chấn, giảm rung được chế tạo bằng cao su (hoặc tương đương) lõi thép giúp cân bằng, chống rung, vận hành an toàn","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ nhất)","requirement":"Hệ thống giảm chấn, giảm rung chế tạo bằng cao su (hoặc tương đương) lõi thép."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Kích thước","quote":"Chiều dài tối đa: 7.5m","reference":"Chương V, Bảng 01, mục 4","requirement":"Chiều dài tối đa 7.5m."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Cấu trúc, độ ồn (phiên bản thứ hai của mục 4)","quote":"Vỏ dạng container đặt ngoài trời - độ ồn ≤80 dBA","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ hai, sau mục 7 Yêu cầu khác)","requirement":"Vỏ dạng container đặt ngoài trời, độ ồn ≤ 80 dBA."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Xuất xứ, vật liệu (phiên bản thứ hai)","quote":"Được chế tạo bằng thép độ dày 2mm, sơn phủ bằng sơn tĩnh điện","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ hai)","requirement":"Sản xuất đồng bộ bởi chính hãng; thép dày 2mm, sơn tĩnh điện."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Xuất xứ bảng điều khiển","quote":"Bảng điều khiển của máy phát điện được sản xuất tại các nước G7/Asia","reference":"Chương V, Bảng 01, mục 5","requirement":"Bảng điều khiển sản xuất tại các nước G7/Asia."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Công nghệ","quote":"Dựa trên công nghệ vi xử lý – kỹ thuật số. Hệ thống điều khiển và bảo vệ ứng dụng công nghệ mới nhất, bao gồm:","reference":"Chương V, Bảng 01, mục 5","requirement":"Dựa trên công nghệ vi xử lý - kỹ thuật số; thiết kế gắn trên máy phát; có chức năng điều tốc điện tử và điều chỉnh điện thế tự động kỹ thuật số."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Kết nối ATS","quote":"Có tính năng kết nối với ATS (Khởi động, tắt máy từ xa)","reference":"Chương V, Bảng 01, mục 5","requirement":"Có tính năng kết nối với ATS (khởi động, tắt máy từ xa)."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Cổng giao tiếp BMS/RS485","quote":"Có cổng kết nối với hệ thống quản lý tòa nhà (BMS) + giám sát máy phát từ xa qua mạng internet thông qua cổng RS485.","reference":"Chương V, Bảng 01, mục 5","requirement":"Có cổng giao tiếp với máy tính bằng phần mềm chuyên dụng để cài đặt, cân chỉnh và lưu thông số; có cổng kết nối BMS và giám sát từ xa qua internet thông qua cổng RS485."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Chế độ chạy","quote":"Có chức năng chạy ở các chế độ Run/Off/Auto hoặc tương đương, chức năng Reset cảnh báo lỗi","reference":"Chương V, Bảng 01, mục 5","requirement":"Có chế độ Run/Off/Auto hoặc tương đương và chức năng Reset cảnh báo lỗi."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Điều kiện môi trường","quote":"Bộ điều khiển được thiết kế vận hành bình thường từ nhiệt độ môi trường từ -40oC ~ 70oC, độ ẩm tương đối lên tới 95%","reference":"Chương V, Bảng 01, mục 5","requirement":"Vận hành bình thường ở -40oC ~ 70oC, độ ẩm tương đối lên tới 95%."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Cài đặt thông số","quote":"Tất cả các chức năng điều chỉnh điện áp, tần số và cài đặt thông số đều phải thực hiện điều chỉnh trên màn hình bằng phím nhấn (không dùng chức năng điều chỉnh bằng biến trở xoay","reference":"Chương V, Bảng 01, mục 5","requirement":"Điều chỉnh điện áp, tần số và cài đặt thông số bằng phím nhấn trên màn hình, không dùng biến trở xoay."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Hiển thị khi hòa đồng bộ","quote":"Chức năng hiển thị điện áp, tần số, công suất, hệ số công suất trên bus khi hòa đồng bộ.","reference":"Chương V, Bảng 01, mục 5","requirement":"Hiển thị điện áp, tần số, công suất, hệ số công suất trên bus khi hòa đồng bộ; góc đồng bộ hoặc % đồng bộ."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Hiển thị lỗi cảnh báo và dừng máy","quote":"Chức năng hiển thị lỗi cảnh báo và dừng máy bằng màn hình LCD","reference":"Chương V, Bảng 01, mục 5","requirement":"Hiển thị lỗi cảnh báo và dừng máy bằng màn hình LCD, gồm các lỗi như nhiệt độ động cơ cao, áp suất dầu thấp, mức nhiên liệu thấp, điện áp ắc quy, tốc độ động cơ, tần số và điện áp máy phát, ngắn mạch, quá tải, sai thứ tự pha."},{"item":"Máy phát điện dự phòng - Lắp đặt: Bệ máy","quote":"Máy phát điện phải được lắp đặt chắc chắn, được đặt trên bệ máy cao tối thiểu 500mm so với sàn hoàn thiện","reference":"Chương V, Bảng 01, mục 5 (Lắp đặt máy phát điện)","requirement":"Lắp đặt chắc chắn, đặt trên bệ máy cao tối thiểu 500mm so với sàn hoàn thiện."},{"item":"Máy phát điện dự phòng - Lắp đặt: Ống xả khói","quote":"Ống xả khói máy phát được xả lên phía trên của vỏ máy và phải có thiết bị chống nước mưa hắt vào hệ thống ống xả này","reference":"Chương V, Bảng 01, mục 5 (Lắp đặt máy phát điện)","requirement":"Ống xả xả lên phía trên vỏ máy và có thiết bị chống nước mưa hắt vào."},{"item":"Máy phát điện dự phòng - Bảo hành: Thời gian bảo hành","quote":"Thời gian bảo hành: ≥ 18 tháng hoặc 1000 giờ sử dụng tùy điều kiện nào đến trước","reference":"Chương V, Bảng 01, mục 6","requirement":"≥ 18 tháng hoặc 1000 giờ sử dụng, tùy điều kiện nào đến trước."},{"item":"Máy phát điện dự phòng - Bảo hành: Hỗ trợ 24/7","quote":"Tư vấn đường dây nóng 24/7 khi nhận được thông tin báo hỏng. Có mặt ở hiện trường trong vòng 12 giờ kể từ khi tư vấn qua đường dây nóng không thành công.","reference":"Chương V, Bảng 01, mục 6","requirement":"Tư vấn đường dây nóng 24/7; có mặt tại hiện trường trong vòng 12 giờ khi tư vấn qua đường dây nóng không thành công."},{"item":"Máy phát điện dự phòng - Thử nghiệm: Thử tải","quote":"Đủ tải – 1 giờ","reference":"Chương V, Bảng 01, mục 7 (Thử tải máy phát điện)","requirement":"Thử tải theo các mức: 25% trong 0.5 giờ; 50% trong 0.5 giờ; đủ tải trong 1 giờ; 110% trong 0.5 giờ. Các thử nghiệm kèm theo gồm biến thiên điện áp, mức tiêu thụ nhiên liệu ở đủ tải, điều chỉnh tốc độ, thiết bị an toàn, điện trở cách điện."},{"item":"Máy phát điện dự phòng - Hồ sơ hàng hóa: C/O, C/Q","quote":"Giấy chứng nhận xuất xứ C/O, giấy chứng nhận chất lượng C/Q (đối với hàng hóa nhập khẩu) hoặc chứng nhận xuất xưởng, chứng chỉ chất lượng (đối với hàng sản xuất trong nước);","reference":"Chương V, Mục 1, Hồ sơ kèm theo hàng hoá","requirement":"Cung cấp C/O, C/Q (hàng nhập khẩu) hoặc chứng nhận xuất xưởng, chứng chỉ chất lượng (hàng trong nước); giấy chứng nhận bảo hành của nhà sản xuất; hướng dẫn sử dụng, tài liệu kỹ thuật."},{"item":"Máy biến áp (thiết bị liên quan): Công suất, điện áp","quote":"1600kVA","reference":"Chương V, Bảng 02, mục 3","requirement":"Công suất danh định 1600kVA; điện áp cao thế/hạ thế không tải 22/0.4 kV; 3 pha, 50 Hz."},{"item":"Máy biến áp (thiết bị liên quan): Loại MBA và tiêu chuẩn","quote":"Máy BA 3 pha đặt trong nhà, kiểu kín, nạp dầu hoàn chỉnh, ruột máy ngâm trong dầu, làm mát bằng gió tự nhiên (ONAN)","reference":"Chương V, Bảng 02, mục 1-2","requirement":"Máy 3 pha đặt trong nhà, kiểu kín, nạp dầu hoàn chỉnh, làm mát ONAN; thiết kế, chế tạo, thử nghiệm theo TCVN 8525: 2015 hoặc tương đương."},{"item":"Máy biến áp (thiết bị liên quan): Tổn hao, tổ đấu dây, ồn","quote":"D/Yo-11","reference":"Chương V, Bảng 02, mục 3","requirement":"Tổn hao không tải Po <=1305 W; tổn hao ngắn mạch ở 75°c Pk <= 13680 W; tổ đấu dây D/Yo-11; Uk 4.0-6.0 %; vật liệu dây dẫn đồng; mức ồn trung bình không vượt quá 70dB."},{"item":"Cáp điện hạ thế (thiết bị liên quan): Loại cáp","quote":"Cáp là loại 600/1000V, lõi đồng, bọc lớp cách điện XLPE và vỏ bọc PVC.","reference":"Chương V, Bảng 02, Cáp điện hạ thế","requirement":"Cáp 600/1000V, lõi đồng, cách điện XLPE và vỏ PVC (Cu/XLPE/PVC) hoặc PVC/PVC, đáp ứng IEC 60502-1 / TCVN 5935-1; cáp cho phụ tải PCCC dùng loại chống cháy theo IEC 60331."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:45:12.753Z"}},"IB2500323621":{"u":"2026-11-03T03:46:42.098+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp VNPT Yên Bái_HSMT gói thầu Mua sắm máy phát điện-1.pdf), chưa phân tích cả HSMT.","Văn bản có một số chỗ không nhất quán: tiến độ ghi 07 trạm BTS (bảng C.II) trong khi địa điểm là 12 trạm; không có thông tin hãng/model cụ thể của động cơ, đầu phát, bộ điều khiển (nhà thầu tự kê khai).","Một số mục gộp nhiều dòng STT nên trường quote chỉ trích một dòng tiêu biểu hoặc null."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500323621","generatorCapacity":"12 KVA (công suất liên tục ≥ 12,5 ± 0,5 KVA; dự phòng ≥ 13,2KVA), số lượng 12 chiếc"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng thể - Số lượng máy phát điện","quote":"Máy phát điện 12 KVA | Chiếc | 12","reference":"Chương V, mục 1 - Khối lượng cung cấp và lắp đặt, TT 1","requirement":"Máy phát điện 12 KVA, 12 chiếc, lắp tại 12 trạm BTS (mỗi trạm 01 chiếc)"},{"item":"Tổng thể - Số lượng bộ chuyển đổi nguồn ATS","quote":"Bộ chuyển đổi nguồn ATS có công suất ≥ 85A | Chiếc | 12","reference":"Chương V, mục 1 - Khối lượng cung cấp và lắp đặt, TT 2","requirement":"Bộ chuyển đổi nguồn ATS có công suất ≥ 85A, 12 chiếc"},{"item":"Tổ máy phát điện: Yêu cầu chung (mới, năm sản xuất, xuất xứ)","quote":"Mới 100%, tháng 7 năm 2024 trở về sau. Hàng\nhóa có xuất xứ thuộc nhóm nước G7 hoặc Việt\nNam.","reference":"Chương V, mục 2, bảng A, STT 1","requirement":"Mới 100%, từ tháng 7 năm 2024 trở về sau; hàng hóa xuất xứ nhóm nước G7 hoặc Việt Nam; hàng xuất xứ Việt Nam nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt\nNam và có khả năng hoạt động ở trong điều kiện\nnhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi\ntrường ≤ 80%.","reference":"Chương V, mục 2, bảng A, STT 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp từ\ntháng 7 năm 2024 trở về sau","reference":"Chương V, mục 2, bảng A, STT 2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2024 trở về sau; tổ máy sản xuất/lắp ráp từ tháng 7 năm 2024 trở về sau"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục (100 % tải) ≥ 12,5 ± 0,5 KVA","reference":"Chương V, mục 2, bảng A, STT 3","requirement":"≥ 12,5 ± 0,5 KVA (100% tải)"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 13,2KVA.","reference":"Chương V, mục 2, bảng A, STT 4","requirement":"≥ 13,2KVA"},{"item":"Tổ máy phát điện: Điện áp, số pha, tần số, hệ số công suất","quote":"220V, xoay chiều.","reference":"Chương V, mục 2, bảng A, STT 5, 7, 8, 10","requirement":"220V xoay chiều; 1 pha, 2 dây; 50 Hz; Cosφ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp và sai lệch tần số","quote":"≤ ± 1%","reference":"Chương V, mục 2, bảng A, STT 6, 9","requirement":"Dao động điện áp đầu ra (tải định mức) sau khi đóng tải 30s ≤ ± 1%; sai lệch tần số (tải định mức) sau khi đóng tải 30s ≤ ± 1%"},{"item":"Tổ máy phát điện: Tốc độ vòng quay và nhiên liệu","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 2, bảng A, STT 11, 12","requirement":"1.500 vòng/phút; nhiên liệu dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí\n12VDC, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 2, bảng A, STT 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy; khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Cơ cấu truyền động, bộ nạp ắc quy","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 2, bảng A, STT 14, 15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; bộ nạp bình ắc quy kèm theo máy"},{"item":"Tổ máy phát điện: Chế độ chạy liên tục, quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian\n≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2, bảng A, STT 16, 17, 18","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 64 dB","reference":"Chương V, mục 2, bảng A, STT 19","requirement":"≤ 64 dB khi đã đóng vỏ cách âm (100% công suất định mức, không gian mở, đo cách tâm máy 7m)"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống\nđông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 2, bảng A, STT 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện: Điều kiện vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC\nĐộ ẩm hoạt động: 80% đến 100%","reference":"Chương V, mục 2, bảng A, STT 21","requirement":"Toàn bộ bộ phận được nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 2, bảng A, STT 22, 23","requirement":"Thùng nhiên liệu dạng treo không nằm dưới đế máy, thép xử lý hóa học chống rỉ sét; dung tích ≥ 50 lít (gắn trực tiếp trong máy)"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 2, bảng A, STT 24","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt hóa học, sơn tĩnh điện, có khóa; đặt ngoài trời, có hệ thống thoát nhiệt; phần điều khiển có cửa kính; cánh cửa có khóa và gioăng; vật liệu chống ồn cao su non chống cháy"},{"item":"Tổ máy phát điện: Khung đế, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống\ncao su chống rung, đảm bảo khả năng chịu tải\nvà chấn động cao","reference":"Chương V, mục 2, bảng A, STT 25, 26","requirement":"Khung đế chắc chắn, chịu lực, giảm chấn, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy phát điện: Kích thước và trọng lượng","quote":"Tương đương ≤ (1500 x 770 x 970) mm","reference":"Chương V, mục 2, bảng A, STT 27, 28","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1500 x 770 x 970) mm; trọng lượng tịnh ≤ 650 Kg"},{"item":"Tổ máy phát điện: Chứng nhận và tiêu chuẩn","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải\ncông nghiệp đối với bụi và các chất vô cơ\n(QCVN 19:2009/BTNMT/ Euro stage II).","reference":"Chương V, mục 2, bảng A, STT 29-32","requirement":"ISO 9001:2015 và ISO 14001:2015 (đơn vị lắp ráp/sản xuất trong nước); CE còn thời hạn (hàng xuất xứ Việt Nam), kiểm tra được trên website đơn vị cấp; khí thải đáp ứng QCVN 19:2009/BTNMT / Euro stage II, có chứng nhận kiểm định bên thứ 3"},{"item":"Tổ máy phát điện: Nối đất, ghi nhãn, bảng thông số","quote":null,"reference":"Chương V, mục 2, bảng A, STT 33-35","requirement":"Có đầu nối đất; ghi nhãn đầu nối; bảng thông số đặc trưng gồm tên nhà chế tạo, số serial, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2, bảng A, STT 36-37","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); thông số công bố trên website nhà sản xuất"},{"item":"Tổ máy phát điện: Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím\nbấm mềm; không chổi than, tự động kích từ; tự","reference":"Chương V, mục 2, bảng A, STT 38","requirement":"Khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi thay đổi tải (AVR)"},{"item":"Động cơ: Hãng, nơi sản xuất, năm sản xuất","quote":"Hãng sản xuất động cơ thuộc nhóm nước G7","reference":"Chương V, mục 2, bảng B.I, STT 1-3","requirement":"Hãng sản xuất động cơ thuộc nhóm nước G7; nơi sản xuất do nhà thầu cung cấp thông tin; năm 2024 trở về sau"},{"item":"Động cơ: Loại, tốc độ, công suất","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 2, bảng B.I, STT 4-7","requirement":"Diesel 4 kỳ; 1.500 vòng/phút; công suất liên tục ≥ 15,5KW; công suất tối đa ≥ 17KW"},{"item":"Động cơ: Xy lanh","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 2, bảng B.I, STT 8-12","requirement":"Số xy lanh ≥ 3 thẳng hàng; tổng dung tích ≤ 1,826 lít; đường kính ≥ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1"},{"item":"Động cơ: Điều tốc, bôi trơn","quote":"Điện tử bằng ECU","reference":"Chương V, mục 2, bảng B.I, STT 13-14","requirement":"Điều tốc điện tử bằng ECU; bơm nhớt, bôi trơn cưỡng bức"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4,0 L/h","reference":"Chương V, mục 2, bảng B.I, STT 15-16","requirement":"≤ 4,0 L/h ở tải 100% định mức; ≤ 3,0 L/h ở tải 75% định mức"},{"item":"Động cơ: Lọc, cảm biến, khởi động, làm mát, sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 2, bảng B.I, STT 17-21","requirement":"Phin lọc dầu bôi trơn và nhiên liệu (lọc tinh và thô), có ruột thay; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy; két nước đồng kết hợp quạt gió đầu trục; có tính năng sấy trước khi khởi động"},{"item":"Đầu phát: Hãng, nơi sản xuất, năm sản xuất","quote":"Năm 2024 trở về sau","reference":"Chương V, mục 2, bảng B.II, STT 1-3","requirement":"Hãng và nơi sản xuất do nhà thầu cung cấp thông tin; năm 2024 trở về sau"},{"item":"Đầu phát: Loại, công suất, điện áp","quote":"Kích từ tự động, không chổi than, kín không bị\nthấm nước, 1 pha, 2 dây.","reference":"Chương V, mục 2, bảng B.II, STT 4-8, 10","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha 2 dây; công suất liên tục ≥ 12KVA; Cosφ = 1; 1.500 vòng/phút; 220V/1 pha, 2 dây; 50 Hz"},{"item":"Đầu phát: Dao động điện áp, quá tải, AVR","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến\n+5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 2, bảng B.II, STT 9, 11-13","requirement":"Dao động điện áp ở tải cố định ≤ 1% (tốc độ thay đổi -2% đến +5%, hệ số công suất 0,8 đến 1); cho phép chạy 110% công suất trong 1 giờ/12 giờ; tự động điều chỉnh điện áp AVR; tự kích từ không chổi than"},{"item":"Đầu phát: Cấp bảo vệ, cấp cách điện","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 2, bảng B.II, STT 14-15","requirement":"Tối thiểu IP23; cấp cách điện H/H"},{"item":"Bộ điều khiển: Hãng, nơi, năm sản xuất","quote":"Năm 2024 trở về sau","reference":"Chương V, mục 2, bảng B.III, STT 1-3","requirement":"Hãng và nơi sản xuất do nhà thầu cung cấp thông tin; năm 2024 trở về sau"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Lưu sự kiện ≥ 500 event log","reference":"Chương V, mục 2, bảng B.III, STT 4","requirement":"Gắn mặt trước máy; màn hình LCD; công nghệ vi xử lý, có nút dừng khẩn cấp bên ngoài; nút RUN/OFF/AUTO và dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh); cài đặt bằng phím, bộ định thời, cảnh báo LED và LCD; chuyển khởi động bằng tay (ổ khóa đề) khi khẩn cấp; tự khởi động khi tổ ắc quy trạm BTS thấp; lưu thời gian thực, mật mã khi đổi cài đặt; lưu sự kiện ≥ 500 event log"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":null,"reference":"Chương V, mục 2, bảng B.III, STT 5","requirement":"Hiển thị: tổng công suất (Kw-h), điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, số giờ cộng dồn, số giờ còn lại phải bảo trì, báo lỗi, thời gian bảo trì"},{"item":"Bộ điều khiển: Bảo vệ và tự động dừng máy","quote":"Nhiệt độ nước làm mát cao.\nÁp suất dầu bôi trơn thấp.\nQuá tải.","reference":"Chương V, mục 2, bảng B.III, STT 6","requirement":"Điện áp cao/thấp; tần số cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu thấp; quá tải; vượt tốc; không đạt tốc độ; bảo vệ không đề lại khi máy đang chạy; mức nhiên liệu thấp; nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ\n0,5 phút tới 01 giờ.","reference":"Chương V, mục 2, bảng B.III, STT 7","requirement":"Trễ khởi động máy phát khi mất lưới 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ; hẹn bảo hành, bảo trì theo ngày hoặc số giờ chạy; cài đặt số lần khởi động"},{"item":"Bộ điều khiển: Chức năng điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính\nthông qua cổng kết nối USB hoặc RS-45.","reference":"Chương V, mục 2, bảng B.III, STT 8-9","requirement":"Điều khiển chế độ tự động/nhân công, van nhiên liệu, khởi động, chạy làm mát, công tắc chuyển mạch ATS (khi lưới lỗi điện áp, tần số hoặc mất pha thì khởi động máy và chuyển sang điện máy phát); giao diện máy tính qua cổng USB hoặc RS-45, kèm phần mềm điều khiển"},{"item":"ATS: Loại tủ và dòng định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 2, bảng B.IV, STT 1-2","requirement":"Loại treo tường; dòng điện định mức ≥ 85 A"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 2, bảng B.IV, STT 2","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự chuyển tải lưới/máy phát; công tắc Auto/Gen/Man; bộ sạc ắc qui tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; thông số chỉnh được: thời gian chờ lưới ổn định, thời gian đóng Contactor lưới, thời gian đóng Contactor máy phát, thời gian làm nguội máy"},{"item":"Phụ kiện kèm theo: Lọc, làm mát, xả","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp,\nkhớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 2, bảng B.V, STT 1-3","requirement":"Bộ lọc nhiên liệu tháo lắp được; làm mát bằng nước có pha dung dịch chống đóng cặn kèm bình nước phụ, quạt gió đầu trục; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết"},{"item":"Phụ kiện kèm theo: Ắc quy, cao su, vật tư, tài liệu, dụng cụ","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí\n12VDC, ≥ 70Ah.","reference":"Chương V, mục 2, bảng B.V, STT 4-8","requirement":"Kèm 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc; bộ cao su chống rung nguyên thủy theo máy; vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) lắp đặt đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu; catalog, sách hướng dẫn vận hành và bảo dưỡng mỗi máy 1 bộ; bộ dụng cụ sửa chữa cơ bản mỗi máy 1 bộ"},{"item":"Lắp đặt, đấu nối, chạy thử tải","quote":"Tiết diện dây đất. | ≥ 16 mm2","reference":"Chương V, mục 2, bảng B.VI, STT 1-6","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định; đặt cân bằng, an toàn; dây nguồn, đất, điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 25 mm2; cam kết chạy thử tải theo yêu cầu chủ đầu tư"},{"item":"Bảo hành, bảo trì","quote":"Nhà thầu cam kết bảo hành hàng hóa do nhà\nthầu cung cấp tối thiểu là ≥ 2 năm (24 tháng)","reference":"Chương V, mục 2, bảng C.I, STT 1-3; mục 1.3.4","requirement":"Bảo hành tối thiểu ≥ 2 năm (24 tháng) kể từ ngày bàn giao nghiệm thu; sửa chữa/thay thế không quá 03 ngày; bảo trì, bảo dưỡng miễn phí 6 tháng/lần tại địa điểm lắp đặt"},{"item":"Chất lượng hàng hóa, CO/CQ","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc\nnhập ngoại từ tháng 7 năm 2024 trở về sau","reference":"Chương V, mục 1.3.1; bảng C.II, STT 2","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ tháng 7 năm 2024 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; hàng mẫu kèm chứng từ CO, CQ, packing list (hàng nhập khẩu, hoặc của động cơ và đầu phát nếu lắp ráp trong nước)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:46:40.927Z"}},"IB2500327119":{"u":"2026-11-03T03:43:11.84+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật ct 5 máy phát điện.docx), chưa phân tích cả HSMT.","Mục 4 (máy 125 kVA) ghi công suất liên tục ≥ 100kVA, không khớp tiêu đề và phạm vi công việc là 125 kVA; động cơ ≥ 159hp và bình nhiên liệu ≥ 280 lít giống mục 3 (máy 100 kVA).","Số lượng tủ ATS 630A, ATS 200A và chiều dài, tiết diện cáp không được nêu trong Chương V; bảng đánh số nhảy từ mục 6 sang mục 9 (không có mục 7, 8). Không rõ tủ ATS nào dùng cho máy nào.","Tủ ATS và bảng cáp không nêu thông số bảo hành riêng; áp dụng chung điều khoản bảo hành tối thiểu 12 tháng.","Chương V chỉ nêu mức công suất liên tục (Prime); không nêu công suất dự phòng (standby), không nêu mức khí thải."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Thi công lắp đặt Máy phát điện tại Liên Hòa, Khe mai, XNN Miền Đông","notifyNo":"IB2500327119","generatorCapacity":"5 tổ máy diesel, công suất liên tục: 2 x 82.5 kVA, 1 x 100 kVA, 1 x 125 kVA, 1 x 320 kVA (320 kVA ghi \"Liên tục (Prime)\")"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng tổ máy","quote":"+ Đầu tư mới 01 máy phát điện 320kVA tại KXL.","reference":"Chương V, mục I.1","requirement":"Đầu tư mới 5 máy phát điện: NMN Liên Hòa 82.5 kVA (trạm bơm nước thô) và 100 kVA (KXL); NMN Khe Mai 82.5 kVA (trạm bơm nước thô) và 320 kVA (KXL); Trạm Tiên Yên 125 kVA (trạm bơm nước thô); mỗi vị trí 01 máy."},{"item":"Phạm vi - Xây dựng","quote":"- Đổ bệ bê tông, xây dựng nhà đặt máy phát điện để bảo vệ thiết bị khỏi tác động của môi trường và đảm bảo vận hành an toàn.","reference":"Chương V, mục I.1","requirement":"Đổ bệ bê tông, xây dựng nhà đặt máy phát điện để bảo vệ thiết bị và đảm bảo vận hành an toàn."},{"item":"Máy 320 kVA: Công suất, điện áp, tần số","quote":"- Công suất liên tục (100% tải) ≥ 320kVA","reference":"Chương V, mục 3.2, bảng TT 1 - 1.1","requirement":"Chế độ liên tục (Prime), công suất liên tục (100% tải) ≥ 320 kVA; 3 pha 4 dây; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút."},{"item":"Máy 320 kVA: Hãng, năm sản xuất, tiêu chuẩn tổ máy","quote":"- Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 1 - 1.1","requirement":"Hãng và model do nhà thầu đề xuất; mới 100%, sản xuất từ năm 2024 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn cùng một nhà sản xuất (thông tin có trên website hãng, nhà thầu trích dẫn đường link); hoạt động ngoài trời không cần mái che."},{"item":"Máy 320 kVA: Vỏ chống ồn, bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 480 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 1 - 1.1","requirement":"Vỏ chống bụi, độ ồn 75 dBA @ 1m ở tải 75% trong điều kiện trường tự do; vật liệu cách âm Rockwool theo IS 8183; bình nhiên liệu ≥ 480 lít, nạp nhiên liệu bên trong vỏ có khóa cửa; ắc quy kín khí, có bộ sạc ắc quy kèm theo."},{"item":"Máy 320 kVA: Động cơ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 72 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 1 - 1.2","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; diesel 4 kỳ, phun trực tiếp, 1500 vòng/phút, hệ thống nhiên liệu Bosch HPCR với bộ điều khiển điện tử hạng A1; công suất ≥ 399bhp tại 1500 vòng/phút; làm mát bằng quạt gió và két nước, thiết kế thử nghiệm ở 50°C; tăng áp, làm mát khí nạp bằng két gió; điều tốc điện tử; ≥ 6 xi lanh thẳng hàng; tỷ số nén ≤ 16.5:1; dung tích ≤ 8.9 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 72 Lít/giờ; khởi động điện 24 V DC; nhiệt độ khí thải ≤ 532°C."},{"item":"Máy 320 kVA: Đầu phát","quote":"- Dao động điện áp (Tối đa): ± 1%","reference":"Chương V, mục 3.2, bảng TT 1 - 1.3","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; tiêu chuẩn BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359; cấp bảo vệ ≥ IP 23; dao động điện áp tối đa ± 1%; cấp cách điện H; bước quấn 2/3; stato quấn 2 lớp; rôto cân bằng động; méo dạng sóng không tải < 1.5%, tải tuyến tính cân bằng < 5%; méo sóng hài < 2%; không chổi than, tự kích từ, AVR."},{"item":"Máy 320 kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 1 - 1.4","requirement":"Hãng, model nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED cảnh báo, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình LCD tối thiểu 128 x 64 pixels, nhận biết và báo lỗi điện lưới, tín hiệu đóng động lực ATS; có giao diện kết nối ATS để điều khiển tắt/bật máy phát."},{"item":"Máy 320 kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t24VDC","reference":"Chương V, mục 3.2, bảng TT 1 - 1.5","requirement":"Đầu ra 24VDC, dòng tối đa ≥ 3A; đầu vào AC 95V ÷ 280V hoặc bao dải trên; hiệu suất ≥ 85%; tối thiểu 2 chế độ nạp Boost và Float; hiển thị LED; bảo vệ quá áp đầu vào, ngược cực, quá tải, ngắn mạch đầu ra; nhiệt độ -30 ÷ 55℃, độ ẩm 0÷95%RH không đọng sương; lắp bên trong máy phát; nhà sản xuất, mã hiệu, xuất xứ đính kèm trong E-HSDT."},{"item":"Máy 82,5 kVA (2 máy: Liên Hòa, Khe Mai): Công suất, điện áp, tần số","quote":"- Công suất liên tục (100% tải) ≥ 82.5kVA","reference":"Chương V, mục 3.2, bảng TT 2 - 2.1","requirement":"Chế độ liên tục, công suất liên tục (100% tải) ≥ 82.5 kVA; 3 pha 4 dây; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút."},{"item":"Máy 82,5 kVA: Hãng, năm sản xuất, tiêu chuẩn tổ máy","quote":"- Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 2 - 2.1","requirement":"Hãng và model do nhà thầu đề xuất; mới 100%, sản xuất từ năm 2024 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; động cơ, đầu phát, bảng điều khiển, ắc quy, vỏ chống ồn cùng một nhà sản xuất; hoạt động ngoài trời không cần mái che."},{"item":"Máy 82,5 kVA: Vỏ chống ồn, bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 140 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 2 - 2.1","requirement":"Vỏ chống bụi, độ ồn 75 dBA @ 1m ở tải 75% trong điều kiện trường tự do; cách âm Rockwool theo IS 8183; bình nhiên liệu ≥ 140 lít, nạp nhiên liệu bên trong vỏ có khóa cửa."},{"item":"Máy 82,5 kVA: Động cơ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 21 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 2 - 2.2","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; diesel 4 kỳ, phun trực tiếp, 1500 vòng/phút; công suất ≥ 110hp tại 1500 vòng/phút; làm mát bằng quạt gió và két nước, thiết kế thử nghiệm ở 50°C; tăng áp, làm mát khí nạp bằng két gió; điều tốc cơ khí; ≥ 4 xi lanh thẳng hàng; tỷ số nén ≤ 18:1; dung tích ≤ 3.9 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 21 Lít/giờ; khởi động điện 12 V DC; nhiệt độ khí thải ≤ 450°C."},{"item":"Máy 82,5 kVA: Đầu phát","quote":"- Dao động điện áp (Tối đa): ± 0.5%","reference":"Chương V, mục 3.2, bảng TT 2 - 2.3","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; tiêu chuẩn BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359; ≥ IP 23; dao động điện áp tối đa ± 0.5%; cấp cách điện H; bước quấn 2/3; stato quấn 2 lớp; rôto cân bằng động; méo dạng sóng không tải < 2%, tải tuyến tính cân bằng < 5%; méo sóng hài < 2%."},{"item":"Máy 82,5 kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 2 - 2.4","requirement":"Model nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình LCD tối thiểu 128 x 64 pixels, báo lỗi điện lưới và tín hiệu đóng động lực ATS; giao diện kết nối ATS."},{"item":"Máy 82,5 kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t12VDC","reference":"Chương V, mục 3.2, bảng TT 2 - 2.5","requirement":"Đầu ra 12VDC, dòng tối đa ≥ 5A; đầu vào AC 95V ÷ 280V hoặc bao dải trên; hiệu suất ≥ 85%; tối thiểu 2 chế độ nạp Boost và Float; hiển thị LED; các bảo vệ vào/ra; nhiệt độ -30 ÷ 55℃, độ ẩm 0÷95%RH; lắp bên trong máy phát."},{"item":"Máy 100 kVA: Công suất, điện áp, tần số","quote":"- Công suất liên tục (100% tải) ≥ 100kVA","reference":"Chương V, mục 3.2, bảng TT 3 - 3.1","requirement":"Chế độ liên tục, công suất liên tục (100% tải) ≥ 100 kVA; 3 pha 4 dây; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút."},{"item":"Máy 100 kVA: Hãng, năm sản xuất, tiêu chuẩn tổ máy","quote":"- Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 3 - 3.1","requirement":"Hãng và model do nhà thầu đề xuất; mới 100%, sản xuất từ năm 2024 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; các bộ phận cùng một nhà sản xuất; hoạt động ngoài trời không cần mái che."},{"item":"Máy 100 kVA: Vỏ chống ồn, bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 280 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 3 - 3.1","requirement":"Vỏ chống bụi, độ ồn 75 dBA @ 1m ở tải 75% trong điều kiện trường tự do; cách âm Rockwool theo IS 8183; bình nhiên liệu ≥ 280 lít, nạp nhiên liệu bên trong vỏ có khóa cửa."},{"item":"Máy 100 kVA: Động cơ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 3 - 3.2","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; diesel 4 kỳ, phun trực tiếp, 1500 vòng/phút; công suất ≥ 159hp tại 1500 vòng/phút; làm mát bằng quạt gió và két nước, thiết kế thử nghiệm ở 50°C; tăng áp, làm mát khí nạp bằng két gió; điều tốc cơ khí; ≥ 6 xi lanh thẳng hàng; tỷ số nén ≤ 17:1; dung tích ≤ 6.0 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ; khởi động điện 12 V DC; nhiệt độ khí thải ≤ 553°C."},{"item":"Máy 100 kVA: Đầu phát","quote":"- Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 3 - 3.3","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; tiêu chuẩn BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359; ≥ IP 23; dao động điện áp tối đa ± 0.5%; cấp cách điện H; bước quấn 2/3; stato quấn 2 lớp; rôto cân bằng động; méo dạng sóng không tải < 2%, tải tuyến tính cân bằng < 5%; méo sóng hài < 2%."},{"item":"Máy 100 kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 3 - 3.4","requirement":"Model nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình LCD tối thiểu 128 x 64 pixels, báo lỗi điện lưới và tín hiệu đóng động lực ATS; giao diện kết nối ATS."},{"item":"Máy 100 kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t12VDC","reference":"Chương V, mục 3.2, bảng TT 3 - 3.5","requirement":"Đầu ra 12VDC, dòng tối đa ≥ 5A; đầu vào AC 95V ÷ 280V hoặc bao dải trên; hiệu suất ≥ 85%; tối thiểu 2 chế độ nạp Boost và Float; hiển thị LED; các bảo vệ vào/ra; nhiệt độ -30 ÷ 55℃, độ ẩm 0÷95%RH; lắp bên trong máy phát."},{"item":"Máy 125 kVA: Công suất, điện áp, tần số","quote":"- Công suất liên tục (100% tải) ≥ 100kVA","reference":"Chương V, mục 3.2, bảng TT 4 - 4.1","requirement":"Chế độ liên tục; công suất liên tục (100% tải) ghi trong bảng là ≥ 100kVA (khác với tiêu đề bảng và phạm vi công việc là 125 kVA); 3 pha 4 dây; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút."},{"item":"Máy 125 kVA: Hãng, năm sản xuất, tiêu chuẩn tổ máy","quote":"- Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 4 - 4.1","requirement":"Hãng và model do nhà thầu đề xuất; mới 100%, sản xuất từ năm 2024 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; các bộ phận cùng một nhà sản xuất; hoạt động ngoài trời không cần mái che."},{"item":"Máy 125 kVA: Vỏ chống ồn, bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 280 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 4 - 4.1","requirement":"Vỏ chống bụi, độ ồn 75 dBA @ 1m ở tải 75% trong điều kiện trường tự do; cách âm Rockwool theo IS 8183; bình nhiên liệu ≥ 280 lít, nạp nhiên liệu bên trong vỏ có khóa cửa."},{"item":"Máy 125 kVA: Động cơ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 4 - 4.2","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; diesel 4 kỳ, phun trực tiếp, 1500 vòng/phút; công suất ≥ 159hp tại 1500 vòng/phút; làm mát bằng quạt gió và két nước, thiết kế thử nghiệm ở 50°C; tăng áp, làm mát khí nạp bằng két gió; điều tốc cơ khí; ≥ 6 xi lanh thẳng hàng; tỷ số nén ≤ 17:1; dung tích ≤ 6.0 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ; khởi động điện 12 V DC; nhiệt độ khí thải ≤ 553°C."},{"item":"Máy 125 kVA: Đầu phát","quote":"- Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 4 - 4.3","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; tiêu chuẩn BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359; ≥ IP 23; dao động điện áp tối đa ± 0.5%; cấp cách điện H; bước quấn 2/3; stato quấn 2 lớp; rôto cân bằng động; méo dạng sóng không tải < 2%, tải tuyến tính cân bằng < 5%; méo sóng hài < 2%."},{"item":"Máy 125 kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 4 - 4.4","requirement":"Model nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình LCD tối thiểu 128 x 64 pixels, báo lỗi điện lưới và tín hiệu đóng động lực ATS; giao diện kết nối ATS."},{"item":"Máy 125 kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t12VDC","reference":"Chương V, mục 3.2, bảng TT 4 - 4.5","requirement":"Đầu ra 12VDC, dòng tối đa ≥ 5A; đầu vào AC 95V ÷ 280V hoặc bao dải trên; hiệu suất ≥ 85%; tối thiểu 2 chế độ nạp Boost và Float; hiển thị LED; các bảo vệ vào/ra; nhiệt độ -30 ÷ 55℃, độ ẩm 0÷95%RH; lắp bên trong máy phát."},{"item":"Tủ ATS 630A trọn bộ: Cấu hình, năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Gồm bộ ATS 630A, vỏ tủ điện ngoài trời 2 lớp cánh KT 800x600x400, đế và linh kiện kết nối; xuất xứ nhà thầu đề xuất; năm sản xuất 2025 trở về sau; 2 chế độ tự động hoặc bằng tay; tự động chuyển tải lưới/máy phát khi mất/có điện."},{"item":"Tủ ATS 630A trọn bộ: Thiết bị đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 630A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 630A, 4 cực; nhà thầu cung cấp link website trong E-HSDT."},{"item":"Tủ ATS 630A trọn bộ: Bộ điều khiển","quote":"Có bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Bộ điều khiển đo lường và điều khiển tự động, màn hình LCD 2,8 Inch, giao diện RS485 kết nối giám sát từ xa, giao diện USB; hiển thị trạng thái điện áp, tần số lưới và máy phát, trạng thái đóng công tắc, đầu vào/ra, thời gian bật nguồn tích lũy, đồng hồ thời gian thực."},{"item":"Tủ ATS 630A trọn bộ: Bộ sạc ắc quy tích hợp","quote":"nguồn điện đầu vào chịu được phạm vi từ 90VAC-305VAC","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Công suất đầu ra 144W, điện áp sạc trung bình 28,8V, đầu vào chịu được 90VAC-305VAC."},{"item":"Tủ ATS 630A trọn bộ: Vỏ tủ","quote":"Vỏ tủ ngoài trời 2 lớp cánh làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm.","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Vỏ tủ ngoài trời 2 lớp cánh thép sơn tĩnh điện, độ dày tôn 1-2mm; phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529."},{"item":"Tủ ATS 200A trọn bộ: Cấu hình, năm sản xuất, đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 200A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 6","requirement":"Gồm bộ ATS 200A, vỏ tủ điện ngoài trời 2 lớp cánh KT 800x600x400, đế và linh kiện kết nối; xuất xứ nhà thầu đề xuất; năm sản xuất 2025 trở về sau; 2 chế độ tự động hoặc bằng tay; thiết bị đóng cắt 3 vị trí ON-OFF-ON, dòng định mức ≥ 200A, 4 cực."},{"item":"Tủ ATS 200A trọn bộ: Bộ điều khiển, bộ sạc, vỏ tủ","quote":"Bộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra 144W, điện áp sạc trung bình 28,8V","reference":"Chương V, mục 3.2, bảng TT 6","requirement":"Bộ điều khiển LCD 2,8 Inch, RS485, USB, hiển thị các thông số như tủ ATS 630A; bộ sạc tích hợp 144W, 28,8V, đầu vào 90VAC-305VAC; vỏ tủ ngoài trời 2 lớp cánh thép sơn tĩnh điện dày 1-2mm, phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529."},{"item":"Cáp điện CU/XLPE/PVC/DSTA/PVC","quote":"Điện áp danh định: 0.6/1kV","reference":"Chương V, mục 3.2, bảng TT 9","requirement":"Ruột đồng cấp 1 hoặc 2 theo IEC 60228; cách điện XLPE; lớp bọc lót PVC; giáp băng thép phẳng (DSTA); vỏ ngoài PVC màu đen; điện áp danh định 0.6/1kV; tiêu chuẩn TCVN 5935-1 / IEC 60502-1."},{"item":"Cáp điện Cu/XLPE/PVC","quote":"Tiêu chuẩn áp dụng: TCVN 5935-1 / IEC 60502-1","reference":"Chương V, mục 3.2, bảng TT 10","requirement":"Ruột đồng cấp 1 hoặc 2 theo IEC 60228; cách điện XLPE; vỏ bọc ngoài PVC màu đen; điện áp danh định 0.6/1kV; tiêu chuẩn TCVN 5935-1 / IEC 60502-1."},{"item":"Tiêu chuẩn áp dụng cho tổ máy phát điện","quote":"TCVN 9729-1:2013 (ISO 8528-1:2005)","reference":"Chương V, mục III.1, dòng 10","requirement":"Áp dụng TCVN 9729-1:2013 (ISO 8528-1:2005) về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông."},{"item":"Hàng hóa mới, xuất xứ, chứng từ","quote":"Chứng nhận xuất xứ - (CO –","reference":"Chương V, mục III.3.2 và mục Kiểm tra và thử nghiệm","requirement":"Hàng hóa, vật tư đều mới, chưa qua sử dụng; có chứng từ chứng minh nguồn gốc xuất xứ, chứng chỉ chất lượng; nhà thầu đề xuất đầy đủ chủng loại, xuất xứ; hàng nhập khẩu kèm CO, CQ, chứng thư giám định, Test Report/giấy kiểm tra xuất xưởng."},{"item":"Điều kiện lắp đặt máy phát điện","quote":"- Độ dày tối thiểu của nền nhà phải từ 8cm","reference":"Chương V, mục 3.3.1","requirement":"Đặt máy nơi khô ráo, thoáng mát, hạn chế nắng trực tiếp; nền phẳng, chịu lực tốt, dày tối thiểu 8cm; khu vực không rung lắc, địa chấn; có mái che khi thời tiết không ổn định."},{"item":"Phạm vi lắp đặt, chạy thử","quote":"- Tiến hành chạy thử không tải, có tải và ghi lại các thông số cần thiết trong quá trình chạy.","reference":"Chương V, mục 4.1.2, 4.1.3","requirement":"Vận chuyển, nâng đặt máy; lắp thùng nhiên liệu; lắp ống khói; thông gió, cách âm phòng máy (nếu có); đấu nối cáp điện; kiểm tra ắc quy, chức năng điều khiển, thông mạch, cách điện cáp, thanh cái, CB đầu nguồn; chạy thử không tải và có tải."},{"item":"Thi công cáp ngầm","quote":"- Tại chỗ cáp đổi hướng bán kính cong lượn của cáp phải đảm bảo yêu cầu kỹ thuật > 0,6 m.","reference":"Chương V, mục 3.3.3","requirement":"Cáp đặt trong ống HDPE; bán kính cong của cáp > 0,6 m; khoảng cách cáp tới đường ống nước > 0,5m; khoảng cách ngang tới công trình xây dựng > 1m."},{"item":"Bảo hành, bảo trì","quote":"nhưng tối thiểu 12 tháng kể từ khi được bàn giao, nghiệm thu kèm theo phiếu bảo hành","reference":"Chương V, mục 4.2","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, tối thiểu 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; khắc phục sự cố trong thời gian quy định; bảo trì, bảo dưỡng trong thời gian bảo hành; khuyến khích tăng thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:43:11.171Z"}},"IB2500330002":{"u":"2026-11-03T03:41:07.586+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT gói 20.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy phát điện; chỉ có một dòng hàng máy phát điện 300 kVA.","Văn bản không nêu hãng, model, xuất xứ cụ thể (chỉ ghi \"G20 hoặc tương đương\") của động cơ và đầu phát, số xi lanh, mức tiêu hao nhiên liệu, cấp khí thải, cấp cách điện, AVR, bộ điều khiển, dung tích bồn dầu, cáp.","Phần ghi chú của Chương V nêu thông số và xuất xứ chỉ mang tính tham khảo, nhà thầu được chào thiết bị tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu số 20: Mua sắm thiết bị thang máy, máy phát điện và thiết bị trạm biến áp","notifyNo":"IB2500330002","generatorCapacity":"300 kVA dự phòng (công suất liên tục ≥ 300 KVA; công suất dự phòng ≥ 330 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng Diesel 300 kVA: Loại tổ máy","quote":"Tổ máy phát điện sử dụng động cơ chạy Diesel","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Tổ máy phát điện sử dụng động cơ chạy Diesel, 3 pha, 380/220V, loại tự động điều chỉnh điện áp, tự động điều chỉnh tốc độ quay. Văn bản không nêu số lượng tổ máy."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Lắp ráp, tình trạng","quote":"lắp ráp chính hãng, hàng mới 100%.","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Lắp ráp chính hãng, hàng mới 100%."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Điều chỉnh điện áp","quote":"Loại: tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Loại tự động điều chỉnh điện áp."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Công suất liên tục","quote":"Công suất liên tục: ≥ 300 KVA","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Công suất liên tục ≥ 300 KVA."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 330 KVA","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Công suất dự phòng ≥ 330 KVA."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Điện áp, tần số, hệ số công suất","quote":"Đầu ra: 220/380 hoặc 230/400V, 50Hz, cosphi","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Đầu ra 220/380 hoặc 230/400V, 50Hz, cosphi 0.8."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 rpm","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Tốc độ vòng quay 1500 rpm."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Tiêu chuẩn sản xuất","quote":"Tiêu chuẩn sản xuất: ISO 9001, ISO 1400, ISO","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"ISO 9001, ISO 1400, ISO 9001: 2015, ISO 14001: 2015, CE standard (ISO 8528-13:2016, EN 60204-1:2018, EN ISO 12100: 2010, EN IEC 61000-6-4:2019, EN IEC 61000-6-2:2019; EMC 2014/30/EU)."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Phụ kiện - ắc quy","quote":"Bộ ắc quy khởi động, bộ xạc bù cho ắc quy.","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Kèm bộ ắc quy khởi động và bộ xạc bù cho ắc quy."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Phụ kiện - bộ giảm thanh","quote":"Po giảm thanh.","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Kèm bộ giảm thanh (văn bản ghi \"Po giảm thanh\")."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Phụ kiện - bồn dầu","quote":"Bồn dầu đáy máy","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Kèm bồn dầu đáy máy. Văn bản không nêu dung tích."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Xuất xứ","quote":"Xuất xứ: G20 hoặc tương đương","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Xuất xứ G20 hoặc tương đương."},{"item":"Vỏ chống ồn máy phát điện: Độ ồn","quote":null,"reference":"Chương V, mục 1.2.b, phần B, STT 2","requirement":"Vỏ chống ồn trọn bộ, độ ồn < 70dB tại khoảng cách 7m; mô tả chi tiết ghi 70dB±5dB tại 7m, đo trong môi trường tĩnh lặng không lẫn tạp âm."},{"item":"Vỏ chống ồn máy phát điện: Sản xuất, tình trạng","quote":"Sản xuất tại Việt Nam, mới 100%.","reference":"Chương V, mục 1.2.b, phần B, STT 2","requirement":"Sản xuất tại Việt Nam, mới 100%."},{"item":"Vỏ chống ồn máy phát điện: Kết cấu","quote":"Loại vỏ dày 2mm, sơn tĩnh điện và đủ điều kiện","reference":"Chương V, mục 1.2.b, phần B, STT 2","requirement":"Vỏ dày 2mm, sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời; vật liệu tiêu âm bằng bông thủy tinh tỷ trọng 80kg/m3 dày 50mm."},{"item":"Vỏ chống ồn máy phát điện: Xuất xứ","quote":"Xuất xứ: G20 hoặc tương đương","reference":"Chương V, mục 1.2.b, phần B, STT 2","requirement":"Xuất xứ G20 hoặc tương đương."},{"item":"Tủ điện điều khiển đầu cực máy phát điện 630A","quote":"Loại: MCCB-3P-500A-50KA","reference":"Chương V, mục 1.2.b, phần B, STT 3","requirement":"Tủ 2 lớp cánh, sơn tĩnh điện, đặt trong vỏ chống ồn và đồng bộ theo máy; thiết bị đóng cắt MCCB-3P-500A-50KA."},{"item":"Tủ điện MF 3P-630A-50kA: Vỏ tủ và thiết bị đo","quote":null,"reference":"Chương V, mục 1.2.b, phần B, STT 4","requirement":"Vỏ tôn dày 2 ly, sơn tĩnh điện loại 2 lớp cánh; gồm 09 đèn báo pha, 09 cầu chì 2A-220V, 01 chuyển mạch vôn, 01 đồng hồ volt 0-500V, 03 đồng hồ ampe 0-500A, 03 biến dòng 500/5A."},{"item":"Tủ điện MF 3P-630A-50kA: Bộ chuyển nguồn ATS","quote":"01 bộ ATS 3P-630A","reference":"Chương V, mục 1.2.b, phần B, STT 4","requirement":"01 bộ ATS 3P-630A."},{"item":"Tủ điện MF 3P-630A-50kA: Thiết bị đóng cắt, chống sét, thanh cái","quote":null,"reference":"Chương V, mục 1.2.b, phần B, STT 4","requirement":"01 MCCB-3P-500A-45KA, 01 MCCB-3P-300A-42KA, 01 MCCB-3P-250A-30KA, 01 MCCB-3P-40A-18KA, 01 MCB-2P-20A-18KA, 01 bộ chống sét lan truyền GZ-500, hệ thống thanh cái đồng 500A."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Tình trạng, năm sản xuất","quote":"100%; sản xuất từ năm 2024 thoả mãn với tiêu chuẩn Việt Nam;","reference":"Chương V, mục 1.2.a","requirement":"Cam kết toàn bộ thiết bị và phụ kiện mới 100%, sản xuất từ năm 2024, thỏa mãn tiêu chuẩn Việt Nam."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Bảo hành","quote":"Bảo hành tối thiểu 12 tháng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 12 tháng, tính từ khi bàn giao, nghiệm thu chính thức và đưa vào sử dụng."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Chứng nhận xuất xứ, chất lượng","quote":"Giấy chứng nhận nguồn gốc xuất xứ hàng hóa hoặc tài liệu khác tương đương;","reference":"Chương V, mục 5.2.c","requirement":"Khi kiểm tra cần có giấy chứng nhận nguồn gốc xuất xứ hàng hóa (CO) và giấy chứng nhận chất lượng hàng hóa (CQ), hoặc tài liệu tương đương."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Phạm vi cung cấp, lắp đặt","quote":"Giao nhận, lắp đặt thiết bị theo đúng vị trí và yêu cầu của Chủ đầu tư;","reference":"Chương V, mục 1.2.a (Các bước tiến hành cung cấp)","requirement":"Cung cấp, vận chuyển tới địa điểm lắp đặt; bảo quản, chạy thử, nghiệm thu, bàn giao; lắp đặt đúng vị trí và yêu cầu của Chủ đầu tư; bảo hành; đào tạo, hướng dẫn sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:41:06.727Z"}},"IB2500331496":{"u":"2026-11-10T12:13:45.549+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2025.6.12 Ban ve MAY PHAT DIEN .pdf), chưa phân tích cả HSMT.","Tệp là bản vẽ thiết kế dạng ảnh quét, văn bản OCR nhiều lỗi; phần lớn nội dung là bản vẽ phòng cháy, chiếu sáng, thống kê cáp và đèn, không liên quan đến máy phát điện.","Chỉ có một thông số máy phát điện đọc được: 380V/50Hz - 250KVA. Hai bản vẽ khác ghi OCR sai tần số (380V/60212~, 380V/608Zz); lấy 50Hz theo chỗ đọc rõ nhất, nên đối chiếu lại với bản gốc.","Số lượng máy không được ghi rõ; '(01)' đứng cạnh ghi chú dầu dự phòng nên không dùng làm số lượng.","Không có thông tin về động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn.","Không ghi rõ số pha và loại công suất (liên tục/dự phòng) nên để null; 250 kVA đưa vào primeKva theo quy tắc khi không có từ chỉ loại công suất.","Bảng thống kê cáp (ví dụ cáp chống cháy 0.6/1kV 1Cx240mm2, cáp hạ thế 4Cx185mm2) là cáp cấp nguồn tổng thể, không nêu rõ thuộc máy phát điện nên không liệt kê. Trạm biến áp 22/0,4kV-250kVA ghi rõ là không thuộc phạm vi thiết kế."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2500331496","generatorCapacity":"250 kVA"},"summary":null,"highlights":[],"generatorSets":[{"qty":null,"quote":"380V/50Hz - 250KVA","phases":null,"primeKw":null,"primeKva":250,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"380V/50Hz - 250KVA","reference":"Bản vẽ điện tổng thể, mặt bằng chiếu sáng, cấp nguồn tổng thể (E:02/04), ký hiệu máy phát điện","requirement":"250 kVA, không ghi rõ liên tục hay dự phòng"},{"item":"Máy phát điện: Điện áp, tần số","quote":"380V/50Hz - 250KVA","reference":"Bản vẽ điện tổng thể, mặt bằng chiếu sáng, cấp nguồn tổng thể (E:02/04)","requirement":"380V, 50Hz"},{"item":"Máy phát điện: Bình dầu dự phòng trong máy","quote":"DAU DỰ PHÒNG TRONG MAY (01)","reference":"Bản vẽ điện tổng thể, mặt bằng chiếu sáng, cấp nguồn tổng thể (E:02/04), ghi chú cạnh ký hiệu máy phát điện","requirement":"Có 01 bình dầu dự phòng trong máy, dung lượng đủ cho thời gian làm việc không quá 3 giờ"},{"item":"Máy phát điện: Thời gian làm việc của lượng dầu dự phòng","quote":"KHÔNG QUÁ 3H LÀM","reference":"Bản vẽ điện tổng thể, mặt bằng chiếu sáng, cấp nguồn tổng thể (E:02/04), ghi chú cạnh ký hiệu máy phát điện","requirement":"Không quá 3 giờ làm việc"},{"item":"Máy phát điện: Vị trí lắp đặt","quote":"PHONG MAY PHÁT ĐIỆN","reference":"Bản vẽ mặt bằng chiếu sáng tầng 1","requirement":"Đặt trong phòng máy phát điện của công trình, được thể hiện trên mặt bằng tầng hầm và mặt bằng chiếu sáng tầng 1"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-10T12:13:44.584Z"}},"IB2500335504":{"u":"2026-11-03T17:17:55.87+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT gói thầu DVN-VT-2739-25-KT-DA-TTH.pdf), chưa phân tích cả HSMT.","Chương V chỉ dẫn sang Phần 4 (các phụ lục); thông số lấy từ Phụ lục 1 và Phụ lục 2.","Gói thầu là vật tư thay thế cho máy phát điện tua-bin khí (GTGs) và hệ thống an toàn trên tàu FPSO, không phải tổ máy phát điện nguyên chiếc. Văn bản không nêu công suất kVA/kW, động cơ, đầu phát, ATS hay mức ồn nên generatorCapacity để null.","Không liệt kê các mục không thuộc máy phát điện: ắc quy máy bơm cứu hỏa, xuồng cứu sinh/cứu hộ, hệ thống radio/Inergen (Nhóm I, mục 2-4) và cánh quạt quạt thông gió buồng máy (Nhóm III, mục 6)."],"result":{"keyInfo":{"bidName":"DVN-VT-2739/25-KT-DA-TTH -Vật tư cho các máy phát điện GTGs và hệ thống an toàn trên tàu FPSO-TGT-1","notifyNo":"IB2500335504","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): Hãng sản xuất","quote":"Manufacturer: CAT or Equivalent type","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 1","requirement":"Hãng CAT hoặc loại tương đương"},{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): Chủng loại và điện áp/dung lượng","quote":"Type: CAT 153-5710; 12V-200Ah","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 1","requirement":"Loại CAT 153-5710; 12V-200Ah"},{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): Kích thước","quote":"(Length: 520 mm; Width: 218 mm; Height: 248 mm)\"","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 1","requirement":"Dài 520 mm; rộng 218 mm; cao 248 mm"},{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): Số lượng","quote":"Pcs 4","reference":"Phụ lục 1 (Phạm vi cung cấp), STT 1","requirement":"4 cái"},{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): CO, CQ","quote":"CO, CQ: bản sao y nhà","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 1; mục 6","requirement":"CO, CQ là bản sao y của nhà nhập khẩu"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Mã hàng","quote":"Solar P/N: 1046415-77 (New P/N) or A-B Cat no.: 1407-CGCM","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Solar P/N 1046415-77 (mã mới) hoặc A-B Cat no. 1407-CGCM"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Phiên bản","quote":"Ser: C; Rev: F or later","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Ser: C; Rev: F hoặc mới hơn, thay thế mã cũ 1046415-74"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Firmware và tương thích","quote":"4.9/1.11 be configured, same form, fit and functions","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Firmware 4.9/1.11 được cấu hình, cùng hình dạng, kích thước lắp ráp và chức năng với mã thay thế"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Chứng nhận phòng nổ","quote":"certificate for zone 2 gr. C provided as bidding and delivering.","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Có chứng nhận ATEX - IECEx cho vùng 2 nhóm C, cung cấp khi dự thầu và khi giao hàng"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Số lượng","quote":"SET 2","reference":"Phụ lục 1 (Phạm vi cung cấp), STT 5","requirement":"2 bộ"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Xuất xứ","quote":"Solar / EU-G7","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Solar / EU-G7"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): CO, CQ","quote":"CO, CQ: bản gốc","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5; mục 6","requirement":"CO, CQ là bản gốc"},{"item":"Chung (Nhóm I, II, III): Tình trạng và năm sản xuất","quote":"Vật tư hàng hóa phải chính hiệu, mới 100% chưa qua sử dụng, được sản xuất không trước năm 2025 cho nhóm I,","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2","requirement":"Chính hiệu, mới 100%, chưa qua sử dụng; sản xuất không trước năm 2025 cho nhóm I, không trước năm 2024 cho nhóm II và III"},{"item":"Chung (Nhóm I, II, III): Bảo hành","quote":"Nhà thầu cam kết bảo hành 12 tháng từ ngày ký biên bản giao nhận hàng hóa.","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 2.1","requirement":"Bảo hành 12 tháng kể từ ngày ký biên bản giao nhận hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:17:55.028Z"}},"IB2500336823":{"u":"2026-11-03T03:40:30.613+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V TIEU CHUAN KY THUAT.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát; chỉ nêu các chỉ tiêu kỹ thuật.","Không nêu kích thước hay tiết diện cáp và phạm vi lắp đặt tại hiện trường; hàng giao tại kho Viễn Thông Đồng Tháp."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện chạy dầu 1 pha, công suất 12KVA","notifyNo":"IB2500336823","generatorCapacity":"12 kVA liên tục (≥ 12,0 KVA/ 12,0 KW); dự phòng ≥ 13,2 KVA/ 13,2 KW; số lượng 12 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 12 kVA: Số lượng, phạm vi cung cấp","quote":"Mua 12 máy phát điện chạy dầu 1 pha/12KVA, vỏ cách âm và ATS 100A-1P.","reference":"Chương V, mục 1.1","requirement":"Mua 12 máy phát điện chạy dầu 1 pha/12KVA, kèm vỏ cách âm và ATS 100A-1P"},{"item":"Máy 12 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy 12 kVA: Năm sản xuất","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2, bảng A.I.2","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy 12 kVA: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"≥ 12,0 KVA/ 12,0 KW"},{"item":"Máy 12 kVA: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"≥ 13,2 KVA/ 13,2 KW"},{"item":"Máy 12 kVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"220V, xoay chiều"},{"item":"Máy 12 kVA: Sai lệch điện áp cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"≤ 1%"},{"item":"Máy 12 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"1 pha, 2 dây"},{"item":"Máy 12 kVA: Tần số và sai lệch tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.I.8-9","requirement":"Tần số 50 Hz; sai lệch tần số cho phép (tải định mức) ≤ 1%"},{"item":"Máy 12 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"Dầu Diesel thông dụng trên thị trường VN"},{"item":"Máy 12 kVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"Cosϕ = 1"},{"item":"Máy 12 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"1.500 vòng/phút"},{"item":"Máy 12 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2, bảng A.I.13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy 12 kVA: Cơ cấu truyền động và kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, bảng A.I.14-15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Máy 12 kVA: Bộ nạp bình ắc quy","quote":"Kèm theo máy","reference":"Chương V, mục 1.2, bảng A.I.16","requirement":"Kèm theo máy"},{"item":"Máy 12 kVA: Aptomat (CB) tại ngõ ra của máy","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS, Rogy.","reference":"Chương V, mục 1.2, bảng A.I.17","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS, Rogy; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Máy 12 kVA: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục 1.2, bảng A.I.18","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Máy 12 kVA: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2, bảng A.I.19","requirement":"≥ 12 giờ"},{"item":"Máy 12 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng A.I.20","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại 75 % tải định mức","reference":"Chương V, mục 1.2, bảng A.I.21","requirement":"≤ 3,0 lít/giờ tại 75 % tải định mức; ≤ 4.0 lít/giờ tại 100 % tải định mức"},{"item":"Máy 12 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 65 dB (Mức độ ồn lớn nhất khi chạy ≥100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, bảng A.I.22","requirement":"≤ 65 dB (mức ồn lớn nhất khi chạy ≥100% tải, đo cách tâm máy 7m)"},{"item":"Máy 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, bảng A.I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 12 kVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, bảng A.I.24","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Máy 12 kVA: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục 1.2, bảng A.I.25","requirement":"Gắn liền khung bệ máy; chế tạo chắc chắn bằng thép đã xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Máy 12 kVA: Dung tích thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, bảng A.I.26","requirement":"≥ 50 lít, gắn trực tiếp trong máy"},{"item":"Máy 12 kVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1,5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.I.27","requirement":"Bằng thép, độ dày ≥ 1,5mm; xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 12 kVA: Khung – đế máy","quote":"Được thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.I.28","requirement":"Thép chữ U, I hoặc V dày ≥ 2mm; xử lý bề mặt hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 12 kVA: Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1000) mm","reference":"Chương V, mục 1.2, bảng A.I.29","requirement":"≤ (1500 x 800 x 1000) mm"},{"item":"Máy 12 kVA: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, bảng A.I.30","requirement":"≤ 650 Kg"},{"item":"Máy 12 kVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2, bảng A.I.31","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, chịu tải và chấn động cao"},{"item":"Máy 12 kVA: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)","reference":"Chương V, mục 1.2, bảng A.I.32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy 12 kVA: Chứng nhận sức khỏe và an toàn","quote":"CE (European Conformity). Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)","reference":"Chương V, mục 1.2, bảng A.I.34","requirement":"CE (European Conformity); kiểm tra được trên website đơn vị cấp và thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)"},{"item":"Máy 12 kVA: Hệ thống thoát khí thải và khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng A.I.35, 37","requirement":"Thoát khí thải thông thoáng; đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy 12 kVA: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, bảng A.I.36","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất; bảo đảm nối đất an toàn"},{"item":"Máy 12 kVA: Ghi nhãn và bảng thông số đặc trưng","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, mục 1.2, bảng A.I.38-39","requirement":"Ghi nhãn đầu nối; bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng"},{"item":"Máy 12 kVA: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, bảng A.I.40","requirement":"Tài liệu kỹ thuật, catalog gốc (tiếng Anh), đường link/website nhà sản xuất cho động cơ, đầu phát, bộ điều khiển và tủ ATS; tài liệu hướng dẫn vận hành tiếng Việt"},{"item":"Máy 12 kVA: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR","reference":"Chương V, mục 1.2, bảng A.I.41","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than, tự động kích từ, tự động điều chỉnh điện áp (AVR) khi tải thay đổi"},{"item":"Máy 12 kVA: Động cơ - tình trạng, tốc độ","quote":"Toàn bộ động cơ mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A.II.1-2","requirement":"Động cơ mới 100%, chưa qua sử dụng; tốc độ 1.500 vòng/phút"},{"item":"Máy 12 kVA: Động cơ - công suất","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2, bảng A.II.3-4","requirement":"Công suất liên tục ≥ 15,5 KW; công suất tối đa ≥ 17 KW"},{"item":"Máy 12 kVA: Động cơ - số xy lanh, dung tích, tỉ số nén","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, bảng A.II.5-7","requirement":"≥ 3 xy lanh thẳng hàng; tổng dung tích ≥ 1,8 lít; tỉ số nén ≥ 20:1"},{"item":"Máy 12 kVA: Động cơ - kiểu điều tốc","quote":"Điện tử có ECU","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"Điện tử có ECU"},{"item":"Máy 12 kVA: Động cơ - hệ thống bôi trơn, lọc","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, bảng A.II.9-10","requirement":"Bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn; phin lọc nhiên liệu (lọc tinh và thô), có ruột thay lắp thuận tiện"},{"item":"Máy 12 kVA: Động cơ - cảm biến","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy 12 kVA: Động cơ - khởi động, làm mát","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2, bảng A.II.12-13","requirement":"Motor khởi động điện DC, có sạc ắc quy khi chạy máy; két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Máy 12 kVA: Đầu phát - tình trạng, loại","quote":"Kích từ tự động, không chổi than, kín, không bị thấm nước, 1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.III.1-2","requirement":"Mới 100%; kích từ tự động, không chổi than, kín, không thấm nước, 1 pha, 2 dây"},{"item":"Máy 12 kVA: Đầu phát - điện áp, dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2, bảng A.III.3-4","requirement":"220V/1 pha; dao động điện áp ≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Máy 12 kVA: Đầu phát - công suất, quá tải","quote":"≥ 12KVA/ 12 KW","reference":"Chương V, mục 1.2, bảng A.III.5-6","requirement":"Công suất liên tục ≥ 12KVA/ 12 KW; chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12 kVA: Đầu phát - AVR, kết cấu","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, bảng A.III.7-8","requirement":"Tự động điều chỉnh bằng bộ AVR, hoạt động ở nhiều mức tải; một ổ trục, tự bôi trơn"},{"item":"Máy 12 kVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"Cấp H/H","reference":"Chương V, mục 1.2, bảng A.III.9-10","requirement":"Cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23"},{"item":"Máy 12 kVA: Đầu phát - hệ số công suất, tốc độ, tần số","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, bảng A.III.11-13","requirement":"Cosϕ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Máy 12 kVA: Bộ điều khiển - yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng A.IV.1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý, có nút dừng khẩn cấp ngoài; nút RUN, OFF, AUTO, dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh); chuyển được sang khởi động bằng ổ khóa đề khi khẩn cấp; vận hành theo thời gian biểu 4 lần/ngày và 7 ngày/tuần; lưu ≥ 500 event log"},{"item":"Máy 12 kVA: Bộ điều khiển - chức năng hiển thị","quote":"Mức nhiên liệu trong thùng %.","reference":"Chương V, mục 1.2, bảng A.IV.2","requirement":"Hiển thị điện áp, dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ cộng dồn, báo lỗi"},{"item":"Máy 12 kVA: Bộ điều khiển - bảo vệ và tự động dừng máy","quote":"Quá tải.","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Bảo vệ điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, mức nhiên liệu thấp, nút dừng khẩn cấp"},{"item":"Máy 12 kVA: Bộ điều khiển - cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, bảng A.IV.4","requirement":"Trễ khởi động máy phát 0,5–10 phút; trễ đóng điện máy phát sang lưới 0,5–5 phút; trễ đóng lưới sang máy phát 0,5–10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ"},{"item":"Máy 12 kVA: Bộ điều khiển - chức năng điều khiển","quote":"Điều khiển chế độ tự động.","reference":"Chương V, mục 1.2, bảng A.IV.5","requirement":"Điều khiển chế độ tự động và nhân công, van nhiên liệu, khởi động và chạy làm mát động cơ, công tắc chuyển mạch ATS"},{"item":"Máy 12 kVA: ATS - dòng điện định mức","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"≥ 100A (ATS 100A-1P)"},{"item":"Máy 12 kVA: ATS - chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, đóng contactor lưới, đóng contactor máy phát, làm nguội máy"},{"item":"Máy 12 kVA: CB bảo vệ điện áp đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2, bảng B.1","requirement":"1 pha 2 cực"},{"item":"Máy 12 kVA: Hệ thống kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có ren vít và đai ốc, có nắp bảo vệ","reference":"Chương V, mục 1.2, bảng B.2","requirement":"Cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Máy 12 kVA: Bình ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, bảng B.3","requirement":"Kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Máy 12 kVA: Chất lượng, xuất xứ, catalogue","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất từ năm 2024 trở về sau","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100%, sản xuất từ năm 2024 trở về sau; có giấy chứng nhận chất lượng (sản xuất trong nước) hoặc giấy chứng nhận xuất xứ và chất lượng (nhập khẩu); ghi rõ tên, mã hiệu, xuất xứ; có đầy đủ catalogue của nhà sản xuất"},{"item":"Máy 12 kVA: Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu, tại vị trí lắp đặt trên địa bàn tỉnh Đồng Tháp; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt"},{"item":"Máy 12 kVA: Kiểm tra, thử nghiệm","quote":"- Hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu","reference":"Chương V, Mục 3","requirement":"Chạy thử tải tại nhà máy hoặc tại kho Bên mua trước khi bàn giao, có Bên bán và Bên mua chứng kiến; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:40:29.645Z"}},"IB2500337345":{"u":"2026-11-03T03:34:56.084+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi dấu/mờ; các dòng 14-17 của bảng thông số máy phát (tiêu hao nhiên liệu, khả năng quá tải) và đường kính ngoài ống HDPE không đọc chắc chắn.","Hồ sơ không nêu thời hạn bảo hành cụ thể.","Trường quote để null ở hầu hết mục do văn bản OCR sai chính tả nên không thể sao chép nguyên văn chính xác; riêng hai quote còn lại lấy từ chữ đọc được.","Danh mục bản vẽ BV-04/BV-05 ghi chiều dài cáp (30m + 48m) khớp 78 mét trong bảng quy mô."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 250kVA","notifyNo":"IB2500337345","generatorCapacity":"250 kVA liên tục (200 kW), công suất tối đa ≥ 275 kVA; 1 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA: Số lượng, loại","quote":"Máy phát điện diesel công suât liên tục","reference":"Chương V, Mục 1, mục 1 (Quy mô dự toán mua sắm), STT 1","requirement":"Máy phát điện diesel công suất liên tục 250kVA có vỏ chống ồn, điện 4p 220/380V, 3 pha - 4 dây, tần số 50 Hz; số lượng 1 bộ"},{"item":"Máy phát điện 250kVA: Tình trạng","quote":"Hàng hóa được cung cấp đảm bảo mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.1 và 2.2.2.1.a","requirement":"Hàng hóa mới 100% chưa qua sử dụng; máy phát điện (máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển) sản xuất mới nguyên 100%, có nguồn gốc xuất xứ rõ ràng, hợp pháp"},{"item":"Máy phát điện 250kVA: Chứng từ, xuất xứ","quote":null,"reference":"Chương V, mục 2.1","requirement":"Hàng hóa giao kèm đầy đủ bộ chứng từ bản gốc: chứng chỉ xuất xứ nguồn gốc do nước sản xuất cung cấp; catalog hàng hóa; sách hướng dẫn sử dụng; giấy/phiếu bảo hành; license phần mềm (nếu có)"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn kỹ thuật áp dụng","quote":null,"reference":"Chương V, mục 2.2.1","requirement":"Theo quyết định số 113/QĐ-HĐTV của Tập đoàn điện lực Việt Nam ngày 21/9/2021 (Tiêu chuẩn kỹ thuật máy phát điện dự phòng hạ áp) và quyết định số 847/QD-EVNHANOI ngày 28/1/2022"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn chế tạo","quote":null,"reference":"Chương V, mục 2.2.2.4","requirement":"Chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn sản xuất (bảng thông số)","quote":null,"reference":"Chương V, mục 2.3.5 (Bảng thông số), mục I, dòng 6","requirement":"ISO 9001 and CE standard; ISO8528; 2006/42/EC Machinery safety; 2006/95/EC Low voltage; EN 60204-1: 2006+A1: 2009, EN ISO 12100: 2010, EN ISO 13849-1: 2008, EN 12601: 2010"},{"item":"Máy phát điện 250kVA: Lắp ráp, thử nghiệm trọn bộ","quote":null,"reference":"Chương V, mục 2.2.2.1.b","requirement":"Trọn bộ máy phát điện (máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, bộ chuyển đổi nguồn tự động) lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại Nhà sản xuất, do 1 Nhà sản xuất chịu trách nhiệm"},{"item":"Máy phát điện 250kVA: Khả năng đóng tải","quote":null,"reference":"Chương V, mục 2.2.2.1.c","requirement":"Có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước)"},{"item":"Máy phát điện 250kVA: Nước sản xuất, nhà sản xuất, mã hiệu","quote":null,"reference":"Chương V, mục 2.3.5 (Bảng thông số), mục I, dòng 2-4","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu (hồ sơ không chỉ định hãng/model)"},{"item":"Máy phát điện 250kVA: Công suất","quote":null,"reference":"Chương V, mục 2.3.2 và bảng thông số mục I, dòng 7-8","requirement":"Công suất liên tục ≥ 250 kVA; công suất tối đa ≥ 275 kVA; công suất định mức 200 kW/250 kVA; khả năng quá tải PMax = 1,1 Pdm"},{"item":"Máy phát điện 250kVA: Điện áp, tần số, hệ số công suất, tốc độ","quote":null,"reference":"Chương V, bảng thông số mục I, dòng 9-12","requirement":"Hệ số công suất ≥ 0,8; điện áp định mức 380V/220V; tốc độ vòng quay ≤ 1500 vòng/phút; tần số 50Hz"},{"item":"Máy phát điện 250kVA: Điều chỉnh công suất khi thay đổi tải, tiêu hao nhiên liệu","quote":null,"reference":"Chương V, bảng thông số mục I, dòng 13-15","requirement":"Tự động điều chỉnh khi thay đổi tải; tiêu hao nhiên liệu ở mức tải 100% ≤ 60 lít/giờ (các dòng 14-15 trong bản quét bị mờ, dòng 15 đọc được ≤ 36 lít/giờ ở một mức tải khác chưa rõ)"},{"item":"Máy phát điện 250kVA: Nhiên liệu, thời gian chạy, thùng nhiên liệu","quote":null,"reference":"Chương V, bảng thông số mục I, dòng 18-20","requirement":"Nhiên liệu dầu Diezel; thời gian chạy liên tục không hạn chế; dung tích bình nhiên liệu ≥ 500 lít"},{"item":"Máy phát điện 250kVA: Kích thước tổ máy","quote":null,"reference":"Chương V, bảng thông số mục I, dòng 21","requirement":"Kích thước (DxRxC) ≤ 3800 x 1200 x 2200 (mm)"},{"item":"Máy phát điện 250kVA: Thí nghiệm xuất xưởng","quote":null,"reference":"Chương V, mục 2.2.2.5.a-b và Mục 3","requirement":"Kèm biên bản thí nghiệm xuất xưởng; thí nghiệm theo TCVN 9729-6:201, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử theo TCVN 9729-6:2013"},{"item":"Máy phát điện 250kVA: Chạy thử nghiệm thu sơ bộ","quote":null,"reference":"Chương V, mục 2.2.2.5.c","requirement":"Chứng kiến chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến"},{"item":"Máy phát điện 250kVA: Kiểm định tiếng ồn và khí thải","quote":null,"reference":"Chương V, Mục 3 và Mục 1 (STT 12)","requirement":"Phải được kiểm định về tiếng ồn và khí thải bởi tổ chức kiểm định độc lập; kèm chứng thư giám định Vinacontrol cho máy phát điện"},{"item":"Máy phát điện 250kVA: Động cơ - loại, tốc độ, chế độ","quote":null,"reference":"Chương V, mục 2.3.1, điểm 1-4","requirement":"Diesel 4 kỳ; số vòng quay ≤ 1500 vòng/phút; chế độ làm việc dài hạn; công suất phù hợp với máy phát về khả năng mang tải, thay đổi tải, quá tải"},{"item":"Máy phát điện 250kVA: Động cơ - nước/nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh","quote":null,"reference":"Chương V, bảng thông số mục II, dòng 1-5, 11","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, số xylanh; tình trạng mới 100%; năm sản xuất từ 2024 trở lại đây"},{"item":"Máy phát điện 250kVA: Động cơ - công suất","quote":null,"reference":"Chương V, bảng thông số mục II, dòng 6-7","requirement":"Công suất liên tục ≥ 250 kVA/200kW; công suất tối đa ≥ 275 kVA/220kW"},{"item":"Máy phát điện 250kVA: Động cơ - hệ thống","quote":null,"reference":"Chương V, mục 2.3.1 điểm 5-10 và bảng thông số mục II, dòng 9-10, 16-18","requirement":"Nạp khí turbo tăng áp và làm mát khí nạp; làm mát bằng nước (két nước gắn trên máy), có quạt làm mát; bôi trơn cưỡng bức bằng bơm bánh răng; thùng nhiên liệu lắp chung trên máy, bơm cao áp điện tử; khởi động bằng môtơ điện một chiều, có bộ tự động sạc accu, accu 12 hoặc 24 vôn; hệ xả có ống giảm thanh; kiểu điều tốc điện tử"},{"item":"Máy phát điện 250kVA: Động cơ - thông số cơ khí, khí thải","quote":null,"reference":"Chương V, bảng thông số mục II, dòng 13-15","requirement":"Tỉ số nén ≥ 16.5:1; hành trình xilanh ≥ 140mm; tiêu chuẩn khí thải phù hợp với điều kiện của Việt Nam"},{"item":"Máy phát điện 250kVA: Độ ồn","quote":null,"reference":"Chương V, mục 2.3.1 điểm 11 và bảng thông số mục II, dòng 19","requirement":"Độ ồn tối đa < 70±5dB tại khoảng cách 7m, không vật chắn"},{"item":"Máy phát điện 250kVA: Đầu phát - loại, số pha","quote":null,"reference":"Chương V, mục 2.3.2 điểm 1, 8 và bảng thông số mục III, dòng 7-8","requirement":"Máy phát 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp (AVR)"},{"item":"Máy phát điện 250kVA: Đầu phát - thông số điện","quote":null,"reference":"Chương V, mục 2.3.2 và bảng thông số mục III, dòng 6, 9-13","requirement":"Điện áp 380V/220V; công suất liên tục ≥ 250 kVA; tần số định mức 50Hz; cấp cách điện H; dao động điện áp ≤ ±1% Udm khi chuyển tải từ 0 đến 100% Pđm; số vòng quay ≤ 1500 vòng/phút"},{"item":"Máy phát điện 250kVA: Đầu phát - nước/nhà sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, bảng thông số mục III, dòng 1-5","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; tình trạng mới 100%"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - chung","quote":null,"reference":"Chương V, mục 2.3.3 và bảng thông số mục IV, dòng 1-6","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; mới 100%; năm sản xuất từ 2024 trở lại đây; nguyên lý điều khiển kỹ thuật số, bộ điều tốc và AVR điện tử vi xử lý; bảng điều khiển gắn trên máy phát, có đèn chiếu sáng"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - chức năng","quote":null,"reference":"Chương V, bảng thông số mục IV, dòng 7 và mục 2.3.3.b","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc thông số như trên màn hình; hệ thống khởi động thông minh hạn chế khói đen"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - đo lường, hiển thị","quote":null,"reference":"Chương V, mục 2.3.3 và bảng thông số mục IV, dòng 8","requirement":"Màn hình LCD hiển thị: số giờ vận hành, số lần khởi động, nhật ký lỗi; công suất tác dụng, công suất biểu kiến, điện áp, dòng điện các pha, hệ số công suất, tần số; tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu trong thùng"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - bảo vệ","quote":null,"reference":"Chương V, bảng thông số mục IV, dòng 8 (Bảo vệ)","requirement":"Quá tải; ngắn mạch; điện áp cao/thấp; quá dòng; phát ngược công suất; nhiệt độ nước làm mát quá cao; áp lực dầu nhớt thấp; vượt tốc; tần số quá cao/thấp; mức nhiên liệu thấp/hết nhiên liệu; sai lệch điện áp AC giữa các pha quá lớn"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - trang bị bắt buộc","quote":null,"reference":"Chương V, mục 2.3.3, mục 1 điểm d-f","requirement":"Nút bấm khởi động, dừng máy, dừng khẩn cấp, thử chức năng an toàn; áptômát tổng và cầu dao cách ly đầu cực máy phát; đèn chiếu sáng vận hành ban đêm"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - cổng giao tiếp","quote":null,"reference":"Chương V, bảng thông số mục IV, dòng 9","requirement":"Cổng kết nối với hệ thống kiểm soát từ xa; cổng kết nối USB; cổng liên kết và đọc dữ liệu trực tiếp từ động cơ"},{"item":"Máy phát điện 250kVA: Vỏ giảm âm","quote":null,"reference":"Chương V, mục 2.3.4 và bảng thông số mục V","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; năm sản xuất từ 2024 trở lại đây; thép dày ≥ 2mm, sơn tĩnh điện; lỗ thông hơi có lưới chống chuột; vật liệu cách âm chống cháy, dày 20 ÷ 50mm; có móc cẩu; cửa có chốt liên động và khóa, mở về mọi phía"},{"item":"Tủ ATS: Thông số","quote":null,"reference":"Chương V, mục 2.3.5 và bảng thông số mục VI, dòng 1-11","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, năm sản xuất, mã hiệu; dòng tải định mức ≥ 400A; điện áp - tần số 220/380V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; đấu nối đồng bộ với điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Cáp điện CXV 4x120 mm2","quote":null,"reference":"Chương V, Mục 1 STT 2 và mục 2 (Cáp điện CXV 4x120 mm2)","requirement":"Số lượng 78 mét; ruột đồng; tiết diện 4x120 mm2; số sợi lõi ≥ 18 sợi; đường kính lõi 12,3-13,5 mm; băng giãn nở chống thấm nước trong lõi; cách điện XLPE/EPR dày danh định 12.6 mm; vỏ bọc PVC/PE; nhiệt độ tối đa lõi dẫn 90°C; điện trở 1 chiều lõi dẫn ở 20°C là 0.153"},{"item":"Dây cáp tín hiệu 4x1.5 mm2","quote":null,"reference":"Chương V, Mục 1 STT 3 và mục 3","requirement":"Số lượng 78 mét; ruột đồng; cách điện PVC; 4 lõi tiết diện 1.5 mm2"},{"item":"Dây cáp tiếp địa 1x35 mm2","quote":null,"reference":"Chương V, Mục 1 STT 4 và mục 4","requirement":"Số lượng 20 mét; 01 sợi, tiết diện 35mm2, điện áp 600V(1kV), tiêu chuẩn IEC 60502-1, cách điện PVC, loại cáp DSTA, chất liệu đồng"},{"item":"Ống gân xoắn HDPE 130/100","quote":null,"reference":"Chương V, Mục 1 STT 5 và mục 5","requirement":"Số lượng 30 mét; đường kính trong 100 ± 4,0 mm; bước ren 30 ± 1,0 mm; độ dày thành ống 2,3 ± 0,4 mm (đường kính ngoài in mờ trong bản quét)"},{"item":"Dây cáp sạc ắc quy 2x6 mm2","quote":null,"reference":"Chương V, Mục 1 STT 6 và mục 6","requirement":"Số lượng 78 mét; tiết diện 6mm2, điện áp 600V(1kV), tiêu chuẩn IEC 60502-1, cách điện PVC, 02 lõi, loại cáp DSTA-2x6-600V"},{"item":"Ống thoát khói và cút chuyển hướng","quote":null,"reference":"Chương V, Mục 1 STT 7-8 và mục 7-8","requirement":"Ống thoát khói 2 mét và 2 cút chuyển hướng: thép đen D160 dày 2mm, bọc bảo ôn bông thủy tinh dày 50mm, tỷ trọng 80 kg/m3, lớp ngoài cùng inox dày 0.3mm"},{"item":"Lò xo giảm chấn","quote":null,"reference":"Chương V, Mục 1 STT 9 và mục 9","requirement":"Số lượng 8; chống rung hiệu suất cao với lò xo và miếng đệm ma sát; lò xo thép; nắp lò xo trên gang; nắp lò xo dưới gang với cao su dày > 0.8mm; khả năng chịu tải > 800kg"},{"item":"Mái tôn che mưa cho máy phát","quote":null,"reference":"Chương V, Mục 1 STT 10 và mục 10, BV-03","requirement":"1 gói, 4 cột thép ống: tôn sóng, độ dày từ 2-3.3mm; dài 4m, rộng 1.5m; cột thép mạ kẽm phi 12.7"},{"item":"Nhiên liệu chạy thử","quote":null,"reference":"Chương V, Mục 1 STT 11 và mục 11","requirement":"200 lít dầu diesel thông thường"},{"item":"Phạm vi dịch vụ, lắp đặt","quote":null,"reference":"Chương V, Mục 1 STT 12 và mục 2.3.5 bảng thông số mục VII","requirement":"Tháo dỡ, nâng mái tôn, di chuyển cột đèn đường, cột chống mái, thảm lại mặt bằng; tải giả chạy thử tại kho bên bán (tải 400A thuần trở, gồm cáp nối, vận chuyển, đấu nối, vận hành); kiểm định độ ồn và khí thải; chứng thư giám định Vinacontrol; cẩu và vận chuyển tới chân công trình; đào tạo và chuyển giao công nghệ; lắp đặt theo bản vẽ thiết kế: đo điện trở cách điện và thông mạch cáp, đấu nối cáp động lực, lắp đặt, cài đặt, chạy thử, hiệu chỉnh; kết nối giám sát dữ liệu về Trung tâm điều hành tầng 13 tòa nhà EVN - 11 Cửa Bắc, Ba Đình, Hà Nội; hoàn công"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:34:54.965Z"}},"IB2500337925":{"u":"2026-11-03T03:38:28.462+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU VE KY THUAT-MUA SAM MAY PHAT DIEN TRAM MANE - BTS-2025-fn.pdf), chưa phân tích cả HSMT.","Văn bản là bản scan có nhiều lỗi nhận dạng ký tự (ví dụ ký hiệu ≥ đọc thành '>', cos φ đọc thành 'Cosd'), nên các ô có quote null là do chữ không đọc chắc chắn.","Mức tiêu thụ nhiên liệu của máy 30 kVA, tỉ số nén của máy 30 kVA ('226:1'), dung tích xilanh '>33lít' và tiết diện dây nguồn '35 mm?' đọc không rõ, cần đối chiếu bản gốc.","Các phần chạy thử tải, nghiệm thu (mục 3) và điều khoản hợp đồng, thanh toán không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện các loại","notifyNo":"IB2500337925","generatorCapacity":"05 máy 30 kVA/3 pha (liên tục ≥ 30,0 kVA/24 kW; dự phòng ≥ 33 kVA/26,4 kW) và 07 máy 12,5 kVA/1 pha (liên tục ≥ 12,5 kVA/12,5 kW; dự phòng ≥ 13,8 kVA/13,8 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"05 máy phát điện 30 kVA/3 pha","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt 05 máy phát điện 30 kVA/3 pha, 07 máy phát điện 12,5 kVA/1 pha, 05 bộ ATS 100A/3 pha và 07 bộ ATS 100A/1 pha"},{"item":"Máy 30 kVA/3 pha: Công suất liên tục","quote":"30,0 KVA/24 KW","reference":"Chương V, mục 1.2, bảng 1, mục I.4","requirement":"≥ 30,0 kVA/24 kW (100% tải)"},{"item":"Máy 30 kVA/3 pha: Công suất dự phòng","quote":"33 KVA/ 26,4 KW","reference":"Chương V, mục 1.2, bảng 1, mục I.5","requirement":"≥ 33 kVA/26,4 kW"},{"item":"Máy 30 kVA/3 pha: Điện áp, số pha, tần số","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2, bảng 1, mục I.6-I.13","requirement":"380V xoay chiều, 3 pha 4 dây, tần số 50Hz, cos φ = 0,8, tốc độ 1.500 vòng/phút"},{"item":"Máy 30 kVA/3 pha: Tình trạng, năm sản xuất","quote":"từ năm 2024 trở về sau","reference":"Chương V, mục 1.2, bảng 1, mục I.2-I.3","requirement":"Mới 100%, nguyên đai, nguyên kiện, nguồn gốc rõ ràng kèm chứng nhận chất lượng; sản xuất/lắp ráp từ năm 2024 trở về sau"},{"item":"Máy 30 kVA/3 pha: Hệ thống khởi động","quote":"Khởi động đề điện băng ắc quy 12V","reference":"Chương V, mục 1.2, bảng 1, mục I.14","requirement":"Khởi động đề điện bằng ắc quy 12V"},{"item":"Máy 30 kVA/3 pha: Chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục I.17-I.19","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy"},{"item":"Máy 30 kVA/3 pha: Mức tiêu thụ nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục I.20","requirement":"Có yêu cầu mức tiêu thụ nhiên liệu tại 75% và 100% tải định mức (dạng ≤ lít/giờ); văn bản scan khó đọc, nên kiểm tra lại số liệu trên bản gốc"},{"item":"Máy 30 kVA/3 pha: Độ ồn","quote":"68 dB","reference":"Chương V, mục 1.2, bảng 1, mục I.21","requirement":"≤ 68 dB khi đã đóng vỏ, chạy ≥ 100% tải, đo cách tâm máy 7m"},{"item":"Máy 30 kVA/3 pha: Làm mát và điều kiện vận hành","quote":"-10°C đến +50°C","reference":"Chương V, mục 1.2, bảng 1, mục I.22-I.23","requirement":"Làm mát bằng nước (pha dung dịch chống đông) kết hợp quạt gió đầu trục; nhiệt đới hóa; nhiệt độ môi trường -10°C đến +50°C; độ ẩm 80% đến 100%"},{"item":"Máy 30 kVA/3 pha: Thùng nhiên liệu","quote":"98 lít","reference":"Chương V, mục 1.2, bảng 1, mục I.24-I.25","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ sét; dung tích ≥ 98 lít, gắn trực tiếp trong máy"},{"item":"Máy 30 kVA/3 pha: Vỏ cách âm","quote":"1.5mm","reference":"Chương V, mục 1.2, bảng 1, mục I.26","requirement":"Bằng thép, dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện; vật liệu chống ồn chống cháy, độ bền cao"},{"item":"Máy 30 kVA/3 pha: Kích thước, trọng lượng","quote":"(2000 x 900 x 1400)","reference":"Chương V, mục 1.2, bảng 1, mục I.29-I.30","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ 2000 x 900 x 1400 mm; trọng lượng tịnh ≤ 1100 kg"},{"item":"Máy 30 kVA/3 pha: Chống rung, khung đế","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục I.27-I.28","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung; khung đế chắc chắn, có độ giảm chấn"},{"item":"Máy 30 kVA/3 pha: Chứng nhận, khí thải","quote":"QCVN 19:2024/BTNMT","reference":"Chương V, mục 1.2, bảng 1, mục I.31, I.32, I.35","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); khí thải đáp ứng QCVN 19:2024/BTNMT"},{"item":"Máy 30 kVA/3 pha: Động cơ","quote":"Động cơ Diesel 4 kỳ","reference":"Chương V, mục 1.2, bảng 1, mục II","requirement":"Diesel 4 kỳ, 1.500 vòng/phút; công suất liên tục ≥ 26 kW, tối đa ≥ 28 kW; ≥ 4 xilanh thẳng hàng; dung tích xilanh ≥ 33 lít; đường kính xilanh ≥ 98mm; hành trình ≥ 110mm; tỉ số nén theo bản gốc (bản scan đọc thành '226:1', cần kiểm tra); điều tốc điện tử hoặc cơ khí; bôi trơn cưỡng bức; làm mát bằng két nước kết hợp quạt gió đầu trục; motor đề DC có sạc ắc quy khi chạy máy"},{"item":"Máy 30 kVA/3 pha: Đầu phát","quote":"Tối thiều là IP23","reference":"Chương V, mục 1.2, bảng 1, mục III","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 3 pha 4 dây, 380V; công suất liên tục ≥ 30 kVA; dao động điện áp ≤ 1%; chạy 110% công suất trong 1 giờ/12 giờ; tự động điều chỉnh bằng AVR; một ổ trục; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; cos φ = 0,8; 1.500 vòng/phút; 50 Hz"},{"item":"Máy 30 kVA/3 pha: Bộ điều khiển","quote":"RS-485","reference":"Chương V, mục 1.2, bảng 1, mục IV","requirement":"Có thông tin nhà sản xuất, mã hiệu, xuất xứ kèm tài liệu; gắn trên máy, màn hình LCD, vi xử lý, nút dừng khẩn cấp; chế độ RUN/OFF/AUTO; hiển thị tiếng Việt hoặc tiếng Anh; lưu ≥ 5000 system log; cổng USB và RS-485; có thể khởi động bằng ổ khóa đề khi LCD sự cố; chạy theo thời gian biểu 4 lần/ngày và 7 ngày/tuần; tự khởi động khi tín hiệu dòng điện ắc quy trạm BTS thấp"},{"item":"Máy 30 kVA/3 pha: ATS","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục V","requirement":"Dòng điện định mức ≥ 100A, 3 pha 4 dây; tự động khởi động máy phát khi lưới sự cố, tự chuyển tải sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; đèn báo chế độ; thông số thời gian điều chỉnh được"},{"item":"Máy 30 kVA/3 pha: Bộ sạc ắc quy và phụ kiện","quote":"12VDC","reference":"Chương V, mục 1.2, bảng 1, mục VI","requirement":"Bộ sạc ắc quy có thông tin nhà sản xuất, mã hiệu, xuất xứ; điện áp ra 12VDC; đầu vào AC 95V-280V hoặc rộng hơn; hiệu suất ≥ 85%; ≥ 2 chế độ nạp (Boost, Float); ống xả giảm thanh công nghiệp, khớp nối mềm; bình ắc quy, dây nối, đầu cọc đầy đủ; bộ cao su chống rung"},{"item":"Máy 30 kVA/3 pha: Lắp đặt, đấu nối","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục B","requirement":"Vận chuyển và lắp đặt đúng vị trí chủ đầu tư chỉ định; dây nguồn, dây đất, dây điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm², dây nguồn ≥ 35 mm² (bản scan đọc đơn vị là '35 mm?', cần kiểm tra); chạy thử tải theo yêu cầu chủ đầu tư"},{"item":"Máy 30 kVA/3 pha: Bảo hành","quote":"36 tháng","reference":"Chương V, mục 1.2, bảng 1, mục C","requirement":"Thời gian bảo hành ≥ 36 tháng"},{"item":"Máy 12,5 kVA/1 pha: Công suất","quote":"12,5 KVA/ 12,5 KW","reference":"Chương V, mục 1.2, bảng 2, mục I.4-I.5","requirement":"Liên tục ≥ 12,5 kVA/12,5 kW; dự phòng ≥ 13,8 kVA/13,8 kW"},{"item":"Máy 12,5 kVA/1 pha: Điện áp, số pha, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng 2, mục I.6-I.13","requirement":"220V xoay chiều, 1 pha 2 dây, 50 Hz, cos φ = 1, 1.500 vòng/phút"},{"item":"Máy 12,5 kVA/1 pha: Tình trạng, năm sản xuất","quote":"từ năm 2024 trở về","reference":"Chương V, mục 1.2, bảng 2, mục I.2-I.3","requirement":"Mới 100%, nguyên đai, nguyên kiện, nguồn gốc rõ ràng kèm chứng nhận chất lượng; sản xuất/lắp ráp từ năm 2024 trở về sau"},{"item":"Máy 12,5 kVA/1 pha: Độ ồn","quote":"67 dB","reference":"Chương V, mục 1.2, bảng 2, mục I.21","requirement":"≤ 67 dB khi đã đóng vỏ, chạy ≥ 100% tải, đo cách tâm máy 7m"},{"item":"Máy 12,5 kVA/1 pha: Mức tiêu thụ nhiên liệu","quote":"4,3 lít/giờ","reference":"Chương V, mục 1.2, bảng 2, mục I.20","requirement":"Tại 100% tải định mức ≤ 4,3 lít/giờ; mức tại 75% tải bản scan không đọc rõ"},{"item":"Máy 12,5 kVA/1 pha: Thùng nhiên liệu","quote":"70 lít","reference":"Chương V, mục 1.2, bảng 2, mục I.24-I.25","requirement":"Dung tích ≥ 70 lít, gắn trực tiếp trong máy; bằng thép xử lý hóa học chống rỉ sét"},{"item":"Máy 12,5 kVA/1 pha: Vỏ cách âm, kích thước, trọng lượng","quote":"1.5mm","reference":"Chương V, mục 1.2, bảng 2, mục I.26-I.30","requirement":"Vỏ thép dày ≥ 1.5mm, sơn tĩnh điện; kích thước cả vỏ tương đương ≤ 1800 x 800 x 1400 mm; trọng lượng tịnh ≤ 650 kg; có đế cao su giảm chấn"},{"item":"Máy 12,5 kVA/1 pha: Chứng nhận, khí thải","quote":"QCVN 19:2024/BTNMT","reference":"Chương V, mục 1.2, bảng 2, mục I.31, I.32, I.35","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); khí thải đáp ứng QCVN 19:2024/BTNMT"},{"item":"Máy 12,5 kVA/1 pha: Động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, bảng 2, mục II","requirement":"Diesel 4 kỳ, 1.500 vòng/phút; công suất liên tục ≥ 22 kW, tối đa ≥ 24 kW; ≥ 4 xilanh thẳng hàng; dung tích xilanh ≥ 32,6 lít; đường kính xilanh ≥ 90mm; hành trình ≥ 105mm; tỉ số nén ≥ 18.5:1; điều tốc điện tử hoặc cơ khí; bôi trơn cưỡng bức; két nước (giàn tản nhiệt hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Máy 12,5 kVA/1 pha: Đầu phát","quote":"Tối thiéu là IP23","reference":"Chương V, mục 1.2, bảng 2, mục III","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha 2 dây, 220V; công suất liên tục ≥ 12.5 kVA/12.5 kW; dao động điện áp ≤ 1%; chạy 110% công suất trong 1 giờ/12 giờ; AVR; một ổ trục; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; cos φ = 1"},{"item":"Máy 12,5 kVA/1 pha: Bộ điều khiển","quote":"USB và RS-485","reference":"Chương V, mục 1.2, bảng 2, mục IV","requirement":"Màn hình hiển thị; lập trình qua máy tính hoặc phím bấm mềm; ngôn ngữ tiếng Việt hoặc tiếng Anh; lưu ≥ 5000 lịch sử sự cố; hiển thị điện áp, dòng điện, tần số, công suất, hệ số công suất, điện năng, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu, số giờ hoạt động; độ chính xác điện áp ±1%, dòng điện ±2%, tần số ±1%, công suất ±2%; bảo vệ và tự dừng máy khi sự cố; cổng USB và RS-485"},{"item":"Máy 12,5 kVA/1 pha: ATS","quote":">100A","reference":"Chương V, mục 1.2, bảng 2, mục V","requirement":"Dòng điện ≥ 100A; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện; tự duy trì vị trí làm việc không cần nguồn; có thể chuyển mạch cưỡng bức bằng tay khi hệ thống điều khiển hư hỏng"},{"item":"Máy 12,5 kVA/1 pha: Phụ kiện, lắp đặt, đấu nối","quote":null,"reference":"Chương V, mục 1.2, bảng 2, mục VI và B","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống xả giảm thanh công nghiệp, khớp nối mềm; bình ắc quy, dây nối, đầu cọc đầy đủ; bộ cao su chống rung; vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) để đấu nối vào hệ thống điện AC hiện hữu; tiết diện dây đất ≥ 16 mm², dây nguồn ≥ 16 mm²; chạy thử tải theo yêu cầu chủ đầu tư"},{"item":"Máy 12,5 kVA/1 pha: Bảo hành","quote":"36 háng tại địa điểm lắp đặt","reference":"Chương V, mục 1.2, bảng 2, mục C","requirement":"36 tháng tại địa điểm lắp đặt"},{"item":"Chung: Hàng hóa, xuất xứ, CO/CQ","quote":"cung cấp tài liệu chứng nhận xuất xứ hàng hóa","reference":"Chương V, mục 1.3","requirement":"Hàng mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2024 trở về sau; hàng nhập khẩu cung cấp tài liệu chứng nhận xuất xứ và chứng nhận chất lượng của nhà sản xuất; hàng trong nước cung cấp giấy chứng nhận chất lượng và kết quả kiểm tra tại nhà máy"},{"item":"Chung: Bảo hành","quote":null,"reference":"Chương V, mục 1.3","requirement":"Tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:27.769Z"}},"IB2500340280":{"u":"2026-11-03T17:16:48.546+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu kỹ thuật_BDMF T1, T2.pdf), chưa phân tích cả HSMT.","Gói thầu là cung cấp vật tư và bảo dưỡng máy phát điện hiện hữu; Chương V không nêu công suất prime/standby, thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn sản xuất của máy phát.","Số lượng máy theo hạng mục B ghi 4 máy 3512B-1600kVA tại T2, 1 máy 3406-320kVA tại ST4, 4 máy 3512-1275kVA và 1 máy 3512B-1600kVA tại T1; mục 2.2.a ghi nhân công cho 04 máy 3512B-1600kVA tại T2, nhưng cùng mục cũng nhắc 3512-1275kVA.","Tệp PDF đọc được dạng văn bản; bảng bị ngắt dòng nên một số trích dẫn chỉ là một phần của ô bảng."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng cấp độ 1 năm hệ thống máy phát điện dự phòng trạm điện T1, T2","notifyNo":"IB2500340280","generatorCapacity":"T2: 4 x 3512B-1600kVA; ST4: 1 x 3406-320kVA; T1: 4 x 3512-1275kVA và 1 x 3512B-1600kVA (máy phát điện dự phòng CAT, không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất vật tư","quote":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 2.1, phần A, hạng mục 2","requirement":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Chung - Xuất xứ, chất lượng (C/O, CQ)","quote":"Giấy chứng nhận xuất xứ (C/O)","reference":"Chương V, mục 2.1, phần A, hạng mục 1","requirement":"Nhà thầu cam kết cung cấp C/O và CQ (bản gốc hoặc bản sao công chứng) đối với hàng nhập khẩu, hoặc giấy chứng nhận chất lượng đối với hàng sản xuất trong nước, khi bàn giao hàng hóa."},{"item":"Chung - Tương thích với máy phát hiện hữu","quote":"Cam kết về tính tương thích của linh","reference":"Chương V, mục 2.1, phần A, hạng mục 2","requirement":"Cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu."},{"item":"Chung - Bảo hành","quote":"thời gian bảo hành tối thiểu 12 tháng tính từ","reference":"Chương V, mục 3.6","requirement":"Bảo hành toàn bộ hàng hóa và công việc bảo dưỡng, sửa chữa tối thiểu 12 tháng, tính từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng. Có mặt kiểm tra sự cố trong 48 giờ; sửa chữa/thay mới trong 01 tuần, tổng thời gian khắc phục không quá 02 tuần; hàng sửa hoặc thay mới được bảo hành tiếp 12 tháng."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Phin lọc dầu động cơ","quote":"Mã hiệu 1R-0726 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, I.1","requirement":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0756 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, I.2","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Phin lọc tách nước","quote":"Mã hiệu 513-4493 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, I.3","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Dung dịch nước làm mát","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2.1, phần B, I.4","requirement":"Đáp ứng tiêu chuẩn CAT EC-1."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Dầu động cơ","quote":"Mã hiệu 15W40CI4/SL hoặc loại có","reference":"Chương V, mục 2.1, phần B, I.5","requirement":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Phin lọc dầu động cơ","quote":"Mã hiệu 1R-1808 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, II.1","requirement":"Mã hiệu 1R-1808 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0749 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, II.2","requirement":"Mã hiệu 1R-0749 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Phin lọc tách nước","quote":"Mã hiệu 513-4490 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, II.3","requirement":"Mã hiệu 513-4490 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Dung dịch nước làm mát","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2.1, phần B, II.4","requirement":"Đáp ứng tiêu chuẩn CAT EC-1."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Dầu động cơ","quote":"Mã hiệu 15W40CI4/SL hoặc loại có","reference":"Chương V, mục 2.1, phần B, II.5","requirement":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phin lọc dầu động cơ","quote":"Mã hiệu 1R-0726 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, III.1","requirement":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0756 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, III.2","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phin lọc tách nước","quote":"Mã hiệu 513-4493 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, III.3","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Dung dịch nước làm mát","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2.1, phần B, III.4","requirement":"Đáp ứng tiêu chuẩn CAT EC-1."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Dầu động cơ","quote":"Mã hiệu 15W40CI4/SL hoặc loại có","reference":"Chương V, mục 2.1, phần B, III.5; mục 2.2","requirement":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ thuật tương đương; dầu bôi trơn nêu ở mục 2.2 là 15W40-CI4 CAT."},{"item":"Dịch vụ liên quan - Nhân sự và quy trình","quote":"Nhân sự thực hiện dịch vụ phải có","reference":"Chương V, mục 2.1, phần C, hạng mục 1","requirement":"Nhân sự thực hiện dịch vụ phải có chứng chỉ đào tạo của hãng sản xuất. Thay vật tư, phụ tùng, sửa chữa, bảo dưỡng, hiệu chỉnh theo đúng quy trình, quy định của nhà sản xuất máy phát điện."},{"item":"Dịch vụ liên quan - Kiểm tra, hiệu chỉnh bằng phần mềm","quote":null,"reference":"Chương V, mục 2.1, phần C, hạng mục 1","requirement":"Kiểm tra, hiệu chỉnh thông số hoạt động máy phát điện bằng phần mềm chuyên dụng của hãng sản xuất."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Phạm vi bảo dưỡng cấp độ 1 năm","quote":null,"reference":"Chương V, mục 2.2.a","requirement":"Thay phin lọc dầu, phin lọc tinh nhiên liệu, phin lọc tách nước, bổ sung dung dịch nước làm mát, dầu bôi trơn 15W40-CI4 CAT. Bảo dưỡng hệ thống làm mát, bôi trơn, nạp điện - khởi động, khí nạp xả, nhiên liệu, các bộ phận khác (đai ốc, cao su giảm chấn chân máy) và đầu máy phát (thanh cái, đầu nối cáp động lực, bulong, cách điện)."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Kiểm tra, thử nghiệm, hiệu chỉnh chức năng","quote":null,"reference":"Chương V, mục 2.2.a","requirement":"Dùng thiết bị và phần mềm chuyên dụng kiểm tra: áp lực dầu bôi trơn thấp, nhiệt độ nước làm mát tăng cao, vượt tốc, hở/ngắn mạch điốt và Varistor, cách điện Stator và Rotor máy phát chính và máy kích từ, nguồn cấp bộ điều áp, biến áp - biến dòng nối đến bộ EMCP, mối nối biến áp - biến dòng (độ xiết chặt, đúng cực tính), chân giắc cắm bộ AVR và EMCP, thanh cái và đầu nối cáp động lực, bộ sông sấy máy phát."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Phạm vi bảo dưỡng và thử nghiệm","quote":null,"reference":"Chương V, mục 2.2.b","requirement":"Thay vật tư (phin lọc dầu, tinh nhiên liệu, tách nước, dung dịch làm mát, dầu bôi trơn 15W40-CI4 CAT); bảo dưỡng cấp độ 1 năm các hệ thống như trạm T2; kiểm tra, thử nghiệm, hiệu chỉnh các chức năng (gồm AVR, EMCP, cách điện Stator/Rotor, điốt, Varistor) bằng thiết bị và phần mềm chuyên dụng."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phạm vi bảo dưỡng và thử nghiệm","quote":null,"reference":"Chương V, mục 2.2.c","requirement":"Thay vật tư (phin lọc dầu, tinh nhiên liệu, tách nước, dung dịch làm mát, dầu bôi trơn 15W40-CI4 CAT); bảo dưỡng cấp độ 1 năm các hệ thống như trạm T2; kiểm tra, thử nghiệm, hiệu chỉnh các chức năng bằng thiết bị và phần mềm chuyên dụng."},{"item":"Trạm T1 - Motor khởi động máy 3512-1275kVA và 3512B-1600kVA","quote":"+ Nhân công bảo dưỡng motor khởi động máy phát CAT 3512-1275kVA","reference":"Chương V, mục 2.2.c","requirement":"Bảo dưỡng motor khởi động máy phát CAT 3512-1275kVA số 1, số 3, số 4 và CAT 3512B-1600kVA số 5; sửa chữa motor khởi động máy phát CAT 3512-1275kVA số 2."},{"item":"Chạy thử toàn hệ thống (đồng bộ)","quote":"hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành.","reference":"Chương V, mục 3.2","requirement":"Sau khi lắp đặt, cài đặt, hiệu chỉnh, chạy thử thiết bị và hệ thống đảm bảo khả năng ổn định điện áp và hòa đồng bộ theo đúng quy trình đã định của đơn vị quản lý vận hành."},{"item":"Kiểm tra và thử nghiệm sau bảo dưỡng","quote":"- Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, Mục 3","requirement":"Chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng; sau đó chạy thử liên động có tải khi chạy không tải đạt yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:16:47.406Z"}},"IB2500342833":{"u":"2026-11-03T03:38:15.981+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT (1).docx), chưa phân tích cả HSMT.","Nhiều ô trong tệp là trường liên kết Excel (LINK Excel.Sheet.12); chỉ đọc được giá trị hiển thị ở cuối mỗi trường (ví dụ 720 ngày, 30 ngày).","Chương V không nêu thông số ATS (chỉ có giao diện kết nối ATS), không nêu thông số cáp, không nêu model hay hãng cụ thể của động cơ, đầu phát, bộ điều khiển.","Hạng mục II của động cơ đánh số trùng hai mục 25 trong văn bản gốc; đã giữ nguyên theo nội dung.","Một số quote ở các dòng gộp nhiều thông số chỉ trích một phần nội dung của dòng đó."],"result":{"keyInfo":{"bidName":"Máy phát điện 60kVA","notifyNo":"IB2500342833","generatorCapacity":"1 máy 60 kVA liên tục / 66 kVA dự phòng, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Tổ máy phát điện","quote":"Máy phát điện chạy dầu công suất liên tục/dự phòng 60kVA/66kVA 3 pha","reference":"Chương V, mục 1.1 (Quy mô gói thầu, STT 1)","requirement":"Máy phát điện chạy dầu, công suất liên tục/dự phòng 60kVA/66kVA, 3 pha, số lượng 1 máy"},{"item":"Quy mô - Xe kéo","quote":"Xe kéo lưu động cho máy phát điện 60kVA","reference":"Chương V, mục 1.1 (Quy mô gói thầu, STT 2)","requirement":"Xe kéo lưu động cho máy phát điện 60kVA, số lượng 1 cái"},{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"Mới 100%, các thành phần, cấu kiện phải được sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2025 về sau.","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mới 100%; các thành phần, cấu kiện sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2025 về sau"},{"item":"Tổ máy: Chứng chỉ","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực"},{"item":"Tổ máy: Cấu hình","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 60kVA","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"≥ 60kVA"},{"item":"Tổ máy: Công suất dự phòng tối đa","quote":"≥ 66kVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"≥ 66kVA"},{"item":"Tổ máy: Số pha, số dây","quote":"3 pha, 4 dây.","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"3 pha, 4 dây"},{"item":"Tổ máy: Điện áp/Tần số danh định","quote":"220-380V/50Hz","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"220-380V/50Hz"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 0,8","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"Cosφ = 0,8"},{"item":"Tổ máy: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1%/1,5%","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"≤ ±1%/1,5%"},{"item":"Tổ máy: Loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; tự điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 70 dB(A)","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 70 dB(A)"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 200 lít","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"≥ 200 lít"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 18 L/h","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"≤ 18 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 15 L/h","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 15 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 10 L/h","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 10 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 25% tải liên tục","quote":"≤ 5 L/h","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 5 L/h"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 6 giờ chạy.","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 6 giờ chạy"},{"item":"Tổ máy: Chạy liên tục ở 100% công suất liên tục","quote":"≥ 10 giờ.","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"≥ 10 giờ"},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"Hoạt động quá tải 110% trong ≥ 01 giờ ở chế độ công suất dự phòng, trong khoảng 12 giờ chạy máy liên tục"},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"Khởi động từ 0% tải lên 100% trong vòng <=30s"},{"item":"Tổ máy: Vỏ cách âm - cấp bảo vệ","quote":"Cấp bảo vệ vỏ ngoài: IP23","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"IP23"},{"item":"Tổ máy: Vỏ cách âm - vật liệu, độ dày","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng.","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"Vỏ thép, độ dày ≥ 2mm, dạng module, sơn tĩnh điện, đặt ngoài trời được"},{"item":"Tổ máy: Khung bệ máy","quote":"Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥2mm chất lượng cao, được sơn tĩnh điện.","reference":"Chương V, mục 1.2, hạng mục I.22","requirement":"Thép chữ U, I hoặc V dày ≥2mm, sơn tĩnh điện, có cao su giảm chấn"},{"item":"Tổ máy: Kích thước (Dài x Rộng x Cao)","quote":"≤ 2500 x 1000 x 1500 mm","reference":"Chương V, mục 1.2, hạng mục I.23","requirement":"≤ 2500 x 1000 x 1500 mm"},{"item":"Tổ máy: Trọng lượng khô","quote":"≤ 1550 Kg","reference":"Chương V, mục 1.2, hạng mục I.24","requirement":"≤ 1550 Kg"},{"item":"Động cơ: Thương hiệu, xuất xứ/model, năm sản xuất","quote":"Thuộc các nước EU, G7","reference":"Chương V, mục 1.2, hạng mục II.1-3","requirement":"Thương hiệu thuộc các nước EU, G7; xuất xứ/model nhà thầu đề xuất; năm sản xuất 2025 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"Diesel 4 kỳ làm mát bằng nước"},{"item":"Động cơ: Xilanh","quote":"≥ 17.5:1","reference":"Chương V, mục 1.2, hạng mục II.5-9","requirement":"Dung tích ≥ 4 lít; đường kính ≥ 100 mm; hành trình ≤ 120 mm; tỉ số nén ≥ 17.5:1; số xilanh ≥ 4"},{"item":"Động cơ: Công suất (1500rpm)","quote":"≥ 60kW","reference":"Chương V, mục 1.2, hạng mục II.10-11","requirement":"Liên tục ≥ 60kW; tối đa ≥ 66kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, hạng mục II.12","requirement":"1500 vòng/ phút"},{"item":"Động cơ: Nhiên liệu, phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục II.13-14","requirement":"Diesel; phun nhiên liệu trực tiếp"},{"item":"Động cơ: Khởi động, ắc quy, sạc","quote":"≥ 80Ah, loại kín khí","reference":"Chương V, mục 1.2, hạng mục II.15-19","requirement":"Khởi động điện; ắc quy khởi động ≥ 80Ah loại kín khí; mô tơ khởi động ≥ 3,5kW; máy phát sạc ắc quy ≥ 80A; có sấy động cơ"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử/Cơ khí","reference":"Chương V, mục 1.2, hạng mục II.20","requirement":"Điện tử/Cơ khí"},{"item":"Động cơ: Bôi trơn và làm mát","quote":"≤ 15 lít","reference":"Chương V, mục 1.2, hạng mục II.22-25","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 15 lít; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ; dung tích nước làm mát ≤ 10 lít"},{"item":"Động cơ: Hệ thống lọc, cảm biến, truyền động","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2, hạng mục II.21, 25, 26","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; cảm biến áp suất dầu bôi trơn, nhiệt độ nước; nối trực tiếp bằng khớp nối đồng trục"},{"item":"Đầu phát: Thương hiệu, xuất xứ, năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2, hạng mục III.1-3","requirement":"Thương hiệu thuộc các nước EU, G7; xuất xứ nhà thầu đề xuất; năm sản xuất 2024 trở về sau"},{"item":"Đầu phát: Điện áp, pha, tần số, cos phi","quote":"220/380 VAC","reference":"Chương V, mục 1.2, hạng mục III.4-8","requirement":"220/380 VAC, 3 pha 4 dây, 50 Hz, cos phi 0,8; dao động điện áp/tần số ≤ ± 1%/ ± 1.5%"},{"item":"Đầu phát: Công suất tại 40oC, Class H","quote":"≥ 60 KVA","reference":"Chương V, mục 1.2, hạng mục III.9-10","requirement":"Liên tục ≥ 60 KVA; dự phòng ≥ 66 kVA"},{"item":"Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than, từ trường quay đồng bộ","reference":"Chương V, mục 1.2, hạng mục III.12-13","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ; AVR tự động điều chỉnh khi tải thay đổi"},{"item":"Đầu phát: Cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, hạng mục III.14-15","requirement":"Tối thiểu cấp H; ≥ IP23"},{"item":"Đầu phát: Hiệu suất, quá tải, quá tốc độ","quote":"110% công suất định mức trong vòng 1 giờ cho mỗi 12 giờ hoạt động","reference":"Chương V, mục 1.2, hạng mục III.11, 16, 17","requirement":"Hiệu suất tại 100% tải ≥ 80%; quá tải 110% trong 1 giờ cho mỗi 12 giờ hoạt động; chịu quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: Kết cấu, làm mát, tốc độ","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, hạng mục III.18-20","requirement":"Một ổ trục, tự bôi trơn; làm mát trực tiếp bằng quạt li tâm; 1500 rpm"},{"item":"Điều khiển: Xuất xứ, kiểu, màn hình","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2, hạng mục IV.1, 6, 7","requirement":"Xuất xứ/thương hiệu/model nhà thầu đề xuất; bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố","reference":"Chương V, mục 1.2, hạng mục IV.2-3","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố"},{"item":"Điều khiển: Chức năng khởi động, điều khiển","quote":"Chức năng AMF","reference":"Chương V, mục 1.2, hạng mục IV.4","requirement":"Nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED cảnh báo lỗi/bảo dưỡng/trạng thái, kết nối PC, chức năng AMF, nút dừng khẩn cấp"},{"item":"Điều khiển: Nhiệt độ hoạt động, cấp bảo vệ","quote":"≥ IP65, BS EN 60529","reference":"Chương V, mục 1.2, hạng mục IV.8-9","requirement":"Từ -30oC đến 70oC; ≥ IP65, BS EN 60529"},{"item":"Điều khiển: Đo lường hiển thị","quote":"Mức nhiên liệu (%)","reference":"Chương V, mục 1.2, hạng mục IV.10","requirement":"Phát điện: điện áp, tần số, dòng điện, công suất kW, cos; động cơ: tốc độ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc, mức nhiên liệu"},{"item":"Điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, hạng mục IV.12-13","requirement":"Dừng máy khi điện áp/tần số/tốc độ/điện áp ắc quy cao-thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy; có bảo vệ cảnh báo tương ứng"},{"item":"Điều khiển: Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2, hạng mục IV.14","requirement":"Có giao diện kết nối bộ ATS để điều khiển tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu thông số ATS)"},{"item":"Kết nối điện áp ra: Cực đấu và bảo vệ","quote":"Sử dụng Aptomat 3pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2, hạng mục V.1-2","requirement":"Đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 12, có nắp bảo vệ; dùng Aptomat 3 pha bảo vệ quá tải và ngắn mạch"},{"item":"Lắp đặt: Phạm vi","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 1.2, hạng mục VI.1-7","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định, đặt cân bằng; dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; chạy thử tải và đào tạo vận hành; nhiên liệu chạy thử khoảng 2 giờ: 15 lít; nhớt và nước giải nhiệt đầy đủ theo máy"},{"item":"Xe kéo máy phát 60kVA","quote":"Các mặt bích đỡ và bích kết nối gia công bằng thép SS40 dầy 10mm","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Xuất xứ nhà thầu đề xuất; khung U đúc ≥ 180 x 74 x 5.1 (mm); mặt bích thép SS40 dày 10mm; sơn 1 lớp chống rỉ và 2 lớp sơn dầu; bánh xe quay điều hướng và chân cố định, ổ đũa gang chịu tải tĩnh và động; có chân chống, phanh hãm qua dây cáp"},{"item":"Hàng hóa: Chất lượng, CO/CQ","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại từ năm 2025 trở về sau.","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2025 trở về sau; có CO, CQ nếu nhập khẩu hoặc giấy chứng nhận xuất xưởng nếu sản xuất trong nước"},{"item":"Bảo hành","quote":"720 ngày kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành 720 ngày kể từ ngày bàn giao nghiệm thu; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 02 lần tại địa điểm lắp đặt"},{"item":"Thử nghiệm","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, Mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:15.034Z"}},"IB2500344109":{"u":"2026-11-03T17:14:40.039+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Sửa đổi Phần 2 Chương V yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là đại tu máy phát tuabin hơi của nhà máy nhiệt điện (ТВФ-120-2Т3, 120.000 kW) cùng thiết bị điện sau máy phát và tự dùng, không phải tổ máy phát diesel/gas; văn bản không có thông số động cơ, nhiên liệu, vỏ cách âm, bình nhiên liệu, ATS, tủ hòa đồng bộ hay mức ồn.","Công suất ghi 120.000 kW ở mục 2.1 nhưng hạng mục 1.36 và 1.3 ghi \"110MW\"; giữ nguyên cả hai như văn bản.","Cột STT của các bảng bị mất khi trích xuất nên không đối chiếu chắc chắn được các mục số 3, 6, 7, 8, 18, 19, 24, 25, 34, 35 (xuất xứ G8) và mục 1, 3, 35 (cho phép chào tương đương) với từng hàng hóa cụ thể.","Một số dòng trong bảng vật tư bị mất tên hàng hóa (chỉ còn đơn vị và số lượng); các dòng này không được liệt kê.","Chỉ liệt kê thiết bị chính, các thông số kỹ thuật cụ thể và các điều khoản về hàng hóa. Vật tư phụ như sơn, keo, giẻ lau, xăng, bu lông, ổ bi không có thông số kỹ thuật riêng nên không đưa vào."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện số 1, thiết bị điện sau máy phát số 1, tự dùng trung thế chính khối 1, hạ thế khối 1 – Kế hoạch sửa chữa lớn năm 2025 Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2500344109","generatorCapacity":"141.200 kVA (công suất toàn phần), 120.000 kW (công suất hữu công); 1 máy phát điện ТВФ-120-2Т3 (Chương V cũng ghi \"110MW\" ở hạng mục đại tu máy phát)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện ТВФ-120-2Т3: Số lượng và phạm vi","quote":"Đại tu Máy phát điện đồng bộ công suất 110MW (Nhiệt điện)","reference":"Chương V, mục 3.2.8.1, hạng mục 1.36","requirement":"Đại tu 01 hệ thống máy phát điện ТВФ-120-2Т3, gồm cả đại tu máy phát điện đồng bộ công suất 110MW (nhiệt điện)."},{"item":"Máy phát điện ТВФ-120-2Т3: Công suất toàn phần","quote":"Công suất toàn phần (KVA) | 141.200","reference":"Chương V, mục 2.1","requirement":"141.200 kVA"},{"item":"Máy phát điện ТВФ-120-2Т3: Công suất hữu công","quote":"Công suất hữu công (KW) | 120.000","reference":"Chương V, mục 2.1","requirement":"120.000 kW"},{"item":"Máy phát điện ТВФ-120-2Т3: Điện áp đầu cực Stator","quote":"Điện áp đầu cực Stator (V) | 10.500 525","reference":"Chương V, mục 2.1","requirement":"10.500 525 V (ghi đúng như văn bản)"},{"item":"Máy phát điện ТВФ-120-2Т3: Dòng điện Stator","quote":"Dòng điện Stator (A) | 7760","reference":"Chương V, mục 2.1","requirement":"7760 A"},{"item":"Máy phát điện ТВФ-120-2Т3: Dòng điện Rotor","quote":"Dòng điện Rotor (A) | 1830","reference":"Chương V, mục 2.1","requirement":"1830 A"},{"item":"Máy phát điện ТВФ-120-2Т3: Hệ số công suất","quote":"Hệ số công suất (Cos ) | 0,85","reference":"Chương V, mục 2.1","requirement":"Cos = 0,85"},{"item":"Máy phát điện ТВФ-120-2Т3: Hiệu suất","quote":"Hiệu suất (%) | 98,4%","reference":"Chương V, mục 2.1","requirement":"98,4%"},{"item":"Máy phát điện ТВФ-120-2Т3: Đấu nối cuộn dây Stator","quote":"Đấu nối pha cuộn dây Stator | Hình sao kép","reference":"Chương V, mục 2.1","requirement":"Đấu hình sao kép"},{"item":"Máy phát điện ТВФ-120-2Т3: Số đầu cực ra cuộn dây Stator","quote":"Số đầu cực ra của cuộn dây Stator 9","reference":"Chương V, mục 2.1","requirement":"9 đầu cực"},{"item":"Máy phát điện ТВФ-120-2Т3: Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 2.1","requirement":"50 Hz"},{"item":"Máy phát điện ТВФ-120-2Т3: Tốc độ quay","quote":"Tốc độ quay (vòng /phút) | 3000","reference":"Chương V, mục 2.1","requirement":"3000 vòng/phút"},{"item":"Hệ thống kích thích máy phát ВТД-490-3000Т3","quote":"Hệ thống kích thích máy phát ВТД-490-3000Т3","reference":"Chương V, mục 3.2.8.1, hạng mục 2","requirement":"Đại tu 01 hệ thống kích thích, gồm máy phát kích thích chính, máy phát kích thích phụ, hệ thống làm mát máy phát kích thích chính, mạch chỉnh lưu và các áp tô mát, khởi động từ, cầu dao mạch kích thích."},{"item":"Máy phát điện ТВФ-120-2Т3: Chổi than (cấp B, 81 cái)","quote":"Model 634; P/N: 22-48AH1343-B;","reference":"Chương V, mục 3.2.1 (bảng 3.2.1) và 3.2.8.9.1","requirement":"Chổi than Morgan 634 kích thước 22x30x60, model 634, P/N 22-48AH1343-B; mật độ 1.28 g/cm3; tốc độ bề mặt tối đa thông thường 81 m/s; áp lực khuyến nghị 100-140 g/cm2; dây nối đồng mềm 2 sợi phi 3,5x115; yêu cầu CO, CQ; số lượng 81 cái."},{"item":"Máy phát điện ТВФ-120-2Т3: Giàn làm mát (cấp B, 2 bộ)","quote":"Type: ГО-258/5175-M2-T4; kích thước 5590x540x320 (54 ống đồng Ф19x1,25 hợp kim ống loại КВСП làm bằng vật liệu МНЖМц30-1-1; Tản nhiệt dạng cánh vật liệu: АД1); sử dụng loại nước nhóm M2.","reference":"Chương V, mục 3.2.1 (bảng 3.2.1) và 3.2.8.9.1","requirement":"Type ГО-258/5175-M2-T4, kích thước 5590x540x320; 54 ống đồng Ф19x1,25 hợp kim ống loại КВСП vật liệu МНЖМц30-1-1; tản nhiệt dạng cánh vật liệu АД1; dùng loại nước nhóm M2; yêu cầu CO, CQ, bản vẽ; số lượng 2 bộ."},{"item":"Máy phát điện ТВФ-120-2Т3: Gioăng cao su bộ làm mát (12 cái)","quote":"Kích thước 680x450x10; Chịu dầu, nhiệt, áp suất, theo thông số giàn làm mát ΓO-258/5175-M2-T4","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Kích thước 680x450x10; chịu dầu, nhiệt, áp suất, theo thông số giàn làm mát ΓO-258/5175-M2-T4; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Gioăng trụ cực (8 cái)","quote":"Kích thước 8x15; chịu hydro, chịu nhiệt (-30 ÷ 140)oC; tiêu chuẩn GOST 6467-79","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Kích thước 8x15; chịu hydro, chịu nhiệt (-30 ÷ 140)oC; tiêu chuẩn GOST 6467-79; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Dây cao su đặc phi 10 (35 mét)","quote":"Phi 10, chịu dầu, chịu hydro, chịu nhiệt (-30 ÷ +140)oC; màu trắng; tiêu chuẩn GOST 6467-79","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Phi 10, chịu dầu, chịu hydro, chịu nhiệt (-30 ÷ +140)oC, màu trắng, tiêu chuẩn GOST 6467-79; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Sensor nhiệt độ PT100 (cuộn dây, 5 cái)","quote":"Kiểu PT100 (Model: WZPT-105, phi 5mm, L20mm, dây nối teflon 5m)","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Kiểu PT100, model WZPT-105, phi 5mm, L20mm, dây nối teflon 5m; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Sensor nhiệt độ PT100 L=100 (5 bộ)","quote":"PT100 L=100mm. phi 8, 0÷100OC","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"PT100 L=100mm, phi 8, dải 0÷100OC; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Van Dy25Py10-16Ty225 (2 cái)","quote":"Dy25Py10-16Ty225; áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Van Dy50Py10 (18 cái)","quote":"Dy50Py10; áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Đồng hồ áp suất MP4 (5 cái)","quote":"Đồng hồ áp suất MP4, 0÷6 kg/cm2","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Đồng hồ áp suất MP4, dải 0÷6 kg/cm2 (thay MTP); yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Băng thủy tinh cao áp (10 cuộn)","quote":"Kích thước 25x0,2x30; chịu nhiệt ≥200oC","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Kích thước 25x0,2x30; chịu nhiệt ≥200oC."},{"item":"Máy phát điện ТВФ-120-2Т3: Sơn cách điện máy phát và sơn băng đa Rôto","quote":"Sơn cách điện máy phát GF 92 (màu đỏ gạch)","reference":"Chương V, mục 3.2.1 (bảng 3.2.1) và 3.2.8.9.1","requirement":"Sơn cách điện máy phát GF 92 (màu đỏ gạch), 20 kg; sơn băng đa Rôto KO-855M, 5 kg; cả hai yêu cầu CO, CQ."},{"item":"Thiết bị sau máy phát số 1: Máy biến áp khối AT1","quote":"Đại tu máy biến thế truyền tải 3 pha 220kV pha công suất 250.000kVA","reference":"Chương V, mục 3.2.8.2, hạng mục 3.2","requirement":"Đại tu và thí nghiệm 01 máy biến thế truyền tải 3 pha 220kV, công suất 250.000kVA."},{"item":"Thiết bị sau máy phát số 1: Quạt làm mát máy biến áp AT (3 bộ)","quote":"P=2,2kW, U=380V, tốc độ 700v/p, tiêu chuẩn IE2, IP65, cánh quạt >700mm, phi 820mm","reference":"Chương V, mục 3.2.2 (bảng 3.2.2) và 3.2.8.9.2","requirement":"Động cơ 2,2kW, U=380V, tốc độ 700v/p, tiêu chuẩn IE2, IP65, cánh quạt >700mm, phi 820mm; yêu cầu CO, CQ."},{"item":"Tự dùng hạ thế chính khối 1: Máy biến áp hạ thế 630kVA","quote":"Đại tu máy biến áp hạ thế chính công suất 630kVA","reference":"Chương V, mục 3.2.8.4, hạng mục 1.6","requirement":"Đại tu 02 máy biến áp hạ thế chính công suất 630kVA."},{"item":"Máy phát điện ТВФ-120-2Т3: Phạm vi thử nghiệm sau đại tu","quote":"sau đó tiến hành chạy thử tổng hợp 72 giờ liên tục để xác định các thông số kỹ thuật sau sửa chữa.","reference":"Chương V, mục 3.2.7.5; 3.2.8.1 hạng mục 1.24","requirement":"Chạy thử từng phần, sau đó chạy thử tổng hợp 72 giờ liên tục; vận hành thử thách độ tin cậy 30 ngày. Có lấy đặc tuyến không tải của máy phát sau đại tu."},{"item":"Vật tư, thiết bị cung cấp: Mới 100%","quote":"Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ rõ ràng.","reference":"Chương V, mục 3.1.1","requirement":"Hàng hóa dự thầu phải mới 100%, chưa qua sử dụng, có xuất xứ rõ ràng; nhà thầu nêu cụ thể tên hãng sản xuất và tên nước (vùng lãnh thổ)."},{"item":"Vật tư, thiết bị cung cấp: Xuất xứ G8","quote":"Xuất xứ hàng hóa từ nhóm các nền kinh tế lớn G8 (G7+Nga) với các mục hàng hóa số (3,6,7,8,18,19,24,25,34,35)","reference":"Chương V, mục 3.1.1","requirement":"Các mục hàng hóa số 3, 6, 7, 8, 18, 19, 24, 25, 34, 35 trong bảng 3.2.1 (Đại tu máy phát điện số 1) phải có xuất xứ từ nhóm G8 (G7 + Nga)."},{"item":"Vật tư, thiết bị cung cấp: Năm sản xuất","quote":"Hàng hóa phải được sản xuất từ năm 2024 trở lại đây","reference":"Chương V, mục 3.1.2","requirement":"Hàng hóa phải được sản xuất từ năm 2024 trở lại đây."},{"item":"Vật tư, thiết bị cung cấp: Đồng bộ với thiết bị hiện có","quote":"đảm bảo tính đồng bộ, tương thích về công nghệ và kích thước với các thiết bị tương ứng đang sử dụng tại Công ty Cổ phần Nhiệt điện Phả Lại.","reference":"Chương V, mục 3.1.2","requirement":"Vật tư, thiết bị phải đồng bộ, tương thích về công nghệ và kích thước với thiết bị đang sử dụng tại Công ty Cổ phần Nhiệt điện Phả Lại."},{"item":"Vật tư, thiết bị cung cấp: CO, CQ hàng nhập khẩu","quote":"Nhà thầu phải cam kết cấp đầy đủ các chứng chỉ nguồn gốc xuất xứ hàng hoá (CO)","reference":"Chương V, mục 3.1.7","requirement":"Hàng nhập khẩu phải có CO, CQ và tờ khai hải quan cho các mục hàng hóa yêu cầu cấp CO, CQ trong bảng thông số. Hàng sản xuất trong nước phải có CQ hoặc tương đương."},{"item":"Vật tư, thiết bị cung cấp: Bảo hành","quote":"Nhà thầu có trách nhiệm bảo hành đối với phần vật tư, thiết bị do mình cung cấp tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa","reference":"Chương V, mục 3.1.6","requirement":"Bảo hành vật tư, thiết bị do nhà thầu cung cấp tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa (hoặc ngày bàn giao vào kho Chủ đầu tư nếu chưa đưa vào sử dụng ngay)."},{"item":"Công trình đại tu: Bảo hành","quote":"Nhà thầu có trách nhiệm bảo hành công trình là 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng (vận hành thương mại)","reference":"Chương V, mục 3.2.6","requirement":"Bảo hành công trình 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng (vận hành thương mại), tùy điều kiện nào đến trước."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:14:38.935Z"}},"IB2500344166":{"u":"2026-11-03T17:15:44.152+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU KY THUAT (UP).doc), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng định kỳ, không phải mua mới: văn bản không nêu động cơ (model, xuất xứ, số xy lanh, tốc độ, suất tiêu hao, khí thải), đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển, điện áp/tần số/số pha của máy phát, vỏ chống ồn/độ ồn, cáp, năm sản xuất, mới 100%, CO/CQ, bảo hành, tiêu chuẩn của các máy phát điện.","Không nêu máy phát ở chế độ dự phòng (standby) hay liên tục (prime) ngoài từ 'dự phòng' trong tên máy.","Các Phần I, II, V (cửa tự động, máy nước nóng năng lượng mặt trời, máy nước uống) không liên quan đến máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng định kỳ máy phát điện và các thiết bị khác năm 2025 và năm 2026","notifyNo":"IB2500344166","generatorCapacity":"5 máy phát điện dự phòng: 1 x 1000 kVA Caterpillar (MF1), 1 x 1000 kVA Mitsubishi (MF3), 1 x 1000 kVA FG Wilson (MF4), 2 x 1500 kVA FG Wilson (MF5, MF6)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần III - Máy MF1: Công suất, hãng","quote":"Bảo trì 01 máy phát điện dự phòng (MF1) hiệu Caterpillar, công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 1 (PS1)","reference":"Chương V, mục 3.2, Phần III, I/1.1","requirement":"Máy phát điện dự phòng hiệu Caterpillar, công suất 1000KVA, thuộc trạm điện Phụ Sản 1 (PS1)"},{"item":"Phần III - Máy MF1: Bồn nhiên liệu","quote":"01 bồn chứa nhiên liệu nổi dung tích 1000 lít","reference":"Chương V, mục 3.2, Phần III, I/1.1","requirement":"01 bồn chứa nhiên liệu nổi dung tích 1000 lít"},{"item":"Phần III - Máy MF1: ATS","quote":"01 tủ điện chuyển đổi nguồn tự động (ATS,CS1600A) từ nguồn lưới điện lực qua máy phát điện MF1 và 06 tủ đóng ngắt nguồn MSB(1.2, 1.3,2.2,2.1,PS1,PS2)","reference":"Chương V, mục 3.2, Phần III, I/1.1","requirement":"01 tủ chuyển đổi nguồn tự động ATS 1600A từ lưới điện lực qua máy phát MF1; kèm 06 tủ đóng ngắt nguồn MSB (1.2, 1.3, 2.2, 2.1, PS1, PS2)"},{"item":"Phần III - Máy MF3: Công suất, hãng","quote":"Bảo trì 01 máy phát điện dự phòng (MF3) hiệu Mitsubishi, công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 3 (PS3)","reference":"Chương V, mục 3.2, Phần III, I/1.2","requirement":"Máy phát điện dự phòng hiệu Mitsubishi, công suất 1000KVA, thuộc trạm điện Phụ Sản 3 (PS3)"},{"item":"Phần III - Máy MF3: Bồn nhiên liệu","quote":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít","reference":"Chương V, mục 3.2, Phần III, I/1.2","requirement":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít"},{"item":"Phần III - Máy MF3: ATS","quote":"01 tủ điện chuyển đổi nguồn tự động (ATS,CS1600A) từ nguồn lưới điện lực qua máy phát điện MF3 + 06 tủ đóng ngắt (MSB 3.1; MSB 3.2; MSB 3.3; MSB 4.4; MF4; PS3)","reference":"Chương V, mục 3.2, Phần III, I/1.2","requirement":"01 tủ chuyển đổi nguồn tự động ATS 1600A từ lưới điện lực qua máy phát MF3; kèm 06 tủ đóng ngắt (MSB 3.1; MSB 3.2; MSB 3.3; MSB 4.4; MF4; PS3)"},{"item":"Phần III - Máy MF4: Công suất, hãng","quote":"Bảo trì 01 máy phát điện dự phòng hiệu FG Wilson dự phòng (MF4 dùng cho khu 1/2 khu B và toàn bộ chiếu sáng khu M, M1 riêng động lực khu M là máy lạnh hệ thống không có), công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 4 (PS4)","reference":"Chương V, mục 3.2, Phần III, I/1.3","requirement":"Máy phát điện dự phòng hiệu FG Wilson, công suất 1000KVA, thuộc trạm điện Phụ Sản 4 (PS4); dùng cho 1/2 khu B và toàn bộ chiếu sáng khu M, M1"},{"item":"Phần III - Máy MF4: Bồn nhiên liệu, bơm dầu","quote":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít + 01 máy bơm dầu dự trữ","reference":"Chương V, mục 3.2, Phần III, I/1.3","requirement":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít; 01 máy bơm dầu dự trữ"},{"item":"Phần III - Máy MF4: ATS","quote":"01 tủ điện chuyển đổi nguồn tự động (ATS1600A) từ nguồn lưới điện lực qua máy phát điện MF4 + 06 tủ đóng ngắt (MSB 4.1; MSB 4.2; MSB 4.3; MSB 4.4; MF4; PS4)","reference":"Chương V, mục 3.2, Phần III, I/1.3","requirement":"01 tủ chuyển đổi nguồn tự động ATS 1600A từ lưới điện lực qua máy phát MF4; kèm 06 tủ đóng ngắt (MSB 4.1; MSB 4.2; MSB 4.3; MSB 4.4; MF4; PS4)"},{"item":"Phần III - Máy MF5, MF6: Công suất, hãng","quote":"Bảo trì 02 máy phát điện dự phòng (MF5 dùng cho khu B và MF6 dùng cho khu N) hiệu FG Wilson, công suất (CS) 1500KVA thuộc trạm điện Phụ Sản 5 (PS5) và Phụ Sản 6 (PS6)","reference":"Chương V, mục 3.2, Phần III, I/1.4","requirement":"02 máy phát điện dự phòng hiệu FG Wilson, công suất 1500KVA mỗi máy (MF5 dùng cho khu B, MF6 dùng cho khu N), thuộc trạm điện Phụ Sản 5 (PS5) và Phụ Sản 6 (PS6)"},{"item":"Phần III - Máy MF5, MF6: Bồn nhiên liệu, bơm dầu","quote":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít + 01 bồn chứa nhiên liệu âm dung tích 5000 lít + 01 tủ điều khiển bơm dầu tự động + 02 máy bơm dầu 1hp","reference":"Chương V, mục 3.2, Phần III, I/1.4","requirement":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít; 01 bồn chứa nhiên liệu âm dung tích 5000 lít; 01 tủ điều khiển bơm dầu tự động; 02 máy bơm dầu 1hp"},{"item":"Phần III - Máy MF5, MF6: ATS","quote":"02 tủ điện chuyển đổi nguồn tự động (ATS,CS2500A) từ nguồn lưới điện lực qua máy phát điện MF5 - MF6 và 02 tủ MSB đóng ngắt (MP1, MP2)","reference":"Chương V, mục 3.2, Phần III, I/1.4","requirement":"02 tủ chuyển đổi nguồn tự động ATS 2500A từ lưới điện lực qua máy phát MF5 - MF6; kèm 02 tủ MSB đóng ngắt (MP1, MP2)"},{"item":"Phần III - Chung: Phạm vi bảo trì","quote":"Định kỳ 01 tháng vào bảo trì 01 lần.","reference":"Chương V, mục 3.2, Phần III, I/2","requirement":"Bảo trì 05 máy phát điện dự phòng và hệ thống điều khiển các tủ điện nguồn (MSB), định kỳ 01 tháng 01 lần, 24 lần trong 24 tháng"},{"item":"Phần III - Chung: Dụng cụ, nhân sự","quote":"Công ty phải có đầy đủ dụng cụ chuyên dụng về sửa chữa máy phát điện chính hãng.","reference":"Chương V, mục 3.2, Phần III, I/7-8","requirement":"Công ty có đầy đủ dụng cụ chuyên dụng về sửa chữa máy phát điện chính hãng; đội ngũ kỹ thuật có giấy chứng nhận đào tạo chuyên môn"},{"item":"Phần III - Chung: Vật tư phát sinh","quote":"Những vật tư thiết bị phát sinh hư hỏng sẽ báo giá (sử dụng phụ tùng chính hãng).","reference":"Chương V, mục 3.2, Phần III, III/1","requirement":"Vật tư thiết bị phát sinh hư hỏng sẽ báo giá, sử dụng phụ tùng chính hãng"},{"item":"Phần III - Chung: Động cơ","quote":"Ghi lại thông số giờ máy phát chạy.","reference":"Chương V, mục 3.2, Phần III, II/2","requirement":"Ghi giờ chạy, áp suất dầu bôi trơn, nhiệt độ nước, độ rung bất thường; xiết khung giá đỡ; vệ sinh đầu trục, cánh quạt, ống thông hơi, động cơ và buồng máy"},{"item":"Phần III - Chung: Dầu bôi trơn, làm mát, gió, nhiên liệu, xả","quote":"Kiểm tra mức dầu trong máy (khi máy dừng).","reference":"Chương V, mục 3.2, Phần III, II/3-7","requirement":"Kiểm tra rò rỉ, mức dầu, thay phin lọc và nhớt (nếu cần); kiểm tra hệ thống làm mát (mức nước, đóng cặn, dây curoa); hệ thống gió (thay phin lọc gió nếu cần); bồn và hệ thống nhiên liệu (thay phin lọc nhiên liệu nếu cần); hệ thống xả (turbo, độ rung)"},{"item":"Phần III - Chung: Phần điện, đầu phát","quote":"Kiểm tra bộ phát điện 24V - cân chỉnh dây cua roa.","reference":"Chương V, mục 3.2, Phần III, II/8-9","requirement":"Kiểm tra bộ phát điện 24V, ắc quy và bộ nạp, đo điện áp ắc quy khi máy không chạy và khi khởi động, bộ cảm biến tốc độ; vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp"},{"item":"Phần III - Chung: Tủ điều khiển, máy cắt, thu thập số liệu","quote":"Kiểm tra chức năng chuyển đổi nguồn tự động.","reference":"Chương V, mục 3.2, Phần III, II/10-12","requirement":"Kiểm tra đồng hồ, bảng điều khiển, chức năng tắt/dừng khẩn cấp, bộ tự động điều chỉnh điện áp; xiết đầu nối máy cắt đầu ra; kiểm tra chuyển đổi nguồn tự động, đo điện áp, dòng điện, tần số, áp suất dầu, nhiệt độ nước khi máy hoạt động"},{"item":"Phần III - Chung: Tủ phân phối ACB, ATS","quote":"Kiểm tra thời gian đóng ngắt ACB, ATS (kiểm tra cài đặt trên thiết bị, timer, ATS Control Divice,..).","reference":"Chương V, mục 3.2, Phần III, II/13","requirement":"Kiểm tra chi tiết điều khiển ACB, ATS (voltage relay, timer, contactor, đèn tín hiệu, cầu chì ống), đầu cos và mối nối, thời gian đóng ngắt; vệ sinh công nghiệp tủ điện và phòng"},{"item":"Phần IV - UPS của máy MRI: Công suất, điện áp, hãng","quote":"01 máy UPS thuộc máy MRI có công suất 160KVA/128KW (03 pha, 380/415 VAC,50Hz), hiệu AROS, model SENTRY MPS 160","reference":"Chương V, mục 3.2, Phần IV, I","requirement":"01 máy UPS công suất 160KVA/128KW, 03 pha, 380/415 VAC, 50Hz, hiệu AROS, model SENTRY MPS 160; năm sử dụng 2010"},{"item":"Phần IV - UPS của máy MRI: Ắc quy","quote":"01 tủ Batterry (Ắc qui) : 33 cái Ắc Qui loại 12V120AH, năm sử dụng 2010","reference":"Chương V, mục 3.2, Phần IV, I","requirement":"01 tủ ắc quy gồm 33 cái ắc quy loại 12V120AH, năm sử dụng 2010"},{"item":"Phần IV - UPS của máy MRI: Phạm vi bảo trì","quote":"Công ty phải có đầy đủ dụng cụ chuyên dụng về UPS chính hãng.","reference":"Chương V, mục 3.2, Phần IV, I và II","requirement":"Định kỳ 01 tháng 01 lần (24 lần); kiểm tra điện áp vào/ra, rectifier, inverter, charger, quạt, tụ điện, đo nội trở toàn bộ pin, kiểm tra thông số bằng phần mềm; dụng cụ chuyên dụng về UPS chính hãng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:15:43.583Z"}},"IB2500344346":{"u":"2026-11-03T03:38:32.926+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 1. E-HSMT NM2-05B Mẫu số 4A TT79 (Von khac).pdf, Dinh kem HSMT NM2-05.B.rar), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ, đầu phát, bộ điều khiển; không nêu số lượng tổ máy bằng con số và không có yêu cầu ATS.","Mục 'Vỏ chống ồn' xuất hiện hai lần với nội dung hơi khác (≥ 2mm và QCVN 26 so với 2mm và ≤80 dBA); đã ghi cả hai.","Một số quote cho các mục gộp chỉ dẫn một dòng đại diện; Bảng 01 mục 'Tiêu chuẩn quản lý chất lượng' bị lặp hai lần trong văn bản gốc."],"result":{"keyInfo":{"bidName":"NM2-05.B: Cung cấp và lắp đặt máy phát điện dự phòng, trạm biến áp","notifyNo":"IB2500344346","generatorCapacity":"≥ 1250 kVA / 1000 kW liên tục; ≥ 1375 kVA / 1100 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất","quote":"Toàn bộ thiết bị phải đồng bộ mới 100%, sản xuất từ năm 2024 trở về sau.","reference":"Chương V, Mục 1, III.1","requirement":"Toàn bộ thiết bị đồng bộ, mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Chung - Xuất xứ, giấy tờ","quote":"Hàng hóa cung cấp phải có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, có đầy đủ giấy tờ kèm theo hàng hóa theo quy định.","reference":"Chương V, Mục 1, III.1","requirement":"Hàng hóa có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đầy đủ giấy tờ kèm theo; cung cấp đầy đủ phụ kiện"},{"item":"Chung - Tài liệu chứng minh","quote":"Cung cấp catalogue, tài liệu kỹ thuật chứng minh thông số kỹ thuật thiết bị chào thầu (Bảng dịch thuật sang tiếng Việt nếu bản gốc là tiếng nước ngoài);","reference":"Chương V, Mục 1, III.1","requirement":"Cung cấp catalogue, tài liệu kỹ thuật chứng minh thông số thiết bị chào thầu (có bản dịch tiếng Việt nếu bản gốc tiếng nước ngoài)"},{"item":"Máy phát điện - Phạm vi công việc","quote":"Cung cấp và lắp đặt cáp nối từ tủ hòa đồng bộ đến máy phát điện sẽ lắp đặt;","reference":"Chương V, Mục 1, I","requirement":"Cung cấp lắp đặt máy phát điện dự phòng (gồm thử tải, thử nghiệm); cung cấp và lắp đặt cáp nối từ tủ hòa đồng bộ đến máy phát sẽ lắp đặt; kéo lại cáp hiện trạng từ máy phát G1 đến tủ hòa đồng bộ (G1 đã được Chủ đầu tư lắp đặt và vận hành). Số lượng tổ máy không nêu rõ bằng con số"},{"item":"Máy phát điện - Xuất xứ cả tổ máy","quote":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước"},{"item":"Máy phát điện - Tình trạng máy và năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Máy mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Máy phát điện - Công suất liên tục","quote":"≥ 1250/1000","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"≥ 1250 kVA / 1000 kW"},{"item":"Máy phát điện - Công suất dự phòng","quote":"≥ 1375/1100","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"≥ 1375 kVA / 1100 kW"},{"item":"Máy phát điện - Điện áp, tần số, số pha","quote":"230/400","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Điện áp ra 230/400 V; tần số 50 Hz; 3 pha"},{"item":"Máy phát điện - Tiêu chuẩn","quote":"Tương đương hoặc cao hơn TCVN 7144(ISO 3046/1); DIN6271; BS5514","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Tương đương hoặc cao hơn TCVN 7144 (ISO 3046/1); DIN6271; BS5514"},{"item":"Máy phát điện - Tài liệu liên quan","quote":"Tài liệu kỹ thuật (Tiếng Anh, Tiếng Việt), tài liệu hướng dẫn vận hành và bảo dưỡng (Tiếng Việt)","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Tài liệu kỹ thuật (tiếng Anh, tiếng Việt), tài liệu hướng dẫn vận hành và bảo dưỡng (tiếng Việt)"},{"item":"Máy phát điện - Phụ kiện tiêu chuẩn đi kèm","quote":"- Bộ xạc ắc quy tự động","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Bảng điều khiển kỹ thuật số; bình ắc quy; bộ xạc ắc quy tự động; dây và cọc bình ắc quy; pô giảm thanh; khớp nối ống xả; bộ cao su chống rung máy"},{"item":"Máy phát điện - Bình nhiên liệu","quote":"- Bình nhiên liệu 2800 lít hoặc tối thiểu 8h ở 100% tải","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"2800 lít hoặc tối thiểu 8h ở 100% tải"},{"item":"Máy phát điện: Động cơ - Loại","quote":"Động cơ diesel, 4 thì, làm mát bằng nước","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Động cơ diesel, 4 thì, làm mát bằng nước"},{"item":"Máy phát điện: Động cơ - Bộ điều tốc","quote":"Điện tử","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Điện tử"},{"item":"Máy phát điện: Động cơ - Hệ thống làm mát","quote":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ đầy tải 100%.","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả ở chế độ đầy tải 100%"},{"item":"Máy phát điện: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"1500 vòng/phút"},{"item":"Máy phát điện: Động cơ - Số xy lanh","quote":"12 xilanh, bố trí hình V","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"12 xilanh, bố trí hình V"},{"item":"Máy phát điện: Động cơ - Nhiên liệu và tiêu hao","quote":"<=300 l/h","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Nhiên liệu diesel; tiêu hao nhiên liệu (100% tải) <= 300 l/h"},{"item":"Máy phát điện: Động cơ - Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN22:2009/BTNMT","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Đáp ứng QCVN22:2009/BTNMT"},{"item":"Máy phát điện: Đầu phát - Loại","quote":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay"},{"item":"Máy phát điện: Đầu phát - Tiêu chuẩn sản xuất","quote":"BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359"},{"item":"Máy phát điện: Đầu phát - Khả năng chịu quá dòng","quote":"Hệ thống kích từ cho phép đầu phát có thể chịu quá dòng đến 30% trong 10 giây","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Chịu quá dòng đến 30% trong 10 giây"},{"item":"Máy phát điện: Đầu phát - Điện áp, tần số/vòng quay, pha","quote":"50Hz/1500v/p","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"400/230 V; 50 Hz/1500 v/p; 3 pha - 4 cực từ"},{"item":"Máy phát điện: Đầu phát - Hệ số công suất","quote":"0.8","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"0.8"},{"item":"Máy phát điện: Đầu phát - Cấp bảo vệ","quote":"IP 23","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"IP 23"},{"item":"Máy phát điện: Đầu phát - Biến thiên điện áp xác lập","quote":"<= ±1%","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"<= ±1%"},{"item":"Máy phát điện: Đầu phát - Kiểu kích từ","quote":"Đồng bộ, tự kích từ, không chổi than","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Đồng bộ, tự kích từ, không chổi than"},{"item":"Máy phát điện: Đầu phát - Cấp cách điện","quote":"Cấp H/ IP23","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Cấp H/ IP23"},{"item":"Máy phát điện: Đầu phát - Hiệu suất","quote":"≥ 92.30%","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"≥ 92.30%"},{"item":"Máy phát điện: Đầu phát - Bộ điều thế tự động (DVR)","quote":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)"},{"item":"Máy phát điện: Vỏ chống ồn - Xuất xứ","quote":"Được sản xuất đồng bộ chính hãng hoặc gia công sản xuất trong nước","reference":"Chương V, mục 2.1, Bảng 01, 4","requirement":"Sản xuất đồng bộ chính hãng hoặc gia công sản xuất trong nước (bản lặp lại ở trang 139 ghi: sản xuất đồng bộ bởi chính hãng)"},{"item":"Máy phát điện: Vỏ chống ồn - Cấu trúc, độ ồn","quote":"Vỏ dạng container đặt ngoài trời - độ ồn ≤80 dBA","reference":"Chương V, mục 2.1, Bảng 01, 4","requirement":"Vỏ dạng container đặt ngoài trời. Độ ồn của máy khi lắp vỏ cách âm đáp ứng QCVN 26: 2010/BTNMT. Bản lặp lại cuối mục ghi độ ồn ≤80 dBA"},{"item":"Máy phát điện: Vỏ chống ồn - Vật liệu","quote":"Được chế tạo bằng thép độ dày ≥ 2mm, sơn phủ bằng sơn tĩnh điện, cách âm bằng vật liệu cách âm chuyên dụng chống cháy","reference":"Chương V, mục 2.1, Bảng 01, 4","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, cách âm bằng vật liệu cách âm chuyên dụng chống cháy (bản lặp lại ghi thép dày 2mm, sơn tĩnh điện)"},{"item":"Máy phát điện: Vỏ chống ồn - Cửa, giảm rung, kích thước","quote":"Chiều dài tối đa: 7.5m","reference":"Chương V, mục 2.1, Bảng 01, 4","requirement":"Có cửa đóng mở dễ quan sát, điều khiển, tháo lắp; hệ thống giảm chấn, giảm rung bằng cao su (hoặc tương đương) lõi thép; chiều dài tối đa 7.5m"},{"item":"Máy phát điện: Điều khiển - Xuất xứ bảng điều khiển","quote":"Bảng điều khiển của máy phát điện được sản xuất tại các nước G7/Asia","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Sản xuất tại các nước G7/Asia"},{"item":"Máy phát điện: Điều khiển - Chức năng cơ bản","quote":"Có tính năng kết nối với ATS (Khởi động, tắt máy từ xa)","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Vi xử lý - kỹ thuật số, gắn trên máy phát; điều tốc điện tử; điều chỉnh điện thế tự động kỹ thuật số; kết nối ATS (khởi động, tắt máy từ xa); cổng giao tiếp máy tính; cổng BMS + giám sát từ xa qua RS485; chế độ Run/Off/Auto; vận hành -40oC ~ 70oC, độ ẩm đến 95%"},{"item":"Máy phát điện: Điều khiển - Chức năng tiêu chuẩn và hiển thị","quote":"Chức năng hiển thị điện áp, tần số, công suất, hệ số công suất trên bus khi hòa đồng bộ.","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Hiển thị số, dừng khẩn cấp, chạy cầm chừng (idle), khởi động từ xa, phím Stop-Start-Man-Auto; chỉnh điện áp/tần số bằng phím nhấn, không dùng biến trở xoay; hiển thị điện áp dây/pha, dòng điện, kWh, hệ số công suất, kW/kvar/kVA, giờ chạy, áp suất nhớt, điện áp bình, suất tiêu hao nhiên liệu; hiển thị thông số bus khi hòa đồng bộ"},{"item":"Máy phát điện: Điều khiển - Cảnh báo và dừng máy (LCD)","quote":"Chức năng hiển thị lỗi cảnh báo và dừng máy bằng màn hình LCD","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Báo lỗi: nhiệt độ động cơ cao, áp suất dầu thấp, mức nhiên liệu, điện áp ắc quy, tốc độ, tần số, điện áp máy phát, ngắn mạch, quá tải, thứ tự pha, lỗi CB máy phát/lưới, đến kỳ bảo trì,..."},{"item":"Máy phát điện - Lắp đặt","quote":"Máy phát điện phải được lắp đặt chắc chắn, được đặt trên bệ máy cao tối thiểu 500mm so với sàn hoàn thiện","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Lắp đặt chắc chắn, đặt trên bệ máy cao tối thiểu 500mm so với sàn hoàn thiện; ống xả xả lên phía trên vỏ máy, có thiết bị chống nước mưa hắt vào"},{"item":"Máy phát điện - Bảo hành, bảo trì","quote":"- Thời gian bảo hành: ≥ 18 tháng hoặc 1000 giờ sử dụng tùy điều kiện nào đến trước","reference":"Chương V, mục 2.1, Bảng 01, 6","requirement":"Bảo hành ≥ 18 tháng hoặc 1000 giờ sử dụng tùy điều kiện nào đến trước; đường dây nóng 24/7; có mặt hiện trường trong 12 giờ"},{"item":"Máy phát điện - Thử tải","quote":"110 % - 0.5 giờ","reference":"Chương V, mục 2.1, Bảng 01, 7","requirement":"Thử tải 25% - 0.5 giờ; 50% - 0.5 giờ; đủ tải - 1 giờ; 110% - 0.5 giờ; kèm các thử nghiệm biến thiên điện áp, tiêu thụ nhiên liệu, thiết bị an toàn, cách điện..."},{"item":"Máy biến áp (thuộc gói thầu) - Công suất, điện áp","quote":"1600kVA","reference":"Chương V, mục 2.2, Bảng 02","requirement":"MBA 3 pha 1600kVA, 22/0.4 kV, 3 pha/50 Hz, đặt trong nhà, kiểu kín, ngâm dầu, làm mát ONAN"},{"item":"Máy biến áp - Thông số khác","quote":"D/Yo-11","reference":"Chương V, mục 2.2, Bảng 02","requirement":"Tổn hao không tải Po <=1305 W; tổn hao ngắn mạch Pk <= 13680 W; tổ đấu dây D/Yo-11; Uk 4.0-6.0 %; ồn trung bình không vượt quá 70dB; tiêu chuẩn TCVN 8525: 2015 hoặc tương đương"},{"item":"Cáp điện hạ thế","quote":"Đáp ứng tiêu chuẩn IEC 60502-1 / TCVN 5935-1","reference":"Chương V, mục 2.3","requirement":"Cáp Cu/XLPE/PVC và Cu/PVC/PVC theo IEC 60502-1 / TCVN 5935-1, 600/1000V, lõi đồng; cáp chống cháy IEC 60331 cho phụ tải PCCC, Cu/MICA/XLPE/FR-PVC, tiết diện theo sơ đồ nguyên lý"},{"item":"Cáp ngầm hạ thế","quote":"Điện áp hệ thống danh định: 0.4kV","reference":"Chương V, mục 2.4","requirement":"Ruột đồng 1, 2, 4 lõi, cách điện XLPE hoặc EPR; 0.4kV, cấp cách điện 0.6/1/1.2kV; 3 pha 4 dây; 50Hz; ruột theo TCVN 6612 (IEC 60228) class 2; giáp băng thép mạ kẽm/nhôm"},{"item":"Hồ sơ kèm hàng hóa (CO/CQ, bảo hành)","quote":"Giấy chứng nhận xuất xứ C/O, giấy chứng nhận chất lượng C/Q (đối với hàng hóa nhập khẩu) hoặc chứng nhận xuất xưởng, chứng chỉ chất lượng (đối với hàng sản xuất trong nước);","reference":"Chương V, Mục 1, 3.6","requirement":"C/O, C/Q (hàng nhập khẩu) hoặc chứng nhận xuất xưởng, chứng chỉ chất lượng (hàng trong nước); giấy chứng nhận bảo hành của nhà sản xuất; hướng dẫn sử dụng, tài liệu kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:31.905Z"}},"IB2500344394":{"u":"2026-11-03T17:15:14.602+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu kỹ thuật_BDMF khu bay 2025.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp vật tư và bảo dưỡng cho máy phát điện hiện hữu. Chương V không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ chống ồn, bình nhiên liệu, ATS hay tiêu chuẩn của tổ máy.","Công suất từng máy lấy từ tên hạng mục. Chương V chỉ ghi chung 'máy phát điện dự phòng', không ghi rõ prime hay standby.","Bản trích từ PDF bị mất một số tên hàng hóa (SS4 mục 3 và mục 5, SS5/SS6 mục 3 và mục 6, SS3 mục 3, mục 4 (không có trong văn bản) và mục 6, BOSS mục 2 và mục 3, Kohler mục 2 và mục 3). Thứ tự dòng ở bảng cũng bị xáo trộn nên tên hàng có thể ghép lệch mã hiệu. Cần đối chiếu lại với file PDF gốc.","Mục 2.2 ghi 'phin lọc nhiên liệu thô và tinh' trong khi bảng 2.1 ghi 'phin lọc tách nước' và 'phin lọc tinh'. Đã giữ tên theo bảng 2.1."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 1 năm cho máy phát điện tại các trạm điện trong khu bay","notifyNo":"IB2500344394","generatorCapacity":"2 x 200 kVA (Cummins WCS200) + 2 x 200 kVA (Cummins C220D5E) + 4 x 300 kVA (FG Wilson P300P1) + 1 x 100 kVA (Cummins C110D5) + 1 x 10 kVA (Kubota ER1400-N) + 1 x 23 kVA (BOSS BS-FW23) + 1 x 80 kVA (Kohler KD88); máy phát điện dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Giấy tờ C/O, CQ","quote":"Giấy chứng nhận xuất xứ (C/O)","reference":"Chương V, mục 2.1, Phần A, hạng mục 1","requirement":"Cung cấp C/O và CQ (bản gốc hoặc bản sao công chứng) đối với hàng nhập khẩu, hoặc giấy chứng nhận chất lượng đối với hàng sản xuất trong nước. Nhà thầu cam kết cung cấp khi bàn giao hàng hóa."},{"item":"Chung - Tình trạng và năm sản xuất","quote":"100%, sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 2.1, Phần A, hạng mục 2","requirement":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Chung - Tính tương thích","quote":"- Cam kết về tính tương thích của hàng","reference":"Chương V, mục 2.1, Phần A, hạng mục 2","requirement":"Cam kết về tính tương thích của hàng hóa đã chào với các máy phát điện hiện hữu."},{"item":"Chung - Bảo hành","quote":"thời gian bảo hành tối thiểu 12 tháng tính từ ngày hai","reference":"Chương V, mục 2.1 (Phần A) và mục 3.6","requirement":"Cam kết bảo hành toàn bộ hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng, tính từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng. Hàng hóa được sửa chữa hoặc thay mới tiếp tục được bảo hành 12 tháng."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu: FF5612 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục I.1","requirement":"Mã hiệu FF5612 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Phin lọc tách nước nhiên liệu","quote":"Mã hiệu: FS19732 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục I.2","requirement":"Mã hiệu FS19732 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Phin lọc dầu động cơ","quote":"Mã hiệu: LF3970 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục I.3","requirement":"Mã hiệu LF3970 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Dung dịch nước làm mát","quote":"Mã hiệu: DCA4/DC65L của hãng","reference":"Chương V, mục 2.1, Phần B, hạng mục I.4","requirement":"Mã hiệu DCA4/DC65L hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Dầu động cơ","quote":"Mã hiệu SAE 15w-40, API: CI hoặc","reference":"Chương V, mục 2.1, Phần B, hạng mục I.5; mục 2.2.a","requirement":"SAE 15w-40, API: CI hoặc loại có thông số kỹ thuật tương đương (mục 2.2 ghi SAE 15w-40/CH4)."},{"item":"Trạm điện SS4 - 02 máy Cummins C220D5E 200 kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu: FF5421 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục II.1","requirement":"Mã hiệu FF5421 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS4 - 02 máy Cummins C220D5E 200 kVA: Phin lọc tách nước nhiên liệu","quote":"Mã hiệu: FS1003 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục II.2","requirement":"Mã hiệu FS1003 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS4 - 02 máy Cummins C220D5E 200 kVA: Hạng mục 3 (tên hàng không đọc được, nhiều khả năng là phin lọc dầu động cơ)","quote":"Mã hiệu: LF16015 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục II.3","requirement":"Mã hiệu LF16015 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS4 - 02 máy Cummins C220D5E 200 kVA: Dung dịch nước làm mát","quote":"Mã hiệu: DCA4/DC65L của hãng","reference":"Chương V, mục 2.1, Phần B, hạng mục II.4","requirement":"Mã hiệu DCA4/DC65L hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Phin lọc tách nước nhiên liệu","quote":"Mã hiệu 10000-59653 của hãng Fg","reference":"Chương V, mục 2.1, Phần B, hạng mục III.1","requirement":"Mã hiệu 10000-59653 hãng Fg Wilson hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu 10000-59652 của hãng Fg","reference":"Chương V, mục 2.1, Phần B, hạng mục III.2","requirement":"Mã hiệu 10000-59652 hãng Fg Wilson hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Hạng mục 3 (tên hàng không đọc được, nhiều khả năng là phin lọc dầu động cơ)","quote":"Mã hiệu 10000-59645 của hãng Fg","reference":"Chương V, mục 2.1, Phần B, hạng mục III.3","requirement":"Mã hiệu 10000-59645 hãng Fg Wilson hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Cảm biến tốc độ, vị trí trục cam","quote":"Mã hiệu: 997-281 (10000-17089) của","reference":"Chương V, mục 2.1, Phần B, hạng mục III.4","requirement":"Mã hiệu 997-281 (10000-17089) hãng Fg Wilson hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Dung dịch nước làm mát","quote":"Mã hiệu: DCA4/DC65L của hãng","reference":"Chương V, mục 2.1, Phần B, hạng mục III.5","requirement":"Mã hiệu DCA4/DC65L hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Dầu động cơ","quote":null,"reference":"Chương V, mục 2.2.f","requirement":"Dầu động cơ SAE 15w-40/CH4."},{"item":"Trạm điện SS3 (đài K1 cũ) - 01 máy Cummins C110D5 100 kVA: Phin lọc tách nước nhiên liệu","quote":"Mã hiệu: FF42000 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục IV.1","requirement":"Mã hiệu FF42000 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS3 (đài K1 cũ) - 01 máy Cummins C110D5 100 kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu: FS1280 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục IV.2","requirement":"Mã hiệu FS1280 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS3 (đài K1 cũ) - 01 máy Cummins C110D5 100 kVA: Hạng mục 3 (tên hàng không đọc được, nhiều khả năng là phin lọc dầu động cơ)","quote":"Mã hiệu: LF3349 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục IV.3","requirement":"Mã hiệu LF3349 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS3 (đài K1 cũ) - 01 máy Cummins C110D5 100 kVA: Dung dịch nước làm mát","quote":"Mã hiệu: DCA4/DC65L của hãng","reference":"Chương V, mục 2.1, Phần B, hạng mục IV.5","requirement":"Mã hiệu DCA4/DC65L hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện đài K2 - 01 máy Kubota ER1400-N 10 kVA: Phin lọc nhiên liệu","quote":"Tương thích với máy phát điện Kubota","reference":"Chương V, mục 2.1, Phần B, hạng mục V.1.1","requirement":"Tương thích với máy phát điện Kubota ER1400-N."},{"item":"Trạm điện đài K2 - 01 máy Kubota ER1400-N 10 kVA: Dầu động cơ","quote":null,"reference":"Chương V, mục 2.2.e","requirement":"Dầu động cơ SAE 15w-40/CH4."},{"item":"Trạm điện đài K2 - 01 máy BOSS BS-FW23 23 kVA: Phin lọc nhiên liệu","quote":"Mã hiệu: P555095 của hãng Donaldson","reference":"Chương V, mục 2.1, Phần B, hạng mục V.2.1","requirement":"Mã hiệu P555095 hãng Donaldson hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện đài K2 - 01 máy BOSS BS-FW23 23 kVA: Hạng mục 2 (tên hàng không đọc được)","quote":"Mã hiệu: P550934 của hãng Donaldson","reference":"Chương V, mục 2.1, Phần B, hạng mục V.2.2","requirement":"Mã hiệu P550934 hãng Donaldson hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm Radar thời tiết - 01 máy Kohler KD88 80 kVA: Phin lọc nhiên liệu","quote":"Mã hiệu: P551429 của hãng Donaldson","reference":"Chương V, mục 2.1, Phần B, hạng mục VI.1","requirement":"Mã hiệu P551429 hãng Donaldson hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm Radar thời tiết - 01 máy Kohler KD88 80 kVA: Hạng mục 2 (tên hàng không đọc được)","quote":"Mã hiệu: P550779 của hãng Donaldson","reference":"Chương V, mục 2.1, Phần B, hạng mục VI.2","requirement":"Mã hiệu P550779 hãng Donaldson hoặc loại có thông số kỹ thuật tương đương."},{"item":"Tất cả các trạm - Phạm vi bảo dưỡng","quote":"Thay vật tư, phụ tùng, bảo dưỡng, hiệu chỉnh theo đúng quy","reference":"Chương V, mục 2.1, Phần C và mục 2.2","requirement":"Thay vật tư, phụ tùng, bảo dưỡng, hiệu chỉnh, chạy thử máy phát điện theo đúng quy trình, quy định của nhà sản xuất. Công việc gồm loại bỏ nước và cặn trong bình nhiên liệu, kiểm tra rò rỉ hệ thống cấp nhiên liệu, chuẩn đoán điện tử, chỉnh định thông số làm việc, vệ sinh hệ thống khí nạp, khí xả, xiết chặt cơ cấu phối khí, vệ sinh két nước và két làm nguội khí nạp, kiểm tra hệ thống tiêu âm. Riêng máy SS4, SS3, SS5/SS6 có thêm bảo dưỡng motor khởi động. Riêng Radar, Kubota, BOSS có thêm kiểm tra dung dịch bình ắc quy."},{"item":"Tất cả các trạm - Chạy thử và nghiệm thu","quote":"- Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, mục 3.2 và Mục 3 (Kiểm tra và thử nghiệm)","requirement":"Sau khi bảo dưỡng, hiệu chỉnh phải chạy thử đảm bảo ổn định điện áp và hòa đồng bộ theo quy trình của đơn vị quản lý vận hành. Kiểm tra chạy thử không tải, sau đó chạy thử liên động có tải."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:15:13.626Z"}},"IB2500344830":{"u":"2026-11-03T03:38:26.311+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật dang mang final.docx), chưa phân tích cả HSMT.","Gói thầu không mua máy phát điện mới. Với máy phát, chỉ có hạng mục thay ắc quy 200Ah cho tổ máy Kohler 1500REOZM hiện hữu; văn bản không nêu động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bồn nhiên liệu hay ATS.","Không liệt kê các hạng mục không liên quan đến máy phát: chữa cháy khí FM200, báo cháy, bình chữa cháy xách tay, bình tích áp trạm bơm PCCC.","Văn bản không nêu số lượng bình ắc quy 200Ah và không nêu chế độ prime/standby cho công suất 1500 kVA."],"result":{"keyInfo":{"bidName":"Hàng hóa – Mua sắm, lắp đặt thiết bị PCCC và ac quy hệ thống máy phát điện 1500KVA","notifyNo":"IB2500344830","generatorCapacity":"1500 kVA (tổ máy phát điện Kohler 1500REOZM hiện hữu; văn bản không nêu chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện hiện hữu 1500 kVA: Model và xuất xứ","quote":"THAY THẾ ACQUY HỆ THỐNG MÁY PHÁT ĐIỆN 1500KVA KOHLER (USA) 1500REOZM","reference":"Chương V, mục 2, bảng danh mục, phần V","requirement":"Hạng mục thay thế ắc quy cho hệ thống máy phát điện 1500 kVA hiệu Kohler (USA), model 1500REOZM. Gói thầu không cung cấp máy phát điện mới."},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Phạm vi công việc","quote":"Cung cấp và lắp đặt thay thế Acquy 200Ah","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Cung cấp và lắp đặt thay thế ắc quy 200Ah. Văn bản không nêu số lượng bình."},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Dung lượng","quote":"Dung lượng: 200 Ah","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Dung lượng 200 Ah"},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Kích thước","quote":"Kích thước: 518x276x214","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Kích thước 518x276x214 (văn bản không ghi đơn vị)"},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Dung tích","quote":"Dung tích: 16.5 L","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Dung tích 16.5 L"},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Loại cọc bình","quote":"Loại cọc bình: T2","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Loại cọc bình T2"},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Xuất xứ","quote":"VN","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Cột thương hiệu, xuất xứ ghi \"VN\" (Việt Nam)"},{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"Các sản phẩm nhà thầu cung cấp phải là loại mới 100%, theo đúng các yêu cầu kỹ thuật như trong E-HSMT.","reference":"Chương V, mục 2, Yêu cầu chung","requirement":"Sản phẩm cung cấp phải mới 100%, đúng yêu cầu kỹ thuật trong E-HSMT"},{"item":"Yêu cầu chung: Bảo hành","quote":"Thời gian bảo hành cho toàn bộ thiết bị ≥ 12 tháng kể từ ngày vận hành đưa vào sử dụng","reference":"Chương V, mục 3, Các yêu cầu khác","requirement":"Bảo hành toàn bộ thiết bị tối thiểu 12 tháng kể từ ngày vận hành đưa vào sử dụng"},{"item":"Yêu cầu chung: CO/CQ thiết bị nhập khẩu","quote":"Các thiết bị nhập khẩu phải có chứng nhận xuất xứ (CO); chứng nhận chất lượng (CQ) khi giao hàng.","reference":"Chương V, mục 3, Các yêu cầu khác","requirement":"Thiết bị nhập khẩu phải có chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ) khi giao hàng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:25.261Z"}},"IB2500344870":{"u":"2026-11-03T03:38:14.469+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ tháo, lắp rotor và thí nghiệm tổ máy thủy điện 32 MW hiện hữu, không phải cung cấp tổ máy phát điện diesel/gas mới; các thông số ở mục 4.2 là thông số thiết kế của thiết bị hiện hữu.","Chương V không nêu ATS, tủ hòa đồng bộ cho tổ máy diesel/gas, động cơ đốt trong, bình nhiên liệu, độ ồn, vỏ chống ồn, CO/CQ, năm sản xuất hay mới 100%.","Một số ô bảng bị tách dòng khi trích từ PDF nên một số trích dẫn chỉ lấy phần đọc được liền mạch.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy số 1 - Phạm vi: Gia công vành đỡ roăng chèn khí hình cơ (02)."],"result":{"keyInfo":{"bidName":"Gói thầu PTV-11: Tháo, lắp Rotor, thí nghiệm tổ máy phát điện 32MW số 1","notifyNo":"IB2500344870","generatorCapacity":"32 MW hữu công định mức; 37,65 MVA biểu kiến định mức (1 tổ máy phát thủy điện số 1)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy số 1 - Phạm vi: số lượng, địa điểm","quote":"Quy mô: Tháo, lắp Rotor, thí nghiệm tổ máy phát điện 32MW số 1 nhà máy","reference":"Chương V, mục 1","requirement":"Tháo, lắp Rotor và thí nghiệm 01 tổ máy phát điện 32MW số 1 của Nhà máy Thủy điện Quảng Trị, theo Phương án kỹ thuật – Dự toán được duyệt. Đây là dịch vụ sửa chữa, thí nghiệm thiết bị hiện hữu, không phải cung cấp tổ máy mới."},{"item":"Tổ máy số 1 - Máy phát: Kiểu","quote":"- Kiểu : | SF-J32-8/3660","reference":"Chương V, mục 4.2.a","requirement":"Kiểu máy phát SF-J32-8/3660"},{"item":"Tổ máy số 1 - Máy phát: Công suất hữu công","quote":"- Công suất hữu công định mức: 32 MW","reference":"Chương V, mục 4.2.a","requirement":"Công suất hữu công định mức 32 MW"},{"item":"Tổ máy số 1 - Máy phát: Công suất biểu kiến","quote":"- Công suất biểu kiến định mức: 37,65 MVA","reference":"Chương V, mục 4.2.a","requirement":"Công suất biểu kiến định mức 37,65 MVA"},{"item":"Tổ máy số 1 - Máy phát: Điện áp","quote":"- Điện áp định mức: | 10,5 kV","reference":"Chương V, mục 4.2.a","requirement":"Điện áp định mức 10,5 kV"},{"item":"Tổ máy số 1 - Máy phát: Tần số","quote":"- Tần số: | 50 Hz","reference":"Chương V, mục 4.2.a","requirement":"Tần số 50 Hz"},{"item":"Tổ máy số 1 - Máy phát: Hệ số công suất","quote":"- Hệ số công suất (cos ): | 0,85","reference":"Chương V, mục 4.2.a","requirement":"Hệ số công suất (cos) 0,85"},{"item":"Tổ máy số 1 - Máy phát: Dòng điện định mức","quote":"- Dòng điện định mức : | 2070 A","reference":"Chương V, mục 4.2.a","requirement":"Dòng điện định mức 2070 A"},{"item":"Tổ máy số 1 - Máy phát: Số cực từ","quote":"- Số cực từ: | 8","reference":"Chương V, mục 4.2.a","requirement":"Số cực từ 8"},{"item":"Tổ máy số 1 - Máy phát: Mô men quán tính","quote":"- Mô men quán tính : | 160 tấn.m2","reference":"Chương V, mục 4.2.a","requirement":"Mô men quán tính 160 tấn.m2"},{"item":"Tổ máy số 1 - Máy phát: Số pha, cách đấu dây","quote":"- Số pha: | 3","reference":"Chương V, mục 4.2.a","requirement":"3 pha, đấu dây hình Y"},{"item":"Tổ máy số 1 - Máy phát: Cách đấu dây","quote":"- Cách đấu dây: | Y","reference":"Chương V, mục 4.2.a","requirement":"Đấu dây kiểu Y"},{"item":"Tổ máy số 1 - Máy phát: Hệ thống cách điện","quote":"- Hệ thống cách điện: | F/F","reference":"Chương V, mục 4.2.a","requirement":"Cấp cách điện F/F"},{"item":"Tổ máy số 1 - Máy phát: Hiệu suất","quote":"- Hiệu suất định mức: | 97,7%","reference":"Chương V, mục 4.2.a","requirement":"Hiệu suất định mức 97,7%"},{"item":"Tổ máy số 1 - Máy phát: Kích thích","quote":"- Điện áp kích thích định mức: | 50V","reference":"Chương V, mục 4.2.a","requirement":"Điện áp kích thích định mức 50V; dòng điện kích thích định mức 1514A"},{"item":"Tổ máy số 1 - Máy phát: Dòng điện kích thích","quote":"- Dòng điện kích thích định mức: 1514A","reference":"Chương V, mục 4.2.a","requirement":"Dòng điện kích thích định mức 1514A"},{"item":"Tổ máy số 1 - Máy phát: Làm mát","quote":"- Phương pháp làm mát máy phát: làm mát gián tiếp bằng không khí tuần hoàn","reference":"Chương V, mục 4.2.a","requirement":"Làm mát gián tiếp bằng không khí tuần hoàn kín"},{"item":"Tổ máy số 1 - Turbine: Loại và kiểu","quote":"- Loại turbine : | FRANCIS","reference":"Chương V, mục 4.2.b","requirement":"Turbine Francis, trục đứng, kiểu HL(F)-LJ-155A"},{"item":"Tổ máy số 1 - Turbine: Kiểu","quote":"- Kiểu: | Trục đứng HL(F)-LJ-155A","reference":"Chương V, mục 4.2.b","requirement":"Trục đứng HL(F)-LJ-155A"},{"item":"Tổ máy số 1 - Turbine: Công suất","quote":"- Công suất định mức: | 33 MW","reference":"Chương V, mục 4.2.b","requirement":"Công suất định mức 33 MW"},{"item":"Tổ máy số 1 - Turbine: Cánh hướng nước","quote":"- Số cánh 