hướng nước động: | 24 cánh","reference":"Chương V, mục 4.2.b","requirement":"24 cánh hướng nước động"},{"item":"Tổ máy số 1 - Turbine: Tốc độ","quote":"- Số vòng quay định mức: | 750 vòng/phút","reference":"Chương V, mục 4.2.b","requirement":"Số vòng quay định mức 750 vòng/phút; tốc độ lồng tốc cơ khí 1280 vòng/phút"},{"item":"Tổ máy số 1 - Turbine: Tốc độ lồng tốc cơ khí","quote":"- Tốc độ lồng tốc cơ khí: | 1280 vòng/phút","reference":"Chương V, mục 4.2.b","requirement":"1280 vòng/phút"},{"item":"Tổ máy số 1 - Turbine: Lưu lượng và cột nước","quote":"- Lưu lượng nước thiết kế: | 10,8 m3/s","reference":"Chương V, mục 4.2.b","requirement":"Lưu lượng nước thiết kế 10,8 m3/s; cột nước thiết kế 334,12 m; lớn nhất 376, 24 m; nhỏ nhất 324,12 m"},{"item":"Tổ máy số 1 - Turbine: Thủy lực dọc trục và chiều cao cột hút","quote":"- Thủy lực dọc trục lớn nhất: | 590 KN","reference":"Chương V, mục 4.2.b","requirement":"Thủy lực dọc trục lớn nhất 590 KN; chiều cao cột hút (Hs) - 6,03 m"},{"item":"Tổ máy số 1 - Hệ thống điều tốc: Bình dầu áp lực","quote":"+ Dung tích bình : | 2.450 lít","reference":"Chương V, mục 4.2.c","requirement":"Áp suất thiết kế và áp lực làm việc 40 bar; áp lực thử thủy lực 50 bar; áp lực mở van an toàn 44 bar; dung tích bình 2.450 lít"},{"item":"Tổ máy số 1 - Hệ thống điều tốc: Tủ điều tốc","quote":"+ Hệ thống PLC: | Schneider TSXP57","reference":"Chương V, mục 4.2.c","requirement":"Tủ điều tốc kiểu BWT-PLC-80, hệ thống PLC Schneider TSXP57"},{"item":"Tổ máy số 1 - Hệ thống điều tốc: Ngăn kéo chính","quote":"- Đường kính piston van trượt chính: | 60-80 mm","reference":"Chương V, mục 4.2.c","requirement":"Áp lực làm việc cho phép 2,5 – 6,3 Mpa; đường kính piston van trượt chính 60-80 mm; hành trình van dẫn hướng ± 10mm; góc làm việc ± 216o"},{"item":"Tổ máy số 1 - Phạm vi lắp đặt: Rotor","quote":"- Rút rotor máy phát để phục vụ kiểm tra, bảo dưỡng, xử lý khiếm khuyết,","reference":"Chương V, mục 2.1","requirement":"Rút rotor máy phát để kiểm tra, bảo dưỡng, xử lý khiếm khuyết của rotor và thiết bị liên quan; lắp hoàn thiện tổ máy, thí nghiệm tổng hợp đưa tổ máy trở lại vận hành. Tiến độ ≤ 25 ngày."},{"item":"Tổ máy số 1 - Phạm vi: Gia công vành đỡ roăng chèn khí hình cơ","quote":"Gia công vành đỡ roăng chèn khí hình cơ | Cái | 2","reference":"Chương V, mục 2.2.2, mục II.1","unverified":true,"requirement":"Gia công hàn bù và mạ crôm khoang chứa roăng chèn khí hình cơ, 02 cái (chi tiết 5 và 7 bản vẽ QT0801-B1-1-30)"},{"item":"Tổ máy số 1 - Phạm vi: Xử lý cách điện stator, rotor","quote":"- Sơn lại một số vị trí bị bong tróc lớp sơn cách điện của rotor-stator.","reference":"Chương V, mục 2.1","requirement":"Vệ sinh bề mặt cách điện cổ thanh dẫn phía trên và dưới stator, sấy khô, tẩm keo cách điện, sấy keo, sơn cách điện và sấy lại; sơn lại vị trí bong tróc lớp sơn cách điện của rotor-stator; kiểm tra, siết lại gu dông gông từ stator"},{"item":"Tổ máy số 1 - Vật tư chính do nhà thầu cung cấp","quote":"Sơn cách điện cao áp 9130 | kg | 18","reference":"Chương V, mục 2.2.2, mục I","requirement":"Sơn cách điện cao áp 9130: 18 kg; dung môi pha sơn Xylenne: 10 lít; keo HDJ-16: 8 kg; sơn chống rỉ màu ghi: 2 kg"},{"item":"Tổ máy số 1 - Thí nghiệm máy phát đồng bộ","quote":"Thí nghiệm máy phát điện đồng bộ công suất tổ máy 32","reference":"Chương V, mục 2.2.1, phần C.I","requirement":"Thí nghiệm máy phát điện đồng bộ công suất tổ máy 32 MW, 1 máy; thí nghiệm kiểm tra phần điện máy phát trước khi bảo dưỡng, 1 lần"},{"item":"Tổ máy số 1 - Thí nghiệm không tải và chạy thử","quote":"Thí nghiệm kiểm tra hiệu chỉnh tổ máy chạy thử 72h","reference":"Chương V, mục 2.2.1, phần D.2 và D.4","requirement":"Thí nghiệm không tải máy phát, tăng dần điện áp đầu cực từ 10% đến 100%Uđm, xây dựng đặc tính không tải; thí nghiệm kiểm tra hiệu chỉnh tổ máy chạy thử 72h"},{"item":"Tổ máy số 1 - Rơ le bảo vệ máy phát cần thí nghiệm","quote":"Thí nghiệm rơ le bảo vệ máy phát G60:","reference":"Chương V, mục 2.2.1, phần C.II","requirement":"Thí nghiệm rơ le bảo vệ máy phát G60 (so lệch, khoảng cách, mất đồng bộ, mất kích thích, quá/kém điện áp stator, quá kích thích, công suất ngược, chạm đất 100% và 95% stator, quá dòng thứ tự nghịch, ghi sự cố); rơ le F650, G650, HRACIC, XR1; hệ thống hòa đồng bộ tự động và bằng tay"},{"item":"Tổ máy số 1 - Bảo hành","quote":"- Thời gian bảo hành tối thiểu là 12 tháng kể từ ngày tổ máy H1 được nghiệm","reference":"Chương V, mục 4.5.9.i","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày tổ máy H1 được nghiệm thu bàn giao đưa vào vận hành thương mại chính thức; bắt đầu sửa chữa trong vòng 48h kể từ khi phát hiện hoặc được thông báo"},{"item":"Tổ máy số 1 - Tiêu chuẩn áp dụng","quote":"+ IEC 60-1,2: Tiêu chuẩn về kỹ thuật thí nghiệm cao áp.","reference":"Chương V, mục 4.4.b và 4.5.1.i","requirement":"Thí nghiệm, sửa chữa theo tiêu chuẩn Việt Nam hiện hành, các tiêu chuẩn IEC/VDE/ASTM liệt kê trong mục 4.4.b, quy chuẩn QCVN 01:2008/BCT, QCVN QTĐ-5:2008/BCT, TCVN 4055-85, 11 TCN-18-2006, IEC 60-1,2, TCVN 2287-78, TCVN 4091-85 và tiêu chuẩn của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:13.550Z"}},"IB2500351271":{"u":"2026-11-03T03:34:28.53+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Trạm BA Lào.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, khí thải của động cơ; không nêu thông số đầu phát (cấp cách điện, AVR), bộ điều khiển, điện áp, số pha, vỏ cách âm, ATS, cáp của máy phát; không nêu số lượng (chỉ ngụ ý 01 máy). Chi tiết có thể nằm trong Mẫu số 01A và hồ sơ thiết kế/chỉ dẫn kỹ thuật kèm theo, không có trong văn bản này.","Bảng 11.2.2 là cột 'tối thiểu'; nguồn không ghi rõ công suất 800kVA là liên tục hay dự phòng ở mục 11.1.4 (mục này ghi 'Máy phát điện dự phòng'), trong khi bảng ghi liên tục 800kVA và dự phòng 880kVA."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy biến áp, máy phát điện của dự án và đường dây.","notifyNo":"IB2500351271","generatorCapacity":"800 kVA dự phòng (máy phát điện dự phòng công suất 800kVA); bảng thông số: công suất liên tục 800kVA/640kW, công suất dự phòng 880kVA/704kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 800kVA: Công suất","quote":"11.1.4. Máy phát điện dự phòng: Máy có công suất 800kVA.","reference":"Chương V, mục III.11.1.4","requirement":"Máy phát điện dự phòng có công suất 800kVA."},{"item":"Máy phát điện 800kVA: Công suất liên tục","quote":"Công suất liên tục | 800kVA/640kW","reference":"Chương V, mục 11.2.2, STT 1","requirement":"Tối thiểu 800kVA/640kW."},{"item":"Máy phát điện 800kVA: Công suất dự phòng","quote":"Công suất dự phòng | 880kVA/704kW","reference":"Chương V, mục 11.2.2, STT 2","requirement":"Tối thiểu 880kVA/704kW."},{"item":"Máy phát điện 800kVA: Tần số định mức","quote":"Tần số định mức | 50 Hz","reference":"Chương V, mục 11.2.2, STT 3","requirement":"50 Hz."},{"item":"Máy phát điện 800kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay | ≤ 1.500 vòng/phút","reference":"Chương V, mục 11.2.2, STT 4","requirement":"≤ 1.500 vòng/phút."},{"item":"Máy phát điện 800kVA: Dung tích bình dầu","quote":"Dung tích bình dầu | 1.200 lít","reference":"Chương V, mục 11.2.2, STT 5","requirement":"1.200 lít."},{"item":"Máy phát điện 800kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải | ≤ 180 lít/h","reference":"Chương V, mục 11.2.2, STT 6","requirement":"Ở 100% tải ≤ 180 lít/h."},{"item":"Máy phát điện 800kVA: Độ ồn","quote":"Độ ồn cách 7m | ≤ 75 dB(A)","reference":"Chương V, mục 11.2.2, STT 7; mục 11.1.4","requirement":"≤ 75 dB(A) ở khoảng cách 7m."},{"item":"Máy phát điện 800kVA: Kích thước và vị trí đặt","quote":"Máy phát điện được đặt trong nhà kỹ thuật đã được xây dựng của dự án.","reference":"Chương V, mục 11.1.4; mục 11.2.2, STT 8","requirement":"Kích thước máy không tính vỏ (LxWxh) phù hợp với kích thước nhà trạm có sẵn 4(m)x6,3(m); máy được đặt trong nhà kỹ thuật đã được xây dựng của dự án."},{"item":"Máy phát điện 800kVA: Phạm vi cung cấp và lắp đặt","quote":"Cung cấp và lắp đặt máy biến áp, máy phát điện của dự án và đường dây thuộc dự án Xây dựng Học viện Kinh tế - Tài chính Đông Khăm Xạng giai đoạn 3 tại CHDCND Lào.","reference":"Chương V, mục I.2.a","requirement":"Gói thầu gồm cung cấp và lắp đặt máy phát điện của dự án (cùng máy biến áp và đường dây) tại Học viện Kinh tế - Tài chính Đông Khăm Xạng, Viêng Chăn, CHDCND Lào."},{"item":"Thiết bị: Tình trạng mới","quote":"Cam kết vật tư, thiết bị mới 100%, chưa qua sử dụng.","reference":"Chương V, mục III.1.2.a","requirement":"Vật tư, thiết bị mới 100%, chưa qua sử dụng."},{"item":"Thiết bị: Xuất xứ, CO/CQ","quote":"Đối với vật tư, thiết bị nhập khẩu: Có cam kết xuất trình đầy đủ bản gốc hoặc bản chụp được chứng thực các giấy tờ liên quan như: CO (Giấy chứng nhận nguồn gốc xuất xứ); CQ (Giấy chứng nhận chất lượng của hãng sản xuất); Packing List (Danh mục đóng gói sản phẩm); Vận đơn; Chứng thư giám định về số lượng, tình trạng, xuất xứ và tính đồng bộ của hàng hóa.","reference":"Chương V, mục III.1.2.a","requirement":"Thiết bị nhập khẩu cam kết xuất trình bản gốc hoặc bản chụp chứng thực CO, CQ, Packing List, vận đơn, chứng thư giám định về số lượng, tình trạng, xuất xứ và tính đồng bộ."},{"item":"Thiết bị: Catalogue","quote":"Thiết bị chính phải có catalogue hoặc tài liệu kỹ thuật kèm theo thể hiện các nội dung đáp ứng về kỹ thuật theo yêu cầu của E-HSMT và hồ sơ thiết kế","reference":"Chương V, mục III.1.2.a","requirement":"Thiết bị chính phải có catalogue hoặc tài liệu kỹ thuật thể hiện đáp ứng yêu cầu kỹ thuật."},{"item":"Máy phát điện: Chạy thử","quote":"Toàn bộ hệ thống phải chạy thử không tải và có tải","reference":"Chương V, mục III.7","requirement":"Toàn bộ hệ thống phải chạy thử không tải và có tải; nhà thầu lập quy trình chạy thử trình Bên mời thầu phê duyệt."},{"item":"Máy phát điện: Bảo hành","quote":"Các quy định bảo hành tuân thủ Luật Xây dựng, các quy định hiện hành.","reference":"Chương V, mục III.12.3","requirement":"Quy định bảo hành tuân thủ Luật Xây dựng và các quy định hiện hành (không nêu thời hạn cụ thể)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:34:27.795Z"}},"IB2500360231":{"u":"2026-11-03T03:30:22.883+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V va TKBVTC.rar), chưa phân tích cả HSMT.","Văn bản là bản OCR, nhiều chỗ nhiễu dấu và ký hiệu so sánh (≤, ≥, ±) bị đọc thành \"=\", \"+\" hoặc \"<\"/\">\"; các giá trị trên giữ đúng như đọc được, cần đối chiếu bản PDF gốc.","Các dòng OCR nhiễu nên để quote = null: kiểu động cơ, lưu lượng khí thải tại tải định mức chế độ dự phòng, cấp bảo vệ IP, tiêu hao nhiên liệu dự phòng tại 75% tải.","Chương V không nêu: vỏ chống ồn và độ ồn, bình nhiên liệu, ATS, cáp điện lực, tiêu chuẩn khí thải. Tủ hòa đồng bộ, máy cắt chỉ được nhắc ở phần giai đoạn I, không thuộc phạm vi gói thầu này.","Chương V không ghi rõ công suất 2500 kVA là dự phòng hay liên tục; bảng chỉ nêu công suất định mức >2500kVA, công suất liên tục >2230 kVA và tiêu hao nhiên liệu cho cả hai chế độ."],"result":{"keyInfo":{"bidName":"Gói thầu số 83: Cung cấp, lắp đặt thiết bị trạm điezen (Giai đoạn II: 02 tổ máy phát điện diezen P=2500 kVA/tổ máy)","notifyNo":"IB2500360231","generatorCapacity":"2 x 2500 kkVA, 6,3 kV, 50 Hz (công suất định mức >2500kVA; chế độ phát liên tục >2230 kVA; có cả chế độ tải dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 2500 kVA: Số lượng","quote":"Số lượng: 02 máy","reference":"Chương V, mục 1.2.2.1, Bảng số 01, hạng mục I","requirement":"02 máy (02 tổ máy phát điện diezen 2500 kVA, điện áp 6,3 kV, tần số 50 Hz, lắp mới)"},{"item":"Tổ máy phát điện: Phạm vi lắp đặt","quote":"Lắp đặt mới 02 tổ máy phát điện công suất 2500kVA,","reference":"Chương V, mục 1.1.2.1","requirement":"Lắp đặt mới 02 tổ máy phát điện công suất 2500kVA, điện áp 6,3kV, tần số 50Hz; hệ thống hòa đồng bộ có khả năng tự động điều chỉnh công suất theo phụ tải"},{"item":"Tổ máy phát điện: Năm sản xuất / tình trạng","quote":"Sản xuất từ năm 2025 trở đi mới 100%","reference":"Chương V, Bảng số 01; mục 1.2.1","requirement":"Sản xuất từ năm 2025 trở đi, mới 100%, chưa qua sử dụng, đồng bộ đầy đủ"},{"item":"Tổ máy phát điện: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng số 01; mục 1.2.1","requirement":"Nhà thầu phải ghi rõ hãng sản xuất và mã hiệu; E-HSDT phải nêu rõ nguồn gốc xuất xứ (nhà máy/hãng, nước sản xuất) và mã hiệu thiết bị"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Nhóm các nước phát triển (G7) gôm: Anh,","reference":"Chương V, Bảng số 01","requirement":"Nhóm các nước phát triển G7: Anh, Mỹ, Đức, Nhật Bản, Pháp, Canada, Ý"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"6627(IEC 60034-1)","reference":"Chương V, Bảng số 01","requirement":"Tương đương hoặc cao hơn TCVN 7144 (ISO 3046), TCVN 9729 (ISO 8528), TCVN 6627 (IEC 60034-1)"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"phải được thiết kế, sản xuất và lắp ráp","reference":"Chương V, Bảng số 01","requirement":"Động cơ diezel, đầu phát điện, bộ điều khiển, bộ tăng áp động cơ, bộ lọc gió vào động cơ phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất"},{"item":"Tổ máy phát điện: Hòa đồng bộ với hệ thống hiện hữu","quote":"model C2500D5A","reference":"Chương V, Bảng số 01","requirement":"Phải tương thích và hòa đồng bộ được với máy phát và tủ hòa đồng bộ hiện hữu của Công ty than Mạo Khê – TKV (giai đoạn I): máy phát Cummins model C2500D5A, tủ hòa Cummins mã hiệu DMC 2000"},{"item":"Tổ máy phát điện: Chế độ hòa","quote":"Máy phát có thể hoạt động ở hai chế độ hoà trực tiếp và hoà qua bộ hoà tự động","reference":"Chương V, mục 1.2.1","requirement":"Hoạt động ở hai chế độ hòa trực tiếp và hòa qua bộ hòa tự động, có thể chủ động chuyển đổi chế độ khi sử dụng"},{"item":"Tổ máy phát điện: Hiệu suất","quote":"Khi vận hành có tải hệ thống đảm bảo hiệu suất của","reference":"Chương V, mục 1.2.1","requirement":"Khi vận hành có tải, hiệu suất của máy đạt >85%"},{"item":"Tổ máy phát điện: Khả năng đóng tải một bước","quote":"100% tải trong thời gian = 10 giây","reference":"Chương V, Bảng số 01","requirement":"100% tải trong thời gian 10 giây (ký hiệu so sánh bị lỗi OCR, đọc thành \"=\")"},{"item":"Tổ máy phát điện: Thời gian xác lập, ổn định tần số và điện áp","quote":"< 10 giây","reference":"Chương V, Bảng số 01","requirement":"< 10 giây"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"Công suất định mức >2500kVA","reference":"Chương V, Bảng số 01","requirement":">2500kVA"},{"item":"Tổ máy phát điện: Công suất định mức (chế độ phát liên tục)","quote":">2230 kVA","reference":"Chương V, Bảng số 01","requirement":">2230 kVA"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất cos tối thiêu >0,8","reference":"Chương V, Bảng số 01","requirement":"cos φ tối thiểu >0,8"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp 6,3kV = 5%","reference":"Chương V, Bảng số 01","requirement":"6,3 kV, dung sai 5% (ký hiệu trước 5% bị lỗi OCR, đọc thành \"=\")"},{"item":"Tổ máy phát điện: Số pha, tần số","quote":"Tan sô 50Hz","reference":"Chương V, Bảng số 01","requirement":"3 pha, 50 Hz"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Nhiên liệu điezen","reference":"Chương V, Bảng số 01","requirement":"Diezen"},{"item":"Tổ máy phát điện: Điều kiện môi trường","quote":"Đên 95%","reference":"Chương V, Bảng số 01","requirement":"Nhiệt độ môi trường nhỏ nhất < -10°C, lớn nhất > 40°C (OCR \"400C\"); độ ẩm đến 95%"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu tại 100% tải","quote":"Chế độ tải liên tục < 456 lít/giờ","reference":"Chương V, Bảng số 01","requirement":"Tải liên tục < 456 lít/giờ; tải dự phòng < 505 lít/giờ"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu tại 75% tải","quote":"Chế độ tải liên tục < 336 lít/giờ","reference":"Chương V, Bảng số 01","requirement":"Tải liên tục < 336 lít/giờ; tải dự phòng < 370 lít/giờ"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu tại 50% tải","quote":"Chế độ tải liên tục < 232 lít/giờ","reference":"Chương V, Bảng số 01","requirement":"Tải liên tục < 232 lít/giờ; tải dự phòng < 252 lít/giờ"},{"item":"Tổ máy phát điện: Điều chỉnh điện áp, không tải đến đầy tải","quote":"+0.5% (tải ổn định)","reference":"Chương V, Bảng số 01","requirement":"+0.5% (tải ổn định)"},{"item":"Tổ máy phát điện: Thay đổi điện áp ngẫu nhiên","quote":"Thay đổi điện áp ngẫu nhiên","reference":"Chương V, Bảng số 01","requirement":"+0.5% (tải ổn định)"},{"item":"Tổ máy phát điện: Thay đổi tần số ngẫu nhiên","quote":"Thay đổi tần số ngẫu nhiên","reference":"Chương V, Bảng số 01","requirement":"+0.25% (tải ổn định)"},{"item":"Động cơ diesel: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Ghi rõ hãng sản xuất và mã hiệu"},{"item":"Động cơ diesel: Kiểu động cơ","quote":null,"reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"4 thì, turbo tăng áp, nhiệt độ thấp sau làm mát (dòng OCR nhiễu)"},{"item":"Động cơ diesel: Số xy lanh, bố trí","quote":"Số xy lanh >16","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Số xy lanh >16; bố trí chữ V"},{"item":"Động cơ diesel: Tốc độ","quote":"Toc độ động cơ 1500 vòng/ phút","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"1500 vòng/phút"},{"item":"Động cơ diesel: Thời gian khởi động","quote":"Thời gian khởi động <10 giây","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"<10 giây"},{"item":"Động cơ diesel: Cơ cấu điều tốc","quote":"Điện tử hoặc tương đương","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Điện tử hoặc tương đương"},{"item":"Động cơ diesel: Hệ thống nhiên liệu","quote":null,"reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Bơm nhiên liệu đơn điều khiển điện tử; phun trực tiếp, bơm nhiên liệu điều khiển điện tử; có lọc nhiên liệu thô/tinh; có bộ làm mát nhiên liệu"},{"item":"Động cơ diesel: Dung tích xi lanh, tỷ số nén","quote":"Tỷ sô nén <15.5:1","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Dung tích xi lanh <78 lít; tỷ số nén <15.5:1"},{"item":"Động cơ diesel: Hệ thống làm mát","quote":"Bảng két nước với quạt gió và tản nhiệt","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Két nước ở nhiệt độ môi trường <40°C; làm mát bằng két nước với quạt gió và tản nhiệt; có lồng bảo vệ két nước và lồng bảo vệ quạt gió"},{"item":"Động cơ diesel: Bộ lọc khí, nạp khí","quote":null,"reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Bộ lọc khí ≥2 cái, có chỉ thị báo bẩn; nạp khí bằng tuốc bin tăng áp có làm mát khí nạp"},{"item":"Động cơ diesel: Tổng lượng nhiệt đẩy ra ở chế độ dự phòng","quote":"< 79500 Btu/min","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"< 79500 Btu/min"},{"item":"Động cơ diesel: Hệ thống khởi động","quote":"+ Dung lượng bình ắc quy > 200 Ah","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Khởi động bằng động cơ điện 24VDC, sử dụng ắc quy; điện áp 12 VDC, 4 bình, dung lượng mỗi bình > 200 Ah"},{"item":"Động cơ diesel: Hệ thống bôi trơn, xả","quote":null,"reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Có bộ lọc dầu bôi trơn thô và tinh; có bộ làm mát dầu; bơm dầu loại bánh răng; hệ thống ống xả, tiêu âm đủ tiêu chuẩn của nhà sản xuất"},{"item":"Đầu phát điện: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Ghi rõ hãng sản xuất và mã hiệu"},{"item":"Đầu phát điện: Kiểu","quote":"Loại từ trường quay, không chối than,","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Loại từ trường quay, không chổi than, không thấm nước"},{"item":"Đầu phát điện: Điện áp, tần số, tốc độ","quote":"Số vòng quay 1500 vòng/ phút","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"3 pha, 6300V; khả năng điều chỉnh điện áp +5%; 50 Hz; 1500 vòng/phút"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ kỹ thuật số hoặc","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý; không chấp nhận công nghệ analog, điều chỉnh bằng biến trở xoay"},{"item":"Đầu phát điện: Công suất định mức","quote":"Công suất định mức ở điện áp >2500kVA","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":">2500kVA ở điện áp 6,3 kV; hệ số công suất tối thiểu >0,8"},{"item":"Đầu phát điện: Cấp cách điện, số cực","quote":"Cấp cách điện > cấp F","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Cấp cách điện ≥ cấp F; số cực ≥4"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":null,"reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"≥ IP23 (dòng OCR nhiễu, đọc thành \"[P23\")"},{"item":"Đầu phát điện: Độ tăng nhiệt độ tiêu chuẩn","quote":"Độ tăng nhiệt độ tiêu chuẩn > 125°C","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"> 125°C"},{"item":"Đầu phát điện: Hệ thống kích từ, quá tốc, làm mát","quote":"Khả năng quá tốc > 120%","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Kích từ nam châm vĩnh cửu; khả năng quá tốc > 120%; kích từ không chổi than; tự động ổn định điện áp; tự làm mát bằng quạt gió"},{"item":"Hệ thống điều khiển chỉ thị: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Ghi rõ hãng sản xuất và mã hiệu"},{"item":"Hệ thống điều khiển chỉ thị: Màn hình","quote":"Có màn hình hiền thị, có đèn nên","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Có màn hình hiển thị, có đèn nền"},{"item":"Hệ thống điều khiển chỉ thị: Chức năng chung","quote":"Bộ điều khiển có chức năng hoà đồng","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha; đo thông số đầu ra AC bằng tín hiệu số và tương tự; hiển thị trạng thái, cảnh báo và các chức năng quan trọng của động cơ và đầu phát; tích hợp phần mềm bảo vệ đầu phát; lưu sự kiện; có công cụ phần mềm chỉnh định thông số; điều khiển khởi động thông minh hạn chế khói đen và độ tăng vọt tần số; gửi tín hiệu cắt đến thiết bị bảo vệ dự phòng; có chức năng hòa đồng bộ tại máy"},{"item":"Hệ thống điều khiển chỉ thị: Bảo vệ dừng máy","quote":"Dừng máy do quá dòng và ngắn mạch","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Dừng máy do: quá dòng và ngắn mạch; quá áp và thấp áp; quá tần số và thấp tần số; công suất ngược; quá tốc; áp suất dầu thấp; nhiệt độ nước làm mát cao; thiếu nước làm mát; lỗi khởi động; thiếu nhiên liệu"},{"item":"Hệ thống điều khiển chỉ thị: Cảnh báo","quote":"+ Cảnh báo mức nhiên liệu thấp","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Điện áp bình ắc quy thấp/cao; nhiệt độ nước làm mát cao/thấp; tín hiệu lỗi cảm biến; mức nước làm mát thấp; mức nhiên liệu thấp; quá dòng; quá tải; áp suất dầu thấp; chạm đất 1 pha và 3 pha"},{"item":"Thiết bị kèm theo máy: Khung bệ, giảm chấn","quote":"Khung bệ máy làm bằng thép chịu lực,","reference":"Chương V, Bảng số 01","requirement":"Khung bệ máy bằng thép chịu lực, có bộ giảm chấn cao su đặc biệt chống rung"},{"item":"Thiết bị kèm theo máy: Bộ sạc ắc quy","quote":"Bộ xạp ắc quy tự động kèm hệ","reference":"Chương V, Bảng số 01","requirement":"Bộ sạc ắc quy tự động kèm hệ thống cáp điện lực, tín hiệu và phụ kiện lắp đặt"},{"item":"Thiết bị kèm theo máy: Lọc nhiên liệu, vật tư phụ kiện, dụng cụ","quote":"Bộ lọc nhiên liệu thô, bộ tách nước trong","reference":"Chương V, Bảng số 01","requirement":"Bộ lọc nhiên liệu thô, bộ tách nước trong nhiên liệu; vật tư phụ kiện, cáp điều khiển kết nối tín hiệu đi kèm; bộ dụng cụ bảo trì kèm theo; có thí nghiệm hiệu chỉnh"},{"item":"Thiết bị kèm theo máy: Tài liệu hướng dẫn vận hành, bảo trì","quote":"Băng tiếng nước ngoài và bản dịch tiếng","reference":"Chương V, Bảng số 01; mục 1.3.1","requirement":"Bằng tiếng nước ngoài kèm bản dịch tiếng Việt; bàn giao 01 bản tiếng Anh và 01 bản tiếng Việt"},{"item":"Hàng hóa: CO/CQ","quote":"chứng nhận xuất xứ CO (đối với hàng hoá nhập khẩu)","reference":"Chương V, mục 1.2.1","requirement":"Thiết bị, vật tư phải có chứng nhận chất lượng CQ, chứng nhận xuất xứ CO (đối với hàng nhập khẩu), phiếu kiểm tra hàng hóa trước khi xuất xưởng"},{"item":"Hàng hóa: Mới 100%","quote":"Hàng hóa phải mới 100%","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%, đồng bộ đầy đủ, chưa qua sử dụng, sản xuất từ năm 2025 trở đi"},{"item":"Bảo hành","quote":"thời hạn bảo hành tối thiéu là 24 tháng","reference":"Chương V, mục 1.3.1; mục 1.2.1","requirement":"Thời hạn bảo hành tối thiểu 24 tháng kể từ ngày bàn giao; bộ phận thay thế, sửa chữa được bảo hành 24 tháng; cung cấp vật tư, phụ tùng dự phòng miễn phí trong thời gian bảo hành"},{"item":"Phạm vi lắp đặt, thử nghiệm","quote":null,"reference":"Chương V, mục 1.2.2.1 (ghi chú), 1.2.2.6, 1.3.3","requirement":"Cung cấp trọn bộ, vận chuyển đến vị trí lắp đặt, lắp đặt, thí nghiệm hiệu chỉnh, kiểm định, chạy thử không tải và có tải; hướng dẫn lắp đặt, vận hành, bảo trì; đào tạo chuyển giao cho CBCNV chủ đầu tư"},{"item":"Quy chuẩn, tiêu chuẩn thi công, nghiệm thu","quote":"QCVN 01:2008/BCT","reference":"Chương V, mục 1.2.2.3, Bảng 02","requirement":"QCVN 01:2008/BCT; 11TCN 18-2006; 11TCN 19-2006; 11TCN 20-2004 (OCR \"HITCN\"); 11TCN 21-2006"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:30:21.783Z"}},"IB2500360458":{"u":"2026-11-03T23:10:40.46+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Văn bản là OCR, nhiều chỗ lỗi dấu và ký tự; các 'quote' được chép nguyên văn theo bản OCR, kể cả lỗi.","Bảng 2.1 bị mất định dạng cột: dòng công suất định mức/dự phòng (2000 kVA / 2200 kVA) và dòng 5 (công suất dự phòng) chỉ đọc được một phần.","Khả năng đóng tải 1 bước (dòng 16) bị lỗi OCR ở phần thời gian ổn định ('10 2s').","Quy cách dây cáp pha/trung tính (mục VII.1) bị OCR lỗi ở phần sau 'CXV-'.","Văn bản không nêu tiêu chuẩn áp dụng (ISO, IEC...), cấp cách điện đầu phát, mã hiệu cụ thể của động cơ/đầu phát, hay mức phát thải."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt Máy phát điện 2000kVa","notifyNo":"IB2500360458","generatorCapacity":"1 x 2000 kVA định mức (≥2000kVA/1600kW); công suất dự phòng 2200 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện diesel: Số lượng","quote":"Đầu tư 01 máy phát điện dự phòng công","reference":"Chương V, mục 1","requirement":"Đầu tư 01 máy phát điện dự phòng công suất 2000kVA, cung cấp và lắp đặt."},{"item":"Tổ máy phát điện diesel: Công suất định mức/dự phòng","quote":"Công suất định mức/dụ phòng: 2000 kva","reference":"Chương V, mục 2.1, yêu cầu chung","requirement":"Công suất định mức/dự phòng ghi 2000 kVA; dòng tiếp theo ghi 2200 kVA."},{"item":"Tổ máy phát điện diesel: Công suất định mức tổ máy","quote":">2000kVA/1600kW","reference":"Chương V, mục 2.1, dòng 4","requirement":"Không nhỏ hơn 2000 kVA / 1600 kW."},{"item":"Tổ máy phát điện diesel: Công suất dự phòng","quote":"2200 kva","reference":"Chương V, mục 2.1, dòng 5","requirement":"Công suất dự phòng 2200 kVA / 1760 kW (dòng 5 bị OCR lỗi, chỉ đọc được phần '…vA/1760kW')."},{"item":"Tổ máy phát điện diesel: Thương hiệu động cơ","quote":"Động cơ diesel: thương hiệu G7","reference":"Chương V, mục 2.1, yêu cầu chung","requirement":"Động cơ diesel thương hiệu G7."},{"item":"Tổ máy phát điện diesel: Thương hiệu đầu phát","quote":"Đầu phát: thương hiệu G7","reference":"Chương V, mục 2.1, yêu cầu chung","requirement":"Đầu phát thương hiệu G7."},{"item":"Tổ máy phát điện diesel: Thương hiệu bộ điều khiển","quote":"Bộ điều khiển: thương hiệu G7","reference":"Chương V, mục 2.1, yêu cầu chung","requirement":"Bộ điều khiển thương hiệu G7."},{"item":"Tổ máy phát điện diesel: Kiểu máy","quote":"Máy phát gôm động cơ, đầu phát, bộ điều","reference":"Chương V, mục 2.1, dòng 1","requirement":"Động cơ, đầu phát, bộ điều khiển và két nước làm mát đặt trên cùng một khung đế máy. Động cơ, đầu phát và hệ thống điều khiển nhập khẩu, có thể lắp ráp đồng bộ tại Việt Nam."},{"item":"Tổ máy phát điện diesel: Xuất xứ tổ máy","quote":"Việt Nam hoặc nhập khâu","reference":"Chương V, mục 2.1, dòng 2","requirement":"Việt Nam hoặc nhập khẩu."},{"item":"Tổ máy phát điện diesel: Tình trạng máy và năm sản xuất","quote":"Máy mới 100%, sản xuât từ 2025 vê sau","reference":"Chương V, mục 2.1, dòng 3","requirement":"Máy mới 100%, sản xuất từ 2025 về sau."},{"item":"Tổ máy phát điện diesel: Điện áp ra","quote":"220/380","reference":"Chương V, mục 2.1, dòng 6","requirement":"220/380 V."},{"item":"Tổ máy phát điện diesel: Tần số","quote":"Tần số (Hz) 50","reference":"Chương V, mục 2.1, dòng 7","requirement":"50 Hz."},{"item":"Tổ máy phát điện diesel: Số pha","quote":"3 pha, 4 day","reference":"Chương V, mục 2.1, dòng 8","requirement":"3 pha, 4 dây."},{"item":"Tổ máy phát điện diesel: Hệ số công suất","quote":"Hệ số công suất (Cosq) 0.8","reference":"Chương V, mục 2.1, dòng 9","requirement":"Cosφ = 0,8."},{"item":"Tổ máy phát điện diesel: Hệ thống khởi động","quote":"Đề, 24VDC, có sac tự động ắc quy 24VDC","reference":"Chương V, mục 2.1, dòng 10","requirement":"Khởi động bằng đề, 24VDC, có sạc tự động ắc quy 24VDC."},{"item":"Tổ máy phát điện diesel: Ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 2.1, dòng 11","requirement":"Kèm theo máy."},{"item":"Tổ máy phát điện diesel: Hệ thống làm mát","quote":"Bằng két nước, kết hop với quạt gió đầu trục","reference":"Chương V, mục 2.1, dòng 12","requirement":"Bằng két nước, kết hợp với quạt gió đầu trục."},{"item":"Tổ máy phát điện diesel: Tiêu hao nhiên liệu 50% tải (công suất chính)","quote":"<225 lit/giờ","reference":"Chương V, mục 2.1, dòng 13","requirement":"Không quá 225 lít/giờ."},{"item":"Tổ máy phát điện diesel: Tiêu hao nhiên liệu 75% tải (công suất chính)","quote":"<335lí/giờ","reference":"Chương V, mục 2.1, dòng 14","requirement":"Không quá 335 lít/giờ."},{"item":"Tổ máy phát điện diesel: Tiêu hao nhiên liệu 100% tải (công suất chính)","quote":"<445 lít/giờ","reference":"Chương V, mục 2.1, dòng 15","requirement":"Không quá 445 lít/giờ."},{"item":"Tổ máy phát điện diesel: Khả năng đóng tải 1 bước","quote":"Tô máy phát điện có khả năng đóng 75% tải","reference":"Chương V, mục 2.1, dòng 16","requirement":"Có khả năng đóng 75% tải trong 1 bước (phần thời gian ổn định bị OCR lỗi, chỉ đọc được '10 2s')."},{"item":"Tổ máy phát điện diesel: Số vòng quay trục chính","quote":"1,500 vòng / phút","reference":"Chương V, mục 2.1, dòng 17","requirement":"1.500 vòng/phút."},{"item":"Tổ máy phát điện diesel: Cơ cấu truyền động","quote":"Đông trục, truyền động trực tiếp","reference":"Chương V, mục 2.1, dòng 18","requirement":"Đồng trục, truyền động trực tiếp."},{"item":"Động cơ: Thương hiệu và xuất xứ","quote":"Thương hiệu các nước G7, xuất xứ G20","reference":"Chương V, mục 2.1, A.1","requirement":"Thương hiệu các nước G7, xuất xứ G20."},{"item":"Động cơ: Kiểu động cơ","quote":"Động co diesel, 4 thi, làm mát băng nước, có","reference":"Chương V, mục 2.1, A.2","requirement":"Động cơ diesel 4 thì, làm mát bằng nước, có hệ thống tăng áp khí nạp."},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dâu Diesel thông dụng","reference":"Chương V, mục 2.1, A.3","requirement":"Dầu diesel thông dụng."},{"item":"Động cơ: Số xy lanh và cách bố trí","quote":"16—Chữ V","reference":"Chương V, mục 2.1, A.4","requirement":"16 xy lanh, chữ V."},{"item":"Động cơ: Kiểu nạp khí","quote":"Hệ thống tăng áp khí nạp có làm mát bằng","reference":"Chương V, mục 2.1, A.5","requirement":"Hệ thống tăng áp khí nạp có làm mát bằng nước."},{"item":"Động cơ: Tỉ số nén","quote":"~14:1","reference":"Chương V, mục 2.1, A.6","requirement":"Khoảng 14:1."},{"item":"Động cơ: Mô tơ khởi động","quote":"24V.DC","reference":"Chương V, mục 2.1, A.7","requirement":"24 V DC."},{"item":"Động cơ: Hệ thống điều tốc","quote":"Điện tử (ECU)","reference":"Chương V, mục 2.1, A.8","requirement":"Điện tử (ECU)."},{"item":"Động cơ: Số vòng quay định mức","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2.1, A.9","requirement":"1.500 vòng/phút."},{"item":"Động cơ: Hệ thống làm mát","quote":"hợp với quạt gió dau trục","reference":"Chương V, mục 2.1, A.10","requirement":"Làm mát bằng nước, kiểu tuần hoàn kín, kết hợp với quạt gió đầu trục."},{"item":"Đầu phát: Thương hiệu và xuất xứ","quote":"Thương hiệu các nước G7, xuất xứ G20","reference":"Chương V, mục 2.1, B.1","requirement":"Thương hiệu các nước G7, xuất xứ G20."},{"item":"Đầu phát: Kiểu đầu phát","quote":"Đâu phát điện loại tự kích từ không chối","reference":"Chương V, mục 2.1, B.2","requirement":"Loại tự kích từ không chổi than, một ổ đỡ, từ trường quay, 4 cực từ."},{"item":"Đầu phát: Điện áp định mức","quote":"230/400","reference":"Chương V, mục 2.1, B.3","requirement":"230/400 V."},{"item":"Đầu phát: Số pha - số cực từ","quote":"3 pha - 4 cực từ","reference":"Chương V, mục 2.1, B.4","requirement":"3 pha - 4 cực từ."},{"item":"Đầu phát: Tần số","quote":"Tân sô (Hz) 50","reference":"Chương V, mục 2.1, B.5","requirement":"50 Hz."},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Bằng AVR","reference":"Chương V, mục 2.1, B.6","requirement":"Bằng AVR."},{"item":"Đầu phát: Bộ kích từ","quote":"Tự kích từ","reference":"Chương V, mục 2.1, B.7","requirement":"Tự kích từ."},{"item":"Đầu phát: Hệ số công suất","quote":null,"reference":"Chương V, mục 2.1, B.8","requirement":"Cosφ = 0,8."},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP 23","reference":"Chương V, mục 2.1, B.9","requirement":"IP 23."},{"item":"Đầu phát: Biến thiên điện áp","quote":"<+1% từ không tai tới đây tải","reference":"Chương V, mục 2.1, B.10","requirement":"Không quá ±1% từ không tải tới đầy tải (OCR lỗi ở chữ 'tải')."},{"item":"Bộ điều khiển: Công nghệ","quote":"Dựa trên công nghệ vi xử lý — kỹ thuật sô.","reference":"Chương V, mục 2.1, C.1","requirement":"Dựa trên công nghệ vi xử lý, kỹ thuật số; hệ thống điều khiển và bảo vệ ứng dụng công nghệ mới nhất."},{"item":"Bộ điều khiển: Kết nối ATS","quote":"Có tính năng kết nối với ATS.","reference":"Chương V, mục 2.1, C.1","requirement":"Có tính năng kết nối với ATS."},{"item":"Bộ điều khiển: Cổng giao tiếp máy tính","quote":null,"reference":"Chương V, mục 2.1, C.1","requirement":"Có cổng giao tiếp với máy tính bằng phần mềm chuyên dụng để cài đặt, cân chỉnh và lưu lại tất cả thông số cài đặt cho máy phát."},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"Stop/Auto/Start hoặc tương đương","reference":"Chương V, mục 2.1, C.1","requirement":"Có các chế độ Stop/Auto/Start hoặc tương đương và chức năng Reset cảnh báo lỗi."},{"item":"Bộ điều khiển: Dừng khẩn cấp","quote":null,"reference":"Chương V, mục 2.1, C.1","requirement":"Có chức năng dừng máy khẩn cấp bằng nút dừng khẩn cấp tại máy và từ xa."},{"item":"Bộ điều khiển: Cách điều chỉnh","quote":null,"reference":"Chương V, mục 2.1, C.1","requirement":"Mọi điều chỉnh thực hiện qua màn hình điều khiển và phần mềm, không dùng biến trở xoay hay nút điều chỉnh."},{"item":"Bộ điều khiển: Điều kiện môi trường","quote":"độ ẩm tương đối lên tới 95%","reference":"Chương V, mục 2.1, C.1","requirement":"Vận hành bình thường ở nhiệt độ môi trường từ -30°C đến 70°C, độ ẩm tương đối tới 95%. Thiết bị, thành phần chịu được độ rung vận hành của tổ máy."},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Công suất thực máy phát ( Kw ) từng pha","reference":"Chương V, mục 2.1, C.2 - C.3","requirement":"Hiển thị điện thế từng pha L1-N, L2-N, L3-N; công suất thực từng pha L1, L2, L3 (kW) và công suất tổng (Total kW); áp suất nhớt, nhiệt độ nước làm mát và tốc độ động cơ."},{"item":"Bộ điều khiển: Chức năng cảnh báo, bảo vệ, tắt máy","quote":"Nhiệt độ nước làm mát cao","reference":"Chương V, mục 2.1, C.4","requirement":"Cảnh báo và bảo vệ khi: quá dòng, ngắn mạch bám theo đường đặc tính phá hủy nhiệt của đầu phát; vượt tốc; áp lực nhớt thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; sự cố không đề được; tần số quá thấp; tần số quá cao."},{"item":"Bộ điều khiển: Cài đặt bảo hành, bảo trì và vận hành","quote":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì","reference":"Chương V, mục 2.1, C.5","requirement":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy; hiển thị đầy đủ số giờ vận hành và lưu thời gian, ngày tháng hoạt động."},{"item":"Bộ điều khiển: Cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ","reference":"Chương V, mục 2.1, C.5","requirement":"Trễ khởi động máy phát ít nhất 0,5 - 10 phút; trễ đóng điện máy phát sang lưới ít nhất 0,5 - 5 phút; trễ đóng điện lưới sang máy phát ít nhất 0,5 - 10 phút (đều điều chỉnh được); chạy làm mát sau khi ngắt tải từ 0,5 phút tới 1 giờ."},{"item":"Tủ đóng cắt ACB: Dòng định mức và thanh cái","quote":"Hệ thanh busbar: Băng đông nguyên chat, 03-04","reference":"Chương V, mục 2.1, mục III","requirement":"Tủ ACB bảo vệ máy phát và hệ thống điện hiện hữu, dòng định mức 3200A; thanh busbar bằng đồng nguyên chất, 03-04 cực, 3200A."},{"item":"Tủ đóng cắt ACB: Vỏ tủ","quote":null,"reference":"Chương V, mục 2.1, mục III","requirement":"Vỏ bằng thép dày 2 - 3 mm, dập CNC, xử lý oxi hóa, sơn tĩnh điện."},{"item":"Tủ ATS: Xuất xứ","quote":null,"reference":"Chương V, mục 2.1, mục IV.1","requirement":"Nhập khẩu hoặc lắp ráp tại Việt Nam."},{"item":"Tủ ATS: Dòng điện tổng","quote":">3200A","reference":"Chương V, mục 2.1, mục IV.2","requirement":"Không nhỏ hơn 3200A."},{"item":"Tủ ATS: Số pha - số dây","quote":null,"reference":"Chương V, mục 2.1, mục IV.3","requirement":"3 pha - 4 dây."},{"item":"Tủ ATS: Điện áp làm việc","quote":"220/380VAC","reference":"Chương V, mục 2.1, mục IV.4","requirement":"220/380 VAC."},{"item":"Tủ ATS: Trang bị","quote":"-Bộ nạp bình ắc quy tự động từ điện lưới.","reference":"Chương V, mục 2.1, mục IV.5","requirement":"Bộ đèn báo nguồn (máy phát, máy phát sẵn sàng, điện lưới, điện lưới sẵn sàng); khóa chọn chế độ ưu tiên Máy phát/Điện lưới/Tắt; công tắc chọn chế độ Auto/Gen/Man; bộ nạp bình ắc quy tự động từ điện lưới; vỏ tủ đứng trong nhà bằng thép dày ≥1,5 mm, sơn tĩnh điện, có cửa và khóa bảo vệ."},{"item":"Tủ ATS: Chức năng chuyển nguồn","quote":"Auto Standby","reference":"Chương V, mục 2.1, mục IV.6","requirement":"Khi lưới mất điện, quá cao, quá thấp hoặc mất pha, bộ điều khiển máy phát tự khởi động máy và điều khiển ATS chuyển tải sang máy phát. Thời gian chuyển từ lưới sang máy phát từ 1 giây đến 10 phút (điều chỉnh được). Khi lưới phục hồi, tự chuyển tải về lưới, máy phát chạy không tải làm mát 1 - 3 phút (điều chỉnh được) rồi tắt, chuyển sang Auto Standby."},{"item":"Tủ ATS / Máy phát: Giám sát từ xa (IOT)","quote":"Có hệ thống giám sát, chuẩn đoán lỗi từ xa","reference":"Chương V, mục 2.1, sau mục IV.6","requirement":"Có hệ thống giám sát, chẩn đoán lỗi từ xa qua IOT."},{"item":"Vỏ cách âm: Xuất xứ","quote":"Nhập khâu hoặc sản xuất tại Việt Nam","reference":"Chương V, mục 2.1, mục V.1","requirement":"Nhập khẩu hoặc sản xuất tại Việt Nam."},{"item":"Vỏ cách âm: Độ ồn","quote":"< 85dB(A) tại khoảng cách 7m từ tâm máy,","reference":"Chương V, mục 2.1, mục V.2","requirement":"Không quá 85 dB(A) tại khoảng cách 7 m từ tâm máy, không gian mở."},{"item":"Vỏ cách âm: Thiết kế","quote":null,"reference":"Chương V, mục 2.1, mục V.3","requirement":"Thiết kế tích hợp đồng bộ tổ hợp máy phát 2000kVA, tủ điều khiển ACB, hệ thống cấp nhiên liệu, hệ thống chuyển đổi ATS, hệ thống tiêu âm, thoát nhiệt, thoát khói. Yêu cầu cung cấp thiết kế bố trí thiết bị trong thùng cách âm bảo vệ."},{"item":"Vỏ cách âm: Cấu tạo","quote":"Vỏ cách âm, bảo vệ kiểu Container 40ft, có","reference":"Chương V, mục 2.1, mục V.4","requirement":"Vỏ cách âm, bảo vệ kiểu Container 40ft, có các khoang chứa hệ thống tiêu âm thoát nhiệt và khoang chứa tủ ACB, tủ ATS, di chuyển được bằng xe nâng container; có cửa mở để vận hành, bảo trì; vỏ chắc chắn, không mục rỉ, không biến dạng, sơn chống rỉ, có gia cố và roăng kín chống thấm nước; có logo Cảng, thông tin tổ hợp máy phát, thông tin liên lạc đơn vị cung cấp; bố trí bình chữa cháy ở vị trí thuận tiện."},{"item":"Bồn chứa dầu: Xuất xứ","quote":null,"reference":"Chương V, mục 2.1, mục VI.1","requirement":"Nhập khẩu hoặc lắp ráp tại Việt Nam."},{"item":"Bồn chứa dầu: Dung tích","quote":">3000 lit","reference":"Chương V, mục 2.1, mục VI.2","requirement":"Không nhỏ hơn 3000 lít."},{"item":"Bồn chứa dầu: Vật liệu chế tạo","quote":"Thép day 3mm, được hoàn thiện va sơn bảo","reference":"Chương V, mục 2.1, mục VI.3","requirement":"Thép dày 3 mm, hoàn thiện và sơn bảo vệ chống gỉ."},{"item":"Bồn chứa dầu: Phụ kiện và kết nối","quote":null,"reference":"Chương V, mục 2.1, mục VI.4 - VI.5","requirement":"Kèm van, cửa cấp dầu, ống xem mức dầu, hệ ống cấp và hồi dầu; kết nối đồng bộ với tổ máy phát để cấp nhiên liệu cho máy hoạt động liên tục."},{"item":"Hệ thống điện đấu nối: Dây cáp pha và trung tính","quote":"3x(8xCXV-300)+1x(4xCXV-","reference":"Chương V, mục 2.1, mục VII.1","requirement":"Thương hiệu Cadivi (dòng thương hiệu bị OCR lỗi). Quy cách 3x(8xCXV-300)+1x(4xCXV-… (phần sau bị OCR lỗi). Khoảng cách từ máy phát 2000kVA đến tủ ATS dự kiến khoảng 20 m."},{"item":"Hệ thống điện đấu nối: Dây tiếp địa","quote":"CV-150-0,6/1kV","reference":"Chương V, mục 2.1, mục VII.2","requirement":"Thương hiệu Cadivi; quy cách CV-150-0,6/1kV; khoảng cách từ máy phát đến tủ ATS dự kiến khoảng 20 m."},{"item":"Hệ thống điện đấu nối: Ống nhựa xoắn HDPE","quote":"Ongnhuaxoin HDPE","reference":"Chương V, mục 2.1, mục VII.3","requirement":"Ống nhựa xoắn HDPE; khoảng cách từ máy phát 2000kVA đến tủ ATS dự kiến khoảng 20 m."},{"item":"Phạm vi lắp đặt","quote":"Lắp đặt máy, nguồn hoàn thiện trước khi bàn giao cho chủ đầu tư.","reference":"Chương V, mục 2","requirement":"Lắp đặt máy, nguồn hoàn thiện trước khi bàn giao cho chủ đầu tư."},{"item":"Dụng cụ, phụ tùng","quote":"Cam kết cung cấp phụ tùng thay thế trong 05 năm.","reference":"Chương V, mục 2","requirement":"Cung cấp dụng cụ, đồ nghề, phụ tùng vật tư theo tiêu chuẩn nhà sản xuất; cam kết cung cấp phụ tùng thay thế trong 05 năm."},{"item":"Giấy chứng nhận xuất xứ (CO)","quote":"Certificate of Origin — CO","reference":"Chương V, mục 2","requirement":"Cam kết cung cấp bản chứng thực CO của động cơ, đầu phát, bộ điều khiển do cơ quan thẩm quyền của nước xuất khẩu cấp."},{"item":"Giấy chứng nhận chất lượng (CQ)","quote":"Certificate of Quality — CQ","reference":"Chương V, mục 2","requirement":"Cam kết cung cấp bản chứng thực CQ của động cơ, đầu phát, bộ điều khiển do cơ quan thẩm quyền của nước xuất khẩu cấp."},{"item":"Chứng từ vận chuyển","quote":"Bill of Lading","reference":"Chương V, mục 2","requirement":"Bản chứng thực vận đơn (Bill of Lading) và danh mục vật tư nhập ngoại (Packing list) của động cơ, đầu phát, bộ điều khiển."},{"item":"Tài liệu hướng dẫn","quote":"hướng dẫn sử dụng ( tiếng Việt )","reference":"Chương V, mục 2","requirement":"Cam kết cung cấp đầy đủ tài liệu, hướng dẫn sử dụng bằng tiếng Việt."},{"item":"Vật liệu chống ăn mòn","quote":"Cam kết vật liệu chóng ăn mòn như: vỏ, bulong, ốc vít...","reference":"Chương V, mục 2","requirement":"Cam kết vật liệu chống ăn mòn như vỏ, bulong, ốc vít."},{"item":"Thương hiệu và xuất xứ cụm thành phần chính: Động cơ","quote":"Cummins, Mitsubishi","reference":"Chương V, mục 2.2, dòng 1","requirement":"Thương hiệu Cummins, Mitsubishi; xuất xứ thương hiệu G7."},{"item":"Thương hiệu và xuất xứ cụm thành phần chính: Đầu phát","quote":"Mecc Alte, Leroy","reference":"Chương V, mục 2.2, dòng 2","requirement":"Thương hiệu Mecc Alte, Leroy Somer, Stamford; xuất xứ thương hiệu G7."},{"item":"Thương hiệu và xuất xứ cụm thành phần chính: Bộ điều khiển","quote":"Deep sea, sices","reference":"Chương V, mục 2.2, dòng 3","requirement":"Thương hiệu Deep sea, sices (ghi theo OCR); xuất xứ thương hiệu G7."},{"item":"Bảo hành: Thời gian","quote":"Thời gian bảo hành 24 tháng hoặc 2000 giờ","reference":"Chương V, mục 2.1, mục VIII và mục 2","requirement":"Bảo hành 24 tháng hoặc 2000 giờ, tùy điều kiện nào tới trước, tính từ khi ký biên bản nghiệm thu đưa vào vận hành. Mục 2 cũng ghi thời gian bảo hành >24 tháng."},{"item":"Bảo hành: Trung tâm bảo hành","quote":"Hãng cung cấp cần phải có trung tâm bảo","reference":"Chương V, mục 2.1, mục VIII","requirement":"Hãng cung cấp phải có trung tâm bảo hành hoặc ủy quyền chính thức một đơn vị tại Việt Nam thực hiện bảo hành sản phẩm."},{"item":"Bảo hành: Xử lý sự cố và hỗ trợ","quote":"Có cam kết xử lý sự cb trong vòng 08h ké từ","reference":"Chương V, mục 2.1, mục VIII","requirement":"Cam kết xử lý sự cố trong vòng 08 giờ kể từ khi tiếp nhận thông tin; có số điện thoại hotline 24/7 và tư vấn qua điện thoại trong trường hợp khẩn cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:10:39.347Z"}},"IB2500363177":{"u":"2026-11-03T03:23:40.338+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5-EHSMT.pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp bị tách dòng khi trích xuất, một số ô bị lẫn, nên nhiều trích dẫn chỉ lấy một dòng liền mạch của ô tương ứng.","Chương V không nêu mức phát thải động cơ, hãng/model cụ thể của động cơ và đầu phát (nhà thầu tự cung cấp), cũng không nêu CO/CQ mà chỉ yêu cầu chứng nhận nguồn gốc và giấy chứng nhận chất lượng.","Chương V không nêu rõ máy dự phòng hay liên tục cho mức 12 kVA; chỉ nêu công suất định mức ≥ 12.0 kVA và công suất dự phòng ≥ 13.2 kVA."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12kVA","notifyNo":"IB2500363177","generatorCapacity":"11 máy x 12 kVA (định mức ≥ 12.0 kVA, dự phòng ≥ 13.2 kVA), 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi và số lượng","quote":"Trang bị mới 11 máy phát điện 12kVA 1pha kèm tủ ATS","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 11 máy phát điện 12kVA 1 pha kèm tủ ATS (≥ 100A), lắp đặt hoàn chỉnh tại 11 trạm BTS thuộc Viễn thông Tiền Giang"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, bảng A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy: Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục 1.2, bảng A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Tổ máy: Xuất xứ, năm sản xuất","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100%, chưa qua sử dụng, sản xuất trong nước trong năm 2025, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Tổ máy: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Tổ máy: Điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"220V - 230V"},{"item":"Tổ máy: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"50 Hz"},{"item":"Tổ máy: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"≥ 12.0 kVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2, bảng A.II.7","requirement":"≥ 13.2 kVA"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"Cosϕ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng A.II.9","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"≥ 12h"},{"item":"Tổ máy: Vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, bảng A.II.13","requirement":"≥ 1h"},{"item":"Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2, bảng A.II.14","requirement":"≥ 100 % tải định mức trong 30s"},{"item":"Tổ máy: Tuổi thọ hoạt động","quote":"≥ 10.000h nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.II.15","requirement":"≥ 10.000h theo hướng dẫn của nhà nhà sản xuất (đến khi phải mở máy làm lại hơi, trục cơ hoặc bạc cổ trục...); nhà thầu cung cấp thông tin"},{"item":"Tổ máy: Khởi động, kích từ, điều áp, sạc ắc quy","quote":"Máy vận hành bằng khóa","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: Dung tích bình chứa nhiên liệu kèm máy","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"≥ 50 lít"},{"item":"Tổ máy: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo","reference":"Chương V, mục 1.2, bảng A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy: Độ ồn (khi có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động","reference":"Chương V, mục 1.2, bảng A.II.16","requirement":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy: Vỏ máy hoạt động ngoài trời","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, bảng A.II.17","requirement":"Tối thiểu cấp bảo vệ IP23"},{"item":"Tổ máy: Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1100) mm + 1%","reference":"Chương V, mục 1.2, bảng A.II.18","requirement":"≤ (1500 x 800 x 1100) mm + 1%"},{"item":"Tổ máy: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, bảng A.II.19","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, bảng A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, bảng A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Toàn bộ các bộ phận được nhiệt đới hóa,","reference":"Chương V, mục 1.2, bảng A.II.22","requirement":"Nhiệt đới hóa toàn bộ các bộ phận, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 1.2, bảng A.II.23","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Khung - đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, mục 1.2, bảng A.II.24","requirement":"Thiết kế chắc chắn, chịu lực cao; thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Hệ thống thoát khí thải","quote":"Hệ thống thoát khí thải được thiết kế","reference":"Chương V, mục 1.2, bảng A.II.25 và A.II.27","requirement":"Thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, mục 1.2, bảng A.II.26","requirement":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn"},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":"- Công suất ra danh định;","reference":"Chương V, mục 1.2, bảng A.II.28","requirement":"Có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước, khối lượng tổng, trọng lượng, năm sản xuất"},{"item":"Tổ máy: Tài liệu hướng dẫn sử dụng, vận hành","quote":"Tiếng Việt","reference":"Chương V, mục 1.2, bảng A.II.29","requirement":"Tiếng Việt (bao gồm tài liệu chẩn đoán sự cố)"},{"item":"Tổ máy: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, bảng A.I.4 và A.I.5","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất)"},{"item":"Tổ máy: Catalog và tài liệu","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng","reference":"Chương V, mục 1.2","requirement":"Catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển, tủ ATS; có sơ đồ cấu tạo, sơ đồ lắp ráp tổng thể và danh sách chi tiết vật tư linh kiện kèm mã sản phẩm"},{"item":"Đầu phát: Hãng sản xuất/Mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng B.I.1 và B.I.2","requirement":"Nhà thầu cung cấp"},{"item":"Đầu phát: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục 1.2, bảng B.I.3","requirement":"Năm 2025"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, bảng B.II.1","requirement":"≥ 12 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"1.0","reference":"Chương V, mục 1.2, bảng B.II.2","requirement":"1.0"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng B.II.3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, bảng B.II.4","requirement":"AVR"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, bảng B.II.5","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, bảng B.II.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng B.II.7","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, bảng B.II.8","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, bảng B.II.9","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, bảng B.II.10","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Hãng sản xuất/Mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng C.I.1 và C.I.2","requirement":"Nhà thầu cung cấp"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục 1.2, bảng C.I.3","requirement":"Năm 2025"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng C.I.4","requirement":"Dầu Diesel"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, bảng C.II.1","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, bảng C.II.2","requirement":"≥ 15,5 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, mục 1.2, bảng C.II.3","requirement":"≥ 17 KW"},{"item":"Động cơ: Tốc độ vòng quay trục cơ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng C.II.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xilanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục 1.2, bảng C.II.5","requirement":"≥ 3, thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục 1.2, bảng C.II.6","requirement":"≥ 20:1"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử có ECU hoặc công nghệ tương","reference":"Chương V, mục 1.2, bảng C.II.7","requirement":"Điện tử có ECU hoặc công nghệ tương đương, kiểm soát nhiệt độ động cơ, áp lực nhớt"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2, bảng C.II.8","requirement":"Hút khí tự nhiên"},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"Trực tiếp hoặc gián tiếp","reference":"Chương V, mục 1.2, bảng C.II.9","requirement":"Trực tiếp hoặc gián tiếp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, bảng C.II.10","requirement":"≤ 4 lít/giờ tại 100% tải định mức; ≤ 3 lít/giờ tại 75% tải định mức"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và bơm điện kết hợp bơm tay để","reference":"Chương V, mục 1.2, bảng C.II.11","requirement":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện.","reference":"Chương V, mục 1.2, bảng C.II.12","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát (bật/tắt) từ xa theo quy trình của máy thông qua các cặp tiếp điểm"},{"item":"Động cơ: Nguồn khởi động","quote":"Ắc quy được cố định hoàn toàn bên","reference":"Chương V, mục 1.2, bảng C.II.13","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối), loại kín khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, bảng C.II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu","reference":"Chương V, mục 1.2, bảng C.II.15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống làm mát","quote":"- Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2, bảng C.II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, bảng C.II.17","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Bộ điều khiển: Hãng sản xuất/Mã hiệu/Xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng D.1 và D.2","requirement":"Nhà thầu cung cấp thông tin; năm sản xuất 2025"},{"item":"Bộ điều khiển: Màn hình, ngôn ngữ hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, bảng D.3 và D.4","requirement":"Màn hình LCD; ngôn ngữ Tiếng Việt hoặc Tiếng Anh"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2, bảng D.5","requirement":"TEST, RUN, AUTO, STOP; các phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng tay (ổ khóa đề)"},{"item":"Bộ điều khiển: Tự khởi động, đèn LED, nút điều khiển","quote":"- Nút khởi động bằng tay START","reference":"Chương V, mục 1.2, bảng D.6, D.7 và D.8","requirement":"Có chức năng tự động khởi động khi có sự cố điện lưới; có đèn LED cảnh báo lỗi; có nút START bằng tay, nút STOP bằng tay và nút dừng máy khẩn cấp"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, bảng D.9","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển: Thông số hiển thị trên LCD","quote":"- Điện áp (V)","reference":"Chương V, mục 1.2, bảng D.10","requirement":"Điện áp, dòng điện, tần số, công suất (kW), tải (%), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Bộ điều khiển: Tính năng cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, bảng D.11","requirement":"Cảnh báo nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, điện áp và tần số ra cao/thấp, quá tải, tác động nút dừng khẩn cấp, điện áp ắc quy khởi động thấp, mức nhiên liệu thấp (ngưỡng cài đặt thay đổi được)"},{"item":"Bộ điều khiển: Tự động dừng máy khi","quote":"- Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2, bảng D.12","requirement":"Nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, điện áp và tần số ra cao/thấp (cài đặt được), quá tải, nút dừng khẩn cấp, mức nhiên liệu thấp (cài đặt được)"},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua dry contact","reference":"Chương V, mục 1.2, bảng D.13","requirement":"Điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS"},{"item":"Bảo vệ: CB đầu ra","quote":"CB bảo vệ điện áp đầu ra 1 pha 2 cực","reference":"Chương V, mục 1.2, bảng E.1","requirement":"CB bảo vệ điện áp đầu ra 1 pha 2 cực"},{"item":"Bảo vệ: Kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có","reference":"Chương V, mục 1.2, bảng E.2","requirement":"Dùng cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Tủ ATS: Loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, bảng F.1","requirement":"Loại treo tường"},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, bảng F.2","requirement":"≥ 100 A, 1 pha"},{"item":"Tủ ATS: Chức năng","quote":"Công tắc lựa chọn chế độ:","reference":"Chương V, mục 1.2, bảng F.2","requirement":"Tự động điều khiển khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện"},{"item":"Tủ ATS: Thông số người dùng điều chỉnh được","quote":"sử dụng: Thời gian chờ điện lưới ổn","reference":"Chương V, mục 1.2, bảng F.2","requirement":"Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy"},{"item":"Lắp đặt: Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục, đạt công suất tối đa; đầu nối dây chắc chắn, đủ đầu cos, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, thoát khói chắc chắn, có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh"},{"item":"Lắp đặt: Vị trí, cân bằng, đi dây","quote":"Cam kết đáp ứng.","reference":"Chương V, mục 1.2, bảng G.1, G.2 và G.3","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa (cam kết đáp ứng)"},{"item":"Lắp đặt: Cáp - tiết diện dây đất","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, bảng G.4","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Cáp - tiết diện dây nguồn","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, bảng G.5","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo","reference":"Chương V, mục 1.2, bảng G.6; mục 3","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử tải từng máy (tải giả) tại kho hoặc theo yêu cầu của Chủ đầu tư trước khi lắp đặt, chi phí do nhà thầu chịu"},{"item":"Bảo hành: Thời hạn","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"≥ 24 tháng kể từ ngày bàn giao nghiệm thu, bảo hành tại vị trí lắp đặt máy phát điện"},{"item":"Bảo hành: Bảo trì - bảo dưỡng định kỳ","quote":"định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện trong thời gian bảo hành"},{"item":"Hàng mẫu và hướng dẫn vận hành","quote":"- Số lượng hàng mẫu: 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, mục 3","requirement":"Hàng mẫu gồm 1 máy phát điện và 1 tủ ATS; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:23:39.397Z"}},"IB2500363403":{"u":"2026-11-03T03:29:52.844+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (1).pdf), chưa phân tích cả HSMT.","Mục \"* Động cơ:\" ở mục III.1.2 bị cắt, không có nội dung phía sau, nên không có thông tin về hãng, model, xuất xứ, số xy lanh, khí thải của động cơ.","Văn bản không nêu rõ số lượng máy; phạm vi nêu máy 150KVA tại 4 kho (Chu Lai, Pleiku, Phù Cát, Tuy Hòa), mỗi kho có mục lắp đặt máy phát điện riêng.","Không có thông tin về bảo hành thiết bị, năm sản xuất/mới 100%, vỏ chống ồn (enclosure), dung tích bình nhiên liệu hay dòng định mức của ATS và áp tô mát chính.","Văn bản có lỗi chính tả (\"Ở đỡ đơn\", \"nắp đồ\", \"lơi lọc\"); phần quote giữ nguyên như nguồn."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện cho kho NLHK SB Chu Lai, Pleiku, Phù Cát, Tuy Hòa","notifyNo":"IB2500363403","generatorCapacity":"150KVA công suất liên tục (PRP), 165KVA công suất dự phòng (ESP) cho mỗi máy; máy phát điện 3 pha (cung cấp và lắp đặt tại 4 kho: Chu Lai, Pleiku, Phù Cát, Tuy Hòa)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Kho Chu Lai: Máy phát điện","quote":"CCLD máy phát điện 3 pha 150KVA","reference":"Chương V, mục I.1.6 a/","requirement":"Cung cấp và lắp đặt máy phát điện 3 pha 150KVA."},{"item":"Phạm vi - Các kho Pleiku, Phù Cát, Tuy Hòa: Máy phát điện","quote":"CCLD máy phát điện 3 pha 150KVA","reference":"Chương V, mục I.1.6 b/","requirement":"Cung cấp và lắp đặt máy phát điện 3 pha 150KVA."},{"item":"Phạm vi - Kho Chu Lai: Tủ điện ATS","quote":"CCLD tủ điện ATS, chiều cao lắp đặt <2m","reference":"Chương V, mục I.1.6 a/","requirement":"Cung cấp và lắp đặt tủ điện ATS, chiều cao lắp đặt <2m. Văn bản không nêu dòng điện/định mức của ATS."},{"item":"Phạm vi - Các kho Pleiku, Phù Cát, Tuy Hòa: Tủ điện ATS","quote":"CCLD tủ điện ATS, chiều cao lắp đặt <2m","reference":"Chương V, mục I.1.6 b/","requirement":"Cung cấp và lắp đặt tủ điện ATS, chiều cao lắp đặt <2m. Văn bản không nêu dòng điện/định mức của ATS."},{"item":"Phạm vi - Kho Chu Lai: Dây cáp điện","quote":"Lắp đặt dây Dây điện CU/XLPE/DSTA/PVC 3×25+1x16","reference":"Chương V, mục I.1.6 a/","requirement":"Lắp đặt dây điện CU/XLPE/DSTA/PVC 3×25+1x16."},{"item":"Phạm vi - Các kho Pleiku, Phù Cát, Tuy Hòa: Dây cáp điện","quote":"Lắp đặt dây Dây điện CU/XLPE/DSTA/PVC 3×25+1x16","reference":"Chương V, mục I.1.6 b/","requirement":"Lắp đặt dây điện CU/XLPE/DSTA/PVC 3×25+1x16."},{"item":"Phạm vi - Kho Chu Lai: Ống bảo hộ dây dẫn","quote":"Lắp đặt ống kim loại chìm bảo hộ dây dẫn - Đường kính D60X2,5mm","reference":"Chương V, mục I.1.6 a/","requirement":"Lắp đặt ống kim loại chìm bảo hộ dây dẫn, đường kính D60X2,5mm."},{"item":"Phạm vi - Các kho Pleiku, Phù Cát, Tuy Hòa: Ống bảo hộ dây dẫn","quote":"Lắp đặt ống kim loại chìm bảo hộ dây dẫn - Đường kính D49X2,5mm","reference":"Chương V, mục I.1.6 b/","requirement":"Lắp đặt ống kim loại chìm bảo hộ dây dẫn, đường kính D49X2,5mm."},{"item":"Máy phát điện (mỗi máy): Số pha","quote":"Máy phát điện 3 pha.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Máy phát điện 3 pha."},{"item":"Máy phát điện (mỗi máy): Điện áp và công suất liên tục (PRP)","quote":"Điện áp 380/220V, Công suất liên tục (PRP) 150KVA, công suất dự phòng (ESP)","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Điện áp 380/220V; công suất liên tục (PRP) 150KVA."},{"item":"Máy phát điện (mỗi máy): Công suất dự phòng (ESP)","quote":"công suất dự phòng (ESP)\n165KVA.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Công suất dự phòng (ESP) 165KVA."},{"item":"Máy phát điện (mỗi máy): Tần số","quote":"Tần số: 50Hz.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Tần số 50Hz."},{"item":"Máy phát điện (mỗi máy): Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng/phút.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Tốc độ vòng quay 1500 vòng/phút."},{"item":"Máy phát điện (mỗi máy): Hệ số công suất","quote":"Hệ số công suất Cos=0.8.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Hệ số công suất Cos=0.8."},{"item":"Máy phát điện (mỗi máy): Mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu (100% tải): ≤ 34L/h.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Mức tiêu thụ nhiên liệu ở 100% tải không quá 34L/h."},{"item":"Máy phát điện (mỗi máy): Độ ồn","quote":"Độ ồn: 75dB@7m","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Độ ồn 75dB@7m."},{"item":"Máy phát điện (mỗi máy): Bộ điều khiển","quote":"Bộ điều khiển: Smartgen 6120 hoặc Deepsea 6120MKII","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Bộ điều khiển Smartgen 6120 hoặc Deepsea 6120MKII."},{"item":"Máy phát điện (mỗi máy): Đầu phát (alternator)","quote":"Ở đỡ đơn với máy phát điện không chổi than (cấp cách điện H, có AVR).","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Ổ đỡ đơn, máy phát điện không chổi than, cấp cách điện H, có AVR."},{"item":"Máy phát điện (mỗi máy): Két nước tản nhiệt","quote":"Két nước tản nhiệt có nắp áp suất và điểm xả.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Két nước tản nhiệt có nắp áp suất và điểm xả."},{"item":"Máy phát điện (mỗi máy): Quạt làm mát","quote":"Quạt làm mát động cơ có che chắn hoàn toàn.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Quạt làm mát động cơ có che chắn hoàn toàn."},{"item":"Máy phát điện (mỗi máy): Đế máy","quote":"Đế thép hàn kín có gắn lỗ nâng và chân nâng bằng càng nâng.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Đế thép hàn kín có gắn lỗ nâng và chân nâng bằng càng nâng."},{"item":"Máy phát điện (mỗi máy): Bình nhiên liệu","quote":"Bình nhiên liệu tích hợp với nắp đồ và đồng hồ đo.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Bình nhiên liệu tích hợp với nắp và đồng hồ đo. Văn bản không nêu dung tích."},{"item":"Máy phát điện (mỗi máy): Chân chống rung","quote":"Chân cao su chống rung chịu tải nặng.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Chân cao su chống rung chịu tải nặng."},{"item":"Máy phát điện (mỗi máy): Ắc quy khởi động","quote":"Ắc quy khởi động 12V hoặc 24V và cáp kết nối.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Ắc quy khởi động 12V hoặc 24V và cáp kết nối."},{"item":"Máy phát điện (mỗi máy): Bộ lọc dầu và nhiên liệu","quote":"Bộ lọc dầu và bộ lọc nhiên liệu kiểu khô, kèm lơi lọc.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Bộ lọc dầu và bộ lọc nhiên liệu kiểu khô, kèm lõi lọc."},{"item":"Máy phát điện (mỗi máy): Ống giảm thanh","quote":"Ống giảm thanh công nghiệp (giảm 15dBA) cung cấp rời.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Ống giảm thanh công nghiệp (giảm 15dBA) cung cấp rời."},{"item":"Máy phát điện (mỗi máy): Hệ thống khởi động","quote":"Hệ thống khởi động tự động với màn hình LCD.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Hệ thống khởi động tự động với màn hình LCD."},{"item":"Máy phát điện (mỗi máy): Bộ sạc ắc quy","quote":"Bộ sạc ắc quy đi kèm.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Bộ sạc ắc quy đi kèm."},{"item":"Máy phát điện (mỗi máy): Áp tô mát chính","quote":"Áp tô mát chính 3P.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Áp tô mát chính 3P. Văn bản không nêu dòng định mức."},{"item":"Vật tư, thiết bị: Xuất xứ, chứng nhận chất lượng","quote":"phải có chứng nhận xuất xứ, chứng nhận chất lượng","reference":"Chương V, mục III.1.1","requirement":"Vật tư, vật liệu phải có chứng nhận xuất xứ và chứng nhận chất lượng."},{"item":"Vật tư, thiết bị: Bảng đề xuất vật tư","quote":"Nhà thầu phải đính kèm bảng đề xuất vật tư trong đó nêu rõ Tên, Chủng loại, xuất xứ,","reference":"Chương V, mục III.1.1","requirement":"Nhà thầu phải đính kèm bảng đề xuất vật tư nêu rõ tên, chủng loại, xuất xứ, nguồn cung cấp (không được ghi tương đương) và mô tả thông số kỹ thuật."},{"item":"Tiêu chuẩn áp dụng: nguồn điện dự phòng của kho","quote":"theo TCVN 5307:2009 cần phải có hai nguồn cung","reference":"Chương V, mục I.1.5","requirement":"Theo TCVN 5307:2009, kho cần có hai nguồn cấp điện độc lập: lưới điện Quốc gia và nguồn điện tự phát của kho."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:29:52.370Z"}},"IB2500364714":{"u":"2026-11-03T03:16:16.264+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V GT3 xuất bản.docx), chưa phân tích cả HSMT.","Chỉ liệt kê thông số của máy phát điện (mục I); các hạng mục cột điện chiếu sáng, trạm biến áp 400 KVA và thang máy văn phòng không thuộc tổ máy phát điện nên không đưa vào.","Một số dòng quote gộp nhiều gạch đầu dòng chỉ trích dòng đầu tiên (bộ điều khiển: chức năng chính, giao diện và công tắc, hiển thị thông số); nội dung đầy đủ nằm ở phần requirement.","Chương V không nêu: ATS, cáp của máy phát, bình nhiên liệu, mức ồn của vỏ cách âm, tiêu chuẩn áp dụng cho máy phát, CO/CQ, hãng/model động cơ và đầu phát.","Công suất đầu phát (≥ 550 kva) cao hơn công suất tổ máy (≥ 500Kva); đã ghi đúng như tệp.","Tệp có một số lỗi chính tả hoặc đánh máy (ví dụ '≥ 00 C', '≤ 3 6 lít'); đã giữ nguyên theo bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Cung cấp Máy phát điện, Cột điện chiếu sáng, Trạm biến áp 400 KVA, Thang máy văn phòng.","notifyNo":"IB2500364714","generatorCapacity":"≥ 500Kva công suất hoạt động liên tục (01 máy phát điện 3 pha, loại máy thủy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 01 tổ máy: Hàng hóa cung cấp","quote":"Máy phát điện 3 pha (loại máy thủy)","reference":"Chương V, mục I.1 Thông số chung","requirement":"Máy phát điện 3 pha (loại máy thủy)"},{"item":"Máy phát điện: Số lượng","quote":"01 máy","reference":"Chương V, mục I.1 Thông số chung","requirement":"01 máy"},{"item":"Máy phát điện: Tình trạng thiết bị","quote":"Các thiết bị cung cấp còn mới 100%","reference":"Chương V, mục 2 Yêu cầu về kỹ thuật","requirement":"Các thiết bị cung cấp còn mới 100%"},{"item":"Máy phát điện: Xuất xứ","quote":"Có xuất xứ rõ ràng","reference":"Chương V, mục I.1 Thông số chung","requirement":"Có xuất xứ rõ ràng"},{"item":"Máy phát điện: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục I.1 Thông số chung","requirement":"Năm 2025"},{"item":"Máy phát điện: Công suất hoạt động liên tục","quote":"≥ 500Kva","reference":"Chương V, mục I.1 Thông số chung","requirement":"≥ 500Kva"},{"item":"Máy phát điện: Khả năng quá tải","quote":"≥ 110%","reference":"Chương V, mục I.1 Thông số chung","requirement":"≥ 110%"},{"item":"Máy phát điện: Vòng quay định mức","quote":"1.500 vòng/phút","reference":"Chương V, mục I.1 Thông số chung","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện: Pha/dây","quote":"3/3","reference":"Chương V, mục I.1 Thông số chung","requirement":"3/3"},{"item":"Máy phát điện: Thời gian ổn định tần số","quote":"≤ 5 giây","reference":"Chương V, mục I.1 Thông số chung","requirement":"≤ 5 giây"},{"item":"Máy phát điện: Độ ổn định tần số","quote":"± 1%","reference":"Chương V, mục I.1 Thông số chung","requirement":"± 1%"},{"item":"Máy phát điện: Độ ổn định điện áp","quote":"≤ 2,5%","reference":"Chương V, mục I.1 Thông số chung","requirement":"≤ 2,5%"},{"item":"Máy phát điện: Thời gian ổn định điện áp","quote":"≤ 1,5 giây","reference":"Chương V, mục I.1 Thông số chung","requirement":"≤ 1,5 giây"},{"item":"Máy phát điện: Điện áp","quote":"400V (3 pha – 3 dây)","reference":"Chương V, mục I.1 Thông số chung","requirement":"400V (3 pha – 3 dây)"},{"item":"Máy phát điện: Tần số","quote":"50hz","reference":"Chương V, mục I.1 Thông số chung","requirement":"50hz"},{"item":"Máy phát điện: Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục I.1 Thông số chung","requirement":"≥ 0.8"},{"item":"Máy phát điện: Khả năng quá tải (theo thời gian)","quote":"Máy phát có khả năng quá tải 10% với thời gian 1 giờ trong khoảng mỗi 12 giờ đồng hồ hoặc tốt hơn","reference":"Chương V, mục I.1 Thông số chung","requirement":"Quá tải 10% trong 1 giờ trong khoảng mỗi 12 giờ đồng hồ hoặc tốt hơn"},{"item":"Máy phát điện: Thời gian đáp ứng 100% tải","quote":"Khởi động máy phát điện trong vòng tối đa 10s phải đạt 100% tải hoặc tốt hơn","reference":"Chương V, mục I.1 Thông số chung","requirement":"Khởi động trong tối đa 10s phải đạt 100% tải hoặc tốt hơn"},{"item":"Máy phát điện: Khả năng khởi động","quote":"Máy phát điện có thể khỏi động khi nhiệt độ ≥ 00 C mà không cần sấy nước làm mắt hoặc nhớt bôi trơn","reference":"Chương V, mục I.1 Thông số chung","requirement":"Khởi động được khi nhiệt độ ≥ 00 C (như ghi trong tệp) mà không cần sấy nước làm mát hoặc nhớt bôi trơn"},{"item":"Máy phát điện - Động cơ lai: Kiểu loại động cơ","quote":"Động cơ Diesel 4 chu kỳ, 6 xi lanh thẳng hàng, có Tuabin tăng áp, làm mát khí nạp; Động cơ phải đồng bộ do cùng nhà sản xuất máy phát điện sản xuất.","reference":"Chương V, mục I.2.1","requirement":"Diesel 4 chu kỳ, 6 xi lanh thẳng hàng, có tuabin tăng áp, làm mát khí nạp; đồng bộ do cùng nhà sản xuất máy phát điện sản xuất"},{"item":"Máy phát điện - Động cơ lai: Đường kính xi lanh","quote":"≥ 159 mm","reference":"Chương V, mục I.2.1","requirement":"≥ 159 mm"},{"item":"Máy phát điện - Động cơ lai: Hành trình piston","quote":"≤ 160 mm","reference":"Chương V, mục I.2.1","requirement":"≤ 160 mm"},{"item":"Máy phát điện - Động cơ lai: Dung tích xy lanh","quote":"≥ 18,8 lít","reference":"Chương V, mục I.2.1","requirement":"≥ 18,8 lít"},{"item":"Máy phát điện - Động cơ lai: Tốc độ quay","quote":"1.500 vòng/phút","reference":"Chương V, mục I.2.1","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện - Động cơ lai: Tỉ số nén","quote":"≥ 13,9:1","reference":"Chương V, mục I.2.1","requirement":"≥ 13,9:1"},{"item":"Máy phát điện - Động cơ lai: Số răng bánh đà","quote":"≥ 142","reference":"Chương V, mục I.2.1","requirement":"≥ 142"},{"item":"Máy phát điện - Động cơ lai: Dung tích dầu bôi trơn","quote":"≤ 50 Lít","reference":"Chương V, mục I.2.1","requirement":"≤ 50 Lít"},{"item":"Máy phát điện - Động cơ lai: Công suất động cơ liên tục","quote":"≥ 440 kW","reference":"Chương V, mục I.2.1","requirement":"≥ 440 kW"},{"item":"Máy phát điện - Động cơ lai: Vòng quay định mức","quote":"1.500 vòng/phút","reference":"Chương V, mục I.2.1","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Kiểu khí xả","quote":"Kiểu xả khô hoặc tốt hơn","reference":"Chương V, mục I.2.1","requirement":"Kiểu xả khô hoặc tốt hơn"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Áp suất khí xả lớn nhất cho phép","quote":"≤ 10 Kpa","reference":"Chương V, mục I.2.1","requirement":"≤ 10 Kpa"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Nhiệt độ khí xả lớn nhất cho phép","quote":"600 độ C","reference":"Chương V, mục I.2.1","requirement":"600 độ C"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Lưu lượng khí xả","quote":"≤ 1490 lít/giây","reference":"Chương V, mục I.2.1","requirement":"≤ 1490 lít/giây"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Nhiệt lượng tỏa ra do khí xả","quote":"≤ 322 kW","reference":"Chương V, mục I.2.1","requirement":"≤ 322 kW"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Dung tích nước làm mát","quote":"≤ 3 6 lít","reference":"Chương V, mục I.2.1","requirement":"≤ 3 6 lít (như ghi trong tệp)"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Van hằng nhiệt mạch nhiệt độ cao","quote":"82-95 độ C hoặc tốt hơn","reference":"Chương V, mục I.2.1","requirement":"Dải hoạt động 82-95 độ C hoặc tốt hơn"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Nhiệt lượng tỏa ra mạch nhiệt độ cao","quote":"≤ 170 kW","reference":"Chương V, mục I.2.1","requirement":"≤ 170 kW"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Van hằng nhiệt mạch nhiệt độ thấp","quote":"69-78 độ C hoặc tốt hơn","reference":"Chương V, mục I.2.1","requirement":"Dải hoạt động 69-78 độ C hoặc tốt hơn"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Nhiệt lượng tỏa ra mạch nhiệt độ thấp","quote":"≤ 95 kW","reference":"Chương V, mục I.2.1","requirement":"≤ 95 kW"},{"item":"Máy phát điện - Động cơ lai, hệ thống bôi trơn: Dung tích nhớt","quote":"≤ 50 lít","reference":"Chương V, mục I.2.1","requirement":"≤ 50 lít"},{"item":"Máy phát điện - Động cơ lai, hệ thống bôi trơn: Nhiệt độ nhớt lớn nhất cho phép","quote":"120 độ C","reference":"Chương V, mục I.2.1","requirement":"120 độ C"},{"item":"Máy phát điện - Động cơ lai, hệ thống bôi trơn: Áp suất nhớt khi chạy không tải","quote":"≤ 140 kpa","reference":"Chương V, mục I.2.1","requirement":"≤ 140 kpa"},{"item":"Máy phát điện - Động cơ lai, hệ thống bôi trơn: Áp suất nhớt ở vòng quay định mức","quote":"345 - 517 kpa","reference":"Chương V, mục I.2.1","requirement":"345 - 517 kpa"},{"item":"Máy phát điện - Động cơ lai, hệ thống nhiên liệu: Kiểu hệ thống nhiên liệu","quote":"Đồng bộ của nhà sản xuất","reference":"Chương V, mục I.2.1","requirement":"Đồng bộ của nhà sản xuất"},{"item":"Máy phát điện - Động cơ lai, hệ thống nhiên liệu: Nhiệt độ nhiên liệu lớn nhất cho phép","quote":"≤ 71 độ C","reference":"Chương V, mục I.2.1","requirement":"≤ 71 độ C"},{"item":"Máy phát điện - Động cơ lai, hệ thống nhiên liệu: Suất tiêu hao nhiên liệu ở chế độ định mức","quote":"≤ 205 g/kWh","reference":"Chương V, mục I.2.1","requirement":"≤ 205 g/kWh"},{"item":"Máy phát điện - Động cơ lai, hệ thống nhiên liệu: Lưu lượng dầu đến bơm nhiên liệu","quote":"≤ 450 lít/giờ ở 100% tải","reference":"Chương V, mục I.2.1","requirement":"≤ 450 lít/giờ ở 100% tải"},{"item":"Máy phát điện - Động cơ lai, khí nạp: Kiểu khí nạp","quote":"Turbo tăng áp","reference":"Chương V, mục I.2.1","requirement":"Turbo tăng áp"},{"item":"Máy phát điện - Động cơ lai, khí nạp: Lưu lượng khí nạp","quote":"≤ 530 lít/giây","reference":"Chương V, mục I.2.1","requirement":"≤ 530 lít/giây"},{"item":"Máy phát điện - Động cơ lai, khí nạp: Nhiệt lượng tỏa ra do khí nạp","quote":"≤ 45kW","reference":"Chương V, mục I.2.1","requirement":"≤ 45kW"},{"item":"Máy phát điện - Động cơ lai: Chứng chỉ khí xả Nox","quote":"IMO II (máy thủy)","reference":"Chương V, mục I.2.1","requirement":"IMO II (máy thủy)"},{"item":"Máy phát điện - Động cơ lai: Phụ kiện kèm theo","quote":"Bầu tiêu âm, ống giãn nở khí xả, bộ lọc nhiên liệu tách nước","reference":"Chương V, mục I.2.1","requirement":"Bầu tiêu âm, ống giãn nở khí xả, bộ lọc nhiên liệu tách nước"},{"item":"Máy phát điện - Đầu phát: Đặc tính","quote":"Đầu phát điện loại tự kích từ không chổi than hoặc tốt hơn, một ổ đỡ loại kín, từ trường quay, 4 cực từ, cách điện cấp H. độ tăng nhiệt độ cấp H. Đầu phát điện phải đồng bộ do cùng nhà sản xuất máy phát điện sản xuất.","reference":"Chương V, mục I.2.2","requirement":"Tự kích từ không chổi than hoặc tốt hơn, một ổ đỡ loại kín, từ trường quay, 4 cực từ, cách điện cấp H, độ tăng nhiệt độ cấp H; đồng bộ do cùng nhà sản xuất máy phát điện sản xuất"},{"item":"Máy phát điện - Đầu phát: Công suất liên tục","quote":"≥ 550 kva","reference":"Chương V, mục I.2.2","requirement":"≥ 550 kva"},{"item":"Máy phát điện - Đầu phát: Chủng loại","quote":"Đầu phát điện xoay chiều 3 pha – 3 dây","reference":"Chương V, mục I.2.2","requirement":"Đầu phát điện xoay chiều 3 pha – 3 dây"},{"item":"Máy phát điện - Đầu phát: Bước dây quấn","quote":"2/3","reference":"Chương V, mục I.2.2","requirement":"2/3"},{"item":"Máy phát điện - Đầu phát: Kiểu quấn dây","quote":"311","reference":"Chương V, mục I.2.2","requirement":"311"},{"item":"Máy phát điện - Đầu phát: Số đầu dây","quote":"12","reference":"Chương V, mục I.2.2","requirement":"12"},{"item":"Máy phát điện - Đầu phát: Điện áp danh định","quote":"400V","reference":"Chương V, mục I.2.2","requirement":"400V"},{"item":"Máy phát điện - Đầu phát: Tần số","quote":"50 Hz","reference":"Chương V, mục I.2.2","requirement":"50 Hz"},{"item":"Máy phát điện - Đầu phát: Liên kết với động cơ","quote":"khớp nối mềm","reference":"Chương V, mục I.2.2","requirement":"Khớp nối mềm"},{"item":"Máy phát điện - Đầu phát: Kích từ","quote":"Tự kích từ bằng nam châm vĩnh cữu (PMG)","reference":"Chương V, mục I.2.2","requirement":"Tự kích từ bằng nam châm vĩnh cữu (PMG)"},{"item":"Máy phát điện - Đầu phát: Thứ tự pha","quote":"A (U), B (V), C (W)","reference":"Chương V, mục I.2.2","requirement":"A (U), B (V), C (W)"},{"item":"Máy phát điện - Đầu phát: Làm mát đầu phát","quote":"Quạt thổi gắn trực tiếp","reference":"Chương V, mục I.2.2","requirement":"Quạt thổi gắn trực tiếp"},{"item":"Máy phát điện - Đầu phát: Biến thiên điện áp","quote":"+/- 1%","reference":"Chương V, mục I.2.2","requirement":"+/- 1%"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ","quote":"IP 23 hoặc tốt hơn","reference":"Chương V, mục I.2.2","requirement":"IP 23 hoặc tốt hơn"},{"item":"Máy phát điện - Đầu phát: Hiệu suất","quote":"≥ 95%","reference":"Chương V, mục I.2.2","requirement":"≥ 95%"},{"item":"Máy phát điện - Đầu phát: Lưu lượng gió làm mát đầu phát","quote":"≥ 1m3/giây","reference":"Chương V, mục I.2.2","requirement":"≥ 1m3/giây"},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục I.2.2","requirement":"Cấp H"},{"item":"Máy phát điện - Đầu phát: Điều chỉnh điện áp","quote":"Tự động, AVR","reference":"Chương V, mục I.2.2","requirement":"Tự động, AVR"},{"item":"Máy phát điện - Bộ điều khiển: Yêu cầu chung","quote":"Bộ điều khiển có chức năng điều khiển và hiển thị các thông số làm việc của động cơ, chức năng cảnh báo và bảo vệ động cơ.\nChiết áp để điều chỉnh điện áp được cấp rời để khách hàng lắp lên tủ điện chính của tàu.","reference":"Chương V, mục I.2.3","requirement":"Điều khiển và hiển thị thông số làm việc của động cơ, có chức năng cảnh báo và bảo vệ động cơ; chiết áp điều chỉnh điện áp được cấp rời để khách hàng lắp lên tủ điện chính của tàu"},{"item":"Máy phát điện - Bộ điều khiển: Các chức năng chính","quote":"- Bảng điều khiển với độ kín nước IP44","reference":"Chương V, mục I.2.3","requirement":"Bảng điều khiển kín nước IP44; hiển thị điện áp ắc-quy và cảnh báo điện áp thấp; điều khiển khởi động từ xa; giao diện RS485 (Modbus), tín hiệu đầu ra lấy từ tiếp điểm; cài đặt ngay trên màn hình; đáp ứng yêu cầu của đăng kiểm tàu biển; hỗ trợ đa ngôn ngữ"},{"item":"Máy phát điện - Bộ điều khiển: Giao diện và các công tắc chính","quote":"- Màn hình tinh thể lỏng","reference":"Chương V, mục I.2.3","requirement":"Màn hình tinh thể lỏng; công tắc chuyển chế độ Tự động, vận hành tay, khởi động, dừng máy, xóa lỗi và kiểm tra đèn; bảng hiển thị thông số làm việc; đèn LED hiển thị máy phát đang chạy"},{"item":"Máy phát điện - Bộ điều khiển: Hiển thị thông số","quote":"- Điện áp DC.","reference":"Chương V, mục I.2.3","requirement":"Động cơ: điện áp DC, tốc độ động cơ, áp lực và nhiệt độ dầu bôi trơn, nhiệt độ nước làm mát. Khác: số lần khởi động, thời gian hoạt động, nhật ký lỗi, lưu trữ dữ liệu cài đặt"},{"item":"Máy phát điện - Vỏ máy phát điện","quote":"Vỏ cách âm theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục I.2.4","requirement":"Vỏ cách âm theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện - Chứng chỉ cho động cơ máy phát thủy","quote":"Giấy chứng nhận sản phẩm công nghiệp sử dụng cho phương tiện thủy nội địa cho tổ máy phát điện","reference":"Chương V, mục I.2.5","requirement":"Giấy chứng nhận sản phẩm công nghiệp sử dụng cho phương tiện thủy nội địa cho tổ máy phát điện"},{"item":"Máy phát điện - Bộ dụng cụ đồ nghề","quote":"Theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục I.2.6","requirement":"Theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện - Bảo hành","quote":"Bảo hành 01 năm không giới hạn số giờ hoạt động bởi chính hãng tại Việt Nam.","reference":"Chương V, mục I.2.6","requirement":"Bảo hành 01 năm không giới hạn số giờ hoạt động bởi chính hãng tại Việt Nam"},{"item":"Máy phát điện - Phạm vi lắp đặt","quote":"+ Máy phát điện thủy: Lắp đặt tại Ponton cẩu nổi Hòn Nét 01, Phường Cửa Ông, tỉnh Quảng Ninh","reference":"Chương V, mục 1 (Phạm vi công việc của gói thầu)","requirement":"Cung cấp, hướng dẫn vận hành, bàn giao đưa vào sử dụng và bảo hành 01 máy phát điện thủy; lắp đặt tại Ponton cẩu nổi Hòn Nét 01, Phường Cửa Ông, tỉnh Quảng Ninh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:16:15.423Z"}},"IB2500371475":{"u":"2026-11-03T03:26:58.697+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YCKT.rar), chưa phân tích cả HSMT.","Tệp bản vẽ 'Mặt bằng tổng thể Trạm kỹ thuật điện.pdf' là bản vẽ xây dựng đã quét (OCR lỗi nhiều), không có thông số kỹ thuật của tổ máy phát điện nên không được dùng.","Văn bản không nêu thông số ATS (dòng định mức), cáp, mức ồn bằng dB, số xi lanh, tốc độ vòng quay, tiêu chuẩn khí thải, AVR; hãng, model và xuất xứ động cơ/đầu phát do nhà thầu đề xuất.","Một số ô bảng bị ngắt dòng khi trích xuất; các trường 'quote' được ghép từ các dòng liền kề, riêng các mục nhiều gạch đầu dòng (màn hình hiển thị, chức năng bảo vệ, truyền thông, phụ kiện) chỉ dẫn một dòng đại diện."],"result":{"keyInfo":{"bidName":"Gói thầu số 34: Cung cấp và lắp đặt máy phát điện 500KVA","notifyNo":"IB2500371475","generatorCapacity":"1 tổ 500 kVA / 400KW (định mức); 550 kVA / 440kW (dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 500kVA: Tình trạng","quote":"Mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Mới 100% chưa qua sử dụng"},{"item":"Tổ máy phát điện 500kVA: Năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Tổ máy phát điện 500kVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015.","reference":"Chương V, mục 2.2.a, phần I","requirement":"ISO 9001:2015"},{"item":"Tổ máy phát điện 500kVA: Công suất định mức","quote":"500 kVA / 400KW.","reference":"Chương V, mục 2.2.a, phần I","requirement":"500 kVA / 400KW"},{"item":"Tổ máy phát điện 500kVA: Công suất dự phòng","quote":"550 kVA / 440kW.","reference":"Chương V, mục 2.2.a, phần I","requirement":"550 kVA / 440kW"},{"item":"Tổ máy phát điện 500kVA: Điện áp ngõ ra danh định","quote":"380/220 VAC hoặc 400/230 VAC.","reference":"Chương V, mục 2.2.a, phần I","requirement":"380/220 VAC hoặc 400/230 VAC"},{"item":"Tổ máy phát điện 500kVA: Số pha ngõ ra","quote":"3 pha - 4 dây.","reference":"Chương V, mục 2.2.a, phần I","requirement":"3 pha - 4 dây"},{"item":"Tổ máy phát điện 500kVA: Tần số","quote":"50 Hz.","reference":"Chương V, mục 2.2.a, phần I","requirement":"50 Hz"},{"item":"Tổ máy phát điện 500kVA: Hệ thống chống rung","quote":"Có hệ thống chống rung bằng đệm cao su.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Có hệ thống chống rung bằng đệm cao su"},{"item":"Tổ máy phát điện 500kVA: Điều chỉnh công suất khi tải thay đổi","quote":"Tự động điều chỉnh.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy phát điện 500kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh oxy hóa và được sơn tĩnh điện.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy phát điện 500kVA: Nhiên liệu sử dụng","quote":"Dầu diesel thông dụng.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Dầu diesel thông dụng"},{"item":"Tổ máy phát điện 500kVA: Suất tiêu hao nhiên liệu tối đa tại 100% tải","quote":"Tối đa 101 (± 10%) lít/giờ.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Tối đa 101 (± 10%) lít/giờ"},{"item":"Tổ máy phát điện 500kVA: Động cơ - thương hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần II","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện 500kVA: Động cơ - nguồn gốc xuất xứ của thương hiệu","quote":"G7","reference":"Chương V, mục 2.2.a, phần II","requirement":"G7"},{"item":"Tổ máy phát điện 500kVA: Động cơ - xuất xứ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần II","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện 500kVA: Động cơ - tình trạng","quote":"Mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Mới 100% chưa qua sử dụng"},{"item":"Tổ máy phát điện 500kVA: Động cơ - loại động cơ","quote":"Diesel 4 thì, loại chuyên dụng cho máy phát điện, làm mát bằng nước.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Diesel 4 thì, loại chuyên dụng cho máy phát điện, làm mát bằng nước"},{"item":"Tổ máy phát điện 500kVA: Động cơ - hệ thống nạp gió","quote":"Tăng áp bằng Turbo (Turbocharge), có làm mát gió.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Tăng áp bằng Turbo (Turbocharge), có làm mát gió"},{"item":"Tổ máy phát điện 500kVA: Động cơ - công suất định mức / dự phòng","quote":"450 / 470 kWm.","reference":"Chương V, mục 2.2.a, phần II","requirement":"450 / 470 kWm"},{"item":"Tổ máy phát điện 500kVA: Động cơ - nhiên liệu sử dụng","quote":"Dầu diesel thông dụng.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Dầu diesel thông dụng"},{"item":"Tổ máy phát điện 500kVA: Động cơ - hệ thống giải nhiệt làm mát","quote":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ hoặc đồng) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ hoặc đồng) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải"},{"item":"Tổ máy phát điện 500kVA: Động cơ - thiết bị phụ trang bị","quote":"Và linh kiện, phụ kiện vận hành đồng bộ kèm theo.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Bộ cao su giảm chấn; bộ lọc gió; ống góp gió vào; ống thoát; bơm nước tuần hoàn; bộ lọc nước và chất chóng ăn mòn; bơm dầu làm trơn; máy nạp ắc-qui 12 ÷ 24VDC; động cơ khởi động 12 ÷ 24 VDC; bộ tản nhiệt và quạt; cùng linh kiện, phụ kiện vận hành đồng bộ"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - thương hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần III","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - nguồn gốc xuất xứ của thương hiệu","quote":"G7","reference":"Chương V, mục 2.2.a, phần III","requirement":"G7"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - xuất xứ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần III","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - tình trạng","quote":"Mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.2.a, phần III","requirement":"Mới 100% chưa qua sử dụng"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - loại","quote":"4 cực, không chổi than.","reference":"Chương V, mục 2.2.a, phần III","requirement":"4 cực, không chổi than"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - số pha","quote":"3 pha / 4 dây.","reference":"Chương V, mục 2.2.a, phần III","requirement":"3 pha / 4 dây"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - điện áp danh định","quote":"380/220 VAC hoặc 400/230 VAC.","reference":"Chương V, mục 2.2.a, phần III","requirement":"380/220 VAC hoặc 400/230 VAC"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - tần số danh định","quote":"50Hz.","reference":"Chương V, mục 2.2.a, phần III","requirement":"50Hz"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - hệ số công suất cos φ","quote":"0,8 – 1.0.","reference":"Chương V, mục 2.2.a, phần III","requirement":"0,8 – 1.0"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - cấp bảo vệ cơ học","quote":"IP 23.","reference":"Chương V, mục 2.2.a, phần III","requirement":"IP 23"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - cấp cách điện","quote":"Cấp H.","reference":"Chương V, mục 2.2.a, phần III","requirement":"Cấp H"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - hiệu suất","quote":"≥ 93%.","reference":"Chương V, mục 2.2.a, phần III","requirement":"≥ 93%"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - khả năng cắt dòng ngắn mạch duy trì","quote":"300% dòng định mức trong tối đa 20s.","reference":"Chương V, mục 2.2.a, phần III","requirement":"300% dòng định mức trong tối đa 20s"},{"item":"Tổ máy phát điện 500kVA: Bộ điều khiển - kiểu bảng điều khiển","quote":"Bảng điều khiển kỹ thuật số, giao diện màn hình LCD trực quan đầy đủ các thông số, hỗ trợ tối thiểu ngôn ngữ Tiếng Việt.","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD hiển thị đầy đủ thông số, hỗ trợ tối thiểu ngôn ngữ Tiếng Việt"},{"item":"Tổ máy phát điện 500kVA: Bộ điều khiển - màn hình hiển thị","quote":"- Hiển thị các thông số của điện lưới kết nối.","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Hiển thị điện áp, tần số, dòng điện, kVA, KW, cos φ, áp suất dầu, nhiệt độ nước, điện áp ắc quy, thời gian vận hành máy, các lỗi của máy, mức nhiên liệu trong bình; hiển thị các thông số của điện lưới kết nối"},{"item":"Tổ máy phát điện 500kVA: Bộ điều khiển - chức năng điều khiển","quote":"Tự động giám sát điều khiển bảo vệ máy, điện lưới, tự động khởi động máy và điều khiển ATS khi điện lưới lỗi (hỗ trợ giám sát từ xa).","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Tự động giám sát điều khiển bảo vệ máy, điện lưới, tự động khởi động máy và điều khiển ATS khi điện lưới lỗi (hỗ trợ giám sát từ xa)"},{"item":"Tổ máy phát điện 500kVA: Bộ điều khiển - chức năng bảo vệ","quote":"- Dừng khẩn cấp và bảo vệ máy:","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Cảnh báo bảo vệ máy (áp suất dầu thấp, nhiệt độ động cơ cao, điện áp cao/thấp, tần số cao/thấp, vượt tốc, dưới tốc độ cho phép, hết nhiên liệu, quá dòng, quá tải); dừng khẩn cấp và bảo vệ máy (dầu bôi trơn thấp, nhiệt độ động cơ cao, điện áp cao/thấp, quá tải/ngắn mạch, vượt tốc/dưới tốc độ định mức, điện áp ắc quy thấp/cao, tần số thấp/cao, lỗi khởi động)"},{"item":"Tổ máy phát điện 500kVA: Bộ điều khiển - phương pháp vận hành","quote":"Phím bấm.","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Phím bấm"},{"item":"Tổ máy phát điện 500kVA: Bộ điều khiển - chức năng làm việc với bộ chuyển nguồn ATS","quote":"Có chức năng AMF (tự động phát hiện điện lưới lỗi để chạy máy tự động) và tự động chuyển nguồn ATS bằng tay, tự động.","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Có chức năng AMF (tự động phát hiện điện lưới lỗi để chạy máy tự động) và tự động chuyển nguồn ATS bằng tay, tự động"},{"item":"Tổ máy phát điện 500kVA: Bộ điều khiển - chức năng lưu trữ","quote":"Lưu trữ ≥ 90 sự kiện lịch sử theo thời gian thực, theo số giờ chạy máy.","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Lưu trữ ≥ 90 sự kiện lịch sử theo thời gian thực, theo số giờ chạy máy"},{"item":"Tổ máy phát điện 500kVA: Bộ điều khiển - kết nối truyền thông, cài đặt","quote":"- Phương thức truyền thông qua cổng RS485.","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Truyền thông qua cổng RS485; phần mềm cài đặt qua giao diện PC, ngôn ngữ cài đặt có thể lựa chọn bằng tiếng Việt, giám sát scada thông qua cổng USB"},{"item":"Tổ máy phát điện 500kVA: Phụ kiện kèm theo máy","quote":"- Pô giảm thanh.","reference":"Chương V, mục 2.2.a, phần IV (Phụ kiện kèm theo máy)","requirement":"Pô giảm thanh; ống nhún đàn hồi; bình ắc-qui; bộ sạc duy trì bình ắc-qui (điện thế 220~230Vac); sổ tay vận hành bằng tiếng Việt; nhớt bôi trơn, nước làm mát"},{"item":"Tổ máy phát điện 500kVA: Bồn nhiên liệu","quote":"- Bồn nhiên liệu 900 lít (cung cấp nhiên liệu 900 lít, đảm bảo thử tải đến 100% công suất và vận hành trong 8 giờ hướng dẫn sử dụng).","reference":"Chương V, mục 2.2.a, phần IV (Phụ kiện kèm theo máy)","requirement":"Bồn nhiên liệu 900 lít, cung cấp nhiên liệu 900 lít, đảm bảo thử tải đến 100% công suất và vận hành trong 8 giờ hướng dẫn sử dụng"},{"item":"Tổ máy phát điện 500kVA: Ống xả","quote":"- Ống xả D168 dày ≥ 2mm nối dài từ máy ra ngoài phòng đặt máy (trong khoảng ≥ 5 mét).","reference":"Chương V, mục 2.2.a, phần IV (Phụ kiện kèm theo máy)","requirement":"Ống xả D168 dày ≥ 2mm nối dài từ máy ra ngoài phòng đặt máy (trong khoảng ≥ 5 mét)"},{"item":"Tổ máy phát điện 500kVA: Hộp thoát gió nóng","quote":"- Hộp thoát gió nóng (trong khoảng ≥ 3 mét) bằng tôn kẽm dày ≥ 0.75mm kết hợp bạt chống rung từ máy đến Louver gió ra.","reference":"Chương V, mục 2.2.a, phần IV (Phụ kiện kèm theo máy)","requirement":"Hộp thoát gió nóng (trong khoảng ≥ 3 mét) bằng tôn kẽm dày ≥ 0.75mm kết hợp bạt chống rung từ máy đến Louver gió ra"},{"item":"Tổ máy phát điện 500kVA: Vỏ máy - vật liệu và độ ồn","quote":"- Vỏ chống ồn sử dụng bằng thép tấm dày ≥ 1.5 mm trở lên, cách âm bằng bông khoáng rockwool, thiết kế để được ngoài trời (độ ồn tiêu chuẩn).","reference":"Chương V, mục 2.2.a, phần V","requirement":"Vỏ chống ồn bằng thép tấm dày ≥ 1.5 mm trở lên, cách âm bằng bông khoáng rockwool, thiết kế để ngoài trời (độ ồn tiêu chuẩn)"},{"item":"Tổ máy phát điện 500kVA: Vỏ máy - cửa","quote":"- Vỏ máy bố trí các cửa (có ≥ 4 cửa) ở các vị trí thuận tiện cho việc đóng mở, quan sát, bảo dưỡng sửa chữa và vận hành máy phát (cửa sổ trong suốt phía ngoài bảng điều khiển).","reference":"Chương V, mục 2.2.a, phần V","requirement":"Có ≥ 4 cửa ở các vị trí thuận tiện đóng mở, quan sát, bảo dưỡng sửa chữa và vận hành máy phát (cửa sổ trong suốt phía ngoài bảng điều khiển)"},{"item":"Tổ máy phát điện 500kVA: Vỏ máy - xử lý bề mặt","quote":"- Toàn bộ vỏ máy được sử lý sạch bề mặt bằng hóa chất để tránh oxy hóa và được sơn chống rỉ sét.","reference":"Chương V, mục 2.2.a, phần V","requirement":"Xử lý sạch bề mặt bằng hóa chất để tránh oxy hóa và sơn chống rỉ sét"},{"item":"Phạm vi lắp đặt","quote":"- Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;","reference":"Chương V, mục 1.II.1.a","requirement":"Cung cấp, vận chuyển tới địa điểm yêu cầu; lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao; bảo hành và dịch vụ sau bán hàng theo hợp đồng"},{"item":"Kiểm định độ ồn, khí thải","quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành","reference":"Chương V, mục 2.1","requirement":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành"},{"item":"Xuất xứ, CO/CQ (thiết bị nhập khẩu)","quote":"Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng hàng hóa (CQ);","reference":"Chương V, mục 2.1","requirement":"Thiết bị nhập khẩu phải có bảng cam kết cung cấp bộ chứng từ nhập khẩu gồm CO, CQ, chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ, tờ khai hải quan, vận đơn, packing list và giấy tờ liên quan"},{"item":"Xuất xứ, CQ (hàng trong nước)","quote":"- Đối với hàng hóa, thiết bị trong nước, phải có: Văn bản cam kết của nhà thầu về cung cấp chứng nhận chất lượng hàng hóa (CQ).","reference":"Chương V, mục 3.2.c","requirement":"Hàng hóa, thiết bị trong nước phải có văn bản cam kết cung cấp chứng nhận chất lượng (CQ)"},{"item":"Bảo hành","quote":"- Thời gian bảo hành: ≥ 24 tháng.","reference":"Chương V, mục 2.1; mục 3.1.a","requirement":"Thời gian bảo hành ≥ 24 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành"},{"item":"Phụ tùng thay thế","quote":"Cung cấp phụ tùng, vật tư thay thế cho tất cả các thiết bị nhà thầu cung cấp tối thiểu 10 năm","reference":"Chương V, mục 2.1","requirement":"Cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:26:57.534Z"}},"IB2500371581":{"u":"2026-11-03T03:30:11.026+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YCKT GOI 33.rar), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong Chương V; tiêu đề chỉ ghi 'TỔ MÁY PHÁT ĐIỆN 250KVA CÔNG SUẤT LIÊN TỤC'.","Văn bản không nêu: suất tiêu hao nhiên liệu, số xy lanh, tốc độ động cơ, tiêu chuẩn khí thải động cơ, AVR, ATS (dòng định mức), cáp điện, và phạm vi lắp đặt chi tiết ngoài các mục trên.","Thương hiệu, model, xuất xứ của tổ máy, động cơ, đầu phát và bộ điều khiển do nhà thầu đề xuất; hồ sơ chỉ ghi 'G7' cho nguồn gốc thương hiệu động cơ và đầu phát.","Tệp 'Mặt bằng tổng thể công trình.pdf' là bản vẽ quét, không đọc được nội dung kỹ thuật.","Một số 'quote' được cắt từ ô bảng bị ngắt dòng nên chỉ là đoạn đầu của yêu cầu; nội dung đầy đủ nằm ở trường 'requirement'."],"result":{"keyInfo":{"bidName":"Gói thầu số 33: Cung cấp và lắp đặt Máy phát điện dự phòng","notifyNo":"IB2500371581","generatorCapacity":"250 kVA công suất liên tục (250 kVA / 200kW); dự phòng 275 kVA / 220kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 250 kVA: Công suất liên tục","quote":"250 kVA / 200kW","reference":"Chương V, mục 2.2.a, Tổ máy phát điện 250KVA công suất liên tục","requirement":"250 kVA / 200kW (công suất liên tục)"},{"item":"Tổ máy 250 kVA: Công suất dự phòng","quote":"275 kVA / 220kW","reference":"Chương V, mục 2.2.a","requirement":"275 kVA / 220kW"},{"item":"Tổ máy 250 kVA: Thương hiệu, model, xuất xứ tổ máy","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a","requirement":"Do nhà thầu đề xuất (thương hiệu, model, nguồn gốc xuất xứ thương hiệu và xuất xứ tổ máy)"},{"item":"Tổ máy 250 kVA: Tình trạng","quote":"Mới 100% chưa qua sử dụng","reference":"Chương V, mục 2.2.a","requirement":"Mới 100% chưa qua sử dụng"},{"item":"Tổ máy 250 kVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015 ; ISO 14002:2015; ISO 45001:2015","reference":"Chương V, mục 2.2.a","requirement":"ISO 9001:2015; ISO 14002:2015; ISO 45001:2015 (ghi đúng như hồ sơ)"},{"item":"Tổ máy 250 kVA: Điện áp ngõ ra danh định","quote":"400/230 VAC hoặc 380/220 VAC","reference":"Chương V, mục 2.2.a","requirement":"400/230 VAC hoặc 380/220 VAC"},{"item":"Tổ máy 250 kVA: Số pha ngõ ra","quote":"3 pha – 4 dây","reference":"Chương V, mục 2.2.a","requirement":"3 pha – 4 dây"},{"item":"Tổ máy 250 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 2.2.a","requirement":"50 Hz"},{"item":"Tổ máy 250 kVA: Hệ thống chống rung","quote":"Có hệ thống chống rung bằng đệm cao su","reference":"Chương V, mục 2.2.a","requirement":"Có hệ thống chống rung bằng đệm cao su"},{"item":"Tổ máy 250 kVA: Điều chỉnh công suất khi tải thay đổi","quote":"Tự động điều chỉnh","reference":"Chương V, mục 2.2.a","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy 250 kVA: Nhiên liệu sử dụng","quote":"Dầu diesel thông dụng","reference":"Chương V, mục 2.2.a","requirement":"Dầu diesel thông dụng"},{"item":"Tổ máy 250 kVA: Động cơ - thương hiệu, model, xuất xứ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần A. Động cơ diesel","requirement":"Thương hiệu, model và xuất xứ động cơ do nhà thầu đề xuất; nguồn gốc xuất xứ của thương hiệu động cơ: G7; tình trạng mới 100% chưa qua sử dụng"},{"item":"Tổ máy 250 kVA: Động cơ - loại động cơ","quote":"Diesel 4 thì, loại chuyên dụng cho máy phát điện, làm","reference":"Chương V, mục 2.2.a, phần A","requirement":"Diesel 4 thì, loại chuyên dụng cho máy phát điện, làm mát bằng nước"},{"item":"Tổ máy 250 kVA: Động cơ - hệ thống nạp gió","quote":"Tăng áp bằng Turbo (Turbocharge), có làm mát gió","reference":"Chương V, mục 2.2.a, phần A","requirement":"Tăng áp bằng Turbo (Turbocharge), có làm mát gió"},{"item":"Tổ máy 250 kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục động cơ 235 kWm","reference":"Chương V, mục 2.2.a, phần A","requirement":"235 kWm"},{"item":"Tổ máy 250 kVA: Động cơ - công suất dự phòng","quote":"công suất dự phòng động cơ 259 kWm","reference":"Chương V, mục 2.2.a, phần A","requirement":"259 kWm"},{"item":"Tổ máy 250 kVA: Động cơ - điều tốc","quote":"ECU (Điện tử)","reference":"Chương V, mục 2.2.a, phần A","requirement":"ECU (điện tử)"},{"item":"Tổ máy 250 kVA: Động cơ - hệ thống giải nhiệt làm mát","quote":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép","reference":"Chương V, mục 2.2.a, phần A","requirement":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ hoặc đồng) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải"},{"item":"Tổ máy 250 kVA: Động cơ - thiết bị phụ trang bị kèm","quote":"- Bộ cao su giảm chấn;","reference":"Chương V, mục 2.2.a, phần A","requirement":"Bộ cao su giảm chấn; bình ắc quy và dây cọc nối bình; linh, phụ kiện vận hành đồng bộ kèm theo"},{"item":"Tổ máy 250 kVA: Đầu phát - thương hiệu, model, xuất xứ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần B. Đầu phát điện xoay chiều","requirement":"Thương hiệu, model và xuất xứ đầu phát do nhà thầu đề xuất; nguồn gốc xuất xứ của thương hiệu đầu phát: G7; tình trạng mới 100% chưa qua sử dụng"},{"item":"Tổ máy 250 kVA: Đầu phát - loại","quote":"4 cực, không chổi than","reference":"Chương V, mục 2.2.a, phần B","requirement":"4 cực, không chổi than"},{"item":"Tổ máy 250 kVA: Đầu phát - số pha","quote":"3 pha / 4 dây (có dây trung tính)","reference":"Chương V, mục 2.2.a, phần B","requirement":"3 pha / 4 dây (có dây trung tính)"},{"item":"Tổ máy 250 kVA: Đầu phát - điện áp và tần số danh định","quote":"400/230 VAC hoặc 380/220 VAC","reference":"Chương V, mục 2.2.a, phần B","requirement":"400/230 VAC hoặc 380/220 VAC; 50Hz"},{"item":"Tổ máy 250 kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất cos phi φ 0,8 – 1.0","reference":"Chương V, mục 2.2.a, phần B","requirement":"cos phi φ 0,8 – 1.0"},{"item":"Tổ máy 250 kVA: Đầu phát - cấp bảo vệ cơ học","quote":"IP 23 hoặc tốt hơn","reference":"Chương V, mục 2.2.a, phần B","requirement":"IP 23 hoặc tốt hơn"},{"item":"Tổ máy 250 kVA: Đầu phát - cấp cách điện","quote":"Cấp H hoặc tốt hơn","reference":"Chương V, mục 2.2.a, phần B","requirement":"Cấp H hoặc tốt hơn"},{"item":"Tổ máy 250 kVA: Đầu phát - hiệu suất","quote":"≥ 93%","reference":"Chương V, mục 2.2.a, phần B","requirement":"≥ 93%"},{"item":"Tổ máy 250 kVA: Đầu phát - khả năng cắt dòng ngắn mạch duy trì","quote":"300% dòng định mức trong tối đa 10s","reference":"Chương V, mục 2.2.a, phần B","requirement":"300% dòng định mức trong tối đa 10s"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - kiểu bảng điều khiển","quote":"Bảng điều khiển kỹ thuật số, giao diện màn hình LCD","reference":"Chương V, mục 2.2.a, phần C. Bộ điều khiển","requirement":"Bảng điều khiển kỹ thuật số, giao diện màn hình LCD trực quan đầy đủ các thông số, hỗ trợ tối thiểu ngôn ngữ tiếng Việt, tiếng Anh; thương hiệu, model, xuất xứ do nhà thầu đề xuất"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - màn hình hiển thị","quote":"- Hiển thị các thông số của máy phát bao gồm:","reference":"Chương V, mục 2.2.a, phần C","requirement":"Hiển thị điện áp, tần số, dòng điện, kVA, KW, Cos φ, áp suất dầu, nhiệt độ nước, điện áp ắc quy, thời gian vận hành máy, các lỗi của máy, mức nhiên liệu trong bình; hiển thị các thông số của điện lưới kết nối"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - chức năng điều khiển","quote":"Tự động giám sát điều khiển bảo vệ máy, điện lưới, tự","reference":"Chương V, mục 2.2.a, phần C","requirement":"Tự động giám sát điều khiển bảo vệ máy, điện lưới, tự động khởi động máy và điều khiển ATS khi điện lưới lỗi (hỗ trợ giám sát từ xa)"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"- Cảnh báo bảo vệ máy:","reference":"Chương V, mục 2.2.a, phần C","requirement":"Cảnh báo: áp suất dầu thấp, nhiệt độ động cơ cao, điện áp cao/thấp, tần số cao/thấp, vượt tốc, dưới tốc độ cho phép, hết nhiên liệu, quá dòng, quá tải. Dừng khẩn cấp và bảo vệ máy: dầu bôi trơn thấp, nhiệt độ động cơ cao, điện áp cao/thấp, quá tải/ngắn mạch, vượt tốc/dưới tốc độ định mức, điện áp ắc quy thấp/cao, tần số thấp/cao, lỗi khởi động, dừng khẩn cấp"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - phương pháp vận hành","quote":"Phím bấm","reference":"Chương V, mục 2.2.a, phần C","requirement":"Phím bấm"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - chức năng làm việc với ATS","quote":"Có chức năng AMF (tự động phát hiện điện lưới lỗi để","reference":"Chương V, mục 2.2.a, phần C","requirement":"Có chức năng AMF (tự động phát hiện điện lưới lỗi để chạy máy tự động) và tự động chuyển nguồn ATS bằng tay, tự động"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - chức năng lưu trữ","quote":"Lưu trữ ≥ 90 sự kiện lịch sử theo thời gian thực, theo số","reference":"Chương V, mục 2.2.a, phần C","requirement":"Lưu trữ ≥ 90 sự kiện lịch sử theo thời gian thực, theo số giờ chạy máy và có thể lưu trữ ≥ 90 ngày"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - kết nối truyền thông, cài đặt","quote":"- Phương thức truyền thông (MOBUS RTU) qua cổng","reference":"Chương V, mục 2.2.a, phần C","requirement":"Truyền thông (MOBUS RTU) qua cổng RS485; phần mềm cài đặt qua giao diện PC, ngôn ngữ cài đặt có thể lựa chọn bằng tiếng Việt, giám sát scada thông qua cổng USB"},{"item":"Tổ máy 250 kVA: Phụ kiện kèm theo máy - bồn nhiên liệu","quote":"- Bồn nhiên liệu (Có khả năng cung cấp nhiên liệu 500","reference":"Chương V, mục 2.2.a, Phụ kiện kèm theo máy","requirement":"Bồn nhiên liệu có khả năng cung cấp nhiên liệu 500 lít, đảm bảo thử tải đến 100% công suất và vận hành trong 8 giờ hướng dẫn sử dụng"},{"item":"Tổ máy 250 kVA: Phụ kiện kèm theo máy - ống xả, hộp thoát gió, các phụ kiện khác","quote":"- Ống xả D168 dày ≥ 2mm nối dài từ máy ra ngoài","reference":"Chương V, mục 2.2.a, Phụ kiện kèm theo máy","requirement":"Pô giảm thanh; ống nhún đàn hồi; bình ắc-qui; bộ sạc duy trì bình ắc-qui (điện thế 220~230Vac); sổ tay vận hành bằng tiếng Việt; nhớt bôi trơn, nước làm mát; ống xả D168 dày ≥ 2mm nối dài từ máy ra ngoài phòng đặt máy (trong khoảng ≥ 5 mét); hộp thoát gió nóng (trong khoảng ≥ 3 mét) bằng tôn kẽm dày ≥ 0.75mm kết hợp bạt chống rung từ máy đến Louver gió ra"},{"item":"Tổ máy 250 kVA: Vỏ máy","quote":"- Vỏ chống ồn sử dụng bằng thép tấm dày ≥ 1.5 mm trở","reference":"Chương V, mục 2.2.a, phần D. Vỏ máy","requirement":"Vỏ chống ồn bằng thép tấm dày ≥ 1.5 mm trở lên, cách âm bằng bông khoáng rockwool, thiết kế để đặt ngoài trời (độ ồn tiêu chuẩn); có ≥ 4 cửa ở các vị trí thuận tiện đóng mở, quan sát, bảo dưỡng sửa chữa và vận hành (cửa sổ trong suốt phía ngoài bảng điều khiển); toàn bộ vỏ máy được xử lý sạch bề mặt bằng hóa chất và sơn chống rỉ sét"},{"item":"Tổ máy 250 kVA: Độ ồn và khí thải","quote":"- Độ ồn 70 ± 5 dBA ở khoảng cách 7m, kiểm định theo\nQCVN 26 :2010/BTNMT; Khí thải QCVN 19:2009","reference":"Chương V, mục 2.2.a, phần D","requirement":"Độ ồn 70 ± 5 dBA ở khoảng cách 7m, kiểm định theo QCVN 26 :2010/BTNMT; khí thải theo QCVN 19:2009"},{"item":"Chung: Tình trạng, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2025 trở về sau","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, sản xuất năm 2025 trở về sau"},{"item":"Chung: Bảo hành","quote":"Thời gian bảo hành: ≥ 24 tháng.","reference":"Chương V, mục 2.1 và mục 3.1.a","requirement":"Thời gian bảo hành ≥ 24 tháng; bảo trì tối thiểu 01 lần/06 tháng trong thời gian bảo hành"},{"item":"Chung: Xuất xứ, CO/CQ (thiết bị nhập khẩu)","quote":"Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất\nlượng hàng hóa (CQ)","reference":"Chương V, mục 2.1","requirement":"Thiết bị nhập khẩu phải có cam kết cung cấp bộ chứng từ nhập khẩu gồm CO, CQ, chứng thư giám định, tờ khai hải quan, vận đơn, packing list và các giấy tờ liên quan"},{"item":"Chung: Kiểm định độ ồn, khí thải và phạm vi lắp đặt","quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt","reference":"Chương V, mục 2.1 và mục 1.a","requirement":"Nhà thầu cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt, vận hành và bảo hành hệ thống máy phát điện; lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao hàng hóa"},{"item":"Chung: Dịch vụ sau bán hàng","quote":"Cung cấp phụ tùng, vật tư thay thế cho tất cả","reference":"Chương V, mục 2.1","requirement":"Cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm; trực sự cố 24/7, khắc phục hư hỏng tối đa không quá 24h kể từ khi nhận yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:30:10.255Z"}},"IB2500372309":{"u":"2026-11-03T03:24:58.719+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2_Chương V_Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy cụ thể ngoài quy mô '≥ 630KVA'; không nêu mức ồn, vỏ chống ồn hay tiết diện cáp.","Mục 'Thông số máy phát' ghi 'Cáp bảo vệ IP23' và 'Cáp cách điện H' (có thể là cấp bảo vệ/cấp cách điện của đầu phát) và 'Đường kính ống xả' nằm chung mục này; đã chép đúng như văn bản.","Văn bản ghi tiêu chuẩn an toàn lao động TCVN 5308:1991 (xây dựng), không phải tiêu chuẩn thiết bị nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện dự phòng","notifyNo":"IB2500372309","generatorCapacity":"≥ 630 kVA liên tục; ≥ 700 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô gói thầu","quote":"Mua hàng mới 100%, chưa quan sử dụng của Máy phát điện dự phòng ≥ 630KVA.","reference":"Chương V, Mục 1, Giới thiệu chung","requirement":"Mua hàng mới 100%, chưa qua sử dụng, máy phát điện dự phòng ≥ 630KVA"},{"item":"Tổ máy: Đồng bộ","quote":"Tổ máy phát điện loại đồng bộ, trong đó động cơ, đầu phát, bộ điều khiển, khung vỏ máy, bộ chuyển nguồn tự động (ATS) được sản xuất đồng bộ cùng nhà sản xuất máy phát điện","reference":"Chương V, bảng thông số, hạng mục 1.1","requirement":"Tổ máy phát điện loại đồng bộ; động cơ, đầu phát, bộ điều khiển, khung vỏ máy, bộ chuyển nguồn tự động (ATS) được sản xuất đồng bộ cùng nhà sản xuất máy phát điện"},{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"Tình trạng: Mới 100%, sản xuất từ 2025 trở về sau","reference":"Chương V, bảng thông số, hạng mục 1.1","requirement":"Mới 100%, sản xuất từ 2025 trở về sau"},{"item":"Tổ máy: Bảo hành","quote":"Bảo hành: ≥ 12 tháng hoặc theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, hạng mục 1.2 và mục 1.3","requirement":"Bảo hành ≥ 12 tháng hoặc theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào vận hành, không thấp hơn bảo hành theo tiêu chuẩn của nhà sản xuất"},{"item":"Tổ máy: Xuất xứ, CO/CQ","quote":"Đối với hàng hóa nhập khẩu phải có giấy chứng nhận xuất xứ của hàng hóa (CO); giấy chứng nhận chất lượng của hàng hóa (CQ)","reference":"Chương V, mục 1.2 a)","requirement":"Hàng nhập khẩu phải có CO và CQ; hàng sản xuất trong nước phải có phiếu xuất xưởng và giấy chứng nhận chất lượng (khi trúng thầu và được trao hợp đồng). E-HSDT nêu rõ nguồn gốc, xuất xứ nước sản xuất và ký mã hiệu thiết bị"},{"item":"Tổ máy: Công suất và điện","quote":null,"reference":"Chương V, hạng mục 2.1","requirement":"Công suất liên tục ≥ 630 kVA; công suất dự phòng ≥ 700 kVA; điện áp định mức ≥ 400/230V; tần số 50 Hz; hệ số công suất ≥ 0.8"},{"item":"Tổ máy: Nhiên liệu","quote":null,"reference":"Chương V, hạng mục 2.2","requirement":"Tiêu hao nhiên liệu ≥ 70 L/giờ ở 50% tải; ≥ 105 L/giờ ở 75% tải; ≥ 135 L/giờ ở 100% tải"},{"item":"Tổ máy: Bình nhiên liệu","quote":null,"reference":"Chương V, hạng mục 2.2","requirement":"Dung tích bình nhiên liệu ≥ 800 L; thời gian hoạt động @75% tải ≥ 8 giờ"},{"item":"Động cơ: Nhãn hiệu, kiểu, dung tích","quote":"V-12 hooặc tương đương","reference":"Chương V, hạng mục 3","requirement":"Nhãn hiệu đồng bộ cùng hãng sản xuất máy phát điện; kiểu xi lanh V-12 hoặc tương đương; dung tích xi lanh ≥ 25 L"},{"item":"Động cơ: Tốc độ, nhiên liệu, công suất","quote":null,"reference":"Chương V, hạng mục 3","requirement":"Tốc độ quay 1500 vòng/phút; nhiên liệu Diesel; công suất L.T.P ≥ 628 kWm; điều chỉnh tốc độ ±1%"},{"item":"Động cơ: Dầu bôi trơn, nước làm mát","quote":null,"reference":"Chương V, hạng mục 3","requirement":"Dung tích dầu bôi trơn ≥ 65 L; dung tích nước làm mát ≥ 147 L"},{"item":"Động cơ: Nạp khí, làm mát","quote":null,"reference":"Chương V, hạng mục 3","requirement":"Hệ thống nạp Turbo – Làm mát trung gian; kiểu nạp khí tăng áp, làm mát khí nạp; hệ thống làm mát bằng két nước & quạt gió"},{"item":"Đầu phát: Nhãn hiệu, loại","quote":null,"reference":"Chương V, hạng mục 4","requirement":"Nhãn hiệu đồng bộ cùng hãng sản xuất máy phát điện; loại không chổi thang; bộ kích từ tự kích thích (Self-Excited)"},{"item":"Đầu phát: AVR, bảo vệ, cách điện","quote":null,"reference":"Chương V, hạng mục 4","requirement":"Bộ điều khiển điện áp AVR; cáp bảo vệ IP23; cáp cách điện H (theo đúng cách ghi của văn bản)"},{"item":"Tổ máy: Ống xả","quote":"Đường kính ống xả","reference":"Chương V, hạng mục 4","requirement":"Đường kính ống xả 168 - 273 mm (nằm trong mục Thông số máy phát)"},{"item":"Bộ điều khiển: Nhãn hiệu, loại","quote":"Kỹ thuật số, màn hình LCD, đèn LED, khởi động từ xa","reference":"Chương V, hạng mục 5","requirement":"Nhãn hiệu đồng bộ cùng hãng sản xuất máy phát điện; kỹ thuật số, màn hình LCD, đèn LED, khởi động từ xa"},{"item":"Bộ điều khiển: Chế độ vận hành, giám sát","quote":null,"reference":"Chương V, hạng mục 5","requirement":"Chế độ Tự động/Thủ công/Tắt/Reset; giám sát điện áp, dòng điện, tần số, công suất (KVA, KW), hệ số công suất, tốc độ động cơ"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":null,"reference":"Chương V, hạng mục 5","requirement":"Đầy đủ theo yêu cầu: áp suất dầu thấp, nhiệt độ nước làm mát, quá tải, quá áp / thấp áp, quá tốc độ / thấp tốc độ, dòng điện vượt mức, lỗi sạc, ắc quy yếu, lỗi khởi động, dừng khẩn cấp"},{"item":"ATS","quote":null,"reference":"Chương V, hạng mục 6","requirement":"Bộ chuyển mạch ATS đồng bộ cùng hãng sản xuất máy phát điện; công suất ≥ 1000A; điện áp 400V/230V, 3 pha; tần số 50 HZ"},{"item":"Tổ máy: Tiêu chuẩn áp dụng","quote":"Tổ máy phát điện có giấy chứng nhận đạt Tiêu chuẩn xuất khẩu vào châu Âu (CE)","reference":"Chương V, hạng mục 7","requirement":"Tổ máy phát điện có giấy chứng nhận đạt Tiêu chuẩn xuất khẩu vào châu Âu (CE)"},{"item":"Phụ kiện kèm theo","quote":null,"reference":"Chương V, hạng mục 8","requirement":"MCCB đồng bộ cùng hãng sản xuất máy phát điện; ắc quy, khay đựng, cáp kết nối có sẵn; bộ giảm thanh khí thải có sẵn; bộ lọc động cơ có sẵn; bộ giảm chấn cao su có sẵn"},{"item":"Phạm vi lắp đặt và chạy thử","quote":"Thời gian chạy thử không tải không ít hơn 4 giờ.","reference":"Chương V, mục 1.2 a) và Mục 3","requirement":"Nhà thầu đóng gói, vận chuyển, lắp đặt, vận hành, chạy thử, bàn giao tại địa điểm sử dụng; chạy thử không tải không ít hơn 4 giờ và có tải không ít hơn 4 giờ, có biên bản hai bên ký"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:24:58.185Z"}},"IB2500376934":{"u":"2026-11-03T03:22:14.907+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phan 2 - Chuong V - Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu trong Chương V; chỉ có định mức vật tư theo '/máy'.","Văn bản có hai mốc năm sản xuất khác nhau: mục 1.2.a ghi 2024 trở về sau, còn bảng I.1, bảng động cơ/đầu phát và mục 1.3 ghi 2025 trở về sau (ATS ghi 2024 trở về sau).","Văn bản chuyển từ PDF bị vỡ bố cục bảng; một số dòng bảo vệ cảnh báo/dừng máy (IV.14-IV.15) bị lẫn lộn nên chưa tách chắc chắn từng mục.","Đã bỏ các nội dung đánh giá/tuyên bố đáp ứng, quy trình chạy thử nghiệm thu và thông tin dự án vì không phải thông số kỹ thuật thiết bị.","Chương V không nêu hãng/model cụ thể cho động cơ, đầu phát (nhà thầu đề xuất) và không nêu mức phát thải số liệu, chỉ viện dẫn QCVN 19:2009/BTNMT/B."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2500376934","generatorCapacity":"Công suất liên tục ≥ 8.5 KVA; công suất tối đa ≥ 9.35 kVA (máy phát điện diesel 1 pha, 220-230V/50Hz). Số lượng máy không nêu trong Chương V."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, năm 2025 trở về sau.","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Mới 100%, sản xuất từ năm 2025 trở về sau; hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam."},{"item":"Tổ máy phát điện: Năm sản xuất (yêu cầu chung)","quote":"sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng (khác với mốc 2025 ở bảng I.1)."},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 40°C, độ ẩm môi trường ≤ 80%."},{"item":"Tổ máy phát điện: Khí thải","quote":"Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng và tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Mọi máy có bảng thông số ghi tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng. Kèm tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt) và tài liệu hướng dẫn vận hành (Tiếng Việt)."},{"item":"Tổ máy phát điện: Nhãn hiệu","quote":"Đối với hàng hóa có xuất xứ Việt Nam","reference":"Chương V, mục 1.2.b, bảng I.2","requirement":"Hàng hóa xuất xứ Việt Nam: nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2.b, bảng I.3","requirement":"≥ 8.5 KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, mục 1.2.b, bảng I.4","requirement":"≥ 9.35 kVA"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, bảng I.5","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất cos φ","quote":null,"reference":"Chương V, mục 1.2.b, bảng I.6","requirement":"cos φ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/2%","reference":"Chương V, mục 1.2.b, bảng I.7","requirement":"≤ ±1,5%/2%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 1.2.b, bảng I.8","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi thay đổi tải bằng AVR; kèm ắc quy kín khí; kèm bộ sạc điện lưới và tủ ATS 1 pha ≥60A."},{"item":"Tổ máy phát điện: Catalog","quote":"Có bản gốc của hãng sản xuất khi giao","reference":"Chương V, mục 1.2.b, bảng I.9","requirement":"Có bản gốc của hãng sản xuất khi giao hàng."},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68","reference":"Chương V, mục 1.2.b, bảng I.10; mục 1.1 tài liệu viện dẫn","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A). Viện dẫn TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn."},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định","reference":"Chương V, mục 1.2.b, bảng I.11 và I.17","requirement":"≥ IP23; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu chứng minh đáp ứng tiêu chuẩn ≥IP23."},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế cao","reference":"Chương V, mục 1.2.b, bảng I.12","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu được cấp dễ dàng vào bơm cao áp."},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 1.2.b, bảng I.13","requirement":"≥ 70 lít"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức không tiếp nhiên liệu","quote":"≥18 giờ","reference":"Chương V, mục 1.2.b, bảng I.14","requirement":"≥18 giờ"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 1.2.b, bảng I.15","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ","reference":"Chương V, mục 1.2.b, bảng I.16","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Tổ máy phát điện: Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, bảng I.17","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn; có móc cẩu trên nóc; ống pô giảm thanh nằm bên trong vỏ; thoát nhiệt nóng và ống khói theo chiều dọc máy; có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát trên nóc; mối lắp ghép ngoài vỏ bằng ê cu hàn gắn cố định; có ống dẫn dầu thải ra ngoài vỏ máy; cấp bảo vệ vỏ ngoài ≥IP23."},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"quanh; có đế cao su giảm chấn.","reference":"Chương V, mục 1.2.b, bảng I.18","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện."},{"item":"Tổ máy phát điện: Kích thước máy (Dài x Rộng x Cao)","quote":"≤ (1440 x 770 x 1120 mm)","reference":"Chương V, mục 1.2.b, bảng I.19","requirement":"≤ (1440 x 770 x 1120 mm), bao gồm vỏ chống ồn, không bao gồm thiết bị ATS."},{"item":"Tổ máy phát điện: Trọng lượng khô (gồm vỏ chống ồn, ắc quy, không gồm tủ ATS)","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng I.20","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Sơ đồ, bản vẽ cấu tạo","quote":"- Có bản vẽ 2D, 3D về cấu tạo máy phát","reference":"Chương V, mục 1.2.b, bảng I.21","requirement":"Có bản vẽ 2D, 3D cấu tạo máy; sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn."},{"item":"Tổ máy phát điện: Chứng nhận chất lượng, môi trường, CE","quote":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu","reference":"Chương V, mục 1.2.b, bảng I.22-I.24","requirement":"ISO 9001:2015 và ISO 14001:2015 còn hiệu lực (chỉ yêu cầu với nhà thầu là nhà sản xuất); CE còn thời hạn đối với hàng xuất xứ Việt Nam, kiểm tra được trên website đơn vị cấp và thể hiện sản phẩm chào thầu."},{"item":"Tổ máy phát điện: Xuất xứ, CO/CQ","quote":null,"reference":"Chương V, mục 1.2.a; mục 1.3 (Kiểm tra và thử nghiệm 3.1)","requirement":"Hàng Việt Nam: giấy chứng nhận xuất xưởng (bản gốc), CO và CQ cho động cơ, đầu phát, bảng điều khiển. Hàng nhóm G7: cam kết cung cấp CO và CQ cho tổ máy và bảng điều khiển khi giao hàng."},{"item":"Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1","requirement":"QCVN 19:2009/BTNMT/B (khí thải công nghiệp); TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông); TCVN 7916-1:2008 (acquy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn."},{"item":"Động cơ: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng II.1","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Năm sản xuất","quote":"2025","reference":"Chương V, mục 1.2.b, bảng II.2","requirement":"2025"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu","reference":"Chương V, mục 1.2.b, bảng II.3","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp."},{"item":"Động cơ: Dung tích xilanh","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng II.4","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 1.2.b, bảng II.5","requirement":"≥3"},{"item":"Động cơ: Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 16 kW","reference":"Chương V, mục 1.2.b, bảng II.6","requirement":"≥ 16 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 18 kW","reference":"Chương V, mục 1.2.b, bảng II.7","requirement":"≥ 18 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, bảng II.8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Diesel(dầu)","reference":"Chương V, mục 1.2.b, bảng II.9","requirement":"Diesel (dầu)"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.b, bảng II.10","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.b, bảng II.11","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 12V - 3,0kW","reference":"Chương V, mục 1.2.b, bảng II.12","requirement":"≥ 12V - 3,0kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 14V - 35A","reference":"Chương V, mục 1.2.b, bảng II.13","requirement":"≥ 14V - 35A"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.b, bảng II.14","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc","reference":"Chương V, mục 1.2.b, bảng II.15","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế."},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu","reference":"Chương V, mục 1.2.b, bảng II.16","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc."},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm lọc dầu bôi trơn)","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng II.17","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2.b, bảng II.18","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn."},{"item":"Động cơ: Dung tích nước làm mát","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng II.19","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Tự động xả Air","quote":"được trang bị bơm điện tự động xả Air","reference":"Chương V, mục 1.2.b, bảng II.20","requirement":"Được trang bị bơm điện tự động xả Air."},{"item":"Động cơ: Tiêu thụ nhiên liệu","quote":"- Tại 100% tải: ≤ 3,5 lít/giờ và dòng tải ≥38.6A±2%","reference":"Chương V, mục 1.2.b, bảng II.21","requirement":"110% tải: ≤ 4,2 lít/giờ, dòng tải ≥42.1A±2%; 100% tải: ≤ 3,5 lít/giờ, ≥38.6A±2%; 75% tải: ≤ 2,8 lít/giờ, ≥30A±2%; 50% tải: ≤ 2,4 lít/giờ, ≥19.3A±2%; 25% tải: ≤ 1,9 lít/giờ, ≥9.6A±2%."},{"item":"Đầu phát điện: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng III.1","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát điện: Năm sản xuất","quote":"2025","reference":"Chương V, mục 1.2.b, bảng III.2","requirement":"2025"},{"item":"Đầu phát điện: Điện áp ra, số pha, số dây, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, bảng III.3-III.5, III.7","requirement":"220-230 VAC; 1 pha, 2 dây; 50 Hz; hệ số công suất cos φ = 1."},{"item":"Đầu phát điện: Dao động điện áp và tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.b, bảng III.6, III.8","requirement":"Dao động điện áp đầu ra ≤ ± 1%; dao động tần số đầu ra ≤ ± 1%."},{"item":"Đầu phát điện: Công suất liên tục tại 40°C, Class H","quote":"≥ 10.8 KVA","reference":"Chương V, mục 1.2.b, bảng III.9","requirement":"≥ 10.8 KVA"},{"item":"Đầu phát điện: Công suất dự phòng tại 40°C, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 1.2.b, bảng III.10","requirement":"≥ 110%* công suất liên tục"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá","reference":"Chương V, mục 1.2.b, bảng III.11","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Đầu phát điện: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.b, bảng III.12","requirement":"≥ 2250 vòng"},{"item":"Đầu phát điện: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, bảng III.13-III.14","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR."},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, bảng III.15","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.b, bảng III.16","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 85%","reference":"Chương V, mục 1.2.b, bảng III.17","requirement":"≥ 85%"},{"item":"Hệ thống điều khiển: Ổ khóa, chế độ vận hành, phím điều khiển","quote":"- Vận hành bằng phím mềm trên bảng điều khiển.","reference":"Chương V, mục 1.2.b, bảng IV.1-IV.3","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển; tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép để cấp nguồn cho sạc ắc quy trạm; có các phím Stop, Start, Auto, Man, ON (đóng/mở nguồn điện ATS), Test, Prog và phím dịch chuyển lên, xuống, trái, phải."},{"item":"Hệ thống điều khiển: Đèn báo, nút dừng khẩn cấp","quote":"- Có đèn LED hiển thị trạng thái:","reference":"Chương V, mục 1.2.b, bảng IV.4-IV.6","requirement":"Đèn LED trạng thái: hoạt động bảng điều khiển, chế độ Stop, Auto, ON, Manual, Test, Shutdown, warning, Maintenance; có đèn báo máy phát vận hành; có nút dừng khẩn cấp."},{"item":"Hệ thống điều khiển: Bảng điều khiển, màn hình, nhiệt độ, cấp bảo vệ","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, bảng IV.7-IV.11","requirement":"Bảng điều khiển kỹ thuật số; màn hình ≥ 128x64 LCD; nhiệt độ hoạt động từ -20°C đến 70°C; cấp bảo vệ ≥ IP65; điện áp cấp nguồn sử dụng liên tục: nhà thầu đề xuất."},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên LCD","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500 event","reference":"Chương V, mục 1.2.b, bảng IV.12-IV.13","requirement":"Thông số máy phát: điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr, kWh), % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc và điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; lưu trữ dữ liệu và sự kiện ≥ 500 event log; hiển thị sóng hài (THD) bằng đồ thị và %. Thông số điện lưới khi kết nối ATS: điện áp, tần số, trình tự pha."},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2.b, bảng IV.14-IV.15","requirement":"Bảo vệ dừng máy tự động và bảo vệ cảnh báo khi: quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy. Cảnh báo thêm: điện áp máy phát, tần số máy phát, điện áp ắc quy, tốc độ động cơ cao/thấp (các mục này nằm trong danh sách bảo vệ dừng máy theo cách bố cục bảng, không phân tách rõ)."},{"item":"Hệ thống điều khiển: Giao diện kết nối ATS và chức năng mở rộng","quote":"- Có cổng RS485 tương thích để kết nối","reference":"Chương V, mục 1.2.b, bảng IV.16-IV.17","requirement":"Giao diện kết nối bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; có cổng USB kết nối máy tính; có cổng RS485 tương thích kết nối thiết bị giám sát vận hành từ xa."},{"item":"Hệ thống điều khiển: Catalogue bảng điều khiển","quote":"Có bản gốc của chính hãng khi giao hàng","reference":"Chương V, mục 1.2.b, bảng IV.18","requirement":"Có bản gốc của chính hãng khi giao hàng."},{"item":"Hệ thống kết nối điện áp ra: Cực đấu và bảo vệ","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, bảng V.1-V.2","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Bộ nạp ắc quy từ điện lưới: Thông số điện","quote":"13.7 VDC ± 1%","reference":"Chương V, mục 1.2.b, bảng VI.1-VI.4","requirement":"Điện áp đầu ra 13.7 VDC ± 1%; dòng điện đầu ra ≥ 3 ADC ± 5% (liên tục); dải điện áp đầu vào 90-300 VAC ± 3%; hiệu suất cao nhất ≥ 90%."},{"item":"Bộ nạp ắc quy từ điện lưới: Điều kiện hoạt động, bảo vệ","quote":"≥ 95% (không ngưng tụ)","reference":"Chương V, mục 1.2.b, bảng VI.5-VI.9","requirement":"Nhiệt độ hoạt động -30°C đến +60°C; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao, đấu ngược cực, quá áp đầu vào; catalog bản gốc của hãng khi giao hàng."},{"item":"Bảo hành và hỗ trợ: Thời gian bảo hành","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.b, bảng VII.1; mục 1.3","requirement":"≥ 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại địa điểm lắp đặt; hàng hóa sửa chữa, thay thế được bảo hành thêm 180 ngày hoặc đến ngày kết thúc bảo hành tùy trường hợp nào đến sau."},{"item":"Bảo hành và hỗ trợ: Khắc phục sự cố, phụ tùng","quote":"≤ 24 giờ","reference":"Chương V, mục 1.2.b, bảng VII.2-VII.3","requirement":"Thời gian khắc phục sự cố ≤ 24 giờ; cam kết hỗ trợ cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành."},{"item":"Vật tư kèm theo máy: Cáp, dây tiếp địa, ống","quote":"Trung bình 6m/máy","reference":"Chương V, mục 1.2.b, bảng VIII.1-VIII.4, VIII.6-VIII.7","requirement":"Dây tiếp địa cáp đồng 16mm2 bọc PVC vàng sọc xanh trung bình 3m/máy; cáp đấu nối đồng 2x16 mm2 bọc PVC trung bình 6m/máy; cáp điều khiển 7x1.5 mm2 trung bình 6m/máy; ống thoát khói 01m/máy; ống nhựa gân xoắn HDPE 40/30 hoặc ống nhựa Bình Minh trung bình 6m/máy; cọc tiếp địa D16-2.4m mạ đồng 1 cọc/máy."},{"item":"Vật tư kèm theo máy: Nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"Nhà thầu cung cấp theo thực tế thực hiện","reference":"Chương V, mục 1.2.b, bảng VIII.5, VIII.8-VIII.9","requirement":"Nhiên liệu chạy thử do nhà thầu cung cấp theo thực tế thực hiện; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Phạm vi lắp đặt: Hệ thống thoát khí nóng, khí xả và bổ sung vật tư","quote":"Nhà thầu cam kết cung cấp toàn bộ vật tư","reference":"Chương V, mục 1.2.b, bảng VIII.10-VIII.11","requirement":"Nhà thầu cung cấp toàn bộ vật tư và nhân công dẫn gió nóng thoát ra khỏi phòng máy (làm bao gió nóng) và thi công lắp đặt theo yêu cầu của Chủ đầu tư; nếu thiếu vật tư theo định mức thì bổ sung tại mục VIII để hoàn thiện lắp đặt, không tính thêm chi phí."},{"item":"Phạm vi lắp đặt: Giải pháp lắp đặt, chạy thử và vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực","reference":"Chương V, mục 1.2.b, bảng IX.1-IX.2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật, đáp ứng yêu cầu thực tế; có phương án vận chuyển, bảo quản an toàn từ nhà máy sản xuất đến kho tập kết và từ kho tới chân công trình theo điều kiện từng trạm."},{"item":"Tủ ATS: Xuất xứ, năm sản xuất, chứng nhận","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.b, bảng D.1-D.3","requirement":"Xuất xứ/nhãn hiệu: nhà thầu đề xuất; năm sản xuất 2024 trở về sau; ISO 9001:2015 và ISO 14001:2015 (chỉ yêu cầu nếu nhà thầu là nhà sản xuất)."},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"- Dòng điện định mức (A): ≥ 60A.","reference":"Chương V, mục 1.2.b, bảng D.4","requirement":"Loại chuyên dụng chuyển mạch tuần tự A-B (On - On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng định mức ≥ 60A; điện áp định mức 220 VAC; điện áp cách điện định mức 300 VAC; điện áp xung định mức ≥4 kV; số cực 2; chịu dòng ngắn mạch (1S) 5 kA; độ bền điện 5000 cycles; độ bền cơ 10000 cycles; thời gian chuyển mạch ≤60 msec; thời gian mở ≤30 msec."},{"item":"Tủ ATS: Chức năng chính","quote":"Sử dụng chức năng AMF (Automatic","reference":"Chương V, mục 1.2.b, bảng D.5","requirement":"Hai chế độ vận hành tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN-GEN; chức năng AMF (Automatic Mains Failure); khi mất điện điều khiển máy phát đề nổ và tự động chuyển nguồn sang máy phát; khi có điện chuyển nguồn từ máy phát sang điện lưới và điều khiển tắt máy; thông số cài đặt dễ điều chỉnh trên máy phát điện."},{"item":"Tủ ATS: Đèn hiển thị, vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc","reference":"Chương V, mục 1.2.b, bảng D.6-D.7","requirement":"Có đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải; vỏ tủ sơn tĩnh điện, có khóa an toàn, chắc chắn, lắp đặt được trong nhà hoặc ngoài trời."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:22:13.787Z"}},"IB2500380933":{"u":"2026-11-03T03:22:08.276+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V -  EHSMT THANG MAY + MPĐ.pdf, MỤC 3 - EHSMT THANG MAY + MÁYPHÁT ĐIỆN.pdf), chưa phân tích cả HSMT.","Văn bản không nêu: số lượng bằng số, số xy-lanh, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, dung tích bồn dầu, độ ồn, ATS, cáp, tiêu chuẩn cụ thể của máy phát.","Tên gói thầu không thống nhất: tiêu đề ghi 'Gói thầu số 21', mục 1.1 ghi 'Gói thầu số 20'.","Một số dòng bảng bị ngắt/lỗi trích xuất PDF (ví dụ 'Động HYUNDAI', 'Bộ điều khiển ... (Deepsea - Anh' thiếu từ 'Quốc'), nên trích dẫn giữ nguyên như văn bản.","Dòng quote của điện áp bị cắt ở 'tần số' do ngắt dòng; phần '50Hz, tốc độ 1500 vòng/phút' nằm ở dòng kế tiếp.","Phần thang máy và các thiết bị thi công không được liệt kê vì không phải thông số máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 21: Cung cấp, lắp đặt thiết bị máy phát điện dự phòng + thang máy","notifyNo":"IB2500380933","generatorCapacity":"630 KVA dự phòng (573 KVA liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 630KVA: Số lượng","quote":"Tổ máy phát điện 630KVA","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Tổ máy phát điện 630KVA; mục danh mục hàng hóa ghi một tổ máy (Stt 1), văn bản không nêu số lượng bằng số cụ thể."},{"item":"Máy phát điện 630KVA: Công suất liên tục","quote":"Công suất phát điện liên tục: 573 KVA","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Công suất phát điện liên tục: 573 KVA"},{"item":"Máy phát điện 630KVA: Công suất dự phòng","quote":"Công suất phát điện dự phòng: 630 KVA","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Công suất phát điện dự phòng: 630 KVA"},{"item":"Máy phát điện 630KVA: Động cơ","quote":"Động HYUNDAI - Hàn Quốc hoặc tương đương","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Động cơ HYUNDAI - Hàn Quốc hoặc tương đương; model động cơ DP180LA"},{"item":"Máy phát điện 630KVA: Model động cơ","quote":"Model động cơ: DP180LA","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Model động cơ: DP180LA"},{"item":"Máy phát điện 630KVA: Đầu phát","quote":"Đầu phát: Stamford - Anh Quốc hoặc tương đương","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Đầu phát Stamford - Anh Quốc hoặc tương đương; model HCI544E"},{"item":"Máy phát điện 630KVA: Model đầu phát","quote":"Model: HCI544E","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Model: HCI544E"},{"item":"Máy phát điện 630KVA: Điện áp, tần số, tốc độ","quote":"Điện áp: 3 pha, 4 dây, 220V/380V hoặc 230V/400V, tần số","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"3 pha, 4 dây, 220V/380V hoặc 230V/400V, tần số 50Hz, tốc độ 1500 vòng/phút"},{"item":"Máy phát điện 630KVA: Hệ số công suất","quote":"Hệ số công suất cosphi: 0.8","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Hệ số công suất cosphi: 0.8"},{"item":"Máy phát điện 630KVA: Nhiên liệu","quote":"Nhiên liệu: Diesel thông dụng","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Diesel thông dụng"},{"item":"Máy phát điện 630KVA: Tình trạng","quote":"Tình trạng; Mới 100%","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Mới 100%"},{"item":"Máy phát điện 630KVA: Bộ điều khiển","quote":"Bộ điều khiển: Kĩ thuật số, màn hình LCD (Deepsea - Anh","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Kỹ thuật số, màn hình LCD (Deepsea - Anh Quốc)"},{"item":"Máy phát điện 630KVA: Phụ kiện kèm theo","quote":"Phụ kiện kèm theo: Đồng bộ theo máy","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Đồng bộ theo máy, gồm: bộ ắc quy khởi động, bộ sạc bù cho ắc quy; bồn dầu đáy máy; tủ bảo vệ đầu cực; dầu bôi trơn, nước mát"},{"item":"Máy phát điện 630KVA: Bồn dầu","quote":"Bồn dầu đáy máy","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Bồn dầu đáy máy"},{"item":"Máy phát điện 630KVA: Vỏ cách âm","quote":"Vỏ cách âm tiêu chuẩn chống ồn đồng bộ với máy","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Vỏ cách âm tiêu chuẩn chống ồn đồng bộ với máy (không nêu mức ồn cụ thể)"},{"item":"Máy phát điện 630KVA: Phạm vi giao hàng, lắp đặt, chạy thử","quote":"Chi phí chạy test thử theo quy định (giả tải)","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Bao gồm chi phí giao hàng đến TP Long Xuyên, chi phí lắp đặt, hướng dẫn sử dụng chuyển giao công nghệ; chi phí chạy test thử theo quy định (giả tải)"},{"item":"Máy phát điện 630KVA: Xuất xứ","quote":"Nhập khẩu chính hãng, lắp ráp lắp đặt tại Việt Nam","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Nhập khẩu chính hãng, lắp ráp lắp đặt tại Việt Nam"},{"item":"Toàn bộ thiết bị: Năm sản xuất và tình trạng","quote":"Nhà thầu phải có cam kết toàn bộ thiết bị và phụ kiện cung cấp phải mới\n100%; sản xuất từ năm 2024 thoả mãn với tiêu chuẩn Việt Nam;","reference":"Chương V, mục 1.2.a","requirement":"Cam kết toàn bộ thiết bị và phụ kiện mới 100%, sản xuất từ năm 2024, thỏa mãn tiêu chuẩn Việt Nam"},{"item":"Toàn bộ thiết bị: Giấy phép bán hàng của nhà sản xuất","quote":null,"reference":"Chương V, mục 1.2.a","requirement":"Có giấy phép bán hàng của nhà sản xuất cung cấp thiết bị (máy phát điện) chính hãng, phụ tùng thay thế hoặc dịch vụ sau bán hàng"},{"item":"Toàn bộ thiết bị: Bảo hành","quote":"Bảo hành tối thiểu 12\ntháng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành toàn bộ thiết bị tối thiểu 12 tháng kể từ ngày bàn giao đưa vào sử dụng; có mặt trong 02 ngày làm việc để khắc phục (mục 1.3); Mục 3 nêu 48 giờ xác nhận lỗi"},{"item":"Toàn bộ thiết bị: CO, CQ","quote":null,"reference":"Mục 3 - Tiêu chuẩn đánh giá về kỹ thuật, tiêu chí 1.2","requirement":"Cam kết cung cấp chứng nhận CO, CQ cho hàng nhập khẩu hoặc giấy chứng nhận chất lượng xuất xưởng đối với hàng sản xuất trong nước khi giao hàng"},{"item":"Toàn bộ thiết bị: Bảo trì","quote":"- Thời gian bảo trì 03 tháng/1 lần","reference":"Mục 3 - Tiêu chuẩn đánh giá về kỹ thuật, tiêu chí 4.2","requirement":"Bảo trì 03 tháng/1 lần trong thời gian bảo hành, miễn phí"},{"item":"Toàn bộ thiết bị: Tài liệu chứng minh","quote":"Nhà thầu phải chào\nđích danh tên hàng hóa, thiết bị không được ghi tương đương.","reference":"Chương V, mục 1.2.a","requirement":"Catalogue hoặc tài liệu kỹ thuật của hãng chứng minh thông số; nhà thầu chào đích danh tên hàng hóa; phải tuân thủ hoặc tương đương trở lên"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:22:07.792Z"}},"IB2500381511":{"u":"2026-11-03T02:14:07.906+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 06. Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu ATS, vỏ chụp/độ ồn, bình nhiên liệu của tổ máy, thời hạn bảo hành; các mục này không được liệt kê.","Một số dòng trong bảng bị mất tên chỉ tiêu (ví dụ dòng '≥ 25 kA' ở biến dòng, tiếp địa, dòng ngắn mạch máy cắt tủ lộ ra; dòng 'Nêu rõ' thiếu tên hãng sản xuất) nên được diễn giải theo ngữ cảnh.","Văn bản ghi '400C' và '1040F (400C)' (có thể là 40°C và 104°F do mất ký hiệu mũ), được sao chép nguyên văn.","Một số quote nhiều dòng trong bảng được rút gọn thành đoạn một dòng đại diện; các thông số còn lại trong phần requirement lấy từ cùng mục của bảng."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Cung cấp, lắp đặt máy phát điện","notifyNo":"IB2500381511","generatorCapacity":"2 x tổ máy phát điện diesel, đầu phát: dự phòng tối đa 2573 kVA/ 2058 kW, liên tục tối đa 2405 kVA/ 1924 kW (điện áp 6,3kV); động cơ dự phòng 2.145 kWm"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi và số lượng thiết bị điện lực","quote":"02 Tổ máy phát; 01 Tủ hòa; 02 tủ đầu vào 630A; 01 tủ lộ ra 1600A","reference":"Chương V, mục 1.1 b)","requirement":"02 tổ máy phát; 01 tủ hòa; 02 tủ đầu vào 630A; 01 tủ lộ ra 1600A"},{"item":"Vật tư, cáp điện và bồn dầu (số lượng)","quote":"350m cáp tiết diện 3x240mm2; 70m cáp 3x120mm2; 02 bồn dầu 4m3; 200m cáp 19x1,5mm2; 200m cáp 4x2,5mm2; 100 m cáp 4x1mm2; 200m cáp 2x1mm2; 200m cáp 2x2,5mm2; 6 đầu cáp 1 pha tiết diện 120mm2; 24 đầu cáp 1 pha tiết diện 240mm2","reference":"Chương V, mục 1.1 b)","requirement":"350m cáp 3x240mm2; 70m cáp 3x120mm2; 02 bồn dầu 4m3; 200m cáp 19x1,5mm2; 200m cáp 4x2,5mm2; 100m cáp 4x1mm2; 200m cáp 2x1mm2; 200m cáp 2x2,5mm2; 6 đầu cáp 1 pha tiết diện 120mm2; 24 đầu cáp 1 pha tiết diện 240mm2"},{"item":"Hàng hóa chung: tình trạng, năm sản xuất","quote":"Hàng hoá/ thiết bị phải mới 100%, đồng bộ đầy đủ chi tiết, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau, có nguồn gốc xuất xứ rõ ràng, chứng nhận chất lượng của nhà sản xuất","reference":"Chương V, mục 1.2 a)","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về sau, có nguồn gốc xuất xứ rõ ràng, có chứng nhận chất lượng của nhà sản xuất, phù hợp điều kiện khí hậu mỏ Việt Nam"},{"item":"Hàng hóa chung: tài liệu kèm theo","quote":"có đầy đủ tài liệu hướng dẫn sử dụng, bảo dưỡng, tra cứu kèm theo (bản gốc và bản dịch sang tiếng Việt và file định dạng MS Word; CAD, Excel)","reference":"Chương V, mục 1.2 a)","requirement":"Mỗi hàng hóa được đánh số riêng; có tài liệu hướng dẫn sử dụng, bảo dưỡng, tra cứu kèm theo (bản gốc, bản dịch tiếng Việt, file MS Word, CAD, Excel)"},{"item":"Hàng hóa chung: vận hành ngay sau lắp đặt","quote":"Chủ đầu tư cung cấp nhiên liệu là vận hành ngay mà chủ đầu tư không phải bổ sung thêm bất cứ một bộ phận hoặc chi tiết nào.","reference":"Chương V, mục 1.2 a)","requirement":"Sau khi nhà thầu cung cấp, lắp đặt xong, chủ đầu tư cấp nhiên liệu là vận hành ngay, không phải bổ sung thêm bộ phận hoặc chi tiết nào"},{"item":"Hàng hóa chung: thiết bị tương đương","quote":"Nhà thầu có thể chào thiết bị có thông số tương đương hoặc tốt hơn và phải có tài liệu luận giải, chứng minh.","reference":"Chương V, mục 1.2 a)","requirement":"Được chào thiết bị có thông số tương đương hoặc tốt hơn, phải có tài liệu luận giải, chứng minh"},{"item":"Máy phát điện diesel (2 tổ): Xuất xứ","quote":"Nhóm các nước công nghiệp phát triển (G7) gồm: Anh, Mỹ, Đức, Nhật Bản, Pháp, Canada và Ý.","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Nhóm các nước G7: Anh, Mỹ, Đức, Nhật Bản, Pháp, Canada, Ý"},{"item":"Máy phát điện diesel (2 tổ): Mã hiệu, hãng sản xuất","quote":null,"reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Nhà thầu nêu rõ mã hiệu và hãng sản xuất"},{"item":"Máy phát điện diesel (2 tổ): Năm sản xuất","quote":"2025 trở về sau","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"2025 trở về sau"},{"item":"Máy phát điện diesel (2 tổ): Tiêu chuẩn sản xuất","quote":"AS 2789; TCVN 7144 (ISO 3046); TCVN 9729 (ISO 8528); DIN 6271; TCVN 6627 (IEC 60034-1); CE: Chứng nhận an toàn của Liên Minh Châu Âu (EU).","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"AS 2789; TCVN 7144 (ISO 3046); TCVN 9729 (ISO 8528); DIN 6271; TCVN 6627 (IEC 60034-1); CE của EU"},{"item":"Máy phát điện diesel (2 tổ): Hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Cosφ 0,8"},{"item":"Máy phát điện diesel (2 tổ): Điện áp, số pha, tần số","quote":"6300 V","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Điện áp đầu ra 6300 V; 3 pha; tần số 50 Hz"},{"item":"Máy phát điện diesel (2 tổ): Nhiên liệu","quote":"Diezel","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Diesel"},{"item":"Máy phát điện diesel (2 tổ): Mức tiêu hao nhiên liệu 100% tải","quote":"≤ 446 lít/ giờ","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Chế độ liên tục ≤ 446 lít/giờ; chế độ dự phòng ≤ 500 lít/giờ"},{"item":"Máy phát điện diesel (2 tổ): Mức tiêu hao nhiên liệu 75% và 50% tải","quote":"Chế độ liên tục ≤ 336 lít/ giờ","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"75% tải, chế độ liên tục ≤ 336 lít/giờ; 50% tải, chế độ liên tục ≤ 232 lít/giờ"},{"item":"Máy phát điện diesel (2 tổ): Điều chỉnh điện áp, tần số","quote":"± 0.5% (tải ổn định)","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Điều chỉnh điện áp không tải đến đầy tải ± 0.5% (tải ổn định); thay đổi điện áp ngẫu nhiên ± 0.5%; thay đổi tần số ngẫu nhiên ± 0.25%"},{"item":"Máy phát điện diesel (2 tổ): Điều kiện môi trường làm việc","quote":"≥ -10 ÷ 400C","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Nhiệt độ môi trường ≥ -10 ÷ 400C; độ ẩm đến 95%"},{"item":"Máy phát điện diesel (2 tổ): Thời gian xác lập và đóng tải","quote":"≤ 10 giây","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Thời gian xác lập, ổn định tần số và điện áp ≤ 10 giây; đóng tải một bước 100% tải trong thời gian ≤ 10 giây"},{"item":"Máy phát điện diesel (2 tổ): Tính đồng bộ","quote":"Các bộ phận chính của tổ máy phát điện: Động cơ diezel, đầu phát điện sản xuất và lắp ráp đồng bộ từ một nhà sản xuất","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Động cơ diesel và đầu phát điện sản xuất, lắp ráp đồng bộ từ một nhà sản xuất"},{"item":"Máy phát điện diesel (2 tổ): Chức năng hòa đồng bộ","quote":"Có chức năng hòa đồng bộ tại bộ điều khiển máy","reference":"Chương V, mục 1.2 b), phần I.1","requirement":"Có chức năng hòa đồng bộ tại bộ điều khiển máy"},{"item":"Máy phát điện diesel (2 tổ): Động cơ - kiểu","quote":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát.","reference":"Chương V, mục 1.2 b), phần I.2","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát"},{"item":"Máy phát điện diesel (2 tổ): Động cơ - tốc độ","quote":"1.500 rpm","reference":"Chương V, mục 1.2 b), phần I.2","requirement":"Tốc độ quay định mức 1.500 rpm; tốc độ giới hạn 1.725 +/- 50 rpm"},{"item":"Máy phát điện diesel (2 tổ): Động cơ - tỷ số nén, bộ điều tốc, dung tích","quote":"14.5:1","reference":"Chương V, mục 1.2 b), phần I.2","requirement":"Tỷ số nén 14.5:1; bộ điều tốc điện tử; dung tích xi lanh 60,2 lít"},{"item":"Máy phát điện diesel (2 tổ): Động cơ - công suất dự phòng","quote":"2.145 kWm","reference":"Chương V, mục 1.2 b), phần I.2","requirement":"2.145 kWm ở chế độ dự phòng"},{"item":"Máy phát điện diesel (2 tổ): Động cơ - hệ thống khởi động và ắc quy","quote":"Bằng động cơ điện, sử dụng ắc quy 24 VDC","reference":"Chương V, mục 1.2 b), phần I.2","requirement":"Khởi động bằng động cơ điện, ắc quy 24 VDC; ắc quy 12 VDC, 4 bình, mỗi bình 200 Ah"},{"item":"Máy phát điện diesel (2 tổ): Động cơ - làm mát","quote":"Két nước ở nhiệt độ môi trường 1040F (400C)","reference":"Chương V, mục 1.2 b), phần I.2","requirement":"Két nước ở nhiệt độ môi trường 1040F (400C); làm mát bằng két nước, quạt gió và tản nhiệt"},{"item":"Máy phát điện diesel (2 tổ): Động cơ - khí thải, nạp khí, nhiên liệu, nhiệt","quote":"≤ 379 m3/min","reference":"Chương V, mục 1.2 b), phần I.2","requirement":"Lưu lượng khí thải tại tải định mức chế độ dự phòng ≤ 379 m3/min; nạp khí bằng tuốc bin tăng áp có làm mát khí nạp; phun nhiên liệu trực tiếp; tổng lượng nhiệt đẩy ra chế độ dự phòng 66.000 Btu/phút"},{"item":"Máy phát điện diesel (2 tổ): Động cơ - ống xả tiêu âm","quote":"Có đủ tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2 b), phần I.2","requirement":"Hệ thống ống xả tiêu âm đủ tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện diesel (2 tổ): Đầu phát - điện áp và công suất","quote":"U=6.300 V± 5%","reference":"Chương V, mục 1.2 b), phần I.3","requirement":"Điện áp danh định 6.300 V ± 5%; công suất dự phòng tối đa 2573 kVA/ 2058 kW; công suất liên tục tối đa 2405 kVA/ 1924 kW (điện áp 6,3kV); 3 pha"},{"item":"Máy phát điện diesel (2 tổ): Đầu phát - loại, kích từ","quote":"04 cực là loại từ trường quay không chổi than, không thấm nước","reference":"Chương V, mục 1.2 b), phần I.3","requirement":"04 cực, từ trường quay không chổi than, không thấm nước; kích từ nam châm vĩnh cửu"},{"item":"Máy phát điện diesel (2 tổ): Đầu phát - AVR","quote":"Sử dụng công nghệ điện tử kỹ thuật số (không sử dụng công nghệ analog, điều chỉnh bằng biến trở xoay)","reference":"Chương V, mục 1.2 b), phần I.3","requirement":"Bộ điều chỉnh điện áp tự động công nghệ điện tử kỹ thuật số, không dùng analog điều chỉnh bằng biến trở xoay"},{"item":"Máy phát điện diesel (2 tổ): Đầu phát - độ tăng nhiệt, cấp cách điện, cấp bảo vệ","quote":"≥ Cấp H","reference":"Chương V, mục 1.2 b), phần I.3","requirement":"Độ tăng nhiệt tiêu chuẩn ≥ 125o C; cấp cách điện ≥ cấp H; cấp bảo vệ ≥ IP23"},{"item":"Máy phát điện diesel (2 tổ): Bộ điều khiển - chức năng","quote":"Tích hợp phần mềm bảo vệ đầu phát (không chấp nhận máy cắt đầu cực để bảo vệ)","reference":"Chương V, mục 1.2 b), phần I.4","requirement":"Điều chỉnh điện áp kỹ thuật số đầu dò 3 pha; đo thông số đầu ra AC; hiển thị trạng thái, cảnh báo; tích hợp phần mềm bảo vệ đầu phát (không chấp nhận máy cắt đầu cực); lưu 32 lỗi; kết nối Modbus, RS-485; điều khiển hòa song song kỹ thuật số (hòa đồng bộ, chia tải, hòa thanh cái)"},{"item":"Máy phát điện diesel (2 tổ): Bộ điều khiển - bảo vệ, cảnh báo","quote":"Dừng máy do công suất ngược","reference":"Chương V, mục 1.2 b), phần I.4","requirement":"Dừng máy do quá dòng/ngắn mạch, quá áp/thấp áp, quá tần số/thấp tần số, công suất ngược, quá tốc, áp suất dầu thấp, nhiệt độ nước làm mát cao, thiếu nước làm mát, lỗi khởi động, thiếu nhiên liệu; cảnh báo quá dòng, quá tải, điện áp ắc quy thấp/cao, mức nước làm mát thấp, nhiệt độ nước làm mát thấp, mức nhiên liệu thấp, lỗi cảm biến; chạm đất 1 pha và 3 pha"},{"item":"Tủ hòa đồng bộ: Hãng, xuất xứ, năm sản xuất","quote":"Cùng hãng sản xuất máy phát điện chào thầu;","reference":"Chương V, mục 1.2 b), phần II","requirement":"Nêu rõ mã hiệu và xuất xứ; năm sản xuất 2025 trở về sau; cùng hãng sản xuất với máy phát điện chào thầu"},{"item":"Tủ hòa đồng bộ: Tiêu chuẩn sản xuất","quote":"EMC Directive 2014/30/EU: Chỉ thị về tương thích điện từ của Hội đồng Nghị viện Châu Âu.","reference":"Chương V, mục 1.2 b), phần II","requirement":"IEC 61439-2; EMC Directive 2014/30/EU"},{"item":"Tủ hòa đồng bộ: Kết nối với máy phát hiện hữu","quote":"Bộ hòa đồng bộ thích ứng và kết nối được với máy phát điện hiện hữu của Công ty Cổ phần than Mông Dương (model C2500D5A, hãng sản xuất Cummins).","reference":"Chương V, mục 1.2 b), phần II","requirement":"Thích ứng và kết nối được với máy phát hiện hữu (model C2500D5A, hãng Cummins); hòa đồng bộ 02 máy mới với hệ thống 03 máy phát cũ hoặc chạy độc lập từng máy; hòa đồng bộ được ≥ 8 máy phát"},{"item":"Tủ hòa đồng bộ: Chức năng đồng bộ","quote":"Tự động hoà đồng bộ máy phát;","reference":"Chương V, mục 1.2 b), phần II","requirement":"Tự động hòa đồng bộ, tự động sa thải máy phát, tự động bật thêm máy phát, đặt công suất từng máy và toàn hệ thống, chọn máy chủ, chọn chế độ điều khiển tay/tự động/từ xa"},{"item":"Tủ hòa đồng bộ: Đặc điểm","quote":"Giao tiếp với hệ thống quản lý toà nhà BMS thông qua giao thức Modbus TCP/IP.","reference":"Chương V, mục 1.2 b), phần II","requirement":"Đo trị số hiệu dụng thực thanh cái; đèn LED trạng thái; điều khiển nhu cầu tải; bảng điều khiển cho người vận hành; dùng được trong môi trường khắc nghiệt; giao tiếp BMS qua Modbus TCP/IP"},{"item":"Tủ hòa đồng bộ: Bảng điều khiển HMI","quote":"Bảng điều khiển giao diện HMI, màn hình cảm ứng 7-inch, hiển thị màu, độ phân giải tối thiểu 800x480 pixel, 16 bit đồ họa màu","reference":"Chương V, mục 1.2 b), phần II","requirement":"Màn hình cảm ứng 7-inch, màu, độ phân giải tối thiểu 800x480 pixel, 16 bit đồ họa màu; có đèn LED cảnh báo và chỉ thị trạng thái; reset lỗi từ màn hình"},{"item":"Tủ hòa đồng bộ: Đo lường thanh cái AC","quote":"Đo lường các thông số xoay chiều của thanh cái máy phát, trị số thực tất cả các chức năng;","reference":"Chương V, mục 1.2 b), phần II","requirement":"Đo điện áp 3 pha (L-L và L-N), dòng điện, tần số, thứ tự pha, kW, kVar, kVA, cos phi, kWh dương và âm, kVARh, kVAh"},{"item":"Tủ hòa đồng bộ: Chức năng đồng bộ hóa","quote":"Độ lệch dải tần số ra ± 1.5 Hz tới ± 3.0 Hz;","reference":"Chương V, mục 1.2 b), phần II","requirement":"Độ lệch dải tần số ra ± 1.5 Hz tới ± 3.0 Hz; độ lệch dải điện áp ra ±10 %; đồng bộ cả pha và điện áp; đồng bộ theo pha hoặc tần số trượt; tần số trượt điều chỉnh được"},{"item":"Tủ hòa đồng bộ: Kiểm tra đồng bộ","quote":"Các dải tiêu chuẩn điều chỉnh là: lệch pha từ 0,1-20 độ, lệch tần số từ 0,001-1Hz, lệch điện áp từ 0,5-10%, và thời gian dừng từ 0,5-5 giây.","reference":"Chương V, mục 1.2 b), phần II","requirement":"Lệch pha 0,1-20 độ, lệch tần số 0,001-1Hz, lệch điện áp 0,5-10%, thời gian dừng 0,5-5 giây"},{"item":"Tủ hòa đồng bộ: Kết nối điện áp, dòng điện","quote":"Đo lường Dòng điện với dòng thứ cấp 5A và Dòng điện Sơ cấp lên đến 25.000A","reference":"Chương V, mục 1.2 b), phần II","requirement":"Kết nối 3 dây hoặc 4 dây qua máy biến áp đo lường, đo điện áp từ 480V lên đến 35kV; dòng thứ cấp 5A, dòng sơ cấp đến 25.000A"},{"item":"Tủ hòa đồng bộ: Ghép nối điều khiển máy cắt","quote":"Ghép nối toàn bộ máy cắt cho cả các máy cắt chính máy phát và nguồn lưới;","reference":"Chương V, mục 1.2 b), phần II","requirement":"Ghép nối toàn bộ máy cắt chính máy phát và nguồn lưới; điều khiển đóng/mở; chẩn đoán lỗi máy cắt; đầu vào vị trí trạng thái; thời gian trễ nạp motor điều chỉnh được; đầu vào khóa liên động máy cắt"},{"item":"Tủ hòa đồng bộ: Đồng hồ thời gian thực","quote":"Tối đa 12 chương trình khác nhau cho ngày trong tuần, thời gian trong ngày.","reference":"Chương V, mục 1.2 b), phần II","requirement":"Theo dõi năm, tháng, ngày, giờ, phút, giây; kiểm tra không tải hoặc có tải thực; tối đa 12 chương trình cho ngày trong tuần, thời gian trong ngày"},{"item":"Tủ hòa đồng bộ: Phương thức nhu cầu tải","quote":"Hỗ trợ từ 02 đến 08 máy phát","reference":"Chương V, mục 1.2 b), phần II","requirement":"Hỗ trợ từ 02 đến 08 máy phát; độ trễ khởi động 1-60 phút; độ trễ tắt máy 1-60 phút; ngưỡng khởi động lại 20-100% công suất trực"},{"item":"Tủ phân phối trung áp tủ máy cắt đầu vào (630A): Yêu cầu chung","quote":"Tủ phân phối phải có giấy chứng nhận thử nghiệm điển hình theo tiêu chuẩn IEC62271-200 do các cơ quan, tổ chức có chức năng thử nghiệm cấp.","reference":"Chương V, mục 1.2 b), phần III.1","requirement":"Nêu rõ mã hiệu, xuất xứ; năm sản xuất 2025 trở lại đây; có giấy chứng nhận thử nghiệm điển hình theo IEC62271-200 do cơ quan, tổ chức có chức năng thử nghiệm cấp"},{"item":"Tủ phân phối trung áp tủ máy cắt đầu vào (630A): Máy cắt","quote":"Dòng định mức\n≥ 630 A","reference":"Chương V, mục 1.2 b), phần III.2.1","requirement":"3 pha, chân không, trong nhà, ngăn kéo; điện áp định mức ≥ 7,2 kV; dòng định mức ≥ 630 A; dòng ngắn mạch định mức ≥ 25 kA; chịu ngắn mạch ≥ 3s; truyền động căng lò xo (tay + động cơ); chịu 50Hz/1 phút ≥ 20 kV; chịu xung sét ≥ 60 kV; dòng đóng xung đỉnh ≥ 62.5kA; tổng thời gian cắt ≤ 75 ms, thời gian đóng ≤ 80 ms; chu kỳ 0-0,3s-CO-15s-CO; nguồn tự dùng 220 VAC"},{"item":"Tủ phân phối trung áp tủ máy cắt đầu vào (630A): Biến dòng","quote":"≥ 300/5-5A","reference":"Chương V, mục 1.2 b), phần III.2.2","requirement":"Một pha, kiểu kín; điện áp định mức ≥ 7,2kV; chịu quá dòng ≥ 120%; ≥ 25 kA/3s; tỉ số ≥ 300/5-5A; cuộn 1-2: 0,5; 15VA hoặc tốt hơn; cuộn 3: 5P20; 15VA hoặc tốt hơn"},{"item":"Tủ phân phối trung áp tủ máy cắt đầu vào (630A): Biến điện áp","quote":"6,3kV/3 : 0,1kV/3 : 0,1kV/3","reference":"Chương V, mục 1.2 b), phần III.2.3","requirement":"Một pha, kiểu kín; ≥ 7,2 kV; chịu 50Hz/1 phút ≥ 20 kV; chịu xung sét ≥ 60 kV; tỉ số 6,3kV/3 : 0,1kV/3 : 0,1kV/3; cuộn 1: 0,5; 30VA hoặc tốt hơn; cuộn 2: 3P; 30VA hoặc tốt hơn"},{"item":"Tủ phân phối trung áp tủ máy cắt đầu vào (630A): Cầu chì, chống sét van","quote":"≥ 5,5kJ/kV","reference":"Chương V, mục 1.2 b), phần III.2.4 - 2.5","requirement":"Cầu chì: 03 cái, ≥ 7,2 kV; chống sét van: ≥ 7,2 kV, năng lượng hấp thụ ≥ 5,5kJ/kV"},{"item":"Tủ phân phối trung áp tủ máy cắt đầu vào (630A): Rơ le bảo vệ","quote":"Tiêu chuẩn áp dụng IEC 61850","reference":"Chương V, mục 1.2 b), phần III.2.6","requirement":"Rơ le kỹ thuật số, dòng định mức 5 A, nguồn tự dùng 220 VAC, đầu vào nhị phân ≥ 12, đầu ra nhị phân ≥10, đèn tín hiệu ≥ 11; bảo vệ quá dòng pha và chạm đất, hư hỏng máy cắt, quá áp, kém áp, sa thải theo tần số 4 cấp...; màn hình LCD sơ đồ 1 sợi; cổng RJ45 phía trước; giao thức IEC 61850"},{"item":"Tủ phân phối trung áp tủ máy cắt đầu vào (630A): Đồng hồ đa chức năng, tiếp địa, phụ kiện","quote":"Tiếp điểm phụ dự phòng 3NC+3NO; Điện áp định mức của tiếp điểm phụ 220 VAC; Dòng điện định mức 5 A","reference":"Chương V, mục 1.2 b), phần III.2.7 - 2.8","requirement":"Đồng hồ kỹ thuật số đo dòng điện, điện áp, công suất, cosφ, tần số, màn hình LCD, truyền thông RS-485, Ethernet hoặc Modbus-RTU; tiếp địa đồng nhanh ≥ 25 kA, có liên động điện và cơ; tiếp điểm phụ dự phòng 3NC+3NO, 220 VAC, 5 A; đấu nối hoàn thiện nội bộ trong tủ"},{"item":"Tủ phân phối trung áp tủ máy cắt lộ ra (1600A): Yêu cầu chung","quote":"Tủ phân phối phải có giấy chứng nhận thử nghiệm điển hình theo tiêu chuẩn IEC62271-200 do các cơ quan, tổ chức có chức năng thử nghiệm cấp.","reference":"Chương V, mục 1.2 b), phần IV.1","requirement":"Nêu rõ mã hiệu, xuất xứ; năm sản xuất 2025 trở lại đây; có giấy chứng nhận thử nghiệm điển hình theo IEC62271-200"},{"item":"Tủ phân phối trung áp tủ máy cắt lộ ra (1600A): Máy cắt","quote":"≥ 1600 A","reference":"Chương V, mục 1.2 b), phần IV.2.1","requirement":"3 pha, chân không, trong nhà, ngăn kéo; ≥ 7,2 kV; dòng định mức ≥ 1600 A; ≥ 25 kA; chịu ngắn mạch ≥ 3s; truyền động căng lò xo (tay + động cơ); chịu 50Hz/1 phút ≥ 20 kV; chịu xung sét ≥ 60 kV; dòng đóng xung đỉnh ≥ 62.5kA; tổng thời gian cắt ≤ 75 ms, thời gian đóng ≤ 80 ms; nguồn tự dùng 220 VAC"},{"item":"Tủ phân phối trung áp tủ máy cắt lộ ra (1600A): Biến dòng, rơ le, đồng hồ, tiếp địa","quote":"≥ 1200/5-5A","reference":"Chương V, mục 1.2 b), phần IV.2.2 - 2.5","requirement":"Biến dòng một pha kiểu kín, ≥ 7,2kV, tỉ số ≥ 1200/5-5A, cuộn 1-2: 0,5; 15VA hoặc tốt hơn; rơ le kỹ thuật số 5 A, 220 VAC, IEC 61850; đồng hồ đa chức năng LCD; tiếp địa đồng thanh ≥ 25 kA, liên động điện và cơ"},{"item":"Bồn dầu phụ (02 bồn)","quote":"Thép CT3 hoặc SS400, dày ≥4mm","reference":"Chương V, mục 1.2 b), phần V","requirement":"Dung tích 4m3; vuông hoặc hình chữ nhật, lắp nổi, có chân đế, có thước đo thăm mức dầu; thép CT3 hoặc SS400, dày ≥4mm; nêu rõ mã hiệu (nếu có), xuất xứ; năm sản xuất 2025 trở lại đây"},{"item":"Cáp điện lực lõi đồng 3x240mm2 (350m)","quote":"Cu/XLPE/PVC/DSTA/PVC","reference":"Chương V, mục 1.2 b), phần VI","requirement":"Điện áp danh định ≥ 6/10(12)kV; cấu trúc Cu/XLPE/PVC/DSTA/PVC; tiết diện ≥ 3x240mm2; năm sản xuất 2025 trở lại đây"},{"item":"Cáp điện lực lõi đồng 3x120mm2 (70m)","quote":"≥ 3x120mm2","reference":"Chương V, mục 1.2 b), phần VII","requirement":"Điện áp danh định ≥ 6/10(12)kV; cấu trúc Cu/XLPE/PVC/DSTA/PVC; tiết diện ≥ 3x120mm2; năm sản xuất 2025 trở lại đây"},{"item":"Cáp điều khiển 19x1,5mm2 (200m)","quote":"≥ 19x1,5mm2","reference":"Chương V, mục 1.2 b), phần VIII","requirement":"Điện áp danh định ≥ 0,6/1(1,2)kV; cấu trúc Cu/PVC/PVC; tiết diện ≥ 19x1,5mm2"},{"item":"Cáp đo lường 4x2,5mm2 (200m)","quote":"≥ 4x2,5mm2","reference":"Chương V, mục 1.2 b), phần IX","requirement":"Điện áp danh định ≥ 0,6/1(1,2)kV; cấu trúc Cu/PVC/PVC; tiết diện ≥ 4x2,5mm2"},{"item":"Cáp điều khiển chống nhiễu 4x1mm2 (100m)","quote":"Cu/PVC/PVC-S","reference":"Chương V, mục 1.2 b), phần X","requirement":"Điện áp danh định ≥ 0,6/1(1,2)kV; cấu trúc Cu/PVC/PVC-S; tiết diện ≥ 4x1mm2"},{"item":"Cáp điều khiển chống nhiễu 2x1mm2 (200m)","quote":"≥ 2x1mm2","reference":"Chương V, mục 1.2 b), phần XI","requirement":"Điện áp danh định ≥ 0,6/1(1,2)kV; cấu trúc Cu/PVC/PVC-S; tiết diện ≥ 2x1mm2"},{"item":"Cáp nguồn 2x2,5mm2 (200m)","quote":"≥ 2x2,5mm2","reference":"Chương V, mục 1.2 b), phần XII","requirement":"Điện áp danh định ≥ 0,6/1(1,2)kV; cấu trúc Cu/PVC/PVC; tiết diện ≥ 2x2,5mm2"},{"item":"Đầu cáp 1 pha 6kV loại T-Plug (6 đầu cho dây 120mm2; 24 đầu cho dây 240mm2)","quote":"Đầu cáp 1 pha 6kV loại T-Plug dùng cho dây tiết diện 240mm2","reference":"Chương V, mục 1.2 b), phần XIII - XIV","requirement":"Đầu cáp 1 pha 6kV loại T-Plug cho dây tiết diện 120mm2 và 240mm2; nêu rõ mã hiệu (nếu có), xuất xứ; năm sản xuất 2025 trở lại đây"},{"item":"Dịch vụ liên quan: Lắp đặt và thí nghiệm hiệu chỉnh","quote":"Lắp đặt toàn bộ hàng hóa thuộc phạm vi gói thầu","reference":"Chương V, mục 1.2 b), phần B","requirement":"Lắp đặt toàn bộ hàng hóa thuộc phạm vi gói thầu (01 HT) và thí nghiệm hiệu chỉnh thiết bị theo quy định; nhà thầu có bản cam kết kèm theo E-HSDT"},{"item":"Chạy thử sau lắp đặt","quote":"Thiết bị hoạt động đúng chức năng và ổn định, đúng thông số kỹ thuật và không được xuất hiện bất cứ sự cố nào mới được coi là đạt yêu cầu.","reference":"Chương V, mục 3","requirement":"Chạy thử có tải sau lắp đặt, lập biên bản có hai bên ký; thiết bị phải hoạt động đúng chức năng, ổn định, đúng thông số kỹ thuật, không có sự cố"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T02:14:07.192Z"}},"IB2500385135":{"u":"2026-11-03T03:19:40.05+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yeu Cau ky thuat.rar), chưa phân tích cả HSMT.","Số xilanh máy 10,5 kVA ghi là '34' trong văn bản, có thể là lỗi đánh máy (động cơ cùng đường kính x hành trình với máy 20 kVA có 4 xilanh); cần đối chiếu E-HSMT gốc.","Bảo hành mâu thuẫn: yêu cầu chung ≥ 24 tháng, nhưng bảng chi tiết máy 10,5 kVA ghi 12 tháng.","Trọng lượng máy 20 kVA ghi '≤ 540' không kèm đơn vị.","Văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, AVR, ATS, cáp, vỏ cách âm, phạm vi lắp đặt; không liệt kê các hạng mục này.","Thông số hệ thống chống sét (mục III) không phải máy phát điện nên không liệt kê; bản vẽ mặt bằng chống sét (PDF) bị lỗi OCR và không có thông số máy phát."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện, hệ thống chống sét","notifyNo":"IB2500385135","generatorCapacity":"1 x 20 kVA (công suất liên tục 20KVA, dự phòng 22KVA, 3 pha); 3 x 10,5 kVA (công suất liên tục 10.5kVA, dự phòng 11.5Kva, 3 pha hoặc 1 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng - Máy 20 kVA","quote":"Máy phát điện 20KVA (03 pha)","reference":"Chương V, mục 1.1 (Quy mô dự toán), TT 1","requirement":"Máy phát điện 20KVA (03 pha), 01 bộ"},{"item":"Số lượng - Máy 10,5 kVA","quote":"Máy phát điện 10,5 KVA (03 pha và 01 pha)","reference":"Chương V, mục 1.1 (Quy mô dự toán), TT 2","requirement":"Máy phát điện 10,5 KVA (03 pha và 01 pha), 03 bộ"},{"item":"Chung: Tình trạng, chứng chỉ","quote":"máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Chung: Năm sản xuất","quote":"Năm sản xuất: Năm 2024 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Năm 2024 trở về sau"},{"item":"Chung: Bảo hành","quote":"Thời gian bảo hành sản phẩm: ≥ 24 tháng","reference":"Chương V, mục 1.1","requirement":"Thời gian bảo hành sản phẩm từ 24 tháng trở lên"},{"item":"Chung: Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn"},{"item":"Chung: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);","reference":"Chương V, mục 1.2.a","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Chung: Hệ thống làm mát (tiêu chuẩn)","quote":"Hệ thống làm mát: yêu cầu thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);","reference":"Chương V, mục 1.2.a","requirement":"Có thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Chung: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.a","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 50 độ C, độ ẩm ≤ 80%"},{"item":"Chung: Ghi nhãn đầu nối","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.","reference":"Chương V, mục 1.2.a","requirement":"Ghi nhãn đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng tiếp cận được"},{"item":"Chung: Bảng thông số đặc trưng","quote":"tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2.a","requirement":"Mọi máy có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra định danh, điện áp ra danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy"},{"item":"Chung: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.a","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Chung: CO/CQ","quote":"Nhà thầu phải cung cấp bản sao công ty chứng nhận xuất xứ hàng hóa (CO), bản sao công ty chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Bản sao công ty Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3","requirement":"Cung cấp bản sao CO, CQ nếu hàng nhập khẩu, hoặc Giấy chứng nhận xuất xưởng nếu hàng sản xuất trong nước, đối với hàng hóa chính (máy phát điện, thiết bị chống sét)"},{"item":"Chung: Thử nghiệm máy phát","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục","reference":"Chương V, Mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục; nhà thầu chịu chi phí thử nghiệm"},{"item":"Máy 20 kVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.b, I","requirement":"50Hz"},{"item":"Máy 20 kVA: Điện áp định mức","quote":"230/400 V","reference":"Chương V, mục 1.2.b, I","requirement":"230/400 V"},{"item":"Máy 20 kVA: Công suất dự phòng","quote":"22KVA","reference":"Chương V, mục 1.2.b, I","requirement":"22KVA"},{"item":"Máy 20 kVA: Công suất liên tục","quote":"20KVA","reference":"Chương V, mục 1.2.b, I","requirement":"20KVA"},{"item":"Máy 20 kVA: Hệ số công suất, số pha","quote":"0.8","reference":"Chương V, mục 1.2.b, I","requirement":"Hệ số công suất 0.8; 3 pha"},{"item":"Máy 20 kVA: Kiểu máy phát","quote":"Máy phát điện đồng bộ 3 pha, không chổi than, tự kích từ","reference":"Chương V, mục 1.2.b, I","requirement":"Máy phát điện đồng bộ 3 pha, không chổi than, tự kích từ"},{"item":"Máy 20 kVA: Cấp cách điện và bảo vệ","quote":"Cấp H","reference":"Chương V, mục 1.2.b, I","requirement":"Cấp H"},{"item":"Máy 20 kVA: Cấu trúc","quote":"Ghép đĩa đồng trục","reference":"Chương V, mục 1.2.b, I","requirement":"Ghép đĩa đồng trục"},{"item":"Máy 20 kVA: Công suất đầu phát","quote":"20kva, 3 pha","reference":"Chương V, mục 1.2.b, I","requirement":"20kva, 3 pha"},{"item":"Máy 20 kVA: Công suất động cơ","quote":"Công suất liên tục: 17.2kw/1500rpm","reference":"Chương V, mục 1.2.b, I","requirement":"Liên tục 17.2kw/1500rpm; dự phòng 20.1kw/1500rpm"},{"item":"Máy 20 kVA: Động cơ - đường kính x khoảng chạy, số xilanh, dung tích","quote":"87.0 x 92.4 mm","reference":"Chương V, mục 1.2.b, I","requirement":"Đường kính x khoảng chạy 87.0 x 92.4 mm; 4 xilanh; dung tích xy lanh 2.197 L"},{"item":"Máy 20 kVA: Tiêu hao nhiên liệu","quote":"4.0 L/h ở 75% tải","reference":"Chương V, mục 1.2.b, I","requirement":"4.0 L/h ở 75% tải; 5.3 L/h ở 100% tải"},{"item":"Máy 20 kVA: Bình nhiên liệu, nước làm mát, nhiên liệu","quote":"45 lít","reference":"Chương V, mục 1.2.b, I","requirement":"Bình nhiên liệu 45 lít; nước làm mát 12 L; nhiên liệu Diesel"},{"item":"Máy 20 kVA: Độ ồn","quote":"≤ 70 dB(A)","reference":"Chương V, mục 1.2.b, I","requirement":"≤ 70 dB(A) cách 7m"},{"item":"Máy 20 kVA: Khởi động, hệ thống làm mát, bộ điều tốc","quote":"Cơ khí, tự ổn định theo phụ tải","reference":"Chương V, mục 1.2.b, I","requirement":"Khởi động đề nổ; làm mát cưỡng bức bằng nước; bộ điều tốc cơ khí, tự ổn định theo phụ tải"},{"item":"Máy 20 kVA: Trọng lượng, kích thước","quote":"≤ 1550 x 750 x 940 mm","reference":"Chương V, mục 1.2.b, I","requirement":"Trọng lượng ≤ 540 (đơn vị không ghi trong văn bản); kích thước ≤ 1550 x 750 x 940 mm"},{"item":"Máy 20 kVA: Điều chỉnh điện áp","quote":"Trong khoảng 5%","reference":"Chương V, mục 1.2.b, I","requirement":"Trong khoảng 5%"},{"item":"Máy 20 kVA: Bảo hành","quote":"24 tháng","reference":"Chương V, mục 1.2.b, I","requirement":"24 tháng"},{"item":"Máy 20 kVA: Bộ điều khiển - chức năng điều khiển, hiển thị","quote":"- Phím chọn: Stop – Run – Auto - Test","reference":"Chương V, mục 1.2.b, I","requirement":"Màn hình LCD hiển thị toàn bộ thông số; phím Stop – Run – Auto - Test; nút dừng khẩn cấp; hiển thị điện áp/dòng điện xoay chiều, tốc độ động cơ/tần số, điện áp bình ắc quy, nhiệt độ nước làm mát, thời gian chạy máy, áp suất nhớt"},{"item":"Máy 20 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"- Lỗi quá dòng","reference":"Chương V, mục 1.2.b, I","requirement":"Quá/dưới tốc độ, lỗi khởi động/tắt máy, quá/thấp tần số, quá/thấp điện áp, quá dòng, áp suất nhớt thấp, nhiệt độ nước cao, lỗi sạc ắc quy, dừng khẩn cấp"},{"item":"Máy 20 kVA: Bộ điều khiển - chức năng kết nối","quote":"- Kết nối với ATS và máy tính (PC)","reference":"Chương V, mục 1.2.b, I","requirement":"Cổng USB liên kết nâng cấp; kết nối với ATS và máy tính (PC); tùy chọn kết nối ECU/CAN"},{"item":"Máy 10,5 kVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.b, II","requirement":"50Hz"},{"item":"Máy 10,5 kVA: Điện áp định mức, số pha","quote":"230/400 V 3 pha hoặc 230 V 1 pha","reference":"Chương V, mục 1.2.b, II","requirement":"230/400 V 3 pha hoặc 230 V 1 pha"},{"item":"Máy 10,5 kVA: Công suất dự phòng","quote":"11.5Kva","reference":"Chương V, mục 1.2.b, II","requirement":"11.5Kva"},{"item":"Máy 10,5 kVA: Công suất liên tục","quote":"10.5kVA","reference":"Chương V, mục 1.2.b, II","requirement":"10.5kVA"},{"item":"Máy 10,5 kVA: Hệ số công suất","quote":"3 pha, 0.8","reference":"Chương V, mục 1.2.b, II","requirement":"3 pha: 0.8; 1 pha: 1"},{"item":"Máy 10,5 kVA: Kiểu máy phát","quote":"Máy phát điện đồng bộ 1 pha hoặc 3 pha, không chổi than, tự kích từ","reference":"Chương V, mục 1.2.b, II","requirement":"Máy phát điện đồng bộ 1 pha hoặc 3 pha, không chổi than, tự kích từ"},{"item":"Máy 10,5 kVA: Cấp cách điện, cấu trúc","quote":"Ghép đĩa đồng trục","reference":"Chương V, mục 1.2.b, II","requirement":"Cấp H; ghép đĩa đồng trục"},{"item":"Máy 10,5 kVA: Công suất đầu phát","quote":"17.5Kva, 3 pha","reference":"Chương V, mục 1.2.b, II","requirement":"17.5Kva, 3 pha"},{"item":"Máy 10,5 kVA: Công suất động cơ","quote":"Công suất liên tục: 12.8kw/1500rpm","reference":"Chương V, mục 1.2.b, II","requirement":"Liên tục 12.8kw/1500rpm; dự phòng 15kw/1500rpm"},{"item":"Máy 10,5 kVA: Động cơ - đường kính x khoảng chạy, số xilanh","quote":"87 x 92.4mm","reference":"Chương V, mục 1.2.b, II","requirement":"Đường kính x khoảng chạy 87 x 92.4mm; số xilanh ghi là 34 (nguyên văn)"},{"item":"Máy 10,5 kVA: Tiêu hao nhiên liệu","quote":"2.2 L/h ở 75% tải","reference":"Chương V, mục 1.2.b, II","requirement":"2.2 L/h ở 75% tải; 2.94 L/h ở 100% tải"},{"item":"Máy 10,5 kVA: Dầu bôi trơn, bình nhiên liệu, nước làm mát, nhiên liệu","quote":"7.6 lít","reference":"Chương V, mục 1.2.b, II","requirement":"Dầu bôi trơn 7.6 lít; bình nhiên liệu 40 lít; nước làm mát 8.6 L; Diesel"},{"item":"Máy 10,5 kVA: Độ ồn","quote":"70 dB(A)","reference":"Chương V, mục 1.2.b, II","requirement":"70 dB(A) cách 7m"},{"item":"Máy 10,5 kVA: Khởi động, hệ thống làm mát, bộ điều tốc","quote":"Cưỡng bức bằng nước","reference":"Chương V, mục 1.2.b, II","requirement":"Khởi động đề nổ; làm mát cưỡng bức bằng nước; bộ điều tốc cơ khí, tự ổn định theo phụ tải"},{"item":"Máy 10,5 kVA: Trọng lượng, kích thước","quote":"1550 x 740 x 940 mm","reference":"Chương V, mục 1.2.b, II","requirement":"Trọng lượng 485 kg; kích thước 1550 x 740 x 940 mm"},{"item":"Máy 10,5 kVA: Điều chỉnh điện áp","quote":"Trong khoảng 5%","reference":"Chương V, mục 1.2.b, II","requirement":"Trong khoảng 5%"},{"item":"Máy 10,5 kVA: Bảo hành","quote":"12 tháng","reference":"Chương V, mục 1.2.b, II","requirement":"12 tháng"},{"item":"Máy 10,5 kVA: Bộ điều khiển - điều khiển, hiển thị, bảo vệ, kết nối","quote":"- Phím chọn: Stop – Run – Auto - Test","reference":"Chương V, mục 1.2.b, II","requirement":"Giống máy 20 kVA: màn hình LCD; phím Stop – Run – Auto - Test; nút dừng khẩn cấp; hiển thị các thông số điện áp, dòng điện, tốc độ, tần số, ắc quy, nhiệt độ nước, giờ chạy, áp suất nhớt; bảo vệ quá/dưới tốc độ, lỗi khởi động/tắt máy, tần số, điện áp, quá dòng, áp suất nhớt thấp, nhiệt độ nước cao, lỗi sạc ắc quy, dừng khẩn cấp; cổng USB, kết nối ATS và PC, tùy chọn ECU/CAN"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:19:38.910Z"}},"IB2500386288":{"u":"2026-11-03T03:07:47.068+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật gói 2.pdf), chưa phân tích cả HSMT.","Bảng thông số bị vỡ dòng khi trích từ PDF; các trích dẫn được lấy theo từng dòng liền nhau trong văn bản.","Số lượng từng hạng mục, chế độ công suất (liên tục/dự phòng), hãng và xuất xứ động cơ/máy phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt không được nêu trong văn bản.","Hạng mục 1 ghi tổ hợp 65 KW nhưng công suất máy phát là 69 kW và động cơ lai 76 kW; hạng mục 2 ghi 136 KW và động cơ lai 169 kW.","Hàng hóa chào có thể tương đương hoặc cao hơn nhãn hiệu nêu; nhà thầu phải chào đích danh tên, xuất xứ, mã hiệu và có chứng nhận của hãng về tính tương đương."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua sắm tổ hợp máy phát điện tàu thủy","notifyNo":"IB2500386288","generatorCapacity":"Hạng mục 1: 65 kW (tổ hợp 65 KW, 400V, 50 Hz, 3 pha); Hạng mục 2: 136 kW (tổ hợp 136 KW, 400V, 50 Hz, 3 pha). Văn bản không nêu chế độ liên tục hay dự phòng."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Tổ hợp 65 kW: Ký/mã hiệu","quote":"- Ký/mã hiệu: MSCT hoặc tương đương.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"MSCT hoặc tương đương"},{"item":"Hạng mục 1 - Tổ hợp 65 kW: Công suất, điện áp, tần số, số pha","quote":"65 KW, 400V, 50 Hz,","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"65 KW, 400V, 50 Hz, 3 pha hoặc tương đương"},{"item":"Hạng mục 1 - Tổ hợp 65 kW: Kích thước","quote":"- Kích thước: Dài x Rộng x Cao (± 2%): (1119.5 mm x 744.2 mm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Dài x Rộng x Cao (1119.5 mm x 744.2 mm x 864,8 mm) ± 2%"},{"item":"Hạng mục 1 - Tổ hợp 65 kW: Động cơ lai","quote":"- Động cơ lai: Công suất: 76 kW; Vòng quay định mức: 1500","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất 76 kW; vòng quay định mức 1500 vòng/phút; nhiên liệu Diesel; khởi động điện 24VDC"},{"item":"Hạng mục 1 - Tổ hợp 65 kW: Máy phát","quote":"- Máy phát: Công suất: 69 kW; Điện áp: 400V; Tần số: 50 Hz; Số","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất 69 kW; điện áp 400V; tần số 50 Hz; 3 pha; số cực từ 4; cách điện cấp H; tiêu chuẩn khí thải Tier 2"},{"item":"Hạng mục 1 - Tổ hợp 65 kW: Chứng chỉ","quote":"- Chứng chỉ: Type Approve thuộc đăng kiểm quốc tế IACS.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Type Approve thuộc đăng kiểm quốc tế IACS"},{"item":"Hạng mục 1 - Tổ hợp 65 kW: Năm sản xuất","quote":"- Năm sản xuất: Không trước năm 2024.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Không trước năm 2024"},{"item":"Hạng mục 2 - Tổ hợp 136 kW: Ký/mã hiệu","quote":"- Ký/mã hiệu: QSB 6.7 hoặc tương đương.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"QSB 6.7 hoặc tương đương"},{"item":"Hạng mục 2 - Tổ hợp 136 kW: Công suất, điện áp, tần số, số pha","quote":"136 KW, 400V, 50","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"136 KW, 400V, 50 Hz, 3 pha hoặc tương đương"},{"item":"Hạng mục 2 - Tổ hợp 136 kW: Kích thước","quote":"- Kích thước: Dài x Rộng x Cao (± 2%): (1263.8 mm x 910.6 mm","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Dài x Rộng x Cao (1263.8 mm x 910.6 mm x 857.0 mm) ± 2%"},{"item":"Hạng mục 2 - Tổ hợp 136 kW: Động cơ lai","quote":"- Động cơ lai: Công suất: 169 kW; Vòng quay định mức: 1500","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Công suất 169 kW; vòng quay định mức 1500 vòng/phút; nhiên liệu Diesel; khởi động điện 24VDC"},{"item":"Hạng mục 2 - Tổ hợp 136 kW: Máy phát","quote":"- Máy phát: Công suất: 136 kW; Điện áp: 400V; Tần số: 50 Hz;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Công suất 136 kW; điện áp 400V; tần số 50 Hz; 3 pha; số cực từ 4; cách điện cấp H; tiêu chuẩn khí thải Tier 2"},{"item":"Hạng mục 2 - Tổ hợp 136 kW: Chứng chỉ","quote":"- Chứng chỉ: Khí thải IMO2, Type Approve (thuộc đăng kiểm","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Khí thải IMO2; Type Approve (thuộc đăng kiểm quốc tế IACS)"},{"item":"Hạng mục 2 - Tổ hợp 136 kW: Năm sản xuất","quote":"- Năm sản xuất: Không trước năm 2024.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Không trước năm 2024"},{"item":"Chung (cả hai hạng mục): Tình trạng hàng hóa","quote":"- Hàng hóa mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Chung (cả hai hạng mục): Năm sản xuất","quote":"- Sản xuất không trước năm 2024.","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất không trước năm 2024"},{"item":"Chung (cả hai hạng mục): Bảo hành","quote":"- Thời gian bảo hành tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa"},{"item":"Chung (cả hai hạng mục): Chứng nhận xuất xứ, chất lượng","quote":"mại của nước xuất khẩu phát hành; Chứng nhận chất lượng (C/Q) hoặc chứng chỉ","reference":"Chương V, Mục 3","requirement":"Hồ sơ kiểm tra, giám định gồm chứng nhận xuất xứ (C/O) và chứng nhận chất lượng (C/Q) hoặc chứng chỉ phù hợp (C/C), dịch công chứng ra tiếng Việt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:07:46.248Z"}},"IB2500386455":{"u":"2026-11-03T13:21:45.561+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về mặt kỹ thuật.doc), chưa phân tích cả HSMT.","Văn bản là bảng bị dồn chữ nên một số trích dẫn liền nhau giữa tên chỉ tiêu và giá trị (ví dụ \"Tần số50 Hz.\").","Chương V không nêu công suất, model hay thông số ATS; chỉ có yêu cầu bộ điều khiển điều khiển được công tắc chuyển mạch ATS.","Chương V không nêu CO/CQ; chỉ yêu cầu giấy chứng nhận chất lượng sản phẩm.","Công suất liên tục của đầu phát (≥ 60KVA) cao hơn công suất tổ máy (≥ 50 KVA), ghi đúng như văn bản.","Chương V không nêu hãng hay model cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ yêu cầu nhóm nước G7 (bộ điều khiển: G7 hoặc Châu Âu) và nhà thầu tự cung cấp thông tin nơi sản xuất."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500386455","generatorCapacity":"4 x 50 KVA (công suất liên tục ≥ 50 KVA; công suất dự phòng ≥ 55KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 50 KVA: Số lượng","quote":null,"reference":"Chương V, mục 1.1 (khối lượng cung cấp và lắp đặt)","unverified":true,"requirement":"Máy phát điện 50 KVA, 04 chiếc, mỗi trạm 01 chiếc, tại 04 trạm của Viễn thông Quảng Ninh"},{"item":"Tổ máy 50 KVA: Công suất liên tục","quote":"Công suất liên tục (100 % tải)≥ 50 KVA","reference":"Chương V, mục 1.2, bảng A, dòng 3","requirement":"≥ 50 KVA (100% tải)"},{"item":"Tổ máy 50 KVA: Công suất dự phòng","quote":"Công suất dự phòng≥ 55KVA.","reference":"Chương V, mục 1.2, bảng A, dòng 4","requirement":"≥ 55KVA"},{"item":"Tổ máy 50 KVA: Điện áp, số pha","quote":null,"reference":"Chương V, mục 1.2, bảng A, dòng 5, 7","unverified":true,"requirement":"220/380V hoặc 230/400V, xoay chiều; 3 pha, 4 dây"},{"item":"Tổ máy 50 KVA: Tần số, hệ số công suất, tốc độ","quote":null,"reference":"Chương V, mục 1.2, bảng A, dòng 8, 10, 11","unverified":true,"requirement":"Tần số 50 Hz; Cosφ = 0.8; tốc độ vòng quay 1.500 vòng/phút"},{"item":"Tổ máy 50 KVA: Dao động điện áp","quote":"Dao động điện áp đầu ra (tải định mức), sau khi đóng tải 30s≤ ± 1%","reference":"Chương V, mục 1.2, bảng A, dòng 6","requirement":"≤ ± 1% ở tải định mức sau khi đóng tải 30s"},{"item":"Tổ máy 50 KVA: Nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng A, dòng 12","unverified":true,"requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy 50 KVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 1.2, bảng A, dòng 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc khi chạy máy; khởi động từ 0% lên 100% tải trong vòng 30s"},{"item":"Tổ máy 50 KVA: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng A, dòng 18","requirement":"Chạy quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy 50 KVA: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2, bảng A, dòng 1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Tổ máy 50 KVA: Độ ồn","quote":"đo cách tâm máy 7m)≤ 65 dB","reference":"Chương V, mục 1.2, bảng A, dòng 20","requirement":"≤ 65 dB khi đã đóng vỏ cách âm (100% công suất định mức, không gian mở, đo cách tâm máy 7m)"},{"item":"Tổ máy 50 KVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2, bảng A, dòng 21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy 50 KVA: Thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu≥ 150 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, bảng A, dòng 24","requirement":"Dung tích ≥ 150 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy 50 KVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm","reference":"Chương V, mục 1.2, bảng A, dòng 25","requirement":"Vỏ bằng thép, độ dày ≥ 1.5mm, xử lý bề mặt hóa học và sơn tĩnh điện, có khóa; đặt được ngoài trời; vật liệu chống ồn là cao su non chống cháy"},{"item":"Tổ máy 50 KVA: Kích thước và trọng lượng","quote":"Tương đương < (2150 x 910 x 1260) mm","reference":"Chương V, mục 1.2, bảng A, dòng 28, 29","requirement":"Kích thước (D x R x C) cả vỏ tương đương < (2150 x 910 x 1260) mm; trọng lượng tịnh ≤ 1100 Kg"},{"item":"Tổ máy 50 KVA: Khung đế, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2, bảng A, dòng 26, 27","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung; khung đế có đế cao su giảm chấn"},{"item":"Tổ máy 50 KVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, năm 2025 trở về sau. Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam.","reference":"Chương V, mục 1.2, bảng A, dòng 1, 2","requirement":"Mới 100%, năm 2025 trở về sau; xuất xứ nhóm nước G7 hoặc Việt Nam; động cơ, đầu phát, bộ điều khiển sản xuất từ năm 2025 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2025 trở về sau"},{"item":"Tổ máy 50 KVA: Chứng nhận chất lượng sản phẩm","quote":"có giấy chứng nhận chất lượng sản phẩm","reference":"Chương V, mục 1.3.1","requirement":"Có giấy chứng nhận chất lượng sản phẩm; sản phẩm ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Tổ máy 50 KVA: Tiêu chuẩn, chứng nhận","quote":"Chứng chỉ CE còn thời hạn.","reference":"Chương V, mục 1.2, bảng A, dòng 30, 31, 32","requirement":"ISO 9001:2015 (của nhà sản xuất); ISO 14001:2015 (của nhà sản xuất); chứng chỉ CE còn thời hạn, kiểm tra được trên website đơn vị cấp"},{"item":"Tổ máy 50 KVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT/ Euro stage II)","reference":"Chương V, mục 1.2, bảng A, dòng 33","requirement":"Đáp ứng QCVN 19:2009/BTNMT / Euro stage II, kèm chứng nhận kiểm định của bên thứ 3"},{"item":"Tổ máy 50 KVA - Động cơ: Hãng, nơi sản xuất, năm sản xuất","quote":"Hãng sản xuất động cơ thuộc nhóm nước G7","reference":"Chương V, mục 1.2, bảng B.I, dòng 1-3","requirement":"Hãng sản xuất động cơ thuộc nhóm nước G7; nơi sản xuất do nhà thầu cung cấp thông tin; năm sản xuất 2025"},{"item":"Tổ máy 50 KVA - Động cơ: Loại, tốc độ","quote":null,"reference":"Chương V, mục 1.2, bảng B.I, dòng 4, 5","unverified":true,"requirement":"Diesel 4 kỳ; tốc độ vòng quay 1.500 vòng/phút"},{"item":"Tổ máy 50 KVA - Động cơ: Công suất","quote":"Công suất liên tục của động cơ≥ 51KW.","reference":"Chương V, mục 1.2, bảng B.I, dòng 6, 7","requirement":"Công suất liên tục ≥ 51KW; công suất tối đa ≥ 56KW"},{"item":"Tổ máy 50 KVA - Động cơ: Xy lanh","quote":"Số xy lanh, kiểu bố trí≥ 4 thẳng hàng.","reference":"Chương V, mục 1.2, bảng B.I, dòng 8-12","requirement":"≥ 4 xy lanh thẳng hàng; tổng dung tích ≥ 2,85 lít; đường kính ≥ 93 mm; hành trình ≥ 105 mm; tỉ số nén ≥ 18.2:1"},{"item":"Tổ máy 50 KVA - Động cơ: Kiểu điều tốc","quote":null,"reference":"Chương V, mục 1.2, bảng B.I, dòng 13","unverified":true,"requirement":"Điện tử bằng ECU"},{"item":"Tổ máy 50 KVA - Động cơ: Mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu ở tải 100% định mức≤ 11,6 L/h","reference":"Chương V, mục 1.2, bảng B.I, dòng 15, 16","requirement":"≤ 11,6 L/h ở tải 100% định mức; ≤ 8,6 L/h ở tải 75% định mức"},{"item":"Tổ máy 50 KVA - Động cơ: Bôi trơn, lọc, cảm biến","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 1.2, bảng B.I, dòng 14, 17, 18","requirement":"Bơm nhớt, bôi trơn cưỡng bức; có phin lọc dầu bôi trơn, phin lọc nhiên liệu, màng lọc nhiên liệu tinh và thô; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Tổ máy 50 KVA - Động cơ: Khởi động, làm mát, sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, bảng B.I, dòng 19-21","requirement":"Motor khởi động điện DC có sạc ắc quy khi chạy máy; két nước đồng kết hợp quạt gió đầu trục; có tính năng sấy trước khi khởi động"},{"item":"Tổ máy 50 KVA - Đầu phát: Hãng, nơi sản xuất, năm sản xuất","quote":"Hãng sản xuất đầu phát thuộc nhóm nước G7","reference":"Chương V, mục 1.2, bảng B.II, dòng 1-3","requirement":"Hãng sản xuất đầu phát thuộc nhóm nước G7; nơi sản xuất do nhà thầu cung cấp thông tin; năm sản xuất 2025"},{"item":"Tổ máy 50 KVA - Đầu phát: Loại, công suất","quote":"Công suất liên tục≥ 60KVA.","reference":"Chương V, mục 1.2, bảng B.II, dòng 4-6","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 3 pha, 4 dây; công suất liên tục ≥ 60KVA; Cosφ = 0.8"},{"item":"Tổ máy 50 KVA - Đầu phát: Điện áp, tần số, tốc độ","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2, bảng B.II, dòng 7-10","requirement":"220/380V hoặc 230/400V, 3 pha 4 dây; 50 Hz; 1.500 vòng/phút; dao động điện áp ≤ 1% (tốc độ thay đổi -2% đến +5%, hệ số công suất 0,8 đến 1)"},{"item":"Tổ máy 50 KVA - Đầu phát: Quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng B.II, dòng 11","requirement":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy 50 KVA - Đầu phát: AVR, kích từ","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2, bảng B.II, dòng 12, 13","requirement":"Tự động điều chỉnh điện áp AVR, hoạt động ở nhiều mức tải; tự kích từ, không chổi than"},{"item":"Tổ máy 50 KVA - Đầu phát: Cấp bảo vệ, cấp cách điện","quote":null,"reference":"Chương V, mục 1.2, bảng B.II, dòng 14, 15","unverified":true,"requirement":"Cấp bảo vệ tối thiểu IP23; cấp cách điện H/H"},{"item":"Tổ máy 50 KVA - Bộ điều khiển: Hãng, nơi sản xuất, năm sản xuất","quote":"Hãng sản xuất bảng điều khiển thuộc nhóm nước G7 hoặc Châu Âu.","reference":"Chương V, mục 1.2, bảng B.III, dòng 1-3","requirement":"Hãng sản xuất bảng điều khiển thuộc nhóm nước G7 hoặc Châu Âu; nơi sản xuất do nhà thầu cung cấp thông tin; năm sản xuất 2025"},{"item":"Tổ máy 50 KVA - Bộ điều khiển: Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng B.III, dòng 4","requirement":"Gắn mặt trước máy; màn hình LCD; công nghệ vi xử lý, có nút dừng khẩn cấp bên ngoài; nút RUN/OFF/AUTO; ngôn ngữ tiếng Việt (hoặc tiếng Anh); lưu sự kiện ≥ 500 event log; tự khởi động khi có tín hiệu dòng điện tổ ắc quy trạm BTS thấp"},{"item":"Tổ máy 50 KVA - Bộ điều khiển: Chức năng hiển thị","quote":"(2) Điện áp máy phát điện (V)","reference":"Chương V, mục 1.2, bảng B.III, dòng 5","requirement":"Hiển thị công suất phát (Kw-h), điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, số giờ chạy cộng dồn, số giờ còn lại phải bảo trì, báo lỗi, thời gian bảo trì"},{"item":"Tổ máy 50 KVA - Bộ điều khiển: Bảo vệ và tự động dừng máy","quote":"Động cơ vượt quá tốc độ cho phép.","reference":"Chương V, mục 1.2, bảng B.III, dòng 6","requirement":"Dừng máy khi điện áp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, quá tốc, không đạt tốc độ, mức nhiên liệu thấp, nhấn dừng khẩn cấp"},{"item":"Tổ máy 50 KVA - Bộ điều khiển: Cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, bảng B.III, dòng 7","requirement":"Trễ khởi động máy phát 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng điện lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ (điều chỉnh được)"},{"item":"Tổ máy 50 KVA - Bộ điều khiển: Điều khiển ATS","quote":"Điều khiển công tắc chuyển mạch ATS.","reference":"Chương V, mục 1.2, bảng B.III, dòng 8","requirement":"Điều khiển công tắc chuyển mạch ATS; khi điện lưới không đạt về điện áp, tần số hoặc mất pha thì khởi động động cơ rồi chuyển qua điện máy phát, khi điện lưới đảm bảo thì chuyển lại điện lưới"},{"item":"Tổ máy 50 KVA - Bộ điều khiển: Kết nối mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-45.","reference":"Chương V, mục 1.2, bảng B.III, dòng 9","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-45, kèm phần mềm điều khiển và lập trình trên máy vi tính"},{"item":"Tổ máy 50 KVA - Phụ kiện: Ắc quy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, bảng B.IV, dòng 4","requirement":"Kèm máy 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ; có bộ nạp bình ắc quy kèm theo máy"},{"item":"Tổ máy 50 KVA - Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, bảng B.IV, dòng 3","requirement":"Xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác"},{"item":"Tổ máy 50 KVA - Phụ kiện: Bộ lọc, cao su chống rung, dụng cụ","quote":"Mỗi máy 1 bộ (1 chìa khóa mở lọc dầu, lọc nhớt,....) đi kèm theo máy.","reference":"Chương V, mục 1.2, bảng B.IV, dòng 1, 5, 8","requirement":"Bộ lọc nhiên liệu tháo lắp được; bộ cao su chống rung nguyên thủy theo máy; mỗi máy 1 bộ dụng cụ sửa chữa cơ bản"},{"item":"Tổ máy 50 KVA - Lắp đặt: Vật tư phụ trợ","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, ...) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, bảng B.IV, dòng 6","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Tổ máy 50 KVA - Lắp đặt: Phạm vi","quote":"Máy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.","reference":"Chương V, mục 1.2, bảng B.V, dòng 1-4","requirement":"Vận chuyển và lắp đặt đúng vị trí chủ đầu tư chỉ định; đặt cân bằng; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; chạy thử tải theo yêu cầu"},{"item":"Tổ máy 50 KVA - Thử nghiệm","quote":"Chạy thử tải từng máy (tải giả) vị trí các trạm được lắp đặt của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Chạy thử tải từng máy (tải giả) tại vị trí các trạm trước khi đưa vào sử dụng, có bên bán và bên mua chứng kiến"},{"item":"Tổ máy 50 KVA - Bảo hành","quote":"Nhà thầu cam kết bảo hành hàng hóa do nhà thầu cung cấp tối thiểu là ≥ 2 năm (24 tháng)","reference":"Chương V, mục C.I, dòng 1, 3","requirement":"Bảo hành tối thiểu ≥ 2 năm (24 tháng) kể từ ngày bàn giao nghiệm thu; bảo trì, bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt"},{"item":"Tổ máy 50 KVA - Tài liệu kèm theo","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).","reference":"Chương V, mục 1.2, bảng A dòng 36 và bảng B.IV, dòng 7","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt), tài liệu hướng dẫn vận hành (tiếng Việt); catalog, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:21:44.905Z"}},"IB2500386628":{"u":"2026-11-03T03:05:19.023+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; không nêu mức tiêu hao nhiên liệu, bộ AVR, vỏ/độ ồn, thùng nhiên liệu, ATS, cáp.","Xuất xứ 'G7' và nhà sản xuất 'Chính hãng' được ghi nguyên văn, không nêu hãng cụ thể ngoài các tham chiếu CAT/Caterpillar.","Một số dòng có nhiều ý được gộp; trường quote chỉ trích dòng đại diện, các mục quote=null là tóm lược nhiều dòng.","Mục 2.4 'Các hệ thống bổ trợ, dụng cụ kèm theo' để trống trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua sắm các tổ máy phát điện diesel hàng hải","notifyNo":"IB2500386628","generatorCapacity":"581 kVA / 465 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Công suất","quote":"- Công suất: 581kVA/465kW.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất 581kVA/465kW."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Điện áp/Pha/Tần số","quote":"- Điện áp/Pha/Tần số: 400VAC/3/50Hz.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"400VAC/3 pha/50Hz."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Hệ số công suất","quote":"- Hệ số công suất: Cosφ = 0,8.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Cosφ = 0,8."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Kết cấu lắp đặt","quote":"- Động cơ và đầu phát được lắp đặt thành 1 khối độc lập trên khung thép chung. khung thép\nchung được lắp trên chân giảm chấn.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Động cơ và đầu phát được lắp thành 1 khối độc lập trên khung thép chung; khung thép chung được lắp trên chân giảm chấn."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Kích thước","quote":"- Kích thước: Dài x Rộng x Cao = 3038 x 1411 x 1648 mm (±01%).","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dài x Rộng x Cao = 3038 x 1411 x 1648 mm (±01%)."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Trọng lượng khô","quote":"- Trọng lượng khô: 4421 kg (±02%).","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"4421 kg (±02%)."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Màu sơn","quote":"- Màu sơn: Vàng cam Caterpillar.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Vàng cam Caterpillar."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Model, nhà sản xuất, xuất xứ","quote":"- Model: C18 hoặc tương đương.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Model C18 hoặc tương đương; nhà sản xuất chính hãng; xuất xứ G7."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Loại động cơ","quote":"- Loại động cơ: Động cơ 4 thì, làm mát bằng nước, 6 xi-lanh thẳng hàng.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Động cơ 4 thì, làm mát bằng nước, 6 xi-lanh thẳng hàng."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Dung tích xi lanh, đường kính và hành trình piston","quote":"- Dung tích xi lanh: 18.0 lít.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Dung tích 18.0 lít; đường kính piston 145 mm; hành trình piston 183 mm."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Công suất/tốc độ định mức","quote":"- Công suất/Tốc độ định mức: 492bkW/1500 rpm.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"492bkW/1500 rpm."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Nhiên liệu, kiểu hút gió","quote":"- Sử dụng nhiên liệu: Dầu diesel.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Nhiên liệu dầu diesel; hút gió tăng áp."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Hệ thống khởi động","quote":"- Hệ thống khởi động: Điện, khởi động bằng bộ khởi động 24VDC.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Điện, khởi động bằng bộ khởi động 24VDC."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Mạch làm mát nhiệt độ cao (HT), mạch làm mát nhiệt độ thấp (LT), bơm làm mát nhiệt độ cao và thấp truyền động bằng bánh răng, bình sinh hàn, bình giãn nở, van điều nhiệt, các đường ống."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Hệ thống nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Hệ thống kim phun điều khiển cơ điện tử; bơm mồi nhiên liệu, bơm chuyển nhiên liệu lai bằng bánh răng, bộ lọc nhiên liệu kép, bộ làm mát nhiên liệu, các đường ống dẫn."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Hệ thống khí nạp, khí xả, bôi trơn","quote":"- Hệ thống khí nạp và khí xả.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Có hệ thống khí nạp và khí xả; hệ thống bôi trơn gồm bơm dầu bôi trơn truyền động bánh răng, sinh hàn dầu, bầu lọc, ống thông hơi, que thăm."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Điều khiển, giám sát, cảnh báo","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Bộ điều khiển điện tử đơn (ECM) của CAT, tín hiệu cảm biến ga PWM, các cảm biến tốc độ, nhiệt độ, áp suất, công suất tải."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Đăng kiểm","quote":"- Chứng nhận đăng kiểm: BV hoặc đăng kiểm khác trong khối IACS.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"BV hoặc đăng kiểm khác trong khối IACS."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Tiêu chuẩn khí thải","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Tuân theo tiêu chuẩn khí thải IMO II năm 2011 theo công ước quốc tế về hạn chế ô nhiễm từ tàu biển năm 1973, sửa đổi năm 1978."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Động cơ - Chứng nhận khí thải","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, mục 1.1","requirement":"Được cấp bởi DNV (Det Norske Veritas), phù hợp tiêu chuẩn của DNV."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Đầu phát - Xuất xứ, công suất","quote":"- Công suất: 581KVA (465ekw), cosφ 0.8","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.2","requirement":"Xuất xứ G7; công suất 581KVA (465ekw), cosφ 0.8."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Đầu phát - Điện áp, tần số, tốc độ","quote":"- Điện áp: 400VAC/3ph.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.2","requirement":"Điện áp 400VAC/3ph; tần số 50 Hz; vận tốc vòng quay 1500 Rpm."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"- Bảo vệ máy phát: IP23.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.2","requirement":"Cấp cách điện H; bảo vệ IP23."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Đầu phát - Đăng kiểm","quote":"- Chứng nhận đăng kiểm: BV hoặc đăng kiểm khác trong khối IACS","reference":"Chương V, mục 1.2, hạng mục 1, mục 1.2","requirement":"BV hoặc đăng kiểm khác trong khối IACS."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Bảng điều khiển - Cấu hình","quote":"- Hộp bảng điều khiển tích hợp với bộ máy phát điện.","reference":"Chương V, mục 1.2, hạng mục 1, mục 2.3","requirement":"Hộp bảng điều khiển tích hợp với bộ máy phát điện; bảng điều khiển đồng bộ tích hợp, cấu hình để giao tiếp với hệ thống dữ liệu giám sát và điều khiển trung tâm của tàu."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Bảng điều khiển - Đo lường và hiển thị","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, mục 2.3","requirement":"Điện áp máy phát; tần số máy phát và tốc độ động cơ; dòng điện tải và công suất tải; áp suất dầu bôi trơn; nhiệt độ động cơ/chất làm mát; điện áp ắc quy khởi động; số giờ chạy."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Bảng điều khiển - Giám sát, cảnh báo, bảo vệ","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, mục 2.3","requirement":"Cảnh báo, tự động bảo vệ khi thông số vượt ngưỡng hoặc sự cố: điện áp máy phát cao/thấp, tần số cao/thấp, tốc độ động cơ cao/thấp, áp suất dầu thấp, nhiệt độ nước làm mát/động cơ cao, điện áp ắc quy khởi động cao/thấp, quá tải, ngắn mạch, lỗi khởi động; hiển thị, báo hiệu trạng thái, cảnh báo và sự cố; lưu lại sự kiện, cảnh báo, giờ chạy máy."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Chứng chỉ","quote":"2.5. Chứng chỉ: Chứng nhận kiểu loại của nhà sản xuất","reference":"Chương V, mục 1.2, hạng mục 1, mục 2.5","requirement":"Chứng nhận kiểu loại của nhà sản xuất; Test report."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Thử nghiệm tại nhà máy","quote":null,"reference":"Chương V, mục 1.2, các yêu cầu về kỹ thuật khác","requirement":"Các tổ hợp máy phát điện phải được chạy thử nghiệm bởi nhà máy sản xuất hoặc tổ chức có thẩm quyền theo TCVN9729-1:2013/ISO 8528-1:2005 hoặc tiêu chuẩn quốc tế, có biên bản thử nghiệm kèm theo."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Tình trạng và năm sản xuất","quote":"- Hàng hóa phải mới 100%, chưa qua sử dụng, được sản xuất từ năm 2025 trở về sau;","reference":"Chương V, mục 1.2, các yêu cầu về kỹ thuật khác","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về sau."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1.2, các yêu cầu về kỹ thuật khác","requirement":"Sách hướng dẫn sử dụng, bảo quản, bảo dưỡng, niêm cất; bản vẽ điện; bản vẽ lắp đặt; sách tra cứu phụ tùng."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Phạm vi lắp đặt (dịch vụ kỹ thuật)","quote":null,"reference":"Chương V, mục 1.3","requirement":"Tháo hệ thống liên quan, tháo/cẩu nắp khoang máy, tháo và di chuyển tổ hợp máy cũ; cẩu, lắp đặt, căn chỉnh tổ máy mới; đấu nối, tích hợp, cài đặt với hệ thống điện trên tàu; chạy thử, hòa đồng bộ với các tổ máy sẵn có, vận hành, thử tải; lắp lại nắp khoang máy và các hệ thống liên quan; hướng dẫn vận hành, đào tạo, chuyển giao; bảo dưỡng lần đầu."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Bảo hành","quote":"- Thời gian bảo hành tối thiểu 24 tháng, 1 đổi 1 trong vòng 12 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa đối với tất cả các sản phẩm.","reference":"Chương V, mục 1.4","requirement":"Bảo hành tối thiểu 24 tháng, 1 đổi 1 trong vòng 12 tháng kể từ ngày nghiệm thu, bàn giao; bảo hành thêm 12 tháng đối với hàng hóa thay mới, sửa chữa trong thời gian bảo hành."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Chạy thử tải khi nghiệm thu","quote":null,"reference":"Chương V, mục 3","requirement":"Chạy thử tải ở 25%, 50%, 75%, 100%, 110% công suất để kiểm tra các thông số kỹ thuật."},{"item":"Tổ máy phát điện diesel hàng hải (hạng mục 1): Hồ sơ C/O, C/Q","quote":null,"reference":"Chương V, mục 4","requirement":"Giấy xác nhận nguồn gốc xuất xứ (C/O), xác nhận chất lượng (C/Q) do nhà sản xuất phát hành, kèm bản dịch tiếng Việt, bản sao y công chứng (hàng nhập khẩu): 04 bộ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:05:18.145Z"}},"IB2500390999":{"u":"2026-11-03T03:21:18.365+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT.pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp bị tách dòng, lẫn cột nên một số trích dẫn là đoạn ngắn nằm trong một dòng văn bản.","Dòng 'Nối đất' và mục thử nghiệm không có trích dẫn nguyên văn trên một dòng liền nên để quote là null.","Công suất liên tục của đầu phát (≥ 15.0 KVA) lớn hơn công suất tổ máy (≥ 12,0 kVA); giữ nguyên theo văn bản.","Văn bản không nêu hãng, model cụ thể của động cơ, đầu phát hay ATS; các mục này do nhà thầu cung cấp."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12.5KVA","notifyNo":"IB2500390999","generatorCapacity":"10 x 12.5 kVA; công suất liên tục (100% tải) ≥ 12,0 kVA/ 12,0 kW, công suất dự phòng ≥ 13,2 kVA/ 13,2 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"- Quy mô: Mua sắm 10 máy phát điện 12.5KVA","reference":"Chương V, mục 1.1","requirement":"Mua sắm 10 máy phát điện 12.5KVA (mua bổ sung cho các trạm CSHT di động năm 2025 đợt 1)"},{"item":"Tiêu chuẩn tổ máy phát điện","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1.2 (Tài liệu viện dẫn)","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông"},{"item":"Tiêu chuẩn ắc quy","quote":"- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1.2 (Tài liệu viện dẫn)","requirement":"TCVN 7916-1:2008 về ắc quy khởi động loại chì-axit"},{"item":"Tiêu chuẩn mức ồn","quote":"- TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1.2 (Tài liệu viện dẫn)","requirement":"TCVN 6627-9: 2011 (IEC 60034-9: 2007) về giới hạn mức ồn"},{"item":"Tình trạng, năm sản xuất","quote":"Từ tháng 11/2024 trở về sau","reference":"Chương V, mục 1.2 a) và bảng I","requirement":"Máy phát điện (động cơ, đầu phát, bảng điều khiển) mới 100%, chưa qua sử dụng, sản xuất từ tháng 11/2024 trở về sau"},{"item":"Xuất xứ","quote":"EU; G7 hoặc Việt Nam","reference":"Chương V, bảng I - Xuất xứ","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam"},{"item":"CO/CQ","quote":"+ Đối với hàng hóa nhập khẩu đồng bộ nguyên máy: Giấy chứng nhận xuất","reference":"Chương V, mục 1.2 a)","requirement":"Hàng sản xuất trong nước: CO và CQ cho động cơ, đầu phát, bảng điều khiển; hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy (bản gốc hoặc bản chứng thực công chứng)"},{"item":"Nhãn hiệu (hàng sản xuất tại Việt Nam)","quote":"Việt Nam cấp còn hiệu lực","reference":"Chương V, bảng I - Nhãn hiệu","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực"},{"item":"Khí thải","quote":"(Kv= 0,8; Kp=1 hoặc","reference":"Chương V, bảng I - Khí thải, hệ thống thoát khí thải","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1); hệ thống thoát khí thải thông thoáng"},{"item":"Điều kiện hoạt động","quote":"độ môi trường từ 0 đến 40oC và độ ẩm","reference":"Chương V, bảng I - Điều kiện hoạt động","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Bảng thông số đặc trưng","quote":"+ Công suất ra danh định.","reference":"Chương V, bảng I - Bảng thông số đặc trưng","requirement":"Có bảng thông số bền, lắp chắc chắn hoặc in trên vỏ máy, gồm: nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Loại máy","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Chương V, bảng I - Loại máy","requirement":"Máy phát điện chạy dầu Diesel, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ, không chổi than, tự kích từ, có AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Công suất liên tục (100% tải)","quote":"≥ 12,0 kVA/ 12,0 kW","reference":"Chương V, bảng I - Công suất liên tục","requirement":"≥ 12,0 kVA/ 12,0 kW"},{"item":"Công suất dự phòng","quote":"Công suất dự phòng ≥ 13,2 kVA/ 13,2 kW","reference":"Chương V, bảng I - Công suất dự phòng","requirement":"≥ 13,2 kVA/ 13,2 kW"},{"item":"Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, bảng I - Điện áp định mức","requirement":"220-230V, ±1,5%, xoay chiều; dao động điện áp từ không tải đến 100% tải ≤ ±1,5%"},{"item":"Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, bảng I - Số pha, số dây","requirement":"1 pha, 2 dây"},{"item":"Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, bảng I - Hệ số công suất","requirement":"Cos ϕ = 1"},{"item":"Tần số","quote":"50 Hz, ±5%","reference":"Chương V, bảng I - Tần số","requirement":"50 Hz, ±5%; dao động tần số từ không tải đến 100% tải ≤ ±5%"},{"item":"Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, bảng I - Nhiên liệu sử dụng","requirement":"Dầu Diesel thông dụng trên thị trường"},{"item":"Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Chương V, bảng I - Tốc độ vòng quay","requirement":"1.500 vòng/phút ±5%"},{"item":"Hệ thống khởi động (tổ máy)","quote":"Khởi động đề điện bằng ắc quy kín khí","reference":"Chương V, bảng I - Hệ thống khởi động","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Cơ cấu truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, bảng I - Cơ cấu truyền động, Kết cấu","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Bộ nạp bình ắc quy từ điện lưới","quote":"Kèm theo máy","reference":"Chương V, bảng I - Bộ nạp bình ắc quy từ điện lưới","requirement":"Kèm theo máy"},{"item":"Aptomat (CB) tại ngõ ra của máy","quote":"Mitsubishi, Schneider, Clipsal, Chint,","reference":"Chương V, bảng I - Aptomat tại ngõ ra của máy","requirement":"CB có chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy, dòng định mức phù hợp dòng điện máy phát"},{"item":"Khả năng khởi động tải","quote":"Có khả năng khởi động từ mức 0% tải","reference":"Chương V, bảng I - Khả năng khởi động","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi","reference":"Chương V, bảng I","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, bảng I","requirement":"≥ 12 giờ"},{"item":"Khả năng quá tải 110% (tổ máy)","quote":"thời gian ≥ 01 giờ/12 giờ chạy máy liên","reference":"Chương V, bảng I","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Mức tiêu thụ nhiên liệu (tổ máy)","quote":"≤ 3,5 lít/giờ tại (75 %) tải định mức","reference":"Chương V, bảng I - Mức tiêu thụ nhiên liệu","requirement":"≤ 3,5 lít/giờ tại 75% tải định mức; ≤ 4,5 lít/giờ tại 100% tải định mức"},{"item":"Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy","reference":"Chương V, bảng I - Độ ồn","requirement":"≤ 72 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Hệ thống làm mát (tổ máy)","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, bảng I - Hệ thống làm mát","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, bảng I - Thùng nhiên liệu, Dung tích thùng nhiên liệu","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; nắp có khóa. Dung tích ≥ 65 lít"},{"item":"Vỏ chống ồn","quote":"- Vật liệu chống ồn: Sử dụng cao su non","reference":"Chương V, bảng I - Vỏ chống ồn","requirement":"Vỏ nhập khẩu đồng bộ theo máy hoặc sản xuất trong nước theo tiêu chuẩn; sơn tĩnh điện, đặt ngoài trời, có khóa; ống pô giảm thanh trong vỏ; thoát nhiệt và ống khói theo chiều dọc; vật liệu chống ồn cao su non cách nhiệt, cách âm, chống cháy; có nắp tháo lắp nhanh đổ nước làm mát trên nóc; có ống dẫn dầu thải ra ngoài vỏ"},{"item":"Cấp bảo vệ vỏ ngoài","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Chương V, bảng I - Vỏ chống ồn","requirement":"≥ IP23; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu"},{"item":"Khung bệ máy, chống rung","quote":"- Khung được gấp & hàn bằng thép tấm","reference":"Chương V, bảng I - Khung bệ máy, Hệ thống chống rung","requirement":"Khung chắc chắn, chống rung, có đế cao su giảm chấn, gấp và hàn bằng thép tấm, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Kích thước máy (Dài x Rộng x Cao)","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản","reference":"Chương V, bảng I - Kích thước máy","requirement":"≤ 1425 x 725 x 950 mm; cung cấp bản vẽ chi tiết thể hiện kích thước máy"},{"item":"Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 670 KG","reference":"Chương V, bảng I - Trọng lượng khô","requirement":"≤ 670 KG"},{"item":"Nối đất","quote":null,"reference":"Chương V, bảng I - Nối đất","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/nối đất, đảm bảo nối đất an toàn"},{"item":"Tài liệu kỹ thuật, catalogue, chứng chỉ, bản vẽ","quote":"ISO9001:2015; ISO14001:2015;","reference":"Chương V, bảng I","requirement":"Thông số công bố trên website nhà sản xuất; catalogue gốc của hãng (có bản dịch tiếng Việt nếu bằng tiếng nước ngoài); ISO9001:2015, ISO14001:2015, ISO45001:2018 còn thời hạn (đơn vị lắp ráp/sản xuất trong nước); bản vẽ 2D, 3D, sơ đồ cụm chi tiết, sơ đồ lắp ráp và sơ đồ kết nối hệ thống điều khiển"},{"item":"Động cơ: hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu đầu phát","reference":"Chương V, bảng II","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và xuất xứ; nhãn hiệu cùng với nhãn hiệu đầu phát; năm sản xuất từ tháng 11/2024 trở về sau"},{"item":"Động cơ: loại","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, bảng II - Loại động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Động cơ: tốc độ định mức","quote":"1.500 vòng/phút ±5%","reference":"Chương V, bảng II - Tốc độ vòng quay định mức","requirement":"1.500 vòng/phút ±5%"},{"item":"Động cơ: số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, bảng II","requirement":"≥ 3 thẳng hàng"},{"item":"Động cơ: dung tích, đường kính, hành trình xilanh","quote":"≥ 2.3 lít","reference":"Chương V, bảng II","requirement":"Tổng dung tích xilanh ≥ 2.3 lít; đường kính xilanh ≥ 87 mm; hành trình xilanh ≤ 103 mm"},{"item":"Động cơ: công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 18.0 kW","reference":"Chương V, bảng II","requirement":"≥ 18.0 kW"},{"item":"Động cơ: công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 19.8 kW","reference":"Chương V, bảng II","requirement":"≥ 19.8 kW"},{"item":"Động cơ: tỉ số nén, điều tốc, phun nhiên liệu, nạp khí","quote":"Trực tiếp (Direct)","reference":"Chương V, bảng II","requirement":"Tỉ số nén ≥ 19:1; điều tốc điện tử hoặc cơ khí; nhiên liệu Diesel; phun trực tiếp (Direct); nạp khí tự nhiên"},{"item":"Động cơ: hệ thống bôi trơn, lọc","quote":"≤ 8 lít","reference":"Chương V, bảng II","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn (gồm lọc dầu) ≤ 8 lít; có bộ lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được"},{"item":"Động cơ: cảm biến","quote":"- Cảm biến áp suất dầu bôi trơn","reference":"Chương V, bảng II - Hệ thống cảm biến động cơ","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: hệ thống khởi động, ắc quy, sạc","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, bảng II","requirement":"Motor khởi động điện 12VDC; ắc quy khởi động ≥ 45Ah loại kín khí; công suất mô tơ khởi động ≥ 3,0 kW; công suất máy phát sạc ắc quy ≥ 35A"},{"item":"Động cơ: hệ thống làm mát","quote":"≤ 14 lít","reference":"Chương V, bảng II","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục, có bình nước phụ; dung tích nước làm mát (gồm két nước và đường ống) ≤ 14 lít"},{"item":"Động cơ: tiêu thụ nhiên liệu theo công bố nhà sản xuất (máy 12,0kW)","quote":"Tại 100% tải: ≤ 4,5 lít/giờ","reference":"Chương V, bảng II","requirement":"100% tải ≤ 4,5 lít/giờ; 75% tải ≤ 3,5 lít/giờ; 50% tải ≤ 3,1 lít/giờ; 25% tải ≤ 2,8 lít/giờ"},{"item":"Đầu phát: hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, bảng III","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và xuất xứ; nhãn hiệu cùng với nhãn hiệu tổ máy; năm sản xuất từ tháng 11/2024 trở về sau"},{"item":"Đầu phát: điện áp, pha, tần số, hệ số công suất","quote":"220-230 VAC","reference":"Chương V, bảng III","requirement":"Điện áp ra 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1%; tần số 50 Hz, dao động ≤ ± 5%; cos φ = 1"},{"item":"Đầu phát: công suất liên tục","quote":"≥ 15.0 KVA","reference":"Chương V, bảng III","requirement":"≥ 15.0 KVA tại 40oC, Class H"},{"item":"Đầu phát: công suất dự phòng","quote":"≥ 110%* công suất liện tục","reference":"Chương V, bảng III","requirement":"≥ 110%* công suất liên tục tại 40oC, Class H"},{"item":"Đầu phát: khả năng quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, bảng III","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, bảng III","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, bảng III","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ đầu phát ≥ IP23"},{"item":"Đầu phát: hiệu suất, kết cấu, làm mát","quote":"≥ 88.4%","reference":"Chương V, bảng III","requirement":"Hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 88.4%; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Điều khiển: chế độ vận hành, nút bấm","quote":"- Auto (Khởi động tự động);","reference":"Chương V, bảng IV","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; phím Stop, Start, Auto, Manual, C/O, Set, phím lên/xuống; có ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp"},{"item":"Điều khiển: bảng điều khiển, màn hình","quote":"≥ 128 x 64 LCD","reference":"Chương V, bảng IV","requirement":"Bảng điều khiển kỹ thuật số; màn hình hiển thị ≥ 128 x 64 LCD; nhiệt độ hoạt động từ -25oC đến 70oC; điện áp cấp nguồn liên tục 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Điều khiển: đèn LED trạng thái","quote":"+ Trạng thái hoạt động chế độ Auto","reference":"Chương V, bảng IV - Đèn báo trạng thái","requirement":"Đèn LED hiển thị trạng thái hoạt động bảng điều khiển, chế độ Stop, Auto, C/O, Manual và trạng thái cảnh báo"},{"item":"Điều khiển: đo lường hiển thị trên LCD","quote":"- Số giờ vận hành máy","reference":"Chương V, bảng IV","requirement":"Điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr, kWh), % tải, trình tự pha máy phát; điện áp ắc quy trạm BTS; hệ số công suất; tốc độ động cơ; số giờ vận hành; số lần khởi động; điện áp sạc ắc quy; điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu bôi trơn; mức nhiên liệu; điện áp, tần số, trình tự pha điện lưới khi kết nối ATS"},{"item":"Điều khiển: bảo vệ dừng máy tự động và cảnh báo","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, bảng IV","requirement":"Dừng máy khi điện áp, tần số máy phát cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy; cảnh báo các lỗi tương tự và điện áp ắc quy cao/thấp"},{"item":"Điều khiển: giao diện ATS","quote":"- Điều khiển và hiển thị đóng cắt được 2","reference":"Chương V, bảng IV - Giao diện kết nối bộ ATS","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa; điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Điều khiển: truyền thông, phần mềm","quote":"Modbus RS485","reference":"Chương V, bảng IV","requirement":"Chuẩn truyền thông Modbus RS485 (cung cấp địa chỉ thanh ghi); kết nối máy tính qua cổng USB; giám sát từ xa qua Internet bằng máy tính và ứng dụng smartphone (khi trang bị thêm thiết bị); phần mềm tải miễn phí từ website nhà sản xuất, điều khiển qua USB hoặc RS485; catalogue bản gốc của chính hãng"},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện","reference":"Chương V, bảng V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới","quote":"Sạc hai giai đoạn","reference":"Chương V, bảng VI","requirement":"Điện áp vào 90 ~ 280 VAC, tần số 50/60Hz; hiệu suất cao nhất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất ra tối đa 85W; nhiệt độ hoạt động -30 ºC đến +55 ºC, lưu trữ -40 ºC đến +85 ºC; độ ẩm 20%RH～93%RH; bảo vệ ngắn mạch, ngược cực; catalogue bản gốc chính hãng"},{"item":"Vật tư kèm theo máy","quote":"Trung bình 8 m/máy","reference":"Chương V, bảng VIII","requirement":"Mỗi máy trung bình: dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh 8 m, cáp đấu nối cáp đồng 2x16 mm2 bọc PVC 8 m, ống nhựa gân xoắn HDPE 40/30 8 m, ống thoát khói ra khỏi phòng máy 01 m; nhiên liệu chạy máy 15 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy; thiếu vật tư thì nhà thầu cung cấp bổ sung không tính thêm chi phí"},{"item":"Vận chuyển, lắp đặt, chạy thử","quote":"- Địa điểm cung cấp và lắp đặt: Tại các trạm BTS thuộc Viễn thông Phú Thọ.","reference":"Chương V, bảng IX và mục 1.2.2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản an toàn đáp ứng thực tế từng trạm; lắp đặt tại các trạm BTS thuộc Viễn thông Phú Thọ"},{"item":"Bảo hành","quote":"+ Thời hạn bảo hành: ≥ 36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.2.4 và bảng VII","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần trong thời gian bảo hành; địa điểm bảo hành tại tỉnh Phú Thọ"},{"item":"Phụ tùng thay thế","quote":"gian bảo hành.","reference":"Chương V, bảng VII","requirement":"Cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Thử nghiệm","quote":null,"reference":"Chương V, Mục 3","requirement":"Thử nghiệm thiết bị máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:21:17.413Z"}},"IB2500394492":{"u":"2026-11-03T03:16:18.425+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR nhiều lỗi chính tả và ngắt dòng; các trích dẫn được chép nguyên văn từng dòng như trong văn bản nên có thể chứa lỗi OCR.","Văn bản không nêu nhãn hiệu/model động cơ và đầu phát, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, AVR, mức ồn, dung tích bồn dầu, thời hạn bảo hành, tiêu chuẩn sản phẩm cụ thể.","Mục 'Chức năng bảo vệ và tự động dừng máy khi xảy ra sự cố' trong văn bản lặp lại danh sách chức năng điều khiển, không liệt kê các điều kiện bảo vệ cụ thể.","Cáp (1x200) mm2 xuất hiện hai dòng (> 70 mét và > 120 mét) và cáp (1x95) mm2 hai dòng (> 40 mét và > 60 mét); văn bản không nói rõ mục đích từng đoạn.","Mục 2 (Bản vẽ): không yêu cầu; Mục 3 (Kiểm tra và thử nghiệm): không thực hiện.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Đầu phát điện - Dao động điện áp (09)."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện dự phòng - Bệnh viện Đa khoa tỉnh Gia Lai","notifyNo":"IB2500394492","generatorCapacity":"2 x 750 kVA liên tục (tổng công suất hệ thống 1600kVA), hòa đồng bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống - Số lượng và cấu hình","quote":"công suất là 1600kVA bao gồm 02 Tô máy phát","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Hệ thống máy phát điện dự phòng tổng công suất 1600kVA gồm 02 tổ máy phát điện liên tục 750kVA có vỏ, hòa đồng bộ với nhau; số lượng 1 hệ thống"},{"item":"Hệ thống - Xuất xứ","quote":"+ Xuất xứ: Việt Nam hoặc các nước Châu Á,","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Việt Nam hoặc các nước Châu Á"},{"item":"Hệ thống - Tình trạng, năm sản xuất","quote":"mới 100% sản xuất năm 2025","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Mới 100%, sản xuất năm 2025"},{"item":"Tổ máy - Đồng bộ nhãn hiệu","quote":"cùng một nhãn hiệu","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Tổ máy gồm động cơ, đầu phát điện, bảng điều khiển, vỏ chống ồn cùng một nhãn hiệu"},{"item":"Tổ máy - Chứng nhận nhà sản xuất","quote":"ISO9001, ISO14001, ISO 45001","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Nhà sản xuất tổ máy có chứng nhận ISO9001, ISO14001, ISO 45001"},{"item":"Tổ máy - Kích thước cả vỏ chống ồn","quote":"(Rộng x Dài x Cao) :<4567 x 1825x 2522 mm","reference":"Chương V, mục 1.2.b, STT 1","requirement":"(Rộng x Dài x Cao) < 4567 x 1825 x 2522 mm"},{"item":"Tổ máy 750kVA - Công suất liên tục","quote":"+ Công suất liên tục: 750kVA/600kW","reference":"Chương V, mục 1.2.b, STT 1","requirement":"750kVA/600kW"},{"item":"Tổ máy 750kVA - Công suất dự phòng","quote":"+ Công suất dự phòng: > 800kVA/640kW","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 800kVA/640kW"},{"item":"Tổ máy - Điện áp, số pha, hệ số công suất","quote":"+ Điện áp 230/400V, 3P/4W, Pf0.8","reference":"Chương V, mục 1.2.b, STT 1","requirement":"230/400V, 3P/4W, Pf0.8"},{"item":"Tổ máy - Tần số, tốc độ","quote":"+ Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục 1.2.b, STT 1","requirement":"50Hz, tốc độ 1500 vòng/phút"},{"item":"Tổ máy - Vỏ chống ồn","quote":"cách âm đồng bộ.","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Có vỏ chống ồn/vỏ cách âm đồng bộ; không nêu mức ồn"},{"item":"Động cơ - Kiểu","quote":"- Kiểu động cơ: Động cơ diesel, 4 kỳ, phun","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Động cơ diesel, 4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Động cơ - Công suất liên tục","quote":"- Công suât liên tục: > 753 KW","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 753 kW"},{"item":"Động cơ - Công suất tối đa","quote":"- Công suất tối đa : > 830 KW","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 830 kW"},{"item":"Động cơ - Số xy lanh","quote":"- So xy lanh: > 12","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 12"},{"item":"Động cơ - Tỷ số nén","quote":"- Ty s6 nén: > 17.35:1","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 17.35:1"},{"item":"Động cơ - Dung tích xi lanh","quote":"- Dung tich xi lanh: > 28.8","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 28.8 (đơn vị không ghi trong văn bản)"},{"item":"Động cơ - Dung tích dầu bôi trơn","quote":"- Dung tich dau béi tron (lit): > 65","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 65 lít"},{"item":"Động cơ - Điều tốc","quote":"- Điều tốc: Điện tử","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Điện tử"},{"item":"Đầu phát điện - Công suất liên tục","quote":"- Công suất liên tục: > 750 KVA","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 750 kVA"},{"item":"Đầu phát điện - Công suất tối đa","quote":"- Công suất tối đa : > 825 KVA","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 825 kVA"},{"item":"Đầu phát điện - Dao động điện áp","quote":"- Dao động điện áp: +1% (điều kiện tốc độ thay","reference":"Chương V, mục 1.2.b, STT 1","unverified":true,"requirement":"+1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất > 0,9)"},{"item":"Đầu phát điện - Cấp cách điện/nhiệt","quote":"- Cấp cách điện/nhiệt: Cap H/H","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Cấp H/H"},{"item":"Đầu phát điện - Cấp bảo vệ","quote":"- Cấp bảo vệ: IP 23","reference":"Chương V, mục 1.2.b, STT 1","requirement":"IP 23"},{"item":"Bộ điều khiển - Nhãn hiệu, lắp đặt","quote":"- Bộ điều khiển nhãn hiệu cùng với nhãn hiệu","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Cùng nhãn hiệu với động cơ, đầu phát và tổ máy; gắn trực tiếp trên máy phát, panel bố trí thuận tiện thao tác, giám sát"},{"item":"Bộ điều khiển - Ngôn ngữ, cấp bảo vệ","quote":"- Có sẵn 14 ngôn ngữ trong đó có tiếng Việt","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Có sẵn 14 ngôn ngữ trong đó có tiếng Việt; chống nước IP65"},{"item":"Bộ điều khiển - Công nghệ, nút dừng khẩn cấp","quote":"- Dùng công nghệ vi xử lý, lập trình theo yêu","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, nút dừng khẩn cấp lắp bên ngoài"},{"item":"Bộ điều khiển - Nút vận hành","quote":"- Nút (LOGS) nhật ký sử dụng máy phát có khả","reference":"Chương V, mục 1.2.b, STT 1","requirement":"START, STOP, MAN, AUTO, TEST/MUTE, nút chuyển đổi chế độ tải lưới và máy phát, nút LOGS lưu được > 5000 lỗi"},{"item":"Bộ điều khiển - Kết nối, giám sát từ xa","quote":"- Có khả năng vận hành trên app, web","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Vận hành trên app, web; có cổng internet; giám sát, vận hành, điều khiển từ xa; lập trình vận hành tự động theo ngày, tháng, năm"},{"item":"Bộ điều khiển - Chế độ hòa đồng bộ","quote":"- Chế độ vận hành hòa đồng bộ, tự động chia","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Vận hành hòa đồng bộ, tự động chia tải, chế độ tiết kiệm nhiên liệu khi hòa đồng bộ"},{"item":"Bộ điều khiển - Hiển thị","quote":"- Hiển thị bằng màn hình đa sắc mầu LCD","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Màn hình LCD đa sắc màu hiển thị: điện áp, dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ hoạt động cộng dồn, báo lỗi"},{"item":"Bộ điều khiển - Cài đặt thời gian trễ","quote":"- Cài đặt chạy làm mát máy sau khi ngắt tải","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Trễ khởi động máy ít nhất 0.5-10 phút; trễ đóng điện máy phát sang lưới ít nhất 0.5-5 phút; trễ đóng điện lưới sang máy phát ít nhất 0.5-10 phút (điều chỉnh được); chạy làm mát sau ngắt tải 0,5 phút tới 1 giờ"},{"item":"Bộ điều khiển - Chức năng điều khiển ATS","quote":"- Điều khiển công tắc chuyển mạch ATS.","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Điều khiển tự động/nhân công, van nhiên liệu, khởi động, chạy làm mát, công tắc ATS; khi lưới sai điện áp, tần số hoặc mất pha thì khởi động máy và chuyển sang máy phát, lưới đạt thì chuyển lại lưới"},{"item":"Bộ điều khiển - Cổng mở rộng","quote":"- Bảng điều khiển có giao diện kết nối máy tính","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Giao diện kết nối máy tính qua cổng RS485, kết hợp phần mềm điều khiển và lập trình trên máy vi tính"},{"item":"Hệ thống - Phụ kiện đi kèm","quote":"- Ắc quy, cáp ắc quy, sạc ắc quy, tủ đóng cắt","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Ắc quy, cáp ắc quy, sạc ắc quy, tủ đóng cắt đầu cực theo máy, bồn chứa dầu nhiên liệu (không nêu dung tích), vỏ cách âm đồng bộ"},{"item":"Tủ ATS tích hợp tủ hòa đồng bộ - Cấu hình","quote":"* Tiêu chuẩn lắp ráp: 1SO9001, ISO14001, ISO","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Tủ ATS chuyển nguồn tự động 3 pha 4 cực tích hợp tủ hòa đồng bộ; xuất xứ Việt Nam hoặc các nước Châu Á, mới 100%; tiêu chuẩn lắp ráp ISO9001, ISO14001, ISO 45001"},{"item":"Tủ ATS - Thiết bị đóng cắt chính, vỏ tủ","quote":"* Thiết bị đóng cắt chính: ATS 2500A","reference":"Chương V, mục 1.2.b, STT 1","requirement":"ATS 2500A; vỏ tủ sơn tĩnh điện kiểu ngoài trời"},{"item":"Cáp điện Cu/XLPE/PVC (1x200) mm2","quote":"- > 70 mét Cáp điện Cu/XLPE/PVC (1x200)","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 70 mét và > 120 mét"},{"item":"Cáp điện Cu/XLPE/PVC (1x95) mm2","quote":"- > 40 mét Cáp điện Cu/XLPE/PVC (1x95)","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 40 mét và > 60 mét"},{"item":"Cáp tín hiệu và chống rung","quote":"- 02 bộ Cao su chống rung cho máy phát điện","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Trọn bộ cáp tín hiệu điều khiển ATS và hòa đồng bộ; 02 bộ cao su chống rung cho máy phát điện"},{"item":"Nhiên liệu chạy thử","quote":"- > 600 lít Dầu Diesel chạy thử nghiệm thu đưa","reference":"Chương V, mục 1.2.b, STT 1","requirement":"> 600 lít dầu Diesel chạy thử nghiệm thu đưa vào sử dụng"},{"item":"Phạm vi lắp đặt","quote":"- Trọn gói chi phí cắt đào đường, xây bệ đặt tủ","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Trọn gói chi phí cắt đào đường, xây bệ đặt tủ ATS hoàn trả mặt bằng; vật tư phụ, đầu cos, lạt thít, ống xoắn HDPE đi cáp; vận chuyển đến công trình, lắp đặt, hướng dẫn vận hành, chuyển giao công nghệ, bàn giao đưa vào sử dụng"},{"item":"Hàng hóa - Tình trạng, năm sản xuất, vật tư thay thế","quote":"vật tư phụ tùng thay thế trong suốt vòng đời sử dụng (dự kiến 8 năm)","reference":"Chương V, mục 1.3","requirement":"Mới 100%, sản xuất năm 2025; cam kết linh kiện vật tư phụ tùng thay thế trong suốt vòng đời sử dụng (dự kiến 8 năm)"},{"item":"Hàng hóa - Hồ sơ CO/CQ và giấy tờ giao hàng","quote":"+ Giấy chứng nhận xuất xứ của hàng hóa (CO);","reference":"Chương V, mục 1.3","requirement":"Trước khi bàn giao cung cấp CO, CQ của hãng sản xuất, tờ khai hải quan, packing list, invoice"},{"item":"Hàng hóa - Catalogue","quote":"+ Nhà thầu phải cung cấp catalogue hoặc chụp ảnh mẫu của hàng hóa chào","reference":"Chương V, mục 1.3","requirement":"Nhà thầu cung cấp catalogue hoặc hình ảnh hàng hóa thể hiện đặc tính, thông số kỹ thuật"},{"item":"Xử lý sự cố","quote":null,"reference":"Chương V, mục 1.2.a","requirement":"Trong tối đa 48 giờ kể từ khi nhận thông báo, nhà thầu cử cán bộ đến kiểm tra, xác minh, xử lý"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:16:17.807Z"}},"IB2500395874":{"u":"2026-11-03T03:17:55.74+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model/xuất xứ cụ thể, số xi lanh, mức tiêu hao nhiên liệu, khí thải, đầu phát (alternator), cấp cách điện, AVR, bộ điều khiển, dung tích bồn nhiên liệu, cáp; các mục này không được liệt kê.","Chương V không ghi số lượng tổ máy riêng; chỉ có một dòng máy phát điện 300KVA (STT 1 mục B) nên coi là 1 tổ máy.","Ghi chú trong văn bản nêu thông số, tiêu chuẩn và xuất xứ chỉ mang tính tham khảo, nhà thầu có thể chào tương đương hoặc tốt hơn kèm bảng so sánh.","Độ ồn có hai mức khác nhau trong cùng mục (<70dB ở tiêu đề và 70dB±5dB ở chi tiết); đã giữ nguyên cả hai.","Các tủ trung thế, tủ hạ thế, tủ tụ bù, máy biến áp và thang máy không thuộc tổ máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 20: Mua sắm thiết bị thang máy, máy phát điện và thiết bị trạm biến áp","notifyNo":"IB2500395874","generatorCapacity":"300 kVA liên tục / ≥ 330 kVA dự phòng (1 tổ máy phát điện dự phòng Diesel 3 pha 300KVA-380/220V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 300 kVA: Loại, số lượng và nhiên liệu","quote":"Máy phát điện dự phòng Diesel 3 pha 300KVA-380/220V, loại tự động điều chỉnh điện áp, tự động điều chỉnh tốc độ quay","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Máy phát điện dự phòng Diesel 3 pha 300KVA-380/220V, loại tự động điều chỉnh điện áp, tự động điều chỉnh tốc độ quay. Tổ máy sử dụng động cơ chạy Diesel lắp ráp chính hãng, hàng mới 100%. Số lượng: 1 tổ máy (theo STT 1 mục B, văn bản không ghi số lượng riêng)."},{"item":"Tổ máy phát điện 300 kVA: Động cơ, tình trạng","quote":"Tổ máy phát điện sử dụng động cơ chạy Diesel lắp ráp chính hãng, hàng mới 100%.","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Động cơ Diesel lắp ráp chính hãng, hàng mới 100%."},{"item":"Tổ máy phát điện 300 kVA: Loại điều chỉnh","quote":"- Loại: tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Loại tự động điều chỉnh điện áp."},{"item":"Tổ máy phát điện 300 kVA: Công suất liên tục","quote":"- Công suất liên tục: ≥ 300 KVA","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Công suất liên tục ≥ 300 KVA."},{"item":"Tổ máy phát điện 300 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 330 KVA","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Công suất dự phòng ≥ 330 KVA."},{"item":"Tổ máy phát điện 300 kVA: Điện áp, tần số, hệ số công suất","quote":"- Đầu ra: 220/380 hoặc 230/400V, 50Hz, cosphi 0.8","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Đầu ra 220/380 hoặc 230/400V, 50Hz, cosphi 0.8."},{"item":"Tổ máy phát điện 300 kVA: Tốc độ vòng quay","quote":"- Tốc độ vòng quay: 1500 rpm","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Tốc độ vòng quay 1500 rpm."},{"item":"Tổ máy phát điện 300 kVA: Tiêu chuẩn sản xuất","quote":"- Tiêu chuẩn sản xuất: ISO 9001, ISO 1400, ISO 9001: 2015, ISO 14001: 2015, CE standard (ISO 8528-13:2016, EN 60204-1:2018, EN ISO 12100: 2010, EN IEC 61000-6-4:2019, EN IEC 61000-6-2:2019; EMC 2014/30/EU)","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"ISO 9001, ISO 1400, ISO 9001: 2015, ISO 14001: 2015, CE standard (ISO 8528-13:2016, EN 60204-1:2018, EN ISO 12100: 2010, EN IEC 61000-6-4:2019, EN IEC 61000-6-2:2019; EMC 2014/30/EU)."},{"item":"Tổ máy phát điện 300 kVA: Phụ kiện","quote":"- Phụ kiện:+) Bộ ắc quy khởi động, bộ xạc bù cho ắc quy.\n+) Po giảm thanh.\n+) Bồn dầu đáy máy","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Bộ ắc quy khởi động, bộ xạc bù cho ắc quy; pô giảm thanh; bồn dầu đáy máy."},{"item":"Tổ máy phát điện 300 kVA: Xuất xứ","quote":"Xuất xứ: G20 hoặc tương đương","reference":"Chương V, mục 1.2.b, phần II.B, STT 1","requirement":"Xuất xứ G20 hoặc tương đương."},{"item":"Vỏ chống ồn máy phát điện: Độ ồn yêu cầu","quote":"Vỏ chống ồn trọn bộ đảm bảo độ ồn<70dB tại khoảng cách 7m","reference":"Chương V, mục 1.2.b, phần II.B, STT 2","requirement":"Vỏ chống ồn trọn bộ đảm bảo độ ồn < 70dB tại khoảng cách 7m; độ ồn 70dB±5dB tại khoảng cách 7m (đo trong môi trường tĩnh lặng không lẫn tạp âm)."},{"item":"Vỏ chống ồn máy phát điện: Độ ồn đo","quote":"- Độ ồn: 70dB±5dB khoảng cách 7m (đo trong môi trường tĩnh lặng không lẫn tạp âm)","reference":"Chương V, mục 1.2.b, phần II.B, STT 2","requirement":"Độ ồn 70dB±5dB tại khoảng cách 7m, đo trong môi trường tĩnh lặng không lẫn tạp âm."},{"item":"Vỏ chống ồn máy phát điện: Xuất xứ, tình trạng","quote":"- Sản xuất tại Việt Nam, mới 100%.","reference":"Chương V, mục 1.2.b, phần II.B, STT 2","requirement":"Sản xuất tại Việt Nam, mới 100%."},{"item":"Vỏ chống ồn máy phát điện: Kết cấu, vật liệu","quote":"- Loại vỏ dày 2mm, sơn tĩnh điện và đủ điều kiện hoạt động ngoài trời. Vật liệu tiêu âm bằng bông thủy tinh tỷ trọng 80kg/m3 dày 50mm.","reference":"Chương V, mục 1.2.b, phần II.B, STT 2","requirement":"Vỏ dày 2mm, sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời. Vật liệu tiêu âm bằng bông thủy tinh tỷ trọng 80kg/m3 dày 50mm."},{"item":"Vỏ chống ồn máy phát điện: Xuất xứ (G20)","quote":"Xuất xứ: G20 hoặc tương đương","reference":"Chương V, mục 1.2.b, phần II.B, STT 2","requirement":"Xuất xứ G20 hoặc tương đương."},{"item":"Tủ điện điều khiển đầu cực máy phát điện 630A","quote":"Tủ điện điều khiển đầu cực máy phát điện nằm trong vỏ chống ồn và đồng bộ theo máy","reference":"Chương V, mục 1.2.b, phần II.B, STT 3","requirement":"Loại tủ 2 lớp cánh, sơn tĩnh điện, nằm trong vỏ chống ồn và đồng bộ theo máy; loại MCCB-3P-500A-50KA."},{"item":"Tủ điện MF 3P-630A-50kA: Vỏ tủ","quote":"Vỏ tủ bằng tôn dày 2 ly, sơn tĩnh điện loại 2 lớp cánh bao gồm các thiết bị ( chi tiết kèm theo sơ đồ nguyên lý cấp điện ) :","reference":"Chương V, mục 1.2.b, phần II.B, STT 4","requirement":"Vỏ tủ bằng tôn dày 2 ly, sơn tĩnh điện loại 2 lớp cánh (chi tiết theo sơ đồ nguyên lý cấp điện)."},{"item":"Tủ điện MF 3P-630A-50kA: Bộ ATS","quote":"+ 01 bộ ATS 3P-630A","reference":"Chương V, mục 1.2.b, phần II.B, STT 4","requirement":"01 bộ ATS 3P-630A."},{"item":"Tủ điện MF 3P-630A-50kA: Thiết bị đo và chỉ thị","quote":"+ 09 đèn báo pha\n+ 09 cầu chì 2A-220V\n+ 01 chuyển mạch vôn\n+ 01 đồng hồ volt 0-500V\n+ 03 đồng hồ ampe 0-500A\n+ 03 biến dòng 500/5A","reference":"Chương V, mục 1.2.b, phần II.B, STT 4","requirement":"09 đèn báo pha; 09 cầu chì 2A-220V; 01 chuyển mạch vôn; 01 đồng hồ volt 0-500V; 03 đồng hồ ampe 0-500A; 03 biến dòng 500/5A."},{"item":"Tủ điện MF 3P-630A-50kA: Thiết bị đóng cắt","quote":"+ 01 MCCB-3P-500A-45KA\n+ 01 MCCB-3P-300A-42KA\n+ 01 MCCB-3P-250A-30KA\n+ 01 MCCB-3P-40A-18KA\n+ 01 MCB-2P-20A-18KA","reference":"Chương V, mục 1.2.b, phần II.B, STT 4","requirement":"01 MCCB-3P-500A-45KA; 01 MCCB-3P-300A-42KA; 01 MCCB-3P-250A-30KA; 01 MCCB-3P-40A-18KA; 01 MCB-2P-20A-18KA."},{"item":"Tủ điện MF 3P-630A-50kA: Chống sét, thanh cái","quote":"+ 01 bộ chống sét lan truyền GZ-500\n+ Hệ thống thanh cái đồng 500A","reference":"Chương V, mục 1.2.b, phần II.B, STT 4","requirement":"01 bộ chống sét lan truyền GZ-500; hệ thống thanh cái đồng 500A."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Tình trạng, năm sản xuất","quote":"Nhà thầu phải có cam kết toàn bộ thiết bị và phụ kiện cung cấp phải mới 100%; sản xuất từ năm 2024 thoả mãn với tiêu chuẩn Việt Nam;","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị và phụ kiện phải mới 100%; sản xuất từ năm 2024, thỏa mãn tiêu chuẩn Việt Nam."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Bảo hành","quote":"Bảo hành tối thiểu 12 tháng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành toàn bộ thiết bị tối thiểu 12 tháng kể từ ngày bàn giao đưa vào sử dụng."},{"item":"Máy phát điện: Giấy phép bán hàng chính hãng","quote":"Nhà thầu phải Có giấy phép bán hàng của nhà sản xuất cung cấp thiết bị (Thang máy, Máy biến áp, Máy phát điện) chính hãng và các phụ tùng thay thế hoặc các dịch vụ sau bán hàng cho nhà thầu thực hiện gói thầu","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải có giấy phép bán hàng của nhà sản xuất cung cấp thiết bị máy phát điện chính hãng, phụ tùng thay thế và dịch vụ sau bán hàng."},{"item":"Toàn bộ thiết bị: Nguồn gốc xuất xứ, tài liệu chứng minh","quote":"Nguồn gốc xuất xứ rõ ràng (Model nếu có, kí mã hiệu, hãng sản xuất, nước sản xuất, năm sản xuất), các thông số và đặc tính kỹ thuật chi tiết.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cung cấp nguồn gốc xuất xứ rõ ràng (model nếu có, ký mã hiệu, hãng sản xuất, nước sản xuất, năm sản xuất), thông số và đặc tính kỹ thuật chi tiết; có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất cho máy phát điện; chào đích danh tên hàng hóa."},{"item":"Máy phát điện: Kiểm tra giấy tờ CO/CQ","quote":"- Giấy chứng nhận nguồn gốc xuất xứ hàng hóa hoặc tài liệu khác tương đương;\n- Giấy chứng nhận chất lượng hàng hóa hoặc tài liệu khác tương đương;","reference":"Chương V, mục 5.2.c","requirement":"Khi kiểm tra cần có giấy chứng nhận nguồn gốc xuất xứ hàng hóa (hoặc tài liệu tương đương) và giấy chứng nhận chất lượng hàng hóa (hoặc tài liệu tương đương)."},{"item":"Máy phát điện: Phạm vi lắp đặt, bảo dưỡng","quote":"Nhà thầu có kế hoạch kiểm tra, bảo dưỡng định kỳ trong thời gian bảo hành (miễn phí) và sau thời gian bảo hành (có tính phí).","reference":"Chương V, mục 1.2.a và mục 6","requirement":"Cung cấp, vận chuyển, bảo quản, chạy thử, nghiệm thu, bàn giao, lắp đặt đúng vị trí, bảo hành, đào tạo hướng dẫn sử dụng; kế hoạch kiểm tra, bảo dưỡng định kỳ trong thời gian bảo hành (miễn phí) và sau bảo hành (có tính phí)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:17:54.859Z"}},"IB2500397707":{"u":"2026-11-03T17:13:48.838+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tiêu chuẩn kỹ thuật bao tri - Phụ trợ - Gói 2 (1).pdf, Tiêu chuẩn kỹ thuật bao tri - Phụ trợ - Gói 2.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu phạm vi bảo trì, bảo dưỡng 02 máy phát điện; không nêu công suất (kVA/kW), hãng, model, động cơ, đầu phát, bộ điều khiển, điện áp, tần số, ATS, xuất xứ, bảo hành hay tiêu chuẩn cụ thể nào của máy phát điện.","Các mục hệ thống nước khử ion/RO, nước thải, hút khí thải không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng sửa chữa thay thế định kỳ thiết bị hệ thống nước khử Ion, nước thải, hút khí thải và máy phát điện","notifyNo":"IB2500397707","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng - Số lượng","quote":"+Vệ sinh, bão dưỡng, kiểm tra sửa chữa 02 máy phát điện","reference":"Chương V, mục II.1","requirement":"Vệ sinh, bảo dưỡng, kiểm tra, sửa chữa 02 máy phát điện."},{"item":"Máy phát điện dự phòng - Phạm vi công việc: nhiên liệu","quote":"+Bổ sung dầu chạy máy phát điện","reference":"Chương V, mục II.1","requirement":"Bổ sung dầu chạy máy phát điện."},{"item":"Máy phát điện dự phòng - Phạm vi công việc: ắc quy","quote":"+Kiểm tra, thay thế ắc quy.","reference":"Chương V, mục II.1","requirement":"Kiểm tra, thay thế ắc quy."},{"item":"Máy phát điện dự phòng - Yêu cầu sau bảo trì","quote":"Sau khi thực hiện quá trình bảo trì, bảo dưỡng thì máy phát điện phải đạt được các\nyêu cầu tiêu chuẩn do nhà sản xuất đề ra và các tiêu chuẩn kỹ thuật hiện hành của thiết bị","reference":"Chương V, mục II.1","requirement":"Sau khi bảo trì, bảo dưỡng, máy phát điện phải đạt các yêu cầu tiêu chuẩn do nhà sản xuất đề ra và các tiêu chuẩn kỹ thuật hiện hành của thiết bị; kết thúc quá trình phải hoạt động bình thường theo tiêu chuẩn."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:13:47.924Z"}},"IB2500400828":{"u":"2026-11-03T05:03:58.952+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về kỹ thuật -rev.pdf), chưa phân tích cả HSMT.","Gói thầu gồm cả 3 loại thang máy (STT 1-3); chỉ trích phần Hệ thống máy phát điện (STT 4) và yêu cầu chung của hàng hóa.","Văn bản là bản quét/OCR, có chỗ nhận dạng sai. Các số liệu được giữ nguyên như đọc được, cần đối chiếu bản gốc PDF: '> 1000KVA/1100KA' (có thể là ≥ 1000KVA/1100KVA), '+1%' và '+0,5%' (có thể là ±), 'không chối than' (có thể là không chổi than).","Văn bản không nêu: hãng/model động cơ và đầu phát, số xi lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, cáp, phạm vi lắp đặt máy phát, CO/CQ cụ thể.","Trang bản vẽ ở cuối tệp bị quét thành ký tự rác, không đọc được."],"result":{"keyInfo":{"bidName":"TB02/2025: Cung cấp, lắp đặt hệ thống thang máy, máy phát điện","notifyNo":"IB2500400828","generatorCapacity":"> 1000KVA dài hạn / 1100KA dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện: Số lượng","quote":"1/ Máy phát điện: 01 may","reference":"Chương V, mục 2.2, STT 4, mục 1/","requirement":"Máy phát điện 01 máy."},{"item":"Hệ thống máy phát điện: Công suất","quote":"Công suất chế độ dài hạn/Dự phòng: > 1000KVA/1100KA.","reference":"Chương V, mục 2.2, STT 4, Thông số chung","requirement":"Công suất chế độ dài hạn/dự phòng: > 1000KVA/1100KA (đúng như văn bản ghi)."},{"item":"Hệ thống máy phát điện: Điện áp, số pha","quote":"Điện thế: 380/220V, 03 pha (3 pha, 4 dây, +1%).","reference":"Chương V, mục 2.2, STT 4, Thông số chung","requirement":"Điện thế 380/220V, 03 pha (3 pha, 4 dây, +1%)."},{"item":"Hệ thống máy phát điện: Tần số","quote":"Tần số: 50Hz (< +0,5%)","reference":"Chương V, mục 2.2, STT 4, Thông số chung","requirement":"Tần số 50Hz (< +0,5%)."},{"item":"Hệ thống máy phát điện: Tốc độ","quote":"Tốc độ: 1500 vòng/phút (+0,5%).","reference":"Chương V, mục 2.2, STT 4, Thông số chung","requirement":"Tốc độ 1500 vòng/phút (+0,5%)."},{"item":"Hệ thống máy phát điện: Khởi động","quote":"Khởi động: Điện 24VDC.","reference":"Chương V, mục 2.2, STT 4, Thông số chung","requirement":"Khởi động bằng điện 24VDC."},{"item":"Hệ thống máy phát điện: Cơ cấu truyền động","quote":"Cơ cầu truyền động: Đồng trục.","reference":"Chương V, mục 2.2, STT 4, Thông số chung","requirement":"Đồng trục."},{"item":"Hệ thống máy phát điện: Năm sản xuất, chất lượng","quote":"Sản xuất năm 2025 trở về sau. Đạt tiêu chuân ISO 9001, 9002 và","reference":"Chương V, mục 2.2, STT 4","requirement":"Sản xuất năm 2025 trở về sau; đạt tiêu chuẩn ISO 9001, 9002."},{"item":"Hệ thống máy phát điện: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo: ISO3046, IEC, BS, NEMA hoặc tương đương","reference":"Chương V, mục 2.2, STT 4","requirement":"ISO3046, IEC, BS, NEMA hoặc tương đương."},{"item":"Hệ thống máy phát điện: Xuất xứ","quote":"Xuất xứ: G20.","reference":"Chương V, mục 2.2, STT 4","requirement":"Xuất xứ G20."},{"item":"Máy phát điện: Động cơ","quote":"Động cơ: Loại động cơ Diesel 4 thì, phun trực tiếp; Cơ cấu điều","reference":"Chương V, mục 2.2, STT 4, mục 1/","requirement":"Động cơ Diesel 4 thì, phun trực tiếp; cơ cấu điều tốc tự động theo tải; dung tích xi lanh phù hợp với công suất > 1000kVA theo tiêu chuẩn nhà sản xuất; độ dao động tần số < +0,5%; làm mát bằng quạt gió, két nước. Văn bản không nêu hãng, model, số xi lanh, mức tiêu hao nhiên liệu hay tiêu chuẩn khí thải."},{"item":"Máy phát điện: Đầu phát điện","quote":"Đầu phát điện: Loại đầu phát điện xoay chiều, 3 pha, không chối","reference":"Chương V, mục 2.2, STT 4, mục 1/","requirement":"Đầu phát điện xoay chiều, 3 pha, không chổi than; kích từ tự động, không dùng chổi than."},{"item":"Máy phát điện: Cấp cách điện đầu phát","quote":"than; Cách điện cấp H 125°C hoặc cao hơn; Hệ thống kích từ: Kích","reference":"Chương V, mục 2.2, STT 4, mục 1/","requirement":"Cách điện cấp H 125°C hoặc cao hơn."},{"item":"Máy phát điện: Bộ điều áp AVR và đặc tính điện","quote":"bộ điều áp AVR, ổn định điện áp: ≤ ±1%; Hệ số quá tải ngắn hạn: ≥","reference":"Chương V, mục 2.2, STT 4, mục 1/","requirement":"Điều áp tự động bằng bộ điều áp AVR, ổn định điện áp ≤ ±1%; hệ số quá tải ngắn hạn ≥ 300% trong 10 giây; hệ số nhiễu theo BS800, VDE class G, N hoặc tương đương."},{"item":"Máy phát điện: Hệ thống điều khiển","quote":"Hệ thống điều khiển kiểm soát: Bộ vi xử lý LCD kỹ thuật số; Màn","reference":"Chương V, mục 2.2, STT 4, mục 1/","requirement":"Bộ vi xử lý LCD kỹ thuật số, màn hình hiển thị điện áp các pha, dòng điện các pha, tần số/tốc độ quay, điện áp ắc quy, nhiệt độ máy, áp suất dầu nhớt, số giờ hoạt động, trạng thái hoạt động/sự cố; kèm 01 đồng hồ báo mức nhiên liệu, 01 hệ thống đèn báo."},{"item":"Máy phát điện: Chức năng bảo vệ","quote":"Chức năng bảo vệ (Tự động dừng máy khi sự cố và báo động trên","reference":"Chương V, mục 2.2, STT 4, mục 1/","requirement":"Tự động dừng máy khi sự cố và báo động trên bộ vi xử lý: nhiệt độ máy cao; áp suất nhớt thấp; động cơ vượt tốc; tần số quá thấp; tần số quá cao; mức nước làm mát thấp; quá tải, ngắn mạch; không nạp bình; hư khởi động; dừng khẩn cấp; lỗi điều khiển."},{"item":"Máy phát điện: Phụ kiện kèm theo","quote":"Phụ kiện kèm theo máy: Bình ắc quy; Bộ cao su giảm chấn; Bộ sạc bình ắc quy; Tài liệu hướng dẫn sử dụng.","reference":"Chương V, mục 2.2, STT 4, mục 1/","requirement":"Bình ắc quy; bộ cao su giảm chấn; bộ sạc bình ắc quy; tài liệu hướng dẫn sử dụng."},{"item":"Vỏ cách âm: Cấu tạo","quote":"2/ Vỏ cách âm - theo máy (01 cái): Làm bằng thép dày ≥ 2mm,","reference":"Chương V, mục 2.2, STT 4, mục 2/","requirement":"01 cái, theo máy; thép dày ≥ 2mm, sơn tĩnh điện, chống ồn bằng rockwool tỷ trọng khoảng 80kg/m3 (±10%), dày ≥ 100mm."},{"item":"Vỏ cách âm: Mức ồn","quote":"dày ≥ 100mm; Mức ồn Đảm bảo ≤ 75 dB(A) tại khoảng","reference":"Chương V, mục 2.2, STT 4, mục 2/","requirement":"Mức ồn ≤ 75 dB(A) tại khoảng cách 7 m hoặc theo tiêu chuẩn nhà sản xuất."},{"item":"Bộ chuyển nguồn tự động ATS","quote":"3/ Bộ chuyển nguồn tự động ATS 1600A (01 bộ): Dòng định","reference":"Chương V, mục 2.2, STT 4, mục 3/","requirement":"ATS 1600A, 01 bộ; dòng định mức ≥ 1600 A; chế độ vận hành Tự động/Manual; liên động an toàn, hiển thị trạng thái nguồn."},{"item":"Bồn dầu","quote":"4/ Bồn dầu dung tích 3000 lít (01 bộ): Làm bằng thép dày ≥ 2mm.","reference":"Chương V, mục 2.2, STT 4, mục 4/","requirement":"Dung tích 3000 lít, 01 bộ; thép dày ≥ 2mm."},{"item":"Bồn dầu: Hệ thống cấp dầu","quote":"Kèm theo hệ thống cấp dầu đi và về trong phạm vi ≥ 5m, kèm van,","reference":"Chương V, mục 2.2, STT 4, mục 4/","requirement":"Kèm hệ thống cấp dầu đi và về trong phạm vi ≥ 5m, kèm van, tủ cấp dầu, phụ kiện đầy đủ."},{"item":"Hàng hóa (chung): Nhãn hiệu, xuất xứ","quote":"- Nhà thầu phải đề xuất cụ thể ký mã hiệu (nếu có), nhãn hiệu, xuất xứ, hãng","reference":"Chương V, mục 2.1","requirement":"Nhà thầu phải đề xuất cụ thể ký mã hiệu (nếu có), nhãn hiệu, xuất xứ, hãng sản xuất."},{"item":"Hàng hóa (chung): Tình trạng, năm sản xuất","quote":"- Hàng hoá phải mới 100%, sản xuất từ năm 2025 trở về sau, nguyên đai","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2025 trở về sau, nguyên đai nguyên kiện."},{"item":"Hàng hóa (chung): Tài liệu nguồn gốc, xuất xứ","quote":"tờ chứng minh nguồn gốc, xuất xứ; đảm bảo chất lượng theo tiêu chuẩn của nhà","reference":"Chương V, mục 2.1","requirement":"Có đầy đủ tài liệu, giấy tờ chứng minh nguồn gốc, xuất xứ. Văn bản không nêu cụ thể CO/CQ."},{"item":"Hàng hóa (chung): Bảo hành","quote":"- Hàng hoá phải có cam kết bảo hành tối thiểu 12 tháng.","reference":"Chương V, mục 2.1","requirement":"Cam kết bảo hành tối thiểu 12 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:03:58.024Z"}},"IB2500402318":{"u":"2026-11-03T03:11:15.671+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Final2. Chương V.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ riêng của động cơ và đầu phát, không nêu mức ồn (dB), không nêu thời hạn bảo hành và không nêu tiêu chuẩn khí thải.","Chương V có hai mức tiêu hao nhiên liệu khác nhau (hệ thống: ≥ 85l/h tại 100% tải; động cơ: ≤ 110 lít/giờ tại 100% tải), giữ nguyên như văn bản.","Văn bản ghi 'Công suất liên tục' ở mục III.1.1, không dùng chữ 'prime', nên giữ nguyên cách ghi."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 400KVA tại Trung tâm Y tế Phù Mỹ","notifyNo":"IB2500402318","generatorCapacity":"Công suất liên tục ≥ 400kVA/320kW; công suất dự phòng ≥ 440kVA/352kW (01 hệ thống)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Năm sản xuất","quote":"Sản xuất từ năm 2025 trở đi","reference":"Chương V, mục 1.2.2, bảng I.1","requirement":"Sản xuất từ năm 2025 trở đi"},{"item":"Chung: Tình trạng thiết bị","quote":"Thiết bị mới 100%","reference":"Chương V, mục 1.2.2, bảng I.2; mục 1.2.1","requirement":"Thiết bị mới 100%, chưa qua sử dụng"},{"item":"Chung: Xuất xứ tổ máy phát điện","quote":"Xuất xứ (hãng sản xuất/lắp ráp tổ máy phát điện): G7 hoặc Việt Nam","reference":"Chương V, mục 1.2.2, bảng I.3","requirement":"Hãng sản xuất/lắp ráp tổ máy phát điện có xuất xứ G7 hoặc Việt Nam"},{"item":"Chung: Tiêu chuẩn quản lý chất lượng, môi trường","quote":"Giấy chứng nhận quản lý chất lượng đạt tiêu chuẩn ISO 9001 hoặc tương đương, hệ thống quản lý môi trường ISO 14001:2015 hoặc tương đương","reference":"Chương V, mục 1.2.2, bảng I.4","requirement":"Giấy chứng nhận quản lý chất lượng ISO 9001 hoặc tương đương, hệ thống quản lý môi trường ISO 14001:2015 hoặc tương đương"},{"item":"Chung: Chứng từ CO, CQ và tài liệu","quote":"Bộ chứng từ để kiểm tra và làm cơ sở nghiệm thu: Giấy chứng nhận chất lượng (CQ); Giấy chứng nhận xuất xứ (CO); Phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng của hàng hóa thiết bị.","reference":"Chương V, mục 1.2.1","requirement":"Cung cấp CQ, CO, phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng. Văn bản không nêu thời hạn bảo hành"},{"item":"Cấu hình: Hệ thống máy phát điện và phụ kiện","quote":"Hệ thống máy phát điện: 01 hệ thống, và phụ kiện đi kèm:","reference":"Chương V, mục 1.2.2, bảng II.1","requirement":"01 hệ thống kèm bình ắc-quy 01 bộ, sạc ắc-quy 01 bộ, ống giảm thanh/bình tiêu âm ống xả 01 bộ, bình chứa nhiên liệu 01 bộ, tủ điều khiển và MCCB bảo vệ đầu cực 01 bộ"},{"item":"Cấu hình: Động cơ, đầu phát, bảng điều khiển, tủ chuyển nguồn","quote":"Tủ chuyển nguồn tự động: 01 bộ","reference":"Chương V, mục 1.2.2, bảng II.2 đến II.5","requirement":"Động cơ 01 bộ; đầu phát điện 01 bộ; bảng điều khiển 01 bộ; tủ chuyển nguồn tự động 01 bộ"},{"item":"Cấu hình: Bình dầu ngoài","quote":"Bình dầu ngoài ≥ 800 Lít (bao gồm ống dẫn dầu): 01 bộ","reference":"Chương V, mục 1.2.2, bảng II.6","requirement":"Bình dầu ngoài ≥ 800 lít, gồm ống dẫn dầu, 01 bộ"},{"item":"Cấu hình: Ống khói","quote":"Ống khói đường kính ngoài 76mm (Sơn chịu nhiệt, thép đen dày ≥ 2mm): 01 cái","reference":"Chương V, mục 1.2.2, bảng II.7","requirement":"Đường kính ngoài 76mm, sơn chịu nhiệt, thép đen dày ≥ 2mm, 01 cái"},{"item":"Cấu hình: Nón che mưa ống khói","quote":"Nón che mưa ống khói bằng inox 304 hoặc tương đương: 01 cái","reference":"Chương V, mục 1.2.2, bảng II.8","requirement":"Inox 304 hoặc tương đương, 01 cái"},{"item":"Cấu hình: Cáp tín hiệu","quote":"Cáp tín hiệu đồng 4x1.5mm2: 30 mét","reference":"Chương V, mục 1.2.2, bảng II.9","requirement":"Cáp đồng 4x1.5mm2, 30 mét"},{"item":"Cấu hình: Cáp điện","quote":"Cáp điện đồng 4x35mm2: 30 mét","reference":"Chương V, mục 1.2.2, bảng II.10","requirement":"Cáp đồng 4x35mm2, 30 mét"},{"item":"Cấu hình: Dầu nhớt, nước làm mát, dầu Diesel","quote":"Dầu Diesel: 200 lít","reference":"Chương V, mục 1.2.2, bảng II.11, II.12","requirement":"Dầu nhớt bôi trơn và nước làm mát 01 gói; dầu Diesel 200 lít"},{"item":"Cấu hình: Tài liệu, vật tư phụ","quote":"Vật tư phụ: Dây điều khiển, đầu cos, đầu bọp, que hàn, lại thít…: 01 gói","reference":"Chương V, mục 1.2.2, bảng II.13, II.14","requirement":"Tài liệu hướng dẫn sử dụng 01 bộ; vật tư phụ (dây điều khiển, đầu cos, đầu bọp, que hàn, lại thít…) 01 gói"},{"item":"Phạm vi lắp đặt: Đầu nối, vận hành, chuyển giao công nghệ","quote":"Chi phí đầu nối, vận hành và hướng dẫn chuyển giao công nghệ: 01 gói","reference":"Chương V, mục 1.2.2, bảng II.15","requirement":"Gồm chi phí đầu nối, vận hành và hướng dẫn chuyển giao công nghệ, 01 gói"},{"item":"Hệ thống máy phát: Công suất liên tục","quote":"Công suất liên tục: ≥ 400kVA/320kW","reference":"Chương V, mục 1.2.2, bảng III.1.1","requirement":"≥ 400kVA/320kW"},{"item":"Hệ thống máy phát: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 440kVA/352kW","reference":"Chương V, mục 1.2.2, bảng III.1.2","requirement":"≥ 440kVA/352kW"},{"item":"Hệ thống máy phát: Điện áp ra","quote":"Điện áp ra: 230V, 400V (± 10%)","reference":"Chương V, mục 1.2.2, bảng III.1.3","requirement":"230V, 400V (± 10%)"},{"item":"Hệ thống máy phát: Số pha","quote":"Số pha điện áp ra: 3 pha","reference":"Chương V, mục 1.2.2, bảng III.1.4","requirement":"3 pha"},{"item":"Hệ thống máy phát: Tần số","quote":"Tần số: tối thiểu 50 Hz","reference":"Chương V, mục 1.2.2, bảng III.1.5","requirement":"Tối thiểu 50 Hz"},{"item":"Hệ thống máy phát: Hệ số công suất","quote":"Hệ số công suất định mức: ≥ 0.8","reference":"Chương V, mục 1.2.2, bảng III.1.6","requirement":"≥ 0.8"},{"item":"Hệ thống máy phát: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 550 A","reference":"Chương V, mục 1.2.2, bảng III.1.7","requirement":"≥ 550 A"},{"item":"Hệ thống máy phát: Nhiên liệu","quote":"Loại nhiên liệu: dầu Diesel","reference":"Chương V, mục 1.2.2, bảng III.1.8","requirement":"Dầu Diesel"},{"item":"Hệ thống máy phát: Dung tích chứa dầu (bình nhiên liệu)","quote":"Dung tích chứa dầu: ≥ 720 lít","reference":"Chương V, mục 1.2.2, bảng III.1.9","requirement":"≥ 720 lít"},{"item":"Hệ thống máy phát: Tiêu hao nhiên liệu 100% công suất định mức","quote":"Tiêu hao nhiên liệu tại 100% công suất định mức: ≥ 85l/h","reference":"Chương V, mục 1.2.2, bảng III.1.10","requirement":"≥ 85l/h"},{"item":"Hệ thống máy phát: Tiêu hao nhiên liệu 75% công suất định mức","quote":"Tiêu hao nhiên liệu tại 75% công suất định mức: ≥ 70l/h","reference":"Chương V, mục 1.2.2, bảng III.1.11","requirement":"≥ 70l/h"},{"item":"Hệ thống máy phát: Khả năng quá tải","quote":"Khả năng quá tải: Cho phép cung cấp vượt công suất định mức 10% trong vòng 1 giờ/chu kỳ hoạt động 12 giờ","reference":"Chương V, mục 1.2.2, bảng III.1.12","requirement":"Cho phép cung cấp vượt công suất định mức 10% trong 1 giờ/chu kỳ hoạt động 12 giờ"},{"item":"Hệ thống máy phát: Chế độ vận hành","quote":"Vận hành: Chế độ tự động vận hành bằng tay, dừng máy, tự động, dừng khẩn cấp","reference":"Chương V, mục 1.2.2, bảng III.1.13","requirement":"Chế độ tự động vận hành bằng tay, dừng máy, tự động, dừng khẩn cấp"},{"item":"Hệ thống máy phát: Chống rung, giảm âm","quote":"Cấu tạo giảm âm","reference":"Chương V, mục 1.2.2, bảng III.1.14, III.1.15","requirement":"Cấu tạo chống rung, giảm chấn; cấu tạo giảm âm (không nêu mức ồn cụ thể)"},{"item":"Hệ thống máy phát: Kích thước","quote":"Kích thước (Dài x Rộng x cao): 4150 x 1500 x 2500 (mm) (±5%)","reference":"Chương V, mục 1.2.2, bảng III.1.16","requirement":"Dài x Rộng x Cao: 4150 x 1500 x 2500 (mm) (±5%)"},{"item":"Hệ thống máy phát: Trọng lượng","quote":"Trọng lượng: 4500kg (±5%)","reference":"Chương V, mục 1.2.2, bảng III.1.17","requirement":"4500kg (±5%)"},{"item":"Động cơ: Số kỳ","quote":"Số chu kỳ (số kỳ) động cơ: ≥ 4","reference":"Chương V, mục 1.2.2, bảng III.2.1","requirement":"≥ 4"},{"item":"Động cơ: Nhiên liệu","quote":"Loại nhiên liệu: dầu Diesel","reference":"Chương V, mục 1.2.2, bảng III.2.2","requirement":"Dầu Diesel"},{"item":"Động cơ: Dung tích xy-lanh","quote":"Dung tích xy-lanh: ≤ 13 lít","reference":"Chương V, mục 1.2.2, bảng III.2.3","requirement":"≤ 13 lít"},{"item":"Động cơ: Đường kính xy-lanh","quote":"Đường kính xy-lanh: ≤ 135 mm","reference":"Chương V, mục 1.2.2, bảng III.2.4","requirement":"≤ 135 mm"},{"item":"Động cơ: Hành trình piston","quote":"Hành trình piton: ≥160 mm","reference":"Chương V, mục 1.2.2, bảng III.2.5","requirement":"≥160 mm"},{"item":"Động cơ: Công suất","quote":"Công suất động cơ: ≥ 362 kWm tại vòng tua máy định mức","reference":"Chương V, mục 1.2.2, bảng III.2.6","requirement":"≥ 362 kWm tại vòng tua máy định mức"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén: ≥ 16.5:1","reference":"Chương V, mục 1.2.2, bảng III.2.7","requirement":"≥ 16.5:1"},{"item":"Động cơ: Dung tích nhớt","quote":"Dung tích nhớt động cơ: ≥ 70 lít","reference":"Chương V, mục 1.2.2, bảng III.2.8","requirement":"≥ 70 lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát: ≥ 60 lít","reference":"Chương V, mục 1.2.2, bảng III.2.9","requirement":"≥ 60 lít"},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay: ≥ 1500 vòng/phút","reference":"Chương V, mục 1.2.2, bảng III.2.10","requirement":"≥ 1500 vòng/phút"},{"item":"Động cơ: Mức tiêu hao nhiên liệu 100% tải","quote":"Mức tiêu hao nhiên liệu (100% tải): ≤ 110 lít/giờ","reference":"Chương V, mục 1.2.2, bảng III.2.11","requirement":"≤ 110 lít/giờ"},{"item":"Động cơ: Khởi động","quote":"Hệ thống khởi động: Bằng motor đề","reference":"Chương V, mục 1.2.2, bảng III.2.12","requirement":"Bằng motor đề"},{"item":"Động cơ: Điều tốc","quote":"Động cơ được điều khiển bằng hệ thống điều tốc điện tử (electronic governor) hoặc tương đương","reference":"Chương V, mục 1.2.2, bảng III.2.13","requirement":"Điều khiển bằng hệ thống điều tốc điện tử (electronic governor) hoặc tương đương"},{"item":"Động cơ: Thiết bị phụ","quote":"Bộ lọc gió, lọc nhớt, lọc nhiên liệu","reference":"Chương V, mục 1.2.2, bảng III.2.14","requirement":"Bộ cao su giảm chấn; bộ giảm thanh và ống thổi; bộ lọc gió, lọc nhớt, lọc nhiên liệu; bơm nước, bơm dầu"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Loại đầu phát: Không chổi than; kích từ nam châm vĩnh cửu, 4 cực, 3 pha, 4 dây, từ trường xoay","reference":"Chương V, mục 1.2.2, bảng III.3.1","requirement":"Không chổi than; kích từ nam châm vĩnh cửu, 4 cực, 3 pha, 4 dây, từ trường xoay"},{"item":"Đầu phát điện: Dạng kích từ","quote":"Dạng kích từ: Máy phát kích từ độc lập loại nam châm vĩnh cữu","reference":"Chương V, mục 1.2.2, bảng III.3.2","requirement":"Máy phát kích từ độc lập loại nam châm vĩnh cửu"},{"item":"Đầu phát điện: AVR","quote":"Bộ điều thế tự động (AVR): Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)","reference":"Chương V, mục 1.2.2, bảng III.3.3","requirement":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)"},{"item":"Đầu phát điện: Cuộn dây Stator, rãnh cuốn, cuộn dây dẫn","quote":"Cuộn dây dẫn: ≥ 6","reference":"Chương V, mục 1.2.2, bảng III.3.4 đến III.3.6","requirement":"Stator hai lớp; rãnh cuốn 2/3; cuộn dây dẫn ≥ 6"},{"item":"Đầu phát điện: Điều tiết điện áp","quote":"Khả năng điều tiết điện áp từ không tải đến đầy tải: ± 0.5%","reference":"Chương V, mục 1.2.2, bảng III.3.7","requirement":"± 0.5% từ không tải đến đầy tải"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: tối thiểu cấp H","reference":"Chương V, mục 1.2.2, bảng III.3.8","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: tối thiểu IP23","reference":"Chương V, mục 1.2.2, bảng III.3.9","requirement":"Tối thiểu IP23"},{"item":"Đầu phát điện: Nhiễu sóng","quote":"Nhiễu sóng: < 2%","reference":"Chương V, mục 1.2.2, bảng III.3.10","requirement":"< 2%"},{"item":"Đầu phát điện: Bảo vệ quá dòng, rotor","quote":"Bảo vệ quá dòng đầu phát: Bằng mạch điều khiển kỹ thuật số","reference":"Chương V, mục 1.2.2, bảng III.3.11, III.3.12","requirement":"Bảo vệ quá dòng đầu phát bằng mạch điều khiển kỹ thuật số; rotor có chức năng tự cân bằng động"},{"item":"Bảng điều khiển: Bộ điều khiển AMF","quote":"Điều khiển bằng mô-đun AMF","reference":"Chương V, mục 1.2.2, bảng III.4.1.1, III.4.1.2","requirement":"Điều khiển bằng mô-đun AMF; có nút nhấn dừng khẩn cấp"},{"item":"Bảng điều khiển: Kết nối ATS và CB","quote":"Có tính năng kết nối với ATS (Khởi động, tắt máy từ xa)","reference":"Chương V, mục 1.2.2, bảng III.4.1.3, III.4.1.4","requirement":"Có tính năng kết nối với ATS (khởi động, tắt máy từ xa); có chức năng điều khiển CB (Circuit Breaker)"},{"item":"Bảng điều khiển: Bảo vệ và báo động","quote":"Chức năng báo động: Tốc độ trên/dưới, điện áp máy phát điện trên/dưới, áp suất dầu thấp…","reference":"Chương V, mục 1.2.2, bảng III.4.1.5, III.4.1.6","requirement":"Chức năng bảo vệ quá dòng, ngắn mạch; báo động tốc độ trên/dưới, điện áp máy phát trên/dưới, áp suất dầu thấp…"},{"item":"Bảng điều khiển: Chế độ chạy và dừng khẩn cấp","quote":"Chức năng chạy ở các chế độ Run/Off/Auto hoặc tương đương, chức năng Reset cảnh báo lỗi","reference":"Chương V, mục 1.2.2, bảng III.4.1.7, III.4.1.8","requirement":"Chạy các chế độ Run/Off/Auto hoặc tương đương, có Reset cảnh báo lỗi; dừng khẩn cấp qua nút dừng khẩn cấp và từ xa (tùy chọn thêm)"},{"item":"Bảng điều khiển: Màn hình LCD và cài đặt","quote":"Bảng điều khiển có màn hình hiển thị LCD và có đèn chiếu sáng nền","reference":"Chương V, mục 1.2.2, bảng III.4.1.9 đến III.4.1.14","requirement":"Thao tác điều chỉnh qua màn hình LCD và phần mềm; cài đặt thông số bảo vệ trên màn hình; đo Volt, ampe, áp suất và nhiệt độ động cơ, số giờ chạy…; cài đặt chu kỳ khởi động; LCD có đèn nền; có chế độ tiết kiệm năng lượng màn hình"},{"item":"Bảng điều khiển: Chức năng hiển thị, điều chỉnh, nhật ký, điều khiển","quote":"Chức năng lưu nhật ký hoạt động","reference":"Chương V, mục 1.2.2, bảng III.4.2","requirement":"Hiển thị thông số phần máy phát, đầu phát, động cơ, lưu trữ; có chức năng điều chỉnh, lưu nhật ký hoạt động, điều khiển"},{"item":"Tủ chuyển nguồn tự động (ATS): Chức năng","quote":"Chức năng: chuyển đổi nguồn tự động giữa hai nguồn điện","reference":"Chương V, mục 1.2.2, bảng III.5.1","requirement":"Chuyển đổi nguồn tự động giữa hai nguồn điện"},{"item":"Tủ chuyển nguồn tự động (ATS): Điện áp, tần số","quote":"Điện áp hoạt động: 230V, 400V (± 10%)","reference":"Chương V, mục 1.2.2, bảng III.5.2, III.5.3","requirement":"Điện áp 230V, 400V (± 10%); tần số tối thiểu 50 Hz"},{"item":"Tủ chuyển nguồn tự động (ATS): Dòng điện định mức","quote":"Dòng điện định mức: ≥ 800 A","reference":"Chương V, mục 1.2.2, bảng III.5.4","requirement":"≥ 800 A"},{"item":"Tủ chuyển nguồn tự động (ATS): Số cực","quote":"Số cực: tối thiểu có 3P, 4P","reference":"Chương V, mục 1.2.2, bảng III.5.5","requirement":"Tối thiểu có 3P, 4P"},{"item":"Tủ chuyển nguồn tự động (ATS): Báo lỗi, sạc ắc quy, đèn báo","quote":"Báo lỗi khi máy phát không khởi động được hoặc đang chạy thì bị mất điện áp","reference":"Chương V, mục 1.2.2, bảng III.5.6, III.5.7","requirement":"Báo lỗi khi máy phát không khởi động được hoặc đang chạy bị mất điện áp; bộ sạc ắc quy tự động, hệ thống đèn báo"},{"item":"Tủ chuyển nguồn tự động (ATS): Chế độ vận hành và chỉnh trễ","quote":"Có chế độ vận hành tự động hoặc bằng tay","reference":"Chương V, mục 1.2.2, bảng III.5.8, III.5.9","requirement":"Vận hành tự động hoặc bằng tay; chỉnh trễ thời gian đề nổ, đóng điện lưới cho tải, đóng điện máy phát cho tải, tắt máy phát sau khi có điện lưới trở lại…"},{"item":"Tủ chuyển nguồn tự động (ATS): Vỏ tủ và phụ kiện","quote":"Vỏ tủ bằng thép tấm dày ≥ 2mm, sơn tĩnh điện, chống nước","reference":"Chương V, mục 1.2.2, bảng III.5.10, III.5.11","requirement":"Vỏ thép tấm dày ≥ 2mm, sơn tĩnh điện, chống nước; phụ kiện đi kèm: chân đỡ, giá đỡ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:11:14.515Z"}},"IB2500403212":{"u":"2026-11-03T03:13:51.556+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHAN 2-CHUONG V-HSMT-MS 28 MAY PHAT DIEN 12KVA 1PHA.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ nêu hãng tham chiếu cho aptomat ngõ ra (Mitsubishi, Schneider, Clipsal, LS).","Chương V không nêu hạng mục phát thải theo cấp (Tier/Stage) cho động cơ, chỉ nêu QCVN 19:2009/BTNMT.","Một số hàng trong bảng bị tách dòng khi trích xuất, nên trường quote chỉ lấy một đoạn nguyên văn của ô tương ứng."],"result":{"keyInfo":{"bidName":"Mua sắm 28 máy phát điện 12KVA 1 pha","notifyNo":"IB2500403212","generatorCapacity":"28 x 12 kVA, 1 pha (liên tục ≥ 12,0 kVA/12,0 kW; dự phòng ≥ 13,2 kVA/13,2 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô, số lượng","quote":"mua sắm và lắp đặt 28 máy phát điện công suất 12KVA 1 pha, động cơ diesel, bao gồm tủ chuyển đổi nguồn tự động (ATS) 100A - 1 pha","reference":"Chương V, mục 1.1","requirement":"Mua sắm và lắp đặt 28 máy phát điện 12 kVA 1 pha, động cơ diesel, kèm tủ ATS 100A - 1 pha, gồm vận chuyển, vật tư, nhân công lắp đặt."},{"item":"Tổ máy 12 kVA: Tình trạng thiết bị, chứng nhận","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng."},{"item":"Tổ máy 12 kVA: Năm sản xuất","quote":"Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ năm 2025 trở về sau;","reference":"Chương V, mục 1.2, A.I.2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2025 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2025 trở về sau."},{"item":"Tổ máy 12 kVA: Xuất xứ, chất lượng","quote":"được sản xuất trong nước hoặc nhập ngoại từ năm 2025 trở về sau, có giấy chứng nhận chất lượng sản phẩm","reference":"Chương V, mục 1.3.a","requirement":"Hàng mới 100%, sản xuất trong nước hoặc nhập ngoại từ năm 2025 trở về sau, có giấy chứng nhận chất lượng; ghi rõ tên, mã hiệu, xuất xứ, có catalogue đầy đủ."},{"item":"Tổ máy 12 kVA: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, A.I.3","requirement":"≥ 12,0 kVA / 12,0 kW"},{"item":"Tổ máy 12 kVA: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2, A.I.4","requirement":"≥ 13,2 kVA / 13,2 kW"},{"item":"Tổ máy 12 kVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, A.I.5","requirement":"220V, xoay chiều"},{"item":"Tổ máy 12 kVA: Sai lệch điện áp cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2, A.I.6","requirement":"≤ 1%"},{"item":"Tổ máy 12 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, A.I.7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy 12 kVA: Tần số và sai lệch tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, A.I.8-9","requirement":"Tần số 50 Hz; sai lệch tần số cho phép (tải định mức) ≤ 1%."},{"item":"Tổ máy 12 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường Việt Nam","reference":"Chương V, mục 1.2, A.I.10","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Tổ máy 12 kVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, A.I.11","requirement":"Cosϕ = 1"},{"item":"Tổ máy 12 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, A.I.12","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 12 kVA: Hệ thống khởi động, bộ nạp ắc quy","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2, A.I.13, 16","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; bộ nạp bình ắc quy kèm theo máy."},{"item":"Tổ máy 12 kVA: Cơ cấu truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, A.I.14-15","requirement":"Động cơ và đầu phát nối trực tiếp bằng khớp nối đồng trục, chịu chấn động cao."},{"item":"Tổ máy 12 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS","reference":"Chương V, mục 1.2, A.I.17","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát, dòng định mức phù hợp với dòng điện của máy."},{"item":"Tổ máy 12 kVA: Chế độ chạy liên tục, quá tải","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục 1.2, A.I.18-20","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy liên tục."},{"item":"Tổ máy 12 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, A.I.21","requirement":"≤ 3,0 lít/giờ tại 75% tải định mức; ≤ 4,0 lít/giờ tại 100% tải định mức."},{"item":"Tổ máy 12 kVA: Độ ồn (đã đóng vỏ cách âm)","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, A.I.22","requirement":"≤ 64 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)."},{"item":"Tổ máy 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, A.I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy 12 kVA: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, A.I.24","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%."},{"item":"Tổ máy 12 kVA: Thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, A.I.25-26","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ; dung tích ≥ 50 lít, gắn trực tiếp trong máy."},{"item":"Tổ máy 12 kVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, A.I.27","requirement":"Bằng thép, độ dày ≥ 1,5 mm; xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện."},{"item":"Tổ máy 12 kVA: Khung - đế máy, chống rung","quote":"sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm","reference":"Chương V, mục 1.2, A.I.28-29","requirement":"Thép chữ U, I hoặc V dày ≥ 2 mm, xử lý hóa chất và sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Tổ máy 12 kVA: Kích thước và trọng lượng","quote":"Tương đương ≤ (1550 x 770 x 970) mm","reference":"Chương V, mục 1.2, A.I.30-31","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1550 x 770 x 970) mm; trọng lượng tịnh ≤ 650 kg."},{"item":"Tổ máy 12 kVA: Chứng nhận ISO","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)","reference":"Chương V, mục 1.2, A.I.32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)."},{"item":"Tổ máy 12 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, A.I.34, 36","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thiết kế thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy 12 kVA: Nối đất, ghi nhãn, bảng thông số","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, A.I.35, 37, 38","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ/nối đất; ghi nhãn đầu nối; mỗi máy có bảng thông số đặc trưng (tên nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng)."},{"item":"Tổ máy 12 kVA: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR","reference":"Chương V, mục 1.2, A.I.40","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp AVR khi tải thay đổi."},{"item":"Tổ máy 12 kVA: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, A.I.39 và A.VI.10","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt); catalogue, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ."},{"item":"Tổ máy 12 kVA: Động cơ - loại, tốc độ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, A.II.1-2","requirement":"Diesel 4 kỳ; tốc độ 1.500 vòng/phút."},{"item":"Tổ máy 12 kVA: Động cơ - công suất","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2, A.II.3-4","requirement":"Công suất liên tục ≥ 15,5 kW; công suất tối đa ≥ 17 kW."},{"item":"Tổ máy 12 kVA: Động cơ - xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, A.II.5-9","requirement":"Số xy lanh ≥ 3 thẳng hàng; tổng dung tích ≤ 1,826 lít; đường kính ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1."},{"item":"Tổ máy 12 kVA: Động cơ - điều tốc, bôi trơn, lọc","quote":"Điện tử","reference":"Chương V, mục 1.2, A.II.10-12","requirement":"Điều tốc điện tử; bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn, phin lọc nhiên liệu (màng lọc tinh và thô), ruột lọc thay lắp thuận tiện."},{"item":"Tổ máy 12 kVA: Động cơ - cảm biến, khởi động, làm mát","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2, A.II.13-15","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy khi chạy máy; két nước đồng tuần hoàn kết hợp quạt gió đầu trục."},{"item":"Tổ máy 12 kVA: Đầu phát - loại, điện áp","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây","reference":"Chương V, mục 1.2, A.III.1-3","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây; điện áp ra 220V/1 pha; dao động điện áp ≤ 1%."},{"item":"Tổ máy 12 kVA: Đầu phát - công suất, quá tải, AVR","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, A.III.4-6","requirement":"Công suất liên tục ≥ 12 kVA/12 kW; chạy 110% công suất trong 1 giờ/12 giờ chạy liên tục; điều chỉnh điện áp tự động bằng AVR."},{"item":"Tổ máy 12 kVA: Đầu phát - kết cấu, cấp cách điện, cấp bảo vệ","quote":"Cấp H/H","reference":"Chương V, mục 1.2, A.III.7-12","requirement":"Một ổ trục, tự bôi trơn; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; cosϕ = 1; 1.500 vòng/phút; 50 Hz."},{"item":"Tổ máy 12 kVA: Bộ điều khiển - yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, A.IV.1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý, có nút dừng khẩn cấp ngoài; nút RUN, OFF, AUTO; ngôn ngữ tiếng Việt hoặc tiếng Anh; có thể khởi động bằng tay (ổ khóa đề) khi khẩn cấp; vận hành theo thời gian biểu 4 lần/ngày, 7 ngày/tuần; tự khởi động khi tổ ắc quy trạm BTS thấp; lưu thời gian thực và yêu cầu mật mã khi thay đổi cài đặt."},{"item":"Tổ máy 12 kVA: Bộ điều khiển - hiển thị","quote":"Mức nhiên liệu trong thùng %.","reference":"Chương V, mục 1.2, A.IV.2","requirement":"Hiển thị điện áp và dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ cộng dồn, báo lỗi."},{"item":"Tổ máy 12 kVA: Bộ điều khiển - bảo vệ và tự dừng máy","quote":"Động cơ vượt quá tốc độ cho phép.","reference":"Chương V, mục 1.2, A.IV.3","requirement":"Bảo vệ điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, quá tốc, không đạt tốc độ, chống đề lại khi máy đang chạy, mức nhiên liệu thấp, nút dừng khẩn cấp."},{"item":"Tổ máy 12 kVA: Bộ điều khiển - cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, A.IV.4","requirement":"Cài đặt qua phím; hẹn bảo hành/bảo trì theo ngày hoặc số giờ chạy; trễ khởi động máy 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ."},{"item":"Tổ máy 12 kVA: Bộ điều khiển - điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, A.IV.5-6","requirement":"Điều khiển tự động/nhân công, van nhiên liệu, khởi động, chạy làm mát, công tắc ATS; có giao diện kết nối máy tính qua cổng USB hoặc RS-485 và phần mềm điều khiển, lập trình trên máy vi tính."},{"item":"ATS 100A - 1 pha","quote":"Dòng điện định mức: ≥ 100 A.","reference":"Chương V, mục 1.2, A.V.1","requirement":"Dòng điện định mức ≥ 100 A; tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải giữa lưới và máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động."},{"item":"Tổ máy 12 kVA: Bảo hành, bảo trì","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2, A.VI.1-2 và mục 1.3.c","requirement":"Bảo hành ≥ 24 tháng cho tất cả thiết bị; bảo trì bảo dưỡng định kỳ miễn phí ít nhất 2 lần/năm (06 tháng 1 lần) trong thời gian bảo hành tại nơi lắp đặt."},{"item":"Tổ máy 12 kVA: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, A.VI.5","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác."},{"item":"Tổ máy 12 kVA: Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, A.VI.6","requirement":"Kèm theo máy 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ."},{"item":"Tổ máy 12 kVA: Vật tư phụ trợ, cáp lắp đặt","quote":"dây điện cấp nguồn có tiết diện ≥ 16 mm2 và cáp điều khiển, cọc tiếp địa mạ đồng (tối thiểu 1,2m), cáp tiếp đất tiết diện ≥ 16 mm2","reference":"Chương V, mục 1.2, A.VI.8","requirement":"Cung cấp đủ vật tư: dây điện cấp nguồn tiết diện ≥ 16 mm2, cáp điều khiển, cọc tiếp địa mạ đồng tối thiểu 1,2m, cáp tiếp đất ≥ 16 mm2, ống nhựa, hệ thống thoát khói và thoát nhiệt, để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu."},{"item":"Tổ máy 12 kVA: Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất lượng, an toàn, thẩm mỹ","reference":"Chương V, mục 1.2 (Yêu cầu về kỹ thuật lắp đặt)","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối chắc chắn có đầu code, băng keo, đánh dấu; ống bảo vệ liên tục, cố định; hệ thống thoát gió, khí thải chắc chắn; có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh."},{"item":"Tổ máy 12 kVA: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, A.VI.9 và Mục 3","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư; trước khi giao hàng chạy thử (tải giả) ngẫu nhiên 25% số lượng thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:13:50.810Z"}},"IB2500403535":{"u":"2026-11-03T13:20:53.433+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tieu chuan ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng từng loại máy (12 kVA và 8,5 kVA).","Không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển.","MRQ là yêu cầu bắt buộc; RQ cho phép tối đa 6 chỉ tiêu không đạt.","Mục 12 kVA có hai dòng 'Công suất định mức' ở đầu phát (II.5 và II.6, có thể là chỉ tiêu RQ); mục 8,5 kVA thiếu dòng I.8 và X.6/XI.6 được đánh số khác.","Phần máy 8,5 kVA lặp lại nhiều yêu cầu giống 12 kVA nên chỉ tóm tắt, không liệt kê lại từng dòng.","Văn bản trích từ PDF có lỗi định dạng bảng; một số trích dẫn là mảnh ô bảng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500403535","generatorCapacity":"Máy phát điện chạy dầu 12 kVA (định mức ≥ 12.0 kVA, dự phòng ≥ 13.2 kVA) và 8,5 kVA (định mức ≥ 8.5 kVA); số lượng từng loại không nêu trong Chương V"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Hàng nhập khẩu / trong nước","quote":"Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu phải có đầy đủ C/O, CQ; hàng trong nước phải có đo kiểm xuất xưởng."},{"item":"Chung - Lắp đặt hoàn chỉnh","quote":"Các đầu nối dây phải chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng.","reference":"Chương V, mục 1.2","requirement":"Máy phát điện lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn, có đầu cos, băng keo, đánh dấu rõ ràng."},{"item":"Chung - Catalog, tài liệu","quote":null,"reference":"Chương V, mục 1.2","requirement":"Nhà thầu cung cấp catalog tiếng Anh và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển, tủ ATS."},{"item":"Máy 12 kVA: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây; truyền động trực tiếp bằng khớp nối đồng trục (MRQ)."},{"item":"Máy 12 kVA: Chất lượng","quote":"Mới 100%, chưa qua sử dụng, không bị móp méo,","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.2","requirement":"Mới 100%, chưa qua sử dụng, có chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng (MRQ)."},{"item":"Máy 12 kVA: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp năm 2025.","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.3","requirement":"Sản xuất/lắp ráp năm 2025 (MRQ)."},{"item":"Máy 12 kVA: Điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.5","requirement":"220V - 230V (MRQ)."},{"item":"Máy 12 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.6","requirement":"50 Hz (MRQ)."},{"item":"Máy 12 kVA: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.7","requirement":"≥ 12.0 kVA (MRQ)."},{"item":"Máy 12 kVA: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.8","requirement":"≥ 13.2 kVA (MRQ)."},{"item":"Máy 12 kVA: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.9","requirement":"Cosϕ = 1 (MRQ)."},{"item":"Máy 12 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.10","requirement":"1.500 vòng/phút (MRQ)."},{"item":"Máy 12 kVA: Vận hành liên tục","quote":"≥ 12h","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.11 và I.18","requirement":"≥ 12h ở 100% công suất định mức; ≥ 1h ở 110% công suất dự phòng (MRQ)."},{"item":"Máy 12 kVA: Thùng nhiên liệu","quote":"≥ 60 lít","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.12, I.13, I.17","requirement":"Dung tích ≥ 60 lít (MRQ); ≥ 80 lít (RQ). Thùng gắn liền khung bệ, bằng thép xử lý hóa học chống rỉ."},{"item":"Máy 12 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 4,5 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.14-I.16","requirement":"≤ 4,5 lít/giờ tại 100% tải định mức (MRQ); ≤ 4 lít/giờ tại 75% tải (MRQ); ≤ 3,5 lít/giờ tại 75% tải (RQ)."},{"item":"Máy 12 kVA: Độ ồn","quote":"Độ ồn lớn nhất ≤ 67dB(A) khi hoạt động ở chế độ","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.19, I.20","requirement":"≤ 67dB(A) ở chế độ >75% công suất định mức, không gian mở, cách 7m (MRQ); ≤ 64dB(A) (RQ)."},{"item":"Máy 12 kVA: Vỏ máy, cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.21, I.25","requirement":"Cấp bảo vệ tối thiểu IP23, đặt ngoài trời; vỏ cách âm bằng thép dày ≥ 2mm, sơn tĩnh điện, có khóa."},{"item":"Máy 12 kVA: Khung - đế máy","quote":"chữ U, I hoặc V có độ dày ≥3mm","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.26","requirement":"Thép chữ U, I hoặc V dày ≥ 3mm, xử lý bề mặt, sơn tĩnh điện."},{"item":"Máy 12 kVA: Làm mát, chống rung","quote":"Làm mát bằng nước (có pha dung dịch chống đông)","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.22, I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy 12 kVA: Điều kiện hoạt động","quote":null,"reference":"Chương V, mục 1.2, bảng 12KVA, mục I.24","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm 80% đến 100%."},{"item":"Máy 12 kVA: Khí thải","quote":"(QCVN19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.27, I.29","requirement":"Đáp ứng QCVN19:2009/BTNMT; hệ thống thoát khí phù hợp phòng máy nhỏ khoảng 2mx3m, thổi khói và khí nóng ra đuôi máy."},{"item":"Máy 12 kVA: Sạc ắc quy, kết nối ATS","quote":"Có ngõ kết nối điều khiển ATS","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.30, I.31","requirement":"Có sạc từ máy phát; có ngõ kết nối điều khiển ATS."},{"item":"Máy 12 kVA: Chứng chỉ nhà sản xuất","quote":"ISO 9001:2015 và ISO 14001:2015 hoặc tương đương mới hơn.","reference":"Chương V, mục 1.2, bảng 12KVA, mục I.34","requirement":"ISO 9001:2015 và ISO 14001:2015 hoặc tương đương mới hơn; hàng sản xuất lắp ráp trong nước phải có đăng ký nhãn hiệu."},{"item":"Máy 12 kVA: Đầu phát - Công suất, pha","quote":"≥ 12,5 kVA","reference":"Chương V, mục 1.2, bảng 12KVA, mục II.2, II.5-II.7","requirement":"1 pha 2 dây; công suất định mức ≥ 12,5 kVA (MRQ), > 12.5 kVA (RQ); hệ số công suất 1.0."},{"item":"Máy 12 kVA: Đầu phát - Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng 12KVA, mục II.8, II.9","requirement":"Tự kích từ, không chổi than; điều chỉnh bằng bộ điều áp AVR."},{"item":"Máy 12 kVA: Đầu phát - Ổn định, THD","quote":"≤ ±1% từ không tải đến đầy tải định mức trong 30","reference":"Chương V, mục 1.2, bảng 12KVA, mục II.4, II.10, II.11","requirement":"Ổn định điện áp ≤ ±1% và tần số ≤ ±1% từ không tải đến đầy tải trong 30 giây; THD ≤ 5%."},{"item":"Máy 12 kVA: Đầu phát - Cách nhiệt, bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng 12KVA, mục II.3, II.12, II.13","requirement":"Cấp cách nhiệt tối thiểu H; cấp bảo vệ tối thiểu IP23; nhiệt độ danh định ≥ 40 oC."},{"item":"Máy 12 kVA: Động cơ - Loại, nhiên liệu","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, bảng 12KVA, mục III.2, III.3, III.7, III.8","requirement":"Dầu Diesel; 4 kỳ làm mát bằng nước; ≥ 3 xilanh thẳng hàng; điều tốc điện tử."},{"item":"Máy 12 kVA: Động cơ - Công suất","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, bảng 12KVA, mục III.4-III.6","requirement":"Công suất liên tục ≥ 15,5 kW; công suất tối đa ≥ 17 KW (MRQ), ≥ 19 KW (RQ), tại 1500 vòng/phút."},{"item":"Máy 12 kVA: Khởi động, ắc quy","quote":"Ắc quy kèm theo máy ≥ 90AH","reference":"Chương V, mục 1.2, bảng 12KVA, mục IV.1, IV.2, IV.6","requirement":"Khởi động điện; ắc quy kín khí ≥ 90AH cố định trong vỏ chống ồn; có tính năng sấy trước khi khởi động."},{"item":"Máy 12 kVA: Bộ điều khiển","quote":"MODBUS/CANBUS hoặc tương đương","reference":"Chương V, mục 1.2, bảng 12KVA, mục V.2-V.17","requirement":"Chuyên dùng cho máy phát điện, màn hình LCD, hiển thị tiếng Việt hoặc tiếng Anh; chế độ TEST/RUN/AUTO/STOP; tự khởi động khi mất điện lưới; truyền thông MODBUS/CANBUS hoặc tương đương; cấp bảo vệ IP5 (mặt trước); theo dõi từ xa qua SMS, Internet."},{"item":"Máy 12 kVA: Bảo vệ","quote":"Khả năng xả dòng xung sét: ≥20kA","reference":"Chương V, mục 1.2, bảng 12KVA, mục VI.1-VI.3","requirement":"CB bảo vệ đầu ra 1 pha 2 cực; chống sét lan truyền xả dòng xung sét ≥ 20kA, 8/20us."},{"item":"Tủ ATS (chung 2 loại máy)","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, mục VII","requirement":"Dòng điện định mức ≥ 100 A, 1 pha; đèn chỉ thị nguồn lưới, máy phát, tải; công tắc tự động/bằng tay; khởi động từ khóa chéo kèm CB rời, không dùng cầu chì; bộ sạc accu tự động; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời."},{"item":"Lắp đặt (chung 2 loại máy): Vật tư","quote":"Cáp nguồn đồng 2x25mm2 (5 mét/máy)","reference":"Chương V, mục 1.2, mục VIII.1","requirement":"Bộ thoát gió và thoát khói ra ngoài phòng; cọc tiếp địa thép mạ đồng 2,4 mét; cáp đồng tiếp đất 1x16mm2 (10 mét/máy); ống nhựa và phụ kiện (5 mét/máy); cáp nguồn đồng 2x25mm2 (5 mét/máy); cáp điều khiển (5 mét/máy)."},{"item":"Lắp đặt (chung 2 loại máy): Phạm vi","quote":"(Không bao gồm xây dựng bệ máy)","reference":"Chương V, mục 1.2, mục VIII.2, VIII.3","requirement":"Lắp đặt hoàn chỉnh hệ thống thoát gió, thoát khói; có thể phải khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh; không bao gồm xây dựng bệ máy. Kèm bộ đồ nghề sửa chữa cơ bản cho mỗi máy."},{"item":"Máy 8,5 kVA: Yêu cầu chung","quote":"Tổ máy phát điện được sản xuất/lắp ráp năm 2025.","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục IX.1-IX.11, IX.18","requirement":"Máy xoay chiều 1 pha 2 dây; mới 100%; sản xuất/lắp ráp năm 2025; 220V-230V; 50 Hz; Cosϕ = 1; 1.500 vòng/phút; vận hành liên tục ≥ 12h ở 100% công suất định mức; ≥ 1h ở 110% công suất dự phòng. Không có dòng công suất dự phòng riêng."},{"item":"Máy 8,5 kVA: Công suất định mức","quote":"≥ 8.5 kVA","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục IX.7","requirement":"≥ 8.5 kVA (MRQ)."},{"item":"Máy 8,5 kVA: Thùng nhiên liệu","quote":"≥ 40 lít","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục IX.12, IX.13","requirement":"Dung tích ≥ 40 lít (MRQ); ≥ 60 lít (RQ)."},{"item":"Máy 8,5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,3 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục IX.14-IX.16","requirement":"≤ 3,3 lít/giờ tại 100% tải định mức (MRQ); ≤ 2,6 lít/giờ tại 75% tải (MRQ); ≤ 2.5 lít/giờ tại 75% tải (RQ)."},{"item":"Máy 8,5 kVA: Độ ồn","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục IX.19, IX.20","requirement":"≤ 65dB(A) ở chế độ >75% công suất định mức, không gian mở, cách 7m (MRQ); ≤ 62dB(A) (RQ)."},{"item":"Máy 8,5 kVA: Vỏ máy, khung, làm mát, khí thải","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục IX.21-IX.29","requirement":"Giống máy 12 kVA: IP23 ngoài trời, vỏ cách âm thép ≥ 2mm, khung thép dày ≥ 3mm, làm mát bằng nước kết hợp quạt gió đầu trục, đáp ứng QCVN19:2009/BTNMT."},{"item":"Máy 8,5 kVA: Chứng chỉ nhà sản xuất","quote":null,"reference":"Chương V, mục 1.2, bảng 8,5KVA, mục IX.34","requirement":"ISO 9001:2015 và ISO 14001:2015 hoặc tương đương; hàng trong nước phải có đăng ký nhãn hiệu."},{"item":"Máy 8,5 kVA: Đầu phát","quote":"≥ 8,5 kVA","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục X.2-X.14","requirement":"1 pha 2 dây; công suất định mức ≥ 8,5 kVA (MRQ), ≥ 9 kVA (RQ); THD <5%; tự kích từ không chổi than, AVR; ổn định điện áp ≤ ±1%, tần số ≤ ±5%; cách nhiệt tối thiểu H; bảo vệ tối thiểu IP23."},{"item":"Máy 8,5 kVA: Động cơ","quote":"≥ 10 kW.","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục XI.2-XI.8","requirement":"Dầu Diesel; 4 kỳ làm mát bằng nước; công suất liên tục ≥ 10 kW, tối đa ≥ 12 KW tại 1500 vòng/phút; ≥ 3 xilanh thẳng hàng; điều tốc điện tử."},{"item":"Máy 8,5 kVA: Khởi động, ắc quy","quote":"Ắc quy kèm theo máy ≥ 80AH","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục XII.1, XII.2, XII.6","requirement":"Khởi động điện; ắc quy kín khí ≥ 80AH; có tính năng sấy trước khi khởi động."},{"item":"Máy 8,5 kVA: Bộ điều khiển và bảo vệ","quote":"MODBUS/CANBUS hoặc tương đương","reference":"Chương V, mục 1.2, bảng 8,5KVA, mục XIII, XIV","requirement":"Giống máy 12 kVA: LCD, MODBUS/CANBUS hoặc tương đương, IP5 (mặt trước); CB 1 pha 2 cực; chống sét ≥ 20kA."},{"item":"Chung - Kiểm tra nghiệm thu","quote":"Nhà thầu cung cấp theo máy: 10 lít dầu mỗi máy, nhớt đổ","reference":"Chương V, mục 3","requirement":"Nhà thầu cung cấp tải giả, dây cáp, thiết bị đo; 10 lít dầu mỗi máy, nhớt và nước làm mát đổ đầy; thử tải 25%-50%-75%-100%; thử tiêu hao nhiên liệu ở 75% tải với ≥ 1% số máy từng loại."},{"item":"Chung - Bảo hành","quote":"là ≥ 2 năm hoặc 1000 giờ chạy máy (tùy theo điều kiện","reference":"Chương V, mục 3, phần II Bảo hành","requirement":"Bảo hành ≥ 2 năm hoặc 1000 giờ chạy máy (điều kiện nào đến trước) kể từ ngày bàn giao và nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:20:52.737Z"}},"IB2500404441":{"u":"2026-11-03T03:12:26.762+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. YCKT 24PTV-SXKD.NS-2025.docx), chưa phân tích cả HSMT.","Đây là gói dịch vụ thí nghiệm phóng điện cục bộ Online cho máy phát tuabin 300 MW, không phải gói cung cấp tổ máy phát điện; các thông số trên là của máy phát hiện hữu cần thí nghiệm.","Văn bản không nêu động cơ, bộ điều khiển, bình nhiên liệu, ATS, cáp động lực, độ ồn, bảo hành, CO/CQ; không nêu chế độ dự phòng hay liên tục của công suất."],"result":{"keyInfo":{"bidName":"Gói thầu số 24PTV-SXKD.NS-2025: Cung cấp dịch vụ thí nghiệm kiểm tra phóng điện cục bộ Online máy phát điện","notifyNo":"IB2500404441","generatorCapacity":"2 x 300 MW (354,5 MVA); đoạn trích không nêu rõ chế độ dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng tổ máy","quote":"Nhà máy Nhiệt điện Nghi Sơn gồm 02 tổ máy phát có thông số như sau:","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị","requirement":"Nhà máy có 02 tổ máy phát (Máy phát S1, S2); khối lượng 2 máy"},{"item":"Máy phát S1, S2: Công suất","quote":"Máy phát điện công suất 300 MW (354,5 MVA), điện áp định mức 21kV","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"Máy phát điện công suất 300 MW (354,5 MVA), điện áp định mức 21kV"},{"item":"Máy phát S1, S2: Nhà sản xuất, năm sản xuất","quote":"- Nhà sản xuất: Fuji Electric. Năm sản xuất: 2012","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"Nhà sản xuất Fuji Electric, năm sản xuất 2012"},{"item":"Máy phát S1, S2: Loại máy","quote":"- Loại máy: máy phát xoay chiều đồng bộ 3 pha, tần số 50Hz, kiểu kín, làm mát bằng khí Hydro.","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"Máy phát xoay chiều đồng bộ 3 pha, tần số 50Hz, kiểu kín, làm mát bằng khí Hydro"},{"item":"Máy phát S1, S2: Kiểu máy","quote":"- Kiểu máy: GTHRI564/69-2","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"Kiểu máy GTHRI564/69-2"},{"item":"Máy phát S1, S2: Công suất định mức","quote":"- Công suất định mức: 354,5MVA.","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"354,5MVA"},{"item":"Máy phát S1, S2: Điện áp định mức đầu cực","quote":"- Điện áp định mức đầu cực: 21kV.","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"21kV"},{"item":"Máy phát S1, S2: Dòng điện định mức","quote":"- Dòng điện định mức: 9746A","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"9746A"},{"item":"Máy phát S1, S2: Hệ số công suất","quote":"- Hệ số công suất: 0,85","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"0,85"},{"item":"Máy phát S1, S2: Tốc độ định mức","quote":"- Tốc độ định mức: 3000 vòng/phút","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"3000 vòng/phút"},{"item":"Máy phát S1, S2: Kiểu đấu","quote":"- Kiểu đấu: Y","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"Đấu Y"},{"item":"Máy phát S1, S2: Chiều quay","quote":"- Chiều quay: ngược chiều kim đồng hồ nhìn từ phía Turbine.","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"Ngược chiều kim đồng hồ nhìn từ phía Turbine"},{"item":"Máy phát S1, S2: Cách điện và cấp bảo vệ","quote":"- Cách điện: cấp F, IP44","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"Cách điện cấp F, IP44"},{"item":"Máy phát S1, S2: Tiêu chuẩn","quote":"- Tiêu chuẩn: IEC 60034-3 (2007)","reference":"Chương V, mục 1 - Mô tả hệ thống / thiết bị, STT 1","requirement":"IEC 60034-3 (2007)"},{"item":"Máy phát S1, S2: Phạm vi lắp đặt thiết bị đo PD (thiết bị liên quan)","quote":"- Lắp đặt, tổ hợp thiết bị khi máy dừng, gồm: lắp đặt cảm biến EMC, hộp đấu nối trung gian, kéo rải và đấu nối cáp tín hiệu, hiệu chuẩn trước khi lên máy;","reference":"Chương V, mục 2.1 - Phạm vi công việc cụ thể, STT 1","requirement":"Lắp đặt, tổ hợp thiết bị khi máy dừng, gồm cảm biến EMC, hộp đấu nối trung gian, kéo rải và đấu nối cáp tín hiệu, hiệu chuẩn trước khi lên máy"},{"item":"Máy phát S1, S2: Phép đo thu thập dữ liệu PD","quote":"- Khi lên tổ máy, thực hiện phép đo thu thập dữ liệu PD bằng thiết bị đo di động;","reference":"Chương V, mục 2.1 - Phạm vi công việc cụ thể, STT 1","requirement":"Khi lên tổ máy, đo thu thập dữ liệu PD bằng thiết bị đo di động"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:12:25.833Z"}},"IB2500405459":{"u":"2026-11-03T03:12:42.027+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu và chỉ dẫn kỹ thuật (1).pdf), chưa phân tích cả HSMT.","Bảng bảo hành (mục III.3) để trống, không nêu thời hạn bảo hành tối thiểu cho hàng hóa nên không liệt kê.","Văn bản không nêu CO/CQ, mức phát thải của động cơ, model hay hãng cụ thể; mục này chỉ ghi 'Nhà thầu đề xuất' và các yêu cầu nhóm nước G7/G20.","Văn bản có ghi chú rằng các yêu cầu về thương hiệu, mã hiệu, model, nguồn gốc chỉ mang tính tham khảo, nhà thầu không bắt buộc chào theo.","Bảng thông số động cơ không có dòng số 12 (đánh số nhảy từ 11 sang 13); bảng tổ máy không có dòng số 13.","Điện áp ATS ghi 220/380V ở bảng hạng mục nhưng 400VAC hoặc rộng hơn ở bảng yêu cầu kỹ thuật tủ ATS; các số liệu này được ghi đúng như văn bản.","Một số chỗ bị lỗi ký tự do trích xuất PDF (ví dụ 'ác quy khởi ộng', 'Po giảm thanh', 'km/m3', '100C ÷ 750C'); đã giữ nguyên theo văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Cung cấp, lắp đặt máy phát điện 750 KVA","notifyNo":"IB2500405459","generatorCapacity":"750 kVA liên tục (Prime); công suất dự phòng (Standby) ≥ 825 kVA; 1 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 750 kVA: Công suất","quote":"- Công suất phát điện liên tục: 750 KVA","reference":"Chương V, mục I.1.d, STT I.1","requirement":"Công suất phát điện liên tục 750 kVA"},{"item":"Máy phát điện 750 kVA: Điện áp, pha, tần số","quote":"- Điện áp 230/400V, 3 pha – 4 dây, tần số 50Hz","reference":"Chương V, mục I.1.d, STT I.1","requirement":"Điện áp 230/400V, 3 pha - 4 dây, tần số 50Hz"},{"item":"Máy phát điện 750 kVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Tình trạng: Mới 100%, sản xuất 2025, nhập khẩu","reference":"Chương V, mục I.1.d, STT I.1","requirement":"Mới 100%, sản xuất 2025, nhập khẩu nguyên chiếc (máy trần)"},{"item":"Máy phát điện 750 kVA: Tiêu chuẩn","quote":"- Đáp ứng tiêu chuẩn Châu Âu","reference":"Chương V, mục I.1.d, STT I.1","requirement":"Đáp ứng tiêu chuẩn Châu Âu"},{"item":"Máy phát điện 750 kVA: Thành phần chính","quote":"Thành phần chính: Động cơ, Đầu phát, Bộ điều","reference":"Chương V, mục I.1.d, STT I.1","requirement":"Gồm động cơ, đầu phát, bộ điều khiển"},{"item":"Máy phát điện 750 kVA: Phụ kiện","quote":"Bộ ác quy khởi ộng, bộ sạc bù cho ắc","reference":"Chương V, mục I.1.d, STT I.1","requirement":"Gồm bộ ắc quy khởi động, bộ sạc bù cho ắc quy và bộ giảm thanh (văn bản gốc bị lỗi ký tự, ghi 'Po giảm thanh')"},{"item":"Máy phát điện 750 kVA: Bồn dầu đáy máy","quote":"- Bồn dầu đáy máy và các thông số khác","reference":"Chương V, mục I.1.d, STT I.1; bảng thông số A.I.9","requirement":"Có bồn dầu đáy máy; bồn dầu gắn đế máy phù hợp chạy liên tục > 6 giờ tại 100% tải, dung tích ≥ 1.500 lít"},{"item":"Dầu bôi trơn, nước làm mát","quote":"2 | Dầu bôi trơn, nước làm mát","reference":"Chương V, mục I.1.d, STT I.2","requirement":"Cung cấp dầu bôi trơn và nước làm mát (không nêu thông số chi tiết)"},{"item":"Tủ bảo vệ đầu phát","quote":"- Dùng MCCB 1250A-3P-50kA, nhập khẩu đồng bộ","reference":"Chương V, mục I.1.d, STT I.3","requirement":"Dùng MCCB 1250A-3P-50kA, nhập khẩu đồng bộ theo máy"},{"item":"Tổ máy phát điện: Nhà sản xuất","quote":"Thương hiệu tổ máy thuộc nhóm các","reference":"Chương V, bảng thông số A.I.1","requirement":"Thương hiệu tổ máy thuộc nhóm các nước G7"},{"item":"Tổ máy phát điện: Nước sản xuất, lắp ráp","quote":"2 | Nước sản xuất, lắp ráp | - | Thuộc nhóm các nước G20","reference":"Chương V, bảng thông số A.I.2","requirement":"Thuộc nhóm các nước G20"},{"item":"Tổ máy phát điện: Model","quote":"3 | Model | - | Nhà thầu đề xuất","reference":"Chương V, bảng thông số A.I.3","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất, lắp ráp và chứng chỉ chất lượng","quote":"- ISO 9001 – Hệ thống quản lý chất","reference":"Chương V, bảng thông số A.I.4","requirement":"Sản xuất, lắp ráp, hoàn thiện theo ISO 9001:2015, EN ISO 12100:2010, EN ISO 8528-13:2016, EN 60204-1:2018, EN 61000-6-1:2007, EN 61000-6-3:2007+AC:2012, EN 61000-3-2:2014, EN 61000-3-3:2013; chứng chỉ quản lý chất lượng ISO 9001"},{"item":"Tổ máy phát điện: Công suất Prime","quote":"5 | Công suất Prime | kVA | ≥ 750","reference":"Chương V, bảng thông số A.I.5","requirement":"≥ 750 kVA"},{"item":"Tổ máy phát điện: Công suất Standby","quote":"6 | Công suất Standby | kVA | ≥ 825","reference":"Chương V, bảng thông số A.I.6","requirement":"≥ 825 kVA"},{"item":"Tổ máy phát điện: Điện áp","quote":"7 | Điện áp | V | 220/380V hoặc 230/400V","reference":"Chương V, bảng thông số A.I.7","requirement":"220/380V hoặc 230/400V"},{"item":"Tổ máy phát điện: Loại điều tốc","quote":"8 | Loại điều tốc | - | Điện tử","reference":"Chương V, bảng thông số A.I.8","requirement":"Điện tử"},{"item":"Tổ máy phát điện: Bồn dầu","quote":"chạy liên tục > 6 giờ tại 100% Lít | ≥ 1.500 Lít","reference":"Chương V, bảng thông số A.I.9","requirement":"Bồn dầu gắn đế máy, chạy liên tục > 6 giờ tại 100% tải, ≥ 1.500 lít"},{"item":"Tổ máy phát điện: Kích thước tổ máy có vỏ (DxRxC)","quote":"(DxRxC) | (Tham khảo),","reference":"Chương V, bảng thông số A.I.10","requirement":"≥ 4200 x 1610 x 2800 mm (tham khảo)"},{"item":"Tổ máy phát điện: Tổng trọng lượng","quote":"11 | Tổng trọng lượng | Kg | ≤ 7000 (Tham khảo)","reference":"Chương V, bảng thông số A.I.11","requirement":"≤ 7000 kg (tham khảo)"},{"item":"Tổ máy phát điện: Khả năng chịu quá tải","quote":"12 | Khả năng chịu quá tải | % | ≥ 110%","reference":"Chương V, bảng thông số A.I.12","requirement":"≥ 110%"},{"item":"Tổ máy phát điện: Sơ đồ, bản vẽ cấu tạo","quote":"- Có bản vẽ 2D, 3D về cấu tạo máy","reference":"Chương V, bảng thông số A.I.14","requirement":"Có bản vẽ 2D, 3D về cấu tạo máy phát điện; sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn"},{"item":"Động cơ Diesel: Nhà sản xuất, xuất xứ","quote":"2 | Xuất xứ | Thuộc nhóm các nước G20","reference":"Chương V, bảng thông số A.II.1-2","requirement":"Thương hiệu thuộc nhóm các nước G7; xuất xứ thuộc nhóm các nước G20"},{"item":"Động cơ Diesel: Công suất dự phòng Gross tại 1500 rpm","quote":"3 | kWm | ≥ 675","reference":"Chương V, bảng thông số A.II.3","requirement":"≥ 675 kWm"},{"item":"Động cơ Diesel: Công suất liên tục Gross tại 1500 rpm","quote":"4 | kWm | ≥ 725","reference":"Chương V, bảng thông số A.II.4","requirement":"≥ 725 kWm"},{"item":"Động cơ Diesel: Phương pháp điều tốc","quote":"5 | Phương pháp điều tốc | ECU","reference":"Chương V, bảng thông số A.II.5","requirement":"ECU"},{"item":"Động cơ Diesel: Tốc độ","quote":"6 | Tốc độ | Rpm | 1500","reference":"Chương V, bảng thông số A.II.6","requirement":"1500 rpm"},{"item":"Động cơ Diesel: Đường kính x hành trình","quote":"7 | Đường kính x hành trình | mm | ≥ 140x180mm","reference":"Chương V, bảng thông số A.II.7","requirement":"≥ 140x180 mm"},{"item":"Động cơ Diesel: Dung tích xi lanh","quote":"8 | Dung tích xilanh | L | ≤ 20 L","reference":"Chương V, bảng thông số A.II.8","requirement":"≤ 20 L"},{"item":"Động cơ Diesel: Số xi lanh, cách bố trí","quote":"9 | Số xylanh, cách bố trí | - | 6 xi lanh, xếp thẳng hàng","reference":"Chương V, bảng thông số A.II.9","requirement":"6 xi lanh, xếp thẳng hàng"},{"item":"Động cơ Diesel: Tỉ số nén","quote":"10 | Tỉ số nén | ≤ 16:1","reference":"Chương V, bảng thông số A.II.10","requirement":"≤ 16:1"},{"item":"Động cơ Diesel: Tổng dung tích dầu bôi trơn","quote":"11 | Tổng dung tích dầu bôi trơn | L | 64","reference":"Chương V, bảng thông số A.II.11","requirement":"64 L"},{"item":"Động cơ Diesel: Tiêu hao nhiên liệu tại 50% công suất Prime","quote":"13 | L/h | ≤ 78","reference":"Chương V, bảng thông số A.II.13","requirement":"≤ 78 L/h"},{"item":"Động cơ Diesel: Tiêu hao nhiên liệu tại 75% công suất Prime","quote":"14 | L/h | ≤ 115","reference":"Chương V, bảng thông số A.II.14","requirement":"≤ 115 L/h"},{"item":"Động cơ Diesel: Tiêu hao nhiên liệu tại 100% công suất Prime","quote":"15 | L/h | ≤ 160","reference":"Chương V, bảng thông số A.II.15","requirement":"≤ 160 L/h"},{"item":"Động cơ Diesel: Phương pháp làm mát","quote":"16 | Phương pháp làm mát | - | Bằng nước","reference":"Chương V, bảng thông số A.II.16","requirement":"Bằng nước"},{"item":"Đầu phát: Nhà sản xuất, xuất xứ","quote":"đồng bộ, cùng thương hiệu nhà sản","reference":"Chương V, bảng thông số A.III.1-2","requirement":"Thương hiệu thuộc nhóm các nước G7, đồng bộ, cùng thương hiệu nhà sản xuất máy phát điện; xuất xứ thuộc nhóm các nước G20"},{"item":"Đầu phát: Tiêu chuẩn áp dụng","quote":"ISO8528-3, CSA C22.2-100, VDE","reference":"Chương V, bảng thông số A.III.3","requirement":"IEC60034, NEMA MG1-22, ISO8528-3, CSA C22.2-100, VDE 0530"},{"item":"Đầu phát: Kiểu ổ đỡ","quote":"4 | Kiểu ổ đỡ | - | ≥ 1 ổ đỡ","reference":"Chương V, bảng thông số A.III.4","requirement":"≥ 1 ổ đỡ"},{"item":"Đầu phát: Công suất liên tục (tại 40°C)","quote":"5 | Công suất liên tục (tại 40°C) kVA | ≥ 750","reference":"Chương V, bảng thông số A.III.5","requirement":"≥ 750 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"6 | Hệ số công suất | Cos φ | ≥ 0.8","reference":"Chương V, bảng thông số A.III.6","requirement":"Cos φ ≥ 0.8"},{"item":"Đầu phát: Điện áp danh nghĩa","quote":"7 | Điện áp danh nghĩa | V | 230/400","reference":"Chương V, bảng thông số A.III.7","requirement":"230/400 V"},{"item":"Đầu phát: Dao động điện áp","quote":"8 | Dao động điện áp | ±0.5%","reference":"Chương V, bảng thông số A.III.8","requirement":"±0.5%"},{"item":"Đầu phát: Tần số danh nghĩa","quote":"9 | Tần số danh nghĩa | Hz | 50","reference":"Chương V, bảng thông số A.III.9","requirement":"50 Hz"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"10 | Điều chỉnh điện áp | - | AVR","reference":"Chương V, bảng thông số A.III.10","requirement":"AVR"},{"item":"Đầu phát: Cấp cách điện","quote":"11 | Cấp cách điện | - | ≥H","reference":"Chương V, bảng thông số A.III.11","requirement":"≥ H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"12 | Cấp bảo vệ | - | ≥ IP23","reference":"Chương V, bảng thông số A.III.12","requirement":"≥ IP23"},{"item":"Hệ thống điều khiển: Nhà sản xuất, xuất xứ","quote":"2 | Xuất xứ | Thuộc nhóm các nước G7","reference":"Chương V, bảng thông số A.IV.1-2","requirement":"Thương hiệu thuộc nhóm các nước G7, đồng bộ, cùng thương hiệu nhà sản xuất máy phát điện; xuất xứ thuộc nhóm các nước G7"},{"item":"Hệ thống điều khiển: Kiểu bảng điều khiển","quote":"Bảng điều khiển kỹ thuật số - Giao","reference":"Chương V, bảng thông số A.IV.3","requirement":"Bảng điều khiển kỹ thuật số, giao diện màn hình LCD hiển thị đầy đủ các thông số"},{"item":"Hệ thống điều khiển: Thông số đo lường và hiển thị","quote":"+ Áp suất dầu nhớt bôi trơn (bar);","reference":"Chương V, bảng thông số A.IV.4","requirement":"Hiển thị điện áp (V), dòng điện tiêu thụ (A), tần số (Hz), thời gian chạy máy (hour), mức nhiên liệu (%), áp suất dầu nhớt bôi trơn (bar), nhiệt độ nước làm mát (ºC)"},{"item":"Hệ thống điều khiển: Các chế độ vận hành","quote":"- MAN: Vận hành bằng tay;","reference":"Chương V, bảng thông số A.IV.5","requirement":"STOP, START, MAN (bằng tay), AUTO (tự động); tự động giám sát điều khiển bảo vệ máy; tự động giám sát điện lưới, tự động khởi động máy và điều khiển ATS khi điện lưới lỗi"},{"item":"Hệ thống điều khiển: Chức năng bảo vệ","quote":"+ Ngắn mạch máy phát;","reference":"Chương V, bảng thông số A.IV.6","requirement":"Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện áp máy phát cao/thấp; điện ắc quy cao/thấp; tần số máy phát cao/thấp; vượt tốc/dưới tốc độ cho phép; lỗi khởi động"},{"item":"Hệ thống điều khiển: Phương pháp vận hành","quote":"7 | Phương pháp vận hành | Phím bấm","reference":"Chương V, bảng thông số A.IV.7","requirement":"Phím bấm"},{"item":"Hệ thống điều khiển: Chức năng làm việc với bộ chuyển nguồn ATS","quote":"máy tự động) và tự động chuyển nguồn","reference":"Chương V, bảng thông số A.IV.8","requirement":"Có chức năng AMF (tự động phát hiện điện lưới lỗi để chạy máy tự động) và tự động chuyển nguồn ATS bằng tay, tự động"},{"item":"Hệ thống điều khiển: Chức năng lưu trữ","quote":"Lưu trữ sự kiện lịch sử theo thời gian","reference":"Chương V, bảng thông số A.IV.9","requirement":"Lưu trữ sự kiện lịch sử theo thời gian thực, theo số giờ chạy máy"},{"item":"Hệ thống điều khiển: Kết nối truyền thông, cài đặt","quote":"- MOBUS RTU qua cổng RS485","reference":"Chương V, bảng thông số A.IV.10","requirement":"MOBUS RTU (văn bản ghi như vậy) qua cổng RS485; phần mềm cài đặt qua giao diện PC, ngôn ngữ cài đặt chọn tiếng Anh và tiếng Việt; giám sát SCADA qua cổng USB"},{"item":"Hệ thống cách âm chống ồn: Độ ồn","quote":"≤70dB±2 khoảng cách 7m ở không","reference":"Chương V, bảng thông số A.V.1","requirement":"≤ 70dB±2 tại khoảng cách 7m ở không gian mở"},{"item":"Hệ thống cách âm chống ồn: Hình thức","quote":"Mới 100%. Thiết kế bố trí các cửa ở","reference":"Chương V, bảng thông số A.V.2","requirement":"Mới 100%; bố trí các cửa ở vị trí thuận tiện cho đóng mở, quan sát, bảo dưỡng sửa chữa và vận hành máy phát"},{"item":"Vỏ chống ồn: Xuất xứ, năm sản xuất","quote":"- Nhập khẩu đồng bộ hoặc Sản xuất tại Việt Nam","reference":"Chương V, bảng thông số A.IX; STT I.4","requirement":"Nhập khẩu đồng bộ hoặc sản xuất tại Việt Nam năm 2025, mới 100%"},{"item":"Vỏ chống ồn: Kết cấu","quote":"- Loại vỏ chụp bao quanh máy, có 5 cửa thao tác","reference":"Chương V, bảng thông số A.IX; STT I.4","requirement":"Loại vỏ chụp bao quanh máy, có 5 cửa thao tác; vỏ tôn dày 2mm, sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời"},{"item":"Vỏ chống ồn: Vật liệu tiêu âm và độ ồn","quote":"- Vật liệu tiêu âm bằng bông thủy tinh tỷ lệ trọng 80","reference":"Chương V, bảng thông số A.IX; STT I.4","requirement":"Bông thủy tinh tỷ trọng 80 (văn bản ghi 'km/m3'), dày 100mm; độ ồn ≤ 70dB@7m; có đầy đủ các khối tiêu âm gió vào, gió ra"},{"item":"Vỏ chống ồn: Cấp bảo vệ và hồ sơ chứng minh","quote":"- Đáp ứng tiêu chuẩn ≥ IP23","reference":"Chương V, bảng thông số A.IX","requirement":"Đáp ứng ≥ IP23; có biện pháp và thuyết minh chứng minh đạt độ ồn ≤ 70dB@7m phù hợp khu dân cư và bệnh viện; có bản vẽ chế tạo và bản vẽ lắp đặt"},{"item":"Tủ ATS 3P - 1250A: Yêu cầu chung (tổ hợp thiết bị)","quote":"Tủ chuyển đổi nguồn tự động ATS 3P","reference":"Chương V, bảng thông số A.VI.1","requirement":"Tủ chuyển đổi nguồn tự động ATS 3P - 1250A; máy đóng cắt hợp bộ nhập khẩu; rơ le đóng cắt; hệ thống thanh cái, đèn báo, công tắc chuyển mạch; tích hợp kiểm soát nguồn điện, kiểm soát năng lượng, điều khiển qua 5G, báo cáo, giám sát, điều khiển, vận hành; có bản vẽ chế tạo tủ ATS"},{"item":"Tủ ATS 3P - 1250A: Năm sản xuất, chất lượng, điện áp","quote":"- Sản xuất từ năm 2025, mới 100%","reference":"Chương V, mục I.1.d, STT I.5","requirement":"Sản xuất từ năm 2025, mới 100%; dòng làm việc 1250A-3P, 3 pha - 4 dây, tần số 50Hz, điện áp 220/380V"},{"item":"Tủ ATS 3P - 1250A: Phụ kiện","quote":"- Phụ kiện: Vỏ tủ, đồng thanh cái, rơ-le, đèn","reference":"Chương V, mục I.1.d, STT I.5","requirement":"Vỏ tủ, đồng thanh cái, rơ-le, đèn báo hoàn thiện đầy đủ theo tủ; đã bao gồm chế độ chạy tự động (đặt theo lịch)"},{"item":"Tủ ATS 3P - 1250A: Chủng loại, năm sản xuất, chất lượng","quote":"2 | Năm sản xuất | Năm 2025 trở về sau","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục A.1-3","requirement":"ATS 3 pha; năm sản xuất 2025 trở về sau; mới 100%"},{"item":"Tủ ATS 3P - 1250A: Dòng đóng cắt định mức","quote":"4 | Dòng đóng cắt định mức | ≥ 1250A","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục A.4","requirement":"≥ 1250A"},{"item":"Tủ ATS 3P - 1250A: Điện áp AC và điện áp điều khiển","quote":"5 | Điện áp AC | 400VAC hoặc rộng hơn","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục A.5-6","requirement":"400VAC hoặc rộng hơn (cả điện áp AC và điện áp điều khiển)"},{"item":"Tủ ATS 3P - 1250A: Bộ sạc bù accu","quote":"7 | Bộ sạc bù accu | 220VAC/12-24VDC, 4÷5A","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục A.7","requirement":"220VAC/12-24VDC, 4÷5A"},{"item":"Tủ ATS 3P - 1250A: Hiển thị, cổng truyền thông","quote":"8 | Hiển thị tại tủ | LCD hoặc Led","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục A.8-9","requirement":"Hiển thị LCD hoặc Led; tối thiểu các cổng Modbus RS485, USB, Sim data (4G)"},{"item":"Tủ ATS 3P - 1250A: Vỏ tủ","quote":"- Có khóa cho tủ","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục A.10","requirement":"Mạ màu hợp kim nhôm kẽm hoặc thép mạ kẽm sơn tĩnh điện; có khóa cho tủ"},{"item":"Tủ ATS 3P - 1250A: Phương thức vận hành","quote":"- Từ xa: Sử dụng phần mềm trung tâm","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục A.11","requirement":"Tại chỗ bằng điện/cơ; từ xa sử dụng phần mềm trung tâm"},{"item":"Tủ ATS 3P - 1250A: Môi trường hoạt động và lưu kho","quote":"12 Môi trường hoạt động | 100C ÷ 750C ; 0%RH ÷ 85%RH hoặc rộng hơn","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục A.12-13","requirement":"Hoạt động: 100C ÷ 750C (văn bản ghi như vậy), 0%RH ÷ 85%RH hoặc rộng hơn; lưu kho: 100C ÷ 600C (văn bản ghi như vậy), 0%RH ÷ 80%RH hoặc rộng hơn"},{"item":"Tủ ATS 3P - 1250A: Chức năng vận hành tại chỗ và từ xa","quote":"- Tự động bảo dưỡng máy phát định kỳ","reference":"Chương V, Yêu cầu kỹ thuật về tủ ATS, mục B","requirement":"Giám sát tại chỗ (thông số điện V, A, Hz, kVA, tình trạng máy phát, nguồn lưới, lỗi); điều khiển tự động, tự động bảo dưỡng máy phát định kỳ; vận hành từ xa qua phần mềm trung tâm gồm thiết lập, cài đặt cấu hình điều khiển, giám sát, cảnh báo, truy vấn và báo cáo"},{"item":"Bộ nạp bù ắc quy: Thông tin, đầu vào, hiệu suất","quote":"3 | Hiệu suất tối đa | ≥ 80%","reference":"Chương V, bảng thông số A.VII.1-3","requirement":"Nhà thầu nêu nhà sản xuất, mã hiệu, xuất xứ và đính kèm tài liệu; nguồn đầu vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%"},{"item":"Bộ nạp bù ắc quy: Chế độ nạp và đầu ra","quote":"5 | Điện áp đầu ra định mức | 12VDC","reference":"Chương V, bảng thông số A.VII.4-6","requirement":"Tối thiểu 2 chế độ nạp ổn dòng (Boost) và nạp ổn áp (Float); điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A"},{"item":"Bộ nạp bù ắc quy: Hiển thị, bảo vệ, môi trường, lắp đặt","quote":"9 | Nhiệt độ hoạt động | 0 ÷ 50℃ hoặc bao dải trên","reference":"Chương V, bảng thông số A.VII.7-11","requirement":"Hiển thị trạng thái và cảnh báo bằng LED; bảo vệ ngược cực, quá tải, ngắn mạch ở đầu ra; nhiệt độ hoạt động 0 ÷ 50℃ hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; lắp kèm bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Thiết bị bảo vệ máy phát (cắt lọc sét): Thông tin và loại","quote":"Loại: Type 1+2/Class I + II","reference":"Chương V, bảng thông số A.VIII.1-2","requirement":"Nhà thầu nêu nhà sản xuất, mã hiệu, xuất xứ và đính kèm tài liệu; loại Type 1+2/Class I + II"},{"item":"Thiết bị bảo vệ máy phát (cắt lọc sét): Thông số","quote":"- Cấu hình bảo vệ: 3+1 (L-N, N-PE)","reference":"Chương V, bảng thông số A.VIII.2","requirement":"Khả năng thoát sét xung (10/350 μs) Iimp ≥ 25 kA/100kA; khả năng thoát xung (8/20 μs) In ≥ 25/100 kA; điện áp bảo vệ Up ≤ 1,5 kV /≤ 1,5 kV; cấu hình bảo vệ 3+1 (L-N, N-PE); sản xuất theo tiêu chuẩn EN/IEC61643-11; có cảnh báo lỗi thiết bị bằng chỉ thị màu"},{"item":"Thiết bị bảo vệ máy phát (cắt lọc sét): Lắp đặt","quote":"Lắp đặt kèm theo máy phát, có bản vẽ","reference":"Chương V, bảng thông số A.VIII.3","requirement":"Lắp đặt kèm theo máy phát, có bản vẽ đấu nối lắp đặt"},{"item":"Phương án đấu nối hệ thống ATS","quote":"Đấu nối hệ thống ATS với hệ thống","reference":"Chương V, bảng thông số A.X","requirement":"Đấu nối hệ thống ATS với hệ thống trạm biến áp hiện có"},{"item":"Hệ thống thoát khói, thoát gió: Bọc bảo ôn bộ giảm thanh","quote":"- Vật liệu bảo ôn - bông thủy tinh dày 50mm, lớp","reference":"Chương V, mục I.1.d, STT I.6.1","requirement":"Vật liệu bảo ôn bông thủy tinh dày 50mm, lớp ngoài cùng Inox 304 dày 0,4mm"},{"item":"Hệ thống thoát khói, thoát gió: Ống thoát khói","quote":"- Thép đen D300x2mm. Bọc bảo ôn bằng bông thủy","reference":"Chương V, mục I.1.d, STT I.6.2","requirement":"Thép đen D300x2mm, bọc bảo ôn bông thủy tinh dày 50mm, lớp ngoài cùng Inox 304 dày 0,4mm"},{"item":"Hệ thống thoát khói, thoát gió: Cút chuyển hướng ống thoát khói","quote":"Cút chuyển hướng ống thoát - Thép đen D300x2mm. Bọc bảo ôn bằng bông thủy","reference":"Chương V, mục I.1.d, STT I.6.3","requirement":"Thép đen D300x2mm, bọc bảo ôn bông thủy tinh dày 50mm, lớp ngoài cùng Inox dày 0,4mm"},{"item":"Hệ thống thoát khói, thoát gió: Phụ kiện","quote":"Phụ kiện: Giá đỡ ống khói, Po","reference":"Chương V, mục I.1.d, STT I.6.4","requirement":"Giá đỡ ống khói, bộ giảm thanh, nón che mưa (văn bản gốc ghi 'Po giảm thanh')"},{"item":"Phần cáp điện: Cáp động lực","quote":"CXV 1x240mm2 từ máy phát","reference":"Chương V, mục I.1.d, STT I.7.1","requirement":"Cáp CXV 1x240mm2 từ máy phát điện đến tủ ATS, từ trạm ra tủ ATS và từ ATS về tải"},{"item":"Phần cáp điện: Cáp điều khiển","quote":"7.2 Cáp điều khiển 4x1.5mm2","reference":"Chương V, mục I.1.d, STT I.7.2","requirement":"Cáp điều khiển 4x1.5mm2"},{"item":"Phần cáp điện: Nhân công, phụ kiện đấu nối, dầu chạy thử","quote":"7.3 Nhân công kéo cáp, đấu nối","reference":"Chương V, mục I.1.d, STT I.7.3-7.5","requirement":"Nhân công kéo cáp, đấu nối; phụ kiện lắp đặt, đấu nối gồm đầu cos, đai thít, băng dính điện, đầu chụp màu; dầu vận hành thử, chạy thử"},{"item":"Vận chuyển lắp đặt","quote":"- Vận chuyển máy đến chân công trình","reference":"Chương V, mục I.1.d, STT I.8","requirement":"Vận chuyển máy đến chân công trình; cẩu hạ máy, đưa vào vị trí lắp đặt bằng xe nâng (máy để ngoài trời); nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng; hướng dẫn sử dụng, quy trình vận hành"},{"item":"Phần xây lắp: Bê tông bệ máy","quote":"1 | Bê tông bệ máy | thép, đệm giảm chấn; 6000x2500x400mm, tuân theo","reference":"Chương V, mục I.1.d, STT II.1","requirement":"Bê tông cốt thép bệ máy đá 1x2, mác 250; đặt ke thép, đệm giảm chấn; kích thước 6000x2500x400mm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:12:41.420Z"}},"IB2500410768":{"u":"2026-11-03T00:20:44.839+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5 MPĐ )final).pdf), chưa phân tích cả HSMT.","Một số ký tự tiếng Việt trong văn bản bị lỗi mã hóa (ví dụ 't� máy', 'b�o vệ'); các trường này không được trích nguyên văn (quote = null) hoặc chỉ trích phần đọc rõ.","Chương V không nêu nhãn hiệu, model cụ thể của động cơ, đầu phát, bộ điều khiển; nhà thầu tự kê khai. Không có yêu cầu công suất theo cách ghi 'prime/standby' ngoài các dòng 'Công suất liên tục' và 'Công suất dự phòng'.","Bảng Phụ lục (danh sách đơn vị, địa chỉ, số lượng từng điểm) bị vỡ cột nên không dùng để suy ra thông số kỹ thuật; chỉ tổng số 43/1.837m, 38/1.978m, 5/230m được ghi nhận."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện năm 2025 cho Agribank","notifyNo":"IB2500410768","generatorCapacity":"43 x 30 kVA (liên tục ≥ 30 kVA, dự phòng ≥ 33 kVA); 38 x 100 kVA (liên tục ≥ 100 kVA, dự phòng ≥ 110 kVA); 5 x 200 kVA (liên tục ≥ 200 kVA, dự phòng ≥ 220 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và cáp nguồn","quote":"Trang bị 86 máy phát điện (bao gồm cả cáp nguồn)","reference":"Chương V, mục 1.1","requirement":"Trang bị 86 máy phát điện (bao gồm cả cáp nguồn): 43 máy 30 kVA (cáp 1.837m), 38 máy 100 kVA (cáp 1.978m), 05 máy 200 kVA (cáp 230m)."},{"item":"Chung - Tình trạng, năm sản xuất","quote":"nguyên đai, nguyên kiện, được sản xuất từ năm 2025 trở đi","reference":"Chương V, mục 1.2 a)","requirement":"Toàn bộ máy phát điện cung cấp phải mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2025 trở đi."},{"item":"Chung - Kê khai nhãn hiệu, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.2 a)","requirement":"Trong E-HSDT phải nêu cụ thể nhãn hiệu, model, nguồn gốc, xuất xứ của máy phát điện và các thiết bị chính: động cơ, đầu phát, bảng điều khiển."},{"item":"Chung - Xuất xứ","quote":"phải có xuất xứ từ một trong các nước: G7, Châu Âu, Hàn Quốc, Ấn Độ.","reference":"Chương V, mục 1.2 a)","requirement":"Máy phát điện và các bộ phận chính gồm động cơ, đầu phát phải có xuất xứ từ một trong các nước: G7, Châu Âu, Hàn Quốc, Ấn Độ."},{"item":"Chung - CO/CQ, chứng nhận chất lượng","quote":"phải có giấy chứng nhận xuất xứ hàng hóa (CO)","reference":"Chương V, mục 1.2 a)","requirement":"Máy sản xuất trong nước: giấy chứng nhận xuất xưởng của nhà sản xuất; máy nhập khẩu nguyên chiếc: giấy chứng nhận chất lượng hàng hóa. Động cơ, đầu phát, bảng điều khiển phải có CO do cơ quan có thẩm quyền cấp và CQ của nhà sản xuất."},{"item":"Chung - Tài liệu kỹ thuật, catalog","quote":null,"reference":"Chương V, mục 1.2 a)","requirement":"Cung cấp đường link website chính thức của nhà sản xuất máy phát điện, động cơ, đầu phát, bảng điều khiển và ATS thể hiện model và thông số kỹ thuật; cung cấp catalog, tài liệu kỹ thuật có xác nhận của nhà sản xuất khi Chủ đầu tư yêu cầu."},{"item":"Chung - Khí thải","quote":"QCVN19:2024/BTNMT","reference":"Chương V, mục 1.2 a)","requirement":"Máy phát điện (động cơ) đáp ứng QCVN19:2024/BTNMT về khí thải công nghiệp; cung cấp biên bản kiểm tra, thử nghiệm hoặc tài liệu do cơ quan có thẩm quyền cung cấp."},{"item":"Chung - Tiêu chuẩn nhà sản xuất","quote":"ISO 9001, ISO 14001, hoặc các tiêu chuẩn tương đương khác","reference":"Chương V, mục 1.2 a)","requirement":"Nhà sản xuất máy phát điện đáp ứng ISO 9001, ISO 14001 hoặc tiêu chuẩn tương đương khác."},{"item":"Chung - Tiêu chuẩn sản xuất, chế tạo","quote":"TCVN 9729 (ISO 8528), TCVN 7144 (ISO 3046)","reference":"Chương V, mục 1.2 a)","requirement":"Máy phát điện đáp ứng TCVN 9729 (ISO 8528), TCVN 7144 (ISO 3046) hoặc tiêu chuẩn tương đương khác."},{"item":"Chung - Điều kiện hoạt động","quote":"40 độ C, độ ẩm lên tới 95% không ngưng tụ","reference":"Chương V, mục 1.2 a)","requirement":"Nhiệt độ lên đến 40 độ C, độ ẩm lên tới 95% không ngưng tụ, phải thể hiện trong tài liệu kỹ thuật của hàng hóa."},{"item":"Chung - Bảo hành","quote":"Tất cả thiết bị phải được bảo hành tối thiểu 24 tháng kể từ","reference":"Chương V, mục 1.3 a), e)","requirement":"Tất cả thiết bị bảo hành tối thiểu 24 tháng kể từ ngày ký Biên bản nghiệm thu tổng thể hợp đồng; vật tư, linh kiện thay thế mới 100%, sản xuất từ năm 2025 trở đi, chính hãng, đúng chủng loại."},{"item":"Chung - Phạm vi vận chuyển, lắp đặt","quote":"Đơn vị cung cấp có trách nhiệm vận chuyển, lắp đặt vận hành","reference":"Chương V, mục 3","requirement":"Đơn vị cung cấp vận chuyển, lắp đặt, vận hành chạy thử, bàn giao nghiệm thu máy phát điện cho các đơn vị trực thuộc Agribank; cáp nguồn nghiệm thu theo số mét thực tế lắp đặt, không vượt số mét quy định trong hợp đồng."},{"item":"Máy 30 kVA - Loại máy và công suất","quote":"≥ 30 kVA","reference":"Chương V, mục 1.2 b1), bảng A mục 1-3","requirement":"Tổ máy diesel, không chổi than, tự kích từ, tự động điều chỉnh điện áp, trang bị vỏ giảm âm đồng bộ theo máy. Công suất liên tục ≥ 30 kVA, dự phòng ≥ 33 kVA."},{"item":"Máy 30 kVA - Điện áp, tần số, pha, tốc độ","quote":"220/380V","reference":"Chương V, mục 1.2 b1), bảng A mục 4-8, 12","requirement":"Điện áp 220/380V, độ ổn định điện áp ±1%, tần số 50Hz, 3 pha 4 dây, tốc độ quay 1.500 vòng/phút, khởi động đề điện."},{"item":"Máy 30 kVA - Bình nhiên liệu, tiêu hao, độ ồn","quote":"≤ 7,5 lít/giờ","reference":"Chương V, mục 1.2 b1), bảng A mục 9-11","requirement":"Bình nhiên liệu ≥ 100 lít; tiêu hao nhiên liệu ở 100% tải ≤ 7,5 lít/giờ; độ ồn cách 7m ở 100% tải, không gian mở ≤ 65±2dB."},{"item":"Máy 30 kVA - Động cơ","quote":"≥ 28,3 Kw","reference":"Chương V, mục 1.2 b1), bảng B","requirement":"4 thì, diesel, làm mát bằng nước; công suất liên tục ≥ 28,3 Kw; ≥ 4 xilanh thẳng hàng; dung tích xylanh ≥ 3,2 lít; tỷ số nén ≥ 17:1; bộ điều tốc điện tử hoặc cơ khí; phun nhiên liệu trực tiếp; nạp khí turbo tăng áp; tốc độ 1.500 vòng/phút."},{"item":"Máy 30 kVA - Đầu phát","quote":"≥ IP23","reference":"Chương V, mục 1.2 b1), bảng C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; công suất định mức ≥ 30 kVA, dự phòng ≥ 33 kVA; hệ số công suất ≥ 0,8; 220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥ IP23."},{"item":"Máy 30 kVA - Bộ điều khiển","quote":"Bảng điều khiển kỹ thuật số","reference":"Chương V, mục 1.2 b1), bảng D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},{"item":"Máy 30 kVA - ATS","quote":"Dòng điện định mức 100A, 3 pha.","reference":"Chương V, mục 1.2 b1), bảng E","requirement":"Dòng điện định mức 100A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; hiển thị đèn báo; công tắc chế độ Tự động - Thủ công."},{"item":"Máy 30 kVA - Vỏ chống ồn","quote":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi","reference":"Chương V, mục 1.2 b1), bảng F","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi, thích hợp để ngoài trời."},{"item":"Máy 30 kVA - Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x16mm2 +1x10mm2","reference":"Chương V, mục 1.2 b1), bảng G","requirement":"Loại CU/XLPE/PVC 3x16mm2 +1x10mm2; tổng 1.837m cho 43 máy."},{"item":"Máy 100 kVA - Loại máy và công suất","quote":"≥ 100 kVA","reference":"Chương V, mục 1.2 b2), bảng A mục 2-3","requirement":"Tổ máy diesel, không chổi than, tự kích từ, tự động điều chỉnh điện áp, trang bị vỏ giảm âm đồng bộ theo máy. Công suất liên tục ≥ 100 kVA, dự phòng ≥ 110 kVA."},{"item":"Máy 100 kVA - Điện áp, tần số, pha, tốc độ","quote":"3 pha – 4 dây","reference":"Chương V, mục 1.2 b2), bảng A mục 4-8, 12","requirement":"Điện áp 220/380V, độ ổn định điện áp ±1%, tần số 50Hz, 3 pha – 4 dây, tốc độ quay 1.500 vòng/phút, khởi động đề điện."},{"item":"Máy 100 kVA - Bình nhiên liệu, tiêu hao, độ ồn","quote":"≤ 28,3 lít/giờ","reference":"Chương V, mục 1.2 b2), bảng A mục 9-11","requirement":"Bình nhiên liệu ≥ 250 lít; tiêu hao nhiên liệu ở 100% tải ≤ 28,3 lít/giờ; độ ồn cách 7m ở 100% tải, không gian mở ≤ 69dB."},{"item":"Máy 100 kVA - Động cơ","quote":"≥ 95,45 Kw","reference":"Chương V, mục 1.2 b2), bảng B","requirement":"4 thì, diesel, làm mát bằng nước; công suất liên tục ≥ 95,45 Kw; ≥ 6 xilanh thẳng hàng; dung tích xylanh ≥ 5,7 lít; tỷ số nén ≥ 17,5:1; bộ điều tốc điện tử hoặc ly tâm cơ khí; phun nhiên liệu trực tiếp; nạp khí turbo tăng áp sau khi làm mát; tốc độ 1.500 vòng/phút."},{"item":"Máy 100 kVA - Đầu phát","quote":"≥ IP23","reference":"Chương V, mục 1.2 b2), bảng C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; công suất liên tục ≥ 100 kVA, dự phòng ≥ 110 kVA; hệ số công suất ≥ 0,8; 220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥ IP23."},{"item":"Máy 100 kVA - Bộ điều khiển","quote":"Bảng điều khiển kỹ thuật số","reference":"Chương V, mục 1.2 b2), bảng D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},{"item":"Máy 100 kVA - ATS","quote":"Dòng điện định mức 200A, 3 pha.","reference":"Chương V, mục 1.2 b2), bảng E","requirement":"Dòng điện định mức 200A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; hiển thị đèn báo; công tắc chế độ Tự động – Thủ công."},{"item":"Máy 100 kVA - Vỏ chống ồn","quote":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi","reference":"Chương V, mục 1.2 b2), bảng F","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi, thích hợp để ngoài trời."},{"item":"Máy 100 kVA - Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x50mm2 +1x25mm2","reference":"Chương V, mục 1.2 b2), bảng G","requirement":"Loại CU/XLPE/PVC 3x50mm2 +1x25mm2; tổng 1.978m cho 38 máy."},{"item":"Máy 200 kVA - Loại máy và công suất","quote":"≥ 200 kVA","reference":"Chương V, mục 1.2 b3), bảng A mục 2-3","requirement":"Tổ máy diesel, không chổi than, tự kích từ, tự động điều chỉnh điện áp, trang bị vỏ giảm âm đồng bộ theo máy. Công suất liên tục ≥ 200 kVA, dự phòng ≥ 220 kVA."},{"item":"Máy 200 kVA - Điện áp, tần số, pha, tốc độ","quote":"220/380V","reference":"Chương V, mục 1.2 b3), bảng A mục 4-8, 12","requirement":"Điện áp 220/380V, độ ổn định điện áp ±1%, tần số 50Hz, 3 pha 4 dây, tốc độ quay 1.500 vòng/phút, khởi động đề điện."},{"item":"Máy 200 kVA - Bình nhiên liệu, tiêu hao, độ ồn","quote":"≤ 43,1 lít/giờ","reference":"Chương V, mục 1.2 b3), bảng A mục 9-11","requirement":"Bình nhiên liệu ≥ 500 lít; tiêu hao nhiên liệu tại 100% tải ≤ 43,1 lít/giờ; độ ồn cách 7m ở 100% tải, không gian mở ≤ 69dB."},{"item":"Máy 200 kVA - Động cơ","quote":"≥ 185 Kw","reference":"Chương V, mục 1.2 b3), bảng B","requirement":"4 thì, diesel, làm mát bằng nước; công suất liên tục ≥ 185 Kw; ≥ 6 xy lanh thẳng hàng; dung tích xylanh ≥ 9,726 lít; tỷ số nén ≥ 17:1; bộ điều tốc điện tử; phun nhiên liệu trực tiếp; nạp khí turbo tăng áp sau khi làm mát; tốc độ 1.500 vòng/phút."},{"item":"Máy 200 kVA - Đầu phát","quote":"≥ IP23","reference":"Chương V, mục 1.2 b3), bảng C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; công suất liên tục ≥ 200 KVA, dự phòng ≥ 220 KVA; hệ số công suất ≥ 0,8; 220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥ IP23."},{"item":"Máy 200 kVA - Bộ điều khiển","quote":"Bảng điều khiển kỹ thuật số","reference":"Chương V, mục 1.2 b3), bảng D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},{"item":"Máy 200 kVA - ATS","quote":"Dòng điện định mức 400A, 3 pha.","reference":"Chương V, mục 1.2 b3), bảng E","requirement":"Dòng điện định mức 400A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; hiển thị đèn báo; công tắc chế độ Tự động – Thủ công."},{"item":"Máy 200 kVA - Vỏ chống ồn","quote":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi","reference":"Chương V, mục 1.2 b3), bảng F","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi, thích hợp để ngoài trời."},{"item":"Máy 200 kVA - Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x95mm2 +1x50mm2","reference":"Chương V, mục 1.2 b3), bảng G","requirement":"Loại CU/XLPE/PVC 3x95mm2 +1x50mm2; tổng 230m cho 05 máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:20:44.082Z"}},"IB2500410852":{"u":"2026-11-03T03:04:11.651+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 Chương V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số xi lanh, tốc độ vòng/phút, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, độ ồn, dung tích bồn dầu, ATS, cáp, phạm vi lắp đặt hay tiêu chuẩn áp dụng cụ thể.","Bảng thông số trong tệp bị ngắt dòng khi trích xuất; thứ tự một số dòng (ví dụ công suất liên tục/dự phòng) được ghép lại từ văn bản, các thông số vẫn giữ nguyên như đã viết.","Dòng phụ kiện 'bồn đầu tiêu chuẩn' trong văn bản gốc có thể là lỗi chính tả của 'bồn dầu'; phần requirement ghi là bồn dầu, còn quote giữ nguyên chữ gốc.","Công suất tổng 10 x 250 kVA suy ra từ số lượng 10 chiếc và công suất dự phòng 250KVA của mỗi máy."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 250KVA","notifyNo":"IB2500410852","generatorCapacity":"10 x 250 kVA dự phòng (227 kVA/182 kW liên tục; 250 kVA/200 kW dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250KVA: Số lượng","quote":"1 | Máy phát điện 250KVA. | Chiếc | 10 | 04 | 06","reference":"Chương V, mục 1.1 (bảng khối lượng bàn giao)","requirement":"10 chiếc, giao cho BTL Vùng Cảnh sát biển 2: 04 chiếc; BTL Vùng Cảnh sát biển 3: 06 chiếc"},{"item":"Máy phát điện 250KVA: Công suất liên tục","quote":"Công suất liên tục: 227KVA/182KW","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"227KVA/182KW"},{"item":"Máy phát điện 250KVA: Công suất dự phòng","quote":"Công suất dự phòng: 250KVA/200KW","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"250KVA/200KW"},{"item":"Máy phát điện 250KVA: Động cơ","quote":"Sử dụng động cơ: 6068HFS55 - 228 - JOHN DEERE- Điều tốc điện tử","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Động cơ 6068HFS55 - 228 - JOHN DEERE, điều tốc điện tử"},{"item":"Máy phát điện 250KVA: Đầu phát","quote":"Đầu phát: KH01221T - Kohler/Rehlko","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"KH01221T - Kohler/Rehlko"},{"item":"Máy phát điện 250KVA: Bảng điều khiển","quote":"Bảng điều khiển: Kohler/Rehlko\nAPM303","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Kohler/Rehlko APM303"},{"item":"Máy phát điện 250KVA: Điện áp","quote":"Điện áp: 400/230V – 3 pha – 4 dây","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"400/230V – 3 pha – 4 dây"},{"item":"Máy phát điện 250KVA: Tần số, tốc độ","quote":"Tần số, tốc độ: 50Hz","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"50Hz"},{"item":"Máy phát điện 250KVA: Hệ số công suất","quote":"Hệ số công suất (p.f): Cos Ø: 0.8","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Cos Ø: 0.8"},{"item":"Máy phát điện 250KVA: Phụ kiện - bảng điều khiển","quote":"Bảng điều khiển kỹ thuật số APM303","reference":"Chương V, mục 1.2, hạng mục số 1 (phụ kiện kèm theo)","requirement":"Bảng điều khiển kỹ thuật số APM303"},{"item":"Máy phát điện 250KVA: Phụ kiện - giảm chấn","quote":"Bộ cao su giảm chấn cho động cơ và đầu phát điện","reference":"Chương V, mục 1.2, hạng mục số 1 (phụ kiện kèm theo)","requirement":"Bộ cao su giảm chấn cho động cơ và đầu phát điện"},{"item":"Máy phát điện 250KVA: Phụ kiện - ắc quy","quote":"Bình Ắc quy với các cáp nối và kệ","reference":"Chương V, mục 1.2, hạng mục số 1 (phụ kiện kèm theo)","requirement":"Bình ắc quy với các cáp nối và kệ"},{"item":"Máy phát điện 250KVA: Phụ kiện - vỏ cách âm và bồn dầu","quote":"Vỏ cách âm nhập khẩu đồng bộ cùng bồn đầu tiêu chuẩn","reference":"Chương V, mục 1.2, hạng mục số 1 (phụ kiện kèm theo)","requirement":"Vỏ cách âm nhập khẩu đồng bộ cùng bồn dầu tiêu chuẩn"},{"item":"Máy phát điện 250KVA: Phụ kiện - CB","quote":"CB đầu cực","reference":"Chương V, mục 1.2, hạng mục số 1 (phụ kiện kèm theo)","requirement":"CB đầu cực"},{"item":"Máy phát điện 250KVA: Tình trạng hàng hóa","quote":"Hàng hóa mới 100%, chưa qua sử dụng, đóng gói theo tiêu chuẩn nhà sản xuất.","reference":"Chương V, mục 1.2","requirement":"Mới 100%, chưa qua sử dụng, đóng gói theo tiêu chuẩn nhà sản xuất"},{"item":"Máy phát điện 250KVA: Năm sản xuất, hạn sử dụng","quote":"Hàng hóa được sản xuất năm 2024 trở về sau, có hạn sử dụng tối thiểu 05 năm kể từ ngày nghiệm thu bàn giao.","reference":"Chương V, mục 1.2","requirement":"Sản xuất từ năm 2024 trở về sau, hạn sử dụng tối thiểu 05 năm kể từ ngày nghiệm thu bàn giao"},{"item":"Máy phát điện 250KVA: Xuất xứ","quote":"Yêu cầu về xuất xứ hàng hóa: Nhà thầu chào xuất xứ hàng hóa theo đúng yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2","requirement":"Nhà thầu chào xuất xứ hàng hóa theo đúng yêu cầu của E-HSMT (văn bản không nêu nước xuất xứ cụ thể)"},{"item":"Máy phát điện 250KVA: Tài liệu chứng minh","quote":"Cung cấp giấy chứng nhận chất lượng đối với hàng hóa sản xuất trong nước, C/O, C/Q đối với các loại\nhàng hóa nhập khẩu.","reference":"Chương V, mục 1.3.1","requirement":"Cung cấp giấy chứng nhận chất lượng đối với hàng hóa sản xuất trong nước, C/O, C/Q đối với hàng hóa nhập khẩu"},{"item":"Máy phát điện 250KVA: Bảo hành","quote":"Nhà thầu phải cam kết thực hiện nghĩa vụ bảo hành tối thiểu 24 tháng","reference":"Chương V, mục 1.3.2","requirement":"Bảo hành tối thiểu 24 tháng; phản hồi trong 24 giờ, khắc phục sự cố hoặc đưa ra phương án xử lý trong 72 giờ; bảo trì tối thiểu 36 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:04:11.185Z"}},"IB2500412991":{"u":"2026-11-03T21:58:55.758+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 3- Chương 5 ( Bảo dưỡng MF5).PDF), chưa phân tích cả HSMT.","Gói thầu là sửa chữa bảo dưỡng máy phát điện tuabin 300 MW làm mát bằng khí H2 của nhà máy nhiệt điện, không phải tổ máy phát điện diesel/gas; không có thông số động cơ, ATS, tủ hòa đồng bộ, bồn nhiên liệu, độ ồn, tiêu chuẩn kỹ thuật cụ thể nào cho tổ máy.","Văn bản PDF bị lỗi nhận dạng ký tự (OCR): nhiều dấu và ký hiệu bị sai (ví dụ 'Áp suất H, (kg/cm?)', '300M W'). Các số liệu trong bảng thông số máy phát nên đối chiếu lại với bản gốc.","Bảng thông số kỹ thuật phần Vật tư và Thiết bị bị lệch cột do OCR, nên một số mã hiệu và số lượng suy ra từ bảng khối lượng ở mục 8.2 và 8.3.","Các trang Chương III (tiêu chuẩn đánh giá, năng lực, nhân sự, thiết bị thi công) không phải thông số kỹ thuật tổ máy nên đã bỏ qua.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Vật tư: Chổi than máy phát PN-228C7434P0001 (56)."],"result":{"keyInfo":{"bidName":"Sửa chữa bảo dưỡng máy phát điện số 5 năm 2025 - Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2500412991","generatorCapacity":"300 MW định mức, vận hành liên tục (máy phát số 5, hãng GE - Mỹ; công suất biểu kiến 396/356/277 MVA tùy áp suất khí H2)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát số 5: Hãng sản xuất, công suất định mức","quote":"Electric (GE-Mỹ) sản xuât, được thiệt kê dé có thê vận hành liên tục tại công suât phát định mức 300M W.","reference":"Chương V, mục I.1.11","requirement":"Máy phát số 5 dây chuyền 2 do hãng General Electric (GE-Mỹ) sản xuất, thiết kế vận hành liên tục tại công suất phát định mức 300MW."},{"item":"Máy phát số 5: Làm mát","quote":"rotor băng khí H2 tuân hoàn cưỡng bức trong. Sau đó khí H, lại được làm mat băng 04 bộ","reference":"Chương V, mục I.1.11","requirement":"Làm mát bề mặt cuộn dây, lõi thép stator và rotor bằng khí H2 tuần hoàn cưỡng bức; khí H2 được làm mát bằng 04 bộ làm mát bằng nước đặt tại các góc stator."},{"item":"Máy phát số 5: Áp suất khí H2 (kg/cm²)","quote":"Áp suất H, (kg/cm?) 42 33 2.1","reference":"Chương V, mục I.1.11, bảng thông số","requirement":"Công suất máy phát phụ thuộc áp suất khí H2 trong thân máy; ba mức áp suất: 42, 33, 2.1 (kg/cm², chữ OCR có thể sai)."},{"item":"Máy phát số 5: Công suất biểu kiến (MVA)","quote":"San (MVA) 396 356 277","reference":"Chương V, mục I.1.11, bảng thông số","requirement":"Ứng với ba mức áp suất H2: 396, 356, 277 MVA."},{"item":"Máy phát số 5: Dòng điện stator (A)","quote":"I ám Statorr (A) 12033 10829 8423","reference":"Chương V, mục I.1.11, bảng thông số","requirement":"Ứng với ba mức áp suất H2: 12033, 10829, 8423 A."},{"item":"Máy phát số 5: Điện áp stator (V)","quote":"U án statorr (V) 19000 19000 19000","reference":"Chương V, mục I.1.11, bảng thông số","requirement":"19000 V ở cả ba mức áp suất H2."},{"item":"Máy phát số 5: Dòng điện rotor (A)","quote":"I 4m Rotor (A) 1783 1616 1372","reference":"Chương V, mục I.1.11, bảng thông số","requirement":"Ứng với ba mức áp suất H2: 1783, 1616, 1372 A."},{"item":"Máy phát số 5: Điện áp rotor (V)","quote":"U án Rotor (V) 750 750 750","reference":"Chương V, mục I.1.11, bảng thông số","requirement":"750 V ở cả ba mức áp suất H2."},{"item":"Máy phát số 5: Hệ số công suất","quote":"Hệ số công suất 0.85 0.85 0.85","reference":"Chương V, mục I.1.11, bảng thông số","requirement":"0.85 ở cả ba mức áp suất H2."},{"item":"Máy phát số 5: Hệ thống kích từ","quote":"- Hệ thống EX2000 đã được nâng cấp lên EX2100e từ tháng 9 năm 2018 hiện nay","reference":"Chương V, mục I.1.11","requirement":"Hệ thống kích từ EX2000 đã được nâng cấp lên EX2100e từ tháng 9 năm 2018; có máy biến áp kích từ, cầu chỉnh lưu, quạt làm mát."},{"item":"Máy phát số 5: Bảo vệ máy phát","quote":"1GMS-M3430 và 1GMS-G60 và ro le chốt 1GMS- 86G11/86G12.","reference":"Chương V, mục I.1.11","requirement":"Máy phát được bảo vệ bởi 2 rơ le kỹ thuật số 1GMS-M3430 và 1GMS-G60 và rơ le chốt 1GMS-86G11/86G12."},{"item":"Máy phát số 5: Bảo vệ máy biến áp kích từ T-EX-M5","quote":"- Kiểu rơle: M-3310#3404.","reference":"Chương V, mục I.1.11","requirement":"Được bảo vệ bởi rơle kỹ thuật số, kiểu M-3310#3404, hãng BECKWITH - Mỹ, lắp tại tủ 1SPX-PNLA (tủ bảo vệ rơ le A - khối 5) ở phòng FCS."},{"item":"Máy phát số 5: Bộ làm khô khí hydro","quote":"nhỏ hơn 30% dé không gây 4m cho cách điện cuộn dây rotor va stator của máy phát điện.","reference":"Chương V, mục I.1.11","requirement":"Duy trì độ ẩm khí trong thân máy phát nhỏ hơn 30%."},{"item":"Phạm vi công việc: Rút/đưa rotor","quote":null,"reference":"Chương V, mục 8.1, hạng mục 1.1.1 và 1.1.2","requirement":"Rút rotor ra khỏi stator và đưa lại rotor vào stator (1 máy), gồm tháo 04 nắp cửa người chui, tháo các nửa nắp và gối đỡ phía gối 5, 6, kích trục rotor."},{"item":"Phạm vi công việc: Bộ làm mát máy phát","quote":"Thao, nhac 04 bộ làm mát máy phát, vệ sinh toàn bộ bê","reference":"Chương V, mục 8.1, hạng mục 1.1.3.2","requirement":"Tháo, nhấc 04 bộ làm mát máy phát, vệ sinh bề mặt trao đổi nhiệt, thử áp lực, kiểm tra rò rỉ."},{"item":"Phạm vi công việc: Stator, rotor, thiết bị phụ","quote":null,"reference":"Chương V, mục 8.1, hạng mục 1.2 và 1.3","requirement":"Thí nghiệm, kiểm tra, sửa chữa stator và rotor; bảo dưỡng hệ thống kích từ (MBA kích từ, máy cắt 41AC, phin lọc gió tủ EX2100e), 5 bộ rơ le bảo vệ, MBA trung tính, bộ làm khô khí H2, cabin khí H2, bộ giám sát lõi, TI/TU 19kV."},{"item":"Vật tư: Bộ Kit sơn cách điện máy phát điện 6250","quote":"PN:A50A607A0P0051 Part of","reference":"Chương V, mục 2, bảng thông số kỹ thuật, phần Vật tư, mục 6, 7; mục 8.2","requirement":"Hai loại Pint kit part 1 và part 2, mỗi loại 5 hộp; yêu cầu CO, CQ, tài liệu kỹ thuật."},{"item":"Vật tư: Chổi than máy phát PN-228C7434P0001","quote":"Part No: 61047688; OEM P/N:","reference":"Chương V, mục 2, bảng thông số kỹ thuật, phần Vật tư, mục 12; mục 8.2","unverified":true,"requirement":"Part No 61047688, OEM P/N 100T3323, Grade 634, kích thước 41.50x22.00x100.00; số lượng 56 cái; yêu cầu CO, CQ, tài liệu kỹ thuật."},{"item":"Thiết bị: Công tắc tơ 3TF2010-0AK6","quote":"Mã hiệu: 3TF2010-0AK6","reference":"Chương V, mục 2, bảng thông số kỹ thuật, phần Thiết bị, mục 2; mục 8.3","requirement":"Mã hiệu 3TF2010-0AK6; 230-690VAC-50HZ; 1NO, 16A; cuộn dây 110Vac; số lượng 4 bộ."},{"item":"Thiết bị: Bộ hiển thị đo và điều khiển nhiệt độ cho trạm Clo Athena power","quote":null,"reference":"Chương V, mục 2, bảng thông số kỹ thuật, phần Thiết bị, mục 1; mục 8.3","requirement":"Athena power 100 - 250VAC (16-JF-B-0-00-CY); số lượng 2 cái."},{"item":"Thiết bị: Gioăng, ổ bi, phin lọc","quote":"Mã hiệu: 331B7364P0001","reference":"Chương V, mục 2, bảng thông số kỹ thuật, phần Thiết bị, mục 3-14; mục 8.3","requirement":"Gasket manhole cover 331B7364P0001 (4 cái); gioăng cao su GHHYD003-2 (3), GHHYD003-1 (3); gioăng paranhit 331B7322P0001 (4), 112E4741P0155 (8); gioăng tròn N5601P348 (1), N5601P356 (1); hạt chống ẩm oxit nhôm hoạt tính 50 kg; ổ bi 6203-2Z (9), 6205-2Z (9); phin lọc gió hệ thống kích từ 16x20x1 (1); phin lọc khí DP1-40 14x20x1 (8)."},{"item":"Hàng hóa: Mới, xuất xứ","quote":"+ Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ rõ ràng.Nhà thầu","reference":"Chương V, mục II.A.1.1","requirement":"Hàng hóa dự thầu mới 100%, chưa qua sử dụng, xuất xứ rõ ràng; nêu tên hãng sản xuất và quốc gia/vùng lãnh thổ."},{"item":"Hàng hóa: CO, CQ","quote":"- Đối với hàng hoá Nhập khâu: Nhà thầu phải cam kết cấp đầy đủ các chứng chỉ nguồn","reference":"Chương V, mục II.A.1.7","requirement":"Hàng nhập khẩu phải có CO, CQ và tờ khai hải quan; hàng sản xuất trong nước phải có CQ hoặc tương đương."},{"item":"Hàng hóa: Bảo hành vật tư, thiết bị","quote":"cấp tối thiều 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào vận hành thương mại chính","reference":"Chương V, mục II.A.1.6","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào vận hành thương mại chính thức (hoặc ngày bàn giao tới kho Chủ đầu tư nếu không đưa vào sử dụng ngay)."},{"item":"Dịch vụ: Bảo hành công trình","quote":"6.1. Nhà thầu cam kết có trách nhiệm bảo hành công trình là 2160 giờ vận hành thực tế","reference":"Chương V, mục II.B.6","requirement":"Bảo hành 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng, tùy điều kiện nào đến trước; bắt đầu khắc phục hư hỏng trong tối đa 07 ngày."},{"item":"Dịch vụ: Chạy thử nghiệm thu","quote":"tiên hành chạy thử tông hợp 72 giờ liên tục đề xác định các thông sô kỹ thuật sau sửa chữa.","reference":"Chương V, mục II.B.7.5","requirement":"Chạy thử từng phần, sau đó chạy thử tổng hợp 72 giờ liên tục; vận hành thử thách độ tin cậy 30 ngày."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T21:58:54.837Z"}},"IB2500415487":{"u":"2026-11-03T03:10:27.013+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. Yêu cầu về kỹ thuật (1).pdf), chưa phân tích cả HSMT.","Số lượng 16 máy 12,5 KVA và 4 máy 15 KVA suy ra từ dòng Tổng cộng và cột của bảng địa điểm lắp đặt, vì bảng bị lỗi định dạng khi trích xuất từ PDF.","Văn bản không nêu hãng, model động cơ hay đầu phát (do nhà thầu đề xuất) và không nêu dung tích thùng nhiên liệu, độ ồn nào ngoài 68 dB(A).","Bảng điều chuyển (mục 1.1) và một số ô bị vỡ khi trích xuất nên không đọc chắc được từng dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12.5KVA và 15KVA","notifyNo":"IB2500415487","generatorCapacity":"16 x 12.5 ±0,5 KVA và 4 x 15 ±0,5 KVA (công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi, tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1","requirement":"Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong theo TCVN 9729:2013 hoặc ISO 8528:2005; khí thải theo QCVN 19:2009/BTNMT/B; acquy khởi động theo TCVN 7916-1:2008; giới hạn mức ồn theo TCVN 6627-9: 2011 (IEC 60034-9: 2007)"},{"item":"Chung - Số lượng","quote":"Tổng cộng | 16 4","reference":"Chương V, mục 1.1, bảng địa điểm lắp đặt","requirement":"Tổng cộng 16 máy 12,5 KVA và 4 máy 15 KVA theo bảng địa điểm lắp đặt máy phát điện mới (số lượng suy ra từ cột và hàng của bảng)"},{"item":"Chung - Điều chuyển","quote":"ĐỊA ĐIỂM ĐIỀU CHUYỂN MÁY PHÁT ĐIỆN","reference":"Chương V, mục 1.1","requirement":"Có bảng địa điểm điều chuyển máy phát điện (16 vị trí, công suất 8, 8,5 hoặc 12) từ trạm cũ sang trạm mới"},{"item":"Chung - Mới, năm sản xuất, xuất xứ","quote":"sản xuất từ năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng"},{"item":"Chung - Xuất xứ hàng hóa","quote":"hóa có xuất xứ thuộc nhóm nước G7 hoặc | đạt","reference":"Chương V, mục 1.2.b, A.I.1 và B.I.1","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Chung - CO/CQ, chứng chỉ (hàng Việt Nam)","quote":"Giấy chứng nhận xuất xưởng (bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối","reference":"Chương V, mục 1.2.a","requirement":"Nhà sản xuất/lắp ráp: ISO 9001:2015, ISO 14001:2015, CE, giấy chứng nhận xuất xưởng, CO và CQ (động cơ, đầu phát, bảng điều khiển). Nhà thầu không phải nhà sản xuất: CE, giấy chứng nhận xuất xưởng, CO và CQ (động cơ, đầu phát, bảng điều khiển)"},{"item":"Chung - CO/CQ (hàng nhóm G7)","quote":"Cam kết cung cấp Giấy","reference":"Chương V, mục 1.2.a","requirement":"Cam kết cung cấp CO và CQ (tổ máy và bảng điều khiển) khi giao hàng"},{"item":"Chung - Điều kiện hoạt động","quote":"đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.b, A.I.1 và B.I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Chung - Bảng thông số đặc trưng và tài liệu","quote":"+ Công suất ra danh định.","reference":"Chương V, mục 1.2.b, A.I.1 và B.I.1","requirement":"Mỗi máy có bảng thông số ghi tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng. Kèm tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt) và tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Phần B - Máy 15 KVA: Nhãn hiệu","quote":"nhãn hiệu phải có văn bằng bảo hộ sở hữu | Không","reference":"Chương V, mục 1.2.b, B.I.2","requirement":"Hàng xuất xứ Việt Nam: nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực"},{"item":"Phần A - Máy 12.5 KVA: Công suất","quote":"≥ 13.2 ±0,5 kVA","reference":"Chương V, mục 1.2.b, A.I.2-3","requirement":"Công suất liên tục ≥ 12.5 ±0,5 KVA; công suất tối đa ≥ 13.2 ±0,5 kVA"},{"item":"Phần B - Máy 15 KVA: Công suất","quote":"≥ 16.5 ±0,5 kVA","reference":"Chương V, mục 1.2.b, B.I.3-4","requirement":"Công suất liên tục ≥ 15 ±0,5 KVA; công suất tối đa ≥ 16.5 ±0,5 kVA"},{"item":"Phần A và B - Điện áp, tần số, hệ số công suất","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, A.I.4-6; B.I.5-7","requirement":"220-230V/50Hz; cos Ø = 1; dao động điện áp/tần số (không tải đến 100% tải) ≤ ±1,5%/2%"},{"item":"Phần A và B - Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 1.2.b, A.I.7; B.I.8","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR; ắc quy kín khí kèm theo máy; có bộ sạc điện lưới"},{"item":"Phần A và B - Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68","reference":"Chương V, mục 1.2.b, A.I.8; B.I.9","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Phần A và B - Thùng nhiên liệu và thời gian vận hành","quote":"Bằng thép, sơn tĩnh điện, được thiết kế cao","reference":"Chương V, mục 1.2.b, A.I.9-10; B.I.10-11","requirement":"Thùng nhiên liệu bằng thép, sơn tĩnh điện, đặt cao hơn hệ thống lọc; chạy liên tục tại 100% tải định mức không tiếp nhiên liệu ≥ 12 giờ"},{"item":"Phần A và B - Khởi động và quá tải","quote":"100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, A.I.11-12; B.I.12-13","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng 06 giờ bất kỳ"},{"item":"Phần A và B - Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, A.I.13; B.I.14","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa; móc cẩu trên nóc; ống pô giảm thanh trong vỏ; thoát nhiệt và ống khói theo chiều dọc; nắp tháo nhanh đổ nước làm mát trên nóc; ống dẫn dầu thải ra ngoài vỏ"},{"item":"Phần A và B - Khung bệ máy","quote":"quanh; có đế cao su giảm chấn.","reference":"Chương V, mục 1.2.b, A.I.14; B.I.15","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện"},{"item":"Phần A - Máy 12.5 KVA: Kích thước (gồm vỏ chống ồn)","quote":"Dài ≤ 1450 mm","reference":"Chương V, mục 1.2.b, A.I.15","requirement":"Dài ≤ 1450 mm; rộng ≤ 780 mm; thể tích ≤ 1,34 m3"},{"item":"Phần B - Máy 15 KVA: Kích thước (gồm vỏ chống ồn)","quote":"Dài ≤ 1800mm","reference":"Chương V, mục 1.2.b, B.I.16","requirement":"Dài ≤ 1800mm; rộng ≤ 800mm; thể tích ≤ 1,34 m3"},{"item":"Phần A và B - Chứng nhận ISO, CE","quote":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu","reference":"Chương V, mục 1.2.b, A.I.16-18; B.I.17-19","requirement":"ISO 9001:2015 và ISO 14001:2015 còn hiệu lực (chỉ với nhà thầu là nhà sản xuất); CE còn thời hạn (hàng xuất xứ Việt Nam), kiểm tra được trên website đơn vị cấp và thể hiện sản phẩm chào thầu"},{"item":"Phần A - Máy 12.5 KVA: Động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu","reference":"Chương V, mục 1.2.b, A.II.1-10","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất năm 2025; 4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; số xilanh ≥ 3; 1500 vòng/phút; Diesel; tỷ số nén ≥ 18:1; điều tốc điện tử"},{"item":"Phần A - Máy 12.5 KVA: Động cơ - công suất","quote":"≥ 18 kW","reference":"Chương V, mục 1.2.b, A.II.5-6","requirement":"Công suất định mức (PRP) net tại 1500 vòng/phút ≥ 16 kW; công suất dự phòng (ESP) net ≥ 18 kW"},{"item":"Phần A - Máy 12.5 KVA: Động cơ - nhiên liệu, lọc, bôi trơn, làm mát","quote":"- Tại 100% tải: ≤ 3.8 lít/giờ","reference":"Chương V, mục 1.2.b, A.II.11-14","requirement":"Tiêu thụ nhiên liệu tại 100% tải ≤ 3.8 lít/giờ, tại 75% tải ≤ 3.2 lít/giờ; có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn, có bình nước phụ, quạt gió đầu trục"},{"item":"Phần A - Máy 12.5 KVA: Đầu phát điện","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2.b, A.III.1-15","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất 2025; cos ϕ 1; 220-230 VAC, 1 pha 2 dây, 50 Hz; dao động điện áp và tần số ≤ ± 1%; công suất liên tục tại 40oC Class H ≥ 12 KVA; công suất dự phòng ≥ 110%* công suất liên tục; quá tải 110% 1 giờ trong 06 giờ bất kỳ; tự kích từ không chổi than; có AVR; cách nhiệt tối thiểu cấp H; bảo vệ ≥ IP23"},{"item":"Phần A - Máy 12.5 KVA: Hệ thống điều khiển","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, A.IV.1-11","requirement":"Ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm; tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; phím Stop, Start, Auto, Man, ON, Test, Prog và phím dịch chuyển; đèn LED trạng thái; đèn báo vận hành; nút dừng khẩn cấp; bảng điều khiển kỹ thuật số; màn hình ≥ 128x64 LCD; nhiệt độ hoạt động từ -20oC đến 70oC; cấp bảo vệ ≥ IP65; điện áp cấp nguồn liên tục do nhà thầu đề xuất"},{"item":"Phần A - Máy 12.5 KVA: Đo lường, bảo vệ","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500 event","reference":"Chương V, mục 1.2.b, A.IV.12-15","requirement":"Hiển thị LCD thông số máy phát (điện áp, tần số, dòng điện, công suất, % tải, hệ số công suất, tốc độ, giờ chạy, số lần khởi động, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu...), lưu trữ ≥ 500 event log, hiển thị sóng hài THD; thông số điện lưới khi kết nối ATS; bảo vệ dừng máy tự động và bảo vệ cảnh báo (quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp, lỗi sạc ắc quy, điện áp, tần số, tốc độ...)"},{"item":"Phần A - Máy 12.5 KVA: Kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, A.V.1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Phần A - Máy 12.5 KVA: Tủ ATS","quote":"- Dòng điện định mức (A): ≥ 100A.","reference":"Chương V, mục 1.2.b, A.VI.1-7","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất 2025 trở về sau; dòng điện định mức ≥ 100A; 220VAC; cách điện 300VAC; 2 cực; chịu ngắn mạch (1S) 5 kA; độ bền điện 5000 cycles, độ bền cơ 10000 cycles; chuyển mạch ≤60 msec, mở ≤30 msec; hai chế độ AUTO-MANUAL, công tắc MAIN-GEN; chức năng AMF; đèn hiển thị trạng thái; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Phần B - Máy 15 KVA: Động cơ","quote":"≥ 20.2:1","reference":"Chương V, mục 1.2.b, B.II.1-10","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất 2025; 4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; số xilanh ≥ 3; PRP net tại 1500 vòng/phút ≥ 20 kW; ESP net ≥ 22 kW; 1500 vòng/phút; Diesel; tỷ số nén ≥ 20.2:1; điều tốc điện tử"},{"item":"Phần B - Máy 15 KVA: Động cơ - nhiên liệu, lọc, bôi trơn, làm mát","quote":"- Tại 100% tải: ≤ 4.4 lít/giờ","reference":"Chương V, mục 1.2.b, B.II.11-14","requirement":"Tiêu thụ nhiên liệu tại 100% tải ≤ 4.4 lít/giờ, tại 75% tải ≤ 3.6 lít/giờ; hệ thống lọc, bôi trơn, làm mát như máy 12.5 KVA"},{"item":"Phần B - Máy 15 KVA: Đầu phát điện","quote":"≥ 15 KVA","reference":"Chương V, mục 1.2.b, B.III.1-15","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất 2025; cos ϕ 1; 220-230 VAC, 1 pha 2 dây, 50 Hz; dao động điện áp và tần số ≤ ± 1%; công suất liên tục tại 40oC Class H ≥ 15 KVA; công suất dự phòng ≥ 110%* công suất liên tục; quá tải 110% 1 giờ trong 06 giờ bất kỳ; tự kích từ không chổi than; có AVR; cách nhiệt tối thiểu cấp H; bảo vệ ≥ IP23"},{"item":"Phần B - Máy 15 KVA: Hệ thống điều khiển, đo lường, bảo vệ","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, B.IV.1-15","requirement":"Yêu cầu giống máy 12.5 KVA: bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -20oC đến 70oC, lưu trữ ≥ 500 event log, bảo vệ dừng máy và cảnh báo"},{"item":"Phần B - Máy 15 KVA: Kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, B.V.1-2","requirement":"Cọc kết nối cố định có nắp bảo vệ, đầu cos Ø ≥ 8; Aptomat 1 pha, 2 cực, phù hợp công suất máy"},{"item":"Phần B - Máy 15 KVA: Tủ ATS","quote":"- Dòng điện định mức (A): ≥ 100A.","reference":"Chương V, mục 1.2.b, B.VI.1-7","requirement":"Giống tủ ATS máy 12.5 KVA: ≥ 100A, 220VAC, 2 cực, chịu ngắn mạch (1S) 5 kA, AUTO-MANUAL, AMF, sản xuất 2025 trở về sau"},{"item":"Bảo hành - Thời gian và khắc phục sự cố","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.b phần C và mục 1.3","requirement":"Bảo hành ≥ 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao, tại địa điểm lắp đặt; khắc phục sự cố ≤ 24 giờ; hàng sửa chữa/thay thế được bảo hành thêm 180 ngày"},{"item":"Bảo hành - Phụ tùng thay thế","quote":"Có cam kết cung cấp phụ tùng thay thế","reference":"Chương V, mục 1.2.b, phần C.3","requirement":"Cam kết cung cấp phụ tùng thay thế (AVR, bộ điều khiển, cảm biến nhớt, cảm biến nhiệt độ nước làm mát, lọc dầu, lọc gió, lọc nhớt), có giá chào tham khảo và cam kết giữ giá 05 năm sau bảo hành"},{"item":"Kiểm tra và thử nghiệm","quote":"- Bốc ngẫu nhiên 5% số lượng hợp đồng để chạy thử trước khi lắp đặt.","reference":"Chương V, mục 3.1 và 3.2","requirement":"Chạy thử tải giả tại kho Bên mua trước khi lắp: bốc ngẫu nhiên 5% số lượng; mỗi máy chạy liên tục 12 giờ ở 100% công suất; 1 máy chạy 1 giờ ở 110%; đo độ ồn ở 07m với 75% công suất; đo điện áp, tần số, dòng điện và mức tiêu hao nhiên liệu. Sau lắp đặt: kiểm tra điện áp, dòng điện, tần số và tính năng tủ ATS"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:10:26.293Z"}},"IB2500416364":{"u":"2026-11-03T03:06:54.048+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-YCKT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy hoặc ATS; chỉ liệt kê 35 địa điểm trạm, nên không suy ra số lượng.","Bảng bị tách dòng khi trích từ PDF nên một số ô bị đứt, dùng nguyên văn từng dòng làm trích dẫn.","Thời hạn bảo hành ghi hai cách: ≥ 1095 ngày (mục 1.2.1) và ≥ 36 tháng (mục 1.3).","Sơ đồ đấu nối ở cuối mục 1.3.1 không đọc được từ văn bản.","Dòng điện ATS ghi 100A kèm ghi chú 'Theo nhu cầu thực tế thiết bị'."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện và thiết bị giám sát nhà trạm","notifyNo":"IB2500416364","generatorCapacity":"Công suất liên tục ≥ 8.5 ±0.5 kVA, công suất tối đa ≥ 9.35 kVA (máy phát điện diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 8.5 kVA diesel - Tổ máy: tình trạng, năm sản xuất","quote":"Mới 100%, Sản xuất năm 2024 trở về sau","reference":"Chương V, mục 1.2.1, A.I.1","requirement":"Mới 100%, sản xuất năm 2024 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Máy phát điện 8.5 kVA diesel - Tổ máy: chứng chỉ","quote":"ISO 14001: 2015; ISO45001:2018; CE","reference":"Chương V, mục 1.2.1, A.I.1","requirement":"Có các chứng chỉ còn hiệu lực ISO9001:2015, ISO 14001:2015, ISO45001:2018, CE"},{"item":"Máy phát điện 8.5 kVA diesel - Tổ máy: đồng bộ","quote":"đồng bộ động cơ thương hiệu G7, đầu phát","reference":"Chương V, mục 1.2.1, A.I.1","requirement":"Động cơ thương hiệu G7, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin có trên website của hãng sản xuất tổ máy"},{"item":"Máy phát điện 8.5 kVA diesel - Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2.1, A.I.1","requirement":"Đáp ứng quy chuẩn khí thải công nghiệp đối với bụi và chất vô cơ QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng"},{"item":"Máy phát điện 8.5 kVA diesel - Hệ thống làm mát (yêu cầu chung)","quote":"tuân thủ TCVN 6627-6:2011","reference":"Chương V, mục 1.2.1, A.I.1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Máy phát điện 8.5 kVA diesel - Điều kiện hoạt động","quote":"đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.1, A.I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Máy phát điện 8.5 kVA diesel - Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 1.2.1, A.I.2","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện 8.5 kVA diesel - Xuất xứ","quote":"Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.1, A.I.3","requirement":"Xuất xứ do nhà thầu tự đề xuất"},{"item":"Máy phát điện 8.5 kVA diesel - Công suất liên tục","quote":"≥ 8.5 ±0.5KVA","reference":"Chương V, mục 1.2.1, A.I.4","requirement":"≥ 8.5 ±0.5 kVA"},{"item":"Máy phát điện 8.5 kVA diesel - Công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, mục 1.2.1, A.I.5","requirement":"≥ 9.35 kVA"},{"item":"Máy phát điện 8.5 kVA diesel - Điện áp/tần số danh định","quote":"220V/50Hz","reference":"Chương V, mục 1.2.1, A.I.6","requirement":"220V/50Hz"},{"item":"Máy phát điện 8.5 kVA diesel - Sai lệch điện áp cho phép","quote":"≤± 1.0 % (từ không tải đến 100% tải)","reference":"Chương V, mục 1.2.1, A.I.8","requirement":"≤ ± 1.0 % từ không tải đến 100% tải"},{"item":"Máy phát điện 8.5 kVA diesel - Sai lệch tần số cho phép","quote":"≤± 5 % (từ không tải đến 100% tải)","reference":"Chương V, mục 1.2.1, A.I.9","requirement":"≤ ± 5 % từ không tải đến 100% tải"},{"item":"Máy phát điện 8.5 kVA diesel - Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75","reference":"Chương V, mục 1.2.1, A.I.12","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)"},{"item":"Máy phát điện 8.5 kVA diesel - Cấp bảo vệ vỏ ngoài","quote":"≥ IP23","reference":"Chương V, mục 1.2.1, A.I.13","requirement":"≥ IP23"},{"item":"Máy phát điện 8.5 kVA diesel - Thùng nhiên liệu: cấu tạo","quote":"Bằng thép, bố trí gắn liền bên trong vỏ","reference":"Chương V, mục 1.2.1, A.I.14","requirement":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm và gắn dưới đế máy"},{"item":"Máy phát điện 8.5 kVA diesel - Dung tích thùng nhiên liệu","quote":"≥ 35 lít","reference":"Chương V, mục 1.2.1, A.I.15","requirement":"≥ 35 lít"},{"item":"Máy phát điện 8.5 kVA diesel - Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 3,5 lít/giờ","reference":"Chương V, mục 1.2.1, A.I.16","requirement":"Tại 100% tải: ≤ 3,5 lít/giờ"},{"item":"Máy phát điện 8.5 kVA diesel - Thời gian vận hành liên tục","quote":"≥ 8 giờ","reference":"Chương V, mục 1.2.1, A.I.17","requirement":"Tại 100% tải định mức ≥ 8 giờ"},{"item":"Máy phát điện 8.5 kVA diesel - Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 1.2.1, A.I.18","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện 8.5 kVA diesel - Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ","reference":"Chương V, mục 1.2.1, A.I.19","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Máy phát điện 8.5 kVA diesel - Vỏ máy","quote":"Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.1, A.I.20","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa; có móc cẩu trên nóc; dây tiếp địa cho các cánh cửa; ống pô giảm thanh bên trong vỏ; ống dẫn dầu thải ra ngoài vỏ; cấp bảo vệ ≥ IP23"},{"item":"Máy phát điện 8.5 kVA diesel - Hệ thống gom nhiệt","quote":"Công nghệ chế tạo: Tôn dầy 1,5mm sơn","reference":"Chương V, mục 1.2.1, A.I.21","requirement":"Nhập khẩu/lắp ráp đồng bộ theo máy, liên kết với vỏ máy bằng bulong có gioăng cao su mềm; tôn dày 1,5mm sơn tĩnh điện"},{"item":"Máy phát điện 8.5 kVA diesel - Ống xả nối dài","quote":"Ø 34 dày 2mm có góc nối tròn. Chiều dài","reference":"Chương V, mục 1.2.1, A.I.22","requirement":"Nhập khẩu/lắp ráp đồng bộ theo máy, lắp vào đầu ống xả và cố định bằng đai siết; ống mạ kẽm Ø 34 dày 2mm, có góc nối tròn, chiều dài tối đa 1m"},{"item":"Máy phát điện 8.5 kVA diesel - Khung bệ máy","quote":"quạn; có đế cao su giảm chấn.","reference":"Chương V, mục 1.2.1, A.I.23","requirement":"Khung chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm, sơn tĩnh điện"},{"item":"Máy phát điện 8.5 kVA diesel - Kích thước máy","quote":"≤ 1360 x 710 x 1055 mm","reference":"Chương V, mục 1.2.1, A.I.24","requirement":"≤ 1360 x 710 x 1055 mm (Dài x Rộng x Cao)"},{"item":"Máy phát điện 8.5 kVA diesel - Trọng lượng khô (gồm ắc quy)","quote":"≤ 495 Kg","reference":"Chương V, mục 1.2.1, A.I.25","requirement":"≤ 495 Kg"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: xuất xứ/nhãn hiệu","quote":"Nhãn hiệu và xuất xứ từ các nước công","reference":"Chương V, mục 1.2.1, A.II.1","requirement":"Nhãn hiệu và xuất xứ từ các nước công nghiệp phát triển G7"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 1.2.1, A.II.2","requirement":"2024 trở lại đây"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.1, A.II.3","requirement":"4 kỳ, làm mát bằng nước"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: buồng đốt","quote":"Xoáy ba hướng (E-TVCS) giúp hòa trộn","reference":"Chương V, mục 1.2.1, A.II.4","requirement":"Xoáy ba hướng (E-TVCS)"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: kiểu phun nhiên liệu","quote":"Gián tiếp (IDI)","reference":"Chương V, mục 1.2.1, A.II.5","requirement":"Gián tiếp (IDI)"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: công suất liên tục tại 1500 vòng/phút","quote":"≥ 11 kW","reference":"Chương V, mục 1.2.1, A.II.6","requirement":"≥ 11 kW"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: công suất dự phòng tại 1500 vòng/phút","quote":"≥ 12 kW","reference":"Chương V, mục 1.2.1, A.II.7","requirement":"≥ 12 kW"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.1, A.II.8","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: nhiên liệu","quote":"Diesel thông thường","reference":"Chương V, mục 1.2.1, A.II.9","requirement":"Diesel thông thường"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.1, A.II.10-11","requirement":"Khởi động điện, 12VDC; công suất mô tơ khởi động ≥ 12V – 1.2kW"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: máy phát sạc ắc quy","quote":"≥ 14V – 30A","reference":"Chương V, mục 1.2.1, A.II.12","requirement":"≥ 14V – 30A"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: kiểu điều tốc","quote":"Cơ khí","reference":"Chương V, mục 1.2.1, A.II.13","requirement":"Cơ khí"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: dung tích dầu bôi trơn","quote":"≤ 6.7 lít","reference":"Chương V, mục 1.2.1, A.II.16","requirement":"≤ 6.7 lít (gồm cả lọc dầu bôi trơn)"},{"item":"Máy phát điện 8.5 kVA diesel - Động cơ: hệ thống lọc, bôi trơn, làm mát","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và","reference":"Chương V, mục 1.2.1, A.II.14-17","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn, có bình nước phụ, quạt gió đầu trục"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: xuất xứ/nhãn hiệu, tính chính hãng","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.1, A.III.1-2","requirement":"Nhà thầu đề xuất; model, số serial, thông số, ngày tháng năm sản xuất tra cứu được trên website của hãng"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 1.2.1, A.III.3","requirement":"2024 trở lại đây"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: điện áp ra, số pha, hệ số công suất","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.1, A.III.4-6","requirement":"220 VAC, 1 pha 2 dây, cos φ = 1"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: tần số và dao động","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.1, A.III.7-9","requirement":"Tần số 50 Hz; dao động điện áp đầu ra ≤ ± 1%; dao động tần số ≤ ± 5%"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: công suất liên tục","quote":"≥ 9 KVA","reference":"Chương V, mục 1.2.1, A.III.10","requirement":"≥ 9 kVA tại 40oC, Class H"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: công suất dự phòng","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 1.2.1, A.III.11","requirement":"≥ 110% công suất liên tục tại 40oC, Class H"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.1, A.III.12-13","requirement":"Hoạt động 1 giờ ở quá tải 110% trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.1, A.III.14-15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.1, A.III.16","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu phát: cấp bảo vệ, hiệu suất","quote":"≥ 85%","reference":"Chương V, mục 1.2.1, A.III.17-18","requirement":"Cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 85%"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ điều khiển: loại, màn hình","quote":"LCD 128x64 Pixel","reference":"Chương V, mục 1.2.1, A.IV.7-8","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD 128x64 Pixel"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ điều khiển: nhiệt độ hoạt động, nguồn cấp, cấp bảo vệ","quote":"Từ -25oC đến 65oC","reference":"Chương V, mục 1.2.1, A.IV.9-11","requirement":"Nhiệt độ -25oC đến 65oC; nguồn cấp liên tục 8-36VDC; cấp bảo vệ ≥ IP65"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ điều khiển: chế độ vận hành","quote":"Tự động khởi động máy phát điện khi","reference":"Chương V, mục 1.2.1, A.IV.1-6","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; các phím Stop, Start, Auto, Manual, C/O, Test Onload, Mute, đổi màn hình; có đèn LED trạng thái; có nút dừng khẩn cấp"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ điều khiển: đo lường hiển thị","quote":"Điện áp lưới L-L và L-N (V)","reference":"Chương V, mục 1.2.1, A.IV.12-13","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc/ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu; điện áp lưới L-L, L-N khi kết nối ATS"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ điều khiển: bảo vệ","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2.1, A.IV.14-15","requirement":"Bảo vệ dừng máy tự động và cảnh báo: điện áp, tần số, điện áp ắc quy, tốc độ cao/thấp; quá tải/quá dòng; áp suất dầu thấp; nhiệt độ nước cao; mức nhiên liệu thấp; nút dừng khẩn cấp; lỗi sạc ắc quy"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ điều khiển: kết nối, giao diện","quote":"Có cổng RS485 tương thích để kết nối","reference":"Chương V, mục 1.2.1, A.IV.16-18","requirement":"Giao diện kết nối ATS; có 3 đầu vào cảm biến cấu hình được; ngôn ngữ hiển thị có tiếng Việt; giao diện máy tính qua USB; cổng RS485 kết nối giám sát từ xa qua Internet bằng máy tính và smartphone; phần mềm tải miễn phí từ website nhà sản xuất"},{"item":"Máy phát điện 8.5 kVA diesel - Đầu ra điện áp","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.1, A.V.1-2","requirement":"Cực đấu cấp nguồn cho phụ tải bằng đồng, có nắp bảo vệ, phù hợp đầu cos Ø ≥ 8; dùng Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ sạc ắc quy từ điện lưới: tính năng","quote":"Loại sạc thông minh ba giai đoạn để tự","reference":"Chương V, mục 1.2.1, A.VI.1","requirement":"Sạc thông minh ba giai đoạn, thiết kế cho ắc quy axit chì, dùng song song với máy phát sạc động cơ"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ sạc ắc quy: thông số điện","quote":"≥ 6.0 ADC (liên tục)","reference":"Chương V, mục 1.2.1, A.VI.2-9","requirement":"Đầu ra 13.5 VDC, ≥ 6.0 ADC liên tục, tối đa 87 W; đầu vào 95-280 VAC, tối đa 2 A, 50/60 Hz; hiệu suất cao nhất > 85%; công suất không tải < 3W"},{"item":"Máy phát điện 8.5 kVA diesel - Bộ sạc ắc quy: môi trường, cách điện, tiêu chuẩn","quote":"-30ºC đến +55 ºC","reference":"Chương V, mục 1.2.1, A.VI.10-14","requirement":"Nhiệt độ hoạt động -30ºC đến +55 ºC; độ ẩm 20%-93% không ngưng tụ; điện trở cách điện > 500 MΩ (DC500V 1 phút); điện áp cách điện DC 1500V 1 phút, dòng rò < 3,5mA; tiêu chuẩn EN 55032, IEC/EN61000-4, GB/T17626"},{"item":"Máy phát điện 8.5 kVA diesel - Bảo hành","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.1, A.VII.1; mục 1.3, TT 4","requirement":"Thời gian bảo hành ≥ 1095 ngày; mục 1.3 nêu ≥ 36 tháng kể từ ngày bàn giao nghiệm thu, bảo hành tại vị trí lắp đặt tại trạm"},{"item":"Máy phát điện 8.5 kVA diesel - Vật tư lắp đặt kèm theo","quote":"Đầy đủ theo máy","reference":"Chương V, mục 1.2.1, A.VIII.1-3","requirement":"Nhiên liệu chạy thử phù hợp từng trạm; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy phát điện 8.5 kVA diesel - Tài liệu và chứng nhận","quote":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng","reference":"Chương V, mục 1.2, a) và 1.2.1, A.I.1, A.I.11","requirement":"Có tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt), tài liệu hướng dẫn vận hành (Tiếng Việt); CO, CQ cho động cơ, đầu phát, bảng điều khiển; catalog gốc của hãng và bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Máy phát điện 8.5 kVA diesel - Chạy thử khi đánh giá","quote":"+ Chạy thử liên tục 06 giờ để kiểm tra khả năng hoạt động tại 100% công suất tổ","reference":"Chương V, mục 1.2, a)","requirement":"Nhà thầu cung cấp 01 máy mẫu; chạy liên tục 06 giờ ở 100% công suất; 1 giờ ở 110% công suất; đo điện áp, tần số, công suất đầu ra; đo tiêu hao nhiên liệu ở 100% tải; đo độ ồn ở 7m với 75% công suất; kiểm tra hiển thị, bảo vệ, điều khiển giám sát từ xa qua SMS, ứng dụng smartphone, máy tính"},{"item":"Tủ ATS - Thông số chung","quote":"100A (Theo nhu cầu thực tế thiết bị)","reference":"Chương V, mục 1.2.2, 1-10","requirement":"Sản xuất 2024 trở về sau; điện áp 230/400VAC; dòng điện 100A (theo nhu cầu thực tế thiết bị); tần số 50Hz-60Hz; kết cấu module; kích thước ≤ 400x250x600 mm; sơn tĩnh điện; thép tấm dày 1,5-2 mm; lắp treo tường"},{"item":"Tủ ATS - Bộ điều khiển trung tâm: cấu hình","quote":"khiển: 12 hoặc 24 VDC","reference":"Chương V, mục 1.2.2, II.1-1","requirement":"Chip ARM-32bit CortexM3-72MHz; module sim 4G băng tần 700-2600MHz; nguồn cấp DC 12 hoặc 24 VDC; công suất tiêu thụ 4W; nhiệt độ hoạt động -27oC ~ 70oC; màn hình LCD Graphic 4-Line back-lit 80mm*40mm; lưu 4.000.000.000 sự kiện"},{"item":"Tủ ATS - Bộ điều khiển trung tâm: điện áp làm việc, tiêu thụ, đo lường","quote":"- 50 / 60Hz","reference":"Chương V, mục 1.2.2, II.1-2 đến 9","requirement":"Nguồn liên tục DC8.0V đến 35.0V; tiêu thụ <3W (chờ ≤2W); đo điện áp lưới và máy phát 0-600V (1 pha, 3 pha); đo dòng 0-8000A; tần số 50/60Hz"},{"item":"Tủ ATS - Bộ điều khiển trung tâm: đầu vào/ra","quote":"- Đầu ra thụ động 10Amp 250VAC","reference":"Chương V, mục 1.2.2, II.1-11 đến 21","requirement":"Rơle đề và nhiên li