 tải 110% công suất trong vòng 1 giờ sau mỗi 12 giờ vận hành.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Chịu được quá tải 110% công suất trong 1 giờ sau mỗi 12 giờ vận hành"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Màn hình","quote":"Màn hình kỹ thuật số LCD, hiển thị thông số bằng số và biểu tượng trực quan.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Màn hình kỹ thuật số LCD, hiển thị thông số bằng số và biểu tượng trực quan"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Chế độ vận hành","quote":"Hỗ trợ đầy đủ chế độ: Tự động (Auto), Bằng tay (Manual), Dừng (Stop), và Chạy thử (Test).","reference":"Chương V, Bảng 01, mục II.3","requirement":"Tự động (Auto), Bằng tay (Manual), Dừng (Stop), Chạy thử (Test)"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Tính năng AMF","quote":"Có chức năng tự động khởi động khi mất điện lưới và tự động dừng máy khi có điện lưới trở lại (Auto Mains Failure)","reference":"Chương V, Bảng 01, mục II.3","requirement":"Tự động khởi động khi mất điện lưới và tự động dừng máy khi có điện lưới trở lại (Auto Mains Failure)"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Thông số hiển thị","quote":"Hiện thị đầy đủ: Điện áp (pha/dây), Dòng điện, Tần số, Hệ số công suất, Tốc độ động cơ, Áp suất dầu, Nhiệt độ nước làm mát, Điện áp ắn quy, Số giờ chạy.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Điện áp (pha/dây), dòng điện, tần số, hệ số công suất, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, điện áp ắc quy, số giờ chạy"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Tính năng bảo vệ","quote":"Tự động cảnh báo và dứng máy khi: Áp suất dầu thấp, Nhiệt độ nước làm mát cao, Quá tải, Quá tốc/Thấp tốc, Thấp áp/Quá áp đầu phát, Lỗi sạc ắc quy.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Tự động cảnh báo và dừng máy khi: áp suất dầu thấp, nhiệt độ nước làm mát cao, quá tải, quá tốc/thấp tốc, thấp áp/quá áp đầu phát, lỗi sạc ắc quy"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Kết nối và giám sát","quote":"Hỗ trợ cổng giao tiếp USB và cổng RS485.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Hỗ trợ cổng giao tiếp USB và cổng RS485"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Lưu trữ lịch sử","quote":"Có khả năng lưu trữ lịch sử các sự kiến và lỗi.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Có khả năng lưu trữ lịch sử các sự kiện và lỗi"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Cấp bảo vệ phần cứng","quote":"Chống bụi và nước tối thiểu đạt chuẩn IP65.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Chống bụi và nước tối thiểu đạt chuẩn IP65"},{"item":"Tổ máy 50 KVA: Vỏ chống ồn - Vật liệu","quote":"Thép, có độ dày tối thiểu 2mm, sơn tĩnh điện.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Thép, dày tối thiểu 2mm, sơn tĩnh điện"},{"item":"Tổ máy 50 KVA: Vỏ chống ồn - Cách âm","quote":"Cách âm, có các cửa hút gió và thoát gió và có vách ngăn để giảm tiếng ồn.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Cách âm, có cửa hút gió và thoát gió, có vách ngăn giảm tiếng ồn"},{"item":"Tổ máy 50 KVA: Vỏ chống ồn - Độ ồn","quote":"Độ ồn khi máy chạy 100% tải không vượt 69 dB(A) tại khoản cách 7m.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Không vượt 69 dB(A) tại khoảng cách 7m khi chạy 100% tải"},{"item":"Tổ máy 50 KVA: Khung đế và bình nhiên liệu","quote":"Làm bằng thép công nghiệp, có tích hợp sẵn bình nhiên liệu với dung tích từ 120L trở lên.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Khung đế thép công nghiệp, tích hợp sẵn bình nhiên liệu dung tích từ 120L trở lên"},{"item":"Tổ máy 50 KVA: Vỏ - An toàn","quote":"Các cửa tiếp cận phải có bản lề và trang bị khóa an toàn.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Các cửa tiếp cận có bản lề và khóa an toàn"},{"item":"Tổ máy 50 KVA: Vỏ - Bảo vệ môi trường","quote":"Khe lấy gió/thoát gió phải ngăn được nước mưa và bụi xâm nhập vào trong.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Khe lấy gió/thoát gió ngăn được nước mưa và bụi xâm nhập"},{"item":"Tổ máy 50 KVA: Vỏ - Hệ thống xả","quote":"Bao gồm bộ giảm thanh bên trong hệ vỏ, phần ống thoát khói ngoài tổ máy phát.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Bộ giảm thanh bên trong hệ vỏ, phần ống thoát khói ngoài tổ máy"},{"item":"Tổ máy 50 KVA: Bình nhiên liệu - Tiện ích bảo trì","quote":"Bình nhiên liệu có van xả đáy để vệ sinh cặn bẩn và nước đọng.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Bình nhiên liệu có van xả đáy để vệ sinh cặn bẩn và nước đọng"},{"item":"Tổ máy 50 KVA: Tình trạng hàng hóa, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100% và được sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất,","reference":"Chương V, mục 2.a","requirement":"Mới 100%, sản xuất từ năm 2024 trở về sau, nguồn gốc xuất xứ rõ ràng, nguyên đai nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất"},{"item":"Tổ máy 50 KVA: Hình thức lắp ráp/nhập khẩu","quote":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.","reference":"Chương V, mục 2.a","requirement":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, vỏ máy, phụ kiện trong máy) lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc"},{"item":"Tổ máy 50 KVA: Xuất xứ máy phát điện","quote":"+ Máy phát điện: EU/G7/Việt Nam.","reference":"Chương V, mục 2.a","requirement":"EU/G7/Việt Nam"},{"item":"Tổ máy 50 KVA: Xuất xứ động cơ, đầu phát, bộ điều khiển","quote":"+ Trong đó, Động cơ, Đầu phát, Bộ điều khiển: EU/G7.","reference":"Chương V, mục 2.a","requirement":"EU/G7"},{"item":"Tổ máy 50 KVA: Catalogue","quote":"phải kèm theo Catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm).","reference":"Chương V, mục 2.a","requirement":"Phải kèm Catalogue do nhà sản xuất công bố, có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm)"},{"item":"Tổ máy 50 KVA: Phạm vi lắp đặt","quote":"Máy phát điện 50 KVA đặt ngoài trời. Nhà thầu kết nối Máy phát điện với hệ thống điện tòa nhà hoàn chỉnh tại tủ ATS trước khi nghiệm thu bàn giao.","reference":"Chương V, Mục 2. Bản vẽ","requirement":"Máy đặt ngoài trời; nhà thầu kết nối máy phát điện với hệ thống điện tòa nhà hoàn chỉnh tại tủ ATS trước khi nghiệm thu bàn giao"},{"item":"Tổ máy 50 KVA: Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký Biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, mục 3.b","requirement":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Tổ máy 50 KVA: Giấy tờ xuất xứ, chất lượng khi bàn giao","quote":"Cam kết khi thực hiện bàn giao hàng hóa phải cung cấp các giấy tờ chứng minh xác nhận hợp pháp về xuất xứ của hàng hóa (C/O, C/Q, packing list, tờ khai hải quan…), các phụ kiện đi kèm (nếu có) và làm thủ tục bảo hành theo đúng tiêu chuẩn của nhà sản xuất.","reference":"Tệp Muc 3 Tieu chuan DGKT E-HSMT.docx, mục 1.2","requirement":"Cung cấp Giấy chứng nhận/chứng chỉ xuất xưởng; giấy tờ xác nhận xuất xứ hợp pháp (C/O, C/Q, packing list, tờ khai hải quan…)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:55:01.119Z"}},"IB2600021464":{"u":"2026-11-03T23:09:19.89+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Cac phu luc YCKT_dang thau.zip), chưa phân tích cả HSMT.","Phụ lục 1 (Bản vẽ mặt bằng, PDF) là bản quét, văn bản đọc ra không có nghĩa nên không trích được thông số nào.","Độ ồn mâu thuẫn giữa hai phụ lục: Phụ lục 2 ghi '75±5dB ở khoảng cách 10 mét', Phụ lục 3 ghi 'Độ ồn 75dB±5@7m'.","Văn bản không nêu hãng/model động cơ và đầu phát (nhà thầu tự ghi), suất tiêu hao nhiên liệu, dung tích bồn dầu theo lít và ATS; cáp điện chỉ nêu là cáp có sẵn.","Mục 'Tiêu chuẩn sản xuất' chỉ trích dòng đầu trong 'quote' vì ô gốc gồm nhiều dòng; các tiêu chuẩn còn lại được liệt kê trong 'requirement'.","Phụ lục 2 ghi nhiệt độ tăng cho phép '≥ 125oC' và nhiệt độ két nước '≥ 500C' đúng như văn bản gốc (có thể là lỗi định dạng của ký hiệu độ)."],"result":{"keyInfo":{"bidName":"FTEL-2026-001 Cung cấp và lắp đặt máy phát điện công suất liên tục 1500kVA","notifyNo":"IB2600021464","generatorCapacity":"1 máy ≥ 1500KVA/ 1200kW công suất liên tục (Data center continuous power, ISO 8528-1:2018)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1500 kVA: Số lượng","quote":"Máy | 1 | 0 | 0","reference":"Phụ lục 3 (BOQ), mục 1","requirement":"1 máy"},{"item":"Máy phát điện 1500 kVA: Loại máy","quote":"Data center continuous power theo tiêu chuẩn ISO 8528-1:2018 (liên tục 100% tải không giới hạn thời gian vận hành)","reference":"Phụ lục 2, mục I.1 - Loại máy","requirement":"Data center continuous power theo ISO 8528-1:2018, chạy liên tục 100% tải không giới hạn thời gian vận hành"},{"item":"Máy phát điện 1500 kVA: Công suất ra tải liên tục","quote":"≥ 1500KVA/ 1200kW","reference":"Phụ lục 2, mục I.1 - Công suất ra tải liên tục","requirement":"≥ 1500KVA/ 1200kW theo ISO 8528-1:2018"},{"item":"Máy phát điện 1500 kVA: Mã hiệu","quote":"Nhà thầu ghi rõ mã hiệu","reference":"Phụ lục 2, mục I.1 - Mã hiệu","requirement":"Nhà thầu ghi rõ mã hiệu"},{"item":"Máy phát điện 1500 kVA: Khả năng hoạt động","quote":"- Hệ số tải (Load factor) 100% công suất với tải biến thiên, liên tục trong toàn bộ thời gian hoạt động","reference":"Phụ lục 2, mục I.1 - Khả năng hoạt động","requirement":"Hệ số tải 100% công suất với tải biến thiên, liên tục trong toàn bộ thời gian hoạt động; không giới hạn thời gian vận hành"},{"item":"Máy phát điện 1500 kVA: Thời gian đạt công suất 100%","quote":"Trong vòng 10 giây từ lúc khởi động","reference":"Phụ lục 2, mục I.1","requirement":"Trong vòng 10 giây từ lúc khởi động"},{"item":"Máy phát điện 1500 kVA: Khả năng chịu quá tải","quote":"110% công suất liên tục, tối thiểu 1 giờ trong 12 giờ vận hành liên tục","reference":"Phụ lục 2, mục I.1; Phụ lục 3, mục 1","requirement":"110% công suất liên tục, tối thiểu 1 giờ trong 12 giờ vận hành liên tục"},{"item":"Máy phát điện 1500 kVA: Khả năng cấp tải một bước","quote":"100% công suất theo tiêu chuẩn NFPA110","reference":"Phụ lục 2, mục I.1","requirement":"100% công suất theo tiêu chuẩn NFPA110"},{"item":"Máy phát điện 1500 kVA: Tính đồng bộ","quote":"Các thành phần chính của tổ máy phát điện gồm động cơ, đầu phát, và tủ điện điều khiển, bộ điều khiển phải được chế tạo, sản xuất và lắp ráp hoàn thiện (hợp bộ)","reference":"Phụ lục 2, mục I.1 - Tính đồng bộ","requirement":"Động cơ, đầu phát, tủ điện điều khiển và bộ điều khiển phải được chế tạo, sản xuất và lắp ráp hoàn thiện (hợp bộ)"},{"item":"Máy phát điện 1500 kVA: Kiểm tra chất lượng","quote":"Tổ máy phát điện được kiểm tra thử tải 100% công suất tại nhà máy của chính hãng trước khi xuất xưởng","reference":"Phụ lục 2, mục I.1","requirement":"Thử tải 100% công suất tại nhà máy của chính hãng trước khi xuất xưởng"},{"item":"Máy phát điện 1500 kVA: Nhiên liệu","quote":"Dầu DO 0.05S","reference":"Phụ lục 2, mục I.1 - Nhiên liệu hoạt động","requirement":"Dầu DO 0.05S"},{"item":"Máy phát điện 1500 kVA: Nhiệt độ vận hành thiết kế","quote":"≥ 50°C","reference":"Phụ lục 2, mục I.1","requirement":"≥ 50°C"},{"item":"Máy phát điện 1500 kVA: Quy cách lắp đặt","quote":"trong Container đặt ngoài trời","reference":"Phụ lục 2, mục I.1","requirement":"Trong container đặt ngoài trời"},{"item":"Máy phát điện 1500 kVA: Giảm chấn, chống rung","quote":"Sử dụng lò xo giảm chấn chống rung đảm bảo ≥1.5 lần tải trọng máy phát","reference":"Phụ lục 2, mục I.1","requirement":"Lò xo giảm chấn chống rung giữa máy phát với sàn container, đảm bảo ≥ 1.5 lần tải trọng máy phát"},{"item":"Máy phát điện 1500 kVA: Tiêu chuẩn sản xuất","quote":"Hiệu suất - vận hành: ISO 8528/ ISO 3046","reference":"Phụ lục 2, mục I.1 - Tiêu chuẩn sản xuất","requirement":"ISO 8528/ ISO 3046; ISO9001/ ISO14001; NFPA 110; IEC 60034-1/ EC 60034-1/ BS EN60034-1/ VDE O0530/ NEMA MG1-22/32/33; UL 2200/ UL 142/ UL 1008/ UL 1446"},{"item":"Máy phát điện 1500 kVA: Xuất xứ hãng sản xuất","quote":"Châu âu/ G7","reference":"Phụ lục 2, mục I.1 - Xuất xứ hãng sản xuất","requirement":"Châu âu/ G7"},{"item":"Máy phát điện 1500 kVA: Xuất xứ hàng hóa","quote":"Nhà thầu ghi rõ xuất xứ","reference":"Phụ lục 2, mục I.1 - Xuất xứ hàng hóa","requirement":"Nhà thầu ghi rõ xuất xứ"},{"item":"Máy phát điện 1500 kVA: Thời gian sản xuất","quote":"Mới 100%, từ 2025 trở về sau","reference":"Phụ lục 2, mục I.1","requirement":"Mới 100%, sản xuất từ 2025 trở về sau"},{"item":"Máy phát điện 1500 kVA: Động cơ - mã hiệu","quote":"Nhà thầu ghi rõ mã hiệu","reference":"Phụ lục 2, mục I.2 - Mã hiệu","requirement":"Nhà thầu ghi rõ mã hiệu"},{"item":"Máy phát điện 1500 kVA: Động cơ - loại","quote":"Diesel, 4 Cycle","reference":"Phụ lục 2, mục I.2; Phụ lục 3, mục 1","requirement":"Diesel, 4 cycle (BOQ: 4 kỳ, phun nhiên liệu trực tiếp, điều khiển bằng điện tử)"},{"item":"Máy phát điện 1500 kVA: Động cơ - tốc độ vòng quay định mức","quote":"1500 vòng/ phút (± 0.5%)","reference":"Phụ lục 2, mục I.2","requirement":"1500 vòng/ phút (± 0.5%)"},{"item":"Máy phát điện 1500 kVA: Động cơ - hệ thống khởi động","quote":"- Sử dụng Motor điện 24VDC","reference":"Phụ lục 2, mục I.2 - Hệ thống khởi động","requirement":"Motor điện 24VDC; mỗi máy ít nhất 02 cụm motor khởi động, một cụm đủ công suất khởi động máy; tổng công suất ắc quy ≥ 1.5 lần công suất cần thiết"},{"item":"Máy phát điện 1500 kVA: Động cơ - bộ sạc ắc quy","quote":"- Số lượng: 2 bộ sạc chạy song song.","reference":"Phụ lục 2, mục I.2 - Bộ sạc ắc quy","requirement":"Tự động sạc; điện áp vào 230VAC (± 10%); 2 bộ sạc chạy song song; có tiếp điểm khô (NO/NC) báo lỗi bộ sạc"},{"item":"Máy phát điện 1500 kVA: Động cơ - tiêu chuẩn khí xả","quote":"- QCVN19:2009/BTNMT hoặc mới hơn.","reference":"Phụ lục 2, mục I.2 - Tiêu chuẩn khí xả","requirement":"QCVN19:2009/BTNMT hoặc mới hơn, có xác nhận của cơ quan có thẩm quyền tại Việt Nam"},{"item":"Máy phát điện 1500 kVA: Đầu phát - mã hiệu","quote":"Nhà thầu ghi rõ mã hiệu","reference":"Phụ lục 2, mục I.3 - Mã hiệu","requirement":"Nhà thầu ghi rõ mã hiệu"},{"item":"Máy phát điện 1500 kVA: Đầu phát - loại","quote":"Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động","reference":"Phụ lục 2, mục I.3; Phụ lục 3, mục 1","requirement":"Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động (BOQ: điều chỉnh điện áp bằng bộ AVR)"},{"item":"Máy phát điện 1500 kVA: Đầu phát - điện áp, tần số, pha","quote":"400VAC, 50Hz, 1500rpm, 3-Phase + N, 4-Wire","reference":"Phụ lục 2, mục I.3 - Điện áp","requirement":"400VAC, 50Hz, 1500rpm, 3-Phase + N, 4-Wire"},{"item":"Máy phát điện 1500 kVA: Đầu phát - hệ số công suất","quote":"≥ 0.8","reference":"Phụ lục 2, mục I.3","requirement":"≥ 0.8"},{"item":"Máy phát điện 1500 kVA: Đầu phát - cấp cách điện","quote":"Cấp H trở lên và chống ăn mòn","reference":"Phụ lục 2, mục I.3","requirement":"Cấp H trở lên và chống ăn mòn"},{"item":"Máy phát điện 1500 kVA: Đầu phát - nhiệt độ tăng cho phép","quote":"≥ 125oC","reference":"Phụ lục 2, mục I.3","requirement":"≥ 125oC"},{"item":"Máy phát điện 1500 kVA: Đầu phát - cấp bảo vệ","quote":"≥ IP 23","reference":"Phụ lục 2, mục I.3","requirement":"≥ IP 23"},{"item":"Máy phát điện 1500 kVA: Bộ điều khiển - chức năng điều khiển, giám sát, hiển thị","quote":"- Điều khiển kỹ thuật số","reference":"Phụ lục 2, mục I.4","requirement":"Điều khiển kỹ thuật số; màn hình LCD/ LED; đèn LED báo Run, Stop, Shutdown, Warning; hiển thị thông số điện và thông số động cơ; hiển thị điện áp ắc quy, báo lỗi bộ sạc hỏng (option)"},{"item":"Máy phát điện 1500 kVA: Bộ điều khiển - chức năng cảnh báo","quote":"- Mức dầu trong bồn dầu ngày thấp hơn 40%","reference":"Phụ lục 2, mục I.4","requirement":"Báo lỗi nhưng không dừng máy khi mức dầu bồn dầu ngày thấp hơn 40%, mức nước làm mát thấp hơn ngưỡng cài đặt, điện áp DC cao hơn 30VDC/ thấp dưới 20VDC"},{"item":"Máy phát điện 1500 kVA: Bộ điều khiển - giao diện truyền thông","quote":"RJ45","reference":"Phụ lục 2, mục I.4; Phụ lục 3, mục 1","requirement":"RJ45 (BOQ: truyền thông Modbus TCP/IP SNMP/ HTTP)"},{"item":"Máy phát điện 1500 kVA: Hệ thống giải nhiệt","quote":"Bằng Đồng, sơn phủ Epoxy","reference":"Phụ lục 2, mục I.5; Phụ lục 3, mục 1","requirement":"Giải nhiệt bằng nước, quạt gió truyền động dây đai liền trục động cơ; két nước bằng đồng, sơn phủ Epoxy, nhiệt độ vận hành thiết kế ≥ 500C (BOQ: 50 độ C)"},{"item":"Máy phát điện 1500 kVA: Tủ đầu cực máy phát","quote":"ACB/MCCB","reference":"Phụ lục 2, mục I.6","requirement":"Thiết bị đóng cắt ACB/MCCB; điện áp 400/415VAC - 3 pha - 50Hz; dòng điện phù hợp công suất máy phát"},{"item":"Vỏ container: Quy cách vỏ","quote":"- Loại Container lắp đặt ngoài trời, sàn thép","reference":"Phụ lục 2, mục II.1 - Quy cách vỏ","requirement":"Container ngoài trời, sàn thép; bệ kê máy và khung chịu lực chống rung; thép tấm chống ăn mòn sơn tĩnh điện hoặc epoxy; thang lên xuống, lan can trên nóc; cửa chính trước động cơ, đầu phát; cửa bên hông kiểm tra lọc gió, lọc dầu; cửa thông gió có lưới chống côn trùng và lam chặn nước mưa"},{"item":"Vỏ container: Độ ồn","quote":"75±5dB ở khoảng cách 10 mét ở không gian mở","reference":"Phụ lục 2, mục II.1 - Độ ồn; Phụ lục 3, mục 2","requirement":"75±5dB ở khoảng cách 10 mét ở không gian mở (BOQ ghi 75dB±5@7m)"},{"item":"Vỏ container: Kích thước tối đa","quote":"Dài 6.900mm, rộng 2.700mm","reference":"Phụ lục 2, mục II.1; Phụ lục 3, mục 2","requirement":"Dài 6.900mm, rộng 2.700mm (BOQ: cao 3.200mm)"},{"item":"Vỏ container: Vật liệu cách âm và hệ thống gió","quote":"Vật liệu cách âm: sử dụng rockwool/ bông thủy tinh tỷ trọng 80kg/m3","reference":"Phụ lục 3, mục 2","requirement":"Rockwool/ bông thủy tinh tỷ trọng 80kg/m3; hệ thống gió vào/ ra có motor kèm van chặn lửa đảm bảo PCCC"},{"item":"Vỏ container: Hệ thống chiếu sáng","quote":"- 4 đèn chiếu sáng, loại chống cháy nổ","reference":"Phụ lục 2, mục II.1","requirement":"Đèn tự động bật/ tắt khi mở/ đóng cửa; 4 đèn chiếu sáng loại chống cháy nổ"},{"item":"Vỏ container: Thiết kế vỏ","quote":"Hãng sản xuất/đại diện hãng sản xuất máy phát (được ủy quyền) phê duyệt thiết kế","reference":"Phụ lục 2, mục II.1","requirement":"Hãng sản xuất/đại diện hãng sản xuất máy phát (được ủy quyền) phê duyệt thiết kế"},{"item":"Hệ thống thoát khí thải: Pô giảm âm, ống khí thải, khớp nối mềm","quote":"Inox SS304 dày ≥ 2mm","reference":"Phụ lục 2, mục II.2","requirement":"Inox SS304 dày ≥ 2mm"},{"item":"Hệ thống thoát khí thải: Bọc bảo ôn ống khí xả","quote":"- Bên trong Rockwool","reference":"Phụ lục 2, mục II.2","requirement":"Bên trong Rockwool, bên ngoài Inox SS304"},{"item":"Bồn dầu ngày: Vật liệu","quote":"Thép dày ≥ 3.5mm","reference":"Phụ lục 2, mục II.3","requirement":"Thép dày ≥ 3.5mm"},{"item":"Bồn dầu ngày: Dung tích và cấu tạo","quote":"- Đủ cho máy phát chạy liên tục 4 giờ ở mức 100% tải","reference":"Phụ lục 2, mục II.3 - Dung tích","requirement":"Đủ cho máy phát chạy liên tục 4 giờ ở 100% tải; có chân đế và khay chứa dầu tràn; đặt trên nóc container có mái che"},{"item":"Bồn dầu ngày: Thông hơi","quote":"Ống thông hơi kèm Van dập lửa","reference":"Phụ lục 2, mục II.3","requirement":"Ống thông hơi kèm van dập lửa"},{"item":"Bồn dầu ngày: Báo mức và hiển thị","quote":"- 1 phao báo mức tuyến tính 0-100% đưa tín hiệu về bộ điều khiển máy phát","reference":"Phụ lục 2, mục II.3","requirement":"1 phao báo mức dạng tiếp điểm (mức cao 80%, thấp 40%); 1 phao báo mức tuyến tính 0-100% đưa về bộ điều khiển; 1 bộ đo mức bằng từ trường (Magnatic level indicator)"},{"item":"Bơm dầu: Chủng loại, số lượng, xuất xứ","quote":"2 bơm (1 chính, 1 dự phòng)","reference":"Phụ lục 2, mục II.4","requirement":"230VAC - 1 pha - 50Hz; cấp cách điện F, IP 55; lưu lượng ≥ 500 lít/ giờ; 2 bơm (1 chính, 1 dự phòng); xuất xứ Châu âu/ G7"},{"item":"Tủ điều khiển bơm dầu: Chức năng và xuất xứ","quote":"- Điều khiển luân phiên.","reference":"Phụ lục 2, mục II.5","requirement":"Điều khiển bơm và van theo mức dầu (thấp 40%, cao 80%); xả dầu khi có tín hiệu báo cháy; chế độ Manual / Auto; điều khiển luân phiên; PLC tích hợp cổng RJ45; giám sát mức dầu bồn ngày; thiết bị đóng cắt, điều khiển xuất xứ Châu âu/ G7"},{"item":"Đường ống dầu, van dầu","quote":"- Vật liệu: inox SS304 đúc","reference":"Phụ lục 2, mục II.6","requirement":"Ống dầu và mặt bích inox SS304 đúc, tiêu chuẩn API Schedule 40/ ASTM A53; van bằng đồng/ inox SS304, xuất xứ Châu âu/ G7, số lượng và chủng loại theo bản vẽ nguyên lý"},{"item":"Phạm vi lắp đặt: Thử tải tại nhà máy","quote":"50% tải trong thời gian 30 phút, 75% tải trong thời gian 30 phút, 100% tải trong thời gian 240 phút, 110% tải trong thời gian 30 phút, đóng tải 1 bước 100% theo tiêu chuẩn NFPA110","reference":"Phụ lục 3, mục 3","requirement":"Thử tải tại nhà máy lắp vỏ container: 50% tải 30 phút, 75% tải 30 phút, 100% tải 240 phút, 110% tải 30 phút, đóng tải 1 bước 100% theo NFPA110"},{"item":"Phạm vi lắp đặt: Bệ bê tông, vận chuyển, cẩu","quote":"Đổ bệ bê tông cho máy phát điện (bù chỗ thiếu, kích thước dự kiến 2600x300x300mm). Sơn epoxy chống thấm bệ bê tông","reference":"Phụ lục 3, mục 3","requirement":"Đổ bệ bê tông (kích thước dự kiến 2600x300x300mm), sơn epoxy chống thấm; cẩu vận chuyển máy phát + vỏ cách âm đến công trường và cẩu vào vị trí"},{"item":"Phạm vi lắp đặt: Đấu nối cáp và hệ thống cấp dầu","quote":"Đấu nối lại hệ thống điều khiển cấp dầu cho máy phát","reference":"Phụ lục 3, mục 3","requirement":"Đấu nối cáp động lực máy phát mới với hệ thống tủ điện (cáp có sẵn, khảo sát để lắp ACB/ MCCB đầu cực kết nối được với cáp có sẵn), đấu nối cáp điều khiển, đấu nối lại hệ thống điều khiển cấp dầu"},{"item":"Phạm vi lắp đặt: Chạy thử, nghiệm thu, tháo máy cũ","quote":"Chạy thử nghiệm thu tại công trường","reference":"Phụ lục 3, mục 3","requirement":"Chạy thử nghiệm thu tại công trường; tháo máy phát cũ, vận chuyển máy cũ và phụ kiện đến kho tại Bắc Từ Liêm, Hà Nội"},{"item":"Bảo hành thiết bị","quote":"Tối thiểu 24 tháng kể từ nghiệm thu đưa vào sử dụng","reference":"Phụ lục 4, mục Bảo hành - Thời gian bảo hành","requirement":"Tối thiểu 24 tháng kể từ nghiệm thu đưa vào sử dụng; bao gồm thiết bị chính và phụ kiện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:09:18.829Z"}},"IB2600025042":{"u":"2026-11-03T17:05:47.163+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V E-HSMT.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét có nhiều lỗi nhận dạng ký tự; các giá trị ở mục 4 và 5 (đặc biệt \"D24HP\", \"Chai than\", \"Dòng điện (V)\") cần đối chiếu với file PDF gốc.","Chương V không nêu số lượng, hãng, model, số pha, cấp cách điện, AVR, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, bảo hành hay tiêu chuẩn riêng cho máy phát điện.","Gói thầu là mua sắm vật tư sửa chữa, không phải tổ máy phát điện hoàn chỉnh. Chỉ mục 4 (động cơ máy phát điện 10KW) và mục 5 (cụm phát điện 10 KW) liên quan đến máy phát điện. Mục 22 (UPS 5kW) và các động cơ điện, máy hàn, máy tiện khác không được liệt kê vì không thuộc tổ máy phát điện.","Trường 'quote' cho các mục chung ở mục 1.2 đặt null vì văn bản gốc bị lỗi ký tự nên không thể sao chép chính xác từng ký tự."],"result":{"keyInfo":{"bidName":"Gói thầu số 9: Mua sắm vật tư hàng hóa sửa chữa xe công trình xa, máy phát điện, máy hàn, máy tiện","notifyNo":"IB2600025042","generatorCapacity":"10 kW liên tục (tối đa 10,5 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 4 - Động cơ máy phát điện 10KW: Công suất liên tục","quote":"Công suất liên tục (Kw): 10 Kw","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"Công suất liên tục 10 Kw"},{"item":"Mục 4 - Động cơ máy phát điện 10KW: Công suất tối đa","quote":"Công suất tối đa (Kw): 10.5 Kw","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"Công suất tối đa 10.5 Kw"},{"item":"Mục 4 - Động cơ máy phát điện 10KW: Công suất động cơ","quote":"Công suất (HP): 26HP","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"Công suất 26HP"},{"item":"Mục 4 - Động cơ máy phát điện 10KW: Tần số","quote":"Tần suất (Hz): 50Hz","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"Tần số 50Hz"},{"item":"Mục 4 - Động cơ máy phát điện 10KW: Điện áp","quote":"Dòng điện (V): 220V","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"220V"},{"item":"Mục 5 - Cụm phát điện 10 KW: Công suất","quote":"Công suất (kw): 10.0Kw","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"Công suất 10.0 kW"},{"item":"Mục 5 - Cụm phát điện 10 KW: Điện áp đầu ra","quote":"Điện áp đầu ra (v): 220V","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"220V"},{"item":"Mục 5 - Cụm phát điện 10 KW: Chất liệu dây","quote":"Chất liệu dây: Đồng 100%","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"Đồng 100%"},{"item":"Mục 5 - Cụm phát điện 10 KW: Động cơ","quote":"Động co: D24HP","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"Động cơ D24HP (theo văn bản; bản quét có thể đọc sai ký tự)"},{"item":"Mục 5 - Cụm phát điện 10 KW: Tốc độ quay","quote":"Tốc độ quay (v/phút): 1500V/P","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"1500 vòng/phút (ghi 1500V/P)"},{"item":"Mục 5 - Cụm phát điện 10 KW: Trọng lượng","quote":"Trọng lượng (kg): 117kg","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"117kg"},{"item":"Mục 5 - Cụm phát điện 10 KW: Nhiên liệu","quote":"Máy chạy: Chai than","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"Máy chạy bằng xăng (văn bản quét ghi \"Chai than\", có thể là lỗi nhận dạng, chưa chắc chắn)"},{"item":"Hàng hóa chung (gồm máy phát điện): Tình trạng và năm sản xuất","quote":"Toàn bộ hàng hóa mới 100%, sản xuất từ năm 2025 trở về sau","reference":"Chương V, mục 1.2","requirement":"Toàn bộ hàng hóa mới 100%, sản xuất từ năm 2025 trở về sau"},{"item":"Hàng hóa chung (gồm máy phát điện): CO, CQ","quote":null,"reference":"Chương V, mục 1.2","requirement":"Hàng hóa phải có giấy chứng nhận chất lượng (CQ), giấy chứng nhận xuất xứ (CO) hoặc giấy xuất xưởng đối với hàng sản xuất trong nước"},{"item":"Hàng hóa chung (gồm máy phát điện): Chào hàng","quote":null,"reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải chào đúng và đủ chủng loại, khối lượng, tên, mã hiệu, nhãn hiệu, năm sản xuất, xuất xứ, hãng sản xuất và các thông số kỹ thuật; được chào hàng tương đương hoặc ưu việt hơn"},{"item":"Hàng hóa chung (gồm máy phát điện): Vận chuyển và lắp đặt","quote":null,"reference":"Chương V, mục 1.2","requirement":"Vận chuyển đến chân công trình và lắp đặt theo tiêu chuẩn nhà sản xuất, vị trí lắp đặt theo yêu cầu của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:05:46.405Z"}},"IB2600027562":{"u":"2026-11-02T23:52:47.08+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V - NCS D1 D2 (1).docx, CHUONG V - NCS D1 D2.docx), chưa phân tích cả HSMT.","Hai tệp Chương V có nội dung kỹ thuật gần như trùng nhau; trích từ tệp 'CHUONG V - NCS D1 D2 (1).docx' (đầy đủ hơn), tệp còn lại bị cắt ở phần vệ sinh môi trường.","Các ô 'Nhà sản xuất/xuất xứ', 'Mã hiệu' trong bảng có tiêu đề bị mất khi chuyển văn bản; chỉ đọc được 'Nhà thầu khai báo', văn bản không nêu hãng, model, số xi lanh, mức phát thải hay ATS.","Phạm vi công việc ghi 'công suất khả dụng 1.600kW' còn phần kỹ thuật ghi 'Prime power ≥ 1.600kW'; cần đối chiếu khi chào.","Gói còn có MBA nâng áp 2.000 kVA, tủ máy cắt, tủ 110VDC nhưng chỉ nêu ở phạm vi lắp đặt, không có thông số kỹ thuật chi tiết trong đoạn văn bản này."],"result":{"keyInfo":{"bidName":"Gói 2: Cung cấp hàng hóa và thi công hệ thống máy phát điện Diesel","notifyNo":"IB2600027562","generatorCapacity":"2 x 1.600 kW liên tục (Prime power)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy diesel (D1, D2): Số lượng và công suất","quote":"Thay thế 02 máy phát D1, D2 hiện hữu bằng 02 tổ máy diesel với công suất mỗi máy 1.600kW ứng với công suất phát điện liên tục (Prime power)","reference":"Chương V, Giới thiệu chung về dự án - Quy mô dự án","requirement":"Thay 02 máy phát D1, D2 hiện hữu bằng 02 tổ máy diesel, mỗi máy 1.600 kW theo công suất phát điện liên tục (Prime power), kèm thùng cách âm, két nước làm mát, bồn dầu ngày 6m3, bộ tiêu âm - ống dẫn - ống xả khói."},{"item":"Mỗi tổ máy: Công suất liên tục (Prime power)","quote":"Công suất phát điện liên tục (Prime power) ≥ 1.600kW.","reference":"Chương V, mục Yêu cầu chung - Tổ máy phát điện Diesel; Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Công suất phát điện liên tục (Prime power) ≥ 1.600 kW, theo định nghĩa công suất danh định tại TCVN 9729-1:2013 (ISO 8528-1:2005). Nhà thầu khai báo chi tiết."},{"item":"Mỗi tổ máy: Điện áp, tần số, hệ số công suất","quote":"Điện áp: 230/400V.","reference":"Chương V, mục Yêu cầu chung - Tổ máy phát điện Diesel","requirement":"Điện áp 230/400 V, tần số 50 Hz, hệ số công suất ≥ 0,8."},{"item":"Mỗi tổ máy: Lắp ráp và trách nhiệm nhà sản xuất","quote":"Trọn bộ tổ máy phát điện phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 01 Nhà sản xuất.","reference":"Chương V, mục Yêu cầu chung - Tổ máy phát điện Diesel","requirement":"Trọn bộ tổ máy được lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 01 nhà sản xuất chịu trách nhiệm."},{"item":"Mỗi tổ máy: Hãng, xuất xứ, model","quote":"Mã hiệu (Model/catalogue number)","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Xuất xứ và mã hiệu (model/catalogue number) do nhà thầu khai báo; văn bản không nêu tên hãng hay model cụ thể."},{"item":"Mỗi tổ máy: Suất tiêu hao nhiên liệu","quote":"(xác định ở tỷ trọng dầu trung bình 0,84 kg/lít)","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Tại 75% tải: 220 g/kWh, xác định ở tỷ trọng dầu trung bình 0,84 kg/lít. Tại 25%, 50%, 100% tải: nhà thầu khai báo. Nghiệm thu tại hiện trường ở 25%, 50%, 75%, 100% công suất định mức."},{"item":"Mỗi tổ máy: Khả năng nhận tải","quote":"Khả năng nhận 100% tải trong một bước","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Có khả năng nhận 100% tải trong một bước."},{"item":"Mỗi tổ máy: Thùng cách âm và độ ồn","quote":"Hệ thống thùng cách âm cho cả tổ máy phát, đáp ứng yêu cầu độ ồn tối đa 75dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục Các hệ thống phụ trợ đi kèm","requirement":"Thùng cách âm cho cả tổ máy, độ ồn tối đa 75 dB ở khoảng cách 7 m không vật chắn."},{"item":"Mỗi tổ máy: Kích thước phủ bì và trọng lượng khô máy trần","quote":"Kích thước phủ bì tổ máy trần","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Dài, rộng, cao (mm) và trọng lượng khô (kg) do nhà thầu khai báo."},{"item":"Mỗi tổ máy: Điều kiện môi trường vận hành","quote":"Máy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp tại các vùng ô nhiễm (vùng ven biển, nhiễm mặn, sương muối...).","reference":"Chương V, mục Yêu cầu khác; Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Nhiệt độ tối đa 40°C, độ ẩm tối đa 90%. Động cơ và máy phát chống nhiễm mặn cao; nhiệt đới hóa, phù hợp vùng ven biển, nhiễm mặn, sương muối."},{"item":"Mỗi tổ máy - Động cơ: Tốc độ","quote":"Tốc độ định mức: 1.500 vòng/phút (rpm).","reference":"Chương V, mục Phần động cơ Diesel","requirement":"Tốc độ định mức 1.500 vòng/phút (rpm)."},{"item":"Mỗi tổ máy - Động cơ: Cấu hình","quote":"Động cơ 4 kỳ, có turbo tăng áp và làm mát khí nạp","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Động cơ 4 kỳ, có turbo tăng áp và làm mát khí nạp."},{"item":"Mỗi tổ máy - Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống phun nhiên liệu điều khiển, kiểm soát bằng điện tử","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Phun nhiên liệu điều khiển, kiểm soát bằng điện tử."},{"item":"Mỗi tổ máy - Động cơ: Công suất, nhà sản xuất/xuất xứ, tiêu chuẩn, tiêu hao lít/giờ","quote":"ISO-3046, BS-5514, DIN-6271 hoặc tương đương","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Công suất liên tục của động cơ, nhà sản xuất/xuất xứ và suất tiêu hao (lít/giờ) tại 25%, 50%, 75%, 100% tải do nhà thầu khai báo. Tiêu chuẩn áp dụng: ISO-3046, BS-5514, DIN-6271 hoặc tương đương. Số xi lanh và mức phát thải không nêu riêng trong bảng."},{"item":"Mỗi tổ máy - Động cơ: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu DO có đặc tính kỹ thuật như sau:","reference":"Chương V, mục Phần động cơ Diesel (bảng nhiên liệu)","requirement":"Dùng dầu DO với các chỉ tiêu tối thiểu: lưu huỳnh ≤ 500 mg/kg, chỉ số xêtan ≥ 46, điểm chớp nháy cốc kín ≥ 55°C, khối lượng riêng ở 15°C 820-860 kg/m3 (đủ 16 chỉ tiêu trong bảng của HSMT)."},{"item":"Mỗi tổ máy - Động cơ: Dầu bôi trơn","quote":"Dầu bôi trơn cho động cơ: SAE 15W-40 CI-4 có đặc tính kỹ thuật như sau:","reference":"Chương V, mục Phần động cơ Diesel (bảng dầu bôi trơn)","requirement":"Dầu bôi trơn SAE 15W-40 CI-4 (API CI4, động cơ 4T), chỉ số độ nhớt VI ≥ 95, TBN ≥ 4 mgKOH/g, điểm chớp cháy cốc hở ≥ 180°C."},{"item":"Mỗi tổ máy - Động cơ: Làm mát","quote":"Phương thức làm mát: Bằng két nước (cấp kèm theo bộ máy phát).","reference":"Chương V, mục Phần động cơ Diesel","requirement":"Làm mát bằng két nước, đi kèm đồng bộ với bộ máy phát."},{"item":"Mỗi tổ máy - Động cơ: Ắc quy khởi động và bộ sạc","quote":"Axit chì (Seal lead acid)","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Ắc quy axit chì (sealed lead acid), 24 Vdc, dung lượng theo tiêu chuẩn nhà sản xuất và nhập kèm theo tổ máy. Bộ sạc: self-driven alternator charger."},{"item":"Mỗi tổ máy - Động cơ: Bộ điều tốc (Governor)","quote":"Mức thay đổi tần số ngẫu nhiên (Random frequency variation)","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Mức thay đổi tần số ngẫu nhiên ± 0,25%."},{"item":"Mỗi tổ máy - Đầu phát: Kiểu và tiêu chuẩn chế tạo","quote":"Xoay chiều, 4 cực, 3 pha 4 dây, từ trường quay, không chổi than, kích từ nam châm vĩnh cửu.","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Xoay chiều, 4 cực, 3 pha 4 dây, từ trường quay, không chổi than, kích từ nam châm vĩnh cửu. Tiêu chuẩn: BS/EN/IEC 60034 và BS EN IEC 60034, BS 5000, VDE 0530, NEMA MG1-32, CSA C22.2-100, AS1359 hoặc tương đương."},{"item":"Mỗi tổ máy - Đầu phát: Công suất, điện áp, tần số, hệ số công suất","quote":"Điện áp máy phát: 400V (3 pha).","reference":"Chương V, mục Phần máy phát điện; Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Công suất liên tục ≥ 1.600 kW; hệ số công suất cos φ ≥ 0,8; điện áp ra 230/400 V (3 pha 400 V); biến thiên điện áp ± 0,5%; tần số 50 Hz; 1.500 vòng/phút."},{"item":"Mỗi tổ máy - Đầu phát: Cấp cách điện, kích từ, AVR, bộ sấy","quote":"Cấp H","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Cấp cách điện H; kích từ bằng nam châm vĩnh cửu (PMG); AVR kỹ thuật số tích hợp trong bảng điều khiển máy phát, độ biến thiên ± 0,5%, dải chỉnh định điện áp ± 5%; có bộ sấy động cơ."},{"item":"Mỗi tổ máy - Đầu phát: Nhà sản xuất/xuất xứ, hiệu suất, dòng định mức, ngắn mạch","quote":"Khả năng chịu đựng dòng ngắn mạch","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Nhà sản xuất/xuất xứ, hiệu suất (%), dòng điện định mức (A) và khả năng chịu dòng ngắn mạch do nhà thầu khai báo."},{"item":"Mỗi tổ máy - Ống xả: Bô tiêu âm, ống dẫn, ống khói","quote":"Hệ thống ống khí thải bao gồm bô tiêu âm, ống dẫn có cách nhiệt, ống khói cao khoảng 12m được cung cấp kèm theo các bộ máy phát","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Gồm bô tiêu âm, ống dẫn có cách nhiệt, ống khói cao khoảng 12 m, cấp kèm các bộ máy phát. Kèm trọn bộ hệ thống điều khiển và bảo vệ, bồn dầu ngày 6m3."},{"item":"Mỗi tổ máy - Bộ điều khiển máy phát","quote":"Đáp ứng các tiêu chuẩn: UL, NFPA, ISO, IEC, Mil Std.","reference":"Chương V, mục Bộ điều khiển máy phát","requirement":"Đồng bộ với tổ máy, điều khiển kỹ thuật số, màn hình LCD, đáp ứng UL, NFPA, ISO, IEC, Mil Std."},{"item":"Mỗi tổ máy - Bảng điều khiển đầu cực: Hiển thị, điều khiển, bảo vệ","quote":"Dữ liệu lưu trữ sự kiện xuất hiện sự cố - cung cấp và ghi lại các sự cố cùng với thời gian và ngày tháng lên đến 32 sự kiện.","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục IV","requirement":"Hiển thị LED hoặc LCD. Chức năng: điều thế và điều tốc tự động, khởi động, tự hòa đồng bộ, chia tải, điều chỉnh kW/kVAr, điều khiển và dừng khẩn cấp từ xa. Có hệ thống cảnh báo và dừng máy (áp lực nhớt thấp, vượt tốc, quá dòng, quá tải, ngắn mạch...). Lưu tới 32 sự kiện sự cố kèm thời gian."},{"item":"Hệ thống: Tủ điều khiển từ xa / hòa đồng bộ","quote":"Tủ điều khiển từ xa để lắp đặt các bộ điều khiển cho các tổ máy phát điện có khả năng: giám sát, điều khiển, chia tải, hòa đồng bộ, … và có khả năng kết nối với hệ thống điều khiển hòa đồng bộ hiện hữu của Nhà máy điện Phú Quý.","reference":"Chương V, mục Các hệ thống phụ trợ đi kèm; Bảng yêu cầu kỹ thuật chi tiết, mục V","requirement":"Hiển thị LCD; giám sát, điều khiển, chia tải kW/kVA, hòa đồng bộ; kết nối được với hệ thống điều khiển hòa đồng bộ hiện hữu của Nhà máy điện Phú Quý; điều khiển điện áp, tần số; có cảnh báo mất tín hiệu, sai thứ tự pha thanh cái."},{"item":"Hệ thống: Tình trạng thiết bị, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục Yêu cầu khác","requirement":"Thiết bị mới nguyên 100%, không khiếm khuyết, có CO rõ ràng, hợp pháp và chứng nhận chất lượng hàng hóa kèm tài liệu chứng minh phù hợp thiết kế và hợp đồng."},{"item":"Hệ thống: Khí thải","quote":"QCVN 19:2024/BTNMT","reference":"Chương V, mục Yêu cầu nghiệm thu chạy thử tại công trường","requirement":"Các thông số ô nhiễm trong khí thải của tổ máy phải đáp ứng QCVN 19:2024/BTNMT."},{"item":"Hệ thống: Thử nghiệm xuất xưởng và nghiệm thu tại công trường","quote":"Kiểm tra suất tiêu hao nhiên liệu tổ máy phát tại 25%, 50%, 75%, 100% công suất định mức","reference":"Chương V, mục Kiểm tra và thử nghiệm","requirement":"Chạy thử không tải và có tải theo ISO tại cos φ cố định; thử bộ điều tốc/bộ điều khiển theo ISO 3046; chạy từ không tải đến đầy tải, quá tải 10% (standby 110%). Nghiệm thu tại công trường 72 giờ, kiểm tra suất tiêu hao tại 25/50/75/100% công suất 1.600 kW. Đồng hồ lưu lượng do Quatest kiểm định, hiệu chuẩn, còn hạn."},{"item":"Hệ thống: Phạm vi cung cấp, lắp đặt","quote":"Cung cấp, lắp đặt hệ thống máy phát điện Diesel công suất khả dụng 1.600kW, kết nối với hệ thống điển khiển, hệ thống hòa đồng bộ Nhà máy Điện Phú Quý hiện hữu;","reference":"Chương V, Giới thiệu chung về gói thầu - Phạm vi công việc","requirement":"Cung cấp, lắp đặt hệ thống máy phát diesel kết nối với hệ thống điều khiển, hòa đồng bộ hiện hữu. Lắp đặt cáp hạ thế từ tủ máy cắt hạ thế đầu cực đến các máy phát và MBA nâng áp. Cung cấp vật tư phụ kiện: MCB 1P - 16kA - 10A, đầu cosse đồng kiểu ép + bulông đai ốc cỡ dây đồng 500mm2, 120mm2, 35mm2."},{"item":"Hệ thống: Đầu cáp ngầm 24kV","quote":"Cung cấp, lắp đặt bộ đầu cáp ngầm ngoài trời, trong nhà 24kV-3Cx50mm2, kèm trọn bộ phụ kiện;","reference":"Chương V, Phạm vi công việc; Đặc tính kỹ thuật đầu cáp ngầm 24kV (ngoài trời, trong nhà)","requirement":"Cung cấp, lắp đặt đầu cáp ngầm ngoài trời và trong nhà 24kV-3Cx50mm2, kèm trọn bộ phụ kiện. Ngoài trời: nhựa silicone, co nguội/nóng, điện áp định mức > 12,7/22 kV, xung 1,2/50 µs 125 kVp, phóng điện cục bộ < 10 pC, đường rò 25 mm/kV (vùng ô nhiễm 31 mm/kV), ISO 9001:2008 trở lên. Trong nhà: ≥ 12,7/22 kV, đường rò ≥ 20 mm/kV."},{"item":"Hệ thống: Tiêu chuẩn tổ máy","quote":"Bộ TCVN 9729 (ISO 8528), Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông gồm các phần sau:","reference":"Chương V, mục Các tiêu chuẩn chủ yếu áp dụng","requirement":"Áp dụng bộ TCVN 9729 (ISO 8528) cho tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông."},{"item":"Hệ thống: Bảo hành hàng hóa","quote":"Có đề xuất thời gian bảo hành là 18 tháng kể từ công trình được nghiệm thu bàn giao đưa vào sử dụng đến hết 28 ngày sau ngày hết thời gian bảo hành","reference":"Chương V, mục 2. Yêu cầu các thông số bảo hành, II.1","requirement":"Máy phát điện diesel và phụ kiện: bảo hành 18 tháng kể từ khi công trình được nghiệm thu bàn giao đưa vào sử dụng, đến hết 28 ngày sau ngày hết thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:52:45.926Z"}},"IB2600027651":{"u":"2026-11-03T23:04:03.722+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 07 - E-HSMT goi thau FTEL-2026-002 Cung cap va lap dat may phat dien cac loai (PMB).pdf), chưa phân tích cả HSMT.","Văn bản là bảng PDF bị xuống dòng, nên một số ô (ví dụ tên trạm 'Tại trạm Móng', 'Tiên Yên 2') bị cắt; tên trạm lấy theo bảng địa chỉ (Móng Cái, Tiên Yên 2).","Chương V không nêu model hay hãng cụ thể bắt buộc cho động cơ, đầu phát; chỉ khuyến nghị và yêu cầu nhà thầu tự khai báo.","Không liệt kê các điều khoản chấm điểm, năng lực, nhân sự, hàng mẫu và các điều kiện hợp đồng."],"result":{"keyInfo":{"bidName":"FTEL-2026-002 Cung cấp và lắp đặt máy phát điện các loại (PMB)","notifyNo":"IB2600027651","generatorCapacity":"2 x 60 kVA công suất liên tục (diesel 3 pha, trạm Móng Cái); 2 x 20 kVA công suất liên tục (diesel 1 pha, trạm Tiên Yên 2)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Trạm Móng Cái - Tổ máy 3 pha 60 kVA: Số lượng và công suất","quote":"125A điều khiển kết nối 2 máy phát","reference":"Chương V, mục 1, điểm 2 (bảng danh mục hàng hóa, mục A)","requirement":"02 tổ máy phát điện diesel 3 pha công suất liên tục 60 kVA; kèm 01 tủ ATS 3 pha 125A điều khiển kết nối 2 máy phát điện + 1 nguồn điện lưới; 01 gói vật tư phụ lắp đặt, nhân công, vận chuyển và lắp đặt."},{"item":"Trạm Tiên Yên 2 - Tổ máy 1 pha 20 kVA: Số lượng và công suất","quote":"pha 100A điều khiển kết nối 2 máy","reference":"Chương V, mục 1, điểm 2 (bảng danh mục hàng hóa, mục B)","requirement":"02 tổ máy phát điện diesel 1 pha công suất liên tục 20 kVA; kèm 01 tủ ATS 1 pha 100A điều khiển kết nối 2 máy phát điện + 1 nguồn điện lưới; 01 gói vật tư phụ lắp đặt, nhân công, vận chuyển và lắp đặt."},{"item":"Chung - Tổ máy: Công suất liên tục","quote":"≥ Công suất của yêu cầu của gói thầu","reference":"Chương V, điểm 3, mục A.II.6","requirement":"Công suất liên tục (kVA/kW) theo TCVN 9729-1:2013 hoặc ISO 8528-1 không nhỏ hơn công suất yêu cầu của gói thầu."},{"item":"Chung - Tổ máy: Công suất dự phòng","quote":"≥ 110% công suất liên tục","reference":"Chương V, điểm 3, mục A.II.7","requirement":"Công suất dự phòng (kVA/kW) theo TCVN 9729-1:2013 hoặc ISO 8528-1 không nhỏ hơn 110% công suất liên tục."},{"item":"Chung - Tổ máy: Thời gian vận hành liên tục","quote":"≥ 12 giờ","reference":"Chương V, điểm 3, mục A.II.8","requirement":"Vận hành liên tục ở 100% công suất liên tục tối thiểu 12 giờ."},{"item":"Chung - Tổ máy: Khả năng quá tải","quote":"Cho phép quá tải 10% trong 1 giờ trong","reference":"Chương V, điểm 3, mục A.II.9","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục; tùy chọn (cộng điểm): quá tải 10% trong 1 giờ trong chu kỳ 6 giờ hoạt động liên tục."},{"item":"Chung - Tổ máy: Khả năng đóng tải 1 bước","quote":"≥ 65% Công suất liên tục","reference":"Chương V, điểm 3, mục A.II.11","requirement":"Đóng tải 1 bước ≥ 65% công suất liên tục sau khi chạy ổn định không tải 1 phút."},{"item":"Chung - Tổ máy: Loại máy phát, điện áp, tần số","quote":"Máy phát điện xoay chiều 1 pha 2 dây và","reference":"Chương V, điểm 3, mục A.II.1, A.II.4, A.II.5","requirement":"Máy phát điện xoay chiều 1 pha 2 dây và 3 pha 4 dây. Điện áp ra: 1 pha 230 VAC hoặc 220 VAC (L-N); 3 pha 400/230 VAC hoặc 380/220 VAC (L-L/L-N). Tần số định mức 50 Hz."},{"item":"Chung - Tổ máy: Tình trạng và năm sản xuất","quote":"Mới chưa qua sử dụng","reference":"Chương V, điểm 3, mục A.I.4 và A.II.2","requirement":"Mới chưa qua sử dụng; năm sản xuất không quá 1 năm từ ngày mở thầu."},{"item":"Chung - Tổ máy: Hãng sản xuất, mã hiệu, xuất xứ","quote":null,"reference":"Chương V, điểm 2 và điểm 3, mục A.I.2, A.I.3","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất/mã hiệu và xuất xứ; phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ, các chứng nhận, cam kết chất lượng, tài liệu kỹ thuật."},{"item":"Chung - Tổ máy: Tiêu chuẩn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ","reference":"Chương V, điểm 1; điểm 3, mục A.I.5","requirement":"Đáp ứng TCVN 9729:2013 hoặc ISO 8528:2005 và QCVN 19:2009/BTNMT/B về khí thải; viện dẫn thêm TCVN 7916-1:2008 (ắc quy khởi động) và TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn."},{"item":"Chung - Tổ máy: Bình nhiên liệu","quote":"thiểu 12 giờ với 75% công suất liên tục","reference":"Chương V, điểm 3, mục A.II.10 và A.II.3","requirement":"Dung tích bình chứa đảm bảo tổ máy hoạt động liên tục tối thiểu 12 giờ với 75% công suất liên tục; khung vỏ máy và thùng nhiên liệu sơn tĩnh điện."},{"item":"Chung - Tổ máy: Chế độ hoạt động","quote":"START-STOP-MANUAL-","reference":"Chương V, điểm 3, mục A.II.12 và A.II.23","requirement":"Các chế độ START-STOP-MANUAL-EMERGENCY; khi bảng điều khiển lỗi vẫn khởi động được tổ máy bằng tay."},{"item":"Chung - Tổ máy: Độ ồn","quote":"Độ ồn đo tại khoảng cách 7m ≤ 75dBA","reference":"Chương V, điểm 3, mục A.II.14","requirement":"Độ ồn đo tại khoảng cách 7 m khi chạy ở 75% công suất liên tục ≤ 75 dBA (cộng điểm nếu ≤ 65 dBA)."},{"item":"Chung - Tổ máy: Hệ thống khởi động và làm mát","quote":"Bằng Accu 12V hoặc 24V","reference":"Chương V, điểm 3, mục A.II.19, A.II.20","requirement":"Khởi động bằng accu 12V hoặc 24V; làm mát bằng két nước kết hợp quạt gió đầu trục."},{"item":"Chung - Tổ máy: Bộ điều khiển (truyền thông)","quote":"Hỗ trợ Ethernet Port (Modbus TCP, Web","reference":"Chương V, điểm 3, mục A.II.17; D4.4; D5","requirement":"Hỗ trợ cổng Ethernet (Modbus TCP, Web server, SNMP v1, v2) và Modbus RS485; Ethernet tốc độ ≥ 100 Mbps; lưu trữ log file ≥ 100 log."},{"item":"Chung - Tổ máy: Bộ điều chỉnh điện áp AVR","quote":"AVR digital hoặc AVR analog:","reference":"Chương V, điểm 3, mục A.II.18","requirement":"AVR digital hoặc AVR analog; tùy chọn 2 AVR tự động backup 1+1 (cộng điểm); AVR thay thế dễ dàng trong 30 phút; AVR vẫn hoạt động với độ lệch pha 15% (máy 3 pha)."},{"item":"Chung - Tổ máy: Cấp bảo vệ vỏ máy, chứng nhận kiểm định","quote":"≥ IP23","reference":"Chương V, điểm 3, mục A.II.21, A.II.22","requirement":"Cấp bảo vệ vỏ máy ≥ IP23; có chứng nhận kiểm định độc lập do đơn vị có chức năng thí nghiệm về máy phát điện cấp."},{"item":"Chung - Đầu phát: Xuất xứ, năm sản xuất, serial","quote":"Thương hiệu: từ các nước EU hoặc G7","reference":"Chương V, điểm 3, mục B.I.1-3","requirement":"Thương hiệu từ các nước EU hoặc G7 (khuyến nghị Sincro, Leroy Sommer, Linz, MECC ALTE hoặc tương đương); năm sản xuất không quá 1 năm từ ngày mở thầu; có serial; cam kết cung cấp CO, CQ gốc."},{"item":"Chung - Đầu phát: Kiểu, kích từ, kết cấu, làm mát","quote":"Kiểu kín, 2 cặp cực","reference":"Chương V, điểm 3, mục B.II.1, 2, 10, 11, 12","requirement":"Kiểu kín, 2 cặp cực; tự kích từ, không chổi than; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp; cấp bảo vệ ≥ IP21."},{"item":"Chung - Đầu phát: Hệ số công suất, điện áp, tần số, công suất","quote":"+ 3 pha, hệ số là: ≥ 0.8","reference":"Chương V, điểm 3, mục B.II.3-6","requirement":"Hệ số công suất 1 pha ~ 1, 3 pha ≥ 0.8; điện áp định mức 220/230 VAC (L-N), 3 pha 400/230 hoặc 380/220 VAC; tần số 50 Hz; công suất định mức ≥ công suất yêu cầu của gói thầu (1 pha 20 kVA, 3 pha 60 kVA)."},{"item":"Chung - Đầu phát: Quá tải, độ lệch điện áp, cấp cách điện","quote":"Xác lập : ≤ ±1% (Đối với MPĐ 3 pha)","reference":"Chương V, điểm 3, mục B.II.7-9","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ (tùy chọn chu kỳ 6 giờ); độ lệch điện áp xác lập ≤ ±1% (máy 3 pha), từ không tải đến full tải (không quá 30s) ≤ ±2.5%; cấp cách điện cuộn dây cấp H (cấp C được điểm cao hơn)."},{"item":"Chung - Đầu phát: CO, CQ","quote":"Có (photo công chứng)","reference":"Chương V, điểm 3, mục B.II.13","requirement":"Có CO, CQ (bản photo công chứng)."},{"item":"Chung - Động cơ: Xuất xứ, năm sản xuất, serial","quote":"Thương hiệu: từ các nước EU hoặc G7","reference":"Chương V, điểm 3, mục C.I.1-3","requirement":"Thương hiệu từ các nước EU hoặc G7 (khuyến nghị Kubota, Mitsubishi, Perkins, Yanmar hoặc tương đương); năm sản xuất không quá 1 năm từ ngày mở thầu; có serial; cam kết cung cấp CO, CQ gốc."},{"item":"Chung - Động cơ: Loại, nhiên liệu, số xi lanh, tốc độ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, điểm 3, mục C.II.1, 3, 4, 5","requirement":"Động cơ diesel 4 kỳ, nhiên liệu dầu diesel; máy 1 pha ≥ 2 xi lanh, máy 3 pha ≥ 3 xi lanh; tốc độ vòng quay định mức 1.500 vòng/phút."},{"item":"Chung - Động cơ: Tiêu thụ nhiên liệu","quote":"Bảng tiêu thụ nhiên liệu theo","reference":"Chương V, điểm 3, mục C.II.2","requirement":"Nhà thầu cung cấp bảng tiêu thụ nhiên liệu tại các mức tải 25%, 50%, 75%, 100%, 110%."},{"item":"Chung - Động cơ: Hệ thống phun, làm mát, nạp khí, điều tốc","quote":"Gián tiếp hoặc trực tiếp","reference":"Chương V, điểm 3, mục C.II.6-13","requirement":"Phun nhiên liệu gián tiếp hoặc trực tiếp; làm mát két nước + quạt gió đầu trục, dung dịch nước pha chống đóng cặn; nạp khí tự nhiên hoặc turbocharged; bơm chuyển tiếp nhiên liệu cơ hoặc điện; điều tốc cơ khí hoặc điện tử (tùy chọn điện tử)."},{"item":"Chung - Động cơ: Độ lệch tần số, điện áp khởi động","quote":"+ ≤ 5 % đối với điều tốc cơ khí","reference":"Chương V, điểm 3, mục C.II.14-16","requirement":"Máy 3 pha: tần số xác lập ≤ ±1%; từ không tải đến full tải (30 giây) ≤ 5% với điều tốc cơ khí, ≤ 2.5% với điều tốc điện tử; điện áp khởi động 12V hoặc 24V; có CO/CQ (photo công chứng)."},{"item":"Chung - Hệ thống khởi động: Accu và bộ nạp","quote":"Accu chì axit kín khí","reference":"Chương V, điểm 3, mục C.III.1-6","requirement":"Accu chì axit kín khí, điện áp 12V/24V, đáp ứng TCVN 7916-1:2008; nhà thầu cung cấp model, nhà sản xuất, dung lượng (Ah), dòng khởi động. Bộ nạp accu từ điện lưới hoặc máy phát, nạp ổn dòng (Boost) và ổn áp (Float), đầu vào 180-240 VAC, 48-60 Hz, đầu ra 12V/24V, dòng sạc giới hạn 5A/4A, Float 13.5V/27.4V ±0.2V, bảo vệ ngắn mạch và đấu ngược, nhiệt độ hoạt động -5°C đến 55°C."},{"item":"Chung - Hệ thống điều khiển: Xuất xứ và tính năng","quote":"(Khuyến nghị / yêu cầu hãng Deapsea để","reference":"Chương V, điểm 3, mục D1","requirement":"Mạch điều khiển khuyến nghị/yêu cầu hãng Deepsea (ghi trong văn bản là \"Deapsea\"); hỗ trợ ATS, AMF, SNMP; dây tín hiệu đánh số; có bản vẽ sơ đồ kết nối và serial."},{"item":"Chung - Hệ thống điều khiển: Đo lường, cảnh báo, bảo vệ","quote":"Đóng tải 3 lần không thành công","reference":"Chương V, điểm 3, mục D2, D3","requirement":"Hiển thị: điện áp, dòng điện, tần số, công suất tải (kW), cosφ, giờ chạy, điện áp accu, mức nhiên liệu, áp suất dầu, nhiệt độ nước làm mát, trạng thái RUN-STOP-MANUAL-EMERGENCY (sai số không quá 5%). Cảnh báo và bảo vệ dừng máy khi dầu/áp lực nhớt thấp, nhiệt độ cao, điện áp/tần số bất thường, quá tải, ngắn mạch, mất kích từ, đóng tải 3 lần không thành công, vượt tốc/thấp tốc, nút dừng khẩn cấp."},{"item":"Chung - Hệ thống điều khiển: Điều khiển tự động từ xa","quote":"Có khả năng ghép nối được 2 máy phát","reference":"Chương V, điểm 3, mục D4","requirement":"Start/stop từ xa bằng phần mềm của nhà sản xuất; tự khởi động và đóng tải sau ≤ 5 phút chạy không tải khi mất điện lưới, mất pha/trung tính, điện áp cao/thấp; tự chuyển về lưới và dừng máy sau ≤ 5 phút chạy không tải; có khả năng ghép nối từ 2 máy phát trở lên."},{"item":"Chung - Vỏ máy: Kết cấu, vật liệu, độ ồn","quote":"Có tem nhãn bằng Inox 304 kích thức tối","reference":"Chương V, điểm 3, mục E","requirement":"Thép tấm dày tối thiểu 2mm, sơn tĩnh điện chống rỉ sét; cấp bảo vệ ≥ IP23; tem nhãn Inox 304 kích thước tối thiểu 15x5cm; vật liệu tiêu âm chống cháy Class 1; độ ồn cự ly 7m < 70 dB (cộng điểm nếu < 65 dB); thông gió đảm bảo máy chạy liên tục ở 100% và 110% tải."},{"item":"Chung - Thiết bị đóng cắt bảo vệ (MCCB)","quote":"ICU kA ≥ 25kA tại 400VAC","reference":"Chương V, điểm 3, mục F","requirement":"MCCB Schneider, ABB, Mitsubishi, Siemens hoặc tương đương, có CO/CQ; điện áp 1 pha 220/230 Vac, 3 pha 380/400 Vac; dòng định mức đáp ứng công suất dự phòng max; đóng cắt cơ khí ≥ 10.000 chu kỳ, tải ≥ 6.000 chu kỳ; ≥ IP20; IEC 60947-2; Icu ≥ 25kA tại 400VAC; số cực 1 pha 2 cực, 3 pha 4 cực."},{"item":"Chung - Tủ ATS","quote":"Cấp bảo vệ: IP44 trở lên","reference":"Chương V, điểm 3, mục G","requirement":"Điện áp 1 pha 220/230 Vac, 3 pha 380/400 Vac; dòng định mức đáp ứng công suất dự phòng max; vỏ thép mạ kẽm hoặc thép sơn tĩnh điện RAL 7032 dày 1.5mm; kích thước không quá 550x680x300mm; IP44 trở lên; thiết bị chuyển đổi xuất xứ EU/G7, chuyển bằng động cơ servo hoặc PLC, tiêu chuẩn IEC60947-6-1 ATSE, IEC 60947-3; đầu nối cáp đồng 16-50 mm²; chế độ Main-Auto có cần gạt tay; có đèn báo Main-Backup-Load; có CO, CQ."},{"item":"Chung - Lắp đặt: Hệ thống thoát khói, ống xả","quote":"Ống khói thoát ra ngoài phải có nắp chụp","reference":"Chương V, điểm 3, mục I.2, I.3","requirement":"Hệ thống thoát khói đảm bảo, giảm khói đen theo QCVN 19:2009/BTNMT/B; khớp nối mềm giữa ống khói máy và ống khói ngoài chịu nhiệt ≥ 300°C; ống khói có nắp chụp tránh mưa; ống xả thép chịu nhiệt ≥ 300°C."},{"item":"Chung - Lắp đặt: Chống rung, tiếp địa, vật tư","quote":"Yêu cầu có tiếp địa cho đầu máy phát và","reference":"Chương V, điểm 3, mục I.1-5","requirement":"Đế máy phát gia cố bằng cao su hoặc vật liệu tương đương; có biện pháp gia cố bệ máy giảm rung; có tiếp địa cho đầu máy phát và vỏ máy; bu lông, đai ốc, long đen hệ thống điện bằng đồng hoặc đồng mạ niken; accu có nắp chụp phân biệt cực tính."},{"item":"Chung - CO/CQ và tài liệu kỹ thuật","quote":"Giấy chứng nhận CO, CQ công chứng","reference":"Chương V, điểm 3, mục H","requirement":"Cung cấp khi bàn giao giấy chứng nhận CO, CQ công chứng, giấy chứng nhận xuất xưởng, test report, bảng test theo TCVN 9729-7:2013 và đo rung động TCVN 9729-9:2013, hướng dẫn vận hành, sơ đồ, sổ bảo hành, lịch bảo trì."},{"item":"Chung - Bảo hành và hậu mãi","quote":"≥ 24 tháng kể từ khi nghiệm thu bàn giao","reference":"Chương V, điểm 2; điểm 3, mục K","requirement":"Bảo hành ≥ 24 tháng kể từ khi nghiệm thu bàn giao (≥ 36 tháng được cộng điểm); bộ nạp, accu khởi động ≥ 12 tháng; bảo trì định kỳ 6 tháng/lần trong thời gian bảo hành; hỗ trợ kỹ thuật 24/7; thay thế phụ tùng tối đa 48 giờ; đào tạo vận hành, bảo trì."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:04:03.287Z"}},"IB2600029872":{"u":"2026-11-03T17:03:44.284+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_Yêu cầu kỹ thuật (PCCC).pdf), chưa phân tích cả HSMT.","Mục 3.1 không có hạng mục cung cấp máy phát điện mới cho cơ sở Bà Rịa dù mục I nêu cần thay máy mới. Vì vậy không có công suất, động cơ, đầu phát hay tủ ATS của máy thay thế.","Chương V không nêu mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bộ điều khiển, vỏ cách âm và độ ồn, bình nhiên liệu, ATS, bảo hành hay tiêu chuẩn riêng cho máy phát điện.","Gói thầu chủ yếu là phòng cháy chữa cháy (bơm chữa cháy diesel, báo cháy, chống sét, chiếu sáng sự cố). Các hạng mục này không phải thông số máy phát điện nên không liệt kê.","Một số đoạn văn bản bị ngắt dòng hoặc dính chữ khi trích từ PDF (ví dụ \"10 kVACông suất dự phòng\")."],"result":{"keyInfo":{"bidName":"Sửa chữa, duy tu, bảo dưỡng hệ thống phòng cháy, chữa cháy và hệ thống máy phát điện tại số 221 Ba cu, phường Vũng Tàu và số 764 Cách Mạng Tháng Tám, phường Bà Rịa của Trung tâm Dịch vụ việc làm Thành phố Hồ Chí Minh","notifyNo":"IB2600029872","generatorCapacity":"Cơ sở Vũng Tàu: 10 kVA định mức, 11 kVA dự phòng (máy hiện hữu, sửa chữa). Cơ sở Bà Rịa: máy hiện hữu 120 kW, 160 kVA cần thay máy mới (Chương V không nêu công suất máy mới)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cơ sở Bà Rịa - Máy phát điện hiện hữu: nhãn hiệu, công suất, số pha, năm sản xuất","quote":"LEROYSOMER công suất 120kw, 160KVA, điện 3 pha, năm sản xuất 2010.","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Bà Rịa","requirement":"Công trình có 01 máy phát điện hiệu LEROYSOMER, công suất 120 kW, 160 kVA, điện 3 pha, sản xuất năm 2010."},{"item":"Cơ sở Bà Rịa - Máy phát điện: phạm vi công việc","quote":"cần thay thế máy mới.","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Bà Rịa","requirement":"Máy hiện hữu không thể phục hồi sửa chữa, cần thay thế bằng máy mới. Chương V không nêu thông số kỹ thuật của máy thay thế."},{"item":"Cơ sở Vũng Tàu - Máy phát điện hiện hữu: model, nhà sản xuất, xuất xứ","quote":"HG16000SDX Nhà sản xuất HUU TOAN, xuất xứ Việt Nam, Công suất định","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Vũng Tàu","requirement":"Máy phát điện HG16000SDX, nhà sản xuất HUU TOAN, xuất xứ Việt Nam."},{"item":"Cơ sở Vũng Tàu - Máy phát điện hiện hữu: công suất, điện áp, tần số","quote":"mức: 10 kVACông suất dự phòng: 11 Kva Điện áp xoay chiều: 220V Tần số: 50","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Vũng Tàu","requirement":"Công suất định mức 10 kVA, công suất dự phòng 11 kVA, điện áp xoay chiều 220V, tần số 50 Hz."},{"item":"Cơ sở Vũng Tàu - Máy phát điện hiện hữu: số pha và động cơ","quote":"Hz. Pha: 1. Động cơ: Honda GX630, 4 thì, OHV, làm mát bằng gió, Dung tích","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Vũng Tàu","requirement":"1 pha. Động cơ Honda GX630, 4 thì, OHV, làm mát bằng gió, dung tích xi lanh 688 cc."},{"item":"Cơ sở Vũng Tàu - Máy phát điện: cách vận hành","quote":"điện cơ sở Vũng Tàu, hoạt động độc lập không đấu nối vào hệ thống chữa cháy","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Vũng Tàu","requirement":"Máy hoạt động độc lập, không đấu nối vào hệ thống chữa cháy hiện hữu; sau sửa chữa phải phục vụ phát điện cho công trình khi mất điện."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: cuộn rotor","quote":"Cuộn rotor: Bị đứt, ngắn mạch, chạm mát, keo","reference":"Chương V, mục 3.1, STT 7.1","requirement":"Sửa lại cuộn rotor bị đứt, ngắn mạch, chạm mát, keo cách điện bị chảy (khối lượng 1 NC)."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: IC điều khiển","quote":"Thay thế IC điều khiển: Hư hỏng tần số dòng","reference":"Chương V, mục 3.1, STT 7.2","requirement":"Thay thế IC điều khiển do hư hỏng tần số dòng điện (khối lượng 1 cái)."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: hệ thống nhiên liệu","quote":"kiểm tra Hệ thống nhiên liệu: Rò rỉ, tắc, kim","reference":"Chương V, mục 3.1, STT 7.3","requirement":"Kiểm tra hệ thống nhiên liệu rò rỉ, tắc, kim phun bị kẹt, vòi phun kém; sửa và thay thế ống roong tiếp nhiên liệu (khối lượng 1 lô)."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: hệ thống làm mát","quote":"Hệ thống làm mát: Tắc đường nước, hỏng quạt","reference":"Chương V, mục 3.1, STT 7.4","requirement":"Xử lý hệ thống làm mát tắc đường nước, hỏng quạt làm mát, thiếu nước làm mát (khối lượng 1 máy)."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: hệ thống khởi động","quote":"Hệ thống khởi động: Rơ le khởi động, mô tơ","reference":"Chương V, mục 3.1, STT 7.5","requirement":"Thay thế thiết bị lỗi và hỏng của hệ thống khởi động (rơ le khởi động, mô tơ khởi động) (khối lượng 1 máy)."},{"item":"Chung - Vật tư, thiết bị lắp đặt, thay thế: tình trạng và nguồn gốc","quote":"100%, có nguồn gốc, xuất xứ rõ ràng, không bị ảnh hưởng về chất lượng sau khi","reference":"Chương V, mục III","requirement":"Vật tư, thiết bị đưa vào lắp đặt, thay thế phải mới 100%, có nguồn gốc, xuất xứ rõ ràng."},{"item":"Chung - Chứng từ CO/CQ","quote":"CO/CQ cho các vật tư, thiết bị nhập khẩu;","reference":"Chương V, mục III","requirement":"Nhà thầu cam kết cung cấp giấy chứng nhận CO/CQ cho vật tư, thiết bị nhập khẩu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:03:43.582Z"}},"IB2600041157":{"u":"2026-11-02T23:32:31.121+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V và TL liên quan.rar), chưa phân tích cả HSMT.","Chương V không nêu thông số động cơ (hãng, model, xuất xứ, số xy lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải), đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển MPĐ, điện áp/tần số/số pha của MPĐ, mức ồn, bình nhiên liệu. Đây là máy cũ được di dời nên các thông số này không được liệt kê.","Văn bản không nêu chế độ prime hay standby của MPĐ 500 KVA.","Mục 3.3.2 có hình ảnh thực tế MPĐ nhưng chỉ đọc được phần chữ; không đọc được nội dung hình ảnh.","Phần \"Điện áp danh định: 0.6/1Kw\" ở STT 12 ghi nguyên văn có đơn vị Kw (có thể là lỗi đánh máy của HSMT); nên dùng 0.6/1kV ở dòng tiêu chuẩn của cáp."],"result":{"keyInfo":{"bidName":"Lắp đặt máy phát điện, cải tạo tủ điện, lưới điện nguồn liên tầng, lắp đặt hệ thống tiếp địa nối đất mới cho cơ sở 2","notifyNo":"IB2600041157","generatorCapacity":"1 x 500 KVA (không nêu rõ chế độ chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (MPĐ): công suất và số lượng","quote":"01 máy phát điện 500 KVA","reference":"Chương V, mục 2","requirement":"01 máy phát điện 500 KVA do Bệnh viện Bệnh Nhiệt Đới chuyển giao, cần di dời, cải tạo, lắp đặt tại Cơ sở 2. Văn bản không nêu chế độ chính (prime) hay dự phòng (standby)."},{"item":"Máy phát điện: kích thước bao gồm vỏ cách âm (VCA)","quote":"Kích thước bao gồm VCA: DxRxC: 6000x1900x2400(mm), chưa bao gồm Pô giảm thanh và co gió nóng trên nóc VCA","reference":"Chương V, mục 3.3.2","requirement":"DxRxC: 6000x1900x2400 (mm), chưa bao gồm pô giảm thanh và co gió nóng trên nóc VCA."},{"item":"Máy phát điện: trọng lượng","quote":"Trọng lượng tổng thể cả MPĐ và VCA: ~10 tấn.","reference":"Chương V, mục 3.3.2","requirement":"Trọng lượng tổng thể cả MPĐ và VCA khoảng 10 tấn."},{"item":"Máy phát điện: vận hành chạy thử","quote":"vận hành chạy thử với tải giả 440kW trong thời gian tối thiểu 60 phút","reference":"Chương V, mục 3.4 b)","requirement":"Bảo trì sau lắp đặt, thay phụ kiện (lọc dầu, lọc nhớt, lọc gió, nước làm mát) để MPĐ hoạt động tốt ở 100% công suất. Chạy thử với tải giả 440kW tối thiểu 60 phút."},{"item":"Máy phát điện: phạm vi lắp đặt","quote":"Đưa máy lên bệ, cố định trên chân đế lò xo","reference":"Chương V, mục 3.1, bảng khối lượng, mục 2.2.2 đến 2.2.9","requirement":"Đưa máy lên bệ, cố định trên chân đế lò xo; lắp vỏ cách âm; lắp vách chống rung và cách ly két nước; lắp hộp dẫn hướng gió nóng (tận dụng hộp cũ); gia công hộp gió nóng nối dài 1M; gia công ngăn mưa mái tôn; lắp ống khói, ống pô quay đầu về hướng động cơ (tận dụng ống cũ); vệ sinh MPĐ, VCA."},{"item":"Chân đế lò xo chống rung","quote":"Tải trọng ≥ 2T","reference":"Chương V, mục 3.2, STT 1; mục 3.1, dòng 2.2.1","requirement":"Số lượng 6 cái, tải trọng ≥ 2T."},{"item":"Acquy khởi động","quote":"12V 200AH Enimac hoặc tương đương","reference":"Chương V, mục 3.2, STT 2; mục 3.1, dòng 2.3.2","requirement":"2 cái, 12V 200Ah (Enimac hoặc tương đương)."},{"item":"Bộ sạc acquy và dây cáp điện sạc","quote":"12-24VDC , 3-6A","reference":"Chương V, mục 3.2, STT 3","requirement":"1 bộ, 12-24VDC, 3-6A."},{"item":"Nhớt động cơ","quote":"SAE 15W40","reference":"Chương V, mục 3.2, STT 4; mục 3.1, dòng 2.3.4","requirement":"6 thùng 18L, loại SAE 15W40."},{"item":"Nước giải nhiệt","quote":null,"reference":"Chương V, mục 3.1, dòng 2.3.5","requirement":"Cung cấp 6 bình; không nêu thêm thông số kỹ thuật."},{"item":"Cáp điện từ MPĐ về tủ MSB: cáp 240mm²","quote":"Dây cáp đồng cách điện PVC: Cu/PVC 1x240mm2","reference":"Chương V, mục 3.2, STT 5; mục 3.1, phần II dòng 1","requirement":"400 mét; cáp đồng cách điện PVC Cu/PVC 1x240mm2, điện áp danh định 0.6/1kV, ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228, AS/NZS 1125, màu đen."},{"item":"Cáp điện từ MPĐ về tủ MSB: cáp TE 70mm²","quote":"Dây cáp đồng cách điện PVC: Cu/PVC 1x70mm2","reference":"Chương V, mục 3.2, STT 6; mục 3.1, phần II dòng 2","requirement":"65 mét; Cu/PVC 1x70mm2, 0.6/1kV, ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228, AS/NZS 1125, màu xanh lá sọc vàng (dây TE)."},{"item":"Máng cáp và co máng cáp 90°","quote":"Kích thước :300x100x1.2mm, sơn tĩnh điện","reference":"Chương V, mục 3.2, STT 7 và 8","requirement":"Máng cáp 45 mét và co máng cáp 90° 10 cái; kích thước 300x100x1.2mm, sơn tĩnh điện."},{"item":"Dây cáp điều khiển tín hiệu ATS","quote":"2x1.5mm2 của Cadivi, Thịnh Phát hoặc tương đương","reference":"Chương V, mục 3.2, STT 9","requirement":"100 mét, 2x1.5mm2 của Cadivi, Thịnh Phát hoặc tương đương."},{"item":"ATS 4P 800A: loại, số cực, dòng định mức","quote":"Bộ chuyển nguồn tự động (ATS) tích hợp 4 cực 800A","reference":"Chương V, mục 3.2, STT 10","requirement":"1 cái; bộ chuyển nguồn tự động (ATS) tích hợp 4 cực, dòng định mức 800A."},{"item":"ATS 4P 800A: thông số điện","quote":"Dòng chịu đựng ngăn hạn mức: Icw ≥ 35kA","reference":"Chương V, mục 3.2, STT 10","requirement":"Điện áp hoạt động định mức 400V-690V; Ue AC tối đa 1000V; Icw ≥ 35kA; công suất hoạt động định mức ở chế độ AC-23, 400V: 475 Kw; cấp bảo vệ ≥ IP20."},{"item":"ATS 4P 800A: bộ điều khiển, kết nối, tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn: IEC 60947-6-1, IEC 60947-3, GB/T 14048.11","reference":"Chương V, mục 3.2, STT 10","requirement":"Bộ điều khiển lập trình được, hoàn toàn tự động; kết nối chuẩn Modbus/Ethernet; có phần mềm đính kèm; đáp ứng IEC 60947-6-1, IEC 60947-3, GB/T 14048.11."},{"item":"Tủ MSB và tủ ATS: phạm vi cải tạo","quote":"Cải tạo lại toàn bộ tủ theo sơ đồ nguyên lý mới đúng với thực tế tải sử dụng tại CS2, ưu tiên tận dụng toàn bộ thiết bị sẵn có; sơ đồ nguyên lý CS2 cần áp dụng theo đúng ý đồ dự phòng của CS1 khi có sự cố","reference":"Chương V, mục 3.1, phần III dòng 1; mục 3.2, STT 11","requirement":"Cải tạo toàn bộ tủ theo sơ đồ nguyên lý mới đúng thực tế tải tại CS2, ưu tiên tận dụng thiết bị sẵn có; áp dụng đúng ý đồ dự phòng của CS1 khi có sự cố. Thanh đồng 6x40, 20 kg, 100% đồng."},{"item":"Cáp cấp điện từ tủ MSB đến từng tầng","quote":"Tiêu chuẩn áp dụng: TCVN5935-1","reference":"Chương V, mục 3.2, STT 12","requirement":"250 mét; cáp đồng bọc PVC, cách điện PVC 4x70mm² 0.6/1kV, tiêu chuẩn TCVN5935-1, ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228, 04 ruột dẫn, nhiệt độ ruột dẫn lớn nhất 70oC."},{"item":"Tủ CB 200A mỗi tầng","quote":"01 MCCB 3P 200A 30kA","reference":"Chương V, mục 3.2, STT 13","requirement":"4 tủ; vỏ 400x600x210x1.5mm; 01 MCCB 3P 200A 30kA, 02 MCB 3P 63A 6kA, 03 MCB 1P 32A 6kA; phụ kiện thanh TE, thanh N, CT, đồng hồ A, V, đèn báo pha; thiết bị đóng cắt Schneider, Siemens, LS hoặc tương đương."},{"item":"Hệ thống tiếp địa","quote":"Yêu cầu hệ thống tiếp địa sau khi hoàn thành phải có giấy kiểm định <4Ω","reference":"Chương V, mục 3.4 d); mục 3.2, STT 14 và 15","requirement":"5 cọc D16x2400mm nối thành dãy; cáp đồng trần ≥70mm² (250 mét); điện trở đất an toàn 4Ω, có giấy kiểm định <4Ω sau khi hoàn thành; theo TCVN 4756:1989, TCVN 9385:2012, TCVN 9358:2012."},{"item":"Tình trạng hàng hóa","quote":"Vật tư/thiết bị cung cấp phải đảm bảo mới 100% và tương thích với thiết bị chính.","reference":"Chương V, mục 3.2","requirement":"Vật tư, thiết bị cung cấp phải mới 100%, tương thích với thiết bị chính; nhà thầu đề xuất cụ thể, không ghi \"tương đương\"."},{"item":"Xuất xứ","quote":"có xuất xứ rõ ràng và hợp pháp","reference":"Chương V, mục 3.2 (phần cam kết)","requirement":"Hàng mới 100%, chưa qua sử dụng, có xuất xứ rõ ràng và hợp pháp. Không yêu cầu cụ thể về CO/CQ."},{"item":"Bảo hành","quote":"Bảo hành tận nơi, thời gian bảo hành tối thiểu 12 tháng tính từ thời điểm nghiệm thu và không nhỏ hơn thời gian bảo hành của nhà sản xuất","reference":"Chương V, mục 3.2 và 3.5.1","requirement":"Bảo hành tận nơi, tối thiểu 12 tháng kể từ nghiệm thu, không nhỏ hơn thời gian bảo hành của nhà sản xuất. Bảo hành cả sự hoạt động ổn định của MPĐ sau di dời, đúng thông số và công suất như trước khi di dời hoặc theo biên bản hiện trạng ban đầu."},{"item":"Bảo trì định kỳ trong thời gian bảo hành","quote":"với tần suất: 03 tháng/lần","reference":"Chương V, mục 3.5.2","requirement":"Tần suất 03 tháng/lần."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:32:30.252Z"}},"IB2600041358":{"u":"2026-11-03T17:01:37.179+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V hau giang.pdf), chưa phân tích cả HSMT.","Chương V chỉ có một dòng về máy phát điện dự phòng (thuê và vận hành 03 ngày), không có thông số kỹ thuật chi tiết như công suất kVA/kW, động cơ, đầu phát, ATS, tiếng ồn.","Các hạng mục còn lại (sân khấu, âm thanh, ánh sáng, màn hình Led, hiệu ứng, bàn ghế, vệ sinh) không liên quan đến máy phát điện nên không được liệt kê.","Ghi chú cuối mục 3 nêu kích thước, thông số, nhãn hiệu chỉ để tham khảo, nhà thầu có thể đề xuất tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói 1: Thực hiện trang trí sân khấu, thuê âm thanh, ánh sáng, màn hình Led, hiệu ứng sân khấu, thuê sân khấu, bàn, ghế, thảm lót, nhà vệ sinh công cộng, thuê trực vệ sinh và thu gom xử lý rác, chi phí tiền điện, thuê và vận hành máy phát điện tại điểm cầu Hậu Giang (cũ) - (Công viên Xà no, phường Vị Tân)","notifyNo":"IB2600041358","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Thuê và vận hành","quote":"Thuê và vận hành máy phát điện dự phòng: 03 ngày x\n8.000.000 đồng","reference":"Chương V, mục 3, phần 2 - Công tác tổ chức","requirement":"Thuê và vận hành máy phát điện dự phòng, số lượng 03 ngày, đơn giá 8.000.000 đồng/ngày. Văn bản không nêu công suất, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, xuất xứ, bảo hành hay tiêu chuẩn."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:01:36.698Z"}},"IB2600046158":{"u":"2026-11-03T13:20:16.906+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.pdf), chưa phân tích cả HSMT.","Phần Chương V đã cho không nêu thời hạn bảo hành của tổ máy, mức tiêu hao nhiên liệu, mức phát thải, hãng/model động cơ và đầu phát, cấp cách điện, bộ AVR cụ thể.","Tổ máy 150kVA: công suất dự phòng của động cơ (≥149 kW) thấp hơn công suất liên tục (≥164 kW), có thể là lỗi trong E-HSMT; đã ghi đúng như văn bản.","Bảng đầu phát của cả hai tổ máy đánh số nhảy từ dòng 4 sang dòng 6 (không có dòng 5); đã ghi đúng số dòng như văn bản.","Bồn dầu tổ 150kVA không nêu dung tích; bản trích văn bản bị cắt chữ ở 'nhiên liệ'.","Các quote nhiều dòng được nối bằng dấu cách do xuống dòng trong tệp PDF."],"result":{"keyInfo":{"bidName":"BS51.1 \"Cung cấp Máy phát điện dự phòng và bộ chuyển nguồn tự động ATS cho: Nhà điều hành KCN; Cụm các Trạm xử lý nước thải\"","notifyNo":"IB2600046158","generatorCapacity":"01 tổ 500 kVA dự phòng (liên tục ≥500 kVA, dự phòng ≥550 kVA) và 01 tổ 150 kVA dự phòng (liên tục ≥150 kVA, dự phòng ≥165 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp","quote":"Cung cấp, lắp đặt 01 tổ máy phát điện dự phòng công suất 500kVA và 01 tổ máy phát điện dự phòng công suất 150kVA","reference":"Chương V, mục 1.1.2","requirement":"Cung cấp, lắp đặt 01 tổ máy phát điện dự phòng công suất 500kVA và 01 tổ máy phát điện dự phòng công suất 150kVA tại Khu công nghiệp Yên Phong, huyện Yên Phong, tỉnh Bắc Ninh."},{"item":"Tổ máy 500kVA - Chủng loại máy","quote":"Tổ máy được lắp ráp hoàn thiện từ 2025 trở về sau.","reference":"Chương V, mục 1.2.1.1, phần I, dòng 1","requirement":"Máy phát điện xoay chiều, 3 pha, tự động kích từ, tự động điều chỉnh điện áp; tổ máy được lắp ráp hoàn thiện từ 2025 trở về sau."},{"item":"Tổ máy 500kVA - Thương hiệu tổ máy","quote":"≥10 năm tính từ ngày cấp đăng ký nhãn hiệu tổ máy (hoặc giấy tờ tương đương) đến thời điểm đóng thầu","reference":"Chương V, mục 1.2.1.1, phần I, dòng 2","requirement":"Nhãn hiệu tổ máy có thời gian tối thiểu 10 năm tính từ ngày cấp đăng ký nhãn hiệu (hoặc giấy tờ tương đương) đến thời điểm đóng thầu."},{"item":"Tổ máy 500kVA - Xuất xứ tổ máy","quote":"Trong nước/nhập khẩu và lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ nguyên máy, không nhập khẩu qua nước thứ 3","reference":"Chương V, mục 1.2.1.1, phần I, dòng 3","requirement":"Trong nước/nhập khẩu và lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ nguyên máy, không nhập khẩu qua nước thứ 3."},{"item":"Tổ máy 500kVA - Chất lượng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2.1.1, phần I, dòng 4","requirement":"Mới 100%, chưa qua sử dụng."},{"item":"Tổ máy 500kVA - Tiêu chuẩn","quote":"Máy được sản xuất, lắp ráp theo tiêu chuẩn QLCL ISO 9001:2015, ISO14001: 2015 hoặc tương đương","reference":"Chương V, mục 1.2.1.1, phần I, dòng 5","requirement":"Sản xuất, lắp ráp theo tiêu chuẩn QLCL ISO 9001:2015, ISO14001: 2015 hoặc tương đương."},{"item":"Tổ máy 500kVA - Công suất liên tục","quote":"≥500 KVA","reference":"Chương V, mục 1.2.1.1, phần I, dòng 6","requirement":"≥500 KVA"},{"item":"Tổ máy 500kVA - Công suất dự phòng","quote":"≥550 KVA","reference":"Chương V, mục 1.2.1.1, phần I, dòng 7","requirement":"≥550 KVA"},{"item":"Tổ máy 500kVA - Điện áp","quote":"230/400V, 3 pha 4 dây","reference":"Chương V, mục 1.2.1.1, phần I, dòng 8","requirement":"230/400V, 3 pha 4 dây"},{"item":"Tổ máy 500kVA - Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.1.1, phần I, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy 500kVA - Nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, mục 1.2.1.1, phần I, dòng 10","requirement":"Dầu diesel thông thường."},{"item":"Tổ máy 500kVA - Hệ thống cung cấp nhiên liệu","quote":"Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên tục ≥800lit","reference":"Chương V, mục 1.2.1.1, phần I, dòng 11","requirement":"Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên tục, dung tích ≥800 lít."},{"item":"Tổ máy 500kVA - Động cơ: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7 và các nước Hàn Quốc, Nhật Bản, Thụy Điển)","reference":"Chương V, mục 1.2.1.1, phần II, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7, Hàn Quốc, Nhật Bản, Thụy Điển)."},{"item":"Tổ máy 500kVA - Động cơ: loại động cơ","quote":"Diesel 4 kỳ, tăng áp khí nạp","reference":"Chương V, mục 1.2.1.1, phần II, dòng 2","requirement":"Diesel 4 kỳ, tăng áp khí nạp."},{"item":"Tổ máy 500kVA - Động cơ: tiêu chuẩn","quote":"ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.1.1, phần II, dòng 3","requirement":"ISO 8528 hoặc tương đương."},{"item":"Tổ máy 500kVA - Động cơ: công suất liên tục tại 1500 rpm","quote":"≥464 kW","reference":"Chương V, mục 1.2.1.1, phần II, dòng 4","requirement":"≥464 kW"},{"item":"Tổ máy 500kVA - Động cơ: công suất dự phòng tại 1500 rpm","quote":"≥510 kW","reference":"Chương V, mục 1.2.1.1, phần II, dòng 5","requirement":"≥510 kW"},{"item":"Tổ máy 500kVA - Động cơ: số xilanh","quote":"≥6","reference":"Chương V, mục 1.2.1.1, phần II, dòng 6","requirement":"≥6"},{"item":"Tổ máy 500kVA - Đầu phát: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7)","reference":"Chương V, mục 1.2.1.1, phần III, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7)."},{"item":"Tổ máy 500kVA - Đầu phát: chủng loại","quote":"4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 1.2.1.1, phần III, dòng 2","requirement":"4 cực, tự kích từ, kích từ không chổi than."},{"item":"Tổ máy 500kVA - Đầu phát: tiêu chuẩn","quote":"ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.1.1, phần III, dòng 3","requirement":"ISO 8528 hoặc tương đương."},{"item":"Tổ máy 500kVA - Đầu phát: công suất liên tục","quote":"≥500 kVA","reference":"Chương V, mục 1.2.1.1, phần III, dòng 4","requirement":"≥500 kVA"},{"item":"Tổ máy 500kVA - Đầu phát: hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2.1.1, phần III, dòng 6","requirement":"0,8"},{"item":"Tổ máy 500kVA - Đầu phát: điện áp","quote":"230/400V","reference":"Chương V, mục 1.2.1.1, phần III, dòng 7","requirement":"230/400V"},{"item":"Tổ máy 500kVA - Hệ thống điều khiển: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7)","reference":"Chương V, mục 1.2.1.1, phần IV, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7)."},{"item":"Tổ máy 500kVA - Hệ thống điều khiển: chủng loại","quote":"Lập trình vi xử lý; Màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt.","reference":"Chương V, mục 1.2.1.1, phần IV, dòng 2","requirement":"Lập trình vi xử lý; màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt; đèn báo LED hỗ trợ theo dõi trực quan."},{"item":"Tổ máy 500kVA - Khung bệ máy","quote":"Khung bệ máy được sản xuất từ tôn dày 4 - 6 mm, sơn chống gỉ và sơn màu","reference":"Chương V, mục 1.2.1.1, phần V, dòng 1","requirement":"Khung bệ máy từ tôn dày 4 - 6 mm, sơn chống gỉ và sơn màu, gắn trực tiếp động cơ, đầu phát, bộ điều khiển, vỏ chống ồn; liên kết với chân động cơ và đầu phát có cao su giảm chấn."},{"item":"Tổ máy 500kVA - Vỏ cách âm","quote":"Vỏ máy được sản xuất bằng tôn dày ≥2mm sơn chống gỉ và sơn tĩnh điện.","reference":"Chương V, mục 1.2.1.1, phần V, dòng 1","requirement":"Vỏ bằng tôn dày ≥2mm sơn chống gỉ và sơn tĩnh điện; cửa thao tác có khóa, mỗi cửa 2 cánh ở 2 bên hông máy; có cửa quan sát màn hình điều khiển khi đóng cửa; pô giảm thanh đặt trong vỏ hoặc nóc máy, có ống nối mềm ở cổ xả; có móc cẩu."},{"item":"Tổ máy 500kVA - Độ ồn và vật liệu tiêu âm","quote":"Độ ồn đo tại khoảng cách 7m không vật chắn 75 ± 5 dB","reference":"Chương V, mục 1.2.1.1, phần V, dòng 1","requirement":"Độ ồn đo tại 7m không vật chắn: 75 ± 5 dB; vật liệu tiêu âm bằng mút tiêu âm chuyên dụng hoặc tương đương."},{"item":"Tổ máy 500kVA - Tủ bảo vệ đầu cực 3 pha nằm trong máy","quote":"MCCB/ACB đầu cực phù hợp công suất của","reference":"Chương V, mục 1.2.1.1, phần VI, dòng 1","requirement":"Gồm MCCB/ACB đầu cực phù hợp công suất máy; hệ thống cáp từ đầu phát ra đến MCCB/ACB; hệ thanh cái phù hợp công suất máy."},{"item":"Tổ máy 500kVA - Phụ kiện đi kèm và chứng từ","quote":"4. Bộ chứng từ nhập khẩu CO, CQ, PL.","reference":"Chương V, mục 1.2.1.1, phần VI, dòng 2","requirement":"Bộ ắc quy kèm giá đỡ, dây cọc bình; bộ sạc ắc quy tự động; bộ tài liệu kỹ thuật, hướng dẫn vận hành; bộ chứng từ nhập khẩu CO, CQ, PL."},{"item":"Tổ máy 500kVA - Tủ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS) 3 pha 4 dây 800A:","reference":"Chương V, mục 1.2.1.1, phần VII","requirement":"ATS 3 pha 4 dây 800A; trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7, Hàn Quốc, Nhật Bản, Thụy Điển)."},{"item":"Tổ máy 500kVA - Ống thoát khói","quote":"dày 2mm, đường kính D160","reference":"Chương V, mục 1.2.1.1, phần VIII","requirement":"Dài 05 m, thép đen sơn chịu nhiệt, dày 2mm, đường kính D160."},{"item":"Tổ máy 500kVA - Dây cáp điện","quote":"3x1x300 + 1x185mm2","reference":"Chương V, mục 1.2.1.1, phần IX","requirement":"Dây cáp điện chôn ngầm (bao gồm ống bảo vệ) 3x1x300 + 1x185mm2."},{"item":"Tổ máy 150kVA - Chủng loại máy","quote":"Tổ máy được lắp ráp hoàn thiện từ 2025 trở về sau.","reference":"Chương V, mục 1.2.1.2, phần I, dòng 1","requirement":"Máy phát điện xoay chiều, 3 pha, tự động kích từ, tự động điều chỉnh điện áp; tổ máy được lắp ráp hoàn thiện từ 2025 trở về sau."},{"item":"Tổ máy 150kVA - Thương hiệu tổ máy","quote":"≥ 10 năm tính từ ngày cấp đăng ký nhãn hiệu tổ máy (hoặc giấy tờ tương đương) đến thời điểm đóng thầu","reference":"Chương V, mục 1.2.1.2, phần I, dòng 2","requirement":"Nhãn hiệu tổ máy có thời gian tối thiểu 10 năm tính từ ngày cấp đăng ký nhãn hiệu (hoặc giấy tờ tương đương) đến thời điểm đóng thầu."},{"item":"Tổ máy 150kVA - Xuất xứ tổ máy","quote":"Trong nước/nhập khẩu và lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ nguyên máy, không nhập khẩu qua nước thứ 3","reference":"Chương V, mục 1.2.1.2, phần I, dòng 3","requirement":"Trong nước/nhập khẩu và lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ nguyên máy, không nhập khẩu qua nước thứ 3."},{"item":"Tổ máy 150kVA - Chất lượng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2.1.2, phần I, dòng 4","requirement":"Mới 100%, chưa qua sử dụng."},{"item":"Tổ máy 150kVA - Tiêu chuẩn","quote":"Máy được sản xuất, lắp ráp theo tiêu chuẩn QLCL ISO 9001:2015, ISO14001:2015 hoặc tương đương","reference":"Chương V, mục 1.2.1.2, phần I, dòng 5","requirement":"Sản xuất, lắp ráp theo tiêu chuẩn QLCL ISO 9001:2015, ISO14001:2015 hoặc tương đương."},{"item":"Tổ máy 150kVA - Công suất liên tục","quote":"≥150 KVA","reference":"Chương V, mục 1.2.1.2, phần I, dòng 6","requirement":"≥150 KVA"},{"item":"Tổ máy 150kVA - Công suất dự phòng","quote":"≥165 KVA","reference":"Chương V, mục 1.2.1.2, phần I, dòng 7","requirement":"≥165 KVA"},{"item":"Tổ máy 150kVA - Điện áp","quote":"230/400V, 3 pha 4 dây","reference":"Chương V, mục 1.2.1.2, phần I, dòng 8","requirement":"230/400V, 3 pha 4 dây"},{"item":"Tổ máy 150kVA - Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.1.2, phần I, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy 150kVA - Nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, mục 1.2.1.2, phần I, dòng 10","requirement":"Dầu diesel thông thường."},{"item":"Tổ máy 150kVA - Hệ thống cung cấp nhiên liệu","quote":"Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên","reference":"Chương V, mục 1.2.1.2, phần I, dòng 11","requirement":"Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên tục (không nêu dung tích)."},{"item":"Tổ máy 150kVA - Động cơ: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7 và các nước Hàn Quốc, Nhật Bản, Thụy Điển)","reference":"Chương V, mục 1.2.1.2, phần II, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7, Hàn Quốc, Nhật Bản, Thụy Điển)."},{"item":"Tổ máy 150kVA - Động cơ: loại động cơ","quote":"Diesel 4 kỳ, tăng áp khí nạp","reference":"Chương V, mục 1.2.1.2, phần II, dòng 2","requirement":"Diesel 4 kỳ, tăng áp khí nạp."},{"item":"Tổ máy 150kVA - Động cơ: tiêu chuẩn","quote":"ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.1.2, phần II, dòng 3","requirement":"ISO 8528 hoặc tương đương."},{"item":"Tổ máy 150kVA - Động cơ: công suất liên tục tại 1500 rpm","quote":"≥164 kW","reference":"Chương V, mục 1.2.1.2, phần II, dòng 4","requirement":"≥164 kW"},{"item":"Tổ máy 150kVA - Động cơ: công suất dự phòng tại 1500 rpm","quote":"≥149 kW","reference":"Chương V, mục 1.2.1.2, phần II, dòng 5","requirement":"≥149 kW"},{"item":"Tổ máy 150kVA - Động cơ: số xilanh","quote":"≥6","reference":"Chương V, mục 1.2.1.2, phần II, dòng 6","requirement":"≥6"},{"item":"Tổ máy 150kVA - Đầu phát: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7)","reference":"Chương V, mục 1.2.1.2, phần III, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7)."},{"item":"Tổ máy 150kVA - Đầu phát: chủng loại","quote":"4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 1.2.1.2, phần III, dòng 2","requirement":"4 cực, tự kích từ, kích từ không chổi than."},{"item":"Tổ máy 150kVA - Đầu phát: tiêu chuẩn","quote":"ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.1.2, phần III, dòng 3","requirement":"ISO 8528 hoặc tương đương."},{"item":"Tổ máy 150kVA - Đầu phát: công suất liên tục","quote":"≥150 kVA","reference":"Chương V, mục 1.2.1.2, phần III, dòng 4","requirement":"≥150 kVA"},{"item":"Tổ máy 150kVA - Đầu phát: hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2.1.2, phần III, dòng 6","requirement":"0,8"},{"item":"Tổ máy 150kVA - Đầu phát: điện áp","quote":"230/400V","reference":"Chương V, mục 1.2.1.2, phần III, dòng 7","requirement":"230/400V"},{"item":"Tổ máy 150kVA - Hệ thống điều khiển","quote":"Lập trình vi xử lý; Màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt.","reference":"Chương V, mục 1.2.1.2, phần IV","requirement":"Xuất xứ như tổ 500kVA (trong nước/nhập khẩu trực tiếp chính hãng, sản xuất từ 2025 trở về sau, tham khảo nhóm G7); lập trình vi xử lý, màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt; đèn báo LED."},{"item":"Tổ máy 150kVA - Khung bệ máy và vỏ cách âm","quote":"Vỏ máy được sản xuất bằng tôn dày ≥2mm sơn chống gỉ và sơn tĩnh điện.","reference":"Chương V, mục 1.2.1.2, phần V, dòng 1","requirement":"Giống tổ 500kVA: khung bệ tôn dày 4 - 6 mm sơn chống gỉ và sơn màu, có cao su giảm chấn; vỏ tôn dày ≥2mm sơn chống gỉ và sơn tĩnh điện, cửa thao tác có khóa, pô giảm thanh có ống nối mềm, móc cẩu."},{"item":"Tổ máy 150kVA - Độ ồn và vật liệu tiêu âm","quote":"Độ ồn đo tại khoảng cách 7m không vật chắn 75 ± 5 dB","reference":"Chương V, mục 1.2.1.2, phần V, dòng 1","requirement":"Độ ồn đo tại 7m không vật chắn: 75 ± 5 dB; vật liệu tiêu âm bằng mút tiêu âm chuyên dụng hoặc tương đương."},{"item":"Tổ máy 150kVA - Tủ bảo vệ đầu cực 3 pha nằm trong máy","quote":"MCCB/ACB đầu cực phù hợp công suất của","reference":"Chương V, mục 1.2.1.2, phần VI, dòng 1","requirement":"Gồm MCCB/ACB đầu cực phù hợp công suất máy; hệ thống cáp từ đầu phát ra đến MCCB/ACB; hệ thanh cái phù hợp công suất máy."},{"item":"Tổ máy 150kVA - Phụ kiện đi kèm và chứng từ","quote":"4. Bộ chứng từ nhập khẩu CO, CQ, PL.","reference":"Chương V, mục 1.2.1.2, phần VI, dòng 2","requirement":"Bộ ắc quy kèm giá đỡ, dây cọc bình; bộ sạc ắc quy tự động; bộ tài liệu kỹ thuật, hướng dẫn vận hành; bộ chứng từ nhập khẩu CO, CQ, PL."},{"item":"Tổ máy 150kVA - Tủ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS) 3 pha 4 dây 400A:","reference":"Chương V, mục 1.2.1.2, phần VII","requirement":"ATS 3 pha 4 dây 400A; trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7, Hàn Quốc, Nhật Bản, Thụy Điển)."},{"item":"Tổ máy 150kVA - Ống thoát khói","quote":"dày 2mm, đường kính D160","reference":"Chương V, mục 1.2.1.2, phần VIII","requirement":"Dài 05 m, thép đen sơn chịu nhiệt, dày 2mm, đường kính D160."},{"item":"Tổ máy 150kVA - Dây cáp điện","quote":"3x1x95 + 1x50mm2","reference":"Chương V, mục 1.2.1.2, phần IX","requirement":"Dây cáp điện chôn ngầm (bao gồm ống bảo vệ) 3x1x95 + 1x50mm2."},{"item":"Cả hai tổ máy - Chủng loại, mã hiệu, xuất xứ","quote":"Nhà thầu phải cung cấp Catalogue, tài liệu kỹ thuật của hàng hóa dự thầu","reference":"Chương V, mục 1.2.1 và Ghi chú sau mục 1.2.1.2","requirement":"Nhà thầu phải nêu rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ/chứng nhận xuất xưởng của thiết bị, không được ghi \"hoặc tương đương\"; model/tên thiết bị trong yêu cầu chỉ để tham khảo, được chào hàng hóa tương đương về đặc tính kỹ thuật; phải cung cấp catalogue, tài liệu kỹ thuật thể hiện đầy đủ thông số."},{"item":"Cả hai tổ máy - Lắp đặt, nghiệm thu và vận hành thử","quote":"Tuân thủ theo hướng dẫn và tiêu chuẩn của Nhà sản xuất.","reference":"Chương V, mục 1.2.2 và Mục 3","requirement":"Lắp đặt theo hướng dẫn và tiêu chuẩn của nhà sản xuất; nghiệm thu thiết bị khi về kho công trình và nghiệm thu hoàn thiện sau lắp đặt; chạy thử nghiệm để nghiệm thu theo thông số kỹ thuật yêu cầu."},{"item":"Cả hai tổ máy - Quy chuẩn, tiêu chuẩn an toàn","quote":"QCVN 26:2010/BTNMT: Quy chuẩn kỹ thuật quốc gia về tiếng ồn.","reference":"Chương V, mục 1.2.3","requirement":"Tuân theo QCVN 01:2020/BCT, QCXDVN 05:2008/BXD, QCVN 26:2010/BTNMT (tiếng ồn), TCVN 2622:1995, TCVN 9206:2012, TCVN 9207:2012."},{"item":"Cả hai tổ máy - Bảo trì","quote":"Máy phát điện được kiểm tra, bảo trì định kỳ 6 tháng 1 lần","reference":"Chương V, mục 1.2.8","requirement":"Kiểm tra, bảo trì định kỳ 6 tháng 1 lần, gồm hệ thống nhiên liệu, bôi trơn, làm mát, khí nạp và khí xả, liên kết với động cơ, điện, chạy thử và vận hành."},{"item":"Cả hai tổ máy - Đào tạo, chuyển giao","quote":"Thời gian thực hiện: Không quá 1 tuần (bao gồm cả lý thuyết và thực hành).","reference":"Chương V, mục 1.2.6","requirement":"Hướng dẫn, đào tạo vận hành, hiệu chỉnh và xử lý tình huống: không quá 1 tuần, không quá 3 người phía Chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:20:16.177Z"}},"IB2600059815":{"u":"2026-11-03T17:01:28.19+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat + Hinh anh minh hoa (G10 up).pdf), chưa phân tích cả HSMT.","Gói thầu là mua vật tư thay thế (lọc, vòi phun, bơm, phớt, lõi sinh hàn, AVR) cho 2 máy phát điện tàu BP-18, không phải mua nguyên bộ tổ máy phát điện; văn bản không nêu số lượng từng hạng mục, hãng/model chi tiết, điện áp, tần số, tiêu chuẩn hay thời gian bảo hành cụ thể.","Văn bản không giải thích 'G20' ngoài việc ghi là xuất xứ; giữ nguyên như đã ghi.","Một số dòng trong bảng (Stt 2-5, 6-9, 10-12, 13-14, 15, 17-20, 22-27) bị mất một phần câu 'Lắp ráp đồng bộ vào vị trí tương ứng trên máy ... (theo file hình vẽ minh họa đính kèm)' do lỗi trích xuất PDF; nội dung được suy ra từ dòng đầy đủ ở Stt 1 và 16 và các dòng còn đọc được.","Phần hình ảnh minh họa chỉ là ảnh, văn bản trích xuất không đọc được nội dung hình vẽ."],"result":{"keyInfo":{"bidName":"Gói thầu số 10: Mua vật tư máy phát điện chính, máy phát điện dự phòng tàu BP-18","notifyNo":"IB2600059815","generatorCapacity":"Máy phát điện chính tàu BP-18: công suất máy phát 86eKw (động cơ lai 93,6 kW); Máy phát điện dự phòng tàu BP-18: công suất máy phát 38 ekW (động cơ lai 42,7 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa cung cấp cho gói thầu đảm bảo tính đồng bộ và\nmới 100% chưa qua sử dụng, có xuất xứ rõ ràng, năm sản xuất từ năm\n2024 trở lại đây.","reference":"Chương V, mục 1.2.1, Stt 1","requirement":"Hàng hóa đồng bộ, mới 100% chưa qua sử dụng, xuất xứ rõ ràng, năm sản xuất từ năm 2024 trở lại đây."},{"item":"Toàn gói - Xuất xứ","quote":"Mỗi danh mục hàng hoá trong phạm vi cung cấp của gói thầu, nhà\nthầu chỉ được đề xuất 01 xuất xứ hàng hoá tương ứng;","reference":"Chương V, mục 1.2.1, Stt 1","requirement":"Mỗi danh mục hàng hóa chỉ được đề xuất 01 xuất xứ tương ứng."},{"item":"Toàn gói - Bảo hành","quote":"Hàng hóa và phụ kiện kèm theo được bảo hành theo tiêu chuẩn của\nnhà sản xuất; thời gian bảo hành (tính từ ngày nghiệm thu, bàn giao)\nđáp ứng tối thiểu theo yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2.1, Stt 2","requirement":"Hàng hóa và phụ kiện được bảo hành theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành tính từ ngày nghiệm thu, bàn giao, đáp ứng tối thiểu theo yêu cầu của E-HSMT (văn bản không nêu số tháng cụ thể)."},{"item":"Toàn gói - Hỗ trợ kỹ thuật","quote":"Cử cán bộ kỹ thuật trong vòng 24 giờ sau khi nhận được thông báo\nxảy ra sự cố của bên sử dụng (bằng văn bản hoặc điện thoại).","reference":"Chương V, mục 1.2.1, Stt 2","requirement":"Cử cán bộ kỹ thuật trong vòng 24 giờ sau khi nhận được thông báo sự cố của bên sử dụng (bằng văn bản hoặc điện thoại)."},{"item":"Phần A - Máy phát điện chính: Loại động cơ và công suất","quote":"Vật tư máy phát điện chính tàu BP-18 (C4.4 - công suất động cơ lai 93,6 kW,\ncông suất máy phát 86eKw)","reference":"Chương V, mục 1.2.2, Hạng mục A","requirement":"Vật tư cho máy phát điện chính tàu BP-18 loại C4.4, công suất động cơ lai 93,6 kW, công suất máy phát 86eKw (số seri máy C4.4-86eKw: J1Z09137 theo phần hình ảnh minh họa)."},{"item":"Phần A - Máy phát điện chính: Lọc dầu nhờn (Stt 1)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 1","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy phát điện chính theo file hình vẽ minh họa."},{"item":"Phần A - Máy phát điện chính: Lọc gió sơ cấp (Stt 2)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 2","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Lọc gió thứ cấp (Stt 3)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 3","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Lọc nhiên liệu (Stt 4)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 4","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Lọc thông hơi các te (Stt 5)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 5","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Vòi phun (Stt 6)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.II, Stt 6","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Đệm vòi phun (Stt 7)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.II, Stt 7","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Van điện từ đóng, ngắt nhiên liệu (Stt 8)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.II, Stt 8","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Bơm mồi nhiên liệu 24V (Stt 9)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.II, Stt 9","requirement":"Bơm mồi nhiên liệu (24V); vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Phớt dầu bơm nước biển (Stt 10)","quote":"- Vật liệu: Cao su\n- Xuất xứ: Châu Á/G20","reference":"Chương V, mục 1.2.2, Hạng mục A.III, Stt 10","requirement":"Vật liệu cao su; xuất xứ Châu Á/G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Phớt nước bơm nước biển (Stt 11)","quote":"- Vật liệu: Cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.III, Stt 11","requirement":"Vật liệu cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Cánh bơm nước biển (Stt 12)","quote":"- Vật liệu: Cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.III, Stt 12","requirement":"Vật liệu cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Lõi sinh hàn nước ngọt (Stt 13)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.IV, Stt 13","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Lõi sinh hàn dầu nhờn (Stt 14)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.IV, Stt 14","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Bộ điều chỉnh điện áp AVR (Stt 15)","quote":"- Vật liệu: Kim loại, nhựa, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.V, Stt 15","requirement":"Vật liệu kim loại, nhựa, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Loại động cơ và công suất","quote":"Vật tư máy phát điện dự phòng BP-18 (C4.4 - công suất động cơ lai 42,7 kW,\ncông suất máy phát 38 ekW)","reference":"Chương V, mục 1.2.2, Hạng mục B","requirement":"Vật tư cho máy phát điện dự phòng tàu BP-18 loại C4.4, công suất động cơ lai 42,7 kW, công suất máy phát 38 ekW (số seri máy C4.4-38eKw: D1K01580 theo phần hình ảnh minh họa)."},{"item":"Phần B - Máy phát điện dự phòng: Lọc dầu nhờn (Stt 16)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.I, Stt 16","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy phát điện dự phòng theo file hình vẽ minh họa."},{"item":"Phần B - Máy phát điện dự phòng: Lọc gió sơ cấp (Stt 17)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.I, Stt 17","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Lọc gió thứ cấp (Stt 18)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.I, Stt 18","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Lọc nhiên liệu (Stt 19)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.I, Stt 19","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Lọc thông hơi các te (Stt 20)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.I, Stt 20","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Vòi phun (Stt 21)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.II, Stt 21","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Đệm vòi phun (Stt 22)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.II, Stt 22","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Bơm mồi nhiên liệu 24V (Stt 23)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.III, Stt 23","requirement":"Bơm mồi nhiên liệu (24V); vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Phớt dầu bơm nước biển (Stt 24)","quote":"- Vật liệu: Cao su\n- Xuất xứ: Châu Á/G20","reference":"Chương V, mục 1.2.2, Hạng mục B.IV, Stt 24","requirement":"Vật liệu cao su; xuất xứ Châu Á/G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Phớt nước bơm nước biển (Stt 25)","quote":"- Vật liệu: Cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.IV, Stt 25","requirement":"Vật liệu cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Cánh bơm nước biển (Stt 26)","quote":"- Vật liệu: Cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.IV, Stt 26","requirement":"Vật liệu cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần B - Máy phát điện dự phòng: Bộ điều chỉnh điện áp AVR (Stt 27)","quote":"- Vật liệu: Kim loại, nhựa, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục B.V, Stt 27","requirement":"Vật liệu kim loại, nhựa, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Toàn gói - Tài liệu chứng minh thông số","quote":"Nhà thầu có thể chào thầu hàng hóa có thông số tương đương hoặc cao hơn so với\nyêu cầu.","reference":"Chương V, mục 1.2.2, Ghi chú","requirement":"Nhà thầu có thể chào hàng hóa có thông số tương đương hoặc cao hơn; phải lập bảng liệt kê thông số kỹ thuật hàng hóa dự thầu kèm tài liệu kỹ thuật (catalô hoặc tương đương) chính hãng để chứng minh đáp ứng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:01:27.222Z"}},"IB2600060676":{"u":"2026-11-03T17:00:21.32+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. Chương V.docx), chưa phân tích cả HSMT.","Văn bản ghi hai điện áp khác nhau cho máy phát: 6.300V (dòng 'Điện áp') và 6.600V (dòng 'Công suất 2.500kVA, điện áp 6.600V'); đã giữ nguyên cả hai.","Tên hạng mục cáp động lực ghi 'trạm phát điện Diesel 3 x 2.500kVA - 6kV' trong khi gói thầu là 7 máy; đã giữ nguyên theo văn bản.","Téc dầu ghi '10.000 m3' (kèm kích thước 1.840 x 3.860 mm); đã giữ nguyên theo văn bản, có thể là lỗi đơn vị.","Văn bản không nêu: hãng/model/xuất xứ cụ thể của động cơ và đầu phát, số xylanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bộ điều khiển, tần số, vỏ chống ồn và độ ồn, ATS, CO/CQ, bảo hành, tiêu chuẩn áp dụng cụ thể, yêu cầu 'mới 100%'.","Các nội dung về an toàn lao động, môi trường, bản vẽ hoàn công và trách nhiệm nhà thầu không được liệt kê vì không phải thông số kỹ thuật của thiết bị.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện Diesel 2.500kVA - 6,3 kV: Số lượng và hình thức chế tạo (07)."],"result":{"keyInfo":{"bidName":"Thuê tổ hợp máy phát điện Diesel dự phòng 7x2500 kVA-6.3kV đáp ứng nhu cầu cấp điện mỏ Khe Chàm II-IV","notifyNo":"IB2600060676","generatorCapacity":"7 x 2.500 kVA (công suất tối đa 2.500kVA/2.000kW; công suất liên tục 2.250kVA/1.800kW), 6,3 kV"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Số lượng và hình thức chế tạo","quote":"Máy phát điện Diesel 2.500kVA - 6,3 kV (được sản xuất đồng bộ hoặc lắp ráp)","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","unverified":true,"requirement":"07 máy phát điện Diesel 2.500kVA - 6,3 kV, được sản xuất đồng bộ hoặc lắp ráp."},{"item":"Máy phát điện Diesel 2.500kVA: Công suất tối đa","quote":"Công suất tối đa: 2.500kVA/2.000kW.","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","requirement":"Công suất tối đa 2.500kVA/2.000kW."},{"item":"Máy phát điện Diesel 2.500kVA: Công suất liên tục","quote":"Công suất liên tục: 2.250kVA/1.800kW.","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","requirement":"Công suất liên tục 2.250kVA/1.800kW."},{"item":"Máy phát điện Diesel 2.500kVA: Hệ số công suất","quote":"Hệ số công suất: Cosφ = 0,8.","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","requirement":"Cosφ = 0,8."},{"item":"Máy phát điện Diesel 2.500kVA: Điện áp, số pha","quote":"Điện áp 6.300V- 3 pha","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","requirement":"Điện áp 6.300V, 3 pha."},{"item":"Máy phát điện Diesel 2.500kVA: Hệ thống khởi động","quote":"Hệ thống khởi động: bằng bình ắc quy 24V- 254Ah.","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","requirement":"Khởi động bằng bình ắc quy 24V - 254Ah."},{"item":"Máy phát điện Diesel 2.500kVA: Động cơ","quote":"Động cơ Cummins hoặc tương đương.","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","requirement":"Động cơ Cummins hoặc tương đương."},{"item":"Máy phát điện Diesel 2.500kVA: Công suất, điện áp (dòng thông số thứ hai)","quote":"Công suất 2.500kVA, điện áp 6.600V; máy đảm bảo công suất, chất lượng điện năng.","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","requirement":"Công suất 2.500kVA, điện áp 6.600V; máy đảm bảo công suất, chất lượng điện năng. Lưu ý: dòng này ghi 6.600V, khác với 6.300V ở dòng điện áp phía trên."},{"item":"Máy phát điện Diesel 2.500kVA: Năm sản xuất","quote":"Máy phát điện sản xuất hoặc lắp ráp năm 2016÷2025 (trường hợp máy phát điện lắp ráp yêu cầu động cơ và đầu phát điện sản xuất năm 2016÷2025).","reference":"Chương V, bảng thông số kỹ thuật, mục I.1","requirement":"Máy phát điện sản xuất hoặc lắp ráp trong năm 2016÷2025. Nếu là máy lắp ráp thì động cơ và đầu phát điện cũng phải sản xuất trong năm 2016÷2025."},{"item":"Tủ máy cắt đầu vào 7,2 kV - 630A (07 cái)","quote":"Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2025.","reference":"Chương V, bảng thông số kỹ thuật, mục I.2","requirement":"Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A, 25kA/3s, kèm cuộn đóng, cuộn cắt 220VDC, điện áp motor nạp 220VDC, AUX contact; năm sản xuất 2023÷2025."},{"item":"Tủ lộ ra máy cắt chân không 7,2 kV - 2.500A (01 cái)","quote":"Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 2.500A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2025.","reference":"Chương V, bảng thông số kỹ thuật, mục I.3","requirement":"Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 2.500A, 25kA/3s, kèm cuộn đóng, cuộn cắt 220VDC, điện áp motor nạp 220VDC, AUX contact; năm sản xuất 2023÷2025."},{"item":"Tủ lộ ra máy cắt chân không 7,2 kV - 1250A (01 cái)","quote":"Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 1250A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2025.","reference":"Chương V, bảng thông số kỹ thuật, mục I.4","requirement":"Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 1250A, 25kA/3s, kèm cuộn đóng, cuộn cắt 220VDC, điện áp motor nạp 220VDC, AUX contact; năm sản xuất 2023÷2025."},{"item":"Tủ đo lường (02 cái)","quote":"Vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; Năm sản xuất: 2023÷2025.","reference":"Chương V, bảng thông số kỹ thuật, mục I.5","requirement":"Vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; năm sản xuất 2023÷2025."},{"item":"Tủ hòa đồng bộ số 1 (01 cái)","quote":"Bộ relay hòa đồng bộ 04 cái cho 04 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động- bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; Năm sản xuất: 2023÷2025.","reference":"Chương V, bảng thông số kỹ thuật, mục I.6","requirement":"Bộ relay hòa đồng bộ 04 cái cho 04 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động - bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; năm sản xuất 2023÷2025."},{"item":"Tủ hòa đồng bộ số 2 (01 cái)","quote":"Bộ relay hòa đồng bộ 03 cái cho 03 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động- bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; Năm sản xuất: 2023÷2025.","reference":"Chương V, bảng thông số kỹ thuật, mục I.7","requirement":"Bộ relay hòa đồng bộ 03 cái cho 03 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động - bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; năm sản xuất 2023÷2025."},{"item":"Tủ thanh cái 2.500A (01 cái)","quote":"Thanh cái 2.500A cho 3 pha (10x100) cấp cách điện 7,2 kV; Năm sản xuất: 2023÷2025.","reference":"Chương V, bảng thông số kỹ thuật, mục I.8","requirement":"Thanh cái 2.500A cho 3 pha (10x100), cấp cách điện 7,2 kV; năm sản xuất 2023÷2025."},{"item":"Tủ thanh cái 1250A (01 cái)","quote":"Thanh cái 1250A cho 3 pha (10x100) cấp cách điện 7,2 kV; Năm sản xuất: 2023÷2025.","reference":"Chương V, bảng thông số kỹ thuật, mục I.9","requirement":"Thanh cái 1250A cho 3 pha (10x100), cấp cách điện 7,2 kV; năm sản xuất 2023÷2025."},{"item":"Cáp điện động lực cho trạm phát điện (650 mét)","quote":"Cáp trung thế có màn chắn bằnng đồng dày 1,27mm; Cu/XLPE/PVC 3x185 spmm 3.6/6(7.2)kV.","reference":"Chương V, bảng thông số kỹ thuật, mục II.1","requirement":"Cáp trung thế có màn chắn bằng đồng dày 1,27mm; Cu/XLPE/PVC 3x185 mm², 3.6/6(7.2)kV. Tên hạng mục trong bảng ghi \"3 x 2.500kVA - 6kV\"."},{"item":"Cáp điều khiển và phụ kiện cho trạm phát điện (300 mét)","quote":"Cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC. Dây chia tải Load Share có chống nhiễu.","reference":"Chương V, bảng thông số kỹ thuật, mục II.2","requirement":"Cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC; dây chia tải Load Share có chống nhiễu."},{"item":"Téc dầu Diesel đặt nổi (02 cái)","quote":"Mặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; Thước thủy đo mức chứa. Kích thước, 1.840 x 3.860 mm","reference":"Chương V, bảng thông số kỹ thuật, mục II.3","requirement":"Téc dầu Diesel 10.000 m3 (theo đúng ghi trong văn bản) đặt nổi, gồm hệ thống đường ống cấp dầu, van khóa cấp cho 7 máy, tủ điều khiển bơm dầu và các đường ống. Mặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; thước thủy đo mức chứa; kích thước 1.840 x 3.860 mm."},{"item":"Phạm vi lắp đặt: Thời gian thi công lắp đặt","quote":"Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 10 ngày kể từ ngày hợp đồng có hiệu lực.","reference":"Chương V, mục 3.1.1 (1.11)","requirement":"Thi công lắp đặt tổ hợp máy phát điện Diesel trong vòng 10 ngày kể từ ngày hợp đồng có hiệu lực; vị trí đặt tại mặt bằng +35 khu sản xuất mỏ Khe Chàm II-IV."},{"item":"Phạm vi lắp đặt: Nghiệm thu vận hành","quote":"Nghiệm thu tổng thể, giai đoạn có tải không tải vận hành thiết bị","reference":"Chương V, mục III.6.2.d","requirement":"Nghiệm thu tổng thể, gồm giai đoạn vận hành thiết bị có tải và không tải."},{"item":"Bảo dưỡng trong thời gian thuê","quote":"Trong quá trình thuê thiết bị nhà thầu phải kiểm tra bảo dưỡng thay thế phụ tùng sửa chữa thường xuyên đảm bảo thiết bị hoạt động bình thường.","reference":"Chương V, mục III.5","requirement":"Nhà thầu kiểm tra, bảo dưỡng, thay thế phụ tùng, sửa chữa thường xuyên để thiết bị hoạt động bình thường."},{"item":"Xử lý sự cố thiết bị","quote":"Trong quá trình vận hành nếu có sự cố, hư hỏng thiết bị Nhà thầu có trách nhiệm có mặt trong vòng 12 giờ khi có thông báo của chủ đầu tư để phối hợp khắc phục sửa chữa thiết bị kịp thời.","reference":"Chương V, mục V","requirement":"Khi có sự cố, hư hỏng thiết bị, nhà thầu có mặt trong vòng 12 giờ kể từ khi chủ đầu tư thông báo để phối hợp khắc phục."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:00:20.183Z"}},"IB2600064877":{"u":"2026-11-03T23:03:03.575+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT goi thau 03-2026-Codien.pdf), chưa phân tích cả HSMT.","Các thông số kỹ thuật chi tiết (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, xuất xứ, bảo hành, tiêu chuẩn...) nằm trong 'Phụ lục 1' mà văn bản cung cấp chỉ nhắc tới, không kèm nội dung nên không thể trích xuất.","Văn bản không nêu công suất liên tục (prime) hay dự phòng (standby), cũng không nêu có lắp ATS hay phạm vi lắp đặt chi tiết.","Tiêu đề trong tệp ghi là 'CHƯƠNG III. YÊU CẦU VỀ KỸ THUẬT' dù được cung cấp như Chương V; tham chiếu theo đúng số mục của tệp."],"result":{"keyInfo":{"bidName":"03-2026-Codien: Cung cấp máy phát điện dầu 20kVA, 30kVA","notifyNo":"IB2600064877","generatorCapacity":"Phần 1: 30 kVA; Phần 2: 20 kVA (không nêu rõ chế độ chạy liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy 30 kVA: Chủng loại và công suất","quote":"Phần 1: Máy phát điện dầu 30 kVA.","reference":"Mục 1, khoản 1 (Giới thiệu chung)","requirement":"Máy phát điện dầu, công suất 30 kVA"},{"item":"Phần 1 - Máy 30 kVA: Số lượng","quote":"Phần 1: Máy phát điện dầu 30 kVA: Mua sắm 312 tổ máy phát điện dầu 30kVA.","reference":"Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Mua sắm 312 tổ máy phát điện dầu 30 kVA"},{"item":"Phần 2 - Máy 20 kVA: Chủng loại và công suất","quote":"Phần 2: Máy phát điện dầu 20 kVA.","reference":"Mục 1, khoản 1 (Giới thiệu chung)","requirement":"Máy phát điện dầu, công suất 20 kVA"},{"item":"Phần 2 - Máy 20 kVA: Số lượng","quote":"Phần 2: Máy phát điện dầu 20 kVA: Mua sắm 1263 tổ máy phát điện dầu 20kVA.","reference":"Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Mua sắm 1263 tổ máy phát điện dầu 20 kVA"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:03:03.212Z"}},"IB2600064878":{"u":"2026-11-03T23:02:22.353+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT goi thau 04-2026-Codien.pdf), chưa phân tích cả HSMT.","Văn bản chỉ nêu công suất 12kVA, loại máy (dầu) và số lượng từng phần. Yêu cầu kỹ thuật chi tiết nằm trong Phụ lục 1 (mục 3.1), nhưng phụ lục này không có trong đoạn văn bản được cung cấp nên chưa có thông số về động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, xuất xứ, bảo hành hay tiêu chuẩn.","Văn bản không nêu công suất là liên tục (prime) hay dự phòng (standby).","Bảng địa điểm giao hàng ở cuối văn bản bị cắt, chỉ còn phần tiêu đề.","Tiêu đề chương trong văn bản ghi là Chương III dù được gắn nhãn Chương V."],"result":{"keyInfo":{"bidName":"04-2026-Codien: Cung cấp máy phát điện dầu 12kVA","notifyNo":"IB2600064878","generatorCapacity":"12 kVA (máy phát điện dầu); Phần 1: 1.746 tổ, Phần 2: 715 tổ, Phần 3: 1.506 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy phát điện dầu 12kVA: Công suất, loại máy và số lượng","quote":"Phần 1: Mua sắm 1.746 tổ máy phát điện dầu 12kVA.","reference":"Chương III (Chương V theo tên tệp), Mục 1, khoản 1 - Phạm vi cung cấp","requirement":"Máy phát điện dầu 12kVA, số lượng 1.746 tổ máy, giao tại kho Khu vực 1."},{"item":"Phần 2 - Máy phát điện dầu 12kVA: Công suất, loại máy và số lượng","quote":"Phần 2: Mua sắm 715 tổ máy phát điện dầu 12kVA.","reference":"Chương III (Chương V theo tên tệp), Mục 1, khoản 1 - Phạm vi cung cấp","requirement":"Máy phát điện dầu 12kVA, số lượng 715 tổ máy, giao tại kho Khu vực 2."},{"item":"Phần 3 - Máy phát điện dầu 12kVA: Công suất, loại máy và số lượng","quote":"Phần 3: Mua sắm 1.506 tổ máy phát điện dầu 12kVA.","reference":"Chương III (Chương V theo tên tệp), Mục 1, khoản 1 - Phạm vi cung cấp","requirement":"Máy phát điện dầu 12kVA, số lượng 1.506 tổ máy, giao tại kho Khu vực 3."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:02:21.330Z"}},"IB2600072892":{"u":"2026-11-02T23:49:06.798+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2- YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ, đầu phát và bộ điều khiển; chỉ yêu cầu nhà thầu nộp datasheet và biểu so sánh.","Mục 'Điều tốc' của động cơ xuất hiện hai lần (đều là điện tử); 'Kiểu phun nhiên' và 'Khă năng chịu ngắn mạch' được giữ nguyên chính tả của văn bản gốc.","Văn bản không nêu tiêu chuẩn khí thải của động cơ.","Bảng điều khiển LCD có thêm danh sách đèn báo lỗi, dừng máy chưa liệt kê hết trong các mục trên.","Cáp điều khiển được ghi 'TCVN 5395-1' trong văn bản (đã giữ nguyên), khác với cáp lực ghi 'TCVN 5935-1'."],"result":{"keyInfo":{"bidName":"Mua sắm 02 máy phát điện công suất 250kVA","notifyNo":"IB2600072892","generatorCapacity":"2 máy, mỗi máy 250KVA / 200KW công suất liên tục, 275KVA / 220KW công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (02 máy) - Tổ máy: Số lượng","quote":"Mua sắm 02 máy phát điện công suất 250kVA.","reference":"Chương V, mục 1.1","requirement":"02 máy phát điện"},{"item":"Máy phát điện - Tổ máy: Công suất liên tục","quote":"250KVA / 200KW","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"250KVA / 200KW"},{"item":"Máy phát điện - Tổ máy: Công suất dự phòng","quote":"275KVA / 220KW","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"275KVA / 220KW"},{"item":"Máy phát điện - Tổ máy: Điện thế","quote":"220V / 380V","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"220V / 380V"},{"item":"Máy phát điện - Tổ máy: Dòng điện liên tục","quote":"360A","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"360A"},{"item":"Máy phát điện - Tổ máy: Dòng điện dự phòng","quote":"396A","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"396A"},{"item":"Máy phát điện - Tổ máy: Số pha, số cực","quote":"4 cực","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"3 pha, 4 cực"},{"item":"Máy phát điện - Tổ máy: Tần số / vòng quay","quote":"50Hz / 1500 vòng / phút","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"50Hz / 1500 vòng / phút"},{"item":"Máy phát điện - Tổ máy: Thể tích bình chứa nhiên liệu","quote":"400 lít","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"400 lít"},{"item":"Máy phát điện - Tổ máy: Tiêu hao nhiên liệu tối đa","quote":"≤ 53 lít/giờ","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"≤ 53 lít/giờ ở 100% tải; ≤ 39 lít/giờ ở 75% tải; ≤ 27 lít/giờ ở 50% tải"},{"item":"Máy phát điện - Tổ máy: Tình trạng","quote":"Đồng bộ, nguyên kiện, mới 100%","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Đồng bộ, nguyên kiện, mới 100%"},{"item":"Máy phát điện - Tổ máy: Kích thước","quote":"Tối thiểu DxRxH: 3.580 x 1.200 x 2.050mm","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Tối thiểu DxRxH: 3.580 x 1.200 x 2.050mm"},{"item":"Máy phát điện - Tổ máy: Trọng lượng (bao gồm vỏ chống ồn)","quote":"2590 kg","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"2590 kg"},{"item":"Máy phát điện - Vỏ chống ồn: Vật liệu chống ồn","quote":"Sử dụng mút cách âm, chống cháy, chịu dầu & độ bền rất cao","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Sử dụng mút cách âm, chống cháy, chịu dầu & độ bền rất cao"},{"item":"Máy phát điện - Vỏ chống ồn: Liên kết vỏ & máy","quote":"Máy được liên kết với khung bằng cao su chống rung, triệt tiêu rung động ra vỏ khi máy hoạt động.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Máy liên kết với khung bằng cao su chống rung, triệt tiêu rung động ra vỏ khi hoạt động"},{"item":"Máy phát điện - Vỏ chống ồn: Bề mặt sơn vỏ","quote":"Các chi tiết đều được xử lý bề mặt trước khi sơn tĩnh điện, sử dụng sơn cao cấp độ bền bề mặt cao.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Chi tiết được xử lý bề mặt trước khi sơn tĩnh điện, dùng sơn cao cấp độ bền bề mặt cao"},{"item":"Máy phát điện - Vỏ chống ồn: Khung bệ máy","quote":"Thép hình độ dày 8mm (đảm bảo chịu tải trọng máy trong quá trình vận hành và di chuyển). Sơn tĩnh điện.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Thép hình độ dày 8mm, sơn tĩnh điện"},{"item":"Máy phát điện - Vỏ chống ồn: Công nghệ chế tạo vỏ","quote":"Tôn dập dạng tấm dày 2mm, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Tôn dập dạng tấm dày 2mm, chế tạo thành các module, tháo lắp dễ dàng"},{"item":"Máy phát điện - Vỏ chống ồn: Cấu tạo cánh cửa","quote":"Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Phần điều khiển có cửa kính quan sát thông số; cánh cửa có khóa an toàn và gioăng làm kín khít"},{"item":"Máy phát điện - Vỏ chống ồn: Độ ồn","quote":"≤70 ± 2 db(A)@7m về phía trước, phía sau, bên trái, bên phải ở 100% tải, độ ồn đạt chuẩn theo QCVN 26:2010/BTNMT.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"≤70 ± 2 db(A)@7m ở 100% tải, đạt QCVN 26:2010/BTNMT"},{"item":"Máy phát điện - Vỏ chống ồn: Tiêu chuẩn bảo vệ IP","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 1","requirement":"Tối thiểu IP23"},{"item":"Máy phát điện - Động cơ: Kiểu động cơ, chu kỳ","quote":"Động cơ 4 kỳ có turbo tăng áp","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"Diesel; động cơ 4 kỳ có turbo tăng áp"},{"item":"Máy phát điện - Động cơ: Số xy lanh","quote":"06 xi lanh xếp thẳng hàng","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"06 xi lanh xếp thẳng hàng"},{"item":"Máy phát điện - Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"1500 vòng/phút"},{"item":"Máy phát điện - Động cơ: Đường kính xi-lanh / hành trình piston","quote":"114mm","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"Đường kính xi-lanh 114mm; hành trình piston 135mm"},{"item":"Máy phát điện - Động cơ: Dung tích xi-lanh","quote":"8,9 lít","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"8,9 lít"},{"item":"Máy phát điện - Động cơ: Tỷ số nén","quote":"16.6:1","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"16.6:1"},{"item":"Máy phát điện - Động cơ: Dung tích dầu bôi trơn","quote":"27,6 lít","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"27,6 lít"},{"item":"Máy phát điện - Động cơ: Kiểu phun nhiên liệu","quote":"Trực tiếp","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"Trực tiếp"},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"Bằng điện tử.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"Điện tử"},{"item":"Máy phát điện - Động cơ: Hệ thống làm mát","quote":"Bằng két nước (loại két nước 500c) và quạt gió","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"Bằng két nước (loại két nước 500c) và quạt gió"},{"item":"Máy phát điện - Động cơ: Hệ thống khởi động","quote":"Bằng bình ắc quy 24V (02 bình ắc-quy 100Ah - loại ắc-quy khô) kèm theo bộ sạc (bù) tự động.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"Ắc quy 24V (02 bình 100Ah, loại khô) kèm bộ sạc (bù) tự động"},{"item":"Máy phát điện - Động cơ: Kiểu nạp khí","quote":"Turbo tăng áp, air cooled","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"Turbo tăng áp, air cooled"},{"item":"Máy phát điện - Động cơ: Tắt máy","quote":"Bằng tay hoặc tự động","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 2","requirement":"Bằng tay hoặc tự động"},{"item":"Máy phát điện - Đầu phát: Kiểu kích từ","quote":"Đồng bộ, tự kích từ, không chổi than, tự động ổn định điện thế","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"Đồng bộ, tự kích từ, không chổi than, tự động ổn định điện thế"},{"item":"Máy phát điện - Đầu phát: Bộ ổn áp (AVR)","quote":"Điện tử, tự động AVR","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"Điện tử, tự động AVR"},{"item":"Máy phát điện - Đầu phát: Ổn định điện áp","quote":"± 1%","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"± 1%"},{"item":"Máy phát điện - Đầu phát: Khả năng chịu vượt tốc","quote":"< 125%","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"< 125%"},{"item":"Máy phát điện - Đầu phát: Điện thế / Tần số","quote":"220V/380V, 50Hz","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"220V/380V, 50Hz"},{"item":"Máy phát điện - Đầu phát: Công suất định mức","quote":"250kVA/ 200kW","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"250kVA/ 200kW"},{"item":"Máy phát điện - Đầu phát: Hiệu suất","quote":"92,7%","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"92,7%"},{"item":"Máy phát điện - Đầu phát: Tốc độ","quote":"1.500rpm","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"1.500rpm"},{"item":"Máy phát điện - Đầu phát: Làm mát đầu phát","quote":"Bằng quạt gió đồng trục gắn trên đầu phát, lưu lượng 0,58m3/sec","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"Quạt gió đồng trục gắn trên đầu phát, lưu lượng 0,58m3/sec"},{"item":"Máy phát điện - Đầu phát: Khả năng chịu ngắn mạch","quote":"250% trong thời gian 5 giây","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"250% trong thời gian 5 giây"},{"item":"Máy phát điện - Đầu phát: Số pha","quote":"3 pha, 4 dây.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện - Đầu phát: Hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"0,8"},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"Cấp cách điện H"},{"item":"Máy phát điện - Đầu phát: Hệ thống điều áp","quote":"Điện tử","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"Điện tử"},{"item":"Máy phát điện - Đầu phát: Khả năng quá tải 110% tải","quote":"1 giờ trong mỗi 6 giờ","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"1 giờ trong mỗi 6 giờ"},{"item":"Máy phát điện - Đầu phát: Độ lệch sóng hài","quote":"THD ≤ 0,5% (Có tải)","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"THD ≤ 0,5% (Có tải)"},{"item":"Máy phát điện - Đầu phát: Kháng trở cuộn dây stato / rotor","quote":"0,0126Ω/pha tại 220c","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"Stato 0,0126Ω/pha tại 220c; rotor 2,08Ω tại 220c"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ","quote":"IP23.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 3","requirement":"IP23"},{"item":"Máy phát điện - Bảng điều khiển LCD: Truyền thông","quote":"Cổng truyền thông công nghiệp Modbus RS485, RS232 RTU BMS.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 4","requirement":"Cổng Modbus RS485, RS232 RTU BMS; kết nối truyền thông động cơ dùng ECU qua Canbus"},{"item":"Máy phát điện - Bảng điều khiển LCD: Giám sát công suất","quote":"Giám sát công suất kVA, kW, kVAr, pf của máy phát điện.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 4","requirement":"Giám sát công suất của điện lưới và của máy phát điện"},{"item":"Máy phát điện - Bảng điều khiển LCD: Màn hình hiển thị","quote":"Hiển thị: 04 hàng.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 4","requirement":"Hiển thị 04 hàng; các thông số điện áp, tần số, dòng điện các pha, công suất kW, hệ số công suất CosФ, nhiệt độ nước, áp suất nhớt, điện áp sạc bình, thời gian chạy máy, thứ tự pha"},{"item":"Máy phát điện - Bảng điều khiển LCD: Chức năng với ATS","quote":"Tự động chuyển đổi nguồn lưới và máy phát chức năng AMF.","reference":"Chương V, mục 1.2.b, hạng mục 1, phần 4","requirement":"Tự động chuyển đổi nguồn lưới và máy phát chức năng AMF"},{"item":"Tủ ATS 400A (02 tủ): Thông số điện","quote":"- Dòng điện định mức: 400A.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Dòng định mức 400A; điện áp định mức 380V/415V (3 pha + N); 50Hz; 4P"},{"item":"Tủ ATS 400A (02 tủ): Khả năng chịu ngắn mạch, cấp bảo vệ, thời gian chuyển mạch","quote":"- Khả năng chịu dòng ngắn mạch ≥ 65kA.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Chịu dòng ngắn mạch ≥ 65kA; tối thiểu IP20; thời gian chuyển mạch ≤ 0,6 giây"},{"item":"Tủ ATS 400A (02 tủ): Hệ thống bảo vệ","quote":"- Hệ thống bảo vệ: Cầu chì bảo vệ mạch điều khiển, chống sét lan truyền.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cầu chì bảo vệ mạch điều khiển, chống sét lan truyền"},{"item":"Tủ ATS 400A (02 tủ): Vỏ tủ","quote":"+ Vật liệu: thép tấm dày tối thiểu 2mm, sơn tĩnh điện, màu ghi sáng.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Thép tấm dày tối thiểu 2mm, sơn tĩnh điện, màu ghi sáng; lắp ngoài trời, 02 lớp cánh"},{"item":"Tủ ATS 400A (02 tủ): Đèn báo và đồng hồ","quote":"- Đèn báo pha: 03 đèn báo nguồn lưới, 03 đèn báo nguồn máy phát.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"03 đèn báo nguồn lưới, 03 đèn báo nguồn máy phát; đồng hồ đa năng đo V, A, Hz, CosØ"},{"item":"Cáp điện lực CXV 3x185 + 1x120mm2 (20 mét)","quote":"- Cáp điện lực hạ thế (3 lõi pha dây 185 + 1 lõi pha dây 120, ruột đồng, cách điện XLPE, vỏ bọc PVC)","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Cáp lực hạ thế 0,6/1kV, 3 lõi pha 185 + 1 lõi 120, ruột đồng, cách điện XLPE, vỏ PVC; theo TCVN 5935-1"},{"item":"Cáp điều khiển DVV 7x1.5mm2 (25 mét)","quote":"- Cáp điều khiển (7 lõi, ruột đồng, cách điện PVC, vỏ bọc PVC)","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp điều khiển 0,6/1kV, 7 lõi, ruột đồng, cách điện PVC, vỏ PVC; theo TCVN 5395-1"},{"item":"Toàn gói - Phạm vi lắp đặt, thử tải","quote":"Tất cả các chi phí liên quan đến việc thực hiện thử tải, lắp đặt, đấu nối cụm máy phát điện với tủ chuyển nguồn điện tự động ATS và hướng dẫn vận hành cho nhân viên của Chủ đầu tư do nhà thầu chi trả.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu chịu chi phí thử tải, lắp đặt, đấu nối cụm máy phát với tủ ATS và hướng dẫn vận hành"},{"item":"Toàn gói - Thử tải","quote":"+ Thử tải: 110% công suất liên tục trong 01 giờ (thử tải 12 lần/1 giờ, 1 lần/phút theo tiêu chuẩn IEC 60034-1).","reference":"Chương V, mục 1.3","requirement":"50% công suất liên tục 30 phút; 75% 30 phút; 100% 04 giờ; 110% 01 giờ (12 lần/1 giờ, 1 lần/phút theo IEC 60034-1)"},{"item":"Toàn gói - Chất lượng, năm sản xuất","quote":"Hàng mới 100%, không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau.","reference":"Chương V, mục 1.2.a, Chất lượng hàng hóa","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về sau"},{"item":"Toàn gói - Xuất xứ, CO/CQ","quote":"Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hoá (CO), giấy chứng nhận chất lượng (CQ) đối với hàng hóa nhập khẩu, đối với hàng hoá trong nước phải có giấy chứng nhận xuất xưởng hoặc giấy kiểm tra chất lượng của Nhà sản xuất đạt yêu cầu.","reference":"Chương V, mục 1.2.a, Nguồn gốc xuất xứ","requirement":"Có CO, CQ với hàng nhập khẩu; hàng trong nước có giấy chứng nhận xuất xưởng hoặc giấy kiểm tra chất lượng của nhà sản xuất"},{"item":"Toàn gói - Tiêu chuẩn chất lượng","quote":"Hàng hóa cung cấp phải đạt các tiêu chuẩn theo quy định hiện hành về: chất lượng sản phẩm, an toàn cho môi trường và người sử dụng; được chứng nhận hợp quy, công bố chất lượng hàng hóa theo quy định hiện hành (kèm tài liệu chứng minh bản gốc hoặc bản sao có chứng thực).","reference":"Chương V, mục 1.2.a, Chất lượng hàng hóa","requirement":"Đạt tiêu chuẩn về chất lượng sản phẩm, an toàn môi trường và người sử dụng; có chứng nhận hợp quy, công bố chất lượng"},{"item":"Toàn gói - Bảo hành","quote":"Cam kết bảo hành 24 tháng hoặc 2.000 giờ vận hành (tuỳ theo điều kiện nào đến trước) kể từ ngày hàng hoá được nghiệm thu và bàn giao.","reference":"Chương V, mục 1.2.a, Bảo hành","requirement":"Bảo hành 24 tháng hoặc 2.000 giờ vận hành (điều kiện nào đến trước) kể từ ngày nghiệm thu và bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:49:05.664Z"}},"IB2600075436":{"u":"2026-11-02T23:43:40.188+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-May phat dien.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng từng loại máy (chỉ dẫn chiếu Phạm vi cung cấp).","Văn bản không nêu hãng/model động cơ và đầu phát, không nêu tiêu chuẩn khí thải, không nêu tiêu chuẩn kỹ thuật cụ thể (ISO, IEC...) và không nêu giá trị dòng định mức của ATS.","Bảng PDF bị vỡ định dạng nên một số ô nhiều dòng (ví dụ khởi động 24V, độ ồn) được ghép từ các dòng liền kề; xuất xứ 'G7' ghi cho từng hạng mục nhưng không liệt kê danh sách nước."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2600075436","generatorCapacity":"Máy 100 kVA (liên tục ≥100 kVA, dự phòng ≥120 kVA); Máy 200 kVA (liên tục ≥200 kVA, dự phòng ≥230 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"mới 100%, sản xuất từ năm 2025 trở lại đây, chưa qua sử dụng","reference":"Chương V, mục 1.2.1","requirement":"Mới 100%, sản xuất từ năm 2025 trở lại đây, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng, còn nguyên đai nguyên kiện theo quy cách đóng gói của nhà sản xuất"},{"item":"Chung - CO/CQ","quote":"Giấy chứng nhận xuất xứ (CO)","reference":"Chương V, mục 1.2.1","requirement":"Cung cấp CO đối với hàng nhập khẩu (hoặc giấy chứng nhận xuất xưởng với hàng sản xuất trong nước) và CQ khi bàn giao"},{"item":"Chung - Chứng nhận chất lượng","quote":"Giấy chứng nhận chất lượng (CQ)","reference":"Chương V, mục 1.2.1","requirement":"Cung cấp Giấy chứng nhận chất lượng (CQ) của hàng hóa khi bàn giao"},{"item":"Chung - Vận chuyển, lắp đặt","quote":"Nhà thầu phải vận chuyển bàn giao, lắp đặt","reference":"Chương V, mục 1.2.1","requirement":"Nhà thầu vận chuyển, bàn giao, lắp đặt hàng hóa theo yêu cầu của Chủ đầu tư, đúng kỹ thuật, mỹ thuật và an toàn; tự chịu chi phí và rủi ro"},{"item":"Chung - Số lượng","quote":"Chi tiết số lượng tại Phạm vi cung cấp","reference":"Chương V, mục 1.1","requirement":"Số lượng chi tiết theo Phạm vi cung cấp (không nêu trong đoạn Chương V này); địa điểm thực hiện: 50 trại tạm giam, phân trại tạm giam"},{"item":"Chung - Xuất xứ các hạng mục","quote":"Xuất xứ | G7","reference":"Chương V, mục 1.2.2","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, ATS: xuất xứ G7"},{"item":"Máy 100 kVA: Máy phát điện - Loại, nhiên liệu","quote":"Máy phát điện 3 pha, sử dụng nhiên liệu Diesel.","reference":"Chương V, mục 1.2.2, hạng mục 1.1","requirement":"Máy phát điện 3 pha, sử dụng nhiên liệu Diesel, cấp nguồn khi điện lưới bị gián đoạn"},{"item":"Máy 100 kVA: Máy phát điện - Công suất liên tục","quote":"Công suất liên tục | ≥100 KVA","reference":"Chương V, mục 1.2.2, hạng mục 1.1","requirement":"≥100 kVA"},{"item":"Máy 100 kVA: Máy phát điện - Công suất dự phòng","quote":"Công suất dự phòng | ≥120 KVA","reference":"Chương V, mục 1.2.2, hạng mục 1.1","requirement":"≥120 kVA"},{"item":"Máy 100 kVA: Máy phát điện - Điện áp, pha, tần số, hệ số công suất","quote":"Điện áp | 400/230V","reference":"Chương V, mục 1.2.2, hạng mục 1.1","requirement":"3 pha; 400/230V; 50Hz; hệ số công suất ≥ 0,8"},{"item":"Máy 100 kVA: Máy phát điện - Dung tích nhiên liệu","quote":"Dung tích nhiên liệu | ≥160 Lít","reference":"Chương V, mục 1.2.2, hạng mục 1.1","requirement":"≥160 lít"},{"item":"Máy 100 kVA: Máy phát điện - Tính đồng bộ","quote":"vỏ chống ồn cùng một thương hiệu, cùng một hãng","reference":"Chương V, mục 1.2.2, hạng mục 1.1","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn cùng một thương hiệu, cùng một hãng sản xuất"},{"item":"Máy 100 kVA: Động cơ - Công suất","quote":"Công suất liên tục | ≥98,6 kW","reference":"Chương V, mục 1.2.2, hạng mục 1.2","requirement":"Liên tục ≥98,6 kW; dự phòng ≥108,4 kW"},{"item":"Máy 100 kVA: Động cơ - Cấu tạo","quote":"Dung tích xy lanh | ≥4,3 lít","reference":"Chương V, mục 1.2.2, hạng mục 1.2","requirement":"Nhiên liệu Diesel; số xylanh ≥4; dung tích xy lanh ≥4,3 lít; tốc độ danh định ≥1500 vòng/phút; nạp khí tu bô tăng áp; điều tốc điện tử"},{"item":"Máy 100 kVA: Động cơ - Khởi động, làm mát","quote":"Hệ thống làm mát | Bằng nước làm mát hoặc tương đương","reference":"Chương V, mục 1.2.2, hạng mục 1.2","requirement":"Khởi động đề điện bằng ắc quy 24V; làm mát bằng nước hoặc tương đương"},{"item":"Máy 100 kVA: Động cơ - Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu | - Tại 100% tải: ≤28,5 lít/giờ","reference":"Chương V, mục 1.2.2, hạng mục 1.2","requirement":"Tại 100% tải ≤28,5 lít/giờ; tại 75% tải ≤22,3 lít/giờ (chạy ở công suất liên tục)"},{"item":"Máy 100 kVA: Đầu phát - Công suất","quote":"Công suất dự phòng | ≥124 KVA","reference":"Chương V, mục 1.2.2, hạng mục 1.3","requirement":"Liên tục ≥100 kVA; dự phòng ≥124 kVA"},{"item":"Máy 100 kVA: Đầu phát - Thông số điện","quote":"Số cực | 4 cực","reference":"Chương V, mục 1.2.2, hạng mục 1.3","requirement":"400/230V; 3 pha; 4 cực; 50Hz; hệ số công suất ≥ 0,8"},{"item":"Máy 100 kVA: Đầu phát - AVR, dao động điện áp","quote":"Điều chỉnh điện áp | Bằng AVR","reference":"Chương V, mục 1.2.2, hạng mục 1.3","requirement":"Điều chỉnh điện áp bằng AVR; độ dao động điện áp ≤±1%"},{"item":"Máy 100 kVA: Đầu phát - Cách điện, bảo vệ","quote":"Cấp cách điện | Cấp H trở lên","reference":"Chương V, mục 1.2.2, hạng mục 1.3","requirement":"Cấp cách điện cấp H trở lên; cấp bảo vệ cơ học IP23 trở lên"},{"item":"Máy 100 kVA: Bảng điều khiển","quote":"Màn hình hiển thị | Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2.2, hạng mục 1.4","requirement":"Màn hình hiển thị LCD hoặc tương đương"},{"item":"Máy 100 kVA: Vỏ chống ồn","quote":"≤72 dB(A)","reference":"Chương V, mục 1.2.2, hạng mục 1.5","requirement":"Đồng bộ kèm theo máy phát điện; độ ồn ≤72 dB(A) tại khoảng cách 7m ở 75% công suất liên tục"},{"item":"Máy 100 kVA: Bộ chuyển đổi nguồn tự động (ATS)","quote":"Kèm theo phù hợp với công suất của máy phát điện","reference":"Chương V, mục 1.2.2, hạng mục 1.6","requirement":"01 bộ ATS, phù hợp với công suất của máy phát điện; xuất xứ G7"},{"item":"Máy 100 kVA: Vật tư lắp đặt - Cáp","quote":"Cáp điện | ≥ 3x50+1x25mm2","reference":"Chương V, mục 1.2.2, hạng mục B (máy 100 kVA)","requirement":"Cáp điện ≥ 3x50+1x25mm2; cáp điều khiển ≥ 9x1.5mm2; cáp tiếp địa ≥ 1x25mm2"},{"item":"Máy 100 kVA: Vật tư lắp đặt - Vật tư khác","quote":"Bao gồm đầy đủ","reference":"Chương V, mục 1.2.2, hạng mục B (máy 100 kVA)","requirement":"Bao gồm đầy đủ đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít…"},{"item":"Máy 100 kVA: Bảo hành","quote":"Bảo hành | ≥ 24 tháng","reference":"Chương V, mục 1.2.2, hạng mục B (máy 100 kVA)","requirement":"≥ 24 tháng"},{"item":"Máy 200 kVA: Máy phát điện - Loại, nhiên liệu","quote":"Máy phát điện 3 pha, sử dụng nhiên liệu Diesel.","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"Máy phát điện 3 pha, sử dụng nhiên liệu Diesel, cấp nguồn khi điện lưới bị gián đoạn"},{"item":"Máy 200 kVA: Máy phát điện - Công suất liên tục","quote":"Công suất liên tục | ≥200KVA","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"≥200 kVA"},{"item":"Máy 200 kVA: Máy phát điện - Công suất dự phòng","quote":"Công suất dự phòng | ≥230 KVA","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"≥230 kVA"},{"item":"Máy 200 kVA: Máy phát điện - Điện áp, pha, tần số, hệ số công suất","quote":"Điện áp | 400/230V","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"3 pha; 400/230V; 50Hz; hệ số công suất ≥ 0,8"},{"item":"Máy 200 kVA: Máy phát điện - Dung tích nhiên liệu","quote":"Dung tích nhiên liệu | ≥350 Lít","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"≥350 lít"},{"item":"Máy 200 kVA: Máy phát điện - Tính đồng bộ","quote":"vỏ chống ồn cùng một thương hiệu, cùng một hãng","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn cùng một thương hiệu, cùng một hãng sản xuất"},{"item":"Máy 200 kVA: Động cơ - Công suất","quote":"Công suất liên tục | ≥193kW","reference":"Chương V, mục 1.2.2, hạng mục 2.2","requirement":"Liên tục ≥193kW; dự phòng ≥216kW"},{"item":"Máy 200 kVA: Động cơ - Cấu tạo","quote":"Số xylanh | ≥6","reference":"Chương V, mục 1.2.2, hạng mục 2.2","requirement":"Nhiên liệu Diesel; số xylanh ≥6; dung tích xy lanh ≥8,8 lít; tốc độ danh định ≥1500 vòng/phút; nạp khí tu bô tăng áp; điều tốc điện tử"},{"item":"Máy 200 kVA: Động cơ - Khởi động, làm mát","quote":"Hệ thống làm mát | Bằng nước làm mát hoặc tương đương","reference":"Chương V, mục 1.2.2, hạng mục 2.2","requirement":"Khởi động đề điện bằng ắc quy 24V; làm mát bằng nước hoặc tương đương"},{"item":"Máy 200 kVA: Động cơ - Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu | - Tại 100% tải: ≤49,3 lít/giờ","reference":"Chương V, mục 1.2.2, hạng mục 2.2","requirement":"Tại 100% tải ≤49,3 lít/giờ; tại 75% tải ≤38,4 lít/giờ (chạy ở công suất liên tục)"},{"item":"Máy 200 kVA: Đầu phát - Công suất","quote":"Công suất liên tục | ≥205KVA","reference":"Chương V, mục 1.2.2, hạng mục 2.3","requirement":"Liên tục ≥205 kVA; dự phòng ≥230 kVA"},{"item":"Máy 200 kVA: Đầu phát - Thông số điện","quote":"Số cực | 4 cực","reference":"Chương V, mục 1.2.2, hạng mục 2.3","requirement":"400/230V; 3 pha; 4 cực; 50Hz; hệ số công suất ≥ 0,8"},{"item":"Máy 200 kVA: Đầu phát - AVR, dao động điện áp","quote":"Điều chỉnh điện áp | Bằng AVR","reference":"Chương V, mục 1.2.2, hạng mục 2.3","requirement":"Điều chỉnh điện áp bằng AVR; độ dao động điện áp ≤±1%"},{"item":"Máy 200 kVA: Đầu phát - Cách điện, bảo vệ","quote":"Cấp cách điện | Cấp H trở lên","reference":"Chương V, mục 1.2.2, hạng mục 2.3","requirement":"Cấp cách điện cấp H trở lên; cấp bảo vệ cơ học IP23 trở lên"},{"item":"Máy 200 kVA: Bảng điều khiển","quote":"Màn hình hiển thị | Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2.2, hạng mục 2.4","requirement":"Màn hình hiển thị LCD hoặc tương đương"},{"item":"Máy 200 kVA: Vỏ chống ồn","quote":"≤72 dB(A)","reference":"Chương V, mục 1.2.2, hạng mục 2.5","requirement":"Đồng bộ kèm theo máy phát điện; độ ồn ≤72 dB(A) tại khoảng cách 7m ở 75% công suất liên tục"},{"item":"Máy 200 kVA: Bộ chuyển đổi nguồn tự động (ATS)","quote":"Kèm theo phù hợp với công suất của máy phát điện","reference":"Chương V, mục 1.2.2, hạng mục 2.6","requirement":"01 bộ ATS, phù hợp với công suất của máy phát điện; xuất xứ G7"},{"item":"Máy 200 kVA: Vật tư lắp đặt - Cáp","quote":"Cáp điện | ≥ 3x95+1x70mm2","reference":"Chương V, mục 1.2.2, hạng mục B (máy 200 kVA)","requirement":"Cáp điện ≥ 3x95+1x70mm2; cáp điều khiển ≥ 9x1.5mm2; cáp tiếp địa ≥ 1x35mm2"},{"item":"Máy 200 kVA: Vật tư lắp đặt - Vật tư khác","quote":"Bao gồm đầy đủ","reference":"Chương V, mục 1.2.2, hạng mục B (máy 200 kVA)","requirement":"Bao gồm đầy đủ đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít…"},{"item":"Máy 200 kVA: Bảo hành","quote":"Bảo hành | ≥ 24 tháng","reference":"Chương V, mục 1.2.2, hạng mục B (máy 200 kVA)","requirement":"≥ 24 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:43:39.287Z"}},"IB2600089010":{"u":"2026-11-02T23:33:05.672+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V (DIEU CHINH) MAY PHAT DIEN.pdf), chưa phân tích cả HSMT.","Văn bản không nêu thông số động cơ (hãng, model, số xi lanh, tốc độ, tiêu hao nhiên liệu, khí thải), đầu phát (cấp cách điện, AVR), bộ điều khiển chi tiết, vỏ cách âm/độ ồn, bình nhiên liệu, CO/CQ, thời hạn bảo hành.","Gói thầu chỉ có 01 máy phát điện; phần máy điện não (nếu có) không nằm trong Chương V này.","Văn bản gốc ở phần mô tả nhà che chắn có chữ 'khung kẽm', 'khung sát', 'lộp mái tole'; phần requirement đã chuẩn hóa chính tả thành 'khung sắt', 'lợp', còn quote giữ nguyên theo văn bản và bị cắt ở cuối dòng thứ ba do ngắt trang.","Ô bảng bị ngắt dòng ở một số mục (ISO 9001, nhà che chắn, sách hướng dẫn) nên quote chỉ lấy phần có thể sao chép nguyên văn liền mạch."],"result":{"keyInfo":{"bidName":"Gói số 2: Mua sắm máy phát điện tại Bệnh viện Tâm thần Kiên Giang","notifyNo":"IB2600089010","generatorCapacity":"≥ 100kVA/80kW liên tục; ≥ 110kVA/88kW dự phòng (01 cái)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng - Model, hãng, xuất xứ","quote":"Model hoặc mã hiệu: Chào rõ model hoặc mã hiệu hàng hóa, thiết bị dự thầu","reference":"Chương V, mục 1.2, STT 1, 1.1 Yêu cầu chung","requirement":"Nhà thầu chào rõ model hoặc mã hiệu, hãng sản xuất và xuất xứ của hàng hóa, thiết bị dự thầu."},{"item":"Máy phát điện dự phòng - Năm sản xuất, tình trạng","quote":"Thiết bị được sản xuất năm 2024 trở về sau, hàng mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2, STT 1, 1.1 Yêu cầu chung","requirement":"Thiết bị được sản xuất năm 2024 trở về sau, hàng mới 100% chưa qua sử dụng."},{"item":"Máy phát điện dự phòng - Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn hệ thống quản lý chất lượng: ISO 9001 hoặc ISO 14001 hoặc tương","reference":"Chương V, mục 1.2, STT 1, 1.1 Yêu cầu chung","requirement":"ISO 9001 hoặc ISO 14001 hoặc tương đương, áp dụng đối với Máy phát điện, Động cơ và Đầu phát."},{"item":"Máy phát điện dự phòng - Môi trường hoạt động","quote":"Môi trường hoạt động: Phù hợp với địa lý khí hậu tại Việt Nam","reference":"Chương V, mục 1.2, STT 1, 1.1 Yêu cầu chung","requirement":"Phù hợp với địa lý khí hậu tại Việt Nam."},{"item":"Máy phát điện dự phòng - Cấu hình: Máy phát điện","quote":"Máy phát điện công suất ≥ 100kVA/80kW: 01 cái","reference":"Chương V, mục 1.2, STT 1, 1.2 Cấu hình cung cấp","requirement":"Công suất ≥ 100kVA/80kW, số lượng 01 cái."},{"item":"Máy phát điện dự phòng - Cấu hình: Động cơ","quote":"Động cơ: 01 cái","reference":"Chương V, mục 1.2, STT 1, 1.2 Cấu hình cung cấp","requirement":"01 cái."},{"item":"Máy phát điện dự phòng - Cấu hình: Đầu phát","quote":"Đầu phát: 01 cái","reference":"Chương V, mục 1.2, STT 1, 1.2 Cấu hình cung cấp","requirement":"01 cái."},{"item":"Máy phát điện dự phòng - Cấu hình: Bảng điều khiển kỹ thuật","quote":"Bảng điều khiển kỹ thuật: 01 cái","reference":"Chương V, mục 1.2, STT 1, 1.2 Cấu hình cung cấp","requirement":"01 cái."},{"item":"Phụ kiện - Tủ chuyển nguồn tự động ATS","quote":"Tủ chuyển nguồn tự động ATS ≥ 160A 3 pha: 01 tủ","reference":"Chương V, mục 1.2, STT 1, Các phụ kiện kèm theo","requirement":"ATS ≥ 160A, 3 pha, 01 tủ."},{"item":"Phụ kiện - Bộ ống xả","quote":"Bộ ống xả thoát khói thoát khí thải 8m: 01 bộ","reference":"Chương V, mục 1.2, STT 1, Các phụ kiện kèm theo","requirement":"Bộ ống xả thoát khói thoát khí thải 8m, 01 bộ."},{"item":"Phụ kiện - Vật tư phụ kiện khác: dây cáp điện","quote":"Dây cáp điện: 20 mét","reference":"Chương V, mục 1.2, STT 1, Vật tư phụ kiện khác","requirement":"Dây cáp điện 20 mét (thuộc gói vật tư phụ kiện khác, 01 gói)."},{"item":"Phụ kiện - Vật tư phụ kiện khác: dây tín hiệu điện nguồn","quote":"Dây tín hiệu điện nguồn: 20 mét","reference":"Chương V, mục 1.2, STT 1, Vật tư phụ kiện khác","requirement":"20 mét."},{"item":"Phụ kiện - Vật tư phụ kiện khác: ống HDPE","quote":"Ống HDPE: 20 mét (bao gồm đầy đủ phụ kiện: Co, nối, kẹp, giá đỡ,…)","reference":"Chương V, mục 1.2, STT 1, Vật tư phụ kiện khác","requirement":"20 mét, bao gồm đầy đủ phụ kiện: co, nối, kẹp, giá đỡ,…"},{"item":"Phụ kiện - Vật tư phụ kiện khác: dầu nhớt động cơ","quote":"Dầu nhớt động cơ: 01 lần cấp đầu đủ theo khuyến cáo của nhà sản xuất","reference":"Chương V, mục 1.2, STT 1, Vật tư phụ kiện khác","requirement":"01 lần cấp đầu đủ theo khuyến cáo của nhà sản xuất."},{"item":"Phụ kiện - Vật tư phụ kiện khác: dung dịch nước làm mát","quote":"Dung dịch nước làm mát: 01 lần cấp đầy đủ hệ thống","reference":"Chương V, mục 1.2, STT 1, Vật tư phụ kiện khác","requirement":"01 lần cấp đầy đủ hệ thống."},{"item":"Phụ kiện - Vật tư phụ kiện khác: dầu diesel chạy máy","quote":"Dầu diesel chạy máy: 80 lít","reference":"Chương V, mục 1.2, STT 1, Vật tư phụ kiện khác","requirement":"80 lít."},{"item":"Phạm vi lắp đặt - Nhân công, vận chuyển, lắp đặt","quote":"Chi phí nhân công, vận chuyển hạ máy, lắp đặt hoàn thiện: 01 gói","reference":"Chương V, mục 1.2, STT 1","requirement":"Chi phí nhân công, vận chuyển hạ máy, lắp đặt hoàn thiện, 01 gói."},{"item":"Phạm vi lắp đặt - Nhà che chắn cho máy phát điện","quote":"Nhà che chắn cho máy phát điện (Nhà lắp đặt bằng khung kẽm và kết hợp xây\ntường; diện tích: DxRxC =3900 x 3000 x 3500mm; đổ móng nền bê tông, phần bê\ntông được âm xuống sàn 200 mm và nổi trên mặt sàn 100mm, phía trước xây tường","reference":"Chương V, mục 1.2, STT 1","requirement":"Nhà lắp đặt bằng khung kẽm kết hợp xây tường; kích thước DxRxC = 3900 x 3000 x 3500mm; đổ móng nền bê tông, phần bê tông âm xuống sàn 200 mm và nổi trên mặt sàn 100mm; phía trước xây tường và lắp cửa lùa; phía sau và hai vách hông xây tường lên 1 m và lắp khung sắt cho thoáng mát; phía trên lợp mái tole."},{"item":"Tài liệu kèm theo","quote":"Sách hướng dẫn vận hành, bảo dưỡng và sách tra phụ tùng, tài liệu bảng vẽ điện:","reference":"Chương V, mục 1.2, STT 1","requirement":"Sách hướng dẫn vận hành, bảo dưỡng và sách tra phụ tùng, tài liệu bảng vẽ điện, 01 bộ."},{"item":"Máy phát điện dự phòng - Công suất liên tục","quote":"Công suất liên tục: ≥ 100kVA/ 80kW","reference":"Chương V, mục 1.2, STT 1, 1.3 Tính năng kỹ thuật","requirement":"≥ 100kVA/80kW."},{"item":"Máy phát điện dự phòng - Công suất dự phòng","quote":"Công suất dự phòng: ≥ 110kVA/88kW","reference":"Chương V, mục 1.2, STT 1, 1.3 Tính năng kỹ thuật","requirement":"≥ 110kVA/88kW."},{"item":"Máy phát điện dự phòng - Điện áp, tần số","quote":"Điện áp, tần số: 3 pha 220V/380V ± 10% - 50Hz","reference":"Chương V, mục 1.2, STT 1, 1.3 Tính năng kỹ thuật","requirement":"3 pha 220V/380V ± 10% - 50Hz."},{"item":"Dịch vụ liên quan - Phạm vi và bảo hành","quote":"Dịch vụ bảo hành, bảo trì, duy tu, bảo dưỡng trong thời gian bảo hành các thiết bị của gói thầu.","reference":"Chương V, mục 1.3.1","requirement":"Dịch vụ trọn gói gồm cung cấp, lắp đặt, chạy thử, vận hành, hướng dẫn sử dụng, đào tạo chuyển giao công nghệ, kiểm định đạt yêu cầu nghiệm thu; kèm dịch vụ bảo hành, bảo trì, duy tu, bảo dưỡng trong thời gian bảo hành. Văn bản không nêu thời hạn bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:33:05.223Z"}},"IB2600092758":{"u":"2026-11-02T23:31:54.945+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 20260312 E-HSMT Chg V YCKT - BV.rar), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu thành số cụ thể; chỉ có \"Máy phát điện 50 KVA\" ở Mục 2 (có thể hiểu là 01 tổ máy nhưng văn bản không ghi rõ).","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát; không nêu bộ AVR; không nêu dòng định mức của tủ ATS, không nêu cáp; không nêu CO/CQ.","Các trang bản vẽ (sơ đồ nguyên lý cấp điện, mặt bằng) là ảnh quét/lỗi mã hóa, không đọc được thông số kỹ thuật từ đó.","Dòng tiêu hao nhiên liệu chỉ trích dẫn dòng đầu (mức 100% tải) trong ô quote; các mức 75%, 50%, 110% nằm trong phần requirement theo đúng văn bản.","Dòng \"Bộ ngắt mạch\" nằm ngay sau \"Bảng điều khiển\" trong văn bản gốc (\"- Bộ ngắt mạch.\") nhưng không có thông số riêng."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện","notifyNo":"IB2600092758","generatorCapacity":"50 KVA (Prime ≥ 50 KVA; Standby ≥ 55 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất","quote":"Công suất 50 KVA.","reference":"Chương V, Mục 1, 2.b, Bảng 01 (Tổ máy phát điện)","requirement":"Công suất 50 KVA"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100% và được sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất,","reference":"Chương V, Mục 1, 2.a","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2024 trở về sau, nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất"},{"item":"Tổ máy phát điện: Lắp ráp","quote":"Tổ máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.","reference":"Chương V, Mục 1, 2.a","requirement":"Tổ máy (gồm động cơ, đầu phát, bộ điều khiển, vỏ máy, phụ kiện trong máy) lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"+ Tổ máy phát điện: EU/G7/Việt Nam.","reference":"Chương V, Mục 1, 2.a","requirement":"Tổ máy phát điện: EU/G7/Việt Nam"},{"item":"Động cơ, đầu phát, bộ điều khiển: Xuất xứ","quote":"+ Trong đó: Động cơ, Đầu phát, Bộ điều khiển: EU/G7.","reference":"Chương V, Mục 1, 2.a","requirement":"Động cơ, Đầu phát, Bộ điều khiển có xuất xứ EU/G7"},{"item":"Tổ máy phát điện: Catalogue","quote":"Hàng hóa cung cấp cho gói thầu phải có thông số kỹ thuật, tính năng sử dụng đáp ứng yêu cầu E-HSMT, phải kèm theo Catalogue do nhà sản xuất công bố hoặc có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm).","reference":"Chương V, Mục 1, 2.a","requirement":"Thông số kỹ thuật, tính năng đáp ứng E-HSMT, kèm catalogue của nhà sản xuất hoặc có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm)"},{"item":"Tổ máy phát điện: Cấu hình đồng bộ","quote":"- Khung, đế thép công nghiệp tích hợp bình nhiên liệu, vỏ bảo vệ, chống ồn, kích thước đảm bảo phù hợp với kích thước bệ đặt MPĐ theo bản vẽ đính kèm.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Khung, đế thép công nghiệp tích hợp bình nhiên liệu, vỏ bảo vệ, chống ồn; kích thước phù hợp bệ đặt máy phát điện theo bản vẽ đính kèm"},{"item":"Tổ máy phát điện: Chống rung","quote":"- Hệ thống chống rung nội tại.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Hệ thống chống rung nội tại"},{"item":"Tổ máy phát điện: Đường ống xả khí","quote":"- Đường ống xả khí: ống dẫn khí thải từ động cơ ra ngoài.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Ống dẫn khí thải từ động cơ ra ngoài"},{"item":"Tổ máy phát điện: Bảng điều khiển, bộ ngắt mạch","quote":"- Bảng điều khiển.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Có bảng điều khiển và bộ ngắt mạch"},{"item":"Tổ máy phát điện: Tiêu chuẩn ISO 8528","quote":"+ ISO 8528: Máy phát điện xoay chiều dẫn động bởi động cơ đốt trong;","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Áp dụng cho động cơ và đầu phát điện: ISO 8528"},{"item":"Tổ máy phát điện: Tiêu chuẩn ISO 3046","quote":"+ ISO 3046: Động cơ đốt trong kiểu pittong – Phép đo và thử nghiệm công suất.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Áp dụng cho động cơ và đầu phát điện: ISO 3046"},{"item":"Yêu cầu chung: Công suất định mức/liên tục (Prime)","quote":"≥ 50 KVA","reference":"Chương V, Bảng 01, mục I.1","requirement":"≥ 50 KVA"},{"item":"Yêu cầu chung: Công suất dự phòng (Standby)","quote":"≥ 55 KVA","reference":"Chương V, Bảng 01, mục I.2","requirement":"≥ 55 KVA"},{"item":"Yêu cầu chung: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục I.3","requirement":"3 pha, 4 dây"},{"item":"Yêu cầu chung: Điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục I.4","requirement":"220V/380V hoặc 230V/400V"},{"item":"Yêu cầu chung: Tần số","quote":"50Hz","reference":"Chương V, Bảng 01, mục I.5","requirement":"50Hz"},{"item":"Yêu cầu chung: Hệ số công suất","quote":"0,8","reference":"Chương V, Bảng 01, mục I.6","requirement":"0,8"},{"item":"Yêu cầu chung: Chế độ vận hành","quote":"Máy có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần.","reference":"Chương V, Bảng 01, mục I.7","requirement":"Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần"},{"item":"Yêu cầu chung: Độ ồn (có vỏ chống ồn đồng bộ, cách 7m)","quote":"≤ 69 dB±5","reference":"Chương V, Bảng 01, mục I.8","requirement":"≤ 69 dB±5"},{"item":"Yêu cầu chung: Nguồn khởi động","quote":"Nguồn điện 1 chiều 12/24V DC","reference":"Chương V, Bảng 01, mục I.9","requirement":"Nguồn điện 1 chiều 12/24V DC"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ Diesel công nghiệp, 4 kỳ, 4 xi-lanh thẳng hàng.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Động cơ Diesel công nghiệp, 4 kỳ, 4 xi-lanh thẳng hàng"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Lấy khí tự nhiên hoặc có bộ tăng áp (Turbocharger) tối ưu công suất và hiệu suất.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Lấy khí tự nhiên hoặc có bộ tăng áp (Turbocharger)"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Tuân thủ QCVN 19:2024/BTNMT","reference":"Chương V, Bảng 01, mục II.1","requirement":"Tuân thủ QCVN 19:2024/BTNMT"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút (rpm)","reference":"Chương V, Bảng 01, mục II.1","requirement":"1500 vòng/phút (rpm)"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, Bảng 01, mục II.1","requirement":"≥ 18:1"},{"item":"Động cơ: Công suất cực đại","quote":"Đạt tối thiểu 49 kW tại tốc độ vòng quay định mức 1500 vòng/phút","reference":"Chương V, Bảng 01, mục II.1","requirement":"Tối thiểu 49 kW tại tốc độ định mức 1500 vòng/phút"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bằng dầu nhớt thông dụng, dùng dầu nhớt bôi trơn hoặc cưỡng bức bằng bơm bánh răng, có lọc dầu bôi trơn dạng đầy đủ (Full flow) và lõi lọc thay thế được (Cartridge type).","reference":"Chương V, Bảng 01, mục II.1","requirement":"Bôi trơn bằng dầu nhớt thông dụng hoặc cưỡng bức bằng bơm bánh răng, có lọc dầu dạng đầy đủ (Full flow) và lõi lọc thay thế được (Cartridge type)"},{"item":"Động cơ: Hệ thống điều tốc","quote":"Điều tốc cơ hoặc điện tử","reference":"Chương V, Bảng 01, mục II.1","requirement":"Điều tốc cơ hoặc điện tử"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Kiểu phun trực tiếp (Direct injection).","reference":"Chương V, Bảng 01, mục II.1","requirement":"Kiểu phun trực tiếp (Direct injection)"},{"item":"Động cơ: Mức tiêu hao nhiên liệu","quote":"- Mức 100% tải: ≤ 10,5 L/h","reference":"Chương V, Bảng 01, mục II.1","requirement":"100% tải ≤ 10,5 L/h; 75% tải ≤ 9,2 L/h; 50% tải ≤ 5,8 L/h; 110% tải (quá tải) ≤ 11,9 L/h"},{"item":"Động cơ: Cơ chế làm mát","quote":"Làm mát bằng nước (tuần hoàn cưỡng bức), tích hợp két nước và quạt gió đã được nhiệt đới hóa.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Làm mát bằng nước (tuần hoàn cưỡng bức), tích hợp két nước và quạt gió đã được nhiệt đới hóa"},{"item":"Động cơ: Hệ thống khởi động, ắc quy","quote":"- Điện áp 12V DC, công suất 100AH, số lượng 01 bình;","reference":"Chương V, Bảng 01, mục II.1","requirement":"Ắc quy 12V DC, 100AH, 01 bình; sạc ắc quy khi máy chạy; sạc tĩnh tự động dùng điện lưới khi máy nghỉ; có công tắc ngắt ắc quy"},{"item":"Động cơ: Hệ thống xả, chống rung","quote":"Ống nối mềm bằng thép không gỉ, chống rung và giảm chấn cho động cơ.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Ống nối mềm bằng thép không gỉ, chống rung và giảm chấn cho động cơ"},{"item":"Đầu phát: Cấu trúc","quote":"Loại 4 cực (04-pole). Tốc độ vòng quay định mức 1500 vòng/phút ~ tần số 50Hz, kiểu kích từ không chổi than.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Loại 4 cực, 1500 vòng/phút ~ 50Hz, kích từ không chổi than"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, Bảng 01, mục II.2","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Tối thiểu lớp H (Class H)","reference":"Chương V, Bảng 01, mục II.2","requirement":"Tối thiểu lớp H (Class H)"},{"item":"Đầu phát: Kiểu cuốn dây","quote":"Bước dây 2/3 (2/3 pitch windings), giảm được biến dạng sóng sin và triệt tiêu sóng hài bậc 3.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Bước dây 2/3, giảm biến dạng sóng sin và triệt tiêu sóng hài bậc 3"},{"item":"Đầu phát: Xử lý cuộn dây","quote":"Cuộn dây stato, roto và bộ kích từ được phủ/tẩm vật liệu để chống dầu, axit và môi trường nhiệt đới ẩm tại Việt Nam.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Cuộn dây stato, roto và bộ kích từ được phủ/tẩm chống dầu, axit và môi trường nhiệt đới ẩm"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"Sai số điện áp ở trạng thải ổ định không quá ± 1%","reference":"Chương V, Bảng 01, mục II.2","requirement":"Sai số điện áp ở trạng thái ổn định không quá ± 1%"},{"item":"Đầu phát: Hệ số công suất","quote":"Cos phi = 0,8","reference":"Chương V, Bảng 01, mục II.2","requirement":"Cos phi = 0,8"},{"item":"Đầu phát: Khả năng quá tải","quote":"Chịu được quá tải 110% công suất trong vòng 1 giờ sau mỗi 12 giờ vận hành.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Chịu quá tải 110% công suất trong 1 giờ sau mỗi 12 giờ vận hành"},{"item":"Đầu phát: Khả năng ngắn mạch","quote":">300% trong vòng tối đa 20 giây","reference":"Chương V, Bảng 01, mục II.2","requirement":">300% trong tối đa 20 giây"},{"item":"Bộ điều khiển: Màn hình","quote":"Màn hình kỹ thuật số LCD, hiển thị thông số bằng số và biểu tượng trực quan.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Màn hình kỹ thuật số LCD, hiển thị thông số bằng số và biểu tượng"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"Hỗ trợ đầy đủ chế độ: Tự động (Auto), Bằng tay (Manual), Dừng (Stop), và Chạy thử (Test).","reference":"Chương V, Bảng 01, mục II.3","requirement":"Hỗ trợ Tự động (Auto), Bằng tay (Manual), Dừng (Stop), Chạy thử (Test)"},{"item":"Bộ điều khiển: Tính năng AMF","quote":"Có chức năng tự động khởi động khi mất điện lưới và tự động dừng máy khi có điện lưới trở lại (Auto Mains Failure)","reference":"Chương V, Bảng 01, mục II.3","requirement":"Tự động khởi động khi mất điện lưới, tự động dừng khi có điện lưới trở lại"},{"item":"Bộ điều khiển: Thông số hiển thị","quote":"Hiện thị đầy đủ: Điện áp (pha/dây), Dòng điện, Tần số, Hệ số công suất, Tốc độ động cơ, Áp suất dầu, Nhiệt độ nước làm mát, Điện áp ắc quy, Số giờ chạy.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Điện áp (pha/dây), dòng điện, tần số, hệ số công suất, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, điện áp ắc quy, số giờ chạy"},{"item":"Bộ điều khiển: Tính năng bảo vệ","quote":"Tự động cảnh báo và dừng máy khi: Áp suất dầu thấp, Nhiệt độ nước làm mát cao, Quá tải, Quá tốc/Thấp tốc, Thấp áp/Quá áp đầu phát, Lỗi sạc ắc quy.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Tự động cảnh báo và dừng máy khi áp suất dầu thấp, nhiệt độ nước làm mát cao, quá tải, quá tốc/thấp tốc, thấp áp/quá áp đầu phát, lỗi sạc ắc quy"},{"item":"Bộ điều khiển: Kết nối và giám sát","quote":"Hỗ trợ cổng giao tiếp USB và cổng RS485.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Hỗ trợ cổng USB và cổng RS485"},{"item":"Bộ điều khiển: Lưu trữ lịch sử","quote":"Có khả năng lưu trữ lịch sử các sự kiến và lỗi.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Lưu trữ lịch sử các sự kiện và lỗi"},{"item":"Bộ điều khiển: Cấp bảo vệ phần cứng","quote":"Chống bụi và nước tối thiểu đạt chuẩn IP65.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Chống bụi và nước tối thiểu IP65"},{"item":"Vỏ chống ồn: Vật liệu","quote":"Thép, có độ dày tối thiểu 2mm, sơn tĩnh điện.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Thép dày tối thiểu 2mm, sơn tĩnh điện"},{"item":"Vỏ chống ồn: Cách âm","quote":"Cách âm, có các cửa hút gió và thoát gió và có vách ngăn để giảm tiếng ồn.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Cách âm, có cửa hút gió và thoát gió, có vách ngăn giảm tiếng ồn"},{"item":"Vỏ chống ồn: Độ ồn","quote":"Độ ồn khi máy chạy 100% tải không vượt 69 dB(A)±5 tại khoảng cách 7m.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Khi chạy 100% tải không vượt 69 dB(A)±5 tại khoảng cách 7m"},{"item":"Khung đế và bình nhiên liệu","quote":"Làm bằng thép công nghiệp, có tích hợp sẵn bình nhiên liệu với dung tích từ 120L trở lên.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Khung đế thép công nghiệp, tích hợp bình nhiên liệu dung tích từ 120L trở lên"},{"item":"Vỏ chống ồn: An toàn vỏ","quote":"Các cửa tiếp cận phải có bản lề và trang bị khóa an toàn.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Cửa tiếp cận có bản lề và khóa an toàn"},{"item":"Vỏ chống ồn: Bảo vệ môi trường","quote":"Khe lấy gió/thoát gió phải ngăn được nước mưa và bụi xâm nhập vào trong.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Khe lấy gió/thoát gió ngăn được nước mưa và bụi xâm nhập"},{"item":"Vỏ chống ồn: Hệ thống xả","quote":"Bao gồm bộ giảm thanh bên trong hệ vỏ, phần ống thoát khói ngoài tổ máy phát.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Gồm bộ giảm thanh bên trong hệ vỏ, phần ống thoát khói ngoài tổ máy"},{"item":"Bình nhiên liệu: Van xả đáy","quote":"Bình nhiên liệu có van xả đáy để vệ sinh cặn bẩn và nước đọng.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Bình nhiên liệu có van xả đáy để vệ sinh cặn bẩn và nước đọng"},{"item":"Phạm vi lắp đặt: Vị trí và đấu nối ATS","quote":"Nhà thầu kết nối Máy phát điện với hệ thống điện tòa nhà hoàn chỉnh tại tủ ATS trước khi nghiệm thu bàn giao.","reference":"Chương V, Mục 2. Bản vẽ","requirement":"Máy phát điện 50 KVA đặt ngoài trời; nhà thầu kết nối máy với hệ thống điện tòa nhà hoàn chỉnh tại tủ ATS trước khi nghiệm thu bàn giao"},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký Biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, Mục 1, 3.b","requirement":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu bàn giao đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:31:54.169Z"}},"IB2600098464":{"u":"2026-11-02T23:25:40.768+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5.YCKT.TB1.1(7.4.26).pdf, DT HĐ - Gói thầu TB1.1 đính kèm HSMT dự án X2 (1).pdf, DT HĐ - Gói thầu TB1.1 đính kèm HSMT dự án X2.pdf), chưa phân tích cả HSMT.","Bảng gốc bị trộn dòng giữa hai cột CT1 và CT2 (trích từ PDF), nên một số trích dẫn chỉ là đoạn nằm trọn trên một dòng và có thể bị cắt ngắn so với câu đầy đủ.","Văn bản không nêu số lượng tổ máy cụ thể (chỉ có một cột cho mỗi tòa CT1 và CT2), không nêu hãng/model động cơ hay đầu phát (nhà thầu tự nêu), và không có yêu cầu về bồn nhiên liệu, ATS, tủ hòa đồng bộ, cáp riêng cho máy phát, hay mức phát thải.","Các mục khác trong bảng (thang máy, trạm xử lý nước thải, phòng cháy chữa cháy, thông gió) không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu TB1.1: Cung cấp, lắp đặt thiết bị: Phòng cháy chữa cháy, thông gió điều áp, thang máy, máy phát điện, trạm xử lý nước thải công trình nhà CT1&CT2","notifyNo":"IB2600098464","generatorCapacity":"CT1: 400/440 kVA (liên tục/dự phòng); CT2: 320/350 kVA (liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tòa CT1 - Máy phát điện diesel: Công suất tổ máy","quote":"- Công suất liên tục/dự phòng: 400/440 kVA.","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.1","requirement":"Công suất liên tục/dự phòng 400/440 kVA."},{"item":"Tòa CT2 - Máy phát điện diesel: Công suất tổ máy","quote":"- Công suất liên tục/dự phòng: 320/350 kVA.","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.1","requirement":"Công suất liên tục/dự phòng 320/350 kVA."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Điện áp, pha, tần số","quote":"230VAC/400VAC, 3 pha, 4 dây, 50Hz","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.1","requirement":"Điện áp làm việc định mức 230VAC/400VAC, 3 pha, 4 dây, 50Hz."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Nhiên liệu","quote":"- Nhiên liệu sử dụng: Diesel","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.1","requirement":"Sử dụng nhiên liệu Diesel."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Tình trạng, năm sản xuất","quote":"sản xuất từ năm 2024 trở về sau","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.1","requirement":"Thiết bị mới 100%, sản xuất từ năm 2024 trở về sau."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn ISO 8528, ISO","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.1","requirement":"Đáp ứng tiêu chuẩn ISO 8528, ISO 9001, ISO 14001 hoặc tương đương."},{"item":"Tòa CT1 và CT2 - Máy phát điện: CO, CQ","quote":"Chứng nhận CO, CQ: CO, CQ của cả tổ máy đối","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.1-C.4","requirement":"Cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ). Với động cơ, đầu phát và bảng điều khiển: CO, CQ của cả tổ máy đối với máy nhập khẩu, hoặc của từng bộ phận rời đối với máy lắp ráp trong nước."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Lắp đặt trên khung đế và phụ kiện kèm theo","quote":"hoàn chỉnh sẵn trên một khung đế chung.","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.1","requirement":"Mọi bộ phận, linh kiện, phụ kiện, phụ tùng của tổ máy đều mới 100%, lắp đặt hoàn chỉnh sẵn trên một khung đế chung. Phụ kiện nhập kèm theo máy gồm bình ắc quy, tủ đầu cực, bộ sạc ắc quy, tài liệu hướng dẫn vận hành máy."},{"item":"Tòa CT1 - Máy phát điện: Động cơ - công suất làm việc định mức","quote":"- Công suất làm việc định mức: ≥ 354 kW","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.2","requirement":"Công suất làm việc định mức từ 354 kW trở lên."},{"item":"Tòa CT2 - Máy phát điện: Động cơ - công suất làm việc định mức","quote":"- Công suất làm việc định mức: ≥ 303 kW","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.2","requirement":"Công suất làm việc định mức từ 303 kW trở lên."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Động cơ - model, thương hiệu, xuất xứ","quote":"2. Động cơ: Nhà thầu nêu rõ model/ký mã","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.2","requirement":"Nhà thầu tự nêu rõ model/ký mã hiệu/thương hiệu/nhà sản xuất/xuất xứ của động cơ. HSMT không chỉ định hãng hay model."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Động cơ - kiểu, số xy lanh","quote":"- Kiểu bố trí và số xy lanh: 4 kỳ ≥ 6 xy lanh","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.2","requirement":"Động cơ 4 kỳ, từ 6 xy lanh trở lên, nhiên liệu Diesel."},{"item":"Tòa CT1 - Máy phát điện: Động cơ - suất tiêu thụ nhiên liệu","quote":"- Suất tiêu thu nhiên liệu 100% tải : ≤85 L/h chế","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.2","requirement":"Suất tiêu thụ nhiên liệu tại 100% tải không quá 85 L/h, chế độ liên tục."},{"item":"Tòa CT2 - Máy phát điện: Động cơ - suất tiêu thụ nhiên liệu","quote":"- Suất tiêu thu nhiên liệu 100% tải : ≤70 L/h chế","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.2","requirement":"Suất tiêu thụ nhiên liệu tại 100% tải không quá 70 L/h, chế độ liên tục."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Động cơ - điều tốc, khởi động, cấp khí, làm mát","quote":"- Kiểu cấp khí: Turbo tăng áp","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.2","requirement":"Điều tốc điện tử hoặc cơ khí; khởi động bằng mô tơ khởi động; máy phát 24VDC; cấp khí turbo tăng áp; làm mát bằng nước, kết hợp quạt gió đầu trục."},{"item":"Tòa CT1 - Máy phát điện: Đầu phát điện - công suất liên tục","quote":"- Công suất liên tục: ≥400KVA","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.3","requirement":"Công suất liên tục từ 400 kVA trở lên."},{"item":"Tòa CT2 - Máy phát điện: Đầu phát điện - công suất liên tục","quote":"- Công suất liên tục: ≥320KVA","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.3","requirement":"Công suất liên tục từ 320 kVA trở lên."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Đầu phát điện - model, thương hiệu, xuất xứ","quote":"3. Đầu phát điện: Nhà thầu nêu rõ model/ký mã","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.3","requirement":"Nhà thầu tự nêu rõ model/ký mã hiệu/thương hiệu/nhà sản xuất/xuất xứ của đầu phát điện. HSMT không chỉ định hãng hay model."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Đầu phát điện - điện áp, pha, tần số, hệ số công suất","quote":"- Hệ số công suất Cosφ: 0,8","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.3","requirement":"Điện áp 230/400V; 3 pha - 4 dây; tần số 50Hz; hệ số công suất Cosφ 0,8."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Đầu phát điện - cách điện, AVR, kích từ","quote":"- Cấp cách điện: Cấp H","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.3","requirement":"Cấp cách điện H; điều chỉnh điện áp tự động AVR; tự kích từ không chổi than."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Đầu phát điện - dao động điện áp, tần số","quote":"- Điện áp dao động cho phép: ≤ ± 0,8%","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.3","requirement":"Điện áp dao động cho phép ≤ ± 0,8%; tần số dao động cho phép 0,25%."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Bảng điều khiển - bộ điều khiển","quote":"+ Bộ điều khiển AMF module","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.4","requirement":"Bảng điều khiển và hệ thống giám sát gắn trên khung thân máy; dùng bộ điều khiển AMF module (vi xử lý) và nút dừng khẩn cấp. Tự động điều khiển khởi động/tắt máy, bộ đóng ngắt và nguồn chính máy phát; giám sát lưới AC chính và tình trạng động cơ. Có đèn LED báo động và nút chọn chế độ Dừng - Bằng tay - Test - Tự động - Tắt báo động - Khởi động. Nhà thầu nêu rõ model/ký mã hiệu/thương hiệu/nhà sản xuất/xuất xứ."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Bảng điều khiển - thông số hiển thị","quote":"+ Điện áp nguồn (Ph-Ph/Ph-N)","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.4","requirement":"Hiển thị qua màn hình: điện áp (L-L / L-N), áp suất dầu động cơ (PSI-Bar), dòng điện (L1,L2,L3), nhiệt độ động cơ, tần số (Hz), điện thế acqui, giờ vận hành, điện áp nguồn (Ph-Ph/Ph-N), công suất kVA, kWh, thiết lập tỉ lệ % kW công suất máy phát."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Bảng điều khiển - cảnh báo và đèn LED","quote":"+ Nhiệt độ nước làm mát cao","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.4","requirement":"Cảnh báo: dưới/vượt tần số, điện áp bình acqui thấp/cao, lỗi khởi động và dừng máy, lỗi bộ sạc, quá dòng, dưới/vượt điện áp, áp suất dầu thấp, dừng khẩn cấp, nhiệt độ nước làm mát cao, quá tải, tải không cân bằng, lỗi nối đất. Có bốn đèn LED: nguồn chính, máy phát, nguồn chính mang tải, máy phát mang tải."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Hệ thống phụ - ống xả, chống rung, thông gió","quote":"- Hệ thống thông gió ngoài: Cửa chớp sơn tĩnh","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.5","requirement":"Ống xả, hệ thống khử rung: đế chống rung có ống mềm chống rung, bộ giảm thanh. Hệ thống thông gió ngoài: cửa chớp sơn tĩnh điện."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Hệ thống phụ - độ ồn","quote":"- Phòng chống ồn đạt: 7m 70dB","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.5","requirement":"Phòng chống ồn đạt 7m 70dB."},{"item":"Tòa CT1 và CT2 - Máy phát điện: Hệ thống phụ - ắc quy khởi động và sạc","quote":"- Hệ thống sạc ắc qui ngoài bằng điện lưới: Có","reference":"Chương V, mục III.3, Bảng thông số kỹ thuật tối thiểu, mục C.5","requirement":"Có ắc qui khởi động; có hệ thống sạc ắc qui ngoài bằng điện lưới."},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): Bảo hành","quote":"thực hiện tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng.","reference":"Chương V, mục III.3, phần \"Yêu cầu cụ thể đối với một số loại hàng hóa thiết bị\"","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng."},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): Năm sản xuất, C/O, C/Q, tài liệu kỹ thuật","quote":"- Cam kết cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy chứng","reference":"Chương V, mục III.3, phần \"Yêu cầu cụ thể đối với một số loại hàng hóa thiết bị\"","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở về sau hoặc theo quy định cụ thể của từng loại hàng. Phải nêu rõ tên, thông số kỹ thuật, năm sản xuất, model (nếu có), xuất xứ, đơn vị sản xuất hợp pháp. Cung cấp C/O và C/Q cho thiết bị nhập khẩu khi giao hàng. Có catalogue, tài liệu kỹ thuật thể hiện đầy đủ thông số."},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): Phạm vi lắp đặt","quote":"+ Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị;","reference":"Chương V, mục I.2.a","requirement":"Cung cấp, vận chuyển; bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị; hướng dẫn sử dụng vận hành và bảo trì; theo dõi vận hành, bảo trì, bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:25:39.765Z"}},"IB2600107089":{"u":"2026-11-02T23:30:47.991+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V_0001.pdf), chưa phân tích cả HSMT.","Tệp PDF là bản quét, nhiều chỗ lỗi nhận dạng ký tự. Phần ảnh két nước hiện hữu không đọc được.","Tần số tổ máy ghi \"5S0Hz\", kích thước két ghi \"2050\" và dải nhiệt độ \"40°C đến 90°C\" đọc không rõ, cần đối chiếu bản gốc.","Gói thầu chỉ cung cấp và thay két nước giải nhiệt; các thông số tổ máy là của máy hiện hữu. Văn bản không nêu alternator, bộ điều khiển, ATS, bể dầu, tiếng ồn hay tiêu chuẩn cụ thể."],"result":{"keyInfo":{"bidName":"HH-Cung cấp két nước giải nhiệt cho máy phát điện Cummins tại Khách sạn Bến Thành","notifyNo":"IB2600107089","generatorCapacity":"Tổ máy hiện hữu Cummins C1675D5A: 1675 kVA / 1340 kW dự phòng (Standby); 1500 kVA / 1200 kW chính (Prime). Gói thầu chỉ cung cấp két nước giải nhiệt thay thế, không cung cấp tổ máy."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy hiện hữu - Hãng và model","quote":"Hãng Cummins Power Generation","reference":"Chương V, mục 1.2","requirement":"Hãng Cummins Power Generation, model C1675D5A, đặt tại tầng trệt khu Executive."},{"item":"Tổ máy hiện hữu - Công suất Standby","quote":"Standby 1675 kVA / 1340 kW","reference":"Chương V, mục 1.2 (thông số tổ máy)","requirement":"1675 kVA / 1340 kW."},{"item":"Tổ máy hiện hữu - Công suất Prime","quote":"Công suất Prime 1500 kVA / 1200 kW","reference":"Chương V, mục 1.2 (thông số tổ máy)","requirement":"1500 kVA / 1200 kW."},{"item":"Tổ máy hiện hữu - Điện áp, số pha, tần số","quote":"Điện áp 220/380V — 3P — 5S0Hz","reference":"Chương V, mục 1.2 (thông số tổ máy)","requirement":"220/380V, 3 pha. Tần số ghi là \"5S0Hz\" (lỗi đọc văn bản, có thể là 50Hz)."},{"item":"Tổ máy hiện hữu - Tốc độ","quote":"Tốc độ: 1500 rpm","reference":"Chương V, mục 1.2 (thông số tổ máy)","requirement":"1500 rpm."},{"item":"Tổ máy hiện hữu - Động cơ","quote":"Động cơ Cummins KTA50 series","reference":"Chương V, mục 1.2 (thông số tổ máy)","requirement":"Động cơ Cummins KTA50 series. Phần két nước ghi động cơ Cummins Model KTA50-GS8."},{"item":"Tổ máy hiện hữu - Nhiệt độ môi trường thiết kế","quote":"Nhiệt độ môi trường thiết kế 40°C","reference":"Chương V, mục 1.2 (thông số tổ máy)","requirement":"40°C."},{"item":"Tổ máy hiện hữu - Kiểu làm mát","quote":"Radiator rời (remote radiator)","reference":"Chương V, mục 1.2 (thông số tổ máy)","requirement":"Radiator rời (remote radiator)."},{"item":"Tổ máy hiện hữu - Năm sản xuất","quote":"Năm sản xuất 2007","reference":"Chương V, mục 1.2 (thông số tổ máy)","requirement":"Năm sản xuất 2007."},{"item":"Két nước làm mát mới (1 bộ) - Model và mã phụ tùng","quote":"- Model: Nhà thầu tự đề xuất","reference":"Chương V, mục 1.2, bảng hàng hóa mục 1","requirement":"Model và mã phụ tùng do nhà thầu tự đề xuất."},{"item":"Két nước làm mát mới - Kích thước","quote":"Rộng: 2250 mm;","reference":"Chương V, mục 1.2, bảng hàng hóa mục 1; mục I.b","requirement":"Theo kích thước két nước hiện hữu, rộng 2250 mm. Kích thước còn lại bị mờ (ghi \"2050\"), không đọc chắc chắn. Nhà cung cấp tự tuyên bố phù hợp với kích thước hiện hữu."},{"item":"Két nước làm mát mới - Đường ống nước vào/ra","quote":"Có 4 đường ông ra vào nước giải nhiệt","reference":"Chương V, mục 1.2, bảng hàng hóa mục 1; mục II","requirement":"4 đường ống ra vào nước giải nhiệt: 2 đường ống phi 60 và 2 đường ống phi 76 (phần lắp đặt ghi DN 60 – DN 76, 4 đường)."},{"item":"Két nước làm mát mới - Ứng dụng","quote":"Két nước giải nhiệt cho máy","reference":"Chương V, mục 1.2, bảng hàng hóa mục 1","requirement":"Két nước giải nhiệt cho máy phát điện Cummins Model C1675D5A (động cơ Cummins Model KTA50-GS8)."},{"item":"Két nước làm mát mới - Nhiệt độ môi trường","quote":"- Nhiệt độ môi trường tiêu chuan: 40°C","reference":"Chương V, mục 1.2, bảng hàng hóa mục 1","requirement":"Thiết kế sử dụng cho nhiệt độ môi trường 40°C đến 90°C (văn bản đọc không rõ); nhiệt độ môi trường tiêu chuẩn 40°C."},{"item":"Két nước làm mát mới - Xuất xứ","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa mục 1","requirement":"Xuất xứ Châu Á (văn bản đọc là \"Châu A.\")."},{"item":"Két nước làm mát mới - Bảo hành phụ tùng","quote":"Thời gian bảo hành phụ tùng: 24 tháng","reference":"Chương V, mục 1.2, bảng hàng hóa mục 1","requirement":"24 tháng kể từ ngày ký biên bản nghiệm thu."},{"item":"Két nước làm mát mới - Năm sản xuất","quote":"Năm sản xuất từ 2026 trở về sau đối với mục Két nước làm mát.","reference":"Chương V, mục 1.2; mục 1.3.a","requirement":"Năm sản xuất từ 2026 trở về sau; toàn bộ hàng hóa mới 100%, chưa qua sử dụng."},{"item":"Két nước - Công suất giải nhiệt","quote":"Nhiệt độ nước vào: 95 —98°C","reference":"Chương V, mục 1.2, phần I.a","requirement":"Công suất tản nhiệt > 1.100 – 1.250 kW nhiệt; nước vào 95 – 98°C; nước ra 82 – 85°C; chênh nhiệt ΔT 10 – 15°C; nhiệt độ môi trường 40°C. Nhà thầu cung cấp báo cáo thuyết minh tính toán và catalogue chứng minh đáp ứng hoặc vượt yêu cầu."},{"item":"Két nước - Kết cấu và vật liệu","quote":"Loại két: Radiator công nghiệp heavy-duty","reference":"Chương V, mục 1.2, phần I.b","requirement":"Radiator công nghiệp heavy-duty; core đồng – brass hoặc nhôm công nghiệp; ống tản nhiệt flat/oval tube, hàn TIG; lá tản nhiệt fin dập sóng, mật độ > 8–10 FPI; áp suất làm việc > 15 PSI (~1 bar); chịu nhiệt > 120°C; tuổi thọ thiết kế > 20 năm."},{"item":"Két nước - Vật liệu lõi","quote":null,"reference":"Chương V, mục 1.2, phần I.b","requirement":"Phải là ống đồng chịu ăn mòn và lá đồng chịu ăn mòn."},{"item":"Két nước - Khả năng tương thích","quote":"Khả năng Tương thích: Tất cả các mặt bích kết nối và điểm lắp đặt phải khớp","reference":"Chương V, mục 1.2, phần I.b","requirement":"Tất cả mặt bích kết nối và điểm lắp đặt phải khớp hoàn hảo với các két nối động cơ Cummins KTA50-GS8 và khung bệ tổ máy hiện có."},{"item":"Két nước - Đấu nối","quote":"Mặt bích: ANSI/JIS.","reference":"Chương V, mục 1.2, phần II","requirement":"Đường nước vào/ra DN 60 – DN 76 (4 đường); mặt bích ANSI/JIS; có khớp nối mềm chống rung; hướng gió phù hợp với hiện trạng phòng máy."},{"item":"Nước làm mát (25 thùng) - Quy cách","quote":"Mã phụ tùng: CC2869 hoặc tương đương","reference":"Chương V, mục 1.2, bảng hàng hóa mục 2","requirement":"Mã phụ tùng CC2869 hoặc tương đương; dung tích 20 lít/thùng; phù hợp cả két làm mát bằng đồng và bằng nhôm; không làm thủng két nhôm; dùng 3 năm không cần thay mới."},{"item":"Phạm vi lắp đặt - Thay thế két nước","quote":"+ Đấu nối hệ thống đường ống nước, quạt làm mát, giá đỡ.","reference":"Chương V, mục 1.2; bảng hàng hóa mục 3","requirement":"Tháo dỡ két cũ và vận chuyển về kho; vận chuyển két mới đến chân công trình và đưa thủ công vào vị trí tầng trệt; lắp đặt két mới kèm nhân công, vật tư phụ (nước làm mát, phụ gia giải nhiệt, chống đóng cặn DCA65L), thử độ kín và rò rỉ; đấu nối đường ống nước, quạt làm mát, giá đỡ; chạy thử không tải và có tải. Phần nhân công thực hiện theo bảng hàng hóa mục 3 (1 gói), gồm cả tái lập mặt bằng như hiện trạng."},{"item":"Hàng hóa - Tình trạng, nguồn gốc, CO/CQ","quote":"giấy chứng nhận xuất xứ\n(CO), giấy chứng nhận chất lượng (CQ)","reference":"Chương V, mục 1.3.a","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2026 đến nay, chính hãng, nguyên đai nguyên kiện, có tem nhãn và tem bảo hành. Hàng nhập khẩu giao kèm CO, CQ hoặc chứng từ pháp lý; hàng trong nước giao kèm phiếu kiểm nghiệm hoặc giấy chứng nhận xuất xưởng."},{"item":"Hàng hóa - Tài liệu kỹ thuật","quote":"- Có catalogue kỹ thuật nêu đầy đủ thông số kỹ thuật hàng hóa","reference":"Chương V, mục 1.3.a","requirement":"Có catalogue kỹ thuật nêu đầy đủ thông số; tài liệu bằng ngoại ngữ khác tiếng Anh phải có bản dịch tiếng Việt."},{"item":"Bảo hành","quote":"Nhà thầu phải cam kết bảo hành > 24 tháng đối với tất cả hàng hóa kể từ","reference":"Chương V, mục 1.4","requirement":"Bảo hành ≥ 24 tháng cho tất cả hàng hóa kể từ ngày nghiệm thu bàn giao, theo quy định nhà sản xuất, không ít hơn 12 tháng đối với két nước làm mát; có mặt trong vòng 04 giờ sau khi nhận thông báo; khắc phục trong tối đa 24 giờ."},{"item":"Kiểm tra, thử nghiệm - Chạy thử tổ máy","quote":"2. Thử áp lực két nước: > 1.5 lần áp suất làm việc.","reference":"Chương V, mục 3, bước 3","requirement":"Lập bản vẽ shop drawing trình duyệt trước khi chế tạo; thử áp lực két nước > 1.5 lần áp suất làm việc; chạy thử tổ máy tối thiểu 30 phút không tải và 60 phút ≥ 70% tải; nhiệt độ nước làm mát khi vận hành < 95°C; lập biên bản nghiệm thu kỹ thuật và bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:30:47.051Z"}},"IB2600112737":{"u":"2026-11-02T23:27:37.934+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-May phat dien.pdf), chưa phân tích cả HSMT.","Số lượng từng hạng mục (100KVA, 200KVA) không được nêu trong văn bản; Chương V chỉ dẫn chiếu 'Phạm vi cung cấp' (không có trong phần được cung cấp).","Văn bản không nêu hãng, model cụ thể của động cơ/đầu phát; 'G7' là yêu cầu xuất xứ, không giải thích thêm trong văn bản.","Không nêu tiêu chuẩn áp dụng (ISO, IEC...) và định mức dòng của ATS ngoài việc 'phù hợp với công suất của máy phát điện'.","Bảng trong tệp PDF bị vỡ định dạng khi trích xuất (ví dụ dòng ATS và tiêu đề hạng mục); các trích dẫn lấy theo từng dòng như trong văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2600112737","generatorCapacity":"Hạng mục 1: công suất liên tục ≥100 KVA, dự phòng ≥120 KVA; Hạng mục 2: công suất liên tục ≥200KVA, dự phòng ≥230 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"phải mới 100%, sản xuất từ năm 2025 trở lại đây, chưa qua sử dụng, có nguồn gốc,","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2025 trở lại đây, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng, còn nguyên đai nguyên kiện theo quy cách đóng gói của nhà sản xuất."},{"item":"Chung - CO/CQ","quote":"- Nhà thầu cam kết Cung cấp đầy đủ Giấy chứng nhận xuất xứ (CO) đối với","reference":"Chương V, mục 1.2.1","requirement":"Cung cấp đầy đủ Giấy chứng nhận xuất xứ (CO) đối với hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng đối với hàng hóa sản xuất trong nước; cung cấp Giấy chứng nhận chất lượng (CQ) khi bàn giao."},{"item":"Chung - Vận chuyển, lắp đặt","quote":"- Yêu cầu về vận chuyển, lắp đặt: Nhà thầu phải vận chuyển bàn giao, lắp đặt","reference":"Chương V, mục 1.2.1; mục 1.1","requirement":"Nhà thầu vận chuyển, bàn giao, lắp đặt hàng hóa theo yêu cầu của Chủ đầu tư; lắp đặt đúng kỹ thuật, mỹ thuật, an toàn; nhà thầu tự chịu chi phí và rủi ro. Địa điểm thực hiện: 50 trại tạm giam, phân trại tạm giam tại công an các địa phương."},{"item":"Chung - Thương hiệu, tương đương","quote":null,"reference":"Chương V, mục 1.2.2 (Ghi chú)","requirement":"Thương hiệu, nhãn hiệu trong bảng yêu cầu chỉ mang tính minh họa; nhà thầu được chào hàng hóa khác nhưng phải có thông số, tính năng, tiêu chuẩn tương đương hoặc tốt hơn và có tài liệu chứng minh (catalogue/tài liệu kỹ thuật của hãng sản xuất máy phát điện và các thành phần chính: động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, ATS)."},{"item":"Hạng mục 1 - Máy 100KVA: Máy phát điện (tổng thể)","quote":"Công suất liên tục | ≥100 KVA","reference":"Chương V, mục 1.2.2, hạng mục 1.1","requirement":"Máy phát điện 3 pha, nhiên liệu Diesel, cấp nguồn khi điện lưới gián đoạn. Công suất liên tục ≥100 KVA; công suất dự phòng ≥120 KVA; 3 pha; điện áp 400/230V; hệ số công suất ≥0,8; tần số 50Hz; dung tích nhiên liệu ≥160 lít; xuất xứ G7."},{"item":"Hạng mục 1 - Máy 100KVA: Tính đồng bộ","quote":"Máy phát điện, động cơ, đầu phát, bảng điều khiển,","reference":"Chương V, mục 1.2.2, hạng mục 1.1","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn cùng một thương hiệu, cùng một hãng sản xuất."},{"item":"Hạng mục 1 - Máy 100KVA: Động cơ","quote":"Công suất liên tục | ≥98,6 kW","reference":"Chương V, mục 1.2.2, hạng mục 1.2","requirement":"Diesel; công suất liên tục ≥98,6 kW; dự phòng ≥108,4 kW; số xylanh ≥4; dung tích xy lanh ≥4,3 lít; tốc độ danh định ≥1500 vòng/phút; nạp khí tuabin tăng áp; điều tốc điện tử; khởi động đề điện bằng ắc quy 24V; làm mát bằng nước hoặc tương đương; tiêu hao nhiên liệu tại 100% tải ≤28,5 lít/giờ, tại 75% tải ≤22,3 lít/giờ; xuất xứ G7."},{"item":"Hạng mục 1 - Máy 100KVA: Đầu phát","quote":"Công suất dự phòng | ≥124 KVA","reference":"Chương V, mục 1.2.2, hạng mục 1.3","requirement":"Công suất liên tục ≥100 KVA; dự phòng ≥124 KVA; điện áp 400/230V; 3 pha; 4 cực; 50Hz; hệ số công suất ≥0,8; điều chỉnh điện áp bằng AVR; dao động điện áp ≤±1%; cấp cách điện cấp H trở lên; cấp bảo vệ cơ học IP23 trở lên; xuất xứ G7."},{"item":"Hạng mục 1 - Máy 100KVA: Bảng điều khiển","quote":"Màn hình hiển thị | Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2.2, hạng mục 1.4","requirement":"Màn hình hiển thị LCD hoặc tương đương; xuất xứ G7."},{"item":"Hạng mục 1 - Máy 100KVA: Vỏ chống ồn","quote":"≤72 dB(A)","reference":"Chương V, mục 1.2.2, hạng mục 1.5","requirement":"Đồng bộ kèm theo máy phát điện; độ ồn tại khoảng cách 7m, 75% công suất liên tục ≤72 dB(A); xuất xứ G7."},{"item":"Hạng mục 1 - Máy 100KVA: Bộ chuyển đổi nguồn tự động (ATS)","quote":"Kèm theo phù hợp với công suất của máy phát điện","reference":"Chương V, mục 1.2.2, hạng mục 1.6","requirement":"01 bộ ATS đi kèm, phù hợp với công suất của máy phát điện; xuất xứ G7."},{"item":"Hạng mục 1 - Máy 100KVA: Vật tư lắp đặt","quote":"Cáp điện | ≥ 3x50+1x25mm2","reference":"Chương V, mục 1.2.2 (B - Vật tư lắp đặt); mục 1.3.a","requirement":"Cáp điện ≥3x50+1x25mm2; cáp điều khiển ≥9x1.5mm2; cáp tiếp địa ≥1x25mm2; vật tư khác (đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít…) bao gồm đầy đủ. Vật tư lắp đặt phải kê khai ký mã hiệu (nếu có), hãng, xuất xứ, năm sản xuất và có catalogue."},{"item":"Hạng mục 1 - Máy 100KVA: Bảo hành","quote":"Bảo hành | ≥ 24 tháng","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Bảo hành ≥24 tháng."},{"item":"Hạng mục 2 - Máy 200KVA: Máy phát điện (tổng thể)","quote":"Công suất liên tục | ≥200KVA","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"Máy phát điện 3 pha, nhiên liệu Diesel, cấp nguồn khi điện lưới gián đoạn. Công suất liên tục ≥200KVA; dự phòng ≥230 KVA; 3 pha; điện áp 400/230V; hệ số công suất ≥0,8; tần số 50Hz; dung tích nhiên liệu ≥350 lít; xuất xứ G7."},{"item":"Hạng mục 2 - Máy 200KVA: Tính đồng bộ","quote":"Máy phát điện, động cơ, đầu phát, bảng điều khiển,","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn cùng một thương hiệu, cùng một hãng sản xuất."},{"item":"Hạng mục 2 - Máy 200KVA: Động cơ","quote":"Công suất liên tục | ≥193kW","reference":"Chương V, mục 1.2.2, hạng mục 2.2","requirement":"Diesel; công suất liên tục ≥193kW; dự phòng ≥216kW; số xylanh ≥6; dung tích xy lanh ≥8,8 lít; tốc độ danh định ≥1500 vòng/phút; nạp khí tuabin tăng áp; điều tốc điện tử; khởi động đề điện bằng ắc quy 24V; làm mát bằng nước hoặc tương đương; tiêu hao nhiên liệu tại 100% tải ≤49,3 lít/giờ, tại 75% tải ≤38,4 lít/giờ; xuất xứ G7."},{"item":"Hạng mục 2 - Máy 200KVA: Đầu phát","quote":"Công suất liên tục | ≥205KVA","reference":"Chương V, mục 1.2.2, hạng mục 2.3","requirement":"Công suất liên tục ≥205KVA; dự phòng ≥230KVA; điện áp 400/230V; 3 pha; 4 cực; 50Hz; hệ số công suất ≥0,8; điều chỉnh điện áp bằng AVR; dao động điện áp ≤±1%; cấp cách điện cấp H trở lên; cấp bảo vệ cơ học IP23 trở lên; xuất xứ G7."},{"item":"Hạng mục 2 - Máy 200KVA: Bảng điều khiển","quote":"Màn hình hiển thị | Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2.2, hạng mục 2.4","requirement":"Màn hình hiển thị LCD hoặc tương đương; xuất xứ G7."},{"item":"Hạng mục 2 - Máy 200KVA: Vỏ chống ồn","quote":"≤72 dB(A)","reference":"Chương V, mục 1.2.2, hạng mục 2.5","requirement":"Đồng bộ kèm theo máy phát điện; độ ồn tại khoảng cách 7m, 75% công suất liên tục ≤72 dB(A); xuất xứ G7."},{"item":"Hạng mục 2 - Máy 200KVA: Bộ chuyển đổi nguồn tự động (ATS)","quote":"Kèm theo phù hợp với công suất của máy phát điện","reference":"Chương V, mục 1.2.2, hạng mục 2.6","requirement":"01 bộ ATS đi kèm, phù hợp với công suất của máy phát điện; xuất xứ G7."},{"item":"Hạng mục 2 - Máy 200KVA: Vật tư lắp đặt","quote":"Cáp điện | ≥ 3x95+1x70mm2","reference":"Chương V, mục 1.2.2 (B - Vật tư lắp đặt)","requirement":"Cáp điện ≥3x95+1x70mm2; cáp điều khiển ≥9x1.5mm2; cáp tiếp địa ≥1x35mm2; vật tư khác (đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít…) bao gồm đầy đủ."},{"item":"Hạng mục 2 - Máy 200KVA: Bảo hành","quote":"Bảo hành | ≥ 24 tháng","reference":"Chương V, mục 1.2.2, hạng mục 2","requirement":"Bảo hành ≥24 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:27:37.295Z"}},"IB2600113066":{"u":"2026-11-03T23:01:28.516+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 07 - E-HSMT CHCT goi thau FTEL-2026-010 Thay the va lap dat tu ATS luan phien 2 may phat dien.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp và lắp đặt tủ ATS luân phiên cho 02 máy phát hiện hữu; Chương V không nêu công suất máy phát mới, nên generatorCapacity để null. Máy hiện hữu có công suất 8, 12 hoặc 15 kVA tùy trạm, không nêu loại dự phòng hay liên tục.","Chương V không nêu số lượng tủ ATS; bảng địa điểm có 10 trạm, mỗi trạm 2 máy phát hiện hữu.","Bảng trích từ PDF bị vỡ dòng, nên một số trích dẫn chỉ là đoạn đầu của câu. Các yêu cầu đầy đủ nằm ở phần requirement.","Chương V không nêu động cơ, đầu phát, vỏ chống ồn, bình nhiên liệu, CO/CQ hay mức ồn của máy phát."],"result":{"keyInfo":{"bidName":"FTEL-2026-010 Thay thế và lắp đặt tủ ATS luân phiên 02 máy phát điện","notifyNo":"IB2600113066","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Tủ ATS luân phiên 02 máy phát","quote":"cung cấp Tủ ATS và dịch","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp tủ ATS và dịch vụ lắp đặt, thay thế tủ ATS hiện hữu tại các trạm viễn thông tuyến trục của Công ty Cổ phần Viễn thông FPT. Bảng địa điểm liệt kê 10 trạm (Gia Phù, Kép, Đồng Lê, Lệ Thủy, Khâm Đức, Quế Sơn, Ba Vì, An Khê, Ea H’leo, Krông Nô), mỗi trạm có 2 máy phát hiện hữu (máy số 1 và máy số 2)."},{"item":"Máy phát điện hiện hữu (không thuộc phạm vi cung cấp): Hãng, model, công suất","quote":null,"reference":"Chương V, Mục 1, khoản 1 (bảng thông tin máy phát điện hiện hữu)","requirement":"Máy phát hiện hữu gồm Vietgen VGD8000H 8kVA, KBI EX18KLE 15kVA (trạm Kép), KBI EX15KLE 12kVA (trạm Đồng Lê, An Khê, Ea H’leo), KBI EX10KSE 8kVA (trạm Lệ Thủy, Krông Nô). Bộ điều khiển hiện hữu gồm BE K3, BE 142, DKG 109, EMKO, DSE 7420 MKII. Công suất khác nhau theo trạm, không nêu loại dự phòng hay liên tục."},{"item":"Tủ ATS: Hàng hóa mới","quote":"Hàng hóa phải mới 100%, chưa qua sử dụng và có thời gian sản xuất không quá 06 tháng tính từ","reference":"Chương V, Mục 1, khoản 1","requirement":"Hàng hóa phải mới 100%, chưa qua sử dụng, có thời gian sản xuất không quá 06 tháng tính từ thời điểm đóng thầu."},{"item":"Tủ ATS: Xuất xứ","quote":"Được sản xuất trong nước hoặc nhập khẩu","reference":"Chương V, Mục 1, khoản 2, mục I.1","requirement":"Được sản xuất trong nước hoặc nhập khẩu; nhà thầu phải cung cấp thông tin nhà sản xuất/mã hiệu/xuất xứ, các chứng nhận, cam kết chất lượng, tài liệu kỹ thuật."},{"item":"Tủ ATS: Điện áp định mức","quote":"230V hoặc 220V","reference":"Chương V, Mục 1, khoản 2, mục I.2","requirement":"230V hoặc 220V"},{"item":"Tủ ATS: Kích thước","quote":"450x600x300mm","reference":"Chương V, Mục 1, khoản 2, mục I.3","requirement":"Kích thước (rộng x cao x sâu) không quá 450x600x300mm"},{"item":"Tủ ATS: Vỏ tủ","quote":"Thép mạ kẽm hoặc thép sơn tĩnh điện màu ghi","reference":"Chương V, Mục 1, khoản 2, mục I.4","requirement":"Thép mạ kẽm hoặc thép sơn tĩnh điện màu ghi sáng, dày 1.5mm"},{"item":"Tủ ATS: Cửa tủ","quote":"1 lớp cửa","reference":"Chương V, Mục 1, khoản 2, mục I.5","requirement":"1 lớp cửa"},{"item":"Tủ ATS: Đấu nối tiếp mát","quote":"Có vị trí đấu nối tiếp mát vỏ tủ và cánh tủ","reference":"Chương V, Mục 1, khoản 2, mục I.6","requirement":"Có vị trí đấu nối tiếp mát vỏ tủ và cánh tủ"},{"item":"Tủ ATS: Cấp bảo vệ","quote":"≥ IP 44","reference":"Chương V, Mục 1, khoản 2, mục I.7","requirement":"≥ IP 44"},{"item":"Tủ ATS: Giao diện hiển thị","quote":"Đèn cảnh báo các pha ứng với (Điện lưới, máy","reference":"Chương V, Mục 1, khoản 2, mục I.8","requirement":"Đèn cảnh báo các pha ứng với điện lưới, máy phát 1, máy phát 2 và phụ tải"},{"item":"Tủ ATS: Đầu vào","quote":"Sử dụng cầu đấu Domino khối 2 cực 100A,","reference":"Chương V, Mục 1, khoản 2, mục I.9","requirement":"3 ngõ đầu vào (điện lưới, máy phát 1, máy phát 2). Dùng cầu đấu Domino khối 2 cực 100A, có đánh nhãn và nắp che tương ứng với từng pha đầu vào."},{"item":"Tủ ATS: Đầu ra","quote":"1 Ngõ đầu ra ( Load), sử dụng cầu đấu Domino","reference":"Chương V, Mục 1, khoản 2, mục I.10","requirement":"1 ngõ đầu ra (Load), dùng cầu đấu Domino khối 2 cực 100A, đánh nhãn tương ứng và có nắp che."},{"item":"Tủ ATS: Tiêu chuẩn đáp ứng","quote":"Đáp ứng TCVN 7994:2009 hoặc tương đương","reference":"Chương V, Mục 1, khoản 2, mục I.11","requirement":"Đáp ứng TCVN 7994:2009 hoặc tương đương"},{"item":"Tủ ATS: Kết nối chính trong tủ - cáp","quote":"Tiếp điểm kết nối cáp đồng sử dụng cáp đồng","reference":"Chương V, Mục 1, khoản 2, mục I.12","requirement":"Tiếp điểm kết nối cáp đồng dùng cáp đồng tối thiểu 16mm2, dây đồng mềm có bọc cách điện."},{"item":"Tủ ATS: Kết nối chính trong tủ - mật độ dòng","quote":"điện cho phép ≤ 4A/1mm2","reference":"Chương V, Mục 1, khoản 2, mục I.12","requirement":"Dòng điện định mức đảm bảo mật độ dòng điện cho phép ≤ 4A/1mm2"},{"item":"Tủ ATS: Kết nối chính trong tủ - đầu dây","quote":"- Các đầu dây kết nối được bọc áo cốt theo","reference":"Chương V, Mục 1, khoản 2, mục I.12","requirement":"Các đầu dây kết nối được bọc áo cốt theo màu (Pha - Đỏ, Trung tính - Đen, Tiếp đất - Vàng-Xanh)."},{"item":"Tủ ATS: Kết nối chính trong tủ - tiêu chuẩn","quote":"- Tiêu chuẩn đáp ứng: Đáp ứng theo IEC","reference":"Chương V, Mục 1, khoản 2, mục I.12","requirement":"Đáp ứng theo IEC 60439 hoặc tương đương"},{"item":"Tủ ATS: Thiết bị chuyển đổi chính - hãng","quote":"Hãng sản xuất: Socomec","reference":"Chương V, Mục 1, khoản 2, mục I.13","requirement":"Hãng sản xuất: Socomec"},{"item":"Tủ ATS: Thiết bị chuyển đổi chính - xuất xứ","quote":"Xuất sứ: Nhà thầu cung cấp thông tin","reference":"Chương V, Mục 1, khoản 2, mục I.13","requirement":"Nhà thầu cung cấp thông tin xuất xứ"},{"item":"Tủ ATS: Thiết bị chuyển đổi chính - số cực","quote":"Số cực: 2 cực","reference":"Chương V, Mục 1, khoản 2, mục I.13","requirement":"2 cực"},{"item":"Tủ ATS: Thiết bị chuyển đổi chính - dòng điện định mức","quote":"Dòng điện định mức: 80A","reference":"Chương V, Mục 1, khoản 2, mục I.13","requirement":"80A"},{"item":"Tủ ATS: Thiết bị chuyển đổi chính - vận hành tay","quote":"Có cần gạt bằng tay khi vận hành tại chế độ","reference":"Chương V, Mục 1, khoản 2, mục I.13","requirement":"Có cần gạt bằng tay khi vận hành ở chế độ manual và có thể tháo rời"},{"item":"Tủ ATS: Thiết bị chuyển đổi chính - tiêu chuẩn","quote":"- IEC60947-6-1 ATSE","reference":"Chương V, Mục 1, khoản 2, mục I.13","requirement":"IEC60947-6-1 ATSE; IEC 60947-3; GB 14048-11, hoặc tương đương"},{"item":"Tủ ATS: Yêu cầu khác - bảo vệ đèn cảnh báo","quote":"Có CB bảo vệ cho đèn cảnh báo trên tủ","reference":"Chương V, Mục 1, khoản 2, mục I.14","requirement":"Có CB bảo vệ cho đèn cảnh báo trên tủ"},{"item":"Tủ ATS: Yêu cầu khác - dây cấp điện cho đèn","quote":"Dây cấp điện cho đèn cần đi trong ống xoắn","reference":"Chương V, Mục 1, khoản 2, mục I.14","requirement":"Dây cấp điện cho đèn đi trong ống xoắn trắng hoặc nẹp mỏ cò chống cháy"},{"item":"Tủ ATS: Bảo hành","quote":"Bảo hành tối thiểu 24 tháng","reference":"Chương V, Mục 1, khoản 2, mục I.14","requirement":"Bảo hành tối thiểu 24 tháng"},{"item":"Tủ ATS: Thay thế phụ tùng trong bảo hành","quote":"Nhà cung cấp phải đảm bảo thay thế cho Chủ đầu tư trong vòng tối đa 48 giờ cho bất cứ loại phụ tùng","reference":"Chương V, Mục 1, khoản 1","requirement":"Thay thế cho chủ đầu tư trong vòng tối đa 48 giờ cho bất cứ loại phụ tùng nào trong thời gian bảo hành (thời gian có thể thỏa thuận lại theo khu vực)."},{"item":"Lắp đặt: Nhân sự thi công","quote":"Có chứng chỉ an toàn điện","reference":"Chương V, Mục 1, khoản 2, mục II.15","requirement":"Có chứng chỉ an toàn điện"},{"item":"Lắp đặt: Kết nối và cài đặt điều khiển","quote":"Chuẩn bị đầy đủ công cụ dụng cụ thực hiện kết","reference":"Chương V, Mục 1, khoản 2, mục II.16","requirement":"Chuẩn bị đầy đủ công cụ dụng cụ thực hiện kết nối và lắp đặt"},{"item":"Điều khiển: Chuyển trạng thái khi mất điện lưới sang máy phát","quote":"Khi mất điện lưới: máy phát 1 và máy phát 2","reference":"Chương V, Mục 1, khoản 2, mục III.17","requirement":"Khi mất điện lưới, máy phát 1 và máy phát 2 chạy luân phiên theo thời gian cài đặt; có thể cài đặt thứ tự luân phiên chạy máy phát từ xa. Nhà thầu thuyết minh phương án kỹ thuật."},{"item":"Điều khiển: Chuyển trạng thái giữa 2 máy phát","quote":"phát sinh lỗi tự động chuyển sang máy phát","reference":"Chương V, Mục 1, khoản 2, mục III.18","requirement":"Khi mất điện lưới, máy phát đang chạy phát sinh lỗi thì tự động chuyển sang máy phát còn lại; có thể cài đặt thứ tự luân phiên chạy máy phát từ xa. Nhà thầu thuyết minh phương án kỹ thuật."},{"item":"Điều khiển: Điều khiển và giám sát từ xa","quote":"- Cài đặt thông số máy phát điện cho ATS hoạt","reference":"Chương V, Mục 1, khoản 2, mục III.19","requirement":"Cài đặt thông số máy phát điện cho ATS hoạt động từ xa; khi điều khiển từ xa các máy phát điện, ATS vẫn hoạt động bình thường. Nhà thầu thuyết minh phương án kỹ thuật."},{"item":"Đào tạo và hỗ trợ kỹ thuật","quote":"Nhà cung cấp phải cam kết đào tạo vận hành, bảo trì, bảo dưỡng cho cán bộ kỹ thuật của chủ đầu","reference":"Chương V, Mục 1, khoản 1","requirement":"Cam kết đào tạo vận hành, bảo trì, bảo dưỡng cho cán bộ kỹ thuật của chủ đầu tư; hỗ trợ kỹ thuật 24/7, nhân sự onsite trong giờ hành chính."},{"item":"Kiểm tra và thử nghiệm","quote":"Theo kịch bản thống nhất giữa Chủ đầu tư và Nhà","reference":"Chương V, Mục 3","requirement":"Theo kịch bản thống nhất giữa chủ đầu tư và nhà thầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:01:27.929Z"}},"IB2600115755":{"u":"2026-11-03T16:55:59.906+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Chương V là yêu cầu sửa chữa lớn hai tổ máy hiện hữu (thay vật tư, phụ tùng), không phải cung cấp tổ máy mới; các thông số động cơ và đầu phát là hiện trạng thiết bị.","Chương V không nêu chế độ công suất liên tục hay dự phòng (prime/standby), mức tiêu thụ nhiên liệu theo tải khác ngoài 219,26 g/kWh, tiêu chuẩn khí thải, vỏ cách âm và độ ồn, bình nhiên liệu, ATS, cáp.","Chương V ghi G1 vận hành 9.687 giờ và G2 vận hành 10.128 giờ tính đến ngày 12/01/2026; đoạn tóm tắt này không đưa vào mục kỹ thuật vì không phải yêu cầu đối với hàng hóa chào thầu.","Bảng vật tư G1 và G2 có hàng chỉ nêu 'Ron két nước' mà không có mã số (mục 47), và đơn vị tính ở hai bảng khác nhau (G1 dùng 'pcs', G2 dùng 'Cái'); chỉ trích một số dòng làm ví dụ, danh mục đầy đủ xem bảng gốc."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư, phụ tùng, thi công sửa chữa và mua bảo hiểm công trình “Sửa chữa lớn máy phát điện Cummins G1, G2 nhà máy điện An hội năm 2026”","notifyNo":"IB2600115755","generatorCapacity":"2 x 1.600 kW (Cummins G1, G2); không nêu rõ chế độ chạy liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy G1 và G2: Công suất tổ máy","quote":"Tổ máy phát điện Cummins G1, G2 - 1.600 kW vận hành ổn định, cải thiện công suất","reference":"Chương V, mục II (Mục tiêu công việc)","requirement":"Hai tổ máy phát điện Cummins G1 và G2, mỗi tổ máy 1.600 kW; đây là máy hiện hữu cần sửa chữa lớn, không phải cung cấp máy mới."},{"item":"Máy G1 và G2: Động cơ - model","quote":"Model: Cummins - QSK60;","reference":"Chương V, mục I.A.1.1 và I.B.1.1","requirement":"Động cơ diesel Cummins QSK60. Số serial động cơ: G1 là 33231832, G2 là 33231831."},{"item":"Máy G1 và G2: Động cơ - xuất xứ, năm sản xuất","quote":"Nước sản xuất: Anh Quốc;","reference":"Chương V, mục I.A.1.1 và I.B.1.1","requirement":"Động cơ sản xuất tại Anh Quốc, năm sản xuất 4/2023, đưa vào vận hành 7/2023."},{"item":"Máy G1 và G2: Động cơ - công suất","quote":"Công suất: 1.915 kW;","reference":"Chương V, mục I.A.1.1 và I.B.1.1","requirement":"Công suất động cơ 1.915 kW."},{"item":"Máy G1 và G2: Động cơ - kiểu, tốc độ, số xi lanh","quote":"Tốc độ: 1500 V/phút, Số cylinder: 16 bố trí hình chữ V;","reference":"Chương V, mục I.A.1.1 và I.B.1.1","requirement":"Động cơ 4 thì, tốc độ 1500 vòng/phút, 16 xi lanh bố trí hình chữ V."},{"item":"Máy G1 và G2: Động cơ - turbo tăng áp, điều tốc, làm mát","quote":"Loại turbo tăng áp: loại kép;","reference":"Chương V, mục I.A.1.1 và I.B.1.1","requirement":"Turbo tăng áp loại kép, điều tốc ECM, giải nhiệt bằng két nước."},{"item":"Máy G1 và G2: Động cơ - nhớt sử dụng","quote":"Nhớt sử dụng: SAE 15W-40 API CI-4.","reference":"Chương V, mục I.A.1.1 và I.B.1.1","requirement":"Nhớt SAE 15W-40 API CI-4."},{"item":"Máy G1 và G2: Đầu phát - hãng, model, xuất xứ","quote":"Model: P1734G1.","reference":"Chương V, mục I.A.1.2 và I.B.1.2","requirement":"Đầu phát Stamford (Romania), model P1734G1, sản xuất 2020, vận hành từ 01/2021. Số serial: G1 là C201400925, G2 là C201400926."},{"item":"Máy G1 và G2: Đầu phát - công suất","quote":"Công suất: 1.760 kW;","reference":"Chương V, mục I.A.1.2 và I.B.1.2","requirement":"Công suất đầu phát 1.760 kW."},{"item":"Máy G1 và G2: Đầu phát - tần số, hệ số công suất","quote":"Tần số: 50 HZ;","reference":"Chương V, mục I.A.1.2 và I.B.1.2","requirement":"Tần số 50 Hz, cos φ 0,8."},{"item":"Máy G1 và G2: Đầu phát - số pha, kiểu đấu dây","quote":"Số pha: 3; kiểu đấu dây: hình Y;","reference":"Chương V, mục I.A.1.2 và I.B.1.2","requirement":"3 pha, đấu hình Y."},{"item":"Máy G1 và G2: Đầu phát - điện áp, dòng điện","quote":"Điện áp: 400 V;","reference":"Chương V, mục I.A.1.2 và I.B.1.2","requirement":"Điện áp 400 V, dòng điện 3.175 A."},{"item":"Máy G1 và G2: Đầu phát - kích thích","quote":"Điện áp kích thích: 60 V;","reference":"Chương V, mục I.A.1.2 và I.B.1.2","requirement":"Điện áp kích thích 60 V, dòng điện kích thích 3,8 A."},{"item":"Máy G1 và G2: Đầu phát - cấp cách điện","quote":"Cấp cách điện: H;","reference":"Chương V, mục I.A.1.2 và I.B.1.2","requirement":"Cấp cách điện H."},{"item":"Máy G1 và G2: Đầu phát - AVR","quote":"Bộ điều chỉnh điện áp đầu cực: AVR MX321;","reference":"Chương V, mục I.A.1.2 và I.B.1.2","requirement":"Bộ điều chỉnh điện áp đầu cực AVR MX321."},{"item":"Máy G1 và G2: Suất hao dầu hiện tại","quote":"- Suất hao dầu: Suất hao dầu mức 100% tải: 219,26 g/kWh.","reference":"Chương V, mục I.B.3 (G1 ở mục I.A.3)","requirement":"Suất hao dầu hiện tại ở mức 100% tải là 219,26 g/kWh."},{"item":"Máy G1 và G2: Công suất sau sửa chữa (mục tiêu)","quote":"+ Công suất: 1.200 – 1.300 kW","reference":"Chương V, mục II (Mục tiêu công việc)","requirement":"Công suất mục tiêu sau sửa chữa 1.200 – 1.300 kW; suất hao dầu ở 100% tải 219,26 g/kWh."},{"item":"Máy G1 và G2: Cam kết công suất khả dụng sau sửa chữa","quote":"khả dụng ≥ 90% công suất định mức và công suất phát liên tục 12 giờ/ngày phải đạt tối","reference":"Chương V, mục II và III.1.b","requirement":"Công suất khả dụng ≥ 90% công suất định mức; công suất phát liên tục 12 giờ/ngày tối thiểu 75% công suất định mức, ở chế độ suất tiêu hao nhiên liệu ≤ 219,26 gam/kWh."},{"item":"Máy G1 và G2: Chạy thử nghiệm thu","quote":"+ Hai bên sẽ tiến hành kiểm tra toàn bộ thông số máy phát điện chạy trong 12h","reference":"Chương V, mục V.3","requirement":"Kiểm tra toàn bộ thông số máy phát điện chạy 12 giờ với tải 70% - 90% công suất định mức, kết hợp nghiệm thu suất tiêu hao nhiên liệu 219,26 gam/kWh."},{"item":"Máy G1: Vật tư, phụ tùng thay thế (bảng danh mục)","quote":"1 | Bộ kit Xi-lanh | 4089143 | Bộ | 16","reference":"Chương V, mục III.1.c.2 (bảng máy G1, serial 33231832)","requirement":"Bảng 47 mục vật tư kèm mã số và số lượng, ví dụ bộ kit xi-lanh mã 4089143 số lượng 16 bộ; nhớt Cummins 15W-40 thùng 18 lít mã 875714 số lượng 22 thùng. Phải đúng mã cơ phận."},{"item":"Máy G2: Vật tư, phụ tùng thay thế (bảng danh mục)","quote":"49 | Ron các-te ngắn | 3332085 | Cái | 2","reference":"Chương V, mục III.1.c.2 (bảng máy G2, serial 33231831)","requirement":"Bảng 51 mục vật tư kèm mã số và số lượng, gần giống G1 và thêm các mục 49-51 (ron các-te ngắn mã 3332085 số lượng 2, ron các te dài mã 4101379 số lượng 1, ron đường hút bơm mã 3089891 số lượng 1)."},{"item":"Vật tư thay thế: chính hãng, đúng chủng loại, mã cơ phận","quote":"- Vật tư, phụ tùng đưa vào sửa chữa thay thế mới phải là chính hãng, đúng chủng","reference":"Chương V, mục II (Mục tiêu công việc)","requirement":"Vật tư, phụ tùng thay mới phải chính hãng, đúng chủng loại, mã cơ phận, nhà sản xuất và nước sản xuất, hoặc tương đương tốt hơn."},{"item":"Vật tư thay thế: mới 100%","quote":"- Hàng hóa chào thầu là hàng hóa mới 100% chưa qua sử dụng, phải được sản xuất","reference":"Chương V, mục III.1.c.2","requirement":"Hàng hóa chào thầu mới 100%, chưa qua sử dụng, sản xuất tại cơ sở có chứng chỉ hệ thống quản lý chất lượng quốc tế hoặc quốc gia."},{"item":"Vật tư thay thế: xuất xứ, CO, CQ","quote":"- Cung cấp đầy đủ hồ sơ chứng minh nguồn gốc xuất xứ (CO, CQ), tài liệu kỹ thuật,","reference":"Chương V, mục II.2.2","requirement":"Cung cấp hồ sơ chứng minh nguồn gốc xuất xứ (CO, CQ), tài liệu kỹ thuật, catalogue và chứng chỉ chất lượng."},{"item":"Bảo hành sau sửa chữa tổ máy","quote":"phải cam kết bảo hành tổ máy phát điện sau sửa chữa trong thời gian tối thiểu 36 tháng","reference":"Chương V, mục III.1.j","requirement":"Bảo hành tổ máy sau sửa chữa tối thiểu 36 tháng hoặc 4.320 giờ vận hành, kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng, tùy điều kiện nào đến trước."},{"item":"Phạm vi lắp đặt, sửa chữa","quote":"Nhà thầu thực hiện toàn bộ công việc của gói thầu, bao gồm cung cấp vật tư, phụ","reference":"Chương V, mục II.2 (Phạm vi công việc)","requirement":"Cung cấp vật tư, phụ tùng, sửa chữa, lắp đặt, hiệu chỉnh, chạy thử và bàn giao; nhiên liệu và nhớt chạy rà, thử tải do Chủ đầu tư cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T16:55:58.948Z"}},"IB2600116950":{"u":"2026-11-02T23:30:07.232+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về Kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu còn có máy biến thế 5.000 kVA (mục 2.3.a), không phải thiết bị máy phát điện nên không liệt kê.","Văn bản không nêu hãng, model, số xi lanh, mức tiêu hao nhiên liệu, khí thải, AVR hay cáp; các dòng 'Nước sản xuất', 'Độ biến thiên điện', 'Bảng điều khiển' và 'Vỏ cách âm' bị ngắt dòng trong bản trích nên trường quote chỉ lấy phần nằm trọn trên một dòng.","Công suất dự phòng (≥ 1800 kVA) lớn hơn công suất danh nghĩa của bộ (1.700 kVA) theo đúng văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu MB-03: Máy biến thế và máy phát điện","notifyNo":"IB2600116950","generatorCapacity":"Công suất dự phòng ≥ 1800 kVA; công suất liên tục ≥ 1700 kVA (1 bộ máy phát điện 1.700 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1.700 kVA: Số lượng và phạm vi cung cấp","quote":"Máy phát điện 1.700 kVA bao gồm:","reference":"Chương V, mục 1.3","requirement":"01 bộ máy phát điện 1.700 kVA gồm: tổ máy phát điện trần nhập khẩu đồng bộ, động cơ, đầu phát, bộ điều khiển, phụ kiện tiêu chuẩn, bồn chứa nhiên liệu, vỏ cách âm."},{"item":"Máy phát điện 1.700 kVA: Công suất dự phòng","quote":"Công suất dự phòng | : ≥ 1800 kVA","reference":"Chương V, mục 2.3.b","requirement":"≥ 1800 kVA"},{"item":"Máy phát điện 1.700 kVA: Công suất liên tục","quote":"Công suất liên tục | : ≥ 1700 kVA","reference":"Chương V, mục 2.3.b","requirement":"≥ 1700 kVA"},{"item":"Máy phát điện 1.700 kVA: Nước sản xuất động cơ và đầu phát","quote":"Nước sản xuất động cơ và","reference":"Chương V, mục 2.3.b","requirement":"EU/ G7"},{"item":"Máy phát điện 1.700 kVA: Lắp đặt","quote":"Lắp đặt | : Trong nhà","reference":"Chương V, mục 2.3.b","requirement":"Trong nhà"},{"item":"Máy phát điện 1.700 kVA: Số pha","quote":"Số pha | : 3 pha","reference":"Chương V, mục 2.3.b","requirement":"3 pha"},{"item":"Máy phát điện 1.700 kVA: Tần số danh định","quote":"Tần số danh định | : 50 Hz","reference":"Chương V, mục 2.3.b","requirement":"50 Hz"},{"item":"Máy phát điện 1.700 kVA: Điện áp danh định","quote":"Điện áp danh định | : 0,4 kV","reference":"Chương V, mục 2.3.b","requirement":"0,4 kV"},{"item":"Máy phát điện 1.700 kVA: Chế độ tự động khởi động","quote":"Chế độ tự động khởi động | : Có","reference":"Chương V, mục 2.3.b","requirement":"Có"},{"item":"Máy phát điện 1.700 kVA: Động cơ - bộ truyền động","quote":"Bộ truyền động | : Diesel","reference":"Chương V, mục 2.3.b","requirement":"Diesel"},{"item":"Máy phát điện 1.700 kVA: Động cơ - tốc độ","quote":"Tốc độ động cơ | : 1500 rpm","reference":"Chương V, mục 2.3.b","requirement":"1500 rpm"},{"item":"Máy phát điện 1.700 kVA: Động cơ - kiểu phun nhiên liệu","quote":"Kiểu phun nhiên liệu | : Trực tiếp","reference":"Chương V, mục 2.3.b","requirement":"Trực tiếp"},{"item":"Máy phát điện 1.700 kVA: Động cơ - bộ điều tốc","quote":"Bộ điều tốc | : Điện tử","reference":"Chương V, mục 2.3.b","requirement":"Điện tử"},{"item":"Máy phát điện 1.700 kVA: Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát | : Bộ tản nhiệt với quạt làm mát","reference":"Chương V, mục 2.3.b","requirement":"Bộ tản nhiệt với quạt làm mát"},{"item":"Máy phát điện 1.700 kVA: Đầu phát - loại","quote":"Loại đầu phát | : Không chổi than, tự động điều chỉnh điện áp","reference":"Chương V, mục 2.3.b","requirement":"Không chổi than, tự động điều chỉnh điện áp"},{"item":"Máy phát điện 1.700 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện | : F","reference":"Chương V, mục 2.3.b","requirement":"F"},{"item":"Máy phát điện 1.700 kVA: Đầu phát - tổ nối dây","quote":"Tổ nối dây | : Hình sao","reference":"Chương V, mục 2.3.b","requirement":"Hình sao"},{"item":"Máy phát điện 1.700 kVA: Hệ số công suất","quote":"Hệ số công suất | : 0,8","reference":"Chương V, mục 2.3.b","requirement":"0,8"},{"item":"Máy phát điện 1.700 kVA: Đầu phát - độ biến thiên điện","quote":"≤ 5% TCVN 7909:2020 (tương đương IEC","reference":"Chương V, mục 2.3.b","requirement":"≤ 5% TCVN 7909:2020 (tương đương IEC 61000-3-3), IEC 60034-1"},{"item":"Máy phát điện 1.700 kVA: Bảng điều khiển","quote":"Có màn hình LCD thể hiện đầy đủ thông tin,","reference":"Chương V, mục 2.3.b","requirement":"Có màn hình LCD thể hiện đầy đủ thông tin, điện áp, dòng điện, điện năng tiêu thụ, tra cứu lịch sử chạy máy, thông tin vận hành, điều khiển; có khả năng kết nối thiết bị bên ngoài để cài đặt thông số."},{"item":"Máy phát điện 1.700 kVA: Cấp bảo vệ","quote":"Cấp bảo vệ tối thiểu | : IP 22","reference":"Chương V, mục 2.3.b","requirement":"Tối thiểu IP 22"},{"item":"Máy phát điện 1.700 kVA: Vỏ cách âm và độ ồn","quote":"Đạt tiêu chuẩn 80 dB ở khoảng","reference":"Chương V, mục 2.3.b","requirement":"Dạng thùng container đồng bộ theo máy, 4 cửa thao tác, tiêu âm bằng bông thủy tinh, kết hợp vải chống cháy và tôn đột lỗ lớp ngoài cùng; đạt 80 dB ở khoảng cách 7m khi máy hoạt động; khung thép định hình chịu lực; trang bị nút nhấn tắt khẩn cấp ngoài thân máy."},{"item":"Máy phát điện 1.700 kVA: Điều khiển","quote":"Thiết bị có chức năng điều khiển từ xa","reference":"Chương V, mục 2.3.b","requirement":"Thiết bị có chức năng điều khiển từ xa (ATS) và điều khiển tại chỗ."},{"item":"Máy phát điện 1.700 kVA: Bồn nhiên liệu","quote":"+ Bồn dầu để thiết bị hoạt động 100% công suất trong tối thiểu 10h;","reference":"Chương V, mục 2.3.b","requirement":"Bồn dầu để thiết bị hoạt động 100% công suất trong tối thiểu 10h; van cấp dầu, van hồi, van xả đáy,…"},{"item":"Máy phát điện 1.700 kVA: Thiết bị kèm theo","quote":"+ Hệ thống ắc quy cho khởi động;","reference":"Chương V, mục 2.3.b","requirement":"Hệ thống ắc quy cho khởi động; bộ sạc ắc quy từ điện lưới; bộ cao su giảm chấn; ống xả giảm thanh; bộ dụng cụ sửa chữa cơ bản; phụ kiện tiêu chuẩn; hệ thống thoát khói."},{"item":"Máy phát điện 1.700 kVA: Tiêu chuẩn","quote":"ISO 8528-1","reference":"Chương V, mục 2.3.b","requirement":"ISO 8528-1 (yêu cầu cơ bản của tổ máy phát điện xoay chiều dẫn động bằng động cơ đốt trong); quản lý chất lượng ISO 9001:2015."},{"item":"Máy phát điện 1.700 kVA: Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa, phụ kiện kèm theo mới 100% và","reference":"Chương V, mục 2.1","requirement":"Mới 100%, đóng gói theo tiêu chuẩn của nhà sản xuất; nhà thầu nêu rõ nguồn gốc xuất xứ, nhà sản xuất, ký mã hiệu, nhãn hiệu."},{"item":"Máy phát điện 1.700 kVA: Điều kiện làm việc","quote":"Nhiệt độ môi trường: 20ºC - 45ºC;","reference":"Chương V, mục 2.2","requirement":"Nhiệt độ môi trường 20ºC - 45ºC; lắp đặt trong nhà."},{"item":"Máy phát điện 1.700 kVA: Phạm vi lắp đặt","quote":"Toàn bộ phần nền, bệ móng thiết bị không thuộc phạm vi gói thầu này","reference":"Chương V, mục 1.3","requirement":"Nhà thầu chịu chi phí vận chuyển, bốc dỡ, lắp đặt, thí nghiệm, kiểm tra chạy thử nghiệm và nghiệm thu theo quy định, tiêu chuẩn kỹ thuật an toàn của Việt Nam; phần nền, bệ móng không thuộc gói thầu (đã có sẵn)."},{"item":"Máy phát điện 1.700 kVA: Bảo hành","quote":"Theo tiêu chuẩn của nhà sản xuất nhưng không nhỏ","reference":"Chương V, mục 3","requirement":"Theo tiêu chuẩn của nhà sản xuất nhưng không nhỏ hơn 12 tháng kể từ ngày nghiệm thu thiết bị đưa vào sử dụng."},{"item":"Máy phát điện 1.700 kVA: Chứng từ CO/CQ","quote":"Bản gốc Chứng nhận chất lượng (C/Q) do nhà sản xuất phát hành;","reference":"Chương V, mục 5.2","requirement":"Bản gốc C/Q do nhà sản xuất phát hành; với thiết bị nhập khẩu có bản gốc C/O do phòng thương mại nước xuất khẩu phát hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:30:06.734Z"}},"IB2600118095":{"u":"2026-11-02T23:29:13.71+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Máy phát điện.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng/xuất xứ cụ thể của động cơ và đầu phát (chỉ có model động cơ V2203-EB hoặc V2203-KB), không nêu tiêu chuẩn kỹ thuật cụ thể, không có ATS hay cáp điện.","Dòng 'Số lượng bình ắc quy: 12- 60x1' được chép nguyên văn, không diễn giải thêm.","Thông số kỹ thuật chi tiết nằm trong mục 2.2; mục 3 chỉ là tiêu chí đánh giá nên chỉ trích những phần liên quan đến bảo hành và giấy tờ xuất xứ."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện cho phòng giao dịch Kỳ Anh - VietinBank Chi nhánh Hà Tĩnh","notifyNo":"IB2600118095","generatorCapacity":"20 kVA liên tục (16 kW); 22 kVA dự phòng (17,6 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 20kVA: Số lượng và phạm vi","quote":"Máy phát điện 20kVA (Bao gồm cung cấp và lắp đặt)","reference":"Chương V, mục 1 - Quy mô gói mua sắm","requirement":"01 máy, bao gồm cung cấp và lắp đặt"},{"item":"Máy phát điện 20kVA: Model tổ máy","quote":"- Model: DCA-25ESK-DA","reference":"Chương V, mục 2.2, STT 1","requirement":"Model DCA-25ESK-DA"},{"item":"Máy phát điện 20kVA: Chất lượng","quote":"- Chất lượng: Mới 100%","reference":"Chương V, mục 2.2, STT 1; mục 2.1","requirement":"Mới 100%, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng, đúng chủng loại"},{"item":"Máy phát điện 20kVA: Công suất liên tục","quote":"- Công suất liên tục: 20kVA (16KW)","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"20kVA (16KW)"},{"item":"Máy phát điện 20kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 22kVA (17,6KW)","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"22kVA (17,6KW)"},{"item":"Máy phát điện 20kVA: Điện áp, số pha","quote":"- Điện áp: 380/220V 3 pha – 4 dây","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"380/220V, 3 pha - 4 dây"},{"item":"Máy phát điện 20kVA: Tần số","quote":"- Tần số: 50Hz","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"50Hz"},{"item":"Máy phát điện 20kVA: Hệ số công suất","quote":"- Hệ số công suất: 0.8","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"0.8"},{"item":"Máy phát điện 20kVA: Ổn định điện áp","quote":"- Ổn định điện áp: ±0.5%","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"±0.5%"},{"item":"Máy phát điện 20kVA: Bộ điều chỉnh điện áp (AVR)","quote":"- Ổn áp: AVR","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"Ổn áp AVR"},{"item":"Máy phát điện 20kVA: Kích thích đầu phát","quote":"- Kích thích: Không chổi than, từ trường quay (kèm theo AVR)","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"Không chổi than, từ trường quay (kèm theo AVR)"},{"item":"Máy phát điện 20kVA: Cấp cách điện đầu phát","quote":"- Cấp cách điện: F","reference":"Chương V, mục 2.2, STT 1 - Đầu phát","requirement":"Cấp F"},{"item":"Máy phát điện 20kVA: Động cơ - model","quote":"- Model: V2203-EB hoặc V2203-KB","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"V2203-EB hoặc V2203-KB"},{"item":"Máy phát điện 20kVA: Động cơ - kiểu","quote":"- Kiểu: Thẳng hàng, Bơm trực tiếp","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"Thẳng hàng, bơm trực tiếp"},{"item":"Máy phát điện 20kVA: Động cơ - công suất ra định mức và tốc độ","quote":"- Công suất ra định mức: 18.4 kW/1500 v/p","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"18.4 kW/1500 v/p"},{"item":"Máy phát điện 20kVA: Động cơ - số xi lanh, đường kính x hành trình","quote":"- Số xi lanh - Đường kính x hành trình: 4 – 87x92.4 (mm)","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"4 xi lanh; 87x92.4 (mm)"},{"item":"Máy phát điện 20kVA: Động cơ - dung tích","quote":"- Dung tích: 2.197L","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"2.197L"},{"item":"Máy phát điện 20kVA: Động cơ - loại nhiên liệu","quote":"- Loại diesel: ASTM No.2 hoặc tương đương","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"Diesel ASTM No.2 hoặc tương đương"},{"item":"Máy phát điện 20kVA: Động cơ - tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu: 3.9 L/h","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"3.9 L/h"},{"item":"Máy phát điện 20kVA: Động cơ - dung tích nhớt cacte","quote":"- Nhớt cate: 7.6 L","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"7.6 L"},{"item":"Máy phát điện 20kVA: Động cơ - dung tích làm mát","quote":"- Dung tích làm mát: 7.9 L","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"7.9 L"},{"item":"Máy phát điện 20kVA: Ắc quy","quote":"- Số lượng bình ắc quy: 12- 60x1","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"12-60x1"},{"item":"Máy phát điện 20kVA: Thùng nhiên liệu","quote":"- Dung tích thùng dầu theo máy: 62L","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"Dung tích thùng dầu theo máy 62L"},{"item":"Máy phát điện 20kVA: Độ ồn (động cơ)","quote":"- Độ ồn cách 7m: 61.7 dB","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"61.7 dB cách 7m"},{"item":"Máy phát điện 20kVA: Tủ điều khiển - chức năng vận hành và đo lường","quote":"Dễ dàng vận hành và kiểm soát vận hành của máy, đồng hồ tốc độ, vôn, ampe xoay chiều, đèn báo, công tắc chuyển đổi pha vôn và ampe, công tắc chuyển làm việc song song đơn, áp tô mát bảo vệ quá dòng, ngắn dòng, đóng cắt, đèn tủ điều khiển, núm điều chỉnh điện áp, đồng tần số, tay điều chỉnh tốc độ, đèn sấy, công tắc ắc quy, công tắc dừng khẩn cấp, công tắc khởi động, đèn cảnh báo, đồng ampe nạp, đồng hồ áp lực nhớt, đồng hồ nước làm mát.","reference":"Chương V, mục 2.2, STT 1 - Tủ điều khiển","requirement":"Dễ vận hành và kiểm soát; có đồng hồ tốc độ, vôn, ampe xoay chiều, đèn báo, công tắc chuyển đổi pha vôn và ampe, công tắc chuyển làm việc song song đơn, áp tô mát bảo vệ quá dòng, ngắn dòng, đóng cắt, đèn tủ điều khiển, núm điều chỉnh điện áp, đồng tần số, tay điều chỉnh tốc độ, đèn sấy, công tắc ắc quy, công tắc dừng khẩn cấp, công tắc khởi động, đèn cảnh báo, đồng ampe nạp, đồng hồ áp lực nhớt, đồng hồ nước làm mát"},{"item":"Máy phát điện 20kVA: Tủ điều khiển - cảnh báo và bảo vệ","quote":"Cảnh báo áp lực dầu thấp, nhiệt độ nước làm mát cao, quá dòng, mức nhiên liệu thấp, tắc bầu lọc khí, ngắt tải khi quá dòng. Dừng máy khi áp lực nhớt thấp, nhiệt độ nước làm mát cao, dừng khẩn cấp.","reference":"Chương V, mục 2.2, STT 1 - Tủ điều khiển","requirement":"Cảnh báo: áp lực dầu thấp, nhiệt độ nước làm mát cao, quá dòng, mức nhiên liệu thấp, tắc bầu lọc khí; ngắt tải khi quá dòng. Dừng máy khi: áp lực nhớt thấp, nhiệt độ nước làm mát cao, dừng khẩn cấp"},{"item":"Máy phát điện 20kVA: Vỏ cách âm - độ ồn","quote":"- Vỏ cách âm tiêu chuẩn khắt khe Nhật Bản đi theo máy độ ồn 61.7 dB(A) cách 7m ở tốc độ 1500v/p.","reference":"Chương V, mục 2.2, STT 1 - Vỏ cách âm","requirement":"Vỏ cách âm đi kèm máy, độ ồn 61.7 dB(A) cách 7m ở tốc độ 1500v/p"},{"item":"Máy phát điện 20kVA: Vỏ cách âm - so sánh","quote":"- Độ cách âm tốt hơn bất cứ máy phát điện nào của các hãng khác.","reference":"Chương V, mục 2.2, STT 1 - Vỏ cách âm","requirement":"Độ cách âm tốt hơn bất cứ máy phát điện nào của các hãng khác"},{"item":"Máy phát điện 20kVA: Kích thước","quote":"- Kích thước (DxRxC): 1540 x 650 x 900 (mm)","reference":"Chương V, mục 2.2, STT 1 - Kích thước, trọng lượng","requirement":"1540 x 650 x 900 (mm) (DxRxC)"},{"item":"Máy phát điện 20kVA: Trọng lượng","quote":"- Trọng lượng khô: 591 Kg","reference":"Chương V, mục 2.2, STT 1 - Kích thước, trọng lượng","requirement":"Trọng lượng khô 591 Kg"},{"item":"Máy phát điện 20kVA: Phụ kiện đi kèm","quote":"* Phụ kiện đi kèm: Máy được trang bị đầy đủ phụ kiện máy phát nạp, ắc quy, dây cáp nối ắc quy, giá đỡ ắc quy, aptomat bảo vệ MCCB, vỏ cách âm, ống pô giảm âm chung cư, nước làm mát, dầu bôi trơn, thùng dầu diesel chạy máy, bản hướng dẫn vận hành.","reference":"Chương V, mục 2.2, STT 1 - Phụ kiện","requirement":"Trang bị đầy đủ phụ kiện: máy phát nạp, ắc quy, dây cáp nối ắc quy, giá đỡ ắc quy, aptomat bảo vệ MCCB, vỏ cách âm, ống pô giảm âm chung cư, nước làm mát, dầu bôi trơn, thùng dầu diesel chạy máy, bản hướng dẫn vận hành"},{"item":"Máy phát điện 20kVA: Bảo hành","quote":"- Bảo hành hàng hóa: 24 tháng.","reference":"Chương V, mục 2.2, STT 1; mục 3.3","requirement":"24 tháng; thời hạn bảo hành ≥ 24 tháng kể từ khi nghiệm thu và bàn giao"},{"item":"Máy phát điện 20kVA: Giấy tờ xuất xứ, chất lượng (CO/CQ)","quote":"+ Có cam kết cung cấp đầy đủ giấy chứng nhận nguồn gốc xuất xứ hàng hóa, giấy chứng nhận chất lượng hàng hóa","reference":"Chương V, mục 3.1","requirement":"Cam kết cung cấp đầy đủ giấy chứng nhận nguồn gốc xuất xứ và giấy chứng nhận chất lượng hàng hóa"},{"item":"Máy phát điện 20kVA: Phạm vi lắp đặt","quote":"Hàng hóa phải được vận chuyển, bốc xếp và lắp đặt theo đúng vị trí, yêu cầu của chủ đầu tư;","reference":"Chương V, mục 2.1","requirement":"Vận chuyển, bốc xếp và lắp đặt đúng vị trí, yêu cầu của chủ đầu tư; thời gian thực hiện không quá 05 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:29:12.817Z"}},"IB2600121532":{"u":"2026-11-03T16:56:00.343+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 20263101528728_muc 3. yêu cầu kỹ thuật (suacuoi).pdf, Chuong V. Yeu cau ky thuat (suacuoi).doc), chưa phân tích cả HSMT.","Gói thầu là vật tư, phụ tùng (bơm nước biển, cánh bơm, phớt, dây đai, van) cho máy chính và tổ máy phát điện Cummins, không phải mua tổ máy phát điện; không có thông số công suất kVA/kW của tổ máy, nên generatorCapacity = null.","Công suất 1000 BHB (KTA38M) và 850 bhb (KTA38M1) là của máy chính, ghi trong tiêu đề hạng mục; không phải công suất tổ máy phát.","Danh sách serial của máy chính KTA50-M2 (hạng mục I) và KTA38M1 (hạng mục III) bị cắt cụt trong văn bản gốc.","Bơm nước biển MDKBW ghi hai trọng lượng khác nhau (1.95 kg và 2.4 kg) trong cùng một mục.","Chương V không nêu bảo hành cụ thể (chỉ 'tối thiểu theo yêu cầu của E-HSMT'); mức ≥ 24 tháng lấy từ tiêu chuẩn đánh giá kỹ thuật (Mục 3).","Không có thông số về động cơ, đầu phát, bộ điều khiển, ATS, vỏ cách âm, bình nhiên liệu hay tiêu chuẩn kỹ thuật cụ thể."],"result":{"keyInfo":{"bidName":"MS01-TTh: Mua vật tư, phụ tùng máy chính, máy phát điện Cummins","notifyNo":"IB2600121532","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa cung cấp cho gói thầu đảm bảo tính đồng bộ và mới 100% chưa qua sử dụng, có xuất xứ rõ ràng, năm sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 1.2.1, Stt 1","requirement":"Toàn bộ hàng hóa đồng bộ, mới 100%, chưa qua sử dụng, xuất xứ rõ ràng, sản xuất từ năm 2024 trở lại đây."},{"item":"Chung - Xuất xứ","quote":"nhà thầu chỉ được đề xuất 01 xuất xứ hàng hoá tương ứng","reference":"Chương V, mục 1.2.1, Stt 1","requirement":"Mỗi danh mục hàng hóa chỉ được đề xuất 01 xuất xứ."},{"item":"Chung - Chính hãng","quote":"Có cam kết tất cả các hàng hóa (vật tư, phụ tùng) là chính hãng,","reference":"Mục 3 (tiêu chuẩn đánh giá về kỹ thuật), tiêu chí 1.2","requirement":"Tất cả hàng hóa (vật tư, phụ tùng) là chính hãng, phù hợp lắp đặt đồng bộ cho các máy chính, máy phát điện Cummins thuộc gói thầu."},{"item":"Chung - CO/CQ","quote":"Chứng nhận xuất xứ (C/O)","reference":"Mục 3 (tiêu chuẩn đánh giá về kỹ thuật), tiêu chí 1.1","requirement":"Hàng nhập khẩu bàn giao C/O, C/Q hoặc văn bản xác nhận/cam kết chất lượng của hãng sản xuất hoặc đại diện ủy quyền tại Việt Nam; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt có xác nhận."},{"item":"Chung - Bảo hành","quote":"Tất cả hàng hóa và phụ kiện kèm theo được bảo hành ≥ 24 tháng","reference":"Mục 3 (tiêu chuẩn đánh giá về kỹ thuật), tiêu chí 3.1","requirement":"Hàng hóa và phụ kiện bảo hành tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao, trong đó bảo hành theo tiêu chuẩn nhà sản xuất tối thiểu 12 tháng."},{"item":"Chung - Tài liệu kỹ thuật chứng minh","quote":"Nhà thầu có thể chào thầu hàng hóa có thông số tương đương hoặc cao hơn so với yêu cầu.","reference":"Chương V, mục 1.2.2 (Ghi chú)","requirement":"Nhà thầu lập bảng thông số hàng hóa dự thầu, kèm catalô chính hãng; được chào hàng tương đương hoặc cao hơn."},{"item":"Hạng mục I - Máy chính Cummins KTA50-M2: Bơm nước biển","quote":"Lưu lượng: khoảng 1.136-1.514 lít/phút tuỳ thuộc tốc độ động cơ","reference":"Chương V, mục 1.2.2, hạng mục I, STT 1","requirement":"Bơm tự mồi; thân đồng chống ăn mòn nước biển, trục và chi tiết chịu lực bằng thép không gỉ/inox; lưu lượng khoảng 1.136-1.514 lít/phút tùy tốc độ động cơ; áp suất tối đa khoảng 3.3 bar; cổng mặt bích (thường 4-6 inch); dẫn động trực tiếp từ động cơ; kích thước D38 x R25 x C20 cm; trọng lượng 62.3 kg."},{"item":"Hạng mục I - Máy chính Cummins KTA50-M2: Cụm cánh bơm nước biển","quote":"Cánh cao su, trụ bằng đồng chịu nước biển","reference":"Chương V, mục 1.2.2, hạng mục I, STT 2","requirement":"Cánh cao su, trụ bằng đồng chịu nước biển, lắp tại buồng phụ của bơm nước biển, thường 12-16 cánh."},{"item":"Hạng mục I - Máy chính Cummins KTA50-M2: Bộ phớt bơm nước biển","quote":"Chịu áp suất: lên đến ~4 bar","reference":"Chương V, mục 1.2.2, hạng mục I, STT 3","requirement":"Phớt cơ khí; chịu áp suất lên đến ~4 bar; chịu nhiệt trong môi trường nước biển lên đến 80-100°C tùy điều kiện; trọng lượng khoảng 1.5 kg."},{"item":"Hạng mục I - Máy chính Cummins KTA50-M2: Van hằng nhiệt nước làm mát","quote":"Nhiệt độ hoat động từ 0-60 độ C","reference":"Chương V, mục 1.2.2, hạng mục I, STT 4","requirement":"Điều chỉnh lưu lượng nước làm mát đến bộ tản nhiệt; nhiệt độ hoạt động 0-60 độ C; chất liệu thép nhẹ hoặc hợp kim chống ăn mòn."},{"item":"Hạng mục I - Máy chính Cummins KTA50-M2: Dây cô roa lai quạt gió","quote":"Chiều dài hiệu quả: Khoảng 1905 mm","reference":"Chương V, mục 1.2.2, hạng mục I, STT 5","requirement":"Dây đai chữ V đa rãnh, thường 23 rãnh; chiều dài hiệu quả khoảng 1905 mm; cao su chịu nhiệt, mài mòn, dầu mỡ, nhiệt độ động cơ lên đến 120-150°C; trọng lượng khoảng 1.1 kg."},{"item":"Hạng mục I - Máy chính Cummins KTA50-M2: Van ngắt nhiên liệu","quote":"Điện áp 24 VDC","reference":"Chương V, mục 1.2.2, hạng mục I, STT 6","requirement":"Van điện từ, điện áp 24 VDC; trọng lượng 0.85 kg; kiểm soát dòng nhiên liệu từ bình chứa đến bơm cao áp; vật liệu hợp kim chịu áp suất cao, chống ăn mòn nhiên liệu diesel; kích thước đóng gói tham khảo khoảng 117 x 73 x 76 mm."},{"item":"Hạng mục II - Máy chính Cummins KTA38M (công suất 1000 BHB): Bơm nước biển","quote":"Loại bơm: Tự mồi","reference":"Chương V, mục 1.2.2, hạng mục II, STT 7","requirement":"Bơm tự mồi; kích thước D38 x R25 x C20 cm; vật liệu đồng; trọng lượng 60 kg; thân bơm đồng chống ăn mòn nước biển, trục inox cao cấp; dẫn động trực tiếp từ động cơ."},{"item":"Hạng mục II - Máy chính Cummins KTA38M (công suất 1000 BHB): Cụm cánh bơm nước biển","quote":"Cánh bơm nước biển bằng cao su, trụ bằng đồng thau chịu môi trường nước biển","reference":"Chương V, mục 1.2.2, hạng mục II, STT 8","requirement":"Cánh cao su, trụ đồng thau chịu nước biển; vật liệu bronze cao cấp; loại cánh quạt ly tâm nhiều cánh cong; thiết kế cho động cơ dung tích 19-38 lít; trọng lượng khoảng 4 kg."},{"item":"Hạng mục II - Máy chính Cummins KTA38M (công suất 1000 BHB): Bộ phớt bơm nước biển","quote":"Phớt kín nước bơm nước biển, loại phớt cơ khí","reference":"Chương V, mục 1.2.2, hạng mục II, STT 9","requirement":"Phớt cơ khí; vật liệu đồng thau chống ăn mòn nước biển, chịu mài mòn cao; trọng lượng khoảng 1.5 kg."},{"item":"Hạng mục II - Máy chính Cummins KTA38M (công suất 1000 BHB): Dây cô roa lai quạt gió","quote":"Chiều dài hiệu quả: Khoảng 2235 mm","reference":"Chương V, mục 1.2.2, hạng mục II, STT 10","requirement":"Dây đai chữ V, V-Ribbed 23 rãnh; chiều dài hiệu quả khoảng 2235 mm; chiều rộng khoảng 81 mm; cao su chịu nhiệt 120-150°C; trọng lượng khoảng 0.9-1.05 kg."},{"item":"Hạng mục II - Máy chính Cummins KTA38M (công suất 1000 BHB): Van ngắt nhiên liệu","quote":"Điện áp hoạt động: 24V DC","reference":"Chương V, mục 1.2.2, hạng mục II, STT 11","requirement":"Van điện từ, có điện mở van chạy máy, mất điện đóng van tắt máy; điện áp 24V DC; hợp kim chịu áp suất cao, chống ăn mòn nhiên liệu diesel; trọng lượng khoảng 1.0 kg."},{"item":"Hạng mục III - Máy chính Cummins KTA38M1 (công suất 850 bhb): Bơm nước biển","quote":"Loại bơm: tự mồi","reference":"Chương V, mục 1.2.2, hạng mục III, STT 12","requirement":"Bơm tự mồi; kích thước D38 x R25 x C20 cm; vật liệu đồng; trọng lượng 60 kg; thân đồng chống ăn mòn, trục inox cao cấp; dẫn động trực tiếp từ động cơ."},{"item":"Hạng mục III - Máy chính Cummins KTA38M1 (công suất 850 bhb): Cụm cánh bơm nước biển","quote":"Cánh bơm nước biển bằng cao su, trụ bằng đồng thau chịu môi trường nước biển","reference":"Chương V, mục 1.2.2, hạng mục III, STT 13","requirement":"Cánh cao su, trụ đồng thau chịu nước biển; bronze cao cấp; cánh quạt ly tâm nhiều cánh cong; phù hợp dung tích 19-38 lít; trọng lượng khoảng 4 kg."},{"item":"Hạng mục III - Máy chính Cummins KTA38M1 (công suất 850 bhb): Bộ phớt bơm nước biển","quote":"Phớt kín nước bơm nước biển, loại phớt cơ khí","reference":"Chương V, mục 1.2.2, hạng mục III, STT 14","requirement":"Phớt cơ khí; đồng thau chống ăn mòn nước biển; trọng lượng khoảng 1.5 kg."},{"item":"Hạng mục III - Máy chính Cummins KTA38M1 (công suất 850 bhb): Dây cô roa lai quạt gió","quote":"Chiều dài hiệu quả: Khoảng 2030 mm","reference":"Chương V, mục 1.2.2, hạng mục III, STT 15","requirement":"Dây đai chữ V bằng cao su, V-Ribbed 23 rãnh; chiều dài hiệu quả khoảng 2030 mm; chịu nhiệt 120-150°C; trọng lượng khoảng 1.2 kg."},{"item":"Hạng mục III - Máy chính Cummins KTA38M1 (công suất 850 bhb): Van ngắt nhiên liệu","quote":"Điện áp hoạt động: 24V DC","reference":"Chương V, mục 1.2.2, hạng mục III, STT 16","requirement":"Van điện từ, có điện mở van, mất điện đóng van; điện áp 24V DC; trọng lượng khoảng 1.0 kg."},{"item":"Hạng mục IV - Tổ máy phát điện chính 6B-CP: Bơm nước biển","quote":"Cổng hút (Inlet Port): Khoảng 2 inch (50.8 mm).","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 17","requirement":"Bơm ly tâm tự mồi dẫn động bằng pulley/belt từ động cơ, thân đồng chống ăn mòn nước biển; cổng hút khoảng 2 inch (50.8 mm); cổng xả khoảng 1-3/4 inch (44.45 mm); trọng lượng khoảng 20 kg."},{"item":"Hạng mục IV - Tổ máy phát điện chính 6B-CP: Bộ phớt bơm nước biển","quote":"Bao gồm vòng bi, phớt, gioăng","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 18","requirement":"Bộ kit gồm vòng bi, phớt, gioăng; gioăng cao su cao cấp; trọng lượng khoảng 0.5 lbs (0.23 kg)."},{"item":"Hạng mục V - Tổ máy phát điện chính 6C-CP: Bơm nước biển","quote":"Lưu lượng: khoảng 150-300 GPM tùy tốc độ.","reference":"Chương V, mục 1.2.2, hạng mục V, STT 19","requirement":"Bơm bánh răng, tự mồi, vật liệu đồng; kích thước đầu ra 1 .3/4\"; lưu lượng khoảng 150-300 GPM tùy tốc độ; dẫn động bằng động cơ (thường pulley); trọng lượng khoảng 7.9 kg."},{"item":"Hạng mục V - Tổ máy phát điện chính 6C-CP: Bộ phớt bơm nước biển","quote":"Vật liệu: gioăng cao su chịu nhiệt.","reference":"Chương V, mục 1.2.2, hạng mục V, STT 20","requirement":"Gồm seal cơ khí, o-ring, vòng bi, phớt, gioăng; gioăng cao su chịu nhiệt; trọng lượng khoảng 3.5 kg."},{"item":"Hạng mục VI - Tổ máy phát điện sinh hoạt CUMINS ONAN MDKDN: Bơm nước biển","quote":"Lưu lượng: khoảng 50-100 GPM tùy tốc độ","reference":"Chương V, mục 1.2.2, hạng mục VI, STT 21","requirement":"Bơm tự mồi, kiểu kết nối ống dẫn; thân bronze cao cấp, trục inox chịu nước biển; lưu lượng khoảng 50-100 GPM tùy tốc độ; dẫn động trực tiếp; trọng lượng khoảng 7 kg."},{"item":"Hạng mục VI - Tổ máy phát điện sinh hoạt CUMINS ONAN MDKDN: Bộ phớt bơm nước biển","quote":"Thành phần chính trong kit: Bao gồm vòng bi, phớt, gioăng","reference":"Chương V, mục 1.2.2, hạng mục VI, STT 22","requirement":"Kit gồm vòng bi, phớt, gioăng; gioăng cao su chịu dầu/mặn; trọng lượng khoảng 0.5 kg."},{"item":"Hạng mục VII - Tổ máy phát điện sinh hoạt CUMINS ONAN MDKBW: Bơm nước biển","quote":"Cổng kết nối: 3/8 inch (cả inlet và outlet).","reference":"Chương V, mục 1.2.2, hạng mục VII, STT 23","requirement":"Bơm cánh quạt cao su neoprene tự mồi (khả năng mồi lên đến 15 feet), kiểu kết nối ống dẫn; thân đồng chống ăn mòn, trục inox; cổng kết nối 3/8 inch (inlet và outlet); lưu lượng khoảng 50-100 GPM tùy tốc độ; dẫn động bằng pulley/dây đai; trọng lượng khoảng 1.95 kg (mục khác ghi khoảng 2.4 kg)."},{"item":"Hạng mục VII - Tổ máy phát điện sinh hoạt CUMINS ONAN MDKBW: Bộ phớt bơm nước biển","quote":"Vật liệu: gioăng làm từ cao su chịu nhiệt/mặn.","reference":"Chương V, mục 1.2.2, hạng mục VII, STT 24","requirement":"Gồm vòng bi, phớt, gioăng; gioăng cao su chịu nhiệt/mặn; trọng lượng khoảng 0.8 kg."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T16:55:59.977Z"}},"IB2600126365":{"u":"2026-11-03T16:57:41.995+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT gói thầu 08-2026-Codien.rar), chưa phân tích cả HSMT.","Yêu cầu kỹ thuật chi tiết (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ, độ ồn, bình nhiên liệu, ATS, cáp, xuất xứ, năm sản xuất, tiêu chuẩn...) nằm ở Phụ lục 1, còn phương pháp kiểm tra nằm ở Phụ lục 2; cả hai không có trong văn bản được cung cấp.","Văn bản chỉ nêu '2.400kW' công suất liên tục, không nêu kVA; chưa rõ 2.400kW là công suất của mỗi hệ thống hay của cả cụm.","Tiêu đề trong văn bản là 'CHƯƠNG III. YÊU CẦU VỀ KỸ THUẬT', không phải Chương V; các tham chiếu theo mục và khoản của văn bản."],"result":{"keyInfo":{"bidName":"08-2026-Codien: Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện công suất liên tục 2.400kW","notifyNo":"IB2600126365","generatorCapacity":"Công suất liên tục 2.400kW; 15 hệ thống (Phần 1: 09 hệ thống, Phần 2: 06 hệ thống)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Công suất và số lượng","quote":"liên tục 2.400kW cấp nguồn cho cụm IT (phòng máy tầng 2, 3, 4): 09 hệ","reference":"Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Hệ thống máy phát điện công suất liên tục 2.400kW cấp nguồn cho cụm IT (phòng máy tầng 2, 3, 4): 09 hệ thống, loại lắp đặt trong nhà tại tầng 1, 2 - Tổng trạm An Khánh."},{"item":"Phần 2 - Công suất và số lượng (lắp đặt trong nhà)","quote":"liên tục 2.400kW cấp nguồn cho cụm Chiller: 03 hệ thống, loại lắp đặt","reference":"Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Hệ thống máy phát điện công suất liên tục 2.400kW cấp nguồn cho cụm Chiller: 03 hệ thống, loại lắp đặt trong nhà tại tầng 1, 2."},{"item":"Phần 2 - Số lượng (lắp đặt ngoài trời)","quote":"trong nhà tại tầng 1, 2 và 03 hệ thống, loại lắp đặt ngoài trời tại tầng mái","reference":"Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"03 hệ thống loại lắp đặt ngoài trời tại tầng mái - Tổng trạm An Khánh."},{"item":"Toàn gói - Tổng số hệ thống","quote":"- | Phạm vi cung cấp: Cung cấp, lắp đặt vật tư, thiết bị 15 hệ thống máy phát điện","reference":"Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Cung cấp, lắp đặt vật tư, thiết bị 15 hệ thống máy phát điện công suất liên tục 2.400kW tại Tổng trạm An Khánh."},{"item":"Toàn gói - Chất lượng điện áp, tần số","quote":"• Không đáp ứng tiêu chuẩn điện áp (±0,5% điện áp định mức) hoặc tần số","reference":"Mục 1, khoản 3.3, b.2","requirement":"Tổ máy phải đáp ứng tiêu chuẩn điện áp (±0,5% điện áp định mức) và tần số (±0,5% tần số định mức); không đáp ứng được xếp vào sự cố nghiêm trọng."},{"item":"Toàn gói - Thư xác nhận Uptime Institute","quote":"công suất DCP của hãng đáp ứng yêu cầu vận hành liên tục không giới hạn theo tiêu","reference":"Mục 1, khoản 2.2","requirement":"Thư xác nhận kỹ thuật do Uptime Institute ban hành, xác nhận máy phát điện công suất DCP của hãng đáp ứng yêu cầu vận hành liên tục không giới hạn theo tiêu chuẩn Tier III/IV."},{"item":"Toàn gói - Chứng chỉ ISO","quote":"- | Chứng chỉ ISO của nhà máy sản xuất hàng hóa chào thầu còn hạn tính đến thời","reference":"Mục 1, khoản 2.2","requirement":"Chứng chỉ ISO của nhà máy sản xuất hàng hóa chào thầu còn hạn tính đến thời điểm đóng thầu."},{"item":"Toàn gói - Phạm vi lắp đặt","quote":"- | Thực hiện lắp đặt hoàn chỉnh hàng hóa, bao gồm toàn bộ thiết bị và phụ kiện","reference":"Mục 1, khoản 4 (Yêu cầu khác)","requirement":"Lắp đặt hoàn chỉnh hàng hóa, bao gồm toàn bộ thiết bị và phụ kiện liên quan theo thiết kế lắp đặt chi tiết đã được phê duyệt."},{"item":"Toàn gói - Bảo hành","quote":"- | Thời gian bảo hành: Tối thiểu 1.825 ngày (5 năm) hoặc 1.000 giờ vận hành tùy","reference":"Mục 1, khoản 3.3, a","requirement":"Bảo hành tối thiểu 1.825 ngày (5 năm) hoặc 1.000 giờ vận hành, tùy điều kiện nào đến trước, cho toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC)."},{"item":"Toàn gói - Bảo trì, bảo dưỡng","quote":"Nhà thầu phải chịu trách nhiệm thực hiện bảo trì, bảo dưỡng thiết bị trong thời","reference":"Mục 1, khoản 3.3, d","requirement":"Nhà thầu thực hiện bảo trì, bảo dưỡng thiết bị trong thời gian bảo hành; nội dung chi tiết theo Mục 3 - Phụ lục 1."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T16:57:41.606Z"}},"IB2600128010":{"u":"2026-11-02T23:26:13.766+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp ChUONG V-YEU CAU KY THUAT GOI THAU MAY PHAT DIEN.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng từng loại máy (250 kVA và 500 kVA).","Nhiều dòng chỉ yêu cầu 'Nêu cụ thể' (hãng, model, xuất xứ, năm sản xuất, số xi lanh, kích thước, trọng lượng): nhà thầu tự điền, văn bản không cho giá trị cụ thể.","Bảng 500 kVA ghi công suất tối đa ≥ 550 kVA / 440kW, cùng 440kW với công suất liên tục, đúng như văn bản.","Văn bản không nêu cáp, tiêu chuẩn kỹ thuật cụ thể (số hiệu TCVN/IEC/ISO) hay phạm vi lắp đặt chi tiết ngoài việc lắp đặt, chạy thử."],"result":{"keyInfo":{"bidName":"Trang bị TSCĐ 2026 - Hạng mục Máy phát điện dự phòng hạ áp","notifyNo":"IB2600128010","generatorCapacity":"250 kVA (liên tục ≥ 250 kVA, tối đa ≥ 275 kVA) và 500 kVA (liên tục ≥ 500 Kva / 440kW, tối đa ≥ 550 kVA); số lượng từng loại không nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 250 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha","reference":"Phụ lục, Bảng 250 kVA, mục I.1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 250kVA, 3 pha"},{"item":"Máy 250 kVA: Tình trạng","quote":"Mới 100%","reference":"Phụ lục, Bảng 250 kVA, mục I.5","requirement":"Mới 100%"},{"item":"Máy 250 kVA: Công suất liên tục","quote":"≥ 250 kVA","reference":"Phụ lục, Bảng 250 kVA, mục I.6","requirement":"≥ 250 kVA"},{"item":"Máy 250 kVA: Công suất tối đa","quote":"≥ 275 kVA","reference":"Phụ lục, Bảng 250 kVA, mục I.7","requirement":"≥ 275 kVA"},{"item":"Máy 250 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục, Bảng 250 kVA, mục I.8","requirement":"≥ 0,8"},{"item":"Máy 250 kVA: Điện áp định mức, tần số","quote":"380V/220V","reference":"Phụ lục, Bảng 250 kVA, mục I.9, I.11","requirement":"Điện áp 380V/220V; tần số 50Hz"},{"item":"Máy 250 kVA: Tốc độ vòng quay","quote":"≤ 1500 vòng/phút","reference":"Phụ lục, Bảng 250 kVA, mục I.10","requirement":"≤ 1500 vòng/phút"},{"item":"Máy 250 kVA: Tiêu hao nhiên liệu","quote":"≤ 60 lít/giờ","reference":"Phụ lục, Bảng 250 kVA, mục I.13, I.14","requirement":"100% tải ≤ 60 lít/giờ; 50% tải ≤ 36 lít/giờ"},{"item":"Máy 250 kVA: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Phụ lục, Bảng 250 kVA, mục I.15","requirement":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Máy 250 kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện","reference":"Phụ lục, Bảng 250 kVA, mục I.16","requirement":"Xử lý bề mặt bằng hóa chất chống ôxy hóa và sơn tĩnh điện"},{"item":"Máy 250 kVA: Nhiên liệu, thời gian chạy liên tục","quote":"Dầu Diezel","reference":"Phụ lục, Bảng 250 kVA, mục I.17, I.18","requirement":"Dầu Diesel; thời gian chạy liên tục không hạn chế"},{"item":"Máy 250 kVA: Dung tích bình nhiên liệu","quote":"≥ 500 lít","reference":"Phụ lục, Bảng 250 kVA, mục I.19","requirement":"≥ 500 lít"},{"item":"Máy 250 kVA: Động cơ - công suất","quote":"≥ 250 kVA/200kW","reference":"Phụ lục, Bảng 250 kVA, mục II.6, II.7","requirement":"Liên tục ≥ 250 kVA/200kW; tối đa ≥ 275 kVA/220kW"},{"item":"Máy 250 kVA: Động cơ - loại, nhiên liệu, điều tốc","quote":"Diesel 4 kỳ","reference":"Phụ lục, Bảng 250 kVA, mục II.8-II.10","requirement":"Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử"},{"item":"Máy 250 kVA: Động cơ - hãng, model, xuất xứ, số xi lanh, năm sản xuất","quote":"Nêu cụ thể","reference":"Phụ lục, Bảng 250 kVA, mục II.1-II.5, II.11, II.13, II.14","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh; tình trạng mới 100%"},{"item":"Máy 250 kVA: Động cơ - tốc độ, khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Phụ lục, Bảng 250 kVA, mục II.12, II.15","requirement":"Tốc độ quay ≤ 1500 vòng/phút; tiêu chuẩn khí thải phù hợp với điều kiện của Việt Nam"},{"item":"Máy 250 kVA: Động cơ - nạp khí, khởi động, làm mát","quote":"Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","reference":"Phụ lục, Bảng 250 kVA, mục II.16-II.18","requirement":"Turbo tăng áp; khởi động bằng môtơ kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió"},{"item":"Máy 250 kVA: Độ ồn","quote":"≤ 70±5dB","reference":"Phụ lục, Bảng 250 kVA, mục II.19","requirement":"≤ 70±5dB cách 7 mét, không vật chắn"},{"item":"Máy 250 kVA: Đầu phát điện","quote":"Cấp H","reference":"Phụ lục, Bảng 250 kVA, mục III.1-III.13","requirement":"380V/220V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự kích từ, tự động điều chỉnh điện áp; ≥ 250 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút; hãng, model, xuất xứ, năm sản xuất nêu cụ thể, mới 100%"},{"item":"Máy 250 kVA: Bộ điều khiển - chung","quote":"Kỹ thuật số","reference":"Phụ lục, Bảng 250 kVA, mục IV.1-IV.6","requirement":"Mới 100%; nguyên lý kỹ thuật số; hãng, model, xuất xứ, năm sản xuất nêu cụ thể; bảng điều khiển dễ thấy, dễ thao tác, gắn trên máy phát, có đèn chiếu sáng"},{"item":"Máy 250 kVA: Bộ điều khiển - chức năng","quote":"+ Kết hợp được với tủ ATS.","reference":"Phụ lục, Bảng 250 kVA, mục IV.7","requirement":"Kết hợp tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ làm việc, lập trình; điều khiển từ xa qua Internet/3G, đọc thông số"},{"item":"Máy 250 kVA: Bộ điều khiển - đo lường, bảo vệ, cổng giao tiếp","quote":"+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.","reference":"Phụ lục, Bảng 250 kVA, mục IV.8-IV.9","requirement":"Đo giờ vận hành, số lần khởi động, nhật ký lỗi, công suất, điện áp, dòng điện, hệ số công suất, tần số, tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ/áp suất bôi trơn, mức nhiên liệu. Bảo vệ quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước quá cao, áp lực dầu thấp, vượt tốc, tần số cao/thấp, mức nhiên liệu thấp, lệch điện áp giữa các pha. Cổng kết nối từ xa, USB, cổng đọc dữ liệu động cơ"},{"item":"Máy 250 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Phụ lục, Bảng 250 kVA, mục V.1-V.9","requirement":"Thép dày ≥ 2mm sơn tĩnh điện; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu; hãng, model, xuất xứ, năm sản xuất nêu cụ thể"},{"item":"Máy 250 kVA: Tủ ATS","quote":"≥ 400A","reference":"Phụ lục, Bảng 250 kVA, mục VI.1-VI.11","requirement":"Dòng tải định mức ≥ 400A; 220/380V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; đấu nối đồng bộ với phần động lực và bộ điều khiển, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới; hãng, model, xuất xứ, năm sản xuất nêu cụ thể"},{"item":"Máy 250 kVA: Phụ kiện kèm theo","quote":"Bộ giảm âm và bồn nhiên liệu","reference":"Phụ lục, Bảng 250 kVA, mục VII.1-VII.2","requirement":"Có bình ắc quy (gồm dây và cọc); có bộ giảm âm và bồn nhiên liệu"},{"item":"Máy 500 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 500kVA, 03 pha","reference":"Phụ lục, Bảng 500 kVA, mục I.1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 500kVA, 3 pha"},{"item":"Máy 500 kVA: Tình trạng","quote":"Mới 100%","reference":"Phụ lục, Bảng 500 kVA, mục I.5","requirement":"Mới 100%"},{"item":"Máy 500 kVA: Công suất","quote":"≥ 500 Kva / 440kW","reference":"Phụ lục, Bảng 500 kVA, mục I.6, I.7","requirement":"Liên tục ≥ 500 Kva / 440kW; tối đa ≥ 550 kVA / 440kW"},{"item":"Máy 500 kVA: Hệ số công suất, điện áp, tần số, tốc độ","quote":"≥ 0,8","reference":"Phụ lục, Bảng 500 kVA, mục I.8-I.11","requirement":"cosφ ≥ 0,8; 380V/220V; 50Hz; ≤ 1500 vòng/phút"},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu","quote":"≤ 105 lít/giờ","reference":"Phụ lục, Bảng 500 kVA, mục I.13, I.14","requirement":"100% tải ≤ 105 lít/giờ; 50% tải ≤ 55 lít/giờ"},{"item":"Máy 500 kVA: Khả năng quá tải, khung bệ, nhiên liệu","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Phụ lục, Bảng 500 kVA, mục I.15-I.18","requirement":"Quá tải 10% tải trong 01 giờ cho mỗi 24 giờ; khung bệ xử lý hóa chất, sơn tĩnh điện; dầu Diesel; chạy liên tục không hạn chế"},{"item":"Máy 500 kVA: Dung tích bình nhiên liệu","quote":"≥ 650 lít","reference":"Phụ lục, Bảng 500 kVA, mục I.19","requirement":"≥ 650 lít"},{"item":"Máy 500 kVA: Động cơ - công suất","quote":"≥ 500 kVA","reference":"Phụ lục, Bảng 500 kVA, mục II.6, II.7","requirement":"Liên tục ≥ 500 kVA; tối đa ≥ 550 kVA"},{"item":"Máy 500 kVA: Động cơ - loại, nhiên liệu, điều tốc","quote":"Diesel 4 kỳ","reference":"Phụ lục, Bảng 500 kVA, mục II.8-II.10, II.12","requirement":"Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; tốc độ ≤ 1500 vòng/phút"},{"item":"Máy 500 kVA: Động cơ - hãng, model, xuất xứ, số xi lanh, năm sản xuất","quote":"Nêu cụ thể","reference":"Phụ lục, Bảng 500 kVA, mục II.1-II.5, II.11, II.13, II.14","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh; mới 100%"},{"item":"Máy 500 kVA: Động cơ - khí thải, nạp khí, khởi động, làm mát","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Phụ lục, Bảng 500 kVA, mục II.15-II.18","requirement":"Khí thải phù hợp điều kiện Việt Nam; turbo tăng áp; khởi động bằng môtơ kèm ắc quy; làm mát cưỡng bức bằng két nước kết hợp quạt gió"},{"item":"Máy 500 kVA: Độ ồn","quote":"≤ 70±5dB","reference":"Phụ lục, Bảng 500 kVA, mục II.19, V.5","requirement":"≤ 70±5dB cách 7 mét, không vật chắn (nêu ở mục động cơ và vỏ giảm âm)"},{"item":"Máy 500 kVA: Đầu phát điện","quote":"Cấp H","reference":"Phụ lục, Bảng 500 kVA, mục III.1-III.13","requirement":"380V/220V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự kích từ, tự động điều chỉnh điện áp; ≥ 500 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút; hãng, model, xuất xứ, năm sản xuất nêu cụ thể, mới 100%"},{"item":"Máy 500 kVA: Bộ điều khiển","quote":"Kỹ thuật số","reference":"Phụ lục, Bảng 500 kVA, mục IV.1-IV.9","requirement":"Mới 100%; kỹ thuật số; hãng, model, xuất xứ, năm sản xuất nêu cụ thể; chức năng điều khiển, đo lường, bảo vệ và cổng giao tiếp như bảng 250 kVA (kết hợp ATS, khởi động/tắt, dừng khẩn cấp, điều khiển từ xa Internet/3G, cổng USB, cổng đọc dữ liệu động cơ)"},{"item":"Máy 500 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Phụ lục, Bảng 500 kVA, mục V.1-V.10","requirement":"Thép dày ≥ 2mm sơn tĩnh điện; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu; hãng, model, xuất xứ, năm sản xuất nêu cụ thể"},{"item":"Máy 500 kVA: Tủ ATS","quote":"≥ 800A","reference":"Phụ lục, Bảng 500 kVA, mục VI.1-VI.11","requirement":"Dòng tải định mức ≥ 800A; 220/380V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; đấu nối đồng bộ với phần động lực và bộ điều khiển, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới; hãng, model, xuất xứ, năm sản xuất nêu cụ thể"},{"item":"Máy 500 kVA: Phụ kiện kèm theo","quote":"Bộ giảm âm và bồn nhiên liệu","reference":"Phụ lục, Bảng 500 kVA, mục VII.1-VII.2","requirement":"Có bình ắc quy (gồm dây và cọc); có bộ giảm âm và bồn nhiên liệu"},{"item":"Chung (cả hai loại máy): Bảo hành","quote":"Thời gian bảo hành: 36 tháng kể từ ngày nghiệm thu đưa vào sử dụng hàng hóa.","reference":"Chương V, mục Kiểm tra, thử nghiệm","requirement":"Thời gian bảo hành 36 tháng kể từ ngày nghiệm thu đưa vào sử dụng hàng hóa"},{"item":"Chung (cả hai loại máy): Lắp đặt, chạy thử","quote":"Đề nghị nhà thầu lắp đặt, hướng dẫn chạy thử ổn định trước khi hai bên ký biên bản nghiệm thu đưa vào sử dụng hàng hóa.","reference":"Chương V, mục Nghiệm thu hàng hóa","requirement":"Nhà thầu lắp đặt, hướng dẫn chạy thử ổn định trước khi ký biên bản nghiệm thu; chi phí nghiệm thu, lắp đặt, chạy thử do nhà thầu chịu"},{"item":"Chung (cả hai loại máy): C/O, C/Q","quote":"Giấy chứng nhận xuất xứ hàng hóa (C/O), giấy chứng nhận chất lượng (C/Q), tờ kê khai hải quan hàng hóa nhập khẩu đối với hàng hóa có nguồn gốc xuất xứ từ nước ngoài (có sao y bản chính của Nhà thầu hoặc nhà nhập khẩu).","reference":"Chương V, mục a.3","requirement":"Hàng nhập khẩu phải kèm C/O, C/Q và tờ khai hải quan (sao y bản chính của nhà thầu hoặc nhà nhập khẩu)"},{"item":"Chung (cả hai loại máy): Hàng chưa qua sử dụng","quote":"Nhà sản xuất chứng nhận tất cả hàng hóa cung cấp theo hợp đồng là chưa qua sử dụng","reference":"Chương V, mục a.2","requirement":"Nhà sản xuất chứng nhận hàng hóa chưa qua sử dụng và đạt yêu cầu kỹ thuật của hợp đồng"},{"item":"Chung (cả hai loại máy): Phân phối chính hãng","quote":"Máy phát điện phải được phân phối chính hãng tại Việt Nam, và có dịch vụ bảo hành chính hãng.","reference":"Phụ lục, Ghi chú","requirement":"Máy phát điện phải được phân phối chính hãng tại Việt Nam, có dịch vụ bảo hành chính hãng"},{"item":"Chung (cả hai loại máy): Đồng nhà sản xuất","quote":"Động cơ, đầu phát và bộ điều khiển phải được sản xuất từ cùng 1 nhà sản xuất để đảm bảo đồng bộ, tối ưu cho vận hành.","reference":"Phụ lục, Ghi chú","requirement":"Động cơ, đầu phát và bộ điều khiển phải cùng một nhà sản xuất"},{"item":"Chung (cả hai loại máy): Thử nghiệm, tài liệu kỹ thuật","quote":"Phòng thử nghiệm độc lập.","reference":"Chương V, mục a.1, a.2","requirement":"Hồ sơ dự thầu kèm bảng tóm tắt thông số, catalogue, bản vẽ, biên bản thử nghiệm điển hình của phòng thử nghiệm độc lập; trước giao hàng 02 ngày nộp biên bản thử nghiệm thường xuyên do nhà sản xuất phát hành và giấy chứng nhận chất lượng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:26:12.788Z"}},"IB2600133589":{"u":"2026-11-02T23:26:25.938+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V S.docx), chưa phân tích cả HSMT.","Gói thầu chỉ có 1 hạng mục: máy phát điện chạy xăng công suất 5,0–5,5 kW; số lượng không được nêu trong văn bản.","Văn bản không nêu hãng, model, xuất xứ cụ thể, số pha, tần số, cấp cách điện, AVR, độ ồn, ATS, cáp hay tiêu chuẩn áp dụng; cột 'Yêu cầu về xuất xứ' để trống.","Công suất không ghi rõ là liên tục (prime) hay dự phòng (standby)."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Cung cấp máy phát điện","notifyNo":"IB2600133589","generatorCapacity":"Công suất max 5,5 kW; công suất min 5,0 kW (máy phát điện chạy xăng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện chạy xăng: Công suất tối đa","quote":"Công suất max: 5,5 kw","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Công suất max: 5,5 kW"},{"item":"Hạng mục 1 - Máy phát điện chạy xăng: Công suất tối thiểu","quote":"Công suất min: 5,0 kw","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Công suất min: 5,0 kW"},{"item":"Hạng mục 1 - Máy phát điện chạy xăng: Động cơ","quote":"Động cơ chạy xăng loại 4 thì.","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Động cơ chạy xăng loại 4 thì"},{"item":"Hạng mục 1 - Máy phát điện chạy xăng: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 25 lít","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Dung tích bình nhiên liệu 25 lít"},{"item":"Hạng mục 1 - Máy phát điện chạy xăng: Điện áp","quote":"Điện áp định mức: 230V","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Điện áp định mức 230V"},{"item":"Hạng mục 1 - Máy phát điện chạy xăng: Khởi động","quote":"Khởi động: Đề + giật tay","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Khởi động bằng đề và giật tay"},{"item":"Hạng mục 1 - Máy phát điện chạy xăng: Bình điện đề","quote":"Bình điện đề 12V","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Bình điện đề 12V"},{"item":"Hạng mục 1 - Máy phát điện chạy xăng: Bảo hành","quote":"Bảo hành 24 tháng","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Bảo hành 24 tháng"},{"item":"Toàn bộ hàng hóa: Tình trạng hàng hóa","quote":"Hàng hóa mới 100% .","reference":"Chương V, mục 1.1 a)","requirement":"Hàng hóa mới 100%"},{"item":"Toàn bộ hàng hóa: Bảo hành theo nhà sản xuất","quote":"thời gian bảo hành tối thiểu 24 tháng kể từ khi nghiệm thu bàn giao, đưa hàng hóa vào sử dụng và bảo hành theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.3","requirement":"Toàn bộ hàng hóa được bảo hành theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành tối thiểu 24 tháng kể từ khi nghiệm thu bàn giao, đưa hàng hóa vào sử dụng"},{"item":"Toàn bộ hàng hóa: Xuất xứ, C/O, C/Q","quote":"Cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O), Giấy chứng nhận chất lượng hàng hóa (C/Q) và các tài liệu liên quan cần có theo Luật định đối với các thiết bị nhập khẩu","reference":"Chương V, mục 1.3","requirement":"Hàng hóa có xuất xứ rõ ràng, hợp pháp; cung cấp C/O, C/Q và tài liệu liên quan theo Luật định đối với thiết bị nhập khẩu; tài liệu chứng nhận chất lượng sản phẩm hoặc tương đương đối với thiết bị sản xuất trong nước khi giao hàng"},{"item":"Toàn bộ hàng hóa: Tài liệu kỹ thuật","quote":"Ngôn ngữ được sử dụng trong các tài liệu kỹ thuật, tài liệu hướng dẫn bắt buộc phải là tiếng Việt hoặc tiếng Anh.","reference":"Chương V, mục 1.1 a)","requirement":"Tài liệu kỹ thuật, tài liệu hướng dẫn bằng tiếng Việt hoặc tiếng Anh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:26:25.509Z"}},"IB2600134735":{"u":"2026-11-03T16:56:54.575+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì máy phát hiện hữu, nên Chương V không nêu thông số cấu hình như prime/standby, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, phát thải, đầu phát (alternator), AVR, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, cáp, bảo hành hay tiêu chuẩn cho máy phát.","Bảng trong PDF bị vỡ định dạng khi trích xuất: nhiều ô tên vật tư (dầu, nước làm mát, hóa chất) bị mất, ví dụ ở các dòng 'Hộp', 'Can'. Mã lọc và số lượng ghi lại theo phần đọc được.","Kèm theo là hồ sơ bản vẽ kỹ thuật của E-HSMT, chưa có trong văn bản này, có thể chứa thêm yêu cầu chi tiết.","Các hạng mục PCCC, thang máy, trạm biến áp, UPS và hệ thống vận chuyển mẫu không thuộc phạm vi thông số máy phát nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Bảo trì, Bảo dưỡng chống nóng, kiểm định, thí nghiệm định kỳ và thay thế một số thiết bị cho các hệ thống: PCCC, thang máy, trạm biến áp, máy phát điện, tủ trung thế, hạ thế và UPS. Hệ thống vận chuyển mẫu năm 2026 ( Trừ tòa nhà Cụm Công trình Trung tâm, Trung tâm Thẩm mỹ).","notifyNo":"IB2600134735","generatorCapacity":"Máy phát dự phòng hiện hữu (không nêu rõ prime/standby): 338 kVA; 137 kVA; 1650 kVA; 460 kVA; 275 kVA; 126 kVA; 126 kVA; 300 kVA; 116 kVA. Tòa nhà A11: 2 x 1500 kVA. Tòa nhà A4: 2 x 1000 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Máy phát điện","quote":"Bảo dưỡng, thay thế vật tư tiêu hao, vệ sinh","reference":"Chương V, mục 3.1 (1) - Hạng mục A, mục 10 mỗi máy","requirement":"Gói thầu là dịch vụ bảo trì, bảo dưỡng, thay thế vật tư tiêu hao cho các tổ máy phát điện dự phòng hiện hữu của bệnh viện, không phải cung cấp máy phát mới. Nhà thầu phải bảo dưỡng, thay vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy và kiểm tra các chế độ làm việc."},{"item":"Máy 1 - Trạm Viện 108","quote":"SUNTECH 338KVA -P126TI-II","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần I","requirement":"Máy phát điện hiệu Suntech 338 kVA, model P126TI-II (trạm Viện 108). Thay dầu máy 15W40 CI4 hiệu Sinopec 50 lít; lọc dầu LF3325, lọc nhiên liệu FS1212 (Fleetguard), lọc gió P902311 (Donaldson); nước làm mát chuyên dùng DCA65L (Fleetguard)."},{"item":"Máy 2 - Nhà tang lễ","quote":"ONAN 137KVA - CUMMINS","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần II","requirement":"Máy phát điện Cummins Onan 137 kVA, động cơ Cummins 6CT8.3-G2 (nhà tang lễ). Lọc dầu LF3000, lọc nhiên liệu FS1280+FS1251, lọc nước R000166 (Fleetguard), lọc gió WF2075 (Donaldson)."},{"item":"Máy 3 - Trung tâm Thẩm mỹ","quote":"1650KVA - 4012TAG2A (TT THẨM","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần III","requirement":"Máy phát điện FG Wilson 1650 kVA, model 4012TAG2A (TT Thẩm mỹ). Lọc dầu 4324909, lọc nhiên liệu 4759205, lọc gió S551/4 (Perkins/UK)."},{"item":"Máy 4 - Suntec 460 kVA","quote":"KVA - DP158LC","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần IV","requirement":"Máy phát điện Suntec 460 kVA, model DP158LC. Thay dầu máy 65 lít; lọc dầu LF670, lọc nhiên liệu FS1212 (Fleetguard), lọc gió P181191 (Donaldson)."},{"item":"Máy 5 - Trạm nhà A11 (FG Wilson 275 kVA)","quote":"WILSON P275HE - 1306-E87TA330","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần V","requirement":"Máy phát điện FG Wilson P275HE, động cơ 1306-E87TA330, 275 kVA. Lọc dầu P550367, lọc nhiên liệu P552603, lọc gió P182046, lọc nước P552075 (Donaldson)."},{"item":"Máy 6 - Trạm nhà Phòng khám (Suntec 1)","quote":"SUNTEC1: 126 KVA - D1146T","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần VI","requirement":"Máy phát điện Suntec 126 kVA, model D1146T. Lọc dầu LF670, lọc nhiên liệu FS1212 (Fleetguard), lọc gió P181191 (Donaldson)."},{"item":"Máy 7 - Trạm nhà Phòng khám (Suntech 2)","quote":"SUNTECH2: 126 KVA - P1146T","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần VII","requirement":"Máy phát điện Suntech 126 kVA, model P1146T. Lọc dầu LF670, lọc nhiên liệu FS1212 (Fleetguard), lọc gió P181191 (Donaldson)."},{"item":"Máy 8 - Nhà Gia tốc tầng 4","quote":"CUMMINS 300 KVA - QSL9-G5","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần VIII","requirement":"Máy phát điện Cummins 300 kVA, model QSL9-G5. Lọc dầu LF9009, lọc nhiên liệu FS19732, ST20313, FF5580, lọc nước WF2075, lọc gió AF26173 (Fleetguard); nước làm mát chuyên dùng DCA65L."},{"item":"Máy 9 - Nhà Khám theo yêu cầu","quote":"CUMMINS ONAN 116","reference":"Chương V, mục 3.1 (1) - Hạng mục A, phần IX","requirement":"Máy phát điện Cummins Onan 116 kVA. Lọc dầu LF3349, lọc nhiên liệu FS1251, lọc gió AF265 (Fleetguard)."},{"item":"Dầu bôi trơn (các máy hạng mục A)","quote":"Thay dầu máy 15W40 CI4 Hiệu","reference":"Chương V, mục 3.1 (1) - Hạng mục A","requirement":"Thay dầu máy 15W40 CI4 hiệu Sinopec (Singapore); số lượng theo từng máy: 50, 35, 185, 65, 45, 30, 30, 45, 30 lít theo thứ tự phần I-IX."},{"item":"Phần A11 - Máy 1500 kVA (2 máy)","quote":"1500KVA (02 máy) Tòa nhà A11","reference":"Chương V, mục 3.1 (5) - Hạng mục máy phát điện A4, A11, phần I","requirement":"2 máy phát điện Cummins 1500 kVA tại tòa nhà A11. Thay dầu 15W40 CI4 Sinopec 204 lít; lọc nhớt chính, lọc nhớt nhánh, lọc nhiên liệu, lọc nước, lọc gió hiệu Fleetguard; nước làm mát Fleetguard; kiểm tra bộ điều chỉnh điện áp AVR; kiểm tra các điểm tiếp xúc điện động lực và tín hiệu."},{"item":"Phần A4 - Máy 1000 kVA (2 máy)","quote":"1000KVA (02 máy) Tòa nhà A4","reference":"Chương V, mục 3.1 (5) - Hạng mục máy phát điện A4, A11, phần II","requirement":"2 máy phát điện Baudouin 1000 kVA tại tòa nhà A4. Thay dầu 15W40 CI4 Sinopec 114 lít; lọc nhớt chính, lọc nhớt nhánh, lọc nhiên liệu, lọc nhiên liệu tách nước, lọc gió hiệu Baudouin; nước làm mát Fleetguard; kiểm tra bộ điều chỉnh điện áp AVR."},{"item":"Bộ điều khiển máy phát (vật tư dự phòng)","quote":"Bộ Điều khiển máy phát điện","reference":"Chương V, mục 3.1 (1) - Hạng mục D, mục 3","requirement":"Bộ điều khiển máy phát điện model DSE7320MKII, hãng Deepsea (UK), số lượng 1 bộ."},{"item":"Ắc quy và bộ sạc (vật tư dự phòng)","quote":"Ắc quy 12V 100Ah","reference":"Chương V, mục 3.1 (1) - Hạng mục D, mục 1-2","requirement":"Ắc quy 12V 100Ah hiệu GS, xuất xứ Việt Nam, 8 bình; sạc ắc quy tự động hiệu Aisikai, China, 6 bộ."},{"item":"Hệ thống chuyển nguồn ATS (trạm A4, A11)","quote":"Bảo dưỡng ATS 02 ACB (Vệ sinh, căn chỉnh lò xo,","reference":"Chương V, mục 3.1 (5) - Hệ thống chuyển nguồn ATS","requirement":"Bảo dưỡng hệ thống ATS gồm 02 ACB; kiểm tra chế độ làm việc tự động chuyển nguồn từ máy phát sang điện lưới và ngược lại. Không nêu dòng định mức ATS."},{"item":"Vật tư thay mới - tình trạng, năm sản xuất","quote":"mới 100%, được sản xuất từ năm 2025 trở đi; Đối với hàng hóa nhập khẩu có đầy","reference":"Chương V, mục 3.2 (Yêu cầu về vật tư thiết bị thay mới)","requirement":"Vật tư, thiết bị cung cấp phải mới 100%, sản xuất từ năm 2025 trở đi, tương thích với hệ thống hiện hữu."},{"item":"Vật tư thay mới - xuất xứ, CO/CQ","quote":"đủ giấy tờ chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ); Phải","reference":"Chương V, mục 3.2","requirement":"Hàng hóa nhập khẩu phải có đầy đủ giấy tờ chứng minh nguồn gốc xuất xứ (CO) và chất lượng sản phẩm (CQ)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T16:56:54.005Z"}},"IB2600135744":{"u":"2026-11-04T01:34:47.192+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Đây là gói dịch vụ bảo trì, không phải cung cấp mới: văn bản không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, đầu phát, cách điện, AVR, bộ điều khiển, điện áp, tần số, số pha, vỏ cách âm, độ ồn, bình nhiên liệu, dòng định mức ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn của máy phát điện.","Bảng phạm vi ở dạng văn bản trích từ PDF bị xô lệch, nên ô Stt 1 (danh sách tủ điện) có thể thiếu hoặc lẫn tên tủ; công suất 820kVA chỉ xuất hiện trong tên hạng mục Stt 23.","Các hạng mục chiếu sáng, cấp thoát nước, bơm, cổng, nối đất không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thuê dịch vụ bảo trì hệ thống điện - nước, máy phát điện dự phòng cho tòa nhà Cao ốc Văn phòng Âu Cơ","notifyNo":"IB2600135744","generatorCapacity":"820 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục máy phát điện 820kVA: Công suất và số lượng","quote":"Hạng mục máy phát điện 820kVA","reference":"Chương V, mục I, bảng phạm vi cung cấp dịch vụ, Stt 23","requirement":"Máy phát điện công suất 820 kVA, số lượng 1 hệ (đối tượng bảo trì, không phải cung cấp mới). Văn bản không nêu rõ công suất là liên tục hay dự phòng cho riêng máy này."},{"item":"Hạng mục máy phát điện 820kVA: Thay lọc dầu","quote":"Thay lọc dầu 4759205.","reference":"Chương V, mục I, bảng phạm vi cung cấp dịch vụ, Stt 23","requirement":"Thay lọc dầu mã 4759205"},{"item":"Hạng mục máy phát điện 820kVA: Thay lọc nhớt","quote":"Thay lọc nhớt 4324909.","reference":"Chương V, mục I, bảng phạm vi cung cấp dịch vụ, Stt 23","requirement":"Thay lọc nhớt mã 4324909"},{"item":"Hạng mục máy phát điện 820kVA: Thay nhớt máy","quote":"Thay nhớt máy.","reference":"Chương V, mục I, bảng phạm vi cung cấp dịch vụ, Stt 23","requirement":"Thay nhớt máy (văn bản không nêu loại nhớt hay dung tích)"},{"item":"Hạng mục máy phát điện 820kVA: Nước làm mát","quote":"Châm nước làm mát.","reference":"Chương V, mục I, bảng phạm vi cung cấp dịch vụ, Stt 23","requirement":"Châm nước làm mát"},{"item":"Hạng mục máy phát điện 820kVA: Ắc quy","quote":"Châm nước bình ắc quy.","reference":"Chương V, mục I, bảng phạm vi cung cấp dịch vụ, Stt 23","requirement":"Châm nước bình ắc quy"},{"item":"Hạng mục máy phát điện 820kVA: Kiểm tra tổng thể và vệ sinh","quote":"Kiểm tra tổng thể và vệ\nsinh máy.","reference":"Chương V, mục I, bảng phạm vi cung cấp dịch vụ, Stt 23","requirement":"Kiểm tra tổng thể và vệ sinh máy"},{"item":"Tủ điện MSB, ATS, CAP & MDB.AC và các tủ DB: Phạm vi bảo trì","quote":"TỦ ĐIỆN MSB, ATS,","reference":"Chương V, mục I, bảng phạm vi cung cấp dịch vụ, Stt 1","requirement":"Tổng 30 tủ điện (gồm tủ MSB, ATS, CAP & MDB.AC và các tủ DB.H, DB.CS, DB.1 đến DB.18, DB.PUM, DB.PCCC, DB.CSHL, DB.CSCT, DB.EX...) tại 19 tầng. Công việc: vệ sinh tủ điện; kiểm tra cách điện giữa các pha; kiểm tra và siết lại ốc các thiết bị đóng ngắt; kiểm tra mạch điều khiển. Văn bản không nêu dòng định mức của ATS."},{"item":"Chung (dịch vụ bảo trì): Thời gian và chu kỳ bảo trì","quote":"Trong thời gian ký hợp đồng, bên B bảo trì định kỳ tổng thể 4 lần (6 tháng/lần)\ntrong 24 tháng ký hợp đồng;","reference":"Chương V, mục I","requirement":"Thời gian thực hiện 24 tháng kể từ ngày hợp đồng có hiệu lực; bảo trì định kỳ tổng thể 4 lần (6 tháng/lần) trong 24 tháng"},{"item":"Chung (dịch vụ bảo trì): Xử lý sự cố","quote":"trong thời gian 24 giờ đơn vị bảo trì (bên B) sẽ cử\nnhân viên kỹ thuật tới kiểm tra, xử lý sự cố và không tính chi phí nhân công, chi phí\nđi lại, ăn ở;","reference":"Chương V, mục I","requirement":"Khi nhận thông tin sự cố từ khách hàng, trong 24 giờ đơn vị bảo trì cử nhân viên kỹ thuật tới kiểm tra, xử lý, không tính chi phí nhân công, đi lại, ăn ở"},{"item":"Chung (dịch vụ bảo trì): Vật tư thay thế","quote":"mới thay thế đảm bảo đúng chủng loại và lắp đặt thay thế miễn phí phần vật tư thiết\nbị này và điều chỉnh hệ thống đảm bảo hoạt động bình thường cho bên A.","reference":"Chương V, mục I","requirement":"Vật tư thiết bị mua mới thay thế phải đúng chủng loại; bên B lắp đặt thay thế miễn phí và điều chỉnh hệ thống hoạt động bình thường"},{"item":"Chung (dịch vụ bảo trì): Dụng cụ hỗ trợ","quote":"Dụng cụ vệ sinh thiết bị điện, nước, máy phát điện.","reference":"Chương V, mục III.6","requirement":"Dụng cụ gồm: thang cao trên 3m, ampere kìm, kìm bấm đầu cos thủy lực, máy đo điện trở đất, đèn pin chiếu sáng, dụng cụ vệ sinh thiết bị điện, nước, máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:34:46.705Z"}},"IB2600137932":{"u":"2026-11-03T16:54:03.442+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì và thay thế vật tư cho máy phát điện hiện hữu, không phải cung cấp máy mới nên không có yêu cầu về mới 100%, CO/CQ, xuất xứ máy, tiêu chuẩn hay bảo hành máy.","Văn bản không nêu điện áp, tần số, số pha, vỏ cách âm, độ ồn, bồn nhiên liệu, ATS, cáp, mức tiêu thụ nhiên liệu hay cấp cách điện của đầu phát.","Bảng dụng cụ bảo trì chỉ có hình ảnh, không đọc được nội dung hình; chỉ đọc được tên dụng cụ nên không đưa vào danh sách.","Các yêu cầu về nhân sự, thời gian phản hồi (2 giờ, 48 giờ) và an toàn lao động thuộc điều kiện thực hiện, không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì và thay thế vật tư cho máy phát điện khu A năm 2026-2027","notifyNo":"IB2600137932","generatorCapacity":"2 x 2000kVA (công suất định mức; văn bản không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện Mitsubishi: Số lượng","quote":"Số lượng: 2 máy","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"2 máy"},{"item":"Máy phát điện Mitsubishi: Công suất định mức","quote":"Công suất định mức: 2000kVA","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"2000kVA mỗi máy"},{"item":"Máy phát điện Mitsubishi: Model tổ máy","quote":"Mitsubishi MGS2000B – S16R – PTA2 – S","reference":"Chương V, Yêu cầu về dịch vụ thay thế vật tư, Danh mục vật tư và tính năng kỹ thuật","requirement":"Mitsubishi MGS2000B – S16R – PTA2 – S"},{"item":"Máy phát điện Mitsubishi: Động cơ","quote":"Động cơ: Mitsubishi","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"Động cơ hãng Mitsubishi"},{"item":"Máy phát điện Mitsubishi: Đầu phát điện","quote":"Đầu phát điện: Kato","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"Đầu phát điện hãng Kato"},{"item":"Máy phát điện Mitsubishi: Bộ điều khiển","quote":"Bộ điều khiển: DSE 7310","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"Bộ điều khiển DSE 7310"},{"item":"Máy phát điện Mitsubishi: Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2015","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"Hệ thống hiện hữu đưa vào sử dụng năm 2015"},{"item":"Hệ thống 2 máy: Hòa đồng bộ","quote":"2 máy phát điện được hòa đồng bộ thông qua bộ điều khiển hòa comAp InteliVision 8","reference":"Chương V, Giới thiệu chung","requirement":"2 máy phát điện được hòa đồng bộ thông qua bộ điều khiển hòa comAp InteliVision 8"},{"item":"Hệ thống khởi động: Điện áp ắc quy","quote":"Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.","reference":"Chương V, Nội dung công việc, mục 1.4","requirement":"Điện áp ắc quy khoảng 25~28V (thông số cần kiểm tra khi bảo trì)"},{"item":"Hệ thống làm mát: Nồng độ nước làm mát","quote":"Kiểm tra mức nước làm mát và nồng độ ( nồng độ xấp xỉ 30~35%).","reference":"Chương V, Nội dung công việc, mục 1.5","requirement":"Nồng độ xấp xỉ 30~35% (thông số cần kiểm tra khi bảo trì)"},{"item":"Phần mềm kết nối bộ điều khiển DSE 7310","quote":"Nhà thầu phải có phần mềm DSE Configuration Suite được cài đặt vào máy tính và sẽ kết nối với bộ điều khiển DSE 7310 của máy phát điện Mitsubishi, sử dụng để kiểm tra lỗi và cài đặt thông số cho máy phát điện.","reference":"Chương V, mục Phần mềm","requirement":"Nhà thầu phải có phần mềm DSE Configuration Suite cài trên máy tính, kết nối với bộ điều khiển DSE 7310 để kiểm tra lỗi và cài đặt thông số"},{"item":"Phạm vi dịch vụ: Bảo trì động cơ và đầu phát","quote":"Bảo trì cấp D (thay nhớt, lọc nhớt, lọc nhiên liệu, bộ đầu kim phun nhiên liệu động cơ…)","reference":"Chương V, Yêu cầu về dịch vụ bảo trì, bảng tần suất mục 3","requirement":"Bảo trì 4 lần trong 12 tháng: động cơ (lần 1 và lần 3), động cơ và đầu phát (lần 2), bảo trì cấp D (lần 2); thay nhớt, lọc nhớt, lọc nhiên liệu, bộ đầu kim phun nhiên liệu động cơ"},{"item":"Vật tư bảo trì cấp D cho 2 máy MGS2000B: Bộ lọc nhớt","quote":"Mã sản phẩm: 3754011100A","reference":"Chương V, Danh mục vật tư, STT 2 và 3","requirement":"Bộ lọc nhớt (FILTER, CARTRIDG) mã 3754002100A, 2 bộ; Bộ lọc nhớt (ELEMENT OIL) mã 3754011100A, 8 bộ"},{"item":"Vật tư bảo trì cấp D cho 2 máy MGS2000B: Bộ lọc nhiên liệu","quote":"Mã sản phẩm: 3256270300","reference":"Chương V, Danh mục vật tư, STT 7","requirement":"Bộ lọc nhiên liệu (ELEMENT) mã 3256270300, 8 bộ"},{"item":"Vật tư bảo trì cấp D cho 2 máy MGS2000B: Lọc gió","quote":"Mã sản phẩm: 4918254151","reference":"Chương V, Danh mục vật tư, STT 8","requirement":"Vải không dệt (lọc gió) (PRECLEANER(TD13)) mã 4918254151, 8 cái"},{"item":"Vật tư bảo trì cấp D cho 2 máy MGS2000B: Đầu kim phun và chi tiết kèm theo","quote":"Mã sản phẩm: 3756117100","reference":"Chương V, Danh mục vật tư, STT 9, 10 và 13","requirement":"Đầu kim phun (TIP ASSY N10-0.350MM) mã 3756117100, 32 cái; lò xo (SPRING, NOZZLE (TMG)) mã 3756126400, 32 cái; vòng đệm (GASKET NOZZLE (D)) mã 3756116800, 32 cái"},{"item":"Vật tư bảo trì cấp D cho 2 máy MGS2000B: Vòng đệm, gioăng","quote":"Mã sản phẩm: 38C0406200","reference":"Chương V, Danh mục vật tư, STT 1, 4, 5, 6, 11, 12 và 14","requirement":"O-RING ROCKER COVER mã 38C0406200, 32 cái; O-RING (DT) NIPP JDD mã 0550710420, 32 cái; O-RING mã 0550710340, 32 cái; O-RING (DT) mã 0550710260, 32 cái; WASHER (T) NIPPJDD mã 0594601001, 32 cái; WASHER (T) NIPPJDD mã 0594601401, 32 cái; WASHER (NIPP) JDD mã 0594600801, 8 cái"},{"item":"Vật tư bảo trì cấp D cho 2 máy MGS2000B: Dầu bôi trơn","quote":"Cấp độ nhớt: SAE 15W-40","reference":"Chương V, Danh mục vật tư, STT 15","requirement":"Dầu bôi trơn mã LO18L, can 18L, cấp độ nhớt SAE 15W-40, chất lượng nhớt API CH-4, số lượng 26 can"},{"item":"Vật tư thay thế: Bảo hành","quote":"Bảo hành: Các vật tư thay thế phải được bảo hành tối thiểu 6 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, cuối mục Danh mục vật tư và tính năng kỹ thuật","requirement":"Vật tư thay thế bảo hành tối thiểu 6 tháng kể từ ngày nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T16:54:02.941Z"}},"IB2600137973":{"u":"2026-11-02T23:24:08.717+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.rar), chưa phân tích cả HSMT.","Chương V chỉ gồm bản vẽ thiết kế thi công (mặt bằng, sơ đồ nguyên lý, bệ đặt, rãnh cáp); không có bảng thông số kỹ thuật của tổ máy phát điện.","Không nêu công suất (kVA/kW), số lượng, động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn của máy phát điện nên generatorCapacity để null.","Sơ đồ BVTKTC-HA-04 có dòng 'NGUỒN LƯỚI | 1000KVA, 230/400V'; đây được gắn nhãn nguồn lưới (có thể là máy biến áp), không phải máy phát điện nên không ghi thành công suất máy phát.","Bản vẽ bị lỗi mã hóa phông chữ ở nhiều chỗ (ví dụ 'c¸p h¹ thÕ'), nhiều ký hiệu và kích thước trên mặt bằng, rãnh cáp không đọc chắc chắn được nên không đưa vào."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện bằng nguồn không tự chủ năm 2026.","notifyNo":"IB2600137973","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tủ ATS","quote":"ATS 3P, 1600A","reference":"Bản vẽ BVTKTC-HA-04 (Sơ đồ nguyên lý đấu nối máy phát điện và tủ ATS)","requirement":"ATS 3 pha (3P), dòng định mức 1600A, đặt giữa nguồn lưới và máy phát điện theo sơ đồ nguyên lý đấu nối."},{"item":"Cáp lực nối máy phát - tủ ATS - phụ tải: chủng loại và tiết diện","quote":"Cu/XLPE/PVC 1x240","reference":"Bản vẽ BVTKTC-HA-04 (Sơ đồ nguyên lý đấu nối máy phát điện và tủ ATS)","requirement":"Cáp Cu/XLPE/PVC tiết diện 1x240, 3 sợi/pha, 4 pha (ba pha và trung tính)."},{"item":"Cáp lực nối máy phát - tủ ATS - phụ tải: số lượng sợi cáp","quote":"Mỗi pha sử dụng 03 sợi cáp Cu/XLPE/PVC 1x240mm; mỗi tuyến 4 pha; tổng 12 sợi / 1 tuyến.","reference":"Bản vẽ BVTKTC-HA-04, ghi chú 2","requirement":"Mỗi pha dùng 03 sợi cáp Cu/XLPE/PVC 1x240mm; mỗi tuyến 4 pha; tổng 12 sợi cho 1 tuyến."},{"item":"Cáp hạ thế: cấp điện áp","quote":"c¸p h¹ thÕ 0.6/1kv","reference":"Bản vẽ BVTKTC-MB-HA-01 (Mặt bằng cấp điện hạ thế hiện trạng)","requirement":"Cáp hạ thế 0.6/1kV theo chú giải mặt bằng cấp điện hạ thế sau lắp đặt máy phát điện."},{"item":"Phạm vi lắp đặt: tuyến cáp","quote":"hoặc Trong máng cáp hoặc chôn ngầm.","reference":"Bản vẽ BVTKTC-HA-04, ghi chú 1","requirement":"Các tuyến cáp từ máy phát điện sang tủ ATS, từ máy cắt tổng vào tủ ATS và từ tủ ATS sang thanh cái phụ tải đi trong ống HDPE, trong máng cáp hoặc chôn ngầm."},{"item":"Phạm vi lắp đặt: bệ đặt máy phát điện và tủ ATS","quote":"BỆ ĐẶT MÁY PHÁT ĐIỆN, TỦ ATS","reference":"Bản vẽ BVTKTC-HA-03","requirement":"Có hạng mục bệ đặt máy phát điện và tủ ATS (kích thước, kết cấu nằm trong bản vẽ, chưa đọc được nội dung chi tiết)."},{"item":"Phạm vi lắp đặt: rãnh cáp ngầm hạ thế","quote":"RÃNH CÁP HẠ THẾ","reference":"Bản vẽ BVTKTC-HA-06","requirement":"Có hạng mục rãnh cáp hạ thế, cáp luồn trong ống nhựa HDPE (chi tiết lớp cát, gạch chỉ báo cáp, lưới báo cáp theo bản vẽ)."},{"item":"Phạm vi lắp đặt: bố trí máy phát điện và tủ ATS","quote":"MẶT BẰNG BỐ TRÍ","reference":"Bản vẽ BVTKTC-HA-01 và BVTKTC-HA-02","requirement":"Lắp đặt máy phát điện và tủ ATS theo mặt bằng và mặt đứng bố trí."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:24:08.255Z"}},"IB2600152962":{"u":"2026-11-02T23:03:35.857+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. YCKT 15PTV-SXKD.NS-2026.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ đo phóng điện cục bộ Online cho 02 máy phát của nhà máy nhiệt điện, không phải cung cấp tổ máy phát điện diesel/gas; các thông số trên là mô tả máy phát hiện hữu cần đo.","Văn bản không nêu động cơ, bộ điều khiển, AVR, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, bảo hành, CO/CQ hay phạm vi lắp đặt tổ máy."],"result":{"keyInfo":{"bidName":"Gói thầu số 15PTV-SXKD.NS-2026: Cung cấp dịch vụ đo phóng điện cục bộ Online máy phát điện","notifyNo":"IB2600152962","generatorCapacity":"2 x 300 MW (354,5 MVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát S1, S2: Số lượng","quote":"Nhà máy Nhiệt điện Nghi Sơn gồm 02 tổ máy phát có thông số như sau:","reference":"Chương V, mục 1 (Mô tả hệ thống / thiết bị)","requirement":"02 tổ máy phát (máy phát S1 và S2), khối lượng 2 máy."},{"item":"Máy phát S1, S2: Công suất","quote":"Máy phát điện công suất 300 MW (354,5 MVA), điện áp định mức 21kV","reference":"Chương V, mục 1, bảng STT 1","requirement":"Máy phát điện công suất 300 MW (354,5 MVA)."},{"item":"Máy phát S1, S2: Nhà sản xuất, năm sản xuất","quote":"Nhà sản xuất: Fuji Electric. Năm sản xuất: 2012","reference":"Chương V, mục 1, bảng STT 1","requirement":"Nhà sản xuất Fuji Electric, năm sản xuất 2012."},{"item":"Máy phát S1, S2: Loại máy","quote":"Loại máy: máy phát xoay chiều đồng bộ 3 pha, tần số 50Hz, kiểu kín, làm mát bằng khí Hydro.","reference":"Chương V, mục 1, bảng STT 1","requirement":"Máy phát xoay chiều đồng bộ 3 pha, tần số 50Hz, kiểu kín, làm mát bằng khí Hydro."},{"item":"Máy phát S1, S2: Kiểu máy","quote":"Kiểu máy: GTHRI564/69-2","reference":"Chương V, mục 1, bảng STT 1","requirement":"Kiểu máy GTHRI564/69-2."},{"item":"Máy phát S1, S2: Công suất định mức","quote":"Công suất định mức: 354,5MVA.","reference":"Chương V, mục 1, bảng STT 1","requirement":"354,5MVA."},{"item":"Máy phát S1, S2: Điện áp định mức đầu cực","quote":"Điện áp định mức đầu cực: 21kV.","reference":"Chương V, mục 1, bảng STT 1","requirement":"21kV."},{"item":"Máy phát S1, S2: Dòng điện định mức","quote":"Dòng điện định mức: 9746A","reference":"Chương V, mục 1, bảng STT 1","requirement":"9746A."},{"item":"Máy phát S1, S2: Hệ số công suất","quote":"Hệ số công suất: 0,85","reference":"Chương V, mục 1, bảng STT 1","requirement":"0,85."},{"item":"Máy phát S1, S2: Tốc độ định mức","quote":"Tốc độ định mức: 3000 vòng/phút","reference":"Chương V, mục 1, bảng STT 1","requirement":"3000 vòng/phút."},{"item":"Máy phát S1, S2: Kiểu đấu","quote":"Kiểu đấu: Y","reference":"Chương V, mục 1, bảng STT 1","requirement":"Đấu Y."},{"item":"Máy phát S1, S2: Chiều quay","quote":"Chiều quay: ngược chiều kim đồng hồ nhìn từ phía Turbine.","reference":"Chương V, mục 1, bảng STT 1","requirement":"Ngược chiều kim đồng hồ nhìn từ phía Turbine."},{"item":"Máy phát S1, S2: Cách điện, cấp bảo vệ","quote":"Cách điện: cấp F, IP44","reference":"Chương V, mục 1, bảng STT 1","requirement":"Cách điện cấp F, IP44."},{"item":"Máy phát S1, S2: Tiêu chuẩn","quote":"Tiêu chuẩn: IEC 60034-3 (2007)","reference":"Chương V, mục 1, bảng STT 1","requirement":"IEC 60034-3 (2007)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:03:35.036Z"}},"IB2600157125":{"u":"2026-11-03T15:01:31.764+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 lần 2.pdf), chưa phân tích cả HSMT.","Gói thầu là đại tu máy phát điện tuabin ТВФ-120-2Т3 (110MW) tại Nhiệt điện Phả Lại, không phải cung cấp tổ máy phát điện diesel/gas. Chương V không có thông số về động cơ diesel, ATS, độ ồn, bình nhiên liệu, AVR, bộ điều khiển hay cấp cách điện; không nêu prime/standby.","Do đó, so sánh giá theo cấu hình với các gói máy phát diesel thông thường sẽ không có nhiều giá trị.","Phần lớn bảng 3.2 là vật tư tiêu hao (sơn, keo, giẻ lau, xăng...) nên không liệt kê.","Bảng PDF bị vỡ dòng, một số quote lấy từ một dòng đơn lẻ nên có thể bị cắt ngắn.","Ký hiệu ± của điện áp Stator và ký hiệu φ của hệ số công suất không đọc được trong văn bản."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện số 1, thiết bị điện sau máy phát số 1, tự dùng trung thế chính khối 1, hạ thế khối 1- Kế hoạch sửa chữa lớn năm 2025 - Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2600157125","generatorCapacity":"1 máy phát điện đồng bộ ТВФ-120-2Т3: công suất toàn phần 141.200 kVA, công suất hữu công 120.000 kW (hồ sơ cũng ghi \"công suất 110MW\"); không nêu prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện số 1 - Kiểu máy, số lượng","quote":"Máy phát điện ТВФ-120-2Т3 | Hệ thống | 1.00","reference":"Chương V, mục 3.2.8.1, hàng 1","requirement":"Máy phát điện ТВФ-120-2Т3, 1 hệ thống; đại tu máy phát điện đồng bộ công suất 110MW (nhiệt điện)"},{"item":"Máy phát điện số 1 - Công suất toàn phần","quote":"Công suất toàn phần (KVA) | 141.200","reference":"Chương V, mục 1.11.1","requirement":"141.200 kVA"},{"item":"Máy phát điện số 1 - Công suất hữu công","quote":"Công suất hữu công (KW) | 120.000","reference":"Chương V, mục 1.11.1","requirement":"120.000 kW"},{"item":"Máy phát điện số 1 - Điện áp đầu cực Stator","quote":"Điện áp đầu cực Stator (V) | 10.500  525","reference":"Chương V, mục 1.11.1","requirement":"10.500  525 V (ký hiệu dấu ± trong văn bản gốc không đọc được)"},{"item":"Máy phát điện số 1 - Dòng điện Stator","quote":"Dòng điện Stator (A) | 7760","reference":"Chương V, mục 1.11.1","requirement":"7760 A"},{"item":"Máy phát điện số 1 - Dòng điện Rotor","quote":"Dòng điện Rotor (A) | 1830","reference":"Chương V, mục 1.11.1","requirement":"1830 A"},{"item":"Máy phát điện số 1 - Hệ số công suất","quote":"Hệ số công suất (Cos ) | 0,85","reference":"Chương V, mục 1.11.1","requirement":"0,85"},{"item":"Máy phát điện số 1 - Hiệu suất","quote":"Hiệu suất (%) | 98,4%","reference":"Chương V, mục 1.11.1","requirement":"98,4%"},{"item":"Máy phát điện số 1 - Đấu nối cuộn dây Stator","quote":"Đấu nối pha cuộn dây Stator | Hình sao kép","reference":"Chương V, mục 1.11.1","requirement":"Hình sao kép; 9 đầu cực ra"},{"item":"Máy phát điện số 1 - Số đầu cực ra của cuộn dây Stator","quote":"Số đầu cực ra của cuộn dây Stator | 9","reference":"Chương V, mục 1.11.1","requirement":"9"},{"item":"Máy phát điện số 1 - Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 1.11.1","requirement":"50 Hz"},{"item":"Máy phát điện số 1 - Tốc độ quay","quote":"Tốc độ quay (vòng /phút) | 3000","reference":"Chương V, mục 1.11.1","requirement":"3000 vòng/phút"},{"item":"Hệ thống kích thích máy phát số 1","quote":"Hệ thống kích thích máy phát ВТД-490-3000Т3 | Hệ thống | 1.00","reference":"Chương V, mục 3.2.8.1, hàng 2","requirement":"Hệ thống kích thích ВТД-490-3000Т3, 1 hệ thống; có máy phát kích thích chính, kích thích phụ, bộ điều chỉnh tay PPB và tự động APB"},{"item":"Máy phát số 1 - Chổi than (B cấp)","quote":"Chổi than máy phát Morgan 634: 22x30x60 | Cái | 81.00","reference":"Chương V, mục 3.2.8.9.1 hàng 1 và bảng 3.2.1 hàng 1","requirement":"Chổi than Morgan 634, kích thước 22x30x60, số lượng 81 cái; P/N 22-48AH1343-B; mật độ 1.28 g/cm3; độ bền uốn ngang 53 kg/cm2 (7,5Mpa); độ cứng Shore HBW 16; điện trở suất 17,8 µohmm; mật độ dòng định mức 10-12A/cm2; sụt áp trung bình mỗi chổi >1,7; hệ số ma sát trung bình <0,22; tốc độ bề mặt tối đa 81 m/s; áp lực khuyến nghị 100-140 g/cm2; dây nối đồng mềm 2 sợi phi 3,5x115; yêu cầu CO, CQ"},{"item":"Máy phát số 1 - Giàn làm mát máy phát điện (B cấp)","quote":"Giàn làm mát máy phát điện | Bộ | 2.00","reference":"Chương V, mục 3.2.8.9.1 hàng 3 và bảng 3.2.1 hàng 3","requirement":"Số lượng 2 bộ; Type ГО-258/5175-M2-T4, kích thước 5590x540x320; 54 ống đồng Ф19x1,25 hợp kim ống loại КВСП, vật liệu МНЖМц30-1-1; tản nhiệt dạng cánh vật liệu АД1; sử dụng loại nước nhóm M2; yêu cầu CO, CQ, bản vẽ; mục G8"},{"item":"Máy phát số 1 - Sensor nhiệt độ cuộn dây PT100","quote":"(Model: WZPT-105, phi 5mm, L20mm Dây nối teflon 5m)","reference":"Chương V, mục 3.2.8.9.1 hàng 4","requirement":"Kiểu PT100 (Model: WZPT-105, phi 5mm, L20mm, dây nối teflon 5m), 5 cái; yêu cầu CO, CQ"},{"item":"Máy phát số 1 - Sensor nhiệt độ PT100 L=100","quote":"Sensor đo nhiệt độ PT100 L=100. phi 8, 0-100 độ C | Bộ | 5.00","reference":"Chương V, mục 3.2.8.9.1 hàng 5","requirement":"PT100 L=100mm, phi 8, 0÷100OC, 5 bộ; yêu cầu CO, CQ"},{"item":"Máy phát số 1 - Van khí Hydro Dy25Py10-16Ty225","quote":"Van Dy25Py10-16Ty225 | Cái | 2.00","reference":"Chương V, mục 3.2.8.9.1 hàng 6 và bảng 3.2.1 hàng 6","requirement":"Áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn; 2 cái; CO, CQ; mục G8"},{"item":"Máy phát số 1 - Van khí Hydro Dy50Py10","quote":"Van Dy50Py10 | Cái | 18.00","reference":"Chương V, mục 3.2.8.9.1 hàng 7 và bảng 3.2.1 hàng 7","requirement":"Áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn; 18 cái; CO, CQ"},{"item":"Máy phát số 1 - Gioăng và dây cao su chịu dầu, hydro","quote":"÷ +140)oC; tiêu chuẩn GOST 6467-79","reference":"Chương V, bảng 3.2.1 hàng 18, 19, 24, 25","requirement":"Dây cao su đặc phi 10 và dây vuông 12x12, chịu dầu, chịu nhiệt (-30 ÷ +140)oC, tiêu chuẩn GOST 6467-79; gioăng trụ cực 8x15 chịu hydro, chịu nhiệt (-30 ÷ 140)oC, tiêu chuẩn GOST 6467-79; gioăng bộ làm mát 680x450x10 theo giàn làm mát ΓO-258/5175-M2-T4; yêu cầu CO, CQ"},{"item":"Máy phát số 1 - Sơn cách điện Rôto/máy phát","quote":"Sơn băng đa Rôto (KO-855M) | Kg | 5.00","reference":"Chương V, mục 3.2.8.9.1 hàng 34, 35","requirement":"Sơn băng đa Rôto (KO-855M), 5 kg; Sơn cách điện máy phát GF 92 (màu đỏ gạch), 20 kg; yêu cầu CO, CQ"},{"item":"Thiết bị sau máy phát - Quạt làm mát máy biến áp AT","quote":"P=2,2kW, U=380V, tốc độ 700v/p, tiêu","reference":"Chương V, bảng 3.2.2 hàng 2","requirement":"Động cơ 2,2kW, U=380V, tốc độ 700v/p, tiêu chuẩn IE2, IP65, cánh quạt >700mm, phi 820mm; 3 bộ; yêu cầu CO, CQ"},{"item":"Thiết bị sau máy phát - Ổ bi và khí SF6","quote":"Ổ bi 62307-2Z (2RS1) | Cái | 34.00","reference":"Chương V, mục 3.2.8.9.2 hàng 1, 5","requirement":"Ổ bi 62307-2Z (2RS1), 34 cái, CO, CQ; Bình khí SF6, 1 bình, CO, CQ"},{"item":"Phạm vi thiết bị liên quan - Máy biến áp","quote":"Đại tu máy biến thế truyền tải 3 pha 220kV pha công suất 250.000kVA | Máy | 1.00","reference":"Chương V, mục 3.2.8.2 hàng 3.2; mục 3.2.8.4 hàng 1.6","requirement":"Đại tu và thí nghiệm máy biến thế truyền tải 3 pha 220kV công suất 250.000kVA (AT1); đại tu máy biến áp hạ thế chính công suất 630kVA, 2 máy"},{"item":"Phạm vi lắp đặt/thi công - Thiết bị gia nhiệt băng đa","quote":"Lắp đặt thiết bị gia nhiệt băng đa bằng bộ gia nhiệt cảm ứng 1200A, 110V","reference":"Chương V, mục 3.2.8.1 hàng 1.14, 1.15","requirement":"Gia nhiệt băng đa Rotor bằng bộ gia nhiệt cảm ứng 1200A, 110V AC; kéo cáp lực 3x120 sqmm, 180 mét"},{"item":"Hàng hóa - Mới, xuất xứ, hãng sản xuất","quote":"Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ rõ ràng.","reference":"Chương V, mục 3.1.1, 3.1.2","requirement":"Hàng hóa mới 100% chưa qua sử dụng, xuất xứ rõ ràng; nhà thầu nêu tên hãng sản xuất và nước hoặc vùng lãnh thổ; chào tương đương hoặc tốt hơn phải có tài liệu kỹ thuật và bảng so sánh"},{"item":"Hàng hóa - CO, CQ","quote":"Đối với hàng hoá nhập khẩu: Nhà thầu phải cam kết cấp đầy đủ các chứng chỉ nguồn","reference":"Chương V, mục 3.1.7","requirement":"Hàng sản xuất trong nước: cung cấp CQ; hàng nhập khẩu: cung cấp CO, CQ và tờ khai hải quan, cho các mục có yêu cầu trong bảng thông số"},{"item":"Hàng hóa - Bảo hành","quote":"hành đối với phần vật tư, thiết bị do mình cung","reference":"Chương V, mục 3.1.6","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào vận hành thương mại chính thức"},{"item":"Dịch vụ - Bảo hành công trình","quote":"- Nhà thầu có trách nhiệm bảo hành công trình là 2160 giờ vận hành thực tế nhưng","reference":"Chương V, mục 3.2.6","requirement":"2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng, tùy điều kiện nào đến trước"},{"item":"Dịch vụ - Chạy thử, nghiệm thu","quote":"+ Vận hành thử thách độ tin cậy 30 ngày. Nếu đạt kết quả tốt sẽ tiến hành nghiệm thu","reference":"Chương V, mục 3.2.7.5 và 3.2.4","requirement":"Chạy thử tổng hợp 72 giờ liên tục; vận hành thử thách độ tin cậy 30 ngày; thí nghiệm bởi phòng thí nghiệm đáp ứng ISO/IEC 17025"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T15:01:30.911Z"}},"IB2600164177":{"u":"2026-11-02T23:06:46.926+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật ct 3 MPĐ - UP 19.5.2026 điều chỉnh.pdf, Chương V Yêu cầu kỹ thuật ct 3 MPĐ - UP 19.5.2026 225.docx), chưa phân tích cả HSMT.","Hai tệp (PDF và DOCX) có nội dung tương đương nhưng khác nhau chút ít: bản PDF có thêm dòng \"Hãng sản xuất: Nhà thầu đề xuất\" ở mục 1.4 (bộ điều khiển) và ở tủ ATS 250A, bản DOCX không có. Các trích dẫn lấy theo bản DOCX.","Bảng vật tư không có các dòng TT 3, 4, 7, 8, và văn bản không nói rõ tủ ATS 250A và 400A dùng cho trạm nào; chưa xác định được số lượng tủ ATS và số mét cáp.","Trích dẫn lấy từ từng dòng trong bảng nên một số mục được gộp (ví dụ xi lanh, tỷ số nén, dung tích) chỉ có một dòng làm quote đại diện; các giá trị còn lại nằm cùng mục tham chiếu.","Bản vẽ thiết kế nằm trong tệp đính kèm E-HSMT, không có trong văn bản này."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Cung cấp và thi công lắp đặt máy phát điện tại trạm TA Lán Tháp - XNN Uông Bí, trạm nước thô Đoan Tĩnh, NMN Hải Hà - XNN Móng Cái","notifyNo":"IB2600164177","generatorCapacity":"1 x 160 kVA (liên tục ≥ 160kVA/128kW; dự phòng ≥ 175kVA/140kW) và 2 x 125 kVA (liên tục ≥ 125kVA/100kW; dự phòng ≥ 135kVA/108kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy 160kVA (NMN Hải Hà): Số lượng, phạm vi","quote":"Đầu tư 01 máy phát điện 160kVA tại NMN Hải Hà cấp nguồn dự phòng khi xảy ra mất điện đảm bảo sản xuất, cấp nước liên tục cho NMN Hải Hà.","reference":"Chương V, mục I.1.2","requirement":"Đầu tư 01 máy phát điện 160kVA tại NMN Hải Hà, cấp nguồn dự phòng khi mất điện; kèm đổ bệ bê tông, làm mái che."},{"item":"Phần 1 - Máy 160kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Mới 100%, sản xuất từ năm 2024 trở lại đây."},{"item":"Phần 1 - Máy 160kVA: Hãng, model tổ máy","quote":"- Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Hãng sản xuất và model do nhà thầu đề xuất."},{"item":"Phần 1 - Máy 160kVA: Tiêu chuẩn tổ máy","quote":"- Tiêu chuẩn đáp ứng: IEC EN 60034-1, IEC EN 60034-22, NEMA MG1-22, VDE 0530, ISO 9001","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Đáp ứng IEC EN 60034-1, IEC EN 60034-22, NEMA MG1-22, VDE 0530, ISO 9001."},{"item":"Phần 1 - Máy 160kVA: Tính đồng bộ","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Máy diesel gồm động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn cùng một nhà sản xuất; thông tin có trên website hãng, nhà thầu trích dẫn đường link sản phẩm dự thầu."},{"item":"Phần 1 - Máy 160kVA: Lắp đặt ngoài trời","quote":"- Máy đảm bảo hoạt động được ở ngoài trời không cần mái che.","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Máy hoạt động được ngoài trời không cần mái che."},{"item":"Phần 1 - Máy 160kVA: Chế độ hoạt động","quote":"- Chế độ hoạt động: Liên tục (Prime)/ Dự phòng (Standby)","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Liên tục (Prime) / Dự phòng (Standby)."},{"item":"Phần 1 - Máy 160kVA: Công suất liên tục (Prime)","quote":"- Công suất liên tục: ≥ 160kVA/128kW","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"≥ 160kVA/128kW."},{"item":"Phần 1 - Máy 160kVA: Công suất dự phòng (Standby)","quote":"- Công suất dự phòng: ≥ 175kVA/ 140kW.","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"≥ 175kVA/140kW."},{"item":"Phần 1 - Máy 160kVA: Số pha","quote":"- Số pha: 3 pha, 4 dây.","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"3 pha, 4 dây."},{"item":"Phần 1 - Máy 160kVA: Điện áp, tần số","quote":"- Điện áp và tần số đầu ra: 380/400/415 V, 50 Hz","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"380/400/415 V, 50 Hz."},{"item":"Phần 1 - Máy 160kVA: Hệ số công suất","quote":"- Hệ số công suất: 0.8","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"0.8."},{"item":"Phần 1 - Máy 160kVA: Tốc độ quay","quote":"- Tốc độ quay vòng/phút: 1500","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"1500 vòng/phút."},{"item":"Phần 1 - Máy 160kVA: Loại máy, kích từ, AVR, sạc ắc quy","quote":"tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Máy diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm, không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Phần 1 - Máy 160kVA: Vỏ máy, độ ồn","quote":"- Vỏ máy chống bụi, Được thiết kế đặc biệt để đáp ứng các tiêu chuẩn độ ồn ≤ 80,2 dBA @ 1m ở mức tải 75%","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Vỏ chống bụi; độ ồn ≤ 80,2 dBA @ 1m ở mức tải 75%; vật liệu cách âm chống cháy và hấp thụ tiếng ồn chất lượng cao."},{"item":"Phần 1 - Máy 160kVA: Bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 300 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Dung tích ≥ 300 lít, nạp nhiên liệu bên trong vỏ có khóa cửa."},{"item":"Phần 1 - Máy 160kVA: Động cơ - hãng, xuất xứ","quote":"- Xuất xứ: Cùng xuất xứ tổ máy","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Cùng hãng sản xuất và cùng xuất xứ với tổ máy; model do nhà thầu đề xuất."},{"item":"Phần 1 - Máy 160kVA: Động cơ - loại, tốc độ","quote":"- Loại động cơ: Động cơ diesel 4 kỳ , tốc độ định mức 1500 vòng/phút, Hệ thống nhiên liệu","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Diesel 4 kỳ, tốc độ định mức 1500 vòng/phút."},{"item":"Phần 1 - Máy 160kVA: Động cơ - làm mát, nạp khí","quote":"- Làm mát: Làm mát bằng quạt gió và két nước được thiết kế","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Làm mát bằng quạt gió và két nước; tăng áp, làm mát khí nạp bằng quạt gió."},{"item":"Phần 1 - Máy 160kVA: Động cơ - điều tốc","quote":"- Điều tốc: Cơ học hoặc Điện tử","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Cơ học hoặc điện tử."},{"item":"Phần 1 - Máy 160kVA: Động cơ - xi lanh, tỷ số nén, dung tích","quote":"- Số xi lanh: ≥ 6, thẳng hàng","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Số xi lanh ≥ 6, thẳng hàng; tỷ số nén ≤ 16.0:1; dung tích ≤ 7 lít."},{"item":"Phần 1 - Máy 160kVA: Động cơ - nhiên liệu, mức tiêu thụ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 50 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Dầu diesel thông dụng; tiêu thụ tại 100% tải ≤ 50 lít/giờ."},{"item":"Phần 1 - Máy 160kVA: Động cơ - khởi động, khí thải","quote":"- Hệ thống khởi động: Điện 24 V DC","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Khởi động điện 24 V DC; nhiệt độ khí thải ≤ 600°C ở chế độ liên tục."},{"item":"Phần 1 - Máy 160kVA: Đầu phát - hãng, xuất xứ, tiêu chuẩn","quote":"- Đáp ứng các tiêu chuẩn: IEC EN 60034, VDE 0530, NEMA MG1-22, IEC60034.","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Cùng hãng và xuất xứ với tổ máy; đáp ứng IEC EN 60034, VDE 0530, NEMA MG1-22, IEC60034."},{"item":"Phần 1 - Máy 160kVA: Đầu phát - cấp bảo vệ, cách điện","quote":"- Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Cấp bảo vệ ≥ IP 21; cấp cách điện H."},{"item":"Phần 1 - Máy 160kVA: Đầu phát - dao động điện áp, méo hài","quote":"- Dao động điện áp (Tối đa): ≤ 1%","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Dao động điện áp tối đa ≤ 1%; méo sóng hài < 3%."},{"item":"Phần 1 - Máy 160kVA: Đầu phát - cấu tạo","quote":"- Bước quấn dây: 2/3","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Bước quấn dây 2/3; stato quấn 2 lớp; rôto cân bằng động."},{"item":"Phần 1 - Máy 160kVA: Bộ điều khiển","quote":"Hệ thống khởi động, điều khiển: Nút khởi động máy bằng tay (RUN), Nút dừng máy bằng tay (OFF/STOP), Nút chạy chế độ tự động (AUTO), Chức năng AMF, Nút dừng khẩn cấp.","reference":"Chương V, mục 3.2, bảng TT 1.4","requirement":"Vận hành bằng phím mềm; có nút RUN, OFF/STOP, AUTO, chức năng AMF, nút dừng khẩn cấp; đèn báo; công tơ kWh độc lập; màn hình kỹ thuật số; giao diện kết nối ATS."},{"item":"Phần 1 - Máy 160kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t24VDC","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Đầu vào 220VAC; tối thiểu 2 chế độ nạp (Boost và Float); đầu ra 24VDC, dòng tối đa ≥ 3A; hiển thị LED; có các bảo vệ đầu vào/đầu ra; lắp bên trong máy phát."},{"item":"Phần 2 - Máy 125kVA (Trạm TA Lán Tháp và trạm nước thô Đoan Tĩnh, mỗi nơi 01 máy): Số lượng, phạm vi","quote":"Đầu tư 01 máy phát điện 125kVA tại trạm nước thô Đoan Tĩnh cấp nguồn dự phòng khi xảy ra mất điện đảm bảo cấp nguồn nước thô liên tục cho KXL Đoan Tĩnh.","reference":"Chương V, mục I.1.1 và I.1.3","requirement":"01 máy 125kVA tại trạm TA Lán Tháp và 01 máy 125kVA tại trạm nước thô Đoan Tĩnh; mỗi nơi kèm đổ bệ bê tông, làm mái che."},{"item":"Phần 2 - Máy 125kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Mới 100%, sản xuất từ năm 2024 trở lại đây."},{"item":"Phần 2 - Máy 125kVA: Hãng, model tổ máy","quote":"- Model: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Hãng sản xuất và model do nhà thầu đề xuất."},{"item":"Phần 2 - Máy 125kVA: Tiêu chuẩn tổ máy","quote":"- Tiêu chuẩn đáp ứng: IEC EN 60034-1, , IEC EN 60034-22, NEMA MG1-22, VDE 0530, ISO 9001","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Đáp ứng IEC EN 60034-1, IEC EN 60034-22, NEMA MG1-22, VDE 0530, ISO 9001."},{"item":"Phần 2 - Máy 125kVA: Tính đồng bộ","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Máy diesel gồm động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn cùng một nhà sản xuất; thông tin có trên website hãng, nhà thầu trích dẫn đường link sản phẩm dự thầu."},{"item":"Phần 2 - Máy 125kVA: Lắp đặt ngoài trời","quote":"- Máy đảm bảo hoạt động được ở ngoài trời không cần mái che.","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Máy hoạt động được ngoài trời không cần mái che."},{"item":"Phần 2 - Máy 125kVA: Công suất liên tục","quote":"- Công suất liên tục (100% tải) ≥ 125kVA/ 100kW","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"≥ 125kVA/100kW (100% tải)."},{"item":"Phần 2 - Máy 125kVA: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 135kVA/ 108kW.","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"≥ 135kVA/108kW."},{"item":"Phần 2 - Máy 125kVA: Số pha, điện áp, tần số, hệ số công suất, tốc độ","quote":"- Điện áp và tần số đầu ra: 380/400/415 V, 50 Hz","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"3 pha, 4 dây; 380/400/415 V, 50 Hz; hệ số công suất 0.8; 1500 vòng/phút."},{"item":"Phần 2 - Máy 125kVA: Loại máy, kích từ, AVR, sạc ắc quy","quote":"tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Máy diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm, không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Phần 2 - Máy 125kVA: Vỏ máy, độ ồn","quote":"độ ồn ≤80,7 dBA @ 1m ở mức tải 75% trong điều kiện trường tự do.","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Vỏ chống bụi; độ ồn ≤ 80,7 dBA @ 1m ở mức tải 75% trong điều kiện trường tự do; vật liệu cách âm chống cháy và hấp thụ tiếng ồn chất lượng cao."},{"item":"Phần 2 - Máy 125kVA: Bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 300 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Dung tích ≥ 300 lít, nạp nhiên liệu bên trong vỏ có khóa cửa."},{"item":"Phần 2 - Máy 125kVA: Động cơ - hãng, xuất xứ","quote":"- Xuất xứ: Cùng xuất xứ tổ máy","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Cùng hãng sản xuất và cùng xuất xứ với tổ máy; model do nhà thầu đề xuất."},{"item":"Phần 2 - Máy 125kVA: Động cơ - loại, tốc độ","quote":"- Loại động cơ: Động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, tốc độ định mức 1500 vòng/phút","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Diesel 4 kỳ, phun nhiên liệu trực tiếp, tốc độ định mức 1500 vòng/phút."},{"item":"Phần 2 - Máy 125kVA: Động cơ - làm mát, nạp khí","quote":"- Làm mát: Làm mát bằng quạt gió và két nước được thiết kế và thử nghiệm ở nhiệt độ môi trường 50°C","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Làm mát bằng quạt gió và két nước, thiết kế và thử nghiệm ở nhiệt độ môi trường 50°C; tăng áp, làm mát khí nạp bằng két gió."},{"item":"Phần 2 - Máy 125kVA: Động cơ - điều tốc, xi lanh, tỷ số nén, dung tích","quote":"- Tỷ số nén: ≤ 18.2 :1","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Điều tốc cơ khí; số xi lanh ≥ 6, thẳng hàng; tỷ số nén ≤ 18.2:1; dung tích ≤ 7.0 lít."},{"item":"Phần 2 - Máy 125kVA: Động cơ - nhiên liệu, khởi động, khí thải","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 35 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Dầu diesel; tiêu thụ tại 100% tải ≤ 35 lít/giờ; khởi động điện 12 V DC; nhiệt độ khí thải ≤ 600°C ở chế độ liên tục."},{"item":"Phần 2 - Máy 125kVA: Đầu phát","quote":"- Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 2.3","requirement":"Cùng hãng và xuất xứ với tổ máy; đáp ứng IEC EN 60034, VDE 0530, NEMA MG1-22, IEC60034; cấp bảo vệ ≥ IP 21; dao động điện áp tối đa ≤ 1%; cấp cách điện H; bước quấn dây 2/3; stato quấn 2 lớp; rôto cân bằng động; méo sóng hài < 3%."},{"item":"Phần 2 - Máy 125kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 2.4","requirement":"Vận hành bằng phím mềm; có nút RUN, OFF/STOP, AUTO, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình kỹ thuật số, nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS; giao diện kết nối ATS."},{"item":"Phần 2 - Máy 125kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t12VDC","reference":"Chương V, mục 3.2, bảng TT 2.5","requirement":"Đầu vào 220VAC; tối thiểu 2 chế độ nạp (Boost và Float); đầu ra 12VDC, dòng tối đa ≥ 5A; hiển thị LED; có các bảo vệ đầu vào/đầu ra; lắp bên trong máy phát."},{"item":"Tủ ATS 250A trọn bộ (TT 5): Cấu hình, xuất xứ, năm sản xuất","quote":"(bao gồm: Bộ ATS 250A, vỏ tủ điện ngoài trời, 2 lớp cánh KT 800x600x400, đế và các linh kiện kết nối)","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Gồm bộ ATS 250A, vỏ tủ điện ngoài trời 2 lớp cánh KT 800x600x400, đế và linh kiện kết nối; xuất xứ do nhà thầu đề xuất; sản xuất từ năm 2024 trở lại đây."},{"item":"Tủ ATS 250A trọn bộ: Chế độ, thiết bị đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 250A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"2 chế độ tự động hoặc bằng tay; tự động chuyển tải lưới - máy phát khi mất/có điện; thiết bị đóng cắt 3 vị trí ON-OFF-ON, dòng định mức ≥ 250A, 4 cực."},{"item":"Tủ ATS 250A trọn bộ: Bộ điều khiển","quote":"Có bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Bộ điều khiển đo lường và điều khiển tự động, màn hình LCD 2,8 Inch, giao diện RS485 và USB; hiển thị điện áp, tần số, trạng thái đóng công tắc, trạng thái vào/ra, đồng hồ thời gian thực."},{"item":"Tủ ATS 250A trọn bộ: Bộ sạc ắc quy tích hợp","quote":"là loại sạc công suất đầu ra ≥144W, điện áp sạc trung bình ≥ 24V, nguồn điện đầu vào chịu được phạm vi từ 100 VAC -240 VAC","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Công suất đầu ra ≥144W, điện áp sạc trung bình ≥ 24V, đầu vào chịu được 100 VAC - 240 VAC."},{"item":"Tủ ATS 250A trọn bộ: Vỏ tủ, tiêu chuẩn","quote":"Vỏ tủ ngoài trời 2 lớp cánh làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm.","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Vỏ tủ ngoài trời 2 lớp cánh bằng thép sơn tĩnh điện, tôn dày 1-2mm; phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529."},{"item":"Tủ ATS 400A trọn bộ (TT 6): Cấu hình, xuất xứ, năm sản xuất","quote":"(bao gồm: Bộ ATS 400A, vỏ tủ điện ngoài trời, 2 lớp cánh KT 800x600x400, đế và các linh kiện kết nối)","reference":"Chương V, mục 3.2, bảng TT 6","requirement":"Gồm bộ ATS 400A, vỏ tủ điện ngoài trời 2 lớp cánh KT 800x600x400, đế và linh kiện kết nối; xuất xứ do nhà thầu đề xuất; sản xuất từ năm 2024 trở lại đây."},{"item":"Tủ ATS 400A trọn bộ: Chế độ, thiết bị đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 400A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 6","requirement":"2 chế độ tự động hoặc bằng tay; tự động chuyển tải lưới - máy phát khi mất/có điện; thiết bị đóng cắt 3 vị trí ON-OFF-ON, dòng định mức ≥ 400A, 4 cực."},{"item":"Tủ ATS 400A trọn bộ: Bộ điều khiển, bộ sạc, vỏ tủ","quote":"Bộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra ≥144W, điện áp sạc trung bình ≥ 24V, nguồn điện đầu vào chịu được phạm vi từ 100 VAC -240 VAC","reference":"Chương V, mục 3.2, bảng TT 6","requirement":"Bộ điều khiển LCD 2,8 Inch, RS485, USB, hiển thị như tủ ATS 250A; bộ sạc tích hợp ≥144W, ≥ 24V, đầu vào 100 VAC - 240 VAC; vỏ thép sơn tĩnh điện 2 lớp cánh, tôn dày 1-2mm, theo các tiêu chuẩn IEC 61439-1&2 hoặc TCVN 4255:2008 hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529."},{"item":"Cáp điện CU/XLPE/PVC/DSTA/PVC (TT 9)","quote":"Giáp: Băng thép phẳng (DSTA)","reference":"Chương V, mục 3.2, bảng TT 9","requirement":"Ruột đồng cấp 1 hoặc 2 theo IEC 60228; cách điện XLPE; lớp bọc lót PVC; giáp băng thép phẳng (DSTA); vỏ ngoài PVC màu đen; 0.6/1kV; tiêu chuẩn TCVN 5935-1 / IEC 60502-1."},{"item":"Cáp điện Cu/XLPE/PVC (TT 10)","quote":"Vỏ bọc ngoài: PVC, màu đen","reference":"Chương V, mục 3.2, bảng TT 10","requirement":"Ruột đồng cấp 1 hoặc cấp 2 theo IEC 60228; cách điện XLPE; vỏ ngoài PVC màu đen; 0.6/1kV; tiêu chuẩn TCVN 5935-1 / IEC 60502-1."},{"item":"Chung - Hàng hóa mới, xuất xứ","quote":"đều mới, chưa từng qua sử dụng","reference":"Chương V, mục 3.2","requirement":"Toàn bộ hàng hóa, vật tư đều mới, chưa qua sử dụng; có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng."},{"item":"Chung - Tiêu chuẩn tổ máy phát","quote":"TCVN 9729-1:2013 (ISO 8528-1:2005)","reference":"Chương V, mục III.1, dòng 10","requirement":"Áp dụng tiêu chuẩn quốc gia về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông."},{"item":"Chung - Phạm vi lắp đặt: bệ bê tông, mái che","quote":"- Đổ bệ bê tông, làm mái che cho máy phát điện 160kVA.","reference":"Chương V, mục I.1.2","requirement":"Mỗi trạm đổ bệ bê tông, làm mái che cho máy phát điện."},{"item":"Chung - Nền đặt máy","quote":"- Độ dày tối thiểu của nền nhà phải từ 8cm","reference":"Chương V, mục 3.3.1","requirement":"Đặt trên bề mặt phẳng, nền chịu lực tốt, dày tối thiểu 8cm."},{"item":"Chung - Lắp đặt, đấu nối, chạy thử","quote":"- Tiến hành đấu nối đường cáp điện vào MFĐ.","reference":"Chương V, mục 4.1.2 và 4.1.3","requirement":"Lắp thùng chứa nhiên liệu, ống khói, đấu nối cáp điện vào máy phát; chạy thử không tải và có tải, ghi lại thông số."},{"item":"Chung - Bảo hành","quote":"nhưng tối thiểu 12 tháng kể từ khi được bàn giao, nghiệm thu kèm theo phiếu bảo hành","reference":"Chương V, mục 4.2","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất nhưng tối thiểu 12 tháng kể từ khi bàn giao, nghiệm thu; kèm phiếu bảo hành; bảo trì, bảo dưỡng trong thời gian bảo hành."},{"item":"Chung - CO/CQ, chứng từ","quote":"Chứng nhận xuất xứ - (CO –","reference":"Chương V, mục 4.3","requirement":"Có CO (nếu nhập khẩu), CQ, chứng thư giám định, Test Report / giấy kiểm tra xuất xưởng của nhà sản xuất cho từng chủng loại hàng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:06:46.279Z"}},"IB2600173566":{"u":"2026-11-02T23:20:10.754+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V và TL liên quan.rar), chưa phân tích cả HSMT.","Máy phát điện là thiết bị đã qua sử dụng được di dời: văn bản không nêu hãng, model, xuất xứ, động cơ, đầu phát, bộ điều khiển, điện áp, tần số, số pha, mức ồn, bình nhiên liệu, năm sản xuất, CO/CQ; công suất 500 kVA không ghi rõ chính hay dự phòng.","Mục 3.3.2 có hình ảnh thực tế máy phát điện nhưng nội dung hình không đọc được từ văn bản.","Một số chỗ bảng bị vỡ định dạng khi trích xuất; các giá trị được chép nguyên văn như trong văn bản (ví dụ 'Ue AC (V) 1000V', '0.6/1Kw')."],"result":{"keyInfo":{"bidName":"Lắp đặt máy phát điện, cải tạo tủ điện, lưới điện nguồn liên tầng, lắp đặt hệ thống tiếp địa nối đất mới cho cơ sở 2","notifyNo":"IB2600173566","generatorCapacity":"500 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"01\nmáy phát điện 500 KVA","reference":"Chương V, mục 2","requirement":"01 máy phát điện 500 kVA (do Bệnh viện Bệnh Nhiệt Đới chuyển giao, di dời, cải tạo và lắp đặt đến Cơ sở 2). Văn bản không nêu rõ công suất chính (prime) hay dự phòng (standby)."},{"item":"Máy phát điện: Số lượng","quote":"01\nmáy phát điện 500 KVA","reference":"Chương V, mục 2","requirement":"1 máy phát điện (di dời, không mua mới)."},{"item":"Máy phát điện: Kích thước và trọng lượng","quote":"- Kích thước bao gồm VCA: DxRxC: 6000x1900x2400(mm), chưa bao gồm Pô\ngiảm thanh và co gió nóng trên nóc VCA;","reference":"Chương V, mục 3.3.2","requirement":"Kích thước bao gồm VCA: DxRxC 6000x1900x2400 (mm), chưa bao gồm pô giảm thanh và co gió nóng trên nóc VCA. Trọng lượng tổng thể cả MPĐ và VCA khoảng 10 tấn."},{"item":"Máy phát điện: Trọng lượng","quote":"- Trọng lượng tổng thể cả MPĐ và VCA: ~10 tấn.","reference":"Chương V, mục 3.3.2","requirement":"Trọng lượng tổng thể cả MPĐ và VCA: ~10 tấn."},{"item":"Máy phát điện: Vỏ cách âm","quote":"2.2.3 Lắp đặt Vỏ cách âm | 1 | Lô","reference":"Chương V, mục 3.1, bảng Phần I.2 (mục 2.2.3)","requirement":"Lắp đặt vỏ cách âm (1 lô); lắp đặt vách chống rung và cách ly két nước - VCA (1 lô). Không nêu mức ồn."},{"item":"Máy phát điện: Hộp gió nóng, ống khói, pô","quote":"Lắp đặt ống khói, ống pô quay đầu về hướng động cơ","reference":"Chương V, mục 3.1, bảng Phần I.2 (mục 2.2.5 - 2.2.8)","requirement":"Lắp đặt hộp dẫn hướng gió nóng (tận dụng và chỉnh sửa hộp cũ); gia công, lắp đặt hộp gió nóng nối dài 1M; gia công, lắp đặt ngăn mưa mái tôn vị trí hộp gió nóng và ống khói lên khỏi mái; lắp đặt ống khói, ống pô quay đầu về hướng động cơ (tận dụng và chỉnh sửa ống pô, ống khói cũ)."},{"item":"Máy phát điện: Chân đế chống rung (lắp đặt)","quote":"2.2.1 Chân đế lò xo chống rung tải trọng 2T | 6 | Cái","reference":"Chương V, mục 3.1, bảng Phần I.2 (mục 2.2.1, 2.2.2)","requirement":"6 cái chân đế lò xo chống rung; đưa máy lên bệ, cố định trên chân đế lò xo."},{"item":"Chân đế lò xo chống rung","quote":"- Tải trọng ≥ 2T","reference":"Chương V, mục 3.2, bảng STT 1","requirement":"Tải trọng ≥ 2T."},{"item":"Máy phát điện: Bảo trì, thay phụ kiện và vận hành thử","quote":"đảm bảo MPĐ hoạt động tốt ở 100% công suất, vận hành chạy thử với tải giả\n440kW trong thời gian tối thiểu 60 phút.","reference":"Chương V, mục 3.4 b)","requirement":"Kiểm tra bảo trì tổng thể, thay thế phụ kiện (lọc dầu, lọc nhớt, lọc gió, nước làm mát,...) đảm bảo MPĐ hoạt động tốt ở 100% công suất; vận hành chạy thử với tải giả 440kW trong thời gian tối thiểu 60 phút."},{"item":"Máy phát điện: Nhớt động cơ","quote":"- SAE 15W40","reference":"Chương V, mục 3.2, bảng STT 4; mục 3.1 (2.3.4)","requirement":"SAE 15W40; 6 thùng loại 18L."},{"item":"Máy phát điện: Nước giải nhiệt","quote":"2.3.5 Nước giải nhiệt | 6 | Bình","reference":"Chương V, mục 3.1, bảng Phần I.2 (mục 2.3.5)","requirement":"6 bình nước giải nhiệt."},{"item":"Máy phát điện: Acquy","quote":"- 12V 200AH Enimac hoặc tương đương","reference":"Chương V, mục 3.2, bảng STT 2","requirement":"2 cái acquy 12V 200Ah, Enimac hoặc tương đương."},{"item":"Máy phát điện: Bộ sạc acquy","quote":"- 12-24VDC , 3-6A","reference":"Chương V, mục 3.2, bảng STT 3","requirement":"1 bộ sạc acquy và dây cáp điện sạc, 12-24VDC, 3-6A."},{"item":"Cáp điện 240mm² (MPĐ về tủ MSB)","quote":"- Dây cáp đồng cách điện PVC: Cu/PVC\n1x240mm2\n- Điện áp danh định: 0.6/1kV","reference":"Chương V, mục 3.2, bảng STT 5; mục 3.1 (II.1)","requirement":"400 mét. Dây cáp đồng cách điện PVC Cu/PVC 1x240mm2; điện áp danh định 0.6/1kV; ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228, AS/NZS 1125; màu đen."},{"item":"Cáp điện TE 70mm² (MPĐ về tủ MSB)","quote":"- Dây cáp đồng cách điện PVC: Cu/PVC\n1x70mm2","reference":"Chương V, mục 3.2, bảng STT 6; mục 3.1 (II.2)","requirement":"65 mét. Dây cáp đồng cách điện PVC Cu/PVC 1x70mm2; điện áp danh định 0.6/1kV; ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228, AS/NZS 1125; màu xanh lá sọc vàng (màu dây TE)."},{"item":"Máng cáp 300x100 sơn tĩnh điện","quote":"- Kích thước :300x100x1.2mm, sơn tĩnh điện","reference":"Chương V, mục 3.2, bảng STT 7; mục 3.1 (II.3)","requirement":"45 mét; kích thước 300x100x1.2mm, sơn tĩnh điện."},{"item":"Co máng cáp 90⁰","quote":"- Kích thước: 300x100x1.2mm, sơn tĩnh điện","reference":"Chương V, mục 3.2, bảng STT 8; mục 3.1 (II.4)","requirement":"10 cái; kích thước 300x100x1.2mm, sơn tĩnh điện."},{"item":"Dây cáp điều khiển tín hiệu ATS 2x1.5mm2","quote":"- 2x1.5mm2 của Cadivi, Thịnh Phát hoặc\ntương đương","reference":"Chương V, mục 3.2, bảng STT 9; mục 3.1 (II.5)","requirement":"100 mét; 2x1.5mm2 của Cadivi, Thịnh Phát hoặc tương đương."},{"item":"ATS 4P 800A: Chủng loại và số cực","quote":"- Bộ chuyển nguồn tự động (ATS) tích hợp\n4 cực 800A\n- Số cực: 4","reference":"Chương V, mục 3.2, bảng STT 10; mục 3.1 (III.2)","requirement":"1 cái bộ chuyển nguồn tự động (ATS) tích hợp 4 cực 800A; số cực 4."},{"item":"ATS 4P 800A: Dòng và điện áp định mức","quote":"- Dòng định mức: 800A\n- Điện áp hoạt động định mức: 400V-690V\n- Điện áp hoạt động định mức tối đa: Ue AC\n(V) 1000V","reference":"Chương V, mục 3.2, bảng STT 10","requirement":"Dòng định mức 800A; điện áp hoạt động định mức 400V-690V; điện áp hoạt động định mức tối đa Ue AC 1000V."},{"item":"ATS 4P 800A: Dòng chịu đựng ngắn hạn, công suất, cấp bảo vệ","quote":"- Dòng chịu đựng ngăn hạn mức: Icw ≥ 35kA","reference":"Chương V, mục 3.2, bảng STT 10","requirement":"Icw ≥ 35kA; công suất hoạt động định mức ở chế độ AC-23, 400V: 475 Kw; cấp bảo vệ ≥ IP20."},{"item":"ATS 4P 800A: Bộ điều khiển và kết nối","quote":"- Bộ điều khiển: Có thể lập trình được hoàn\ntoàn tự động","reference":"Chương V, mục 3.2, bảng STT 10","requirement":"Bộ điều khiển có thể lập trình được hoàn toàn tự động; kết nối giao tiếp chuẩn Modbus/Ethernet; có phần mềm đính kèm thiết bị."},{"item":"ATS 4P 800A: Tiêu chuẩn","quote":"- Đáp ứng tiêu chuẩn: IEC 60947-6-1, IEC\n60947-3, GB/T 14048.11","reference":"Chương V, mục 3.2, bảng STT 10","requirement":"Đáp ứng IEC 60947-6-1, IEC 60947-3, GB/T 14048.11."},{"item":"Tủ MSB và tủ ATS: Cải tạo","quote":"Cải tạo lại toàn bộ tủ theo sơ đồ nguyên lý mới đúng với\nthực tế tải sử dụng tại CS2","reference":"Chương V, mục 3.1 (III.1); mục 3.4 d)","requirement":"Cải tạo toàn bộ tủ theo sơ đồ nguyên lý mới đúng với thực tế tải sử dụng tại CS2, ưu tiên tận dụng thiết bị sẵn có; sơ đồ áp dụng theo ý đồ dự phòng của CS1 khi có sự cố. Thay mới thiết bị hư hỏng, tận dụng thiết bị của Bệnh viện Bệnh Nhiệt đới."},{"item":"Thanh đồng 6x40","quote":"- Thanh đồng 100% đồng","reference":"Chương V, mục 3.2, bảng STT 11; mục 3.1 (III.3)","requirement":"20 kg; thanh đồng 100% đồng, kích thước 6x40 (mm)."},{"item":"Cáp điện ruột đồng 4x70mm² (3L+N) từ tủ MSB đến tủ phân phối các tầng","quote":"- Tiêu chuẩn áp dụng: TCVN5935-1","reference":"Chương V, mục 3.2, bảng STT 12; mục 3.1 (IV.1.1)","requirement":"250 mét; dây cáp đồng bọc PVC, cách điện PVC 4x70mm² 0.6/1kV; tiêu chuẩn TCVN5935-1; ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228; số ruột dẫn 04; điện áp danh định 0.6/1Kw (như văn bản ghi); nhiệt độ ruột dẫn lớn nhất trong sử dụng bình thường 70oC."},{"item":"Tủ CB 200A mỗi tầng","quote":"- 01 MCCB 3P 200A 30kA","reference":"Chương V, mục 3.2, bảng STT 13; mục 3.1 (IV.1.2)","requirement":"4 tủ; vỏ tủ kích thước 400x600x210x1.5mm; 01 MCCB 3P 200A 30kA; 02 MCB 3P 63A 6kA; 03 MCB 1P 32A 6kA; phụ kiện: thanh TE, thanh N, CT, đồng hồ hiển thị A, V, đèn báo pha nguồn vào,...; thiết bị đóng cắt hãng Schneider, Siemens, LS hoặc tương đương."},{"item":"Hệ thống tiếp địa","quote":"Kích thước cọc: D16x2400mm","reference":"Chương V, mục 3.2, bảng STT 14, 15; mục 3.1 (IV.2); mục 3.4 d)","requirement":"1 lô hệ thống tiếp địa 5 cọc nối thành dãy, kích thước cọc D16x2400mm; dây cáp đồng trần ≥70mm² (250 mét); 9 tủ tiếp địa gồm thanh đồng tại các hành lang tầng. Điện trở đất an toàn 4Ω; sau khi hoàn thành phải có giấy kiểm định <4Ω."},{"item":"Tiếp địa: Tiêu chuẩn","quote":"TCVN 4756:1989, TCVN 9385:2012, và TCVN 9358:2012","reference":"Chương V, mục 3.4 d)","requirement":"Tuân theo TCVN 4756:1989, TCVN 9385:2012, TCVN 9358:2012."},{"item":"Phạm vi di dời, lắp đặt máy phát điện","quote":"- Thời gian thực hiện: Sau 22h00 ngày chủ nhật;","reference":"Chương V, mục 3.3, 3.4 a), b), c)","requirement":"Di dời máy phát điện, VCA, tủ ATS và tủ MSB từ Bệnh viện Bệnh Nhiệt Đới về kho nhà thầu rồi đến Cơ sở 2; cẩu hạ, cố định lên bệ máy; lắp đặt thang máng cáp, đấu nối dây cáp điện; thực hiện sau 22h00 ngày Chủ nhật tại nơi tháo dỡ."},{"item":"Tình trạng, xuất xứ vật tư thiết bị","quote":"- Vật tư, thiết bị Nhà thầu cung cấp, sử dụng cho gói thầu là hàng mới 100%, chưa\nqua sử dụng, có xuất xứ rõ ràng và hợp pháp;","reference":"Chương V, mục 3.2","requirement":"Vật tư, thiết bị cung cấp mới 100%, tương thích với thiết bị chính, chưa qua sử dụng, có xuất xứ rõ ràng và hợp pháp; nhà thầu đề xuất cụ thể, không ghi \"tương đương\"."},{"item":"Bảo hành","quote":"- Bảo hành tận nơi, thời gian bảo hành tối thiểu 12 tháng tính từ thời điểm nghiệm\nthu và không nhỏ hơn thời gian bảo hành của nhà sản xuất;","reference":"Chương V, mục 3.2, 3.5.1, 3.5.2","requirement":"Bảo hành tận nơi, tối thiểu 12 tháng tính từ nghiệm thu và không nhỏ hơn thời gian bảo hành của nhà sản xuất; bảo hành trách nhiệm máy phát điện hoạt động đúng thông số kỹ thuật, công suất như trước khi di dời hoặc theo biên bản xác nhận hiện trạng ban đầu; bảo trì định kỳ 03 tháng/lần trong thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:20:10.064Z"}},"IB2600184587":{"u":"2026-11-03T23:01:12.261+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT goi MPĐ_in.pdf), chưa phân tích cả HSMT.","E-HSMT không nêu cụ thể hãng, model, xuất xứ của động cơ, đầu phát, bộ điều khiển; chỉ yêu cầu nhà thầu cung cấp thông tin.","Bảng trong PDF bị dàn phẳng nên một số trích dẫn là phần dòng văn bản; số tổ máy (3) lấy từ bảng phạm vi (I.1) và các hạng mục 'cho 3 máy phát'.","Không có thông tin về ATS, kích thước/độ ồn vỏ chống ồn của chính tổ máy hay dung tích bình nhiên liệu của tổ máy trong văn bản; bồn dầu ngày 2.000 lít là hạng mục riêng.","Tiêu đề phần kỹ thuật trong tệp ghi là 'CHƯƠNG III', được tham chiếu theo số mục của chính văn bản.","Kiểm tra tự động: 2 mục có con số không thấy trong HSMT, cần kiểm tra lại: Cáp động lực: Chủng loại, số lượng (1008); Thử nghiệm: FAT và thử tải (34992)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống máy phát điện giai đoạn 3","notifyNo":"IB2600184587","generatorCapacity":"3 tổ máy, mỗi tổ ≥ 2500kVA / 2000kW, công suất liên tục không giới hạn thời gian (DCP hoặc DCC ≤ Prime)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Hệ thống khí xả cho 3 máy phát điện","reference":"Mục 2, bảng phạm vi, I.1 và IV","requirement":"3 tổ máy phát điện (có 3 tủ ACB đầu cực DG-04, DG-05, DG-06 tương ứng)"},{"item":"Tổ máy phát điện: Công suất","quote":"≥ 2500kVA / 2000kW, đáp ứng các yêu cầu","reference":"Mục 2, bảng phạm vi, I.1","requirement":"Công suất liên tục không giới hạn thời gian ≥ 2500kVA / 2000kW, đáp ứng yêu cầu của Uptime Institute Tier III"},{"item":"Tổ máy phát điện: Công suất DCP/DCC","quote":"- Công suất DCP hoặc DCC ≤ Prime","reference":"Mục 4.2, A.I.8","requirement":"Ứng dụng cho trung tâm dữ liệu, công suất DCP hoặc DCC ≥ 2500kVA / 2000kW; công suất DCP hoặc DCC ≤ Prime"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Tổ máy phát điện có khả năng quá tải 10% trong 1","reference":"Mục 4.2, A.I.9","requirement":"Quá tải 10% trong 1 giờ sau mỗi chu kỳ 12 giờ vận hành"},{"item":"Tổ máy phát điện: Công suất liên tục ở 40°C","quote":"Chứng minh được công suất liên","reference":"Mục 4.2, A.I.11","requirement":"Có tài liệu hệ số suy giảm công suất của động cơ, đầu phát; chứng minh công suất liên tục đầu ra ở 40°C ≥ 2000kW"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Hàng mới 100%, sản xuất từ tháng 01/2026 trở về","reference":"Mục 4.2, A.I.4","requirement":"Hàng mới 100%, sản xuất từ tháng 01/2026 trở về sau"},{"item":"Tổ máy phát điện: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha","reference":"Mục 4.2, A.I.5","requirement":"Máy phát điện xoay chiều, ba pha"},{"item":"Tổ máy phát điện: Điện áp danh định","quote":"230/400V hoặc 220/380V","reference":"Mục 4.2, A.I.6","requirement":"230/400V hoặc 220/380V"},{"item":"Tổ máy phát điện: Tần số danh định","quote":"50Hz","reference":"Mục 4.2, A.I.7","requirement":"50Hz"},{"item":"Tổ máy phát điện: Hãng sản xuất, mã hiệu, xuất xứ","quote":"Hãng sản xuất phải có chi nhánh hoặc đại diện chính","reference":"Mục 4.2, A.I.1 - A.I.3","requirement":"Nhà thầu phải cung cấp đầy đủ thông tin hãng, mã hiệu, xuất xứ (E-HSMT không nêu cụ thể hãng/model); hãng phải có chi nhánh hoặc đại diện chính hãng tại Hà Nội"},{"item":"Tổ máy phát điện: Khả năng đóng tải một bước","quote":"cấp ≥ 100% tải định mức ≤ 10 giây","reference":"Mục 4.2, A.I.12","requirement":"Thời gian ổn định điện áp, tần số khi đóng tải một cấp ≥ 100% tải định mức ≤ 10 giây"},{"item":"Tổ máy phát điện: Tổng biến dạng sóng hài điện áp","quote":null,"reference":"Mục 4.2, A.I.13","requirement":"≤ 5%"},{"item":"Động cơ: Hãng sản xuất","quote":"Yêu cầu cùng được sản xuất bởi nhà sản xuất tổ máy","reference":"Mục 4.2, A.II.1","requirement":"Do cùng nhà sản xuất tổ máy phát điện sản xuất"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel, 4 kỳ","reference":"Mục 4.2, A.II.2","requirement":"Động cơ diesel, 4 kỳ"},{"item":"Động cơ: Thông tin xi lanh","quote":"Nhà thầu cung cấp thông tin chi tiết: Số xi lanh, kiểu","reference":"Mục 4.2, A.II.3","requirement":"Nhà thầu cung cấp số xi lanh, kiểu bố trí xi lanh, tổng dung tích xi lanh (không quy định giá trị)"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 14:1","reference":"Mục 4.2, A.II.4","requirement":"≥ 14:1"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Mục 4.2, A.II.5","requirement":"Dầu Diesel"},{"item":"Động cơ: Tốc độ danh định","quote":"1500 RPM","reference":"Mục 4.2, A.II.6","requirement":"1500 RPM"},{"item":"Động cơ: Công suất tối đa chế độ Standby","quote":"≥ 2157 kWm","reference":"Mục 4.2, A.II.7","requirement":"≥ 2157 kWm"},{"item":"Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn","reference":"Mục 4.2, A.II.8, A.II.9","requirement":"Nhà thầu cung cấp dung tích dầu bôi trơn (có và không có lọc dầu) và dung tích nước làm mát (không quy định giá trị)"},{"item":"Động cơ: Bơm chuyển tiếp nhiên liệu","quote":"Sử dụng bơm cơ hoặc bơm điện chuyển tiếp nhiên","reference":"Mục 4.2, A.II.10","requirement":"Bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống kim phun nhiên liệu điều khiển điện tử","reference":"Mục 4.2, A.II.11","requirement":"Kim phun nhiên liệu điều khiển điện tử"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở công suất định mức DCP/DCC","quote":"≤ 532 l/h","reference":"Mục 4.2, A.II.12","requirement":"≤ 532 l/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở 75% và 50% tải","quote":"Mức tải 75%: ≤ 414 l/h","reference":"Mục 4.2, A.II.13","requirement":"Tải 75%: ≤ 414 l/h; tải 50%: ≤ 295 l/h"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn","reference":"Mục 4.2, A.II.14","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn có thể thay thế"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động bằng động cơ điện dùng nguồn 24V","reference":"Mục 4.2, A.II.15","requirement":"Khởi động bằng động cơ điện nguồn 24V; trang bị ít nhất 02 cụm motor khởi động, một cụm đủ công suất khởi động máy phát điện"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng két nước, kết hợp quạt gió","reference":"Mục 4.2, A.II.16","requirement":"Làm mát bằng két nước, kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điều tốc điện tử (Electronic governor)","reference":"Mục 4.2, A.II.17","requirement":"Điều tốc điện tử (Electronic governor)"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Có hỗ trợ Turbo tăng áp và làm mát khí nạp","reference":"Mục 4.2, A.II.18","requirement":"Có Turbo tăng áp và làm mát khí nạp"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT (Kv=0,8; Kp=1)","reference":"Mục 4.2, A.II.19","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv=0,8; Kp=1) hoặc tương đương; cung cấp test report của hãng hoặc chứng nhận kiểm tra/kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Động cơ: Sấy động cơ và nhiệt độ môi trường thấp","quote":"Có sấy nước làm mát","reference":"Mục 4.2, A.II.20, A.II.21","requirement":"Có sấy nước làm mát; cung cấp giải pháp đảm bảo hoạt động khi nhiệt độ môi trường < 5°C mà không làm thay đổi kết cấu tổ máy"},{"item":"Đầu phát: Hãng sản xuất","quote":"Yêu cầu cùng được sản xuất bởi nhà sản xuất tổ máy","reference":"Mục 4.2, A.III.1","requirement":"Do cùng nhà sản xuất tổ máy phát điện sản xuất"},{"item":"Đầu phát: Công suất, điện áp, tần số, pha, cực","quote":"≥ 2500 kVA/2000kW","reference":"Mục 4.2, A.III.2 - A.III.5","requirement":"Công suất định mức ≥ 2500 kVA/2000kW; điện áp 230/400V hoặc 220/380V; tần số 50Hz; 3 pha 4 cực"},{"item":"Đầu phát: Hệ số công suất","quote":"≥ 0.8","reference":"Mục 4.2, A.III.6","requirement":"≥ 0.8"},{"item":"Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Mục 4.2, A.III.7, A.III.8","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp tự động loại AVR hoặc IVR"},{"item":"Đầu phát: Độ chính xác điện áp","quote":"thời gian ổn định trong vòng 10 giây sau","reference":"Mục 4.2, A.III.9","requirement":"Khi tải thay đổi từ không tải đến tải định mức 2000kW, trong vòng 10 giây sau đó điện áp nằm trong dải định mức ± 1%"},{"item":"Đầu phát: Cấp cách điện cuộn dây","quote":"Từ cấp H trở lên","reference":"Mục 4.2, A.III.10","requirement":"Từ cấp H trở lên"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Mục 4.2, A.III.11","requirement":"≥ IP23"},{"item":"Bảng điều khiển: Hãng, môi trường, lắp đặt","quote":"Từ 0°C đến +55°C hoặc rộng hơn","reference":"Mục 4.2, A.IV.1 - A.IV.3","requirement":"Cùng nhà sản xuất tổ máy; môi trường hoạt động từ 0°C đến +55°C hoặc rộng hơn; lắp tích hợp trên tổ máy"},{"item":"Bảng điều khiển: Chức năng chung","quote":"Có nút dừng khẩn cấp. Nút dừng khẩn cấp yêu cầu","reference":"Mục 4.2, A.IV.3","requirement":"Nút dừng khẩn cấp có hộp bảo vệ bên ngoài; chọn chế độ OFF, MANUAL, AUTO; reset cảnh báo lỗi; điều chỉnh điện áp tự động kỹ thuật số; cổng giao tiếp máy tính và phần mềm cài đặt"},{"item":"Bảng điều khiển: Hiển thị, nhật ký và bảo vệ","quote":"Điện áp dây, điện áp pha (cả 3 pha)","reference":"Mục 4.2, A.IV.4 - A.IV.7","requirement":"Hiển thị điện áp, dòng điện 3 pha, tần số, áp lực nhớt, tốc độ, công suất, hệ số công suất, nhiệt độ nước làm mát, % phụ tải; lưu nhật ký giờ chạy, số lần khởi động, lịch sử lỗi; bảo vệ động cơ (áp suất nhớt thấp, nhiệt độ dầu/nước cao, mức nước thấp, vượt tốc, điện áp ắc quy) và bảo vệ đầu phát (tần số, điện áp, công suất ngược, kVar ngược, quá dòng)"},{"item":"Bảng điều khiển: Lập trình, điều khiển từ xa, truyền thông","quote":"SNMP hoặc Modbus TCP/IP hoặc Modbus RTU","reference":"Mục 4.2, A.IV.8 - A.IV.13","requirement":"Hẹn bảo trì theo ngày tháng hoặc số giờ chạy; lập trình logic; dừng/khởi động và dừng khẩn cấp từ xa; hỗ trợ ít nhất một giao thức SNMP hoặc Modbus TCP/IP hoặc Modbus RTU; kết nối hệ thống giám sát tập trung của Viettel IDC"},{"item":"Bảng điều khiển: Hòa đồng bộ","quote":"các bộ điều khiển hoà đồng bộ ở tủ HĐB-3, HĐB-4","reference":"Mục 4.2, A.IV.14; A.IX.2","requirement":"Cung cấp cáp điều khiển, vật tư, phụ kiện kết nối điều khiển, giám sát với bộ điều khiển hòa đồng bộ ở tủ HĐB-3, HĐB-4 của Chủ đầu tư"},{"item":"Tủ ACB đầu cực (DG-04, DG-05, DG-06): Số lượng","quote":"3 | Cung cấp và lắp đặt DG-06 | Tủ | 1.0 | 1.0","reference":"Mục 2, bảng phạm vi, I.2","requirement":"3 tủ, mỗi tủ 1 cái, cung cấp và lắp đặt"},{"item":"Tủ ACB đầu cực: Thông số tủ","quote":"≥ IP42","reference":"Mục 4.2, A.V.3 - A.V.13","requirement":"Form ≥ 2B; cấp bảo vệ ≥ IP42; mức dòng thiết kế ≥ 4000A; khung/vỏ ≥ 2mm, tôn ZAM hoặc tôn PO phủ kẽm mỏng dày 2mm; kích thước WxD 3100x1000, H ≤ 1600mm; thanh cái đồng 99.9%, mạ thiếc ≥ 20µm, theo IEC 61439-1"},{"item":"Tủ ACB đầu cực: Máy cắt ACB","quote":"Khả năng cắt dòng ngắn mạch Icu tại 440V: ≥ 85kA","reference":"Mục 4.2, A.V.14","requirement":"In ≥ 4000A, 4P, lắp cố định; Ue ≥ 690 VAC; Ui ≥ 1kV; Uimp ≥ 12kV; Icu tại 440V ≥ 85kA; Ics = 100% Icu; Icw 3 giây ≥ 66kA; loại ứng dụng B theo IEC 60947-2; tuổi thọ cơ khí ≥ 10000 lần"},{"item":"Tủ ACB đầu cực: MCCB","quote":"Dòng điện danh định (In) ≥ 150A","reference":"Mục 4.2, A.V.15","requirement":"In ≥ 150A, 4P, kiểu cơ, lắp cố định; Ue ≥ 690 VAC; Icu tại 380/415V ≥ 25kA; Ics = 100% Icu; theo IEC 60947-2"},{"item":"Tủ ACB đầu cực: Khởi động mềm (quạt cấp gió)","quote":"Công suất: ≥ 75kW","reference":"Mục 4.2, A.V.16","requirement":"Công suất ≥ 75kW; điện áp 230/400V ± 10% hoặc rộng hơn; tần số 50 Hz ±5 % hoặc rộng hơn; Bypass trong; ≥ IP20; truyền thông Modbus/(RS485)"},{"item":"Cáp động lực: Chủng loại, số lượng","quote":"Cung cấp và lắp đặt Cu/XLPE/PVC","reference":"Mục 2, bảng phạm vi, I.3; Mục 4.2, C.III","unverified":true,"requirement":"Cáp Cu/XLPE/PVC 1C-300mm2, 1,008 m; cấp điện áp ≥ 600/1000V; nhiệt độ làm việc dài hạn ≥ 90°C; ruột đồng nhiều sợi bện cấp 2; tiêu chuẩn TCVN 5935-1 (IEC 60502-1), TCVN 6612 (IEC 60228) hoặc tương đương"},{"item":"Cáp động lực: Kích thước cách điện, vỏ","quote":"PVC màu đen","reference":"Mục 4.2, C.III.2","requirement":"Đường kính tổng ≥ 27 mm; đường kính ruột dẫn ≥ 19,7 mm; điện trở DC 20ºC ≤ 0,0601 Ω/km; bề dày cách điện ≥ 1,8 mm; vỏ PVC màu đen, dày ≥ 1,8 mm"},{"item":"Thang cáp W500xH100: Số lượng và quy cách","quote":"Cung cấp và lắp đặt thang cáp W500xH100","reference":"Mục 2, bảng phạm vi, I.3.2; Mục 4.2, C.I","requirement":"30 m; rộng 500mm, cao 100mm; thép mạ kẽm lớp mạ ≥ 5µm, dày 2mm, sơn tĩnh điện đen; thanh ngang ≤ 300mm; dây tiếp địa ≥ 13,3 mm2 (6AWG)"},{"item":"Hệ thống nhiên liệu: Bồn dầu ngày","quote":"Loại lắp nổi, thể tích ≥ 2000L","reference":"Mục 2, bảng phạm vi, III.1; Mục 4.2, B.I","requirement":"3 bồn dầu ngày 2.000 lít, loại lắp nổi, thể tích ≥ 2000L, thép đen CT3 hoặc SS400 dày ≥ 3mm, sơn Epoxy chống rỉ; thanh chỉ thị mức dầu bước ≤ 100L"},{"item":"Hệ thống nhiên liệu: Cảm biến, ống, van","quote":"Báo mức: ≥ 3 mức hoặc tương đương đảm bảo phù","reference":"Mục 4.2, B.I.2 - B.I.4","requirement":"Cảm biến báo mức ≥ 3 mức, tích hợp DCIM/BMS của chủ đầu tư; ống cấp, hồi bằng thép đen dày ≥ 2mm; van đóng ngắt tương thích dầu Diesel"},{"item":"Hệ thống khí xả: Pô giảm thanh, ống khói","quote":"D=1350: L=3500","reference":"Mục 2, bảng phạm vi, IV","requirement":"3 pô giảm thanh sơ cấp D=1350: L=3500 và 3 pô thứ cấp D=800: L=2000; ống khói DN550 dài 13 m; nối Y 2xD300/DN550 thép dày 3mm bọc bảo ôn"},{"item":"Hệ thống khí xả: Ống xả","quote":"Inox SUS304 có độ dày ≥ 0.8mm","reference":"Mục 4.2, A.VI","requirement":"Ống thép đen dày ≥ 2mm, có tiêu âm; bọc cách nhiệt bông thuỷ tinh, vải thuỷ tinh; vỏ bọc Inox SUS304 dày ≥ 0.8mm"},{"item":"Hệ thống tiêu âm phòng máy: Độ ồn","quote":"- Độ ồn ≤ 75 dB với khoảng cách 7m tại 100% tải","reference":"Mục 4.2, A.VII.3; Mục 2, bảng phạm vi, V","requirement":"Độ ồn ≤ 75 dB tại khoảng cách 7m ở 100% tải; 3 bộ tiêu âm gió ra (4000x3400x2000); 3 bộ ống nối mềm W=2200xH=2500xD=800"},{"item":"Hệ thống tiêu âm phòng máy: Mặt nạ chống mưa","quote":"- Lưới chống côn trùng: Vật bằng Inox 304 hoặc","reference":"Mục 4.2, A.VII.4","requirement":"Khung thép sơn tĩnh điện dày ≥ 2mm hoặc tương đương; lưới chống côn trùng Inox 304 hoặc Inox 316 hoặc tương đương"},{"item":"Lắp đặt: Bộ giảm chấn","quote":"1 | Cung cấp và lắp đặt lò xo giảm chấn | cái | 36.0 | 36.0","reference":"Mục 2, bảng phạm vi, II; Mục 4.2, A.IX.5","requirement":"36 lò xo giảm chấn cho 3 máy, đáp ứng tiêu chuẩn của nhà sản xuất MPĐ"},{"item":"Ắc quy đề và bộ sạc","quote":"- Số tổ: ≥ 2 tổ (đảm bảo dự phòng 1+1).","reference":"Mục 4.2, A.IX.3, A.IX.4","requirement":"Ắc quy hàng mới 100%, sản xuất từ tháng 01/2026 trở về sau, số tổ ≥ 2 (dự phòng 1+1), cho phép ≥ 3 lần khởi động liên tiếp; bộ nạp bù tự ngắt khi ắc quy đầy, tần số nguồn 48-63Hz hoặc rộng hơn, nhiệt độ hoạt động -10ºC to +50ºC hoặc rộng hơn"},{"item":"Đấu nối và lắp đặt","quote":"Đầu phát điện phải được kết nối với hệ thống nối đất","reference":"Mục 4.2, A.IX.1, A.IX.6, A.IX.9","requirement":"Cung cấp cáp điện và đấu nối từ máy phát đến tủ đầu cực với đầu cos 2 lỗ, chụp cos, bulong tán; đầu phát kết nối hệ thống nối đất sẵn có; mỗi máy cấp điện cho 01 quạt cấp gió, chạy chế độ dự phòng N+1"},{"item":"Thử nghiệm: FAT và thử tải","quote":"- Kiêm tra tải giả tại nhà máy (FAT) trước khi giao","reference":"Mục 4.2, A.IX.7, A.IX.8; Mục 2, bảng phạm vi, VI","unverified":true,"requirement":"FAT tải giả tại nhà máy ở 25%-50%-75%-100% công suất DCP hoặc DCC, mỗi bước 30 phút, kiểm tra đóng tải 1 bước 0% 100% 0%; chạy thử tải giả ≥ công suất DCP/DCC (tối thiểu 2000KW), thử tải 12h ở 100% tải với 34,992 lít dầu"},{"item":"Giấy đo độ ồn","quote":"4 | Giấy kết quả đo độ ồn khí thải | máy | 3.0 | 3.0","reference":"Mục 2, bảng phạm vi, VI.4","requirement":"Giấy kết quả đo độ ồn khí thải cho 3 máy"},{"item":"Xuất xứ, CO/CQ, chứng chỉ","quote":"- ISO 9001:2015 và ISO 14001:2015","reference":"Mục 4.1; Mục 4.2, A.VIII.1, A.VIII.2","requirement":"Thiết bị nhập khẩu có CO và chứng nhận chất lượng khi giao hàng; hàng trong nước có chứng nhận chất lượng hoặc biên bản xuất xưởng; chứng chỉ ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất còn hiệu lực đến thời điểm đóng thầu"},{"item":"Bảo hành","quote":"Bảo hành đầy đủ theo tiêu chuẩn của hãng tối thiểu","reference":"Mục 4.2, F.5; Phụ lục 1, 2","requirement":"Bảo hành đầy đủ theo tiêu chuẩn của hãng tối thiểu 03 năm (36 tháng) kể từ ngày ký biên bản nghiệm thu bàn giao, gồm thiết bị chính và phụ kiện; bảo trì 04 lần/năm"},{"item":"Phạm vi lắp đặt","quote":"- Lắp đặt, cài đặt, cấu hình, tích hợp toàn bộ thiết bị, vật tư.","reference":"Mục 2; Mục 4.2, F.4","requirement":"Vận chuyển, lắp đặt, cài đặt, cấu hình, tích hợp toàn bộ thiết bị, đo kiểm nghiệm thu, cung cấp tài liệu, đào tạo nhân sự Chủ đầu tư; đào tạo vận hành bảo dưỡng 3 - 4 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:01:11.201Z"}},"IB2600184876":{"u":"2026-11-02T23:19:56.645+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - EHSMT Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu tiêu chuẩn áp dụng nào ngoài ISO 9001:2015 và ISO 14001:2015 (cho đơn vị lắp ráp/sản xuất); không nêu mức phát thải.","Không quy định hãng, mã hiệu, xuất xứ cụ thể của máy, đầu phát, động cơ và bộ điều khiển (nhà thầu tự cung cấp); chỉ yêu cầu sản xuất trong nước năm 2026.","Bảng bị tách dòng khi trích xuất từ PDF nên một số trích dẫn là đoạn ngắn trên một dòng của ô bảng."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12kVA","notifyNo":"IB2600184876","generatorCapacity":"53 máy 12 kVA, 1 pha (công suất định mức ≥ 12.0 kVA; công suất dự phòng ≥ 13.2 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi","quote":"Trang bị mới 53 máy phát điện 12kVA-1 pha kèm tủ ATS","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 53 máy phát điện 12kVA-1 pha kèm tủ ATS (≥100A) và lắp đặt hoàn chỉnh"},{"item":"Tổ máy phát: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy phát: Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục 1.2, A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Tổ máy phát: Cấp điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, A.II.4","requirement":"220V - 230V"},{"item":"Tổ máy phát: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, A.II.5","requirement":"50 Hz"},{"item":"Tổ máy phát: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục 1.2, A.II.6","requirement":"≥ 12.0 kVA"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2, A.II.7","requirement":"≥ 13.2 kVA"},{"item":"Tổ máy phát: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, A.II.8","requirement":"Cosϕ = 1"},{"item":"Tổ máy phát: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, A.II.9","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, mục 1.2, A.II.10","requirement":"≥ 12h"},{"item":"Tổ máy phát: Thời gian vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, A.II.13","requirement":"≥ 1h"},{"item":"Tổ máy phát: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2, A.II.14","requirement":"≥ 100 % tải định mức trong 30s"},{"item":"Tổ máy phát: Tuổi thọ hoạt động","quote":"≥ 10.000h nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, A.II.15","requirement":"≥ 10.000h theo đúng hướng dẫn của nhà sản xuất (tính đến khi phải mở máy làm lại hơi, chi tiết trục cơ hoặc bạc cổ trục...); nhà thầu cung cấp thông tin"},{"item":"Tổ máy phát: Bình/thùng nhiên liệu - dung tích","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, A.II.11","requirement":"Dung tích bình chứa nhiên liệu kèm theo máy ≥ 50 lít"},{"item":"Tổ máy phát: Thùng chứa nhiên liệu - kết cấu","quote":"Gắn liền với khung bệ máy; được chế tạo","reference":"Chương V, mục 1.2, A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy phát: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy phát: Độ ồn (khi có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động","reference":"Chương V, mục 1.2, A.II.16","requirement":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức, trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy phát: Cấp bảo vệ vỏ máy (hoạt động ngoài trời)","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, A.II.17","requirement":"Tối thiểu cấp bảo vệ IP23"},{"item":"Tổ máy phát: Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1000) mm","reference":"Chương V, mục 1.2, A.II.18","requirement":"≤ (1500 x 800 x 1000) mm"},{"item":"Tổ máy phát: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, A.II.19","requirement":"≤ 650 Kg"},{"item":"Tổ máy phát: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Tổ máy phát: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát: Điều kiện hoạt động, vận hành","quote":"Nam. Nhiệt độ môi trường: -10oC đến","reference":"Chương V, mục 1.2, A.II.22","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy phát: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 1.2, A.II.23","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hoá học chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy phát: Khung - đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, mục 1.2, A.II.24","requirement":"Chắc chắn, chịu lực cao; thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt bằng hoá chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy phát: Hệ thống thoát khí thải","quote":"Hệ thống thoát khí thải được thiết kế","reference":"Chương V, mục 1.2, A.II.25 và A.II.27","requirement":"Thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy phát: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, mục 1.2, A.II.26","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn"},{"item":"Tổ máy phát: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông","reference":"Chương V, mục 1.2, A.II.28","requirement":"Mọi máy có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng, trọng lượng, năm sản xuất"},{"item":"Tổ máy phát: Tính năng vận hành chung","quote":"Máy vận hành bằng khóa","reference":"Chương V, mục 1.2, A.I.6","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát: Tem nhãn người dùng","quote":"Tem Inox khắc chìm \"VNPT\", chữ màu","reference":"Chương V, mục 1.2, A.I.7","requirement":"Tem Inox khắc chìm \"VNPT\", chữ màu xanh, gắn vào vỏ chống ồn bằng vít hoặc đinh rút; kích thước tem tối thiểu 15x5 cm; chiều cao chữ tối thiểu 1,5cm"},{"item":"Tổ máy phát: Chứng nhận chất lượng (đơn vị lắp ráp/sản xuất)","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, A.I.4","requirement":"ISO 9001:2015"},{"item":"Tổ máy phát: Chứng nhận môi trường (đơn vị lắp ráp/sản xuất)","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2, A.I.5","requirement":"ISO 14001:2015"},{"item":"Tổ máy phát: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, A.I.1","requirement":"Nhà thầu cung cấp thông tin (không quy định hãng, mã hiệu cụ thể)"},{"item":"Tổ máy phát: Tài liệu kèm theo","quote":"Tiếng Việt","reference":"Chương V, mục 1.2, A.I.2, A.I.3, A.II.29","requirement":"Sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; danh sách chi tiết vật tư linh kiện có mã sản phẩm; tài liệu hướng dẫn sử dụng, vận hành (gồm chẩn đoán sự cố) bằng tiếng Việt"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, B.II.1","requirement":"≥ 12 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"1.0","reference":"Chương V, mục 1.2, B.II.2","requirement":"1.0"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, B.II.3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, B.II.4","requirement":"AVR"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, B.II.5","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, B.II.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, B.II.7","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, B.II.8","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, B.II.9","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, B.II.10","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Đầu phát: Hãng sản xuất/Mã hiệu, xuất xứ, năm sản xuất","quote":"Năm 2026","reference":"Chương V, mục 1.2, B.I.1-3","requirement":"Hãng, mã hiệu, xuất xứ do nhà thầu cung cấp; năm sản xuất 2026"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, C.I.4","requirement":"Dầu Diesel"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, C.II.1","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, C.II.2","requirement":"≥ 15,5 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, mục 1.2, C.II.3","requirement":"≥ 17 kW"},{"item":"Động cơ: Tốc độ vòng quay trục cơ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, C.II.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xilanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục 1.2, C.II.5","requirement":"≥ 3, thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục 1.2, C.II.6","requirement":"≥ 20:1"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử có ECU hoặc công nghệ tương","reference":"Chương V, mục 1.2, C.II.7","requirement":"Điện tử có ECU hoặc công nghệ tương đương, kiểm soát nhiệt độ động cơ, áp lực nhớt"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2, C.II.8","requirement":"Hút khí tự nhiên"},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"Trực tiếp hoặc gián tiếp","reference":"Chương V, mục 1.2, C.II.9","requirement":"Trực tiếp hoặc gián tiếp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, C.II.10","requirement":"≤ 4 lít/giờ tại 100% tải định mức; ≤ 3 lít/giờ tại 75% tải định mức"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và bơm điện kết hợp bơm tay để","reference":"Chương V, mục 1.2, C.II.11","requirement":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện.","reference":"Chương V, mục 1.2, C.II.12","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát (bật/tắt) từ xa thông qua các cặp tiếp điểm"},{"item":"Động cơ: Nguồn khởi động (ắc quy)","quote":"Ắc quy là loại kín khí","reference":"Chương V, mục 1.2, C.II.13","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối); loại kín khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, C.II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu","reference":"Chương V, mục 1.2, C.II.15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống làm mát","quote":"- Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2, C.II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, C.II.17","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Động cơ: Hãng sản xuất/Mã hiệu, xuất xứ, năm sản xuất","quote":"Năm 2026","reference":"Chương V, mục 1.2, C.I.1-3","requirement":"Hãng, mã hiệu, xuất xứ do nhà thầu cung cấp; năm sản xuất 2026"},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, D.3-4","requirement":"Màn hình LCD; ngôn ngữ Tiếng Việt hoặc Tiếng Anh"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2, D.5","requirement":"TEST, RUN, AUTO, STOP; các phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng nút bấm"},{"item":"Bộ điều khiển: Tự động khởi động khi sự cố điện lưới và nút điều khiển","quote":"- Nút dừng máy khẩn cấp","reference":"Chương V, mục 1.2, D.6-8","requirement":"Có chức năng tự động khởi động máy phát khi có sự cố điện lưới; đèn LED cảnh báo lỗi; nút START, nút STOP, nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, D.9","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển: Thông số hiển thị trên LCD","quote":"- Tốc độ động cơ (rpm)","reference":"Chương V, mục 1.2, D.10","requirement":"Điện áp, dòng điện, tần số, công suất, tải %, hệ số công suất, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Bộ điều khiển: Tính năng cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, D.11","requirement":"Cảnh báo nhiệt độ nước/động cơ cao, áp suất dầu thấp, điện áp và tần số ra cao/thấp, quá tải, tác động nút dừng khẩn cấp, điện áp ắc quy thấp, mức nhiên liệu thấp (ngưỡng cài đặt thay đổi được)"},{"item":"Bộ điều khiển: Tự động dừng máy phát","quote":"- Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2, D.12","requirement":"Dừng khi nhiệt độ nước/động cơ cao, áp suất dầu thấp, điện áp hoặc tần số vượt ngưỡng, quá tải, dừng khẩn cấp, mức nhiên liệu thấp"},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua dry contact","reference":"Chương V, mục 1.2, D.13","requirement":"Điều khiển bật/tắt từ xa qua tiếp điểm khô dry contact và tin nhắn SMS"},{"item":"Cảnh báo, bảo vệ: CB đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2, E.1","requirement":"CB bảo vệ điện áp đầu ra 1 pha 2 cực"},{"item":"Cảnh báo, bảo vệ: Kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có","reference":"Chương V, mục 1.2, E.2","requirement":"Dùng cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Tủ ATS: Loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, F.1","requirement":"Loại treo tường"},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, F.2","requirement":"≥ 100 A, 1 pha"},{"item":"Tủ ATS: Chức năng","quote":"Auto/Gen/Man.","reference":"Chương V, mục 1.2, F.2","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; người dùng điều chỉnh được thời gian chờ lưới ổn định, thời gian đóng chuyển nguồn, thời gian làm nguội máy"},{"item":"Lắp đặt: Phạm vi và yêu cầu thi công","quote":"Đấu nối dây nguồn, dây","reference":"Chương V, mục 1.2, G.1-5","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định, đặt cân bằng, đảm bảo an toàn; đấu nối dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; lắp đặt tủ ATS, máy phát và cắt lọc sét (cắt lọc sét do chủ đầu tư cung cấp); tiếp đất cho máy phát, cắt lọc sét, tủ ATS; hoàn chỉnh hệ thống thoát gió, thoát khói"},{"item":"Lắp đặt: Tiết diện dây đất","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, G.6","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Tiết diện dây nguồn","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, G.7","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo","reference":"Chương V, mục 1.2, G.8; mục 3","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử từng máy bằng tải giả"},{"item":"Chất lượng, xuất xứ, năm sản xuất","quote":"được sản xuất trong nước trong","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước trong năm 2026, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ; có catalogue và hướng dẫn bằng tiếng Việt"},{"item":"Bảo hành","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Đồng Tháp"},{"item":"Bảo trì trong thời gian bảo hành","quote":"miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện"},{"item":"Hàng mẫu","quote":"Số lượng hàng mẫu: 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, mục 3","requirement":"Cung cấp 1 máy phát điện và 1 tủ ATS khi có yêu cầu để kiểm tra thông số kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:19:55.508Z"}},"IB2600185729":{"u":"2026-11-03T16:53:05.99+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì/bảo dưỡng máy phát hiện hữu, không phải cung cấp tổ máy mới: Chương V không nêu công suất prime/standby, điện áp, tần số, động cơ/đầu phát, vỏ chống ồn, bình nhiên liệu, bảo hành hay tiêu chuẩn.","Bảng PDF bị vỡ cột: một số dòng (tên vật tư, nhãn hiệu lọc nước/lọc gió, ô số lượng) không đọc rõ, nên các mục máy Cummins Onan 137 kVA và vài máy khác chỉ ghi được phần đọc rõ.","Mục quote của các dòng máy cũ để null vì văn bản bảng bị gãy không thể trích nguyên văn một cụm liền."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Bảo trì, Bảo dưỡng chống nóng, kiểm định, thí nghiệm định kỳ và thay thế một số thiết bị cho các hệ thống: PCCC, thang máy, trạm biến áp, máy phát điện, tủ trung thế, hạ thế và UPS. Hệ thống vận chuyển mẫu năm 2026 ( Trừ tòa nhà Cụm Công trình Trung tâm, Trung tâm Thẩm mỹ).","notifyNo":"IB2600185729","generatorCapacity":"Phần I (A11, 2 máy): Cummins 1500 kVA; Phần II (A4, 2 máy): Baudouin 1000 kVA; các máy hiện hữu khác: SUNTECH 338 kVA, CUMMINS ONAN 137 kVA, FG WILSON 1650 kVA, SUNTEC 460 kVA, FG WILSON 275 kVA, SUNTEC 126 kVA (2 máy), CUMMINS 300 kVA, CUMMINS ONAN 116 kVA (không nêu rõ dự phòng/liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy SUNTECH 338KVA - P126TI-II (Trạm Viện 108): Vật tư bảo dưỡng","quote":"MÁY PHÁT ĐIỆN HIỆU SUNTECH 338KVA -P126TI-II (TRẠM VIỆN 108)","reference":"Chương V, mục 3.1 (1), A.I","requirement":"Thay dầu máy 15W40 CI4 hiệu Sinopec (50 lít); lọc dầu LF3325 Fleetguard/China (2 cái); lọc nhiên liệu FS1212 Fleetguard/China (2 cái); lọc gió P902311 Donaldson/Indonesia (1 cái); nước làm mát DCA65L Fleetguard/Malaysia (3 can 3,78 lít); bảo dưỡng củ đề, củ phát sạc ắc quy."},{"item":"Máy Cummins Onan 137 kVA (Nhà tang lễ) - động cơ Cummins 6CT8.3-G2: Vật tư bảo dưỡng","quote":null,"reference":"Chương V, mục 3.1 (1), A.II","requirement":"Thay dầu 35 lít; lọc dầu LF3000 Fleetguard/China (2); lọc nhiên liệu FS1280+FS1251 Fleetguard/China (2); lọc nước R000166 Fleetguard/China (2); lọc gió WF2075 Fleetguard/Donaldson/Indonesia (1) theo bảng (ô nhãn hiệu của một số dòng không đọc rõ)."},{"item":"Máy FG Wilson 1650 kVA - 4012TAG2A (TT Thẩm mỹ): Vật tư bảo dưỡng","quote":null,"reference":"Chương V, mục 3.1 (1), A.III","requirement":"Thay dầu 185 lít; lọc dầu 4324909 Perkin/UK (6); lọc nhiên liệu 4759205 Perkin/UK (2); lọc gió S551/4 Perkin/UK (2)."},{"item":"Máy Suntec 460 kVA - DP158LC: Vật tư bảo dưỡng","quote":null,"reference":"Chương V, mục 3.1 (1), A.IV","requirement":"Thay dầu 15W40 CI4 65 lít; lọc dầu LF670 Fleetguard/China (2); lọc nhiên liệu FS1212 Fleetguard/China (2); lọc gió P181191 Donaldson/Indonesia (2); nước làm mát Fleetguard/Malaysia (3 can 3,78 lít)."},{"item":"Máy trạm nhà A11: FG Wilson P275HE - 1306-E87TA330 - 275 kVA: Vật tư bảo dưỡng","quote":null,"reference":"Chương V, mục 3.1 (1), A.V","requirement":"Thay dầu 45 lít; lọc dầu P550367, lọc nhiên liệu P552603, lọc gió P182046, lọc nước P552075 (đều Donaldson/Indonesia)."},{"item":"Máy trạm nhà Phòng khám - SUNTEC1 126 kVA D1146T và SUNTECH2 126 kVA P1146T: Vật tư bảo dưỡng","quote":null,"reference":"Chương V, mục 3.1 (1), A.VI, A.VII","requirement":"Mỗi máy: thay dầu 30 lít; lọc dầu LF670 (2); lọc nhiên liệu FS1212 (2) Fleetguard/China; lọc gió P181191 Donaldson/Indonesia (1)."},{"item":"Máy trạm nhà Gia tốc tầng 4: Cummins 300 kVA - QSL9-G5: Vật tư bảo dưỡng","quote":null,"reference":"Chương V, mục 3.1 (1), A.VIII","requirement":"Thay dầu 45 lít; lọc dầu LF9009 (2); lọc nhiên liệu FS19732, ST20313, FF5580 (3); lọc nước WF2075 (1); lọc gió AF26173 (2), đều Fleetguard/China; nước làm mát DCA65L (2 can)."},{"item":"Máy trạm nhà Khám theo yêu cầu: Cummins Onan 116 kVA: Vật tư bảo dưỡng","quote":null,"reference":"Chương V, mục 3.1 (1), A.IX","requirement":"Thay dầu 30 lít; lọc dầu LF3349 (2); lọc nhiên liệu FS1251 (2); lọc gió AF265 (1), đều Fleetguard/China."},{"item":"Phần I - Máy phát Cummins 1500 kVA (02 máy, Tòa nhà A11)","quote":"Máy phát điện Cummins 1500KVA (02 máy) Tòa nhà A11","reference":"Chương V, mục 3.1 (5), hạng mục máy phát điện, I","requirement":"Số lượng 02 máy. Mỗi máy: dầu 15W40 CI4 Sinopec 204 lít (cho 2 máy), lọc nhớt chính/nhánh, lọc nhiên liệu, lọc nước, lọc gió Fleetguard; ABRO USA thông xúc két nước; nước làm mát Fleetguard; kiểm tra bộ điều chỉnh điện áp AVR; kiểm tra hộp số, áp suất dầu, rò rỉ dầu."},{"item":"Phần II - Máy phát Baudouin 1000 kVA (02 máy, Tòa nhà A4)","quote":"Máy phát điện Baudouin 1000KVA (02 máy) Tòa nhà A4","reference":"Chương V, mục 3.1 (5), hạng mục máy phát điện, II","requirement":"Số lượng 02 máy. Lọc nhớt chính, nhớt nhánh, nhiên liệu, nhiên liệu tách nước, lọc gió hiệu Baudouin; dầu 15W40 CI4 Sinopec 114 lít; nước làm mát Fleetguard; kiểm tra AVR."},{"item":"Hệ thống chuyển nguồn ATS (Tòa nhà A4, A11)","quote":"Bảo dưỡng ATS 02 ACB (Vệ sinh, căn chỉnh lò xo,","reference":"Chương V, mục 3.1 (5), A.V (A4) và A.IV (A11)","requirement":"Bảo dưỡng ATS 02 ACB; kiểm tra chế độ tự động chuyển nguồn điện máy phát sang điện lưới và ngược lại; scan nhiệt trước/sau bảo trì. Không nêu thông số định mức."},{"item":"Vật tư dự phòng cho máy phát","quote":"Bộ Điều khiển máy phát điện | DSE7320MKII;","reference":"Chương V, mục 3.1 (1), D","requirement":"Ắc quy 12V 100Ah GS, Việt Nam (8 bình); sạc ắc quy tự động Aisikai, China (6 bộ); bộ điều khiển máy phát DSE7320MKII Deepsea/UK (1 bộ)."},{"item":"Yêu cầu chung vật tư thay mới","quote":"Phải mới 100%, được sản xuất từ năm 2025 trở đi; Đối với hàng hóa nhập khẩu có đầy đủ giấy tờ chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ); Phải tương thích với hệ thống hiện hữu;","reference":"Chương V, mục 3.2","requirement":"Mới 100%, sản xuất từ năm 2025 trở đi; hàng nhập khẩu có đầy đủ CO, CQ; tương thích với hệ thống hiện hữu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T16:53:04.923Z"}},"IB2600188772":{"u":"2026-11-03T23:00:06.304+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Văn bản là bản OCR nên nhiều chữ bị lỗi dấu hoặc ký tự; các trích dẫn giữ nguyên như bản OCR.","Mâu thuẫn trong HSMT: bảng yêu cầu (mục 1.2) ghi tiêu thụ nhiên liệu < 7 lít/giờ, bảng đo kiểm nghiệm thu (mục 3) ghi < 6 lít/giờ.","Mục tiêu trang bị ghi 'công suất 10KW' trong khi bảng vật tư và bảng thông số ghi 10 kVA; generatorCapacity lấy theo 10 kVA.","Trang cuối của bảng thông số (các dòng 6, 8, 9 ở mục I và một số dòng khác) bị OCR mờ nên cột Đạt/Không đạt không đọc được; yêu cầu vẫn đọc được từ nội dung.","Không có bản vẽ (Chương V, mục 2). Khối lượng khô và dung tích bình nhiên liệu đã được trích; không có thông tin về ATS, cáp, vỏ cách âm hay phạm vi lắp đặt."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho xe phát sóng lưu động","notifyNo":"IB2600188772","generatorCapacity":"3 x 10 kVA công suất liên tục (dự phòng 11 kVA), 1 pha, chạy xăng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, chủng loại","quote":"Máy phát điện 10Kva 1 pha chạy xăng Cái 03","reference":"Chương V, mục 1.1, khoản 4","requirement":"03 máy phát điện 10 kVA, 1 pha, chạy xăng (đơn vị: cái), cho 03 xe phát sóng lưu động"},{"item":"Máy phát điện: Tình trạng","quote":"Thiết bị cung cấp phải mới 100%, sản xuất sau","reference":"Chương V, mục 1.2, bảng I.1","requirement":"Mới 100%, sản xuất sau ngày 01 tháng 01 năm 2025"},{"item":"Máy phát điện: Kiểu loại","quote":"Chủng loại: Máy phát điện di động có bánh xe","reference":"Chương V, mục 1.2, bảng I.2","requirement":"Máy phát điện di động có bánh xe di chuyển"},{"item":"Máy phát điện: Kích thước phủ bì","quote":"Kích thước phủ bì toàn bộ: Dài < 980mm,","reference":"Chương V, mục 1.2, bảng I.4","requirement":"Dài < 980mm, Rộng < 640mm và Cao < 800mm"},{"item":"Máy phát điện: Độ ồn","quote":"Độồn (tại 75% công suất liên tục và khoảng cách 7m): < 80dB","reference":"Chương V, mục 3 (bảng đo kiểm), mục I.4; bảng I.5 mục 1.2","requirement":"< 80dB tại 75% công suất liên tục, khoảng cách 7m"},{"item":"Máy phát điện: Khối lượng khô","quote":"Khối lượng khô: < 185Kg","reference":"Chương V, mục 1.2, bảng I.6","requirement":"< 185Kg"},{"item":"Máy phát điện: Tiêu thụ nhiên liệu","quote":"mức):<7 lít/ giờ.","reference":"Chương V, mục 1.2, bảng I.7","requirement":"< 7 lít/giờ ở tải 100% công suất định mức (bảng đo kiểm nghiệm thu ghi < 6 lít/giờ)"},{"item":"Máy phát điện: Tiêu thụ nhiên liệu (đo kiểm nghiệm thu)","quote":"Tiêu thụ nhiên liệu (tải 100% công suất định mức): < 6 lít / giờ.","reference":"Chương V, mục 3, bảng đo kiểm mục I.6","requirement":"< 6 lít/giờ ở tải 100% công suất định mức"},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: > 25 lít","reference":"Chương V, mục 1.2, bảng I.8","requirement":"> 25 lít"},{"item":"Máy phát điện: Bảo hành","quote":"Bảo hành: tối thiểu 12 tháng","reference":"Chương V, mục 1.2, bảng I.9","requirement":"Tối thiểu 12 tháng"},{"item":"Máy phát điện: Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn/quy chuẩn: ISO 9001-2015","reference":"Chương V, mục 1.2, bảng I.10","requirement":"Đáp ứng ISO 9001-2015 hoặc tương đương"},{"item":"Máy phát điện: Xuất xứ, CO/CQ","quote":"+ Tổ máy phát điện (Generator): Nhập khẩu có","reference":"Chương V, mục 1.2, bảng I.11","requirement":"Tổ máy phát điện nhập khẩu có CO, CQ; trong nước có giấy chứng nhận xuất xưởng/chất lượng"},{"item":"Động cơ: Xuất xứ, CO/CQ","quote":"Từ các nước thuộc EU/G7,","reference":"Chương V, mục 1.2, bảng I.11","requirement":"Từ các nước thuộc EU/G7, có giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ)"},{"item":"Đầu phát: Xuất xứ, CO/CQ","quote":"+ Đầu phát (Alternator): Nhập khẩu có","reference":"Chương V, mục 1.2, bảng I.11","requirement":"Nhập khẩu có CO, CQ; trong nước có giấy chứng nhận xuất xưởng/chất lượng, hoặc có chứng nhận OEM từ hãng cho nhà sản xuất"},{"item":"Máy phát điện: Nhãn mác","quote":null,"reference":"Chương V, mục 1.2, bảng I.3","requirement":"Tổ máy, động cơ, đầu phát có ký mã hiệu/nhãn hiệu/nhãn mác rõ ràng, thông số AC ra (điện áp, tần số, công suất), Serial Number (nếu có) ở vị trí dễ thấy"},{"item":"Máy phát điện: Tài liệu hướng dẫn sử dụng","quote":"Có tài liệu hướng dẫn sử dụng: Ngôn ngữ tiếng","reference":"Chương V, mục 1.2, bảng I.12","requirement":"Có tài liệu hướng dẫn sử dụng bằng tiếng Anh với hàng nhập khẩu, tiếng Việt với hàng trong nước"},{"item":"Máy phát điện: Catalogue","quote":"Có Catalogue tô máy phát điiện (Generator), tài","reference":"Chương V, mục 1.2, bảng I.13","requirement":"Có catalogue tổ máy phát điện, tài liệu kỹ thuật chứng minh kèm HSDT; thông số công bố cụ thể trên website hãng sản xuất (nhà thầu cung cấp địa chỉ website)"},{"item":"Cấp điện AC đầu ra: Công suất liên tục","quote":"Công suất liên tục: 10kVA.","reference":"Chương V, mục 1.2, bảng II.1; mục 3 bảng II.1","requirement":"10kVA (đo kiểm bằng tải giả, liên tục 60 phút)"},{"item":"Cấp điện AC đầu ra: Công suất dự phòng","quote":"Công suất dự phòng: 11kVA.","reference":"Chương V, mục 1.2, bảng II.2; mục 3 bảng II.2","requirement":"11kVA (đo kiểm bằng tải giả, liên tục 5 phút)"},{"item":"Cấp điện AC đầu ra: Hệ số công suất","quote":"Hệ số công suất: Cos phi=1","reference":"Chương V, mục 1.2, bảng II.3 và IV.2","requirement":"Cos phi = 1"},{"item":"Cấp điện AC đầu ra: Số pha","quote":"Số pha AC ra: 1 pha.","reference":"Chương V, mục 1.2, bảng II.4","requirement":"1 pha"},{"item":"Cấp điện AC đầu ra: Điện áp","quote":"Điện áp AC ra: 220-230V, +5%.","reference":"Chương V, mục 1.2, bảng II.5","requirement":"220-230V, ±5%"},{"item":"Cấp điện AC đầu ra: Tần số","quote":"Tan số điện áp AC ra: 50 Hz £5%.","reference":"Chương V, mục 3, bảng II.4","requirement":"50 Hz ±5%"},{"item":"Cấp điện AC đầu ra: Dạng sóng","quote":"Dạng sóng điện áp AC ra: Sin chuẩn.","reference":"Chương V, mục 1.2, bảng II.7","requirement":"Sin chuẩn"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu: Xăng không chi octane 87 hoặc cao","reference":"Chương V, mục 1.2, bảng III.1","requirement":"Xăng không chì octane 87 hoặc cao hơn"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: 4 thì, tối thiều 2 xi lanh.","reference":"Chương V, mục 1.2, bảng III.2","requirement":"4 thì, tối thiểu 2 xi lanh"},{"item":"Động cơ: Đường kính x hành trình xi lanh","quote":"Đường kính x hành trình xy lanh(mm):> 78x","reference":"Chương V, mục 1.2, bảng III.3","requirement":"≥ 78 x 72 (mm)"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Hệ thống bôi trơn: Hệ thống bôi trơn cling bức","reference":"Chương V, mục 1.2, bảng III.4","requirement":"Cưỡng bức kiểu vung té, có cảnh báo mức dầu thấp"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh: > 688 cm’.","reference":"Chương V, mục 1.2, bảng III.5","requirement":"> 688 cm³"},{"item":"Động cơ: Tỷ số nén","quote":"Ty số nén: 9.3:1 hoặc tốt hon","reference":"Chương V, mục 1.2, bảng III.6","requirement":"9.3:1 hoặc tốt hơn"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: < 1.7 lít","reference":"Chương V, mục 1.2, bảng III.7","requirement":"< 1.7 lít"},{"item":"Động cơ: Hệ thống đánh lửa","quote":"Hệ thống đánh lửa: CDI kỹ thuật số với thoi","reference":"Chương V, mục 1.2, bảng III.8","requirement":"CDI kỹ thuật số với thời gian đánh lửa biến thiên tự động"},{"item":"Động cơ: Khởi động","quote":"Khởi động: Đề điện","reference":"Chương V, mục 1.2, bảng III.9","requirement":"Đề điện"},{"item":"Động cơ: Làm mát","quote":"Làm mát: quạt gió.","reference":"Chương V, mục 1.2, bảng III.10","requirement":"Quạt gió"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay: 3.000 vòng / phút.","reference":"Chương V, mục 1.2, bảng III.11","requirement":"3.000 vòng/phút"},{"item":"Đầu phát: Công suất định mức/liên tục","quote":"Công suất định mức/liên tục: >11 kVA","reference":"Chương V, mục 1.2, bảng IV.1","requirement":"> 11 kVA"},{"item":"Đầu phát: Kiểu","quote":"Kiểu: Đồng bộ","reference":"Chương V, mục 1.2, bảng IV.3","requirement":"Đồng bộ"},{"item":"Đầu phát: Hệ thống kích từ","quote":"Hệ thống kích từ: Tự kích.","reference":"Chương V, mục 1.2, bảng IV.4","requirement":"Tự kích"},{"item":"Đầu phát: Bộ ổn định điện áp","quote":"Bộ ồn định điện áp: AVR (Automatic Voltage","reference":"Chương V, mục 1.2, bảng IV.5","requirement":"AVR (Automatic Voltage Regulator) tích hợp"},{"item":"Đầu phát: Hiệu suất","quote":"Hiệu suất máy phát: >80%.","reference":"Chương V, mục 1.2, bảng IV.6","requirement":"> 80%"},{"item":"Đầu phát: Tiêu chuẩn","quote":"Đáp ứng một trong các tiêu chuần: CEI 2-3, IEC","reference":"Chương V, mục 1.2, bảng IV.7","requirement":"Đáp ứng một trong các tiêu chuẩn: CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/CSA-C22.2 No 14-95-No 100-95"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cach điện: H.","reference":"Chương V, mục 1.2, bảng IV.8","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23.","reference":"Chương V, mục 1.2, bảng IV.9","requirement":"IP23"},{"item":"An toàn bảo vệ: CB đầu ra","quote":"CB đầu ra, bảo vệ quá tải, chống ngắn mạch","reference":"Chương V, mục 3, bảng V.1","requirement":"CB đầu ra, bảo vệ quá tải, chống ngắn mạch"},{"item":"An toàn bảo vệ: Cảm biến dầu","quote":"Cảm biến áp suất dầu và ngắt khẩn cấp","reference":"Chương V, mục 3, bảng V.2","requirement":"Cảm biến áp suất dầu và ngắt khẩn cấp"},{"item":"Bảng điều khiển: Thiết bị hiển thị","quote":"Bảng điều khiển có các thiết bị hiển thị: Điện áp ra, Dòng ra, thời","reference":"Chương V, mục 3, bảng VI.1","requirement":"Hiển thị điện áp ra, dòng ra, thời gian chạy máy (trên động cơ), đèn báo lỗi nhớt (trên động cơ)"},{"item":"Phụ kiện: Ổ cắm đầu ra","quote":"Ô cắm đầu ra: ít nhất một ồ 220-230V tiêu chuẩn.","reference":"Chương V, mục 3, bảng VI.2","requirement":"Ít nhất một ổ 220-230V tiêu chuẩn"},{"item":"Yêu cầu khác: Bộ lọc","quote":"Bộ lọc gió, lọc nhớt có thể thay thé.","reference":"Chương V, mục 3, bảng VII.1","requirement":"Bộ lọc gió, lọc nhớt có thể thay thế"},{"item":"Yêu cầu khác: Khả năng tiếp cận","quote":"Dễ tiếp cận lọc gió, lọc dầu, bugi, xả nhiên liệu.","reference":"Chương V, mục 3, bảng VII.2","requirement":"Dễ tiếp cận lọc gió, lọc dầu, bugi, xả nhiên liệu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:00:05.215Z"}},"IB2600192365":{"u":"2026-11-02T22:48:08.16+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 1Chương 5 - YÊU CẦU KỸ THUẬT (1).docx), chưa phân tích cả HSMT.","Văn bản dạng bảng đã bị làm phẳng: tên thông số và giá trị nằm ở các dòng riêng; một số dòng có tên thông số trùng nhau ở phần A và B nên đã gộp lại.","Một số mục gộp nhiều giá trị trong cùng một dòng; trường quote chỉ trích một dòng tiêu biểu của mục đó.","Văn bản không nêu hãng, model động cơ/đầu phát; chỉ nêu ATS dùng thiết bị đóng cắt hãng Schneider hoặc tương đương.","Văn bản không nêu mức phát thải và không nêu dung tích bình nhiên liệu trong tổ máy ngoài bồn dầu phụ 7000 lít."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện dự phòng 1500 kVA cho Trung tâm dữ liệu tại Hòa Lạc","notifyNo":"IB2600192365","generatorCapacity":"1 x 1500 kVA/1200kW (công suất DCC/DCP), công suất cực đại ≥ 1675 kVA/1340kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện","quote":"Máy phát điện 1500 kVA, bao gồm vỏ giảm âm và tủ đầu cực.","reference":"Chương V, mục 1.1, bảng phạm vi","requirement":"01 máy phát điện 1500 kVA, bao gồm vỏ giảm âm và tủ đầu cực"},{"item":"Phạm vi - Tủ ATS","quote":"Tủ chuyển nguồn tự động (tủ ATS) 2500A","reference":"Chương V, mục 1.1, bảng phạm vi","requirement":"01 tủ chuyển nguồn tự động 2500A"},{"item":"Phạm vi - Tủ điều khiển bơm dầu","quote":"Tủ điều khiển bơm dầu (bao gồm đường ống, giá đỡ, giọ hút, cảnh báo)","reference":"Chương V, mục 1.1, bảng phạm vi","requirement":"01 tủ điều khiển bơm dầu, gồm đường ống, giá đỡ, giọ hút, cảnh báo"},{"item":"Phạm vi - Bồn dầu và bơm dầu","quote":"Bồn dầu 7000 lít, tôn dầy 3mm","reference":"Chương V, mục 1.1, bảng phạm vi","requirement":"01 bồn dầu 7000 lít, tôn dày 3mm; 02 bơm dầu"},{"item":"Phạm vi - Ống khói","quote":"Ống khói D350, bọc bảo ôn bên ngoài bọc inox bao gồm phụ kiện, giá đỡ chống rung.","reference":"Chương V, mục 1.1, bảng phạm vi","requirement":"6 m ống khói D350, bọc bảo ôn bên ngoài bọc inox, gồm phụ kiện, giá đỡ chống rung"},{"item":"Phạm vi - Ống dẫn gió nóng và côn thu","quote":"Ống dẫn gió nóng inox có tăng cứng KT: 2600x2500/L1000, dày 0.4mmm, kèm giá đỡ.","reference":"Chương V, mục 1.1, bảng phạm vi","requirement":"3 m ống dẫn gió nóng inox tăng cứng KT 2600x2500/L1000, dày 0.4mmm, kèm giá đỡ; 01 côn thu ống dẫn gió nóng inox KT 2600 x 2500/3500/2500/L1000 dày 0,4mm kèm giá đỡ"},{"item":"Phạm vi - Cáp điện và ống bảo vệ cáp","quote":"Cung cấp và lắp đặt cáp điện ngầm hạ thế CU/XLPE/PVC/DSTS/PVC 1x300mm2.","reference":"Chương V, mục 1.1, bảng phạm vi","requirement":"Cung cấp và lắp đặt 1.415 m cáp điện ngầm hạ thế CU/XLPE/PVC/DSTS/PVC 1x300mm2; 1.335 m ống nhựa xoắn HDPE D65/50 bảo vệ cáp"},{"item":"Thiết bị nói chung","quote":"Thiết bị phải có thông số kỹ thuật tương đương hoặc cao hơn yêu cầu sau:","reference":"Chương V, mục 1.2","requirement":"Thiết bị phải có thông số kỹ thuật tương đương hoặc cao hơn yêu cầu"},{"item":"Tổ máy 1500 kVA: Tình trạng, năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2025 trở về sau","reference":"Chương V, mục 1.2, phần A","requirement":"Máy mới 100%, sản xuất năm 2025 trở về sau"},{"item":"Tổ máy 1500 kVA: Xuất xứ, đồng bộ","quote":"Máy phát điện chạy dầu diesel nhập khẩu nguyên chiếc đồng bộ cùng thương hiệu. Trong đó động cơ, đầu phát, bộ điều khiển phải được chế tạo bởi cùng một Nhà sản xuất.","reference":"Chương V, mục 1.2, phần A","requirement":"Máy phát điện chạy dầu diesel nhập khẩu nguyên chiếc đồng bộ cùng thương hiệu; động cơ, đầu phát, bộ điều khiển do cùng một nhà sản xuất chế tạo"},{"item":"Tổ máy 1500 kVA: Chứng chỉ nhà sản xuất","quote":"ISO 3046, IS/IEC 60034-1, IS8528, ISO 9001","reference":"Chương V, mục 1.2, phần A","requirement":"ISO 3046, IS/IEC 60034-1, IS8528, ISO 9001"},{"item":"Tổ máy 1500 kVA: Công suất DCC/DCP","quote":"≥ 1500 kVA/1200kW (công suất phải được tra cứu trên website chính hãng của nhà sản xuất)","reference":"Chương V, mục 1.2, phần A","requirement":"≥ 1500 kVA/1200kW, công suất phải được tra cứu trên website chính hãng của nhà sản xuất"},{"item":"Tổ máy 1500 kVA: Công suất cực đại","quote":"≥ 1675 kVA/1340kW (công suất phải được tra cứu trên website chính hãng của nhà sản xuất)","reference":"Chương V, mục 1.2, phần A","requirement":"≥ 1675 kVA/1340kW, công suất phải được tra cứu trên website chính hãng của nhà sản xuất"},{"item":"Tổ máy 1500 kVA: Tần số","quote":"50 ± 0,5","reference":"Chương V, mục 1.2, phần A","requirement":"50 ± 0,5 Hz"},{"item":"Tổ máy 1500 kVA: Điện áp","quote":"380 - 400V","reference":"Chương V, mục 1.2, phần A","requirement":"02 mức điện áp: 380 - 400V và 220 - 230V"},{"item":"Tổ máy 1500 kVA: Số pha, dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2, phần A","requirement":"3 pha, 4 dây"},{"item":"Tổ máy 1500 kVA: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 1.2, phần A","requirement":"Cosφ 0.8"},{"item":"Tổ máy 1500 kVA: Tốc độ động cơ","quote":"1500v/phút","reference":"Chương V, mục 1.2, phần A","requirement":"1500 v/phút"},{"item":"Tổ máy 1500 kVA: Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu tại 100% tải DCC/DCP","reference":"Chương V, mục 1.2, phần A và phần B","requirement":"Tại 100% tải DCC/DCP: 309 l/h; 75%: 238 l/h; 50%: 167 l/h; 25%: 88 l/h"},{"item":"Tổ máy 1500 kVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, phần A","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy 1500 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng","reference":"Chương V, mục 1.2, phần A","requirement":"Dầu Diesel thông dụng"},{"item":"Tổ máy 1500 kVA: Độ ồn máy có vỏ","quote":"≤ 75±3dB","reference":"Chương V, mục 1.2, phần A","requirement":"≤ 75±3dB tại cách xa 7m không gian mở"},{"item":"Tổ máy 1500 kVA: Điều kiện làm việc","quote":"Nhiệt đới hóa","reference":"Chương V, mục 1.2, phần A","requirement":"Nhiệt đới hóa"},{"item":"Tổ máy 1500 kVA: Hệ thống khởi động","quote":"Đề nổ bằng acquy có kèm theo bộ nạp điện đồng bộ theo máy.","reference":"Chương V, mục 1.2, phần A","requirement":"Đề nổ bằng acquy, kèm bộ nạp điện đồng bộ theo máy"},{"item":"Tổ máy 1500 kVA: Hệ thống chống rung","quote":"Có giảm chấn đồng bộ theo máy","reference":"Chương V, mục 1.2, phần A","requirement":"Có giảm chấn đồng bộ theo máy"},{"item":"Tổ máy 1500 kVA: Atomat đầu ra","quote":"Loại 4 cực có dòng định mức 2500A","reference":"Chương V, mục 1.2, phần A","requirement":"Loại 4 cực, dòng định mức 2500A"},{"item":"Tổ máy 1500 kVA: Kích thước và trọng lượng","quote":"5779x2040x2518 (mm)","reference":"Chương V, mục 1.2, phần A","requirement":"Kích thước tổng thể máy trần 5779x2040x2518 (mm); trọng lượng ướt 10293kg"},{"item":"Tổ máy 1500 kVA: Nhiệt độ môi trường làm việc","quote":"Tổ máy đảm bảo đặc tính kỹ thuật, chức năng vận hành tốt trong điều kiện môi trường khí hậu nhiệt đới, nhiệt độ môi trường làm việc đạt 40ᴼC - 50ᴼC.","reference":"Chương V, mục 1.2, phần A","requirement":"Đảm bảo đặc tính kỹ thuật, chức năng vận hành tốt trong khí hậu nhiệt đới, nhiệt độ môi trường 40ᴼC - 50ᴼC"},{"item":"Tổ máy 1500 kVA: Động cơ - năm sản xuất, công suất lớn nhất","quote":"1340KW","reference":"Chương V, mục 1.2, phần B","requirement":"Sản xuất từ 2025 trở về sau; công suất động cơ lớn nhất 1340KW"},{"item":"Tổ máy 1500 kVA: Động cơ - kiểu","quote":"Động cơ Diesel đốt trong, 4 thì, phun nhiên liệu trực tiếp, có Turbo tăng áp và làm mát sau tăng áp","reference":"Chương V, mục 1.2, phần B","requirement":"Động cơ Diesel đốt trong, 4 thì, phun nhiên liệu trực tiếp, có Turbo tăng áp và làm mát sau tăng áp"},{"item":"Tổ máy 1500 kVA: Động cơ - số xi lanh","quote":"16 xi lanh kiểu V","reference":"Chương V, mục 1.2, phần B","requirement":"16 xi lanh kiểu V"},{"item":"Tổ máy 1500 kVA: Động cơ - đường kính xilanh và khoảng chạy, dung tích, tỉ số nén","quote":"159x159 mm","reference":"Chương V, mục 1.2, phần B","requirement":"159x159 mm; dung tích xi lanh ≥ 50 lít; tỉ số nén 14,9:1"},{"item":"Tổ máy 1500 kVA: Động cơ - kiểu điều tốc","quote":"Điện tử - tự động theo phụ tải","reference":"Chương V, mục 1.2, phần B","requirement":"Điện tử - tự động theo phụ tải"},{"item":"Tổ máy 1500 kVA: Động cơ - tốc độ vòng quay, quá tốc","quote":"≥ 1500 v/p","reference":"Chương V, mục 1.2, phần B","requirement":"Tốc độ ≥ 1500 v/p; khả năng quá tốc ≥ 2250 v/p"},{"item":"Tổ máy 1500 kVA: Động cơ - khả năng chạy quá tải","quote":"Cho phép chạy quá tải 10% trong vòng 1 giờ với chu kỳ 12 giờ chạy máy tại công suất DCC.","reference":"Chương V, mục 1.2, phần B","requirement":"Cho phép chạy quá tải 10% trong 1 giờ với chu kỳ 12 giờ chạy máy tại công suất DCC"},{"item":"Tổ máy 1500 kVA: Động cơ - kiểu khởi động","quote":"Đề nổ, khởi động bằng động cơ điện 1 chiều gắn trên động cơ của máy, sử dụng bình ắc quy 12/24VDC (đi kèm theo máy)","reference":"Chương V, mục 1.2, phần B","requirement":"Đề nổ bằng động cơ điện 1 chiều gắn trên động cơ, dùng bình ắc quy 12/24VDC đi kèm máy"},{"item":"Tổ máy 1500 kVA: Động cơ - kiểu làm mát","quote":"Bằng nước thông qua két nước tuần hoàn, kết hợp với quạt gió đồng trục gắn liền với động cơ","reference":"Chương V, mục 1.2, phần B","requirement":"Làm mát bằng nước qua két nước tuần hoàn, kết hợp quạt gió đồng trục gắn liền động cơ"},{"item":"Tổ máy 1500 kVA: Động cơ - nhiên liệu","quote":"Dầu Diesel thông dụng, có sẵn tại Việt Nam","reference":"Chương V, mục 1.2, phần B","requirement":"Dầu Diesel thông dụng, có sẵn tại Việt Nam"},{"item":"Tổ máy 1500 kVA: Động cơ - nối trục động cơ - đầu phát","quote":"Khớp nối đĩa linh hoạt","reference":"Chương V, mục 1.2, phần B","requirement":"Khớp nối đĩa linh hoạt"},{"item":"Tổ máy 1500 kVA: Động cơ - hệ thống ống xả","quote":"Hệ thống giảm thanh nhập khẩu đồng bộ theo máy","reference":"Chương V, mục 1.2, phần B","requirement":"Hệ thống giảm thanh nhập khẩu đồng bộ theo máy"},{"item":"Tổ máy 1500 kVA: Động cơ - hệ thống nạp khí, lọc gió","quote":"Nạp khí qua hệ thống lọc gió vào thẳng buồng đốt","reference":"Chương V, mục 1.2, phần B","requirement":"Nạp khí qua hệ thống lọc gió vào thẳng buồng đốt; lọc gió kiểu lõi tách rời, tháo lắp để sửa chữa và thay thế dễ dàng"},{"item":"Tổ máy 1500 kVA: Động cơ - hệ thống nhiên liệu","quote":"- Bơm nhiên liệu tự động","reference":"Chương V, mục 1.2, phần B","requirement":"Bơm nhiên liệu tự động; hệ thống kim phun, bầu lọc nhiên liệu điều tiết lượng nhiên liệu và lọc nhiên liệu trước khi vào buồng đốt"},{"item":"Tổ máy 1500 kVA: Động cơ - ác quy, bộ sạc","quote":"Bộ sạc ắc quy + Bình ắc quy + dây đấu nối nhập khẩu nguyên công từ nhà máy, cùng tổ máy phát điện","reference":"Chương V, mục 1.2, phần B","requirement":"Bộ sạc ắc quy, bình ắc quy, dây đấu nối nhập khẩu nguyên công từ nhà máy cùng tổ máy"},{"item":"Tổ máy 1500 kVA: Đầu phát - năm sản xuất, công suất","quote":"1500kVA","reference":"Chương V, mục 1.2, phần C","requirement":"Sản xuất từ 2025 trở về sau; công suất liên tục 1500kVA; công suất cực đại ≥ 1675 kVA"},{"item":"Tổ máy 1500 kVA: Đầu phát - loại","quote":"Một ổ đỡ, kích từ độc lập, không chổi than, đáp ứng nhanh, 4 cực từ trường quay, 3 pha, 4 dây","reference":"Chương V, mục 1.2, phần C","requirement":"Một ổ đỡ, kích từ độc lập, không chổi than, đáp ứng nhanh, 4 cực từ trường quay, 3 pha, 4 dây"},{"item":"Tổ máy 1500 kVA: Đầu phát - kiểu máy","quote":"- Máy kiểu kín, từ trường quay không chổi than kết hợp AVR","reference":"Chương V, mục 1.2, phần C","requirement":"Máy kiểu kín, từ trường quay không chổi than kết hợp AVR; cuộn dây sơn cách điện kỹ thuật làm việc ở môi trường hơi nước và độ ẩm cao phù hợp điều kiện Việt Nam"},{"item":"Tổ máy 1500 kVA: Đầu phát - làm mát","quote":"Làm mát bằng khí trực tiếp bằng quạt gió ly tâm;","reference":"Chương V, mục 1.2, phần C","requirement":"Làm mát bằng khí trực tiếp bằng quạt gió ly tâm"},{"item":"Tổ máy 1500 kVA: Đầu phát - điện áp, tần số, pha","quote":"380/220 – 400/230","reference":"Chương V, mục 1.2, phần C","requirement":"Cosφ 0.8; tần số 50Hz ± 0.5; điện áp định mức 380/220 – 400/230 V; 3 pha – 4 dây"},{"item":"Tổ máy 1500 kVA: Đầu phát - độ ổn định điện áp, tần số","quote":"±0,5%","reference":"Chương V, mục 1.2, phần C","requirement":"Độ ổn định điện áp ±0,5%; độ ổn định tần số ±0,5%"},{"item":"Tổ máy 1500 kVA: Đầu phát - chịu dòng ngắn mạch","quote":"300% trong 10 giây","reference":"Chương V, mục 1.2, phần C","requirement":"300% trong 10 giây"},{"item":"Tổ máy 1500 kVA: Đầu phát - cấp cách điện/cách nhiệt, cấp bảo vệ","quote":"H/H","reference":"Chương V, mục 1.2, phần C","requirement":"Cấp cách điện/cách nhiệt H/H; cấp bảo vệ cơ học ≥ IP23"},{"item":"Tổ máy 1500 kVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp bằng AVR","reference":"Chương V, mục 1.2, phần C","requirement":"Tự động điều chỉnh điện áp bằng AVR; độ chính xác ±1% điện áp định mức"},{"item":"Tổ máy 1500 kVA: Đầu phát - kích từ","quote":"Tự kích từ, nam châm vĩnh cửu cấp kích thích ban đầu. Bộ AVR cấp điện nuôi cuộn kích từ","reference":"Chương V, mục 1.2, phần C","requirement":"Tự kích từ, nam châm vĩnh cửu cấp kích thích ban đầu; bộ AVR cấp điện nuôi cuộn kích từ"},{"item":"Tổ máy 1500 kVA: Đầu phát - số vòng quay, vượt tốc","quote":"≥2250 v/phút","reference":"Chương V, mục 1.2, phần C","requirement":"Số vòng quay ≥1500 v/phút; khả năng vượt tốc ≥2250 v/phút"},{"item":"Tổ máy 1500 kVA: Đầu phát - bảo vệ điện áp ra","quote":"- Aptomat bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2, phần C","requirement":"Aptomat bảo vệ quá tải và ngắn mạch; AVR có khả năng bảo vệ quá kích thích điện áp"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - loại","quote":"Đồng bộ theo máy: Có hệ thống phím chỉnh định, hiển thị LCD, LED, cảnh báo đèn,… tính năng kết nối, tính năng hòa đồng bộ và cảnh báo từ xa (Hỗ trợ Modbus RU/TCP hoặc SNMP)","reference":"Chương V, mục 1.2, phần D","requirement":"Sản xuất từ 2025 trở về sau; đồng bộ theo máy, có phím chỉnh định, hiển thị LCD, LED, cảnh báo đèn, kết nối, hòa đồng bộ và cảnh báo từ xa (hỗ trợ Modbus RU/TCP hoặc SNMP)"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - kết nối","quote":"Máy tính, Có cổng kết nối RS485 hoặc tương đương","reference":"Chương V, mục 1.2, phần D","requirement":"Máy tính, có cổng kết nối RS485 hoặc tương đương"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - chức năng điều khiển","quote":"- Chế độ điều khiển tự động và bằng tay","reference":"Chương V, mục 1.2, phần D","requirement":"Chế độ tự động và bằng tay; nút khởi động, nút dừng, nút dừng khẩn cấp"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - bảo vệ","quote":"- Bảo bảo vệ quá tải (KW)","reference":"Chương V, mục 1.2, phần D","requirement":"Bảo vệ quá tải (KW), đảo ngược công suất, không cân bằng tải, đầu phát"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - cảnh báo","quote":"- Vượt tốc.","reference":"Chương V, mục 1.2, phần D","requirement":"Vượt tốc; nhiệt độ nước mát cao; áp suất dầu bôi trơn thấp; tần số cao, thấp; nút dừng khẩn cấp đóng; điện áp cao, thấp; ngắn mạch; quá tải; lỗi khởi động"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - đo lường và hiển thị","quote":"- Lưu lịch sử lỗi (lưu các cảnh báo bảo vệ), số lượng mẫu lưu ≥ 32 sự kiện","reference":"Chương V, mục 1.2, phần D","requirement":"Điện áp, dòng điện 3 pha, hệ số công suất 3 pha, số giờ vận hành, áp suất dầu bôi trơn, nhiệt độ nước làm mát, công suất KW/KVA/KWh, tần số, điện áp ắc quy, tốc độ động cơ, thời gian chạy máy; lưu lịch sử lỗi ≥ 32 sự kiện"},{"item":"Tổ máy 1500 kVA: Bệ máy","quote":"Đồng bộ kèm theo máy.","reference":"Chương V, mục 1.2, phần E","requirement":"Đồng bộ kèm theo máy; khung chính bằng thép trọng lượng lớn, máy gắn trên qua các lỗ; đệm chống rung dưới chân đầu phát/máy nổ và bệ máy"},{"item":"Tổ máy 1500 kVA: Vỏ cách âm - vật liệu, cửa","quote":"Vỏ được làm bằng tôn thép dày >= 3mm, sơn tĩnh điện.","reference":"Chương V, mục 1.2, phần F","requirement":"Tôn thép dày >= 3mm, sơn tĩnh điện; tối thiểu 5 cửa (01 cửa phía trước, 04 cửa hai bên), các cửa có khóa dùng chung 1 chìa"},{"item":"Tổ máy 1500 kVA: Vỏ cách âm - vật liệu cách âm","quote":"Bên trong có vật liệu cách âm Rockwool chống cháy tỷ trọng 80kg/m3 dày 50mm hoặc tốt hơn.","reference":"Chương V, mục 1.2, phần F","requirement":"Rockwool chống cháy tỷ trọng 80kg/m3 dày 50mm hoặc tốt hơn"},{"item":"Tổ máy 1500 kVA: Vỏ cách âm - ngoài trời, lưới, dừng khẩn cấp, giảm chấn","quote":"Vỏ máy được thiết kế có thể hoạt động ngoài trời","reference":"Chương V, mục 1.2, phần F","requirement":"Có thể hoạt động ngoài trời; có lưới ngăn côn trùng tại cửa gió và thoát khí; có nút dừng khẩn cấp ngoài vỏ; có giảm chấn giữa bệ máy và động cơ đầu phát"},{"item":"Tổ máy 1500 kVA: Vỏ cách âm - độ ồn","quote":"Vỏ đạt độ ồn tốt hơn hoặc bằng : 75dB+/- 3dB","reference":"Chương V, mục 1.2, phần F","requirement":"Tốt hơn hoặc bằng 75dB +/- 3dB"},{"item":"Tủ ATS 2500A: Tiêu chuẩn, chức năng","quote":"Tiêu Chuẩn: IEC 60947-6-1; IEC 60947-3, Tự động chuyển mạch giữa 2 nguồn.","reference":"Chương V, mục 1.2, phần G","requirement":"IEC 60947-6-1; IEC 60947-3; tự động chuyển mạch giữa 2 nguồn"},{"item":"Tủ ATS 2500A: Điện áp, dòng điện, số cực","quote":"Dòng điện: ≥ 2500A.","reference":"Chương V, mục 1.2, phần G","requirement":"Điện áp 220/380 V; điện áp làm việc 3 pha, 400V; dòng điện ≥ 2500A; 4 cực"},{"item":"Tủ ATS 2500A: Thời gian chuyển đổi","quote":"Thời gian đưa máy vào làm việc: 1-25 giây.","reference":"Chương V, mục 1.2, phần G","requirement":"Đưa máy vào làm việc 1-25 giây; đổi nguồn khi nguồn đủ thông số 5 ± 1 giây; chuyển về lưới 160 giây – 28 phút; duy trì chế độ làm mát máy phát 15- 315 giây"},{"item":"Tủ ATS 2500A: Mạch điều khiển, nhiệt độ vận hành","quote":"Mạch điều khiển có cơ chế dự phòng 1+1","reference":"Chương V, mục 1.2, phần G","requirement":"Mạch điều khiển có cơ chế dự phòng 1+1; nhiệt độ môi trường vận hành -20ᴼC đến 45ᴼC"},{"item":"Tủ ATS 2500A: Hệ thống giám sát nhiệt độ và môi trường","quote":"Hệ thống giám sát nhiệt phải theo dõi nhiệt độ liên tục 24/7 tại các điểm kết nối quan trọng và phát hiện nhiệt độ bất thường, truyền thông tin này đến bộ điều khiển logic có thể lập trình ghi lại thông tin này.","reference":"Chương V, mục 1.2, phần G","requirement":"Giám sát nhiệt liên tục 24/7 tại các điểm kết nối quan trọng, phát hiện nhiệt độ bất thường, truy