ền đến bộ điều khiển logic lập trình; cảm biến không dây theo IEEE 802.15.4, tự thu năng lượng (dòng kích hoạt tối thiểu 5A), không pin, độ chính xác +/- 1°C; giám sát điều kiện môi trường trong trạm"},{"item":"Tủ ATS 2500A: Cấu hình tủ","quote":"Tủ form 4B, IP54, full type test, thiết bị đóng cắt hãng Schneider hoặc tương đương.","reference":"Chương V, mục 1.2, phần G","requirement":"Tủ form 4B, IP54, full type test, thiết bị đóng cắt hãng Schneider hoặc tương đương"},{"item":"Tủ ATS 2500A: Chứng chỉ thí nghiệm điển hình","quote":"Yêu cầu phải có các chứng chỉ thí nghiệm điển hình sau đây:","reference":"Chương V, mục 1.2, phần G","requirement":"Độ bền vật liệu; cấp bảo vệ vỏ tủ; khoảng cách cách điện và rò; hiệu quả mạch bảo vệ; thử cao thế; độ tăng nhiệt; chịu ngắn mạch; chống nhiễu điện trường EMC"},{"item":"Tủ ATS 2500A: Thông số điện","quote":"Điện áp thử nghiệm xung sét (Uimp) ≥ 12 kV.","reference":"Chương V, mục 1.2, phần G","requirement":"Ui ≥ 1000 V; Uimp ≥ 12 kV; Icw tối thiểu ≥ 50 kA/s; chống hồ quang bên trong theo IEC61641 bản thứ 3 mục 1 đến 5, ≥ 100 kA/0.4s"},{"item":"Tủ ATS 2500A: Vỏ tủ, điều khiển, truyền thông","quote":"Điện áp điều khiển cho các thiết bị: 220 VAC.","reference":"Chương V, mục 1.2, phần G","requirement":"Thép tấm làm cửa, vỏ tủ ≥ 2 mm, đứng trên sàn, cấu trúc module; điện áp điều khiển 220 VAC; truyền thông phù hợp hệ thống PME hiện có; giám sát từ xa hỗ trợ Modbus RU/TCP hoặc SNMP; thiết bị đồng bộ cùng một hãng"},{"item":"Bồn dầu phụ 7000 lít","quote":"Vỏ bồn dầu bằng tôn thép dày ≥3mm, hệ thống chân đế thép dày ≥4mm, bên trong có tăng cứng thép U dày 4mm","reference":"Chương V, mục 1.2, phần H","requirement":"Dung tích 7000 lít; vỏ tôn thép dày ≥3mm, chân đế thép dày ≥4mm, tăng cứng thép U dày 4mm; có cửa tiếp, cửa thăm, lỗ thông khí tiêu chuẩn; có hệ thống cảnh báo, giám sát nhiên liệu từ xa"},{"item":"Hệ thống tiếp dầu","quote":"Hệ thống ống tiếp dầu theo tiêu chuẩn, được làm từ ống thép không rỉ, có hệ thống van, vòi tiêu chuẩn lắp đặt từ bồn dầu phụ cấp cho máy phát","reference":"Chương V, mục 1.2, phần I","requirement":"Ống tiếp dầu theo tiêu chuẩn bằng ống thép không rỉ, có van, vòi tiêu chuẩn, lắp từ bồn dầu phụ cấp cho máy phát"},{"item":"Triển khai, lắp đặt","quote":"- Nhà thầu phải cung cấp bản vẽ hoàn công, hướng dẫn sử dụng, vận hành các chức năng của các thiết bị bằng tiếng Việt.","reference":"Chương V, mục 1.2, Yêu cầu về triển khai","requirement":"Nhà thầu vận chuyển thiết bị đến Trung tâm dữ liệu Hòa Lạc của VietinBank, chịu chi phí xe cẩu, xe nâng, nhân công, bảo hiểm; có phương án lắp đặt an toàn lao động, an toàn điện, PCCC; cung cấp bản vẽ hoàn công, hướng dẫn sử dụng, vận hành bằng tiếng Việt"},{"item":"Bảo hành","quote":"+ Bảo hành 02 năm (hoặc 1000 giờ tại chế độ dự phòng) chính hãng đối với máy phát điện.","reference":"Chương V, mục 1.2, Yêu cầu về bảo hành","requirement":"02 năm kể từ ngày ký biên bản nghiệm thu triển khai tổng thể; máy phát điện bảo hành chính hãng 02 năm (hoặc 1000 giờ tại chế độ dự phòng); vật tư, thiết bị còn lại 02 năm; bảo hành 24x7; có mặt trong 4 giờ, khắc phục tối đa 48 giờ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:48:06.729Z"}},"IB2600194231":{"u":"2026-11-02T22:54:12.33+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp yeu cau ky thuat.rar), chưa phân tích cả HSMT.","Tệp quét (OCR) lỗi nhiều: các giá trị dải điều chỉnh điện áp ổn định, dải tần số/tốc độ và dòng chữ liên quan 'IS08528 G3' bị đứt đoạn, không xác định được thông số nào gắn với tiêu chuẩn này nên không liệt kê.","Không đọc được giá trị: cấp cách điện đầu phát (chỉ thấy tiêu đề 'Cấp cách điện'), nhiệt độ môi trường hoạt động (câu bị cắt), mức ồn (dB) của vỏ giảm âm.","Hãng, model, nguồn gốc xuất xứ của động cơ và đầu phát không được nêu trong văn bản; xuất xứ do nhà thầu kê khai trong bảng danh mục hàng hóa.","Thể tích bình nhiên liệu không được nêu. Chương V chỉ nêu việc cài đặt kết nối với ATS hiện hữu, không có thông số ATS.","Kích thước vỏ tủ Contactor không thống nhất giữa Mục I.3 (400x600x300) và Bảng III.III (400 x 600 x 350)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện tại Đài KSKL Phú Quốc","notifyNo":"IB2600194231","generatorCapacity":"2 x 120 kVA liên tục (Prime), công suất tối thiểu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng và công suất","quote":"Lắp mới máy phát điện 3 pha công suất tối thiểu 120kVA 220/380V (hoặc 230/400V) 50Hz: 02 máy.","reference":"Chương V, Mục I.3 (Quy mô dự án)","requirement":"Lắp mới 02 máy phát điện 3 pha, công suất tối thiểu 120kVA, 220/380V (hoặc 230/400V), 50Hz."},{"item":"Tổ máy phát điện: Công suất liên tục (Prime)","quote":"> 120 kVA","reference":"Chương V, Mục III.II.1, Mục I (Tổ máy phát điện)","requirement":"Công suất liên tục (Prime) lớn hơn hoặc bằng 120 kVA."},{"item":"Tổ máy phát điện: Chủng loại","quote":"Máy phát điện 3 pha Diesel","reference":"Chương V, Mục III.II.1, Mục I.1","requirement":"Máy phát điện 3 pha Diesel."},{"item":"Tổ máy phát điện: Hãng sản xuất","quote":"bởi một hãng duy nhất.","reference":"Chương V, Mục III.II.1, Mục I.1","requirement":"Động cơ, đầu phát và bộ điều khiển phải do một hãng duy nhất sản xuất và bảo hành."},{"item":"Tổ máy phát điện: Số Serial","quote":"Số Serial của tổ máy phát điện phải tra được","reference":"Chương V, Mục III.II.1, Mục I.1","requirement":"Số Serial của tổ máy phát điện phải tra được thông tin bảo hành trên website chính hãng của nhà sản xuất."},{"item":"Tổ máy phát điện: Điện áp, tần số, số pha","quote":"220/380VAC (hoặc 230/400VAC)","reference":"Chương V, Mục III.II.1, Mục I; Mục I.3","requirement":"Điện áp 220/380VAC (hoặc 230/400VAC), 3 pha, tần số 50Hz."},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Cho phép quá tai 10% theo các tiêu chuân ISO","reference":"Chương V, Mục III.II.1, Mục I","requirement":"Cho phép quá tải 10% theo các tiêu chuẩn ISO 8528, ISO 3046."},{"item":"Tổ máy phát điện: Khả năng mang tải","quote":"100% tải định mức sau tôi đa 15 giây khởi","reference":"Chương V, Mục III.II.1, Mục I","requirement":"Cho phép đóng tải một bước từ không tải đến 100% tải định mức sau tối đa 15 giây khởi động."},{"item":"Tổ máy phát điện: Kích thước (chưa gồm vỏ giảm âm)","quote":"Chiều dài < 3200 (mm);","reference":"Chương V, Mục III.II.1, Mục I","requirement":"Chiều dài < 3200 mm; chiều rộng < 1300 mm; chiều cao < 1710 mm."},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"< 1691 Kg","reference":"Chương V, Mục III.II.1, Mục I","requirement":"Trọng lượng khô < 1691 Kg."},{"item":"Động cơ: Yêu cầu chung","quote":"Turbo tăng áp, làm mát băng","reference":"Chương V, Mục III.II.1, Mục II (Động cơ)","requirement":"Nhiên liệu Diesel, phun trực tiếp, khởi động bằng điện ắc quy, tăng áp Turbo, làm mát bằng nước."},{"item":"Động cơ: Nhà sản xuất và Serial","quote":"Động cơ được sản xuât bởi cùng nhà sản xuất","reference":"Chương V, Mục III.II.1, Mục II.1","requirement":"Động cơ do cùng nhà sản xuất với tổ máy phát điện; số Serial của động cơ phải tra được thông tin trên website chính hãng của nhà sản xuất."},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Đạt tiêu chuẩn khí thải Euro II","reference":"Chương V, Mục III.II.1, Mục II","requirement":"Đạt tiêu chuẩn khí thải Euro II hoặc QCVN19:2024/BTNMT."},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay 1500 v/ph","reference":"Chương V, Mục III.II.1, Mục II","requirement":"Tốc độ vòng quay 1500 v/ph."},{"item":"Động cơ: Chu kỳ động cơ","quote":"Động cơ 4 thì khởi động bằng điện acquy","reference":"Chương V, Mục III.II.1, Mục II","requirement":"Động cơ 4 thì, khởi động bằng điện ắc quy."},{"item":"Động cơ: Bộ nạp ắc quy","quote":"Máy phát có thiết bị nạp ắc quy tự động từ","reference":"Chương V, Mục III.II.1, Mục II.5","requirement":"Có thiết bị nạp ắc quy tự động từ điện lưới; có bộ nạp ắc quy tự động đồng bộ của chính máy phát để nạp ắc quy khi chạy máy."},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước, kết hợp quạt gió đầu trục","reference":"Chương V, Mục III.II.1, Mục II","requirement":"Làm mát bằng nước, kết hợp quạt gió đầu trục làm mát két nước, làm mát dầu bôi trơn."},{"item":"Động cơ: Hệ thống phối khí","quote":"Hệ thống tăng áp khí và làm mát khí nạp","reference":"Chương V, Mục III.II.1, Mục II","requirement":"Hệ thống tăng áp khí và làm mát khí nạp."},{"item":"Động cơ: Hệ thống lọc","quote":"Lọc khí nạp, dầu bôi trơn, nhiên liệu.","reference":"Chương V, Mục III.II.1, Mục II.8","requirement":"Lọc khí nạp, dầu bôi trơn, nhiên liệu."},{"item":"Động cơ: Bộ điều tốc","quote":"đáp ứng ISO 8528 G2","reference":"Chương V, Mục III.II.1, Mục II","requirement":"Điện tử, có khả năng cắt nhiên liệu chống vượt tốc, đáp ứng ISO 8528 G2."},{"item":"Động cơ: Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu: <0,23 I/kVA/h ở 100% tải liên tục","reference":"Chương V, Mục III.II.1, Mục II","requirement":"Mức tiêu hao nhiên liệu < 0,23 l/kVA/h ở 100% tải liên tục."},{"item":"Đầu phát: Nhà sản xuất và Serial","quote":"Đâu phát được sản xuat bởi cùng nhà sản xuât","reference":"Chương V, Mục III.II.1, Mục III (Đầu phát)","requirement":"Đầu phát do cùng nhà sản xuất với tổ máy phát điện; số Serial của đầu phát phải tra được thông tin trên website chính hãng của nhà sản xuất."},{"item":"Đầu phát: Kết cấu và kích từ","quote":"Kích từ PMG","reference":"Chương V, Mục III.II.1, Mục III","requirement":"Không chổi than; kích từ PMG."},{"item":"Đầu phát: Độ méo dạng sóng","quote":"< 1,8% không tải","reference":"Chương V, Mục III.II.1, Mục III","requirement":"Độ méo dạng sóng (sin) < 1,8% không tải; nguồn điện phát ra < 3% với tải tuyến tính cân bằng, không gây méo dạng sóng."},{"item":"Đầu phát: Dòng ngắn mạch duy trì","quote":"> 630 A","reference":"Chương V, Mục III.II.1, Mục III.6","requirement":"Dòng điện ngắn mạch duy trì với thời gian giới hạn 10 giây > 630 A."},{"item":"Đầu phát: Khả năng chịu dòng ngắn mạch","quote":"> 320% dòng định mức","reference":"Chương V, Mục III.II.1, Mục III.7","requirement":"Khả năng chịu dòng ngắn mạch > 320% dòng định mức."},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp","reference":"Chương V, Mục III.II.1, Mục III.8","requirement":"Tự động điều chỉnh điện áp."},{"item":"Bộ điều khiển: Cấu hình","quote":"+ Bộ điều khiển riêng biệt cho mỗi máy phát","reference":"Chương V, Mục III.II.1, Mục IV (Bộ điều khiển)","requirement":"Bộ điều khiển riêng biệt cho mỗi máy phát; bộ điều khiển điện tử cung cấp đồng bộ với máy phát theo tiêu chuẩn nhà sản xuất, mỗi máy một bộ."},{"item":"Bộ điều khiển: Chức năng điều khiển và hiển thị","quote":"+ Thời gian chạy máy.","reference":"Chương V, Mục III.II.1, Mục IV","requirement":"Tích hợp điều khiển chạy/dừng máy tại chỗ và từ xa; hiển thị thông báo trạng thái, cảnh báo dạng text; hiển thị tần số (hoặc tốc độ), điện áp ắc quy, thời gian chạy máy."},{"item":"Bộ điều khiển: Nút điều khiển và bảo vệ","quote":"+ Nút dừng khan cấp.","reference":"Chương V, Mục III.II.1, Mục IV","requirement":"Có các nút vận hành Auto, Stop, Manual, Start, Reset, OK và nút dừng khẩn cấp; bảo vệ quá (cao/thấp) áp suất, quá (cao/thấp) tốc độ."},{"item":"Tổ máy phát điện: Vỏ giảm âm, ống giảm thanh","quote":"Máy phát có hệ thống vỏ chống ồn, ống giám","reference":"Chương V, Mục III.II.1, Mục VI","requirement":"Có hệ thống vỏ chống ồn, ống giảm thanh, xả khí đồng bộ hãng sản xuất máy phát điện hoặc chế tạo tại Việt Nam có xác nhận của đại diện nhà sản xuất, đảm bảo đúng quy định về môi trường của khu vực."},{"item":"Tổ máy phát điện: Tiêu chuẩn tối thiểu","quote":"UL hoặc CE hoặc CSA chứng nhận hoặc","reference":"Chương V, Mục III.II.1, Mục VII","requirement":"UL hoặc CE hoặc CSA chứng nhận, hoặc NEMA hoặc ISO 8528 hoặc JIS hoặc DIN."},{"item":"Mỗi máy phát điện: Phụ kiện kèm theo","quote":null,"reference":"Chương V, Mục I.3; Mục III.III (STT 1)","requirement":"Kèm vỏ giảm âm; khung bệ máy và cao su chống rung; MCCB bảo vệ đầu cực; ống xả khói và bình tiêu âm ống xả; bình ắc quy; sạc ắc quy tự động từ lưới duy trì tình trạng sẵn sàng của ắc quy."},{"item":"Hàng hóa: Tình trạng và năm sản xuất","quote":"Máy phát điện phải là hàng chính hãng và mới 100%, sản xuất từ năm","reference":"Chương V, Mục V.1","requirement":"Máy phát điện phải là hàng chính hãng, mới 100%, sản xuất từ năm 2025."},{"item":"Hàng hóa: Xuất xứ, chất lượng (CO/CQ)","quote":"Cung cấp Giấy chứng nhận xuất xứ","reference":"Chương V, Mục V.1","requirement":"Máy phát nhập khẩu: cung cấp Giấy chứng nhận xuất xứ và Giấy chứng nhận chất lượng do cơ quan có thẩm quyền cấp, kèm vận đơn, packing list nếu các giấy chứng nhận không thể hiện đúng tên, chủng loại, ký mã hiệu, P/N như Hợp đồng. Máy sản xuất trong nước: cung cấp chứng từ chứng nhận chất lượng hoặc tài liệu khác do cơ quan có thẩm quyền cấp."},{"item":"Bảo hành","quote":"Bảo hành chính hãng theo tiêu chuẩn của nhà sản","reference":"Chương V, Mục V.1","requirement":"Bảo hành chính hãng theo tiêu chuẩn của nhà sản xuất, tối thiểu 12 tháng kể từ ngày ký nghiệm thu hoàn thành công trình đưa vào sử dụng."},{"item":"Lắp đặt: Ống thoát gió nóng, ống xả khói và bình tiêu âm","quote":"- Lắp mới ống hộp thoát gió nóng máy phát điện mới: 02 cái.","reference":"Chương V, Mục I.3","requirement":"Lắp mới 02 ống hộp thoát gió nóng và 02 ống xả khói kèm bình tiêu âm ống xả cho máy phát mới."},{"item":"Lắp đặt: Đấu nối với ATS hiện hữu","quote":null,"reference":"Chương V, Mục I.3; Mục III.III (STT 15)","requirement":"Cài đặt kết nối giữa máy phát điện mới và tủ điện chuyển đổi nguồn ATS hiện hữu (không nêu thông số ATS)."},{"item":"Lắp đặt: Cáp điện hạ thế","quote":"(2 tuyên x (3xCXV 120mm2 +1N CXV 120mm2 + 1E CV95mm2))","reference":"Chương V, Mục I.3","requirement":"Tháo dỡ và lắp lại 10 đầu cáp điện hạ thế hiện hữu đấu nối vào máy phát điện mới (2 tuyến, mỗi tuyến 3 cáp CXV 120mm2, 1 cáp N CXV 120mm2, 1 cáp E CV95mm2)."},{"item":"Lắp đặt: Ống cấp dầu và ống hồi dầu","quote":"+ Lắp mới Co góc 90o Ông STK D34: 4 cái.","reference":"Chương V, Mục I.3; Mục III.III (STT 10)","requirement":"Lắp nối đầu ống cấp dầu và hồi dầu vào máy phát mới, gồm 4 ống STK D34 dày 23mm, dài 0.4m (ren hai đầu) và 4 co góc 90o ống STK D34."},{"item":"Lắp đặt: Chạy thử nghiệm","quote":"( Chạy không tải 15 phút và Chạy 100% tải","reference":"Chương V, Mục III.III (STT 14)","requirement":"Chạy thử máy phát theo yêu cầu kỹ thuật: chạy không tải 15 phút và chạy 100% tải 8 tiếng."},{"item":"Lắp đặt: Tủ Contactor ngắt tải tạm thời (02 tủ)","quote":"+ MCCB 3P 100A 25KA + khóa cơ khí: 1 cái","reference":"Chương V, Mục I.3; Mục III.III (STT 16)","requirement":"Mỗi tủ gồm Contactor 3P 95A, MCCB 3P 100A 25KA kèm khóa cơ khí, vỏ tủ sơn tĩnh điện dày 1.2mm 2 lớp cửa (Bảng III.III nêu 400 x 600 x 350mm; Mục I.3 nêu 400x600x300mm)."},{"item":"Lắp đặt: Tủ điều khiển ngắt tải (01 tủ)","quote":"+ MCB 2P 20A 10KA: 1 cái","reference":"Chương V, Mục III.III (STT 17)","requirement":"Gồm MCB 2P 20A 10KA 1 cái, công tắc xoay 3 vị trí 1 cái, công tắc xoay 2 vị trí 2 cái, vỏ tủ 300x400x250x1.2mm 2 lớp cửa, sơn tĩnh điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:54:11.173Z"}},"IB2600199641":{"u":"2026-11-03T15:00:47.085+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng 05 máy Cummins; Chương V chỉ nêu mã máy C1675D5A (03 máy) và C2500D5A (02 máy), không nêu công suất kVA/kW, nên generatorCapacity để null.","Chương V không nêu thông số động cơ, đầu phát, điện áp/tần số, vỏ cách âm, bồn dầu (dung tích), ATS (định mức), xuất xứ, CO/CQ hay bảo hành.","Mục 2 của Chương V chỉ dẫn chiếu 'Chương III, Mục 3 - Tiêu chuẩn đánh giá về kỹ thuật', phần này không có trong văn bản được cung cấp nên có thể còn yêu cầu kỹ thuật chưa đọc được.","Chỉ liệt kê các hạng mục đại diện trong phạm vi công việc (mục 1.2); các bước kiểm tra, vệ sinh chi tiết khác không được liệt kê riêng."],"result":{"keyInfo":{"bidName":"Dịch vụ bảo trì bảo dưỡng chuyên sâu, thay thế vật tư tiêu hao cho 05 máy phát điện Cummins tại IDC Hòa Lạc","notifyNo":"IB2600199641","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng và chủng loại máy","quote":"Bảo trì bảo dưỡng, thay thế vật tư tiêu hao cho 03 máy C1675D5A và 02","reference":"Chương V, mục 1 - Quy mô gói thầu","requirement":"Bảo trì bảo dưỡng, thay thế vật tư tiêu hao cho 03 máy C1675D5A và 02 máy C2500D5A của hãng Cummins (tổng 05 máy phát điện)."},{"item":"Tiêu chuẩn bảo trì, bảo dưỡng","quote":"tuân thủ quy trình bảo trì, bảo dưỡng thiết bị theo tiêu chuẩn của Hãng","reference":"Chương V, mục 1 - Quy mô gói thầu","requirement":"Tuân thủ quy trình bảo trì, bảo dưỡng thiết bị theo tiêu chuẩn của hãng."},{"item":"Máy C1675D5A (03 máy): Gói bảo dưỡng","quote":"Bảo dưỡng và thay thế vật tư cho máy phát điện C1675D5A | 3 | Gói","reference":"Chương V, mục 1.1, phần I, dòng 1","requirement":"Bảo dưỡng và thay thế vật tư cho máy phát điện C1675D5A, số lượng 3 gói."},{"item":"Máy C1675D5A (03 máy): Lọc nhớt loại 1","quote":"Lọc nhớt loại 1 | 15 | Cái","reference":"Chương V, mục 1.1, phần I, dòng 2","requirement":"Thay thế 15 cái lọc nhớt loại 1."},{"item":"Máy C1675D5A (03 máy): Lọc nhớt loại 2","quote":"Lọc nhớt loại 2 | 6 | Cái","reference":"Chương V, mục 1.1, phần I, dòng 3","requirement":"Thay thế 6 cái lọc nhớt loại 2."},{"item":"Máy C1675D5A (03 máy): Lọc nhiên liệu","quote":"Lọc nhiên liệu | 6 | Cái","reference":"Chương V, mục 1.1, phần I, dòng 4","requirement":"Thay thế 6 cái lọc nhiên liệu."},{"item":"Máy C1675D5A (03 máy): Lọc nước","quote":"Lọc nước | 6 | Cái","reference":"Chương V, mục 1.1, phần I, dòng 5","requirement":"Thay thế 6 cái lọc nước."},{"item":"Máy C1675D5A (03 máy): Nước cất","quote":"Nước cất | 1500 | Lít","reference":"Chương V, mục 1.1, phần I, dòng 6","requirement":"Cung cấp 1500 lít nước cất."},{"item":"Máy C1675D5A (03 máy): Phụ gia làm mát","quote":"Phụ gia làm mát (Chai 1.89L) | 48 | Chai","reference":"Chương V, mục 1.1, phần I, dòng 7","requirement":"Cung cấp 48 chai phụ gia làm mát, loại chai 1.89L."},{"item":"Máy C1675D5A (03 máy): Dầu nhờn động cơ","quote":"Dầu nhờn động cơ 15W40 | 540 | Lít","reference":"Chương V, mục 1.1, phần I, dòng 8","requirement":"Cung cấp 540 lít dầu nhờn động cơ 15W40."},{"item":"Máy C2500D5A (02 máy): Gói bảo dưỡng","quote":"Bảo dưỡng và thay thế vật tư cho máy phát điện C2500D5A | 2 | Gói","reference":"Chương V, mục 1.1, phần II, dòng 1","requirement":"Bảo dưỡng và thay thế vật tư cho máy phát điện C2500D5A, số lượng 2 gói."},{"item":"Máy C2500D5A (02 máy): Lọc nhiên liệu","quote":"Lọc nhiên liệu | 6 | Cái","reference":"Chương V, mục 1.1, phần II, dòng 2","requirement":"Thay thế 6 cái lọc nhiên liệu."},{"item":"Máy C2500D5A (02 máy): Lọc nước","quote":"Lọc nước | 4 | Cái","reference":"Chương V, mục 1.1, phần II, dòng 3","requirement":"Thay thế 4 cái lọc nước."},{"item":"Máy C2500D5A (02 máy): Lọc nhớt","quote":"Lọc nhớt | 8 | Cái","reference":"Chương V, mục 1.1, phần II, dòng 4","requirement":"Thay thế 8 cái lọc nhớt."},{"item":"Máy C2500D5A (02 máy): Nước cất","quote":"Nước cất | 1320 | Lít","reference":"Chương V, mục 1.1, phần II, dòng 5","requirement":"Cung cấp 1320 lít nước cất."},{"item":"Máy C2500D5A (02 máy): Phụ gia làm mát","quote":"Phụ gia làm mát (Chai 1.89L) | 40 | Chai","reference":"Chương V, mục 1.1, phần II, dòng 6","requirement":"Cung cấp 40 chai phụ gia làm mát, loại chai 1.89L."},{"item":"Máy C2500D5A (02 máy): Dầu nhờn động cơ","quote":"Dầu nhờn động cơ 15W40 | 792 | Lít","reference":"Chương V, mục 1.1, phần II, dòng 7","requirement":"Cung cấp 792 lít dầu nhờn động cơ 15W40."},{"item":"Động cơ: Chu kỳ thay lọc nhiên liệu","quote":"Thay phin lọc nhiên liệu (250 giờ máy chạy hoặc 12 tháng):","reference":"Chương V, mục 1.2, phần B.V, dòng 5","requirement":"Thay phin lọc nhiên liệu sau 250 giờ máy chạy hoặc 12 tháng."},{"item":"Bộ điều khiển máy phát","quote":"- Sử dụng màn hình hiển thị của bo điều khiển máy phát ghi lại thông số giờ máy","reference":"Chương V, mục 1.2, phần B.I, dòng 1","requirement":"Sử dụng màn hình hiển thị của bo điều khiển máy phát để ghi lại giờ máy chạy, áp suất dầu bôi trơn và nhiệt độ nước làm mát."},{"item":"Hệ thống điện khởi động","quote":"Kiểm tra bộ phát điện 24V- cân chỉnh dây cua roa:","reference":"Chương V, mục 1.2, phần B.VIII","requirement":"Kiểm tra bộ phát điện 24V và cân chỉnh dây curoa; kiểm tra ắc quy, bộ nạp ắc quy; đo điện áp và nội trở ắc quy."},{"item":"Chuyển đổi nguồn tự động","quote":"- Kiểm tra chức năng chuyển đổi nguồn tự động: Truy cập bộ điều khiển máy","reference":"Chương V, mục 1.2, phần B.XII, dòng 6","requirement":"Kiểm tra chức năng chuyển đổi nguồn tự động khi máy hoạt động không tải và có tải, thông qua bộ điều khiển máy phát điện."},{"item":"Máy cắt không khí","quote":"Kiểm tra và siết lại các đầu nối:","reference":"Chương V, mục 1.2, phần B.XI","requirement":"Kiểm tra và siết lại các đầu nối; kiểm tra cáp điện phân phối và các điểm đấu nối."},{"item":"Bồn dầu phụ và bồn dầu chính","quote":"Kiểm tra và xả cặn trong bồn dầu phụ:","reference":"Chương V, mục 1.2, phần B.V dòng 6 và B.VI","requirement":"Kiểm tra rò rỉ, mức nhiên liệu; xả cặn và vệ sinh bồn dầu phụ; vệ sinh hệ thống Y lọc, bơm dầu, tủ điều khiển bơm dầu của bồn dầu chính."},{"item":"Thông số vận hành cần ghi nhận","quote":"Vận hành máy ở chế độ không tải và có tải:","reference":"Chương V, mục 1.2, phần B.XII","requirement":"Ghi điện áp, dòng điện, tần số, áp suất dầu, nhiệt độ nước; vận hành máy ở chế độ không tải và có tải."},{"item":"Nghiệm thu","quote":"Nghiệm thu bằng hình thức vận hành trực tiếp tại hiện trường.","reference":"Chương V, mục 4","requirement":"Nghiệm thu bằng hình thức vận hành trực tiếp tại hiện trường."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T15:00:46.049Z"}},"IB2600210926":{"u":"2026-11-03T02:48:07.149+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V YÊU CẦU KỸ THUẬT VÀ BẢN VẼ.zip), chưa phân tích cả HSMT.","Chương V là bản vẽ đã quét nên văn bản bị lỗi nhận dạng nhiều.","Công suất máy phát điện không đọc được chắc chắn (chỉ thấy cụm lỗi 'DỰ PHÒNG T30KVA'). Không dùng số này.","Bản vẽ chỉ có số lượng 02 máy phát điện. Không có thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bồn dầu, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn của máy phát điện. Các thông số này có thể nằm ở phần yêu cầu kỹ thuật dạng văn bản, chưa có trong tệp này.","Số lượng MCCB 4P-250A và kích thước chiều cao móng máy, tường bao phòng máy bị mờ nên không ghi.","Các bản vẽ UPS, STS, tủ điện phụ trợ và tủ thiết bị thuộc hạng mục khác của gói thầu nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 2: “Cung cấp máy phát điện, UPS và các tủ điện phân phối thuộc hệ thống điện nguồn tại Trung tâm KS TC-TS Cam Ranh và các dịch vụ kèm theo”","notifyNo":"IB2600210926","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện","quote":"02 MÁY PHÁT ĐIỆN","reference":"Chương V, bản vẽ GS-01; MB-03","requirement":"02 máy phát điện (MFĐ 1 và MFĐ 2), lắp trong nhà MFĐ."},{"item":"Máy phát điện: công suất","quote":null,"reference":"Chương V, bản vẽ MB-03","requirement":"Bản vẽ MB-03 ghi chú máy phát điện dự phòng nhưng chữ công suất bị lỗi nhận dạng nên không đọc chắc chắn được. Chưa xác định được công suất."},{"item":"Phòng đặt máy phát điện: móng máy","quote":"Đồ bê tông móng MFĐ (3m x 1,1m x","reference":"Chương V, bản vẽ MB-03, bảng khối lượng mục II.2","requirement":"Đổ bê tông móng MFĐ kích thước 3m x 1,1m x (chiều cao không đọc rõ)."},{"item":"Phòng đặt máy phát điện: thang máng cáp","quote":"Thang máng cáp (0,4m x 0,3m)","reference":"Chương V, bản vẽ MB-03, bảng khối lượng mục II.3","requirement":"Thang máng cáp (0,4m x 0,3m), 20 m."},{"item":"Phòng đặt máy phát điện: rãnh cáp","quote":"Rãnh đặt cáp (0,3m x 0,3m)","reference":"Chương V, bản vẽ MB-03, bảng khối lượng mục II.4","requirement":"Rãnh đặt cáp (0,3m x 0,3m) kèm ống luồn cáp điện Phi 110, 10 m."},{"item":"Phòng đặt máy phát điện: ngăn bồn dầu","quote":"Ngăn phòng đặt bồn dâu (2m x 2m x 4m)","reference":"Chương V, bản vẽ MB-03, bảng khối lượng mục II.5","requirement":"Ngăn phòng đặt bồn dầu (2m x 2m x 4m), 1 bộ."},{"item":"Phòng đặt máy phát điện: cửa gió và lỗ ống khí","quote":null,"reference":"Chương V, bản vẽ MB-03, bảng khối lượng mục II.6","requirement":"Làm cửa gió và lỗ ống khí cho 02 MFĐ."},{"item":"Tủ điện tổng nhà máy phát điện (MSB)","quote":"Tủ điện Tổng nhà máy phát điện (MSB)","reference":"Chương V, bản vẽ TĐ-1, bảng khối lượng thiết bị (MSB)","requirement":"Cung cấp 1 tủ điện tổng nhà máy phát điện (MSB). Có MCCB 4P-250A, 50kA, Plug-in (có tiếp điểm phụ) kèm khóa cơ khí."},{"item":"Cáp đấu nối đầu ra máy phát điện","quote":"CXV/DSTA 3x70 + 1x50 mm2","reference":"Chương V, bản vẽ TĐ-1, bảng khối lượng mục II.1","requirement":"Cáp CXV/DSTA 3x70 + 1x50 mm2, 50 m, từ đầu ra MFĐ và tủ tổng điện lưới đến các tủ ATS, MTS."},{"item":"Bộ chuyển nguồn ATS/MTS","quote":"ATS-1/ATS-2","reference":"Chương V, bản vẽ GS-01","requirement":"Có ATS-1/ATS-2 và MTS-1/MTS-2 giữa 02 máy phát điện và tủ điện chính-ưu tiên. Dòng định mức không đọc được từ văn bản."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T02:48:06.633Z"}},"IB2600217137":{"u":"2026-11-02T23:11:59.058+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát, cũng như mức tiêu hao nhiên liệu, tiêu chuẩn khí thải; các nội dung này không được liệt kê.","Các tệp ảnh vị trí lắp đặt (OCR) hầu như không đọc được; chỉ thấy rời rạc chữ Cummins và nhãn máy không rõ số liệu nên không dùng làm yêu cầu kỹ thuật.","Mã hiệu, thương hiệu trong bảng chỉ để minh họa; nhà thầu được chọn hàng 'tương đương' hoặc 'cao hơn' theo Lưu ý 1 của mục 3.2."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện dự phòng","notifyNo":"IB2600217137","generatorCapacity":"500KVA/400KW liên tục; 550KVA/440KW dự phòng (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: phạm vi và số lượng","quote":"Mua sắm tổ máy phát điện dự phòng động cơ 500KVA/400KW và phụ kiện lắp đặt kèm theo","reference":"Chương V, mục I.1","requirement":"Mua sắm 1 tổ máy phát điện dự phòng động cơ 500KVA/400KW cùng phụ kiện lắp đặt kèm theo"},{"item":"Tổ máy 500KVA/400KW: Model, nhãn hiệu","quote":"Model tổ máy phát tương đương CDS-550KT/B Nhãn hiệu Benzen Power","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.2","requirement":"Model tương đương CDS-550KT/B, nhãn hiệu Benzen Power"},{"item":"Tổ máy 500KVA/400KW: Công suất","quote":"Công suất liên tục 500KVA/400KW; Công suất dự phòng 550KVA/440KW","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.2","requirement":"Công suất liên tục 500KVA/400KW; công suất dự phòng 550KVA/440KW"},{"item":"Tổ máy 500KVA/400KW: Điện áp, số pha, tần số, tốc độ","quote":"Điện áp phát điện 220V/380V; Số pha 3; Tần số 50Hz; Tốc độ vòng quay 1500 v/ph","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.2","requirement":"Điện áp phát điện 220V/380V; 3 pha; tần số 50Hz; tốc độ vòng quay 1500 v/ph"},{"item":"Tổ máy 500KVA/400KW: Dòng điện định mức, thiết bị đóng ngắt","quote":"Cường độ dòng điện định mức ⁓755A; Công suất thiết bị đóng ngắt 800A","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.2","requirement":"Cường độ dòng điện định mức ⁓755A; công suất thiết bị đóng ngắt 800A"},{"item":"Tổ máy 500KVA/400KW: Kích thước, trọng lượng","quote":"Chiều dài 4400 mm, Chiều rộng 1600 mm; Chiều cao 2250 mm; Trọng lượng 4200 Kg","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.2","requirement":"Dài 4400 mm, rộng 1600 mm, cao 2250 mm; trọng lượng 4200 Kg"},{"item":"Tổ máy 500KVA/400KW: Thùng dầu","quote":"Dung lượng thùng dầu 910 Lít","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.2","requirement":"Dung lượng thùng dầu 910 Lít"},{"item":"Tổ máy 500KVA/400KW: Vỏ cách âm, độ ồn","quote":"Loại vỏ: Ngoài trời, chống ồn - Độ ồn khi có vỏ: ≤ 80±5 db","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.1","requirement":"Vỏ ngoài trời, chống ồn; độ ồn khi có vỏ ≤ 80±5 dB; sản xuất theo tiêu chuẩn cách âm chung"},{"item":"Tổ máy 500KVA/400KW: Động cơ - loại, số xy lanh","quote":"Loại động cơ 4 thỳ, 6 xy lanh xếp thằng hàng","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.3","requirement":"Động cơ Diesel 4 kỳ, 6 xy lanh xếp thẳng hàng"},{"item":"Tổ máy 500KVA/400KW: Động cơ - công suất","quote":"Công suất liên tục 450 KW/603 HP; Công suất dự phòng 470 KW/ 629 HP","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.3","requirement":"Công suất liên tục 450 KW/603 HP; công suất dự phòng 470 KW/ 629 HP"},{"item":"Tổ máy 500KVA/400KW: Động cơ - tăng áp, điều tốc","quote":"Động cơ tăng áp và làm mát khí nạp; Điều tốc Điện tử","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.3","requirement":"Động cơ tăng áp và làm mát khí nạp; điều tốc điện tử"},{"item":"Tổ máy 500KVA/400KW: Động cơ - kích thước xy lanh, dung tích, tỷ số nén","quote":"Đường kính xy lanh và hành trình piston 130 x 163 mm; Dung tích xy lanh 13.0 Lít; Tỷ số nén 17:1","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.3","requirement":"Đường kính xy lanh và hành trình piston 130 x 163 mm; dung tích xy lanh 13.0 Lít; tỷ số nén 17:1"},{"item":"Tổ máy 500KVA/400KW: Động cơ - dung tích nhớt, chất làm mát, khởi động","quote":"Dung tích bình chứa nhớt 45.42 Lít; Dung tích chất làm mát động cơ 23.1 Lít; Động cơ khởi động DC24V","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.3","requirement":"Bình chứa nhớt 45.42 Lít; chất làm mát động cơ 23.1 Lít; động cơ khởi động DC24V"},{"item":"Tổ máy 500KVA/400KW: Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: Hệ thống phun cao áp điều khiển điện tử","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.4","requirement":"Hệ thống phun cao áp điều khiển điện tử"},{"item":"Tổ máy 500KVA/400KW: Hệ thống bôi trơn","quote":"Tốc độ không tải 82,7 kPa; - Tốc độ định mức 207 – 276 kPa","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.5","requirement":"Áp suất dầu bôi trơn: không tải 82,7 kPa; tốc độ định mức 207 – 276 kPa"},{"item":"Tổ máy 500KVA/400KW: Hệ thống nạp không khí","quote":"Đối với lọc sạch 3,2 kPa; Đối với lọc bẩn 6,2 kPa","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.6","requirement":"Áp lực tối đa: lọc sạch 3,2 kPa, lọc bẩn 6,2 kPa; nhiệt độ khí nạp báo động 85 °C"},{"item":"Tổ máy 500KVA/400KW: Hệ thống làm mát","quote":"Dải điều chỉnh của bộ điều khiển nhiệt độ 82 – 94 oC; Áp suất tối thiểu của nắp nước 103 kPa; Nhiệt độ tối đa của chất làm mát trong bình 107/102 oC;","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.7","requirement":"Dung tích chất làm mát cho động cơ 23,1 Lít; dải điều chỉnh bộ điều khiển nhiệt độ 82 – 94 °C; áp suất tối thiểu của nắp nước 103 kPa; nhiệt độ tối đa của chất làm mát 107/102 °C"},{"item":"Tổ máy 500KVA/400KW: Hệ thống điện động cơ","quote":"Điện áp ắc qui 24V/DC; Động cơ khởi động 24V/DC","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.8","requirement":"Điện áp ắc quy 24V/DC; động cơ khởi động 24V/DC"},{"item":"Tổ máy 500KVA/400KW: Đầu phát điện - pha, cực, cos fi","quote":"Số pha 3; Số cực 4; Hệ số cos fi: 0,8","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.9","requirement":"3 pha; 4 cực; hệ số cos fi 0,8"},{"item":"Tổ máy 500KVA/400KW: Đầu phát điện - AVR, cấp cách điện, cấp bảo vệ, kích từ","quote":"Bộ điều chỉnh điện áp loại AVR; Cấp cách điện H; Tiêu chuẩn bảo vệ IP23; Hệ thống kích từ Tự kích từ, không chổi than;","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.9","requirement":"Bộ điều chỉnh điện áp loại AVR; cấp cách điện H; tiêu chuẩn bảo vệ IP23; tự kích từ, không chổi than"},{"item":"Tổ máy 500KVA/400KW: Bộ điều khiển","quote":"Sử dụng bộ vi xử lý làm lõi, đồ họa LCD với màn hình lớn và đèn nền, chạm phím để hoạt động","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.10","requirement":"Bộ vi xử lý làm lõi, đồ họa LCD màn hình lớn có đèn nền, thao tác chạm phím; tham số điều chế kỹ thuật số; có đơn vị phát hiện tốc độ/tần số tích hợp; cấp lập trình bảo vệ bằng mật khẩu; phạm vi cung cấp điện rộng; đồng hồ tích hợp; thiết kế mô-đun, đầu cuối kết nối loại cắm"},{"item":"Tổ máy 500KVA/400KW: Phụ kiện kèm theo","quote":"Ống xả, bình tiêu âm ống xả; Bình ắc quy; Sạc tự động ắc quy; Bộ bát chống rung theo máy; MCCB đầu cực; Bồn dầu kèm theo máy; Bộ chứng từ máy, sách hướng dẫn vận hành","reference":"Chương V, mục 3.2, bảng TT 1, mục 1.11","requirement":"Ống xả, bình tiêu âm ống xả; bình ắc quy; sạc tự động ắc quy; bộ bát chống rung; MCCB đầu cực; bồn dầu kèm theo máy; bộ chứng từ máy, sách hướng dẫn vận hành"},{"item":"Tủ ATS 800A/3P: Chức năng, MCCB nguồn","quote":"MCCB nguồn: MCCB 3P 800A 45kA","reference":"Chương V, mục 3.2, bảng TT 2","requirement":"Tủ ATS tự động chuyển nguồn giữa điện lưới và máy phát; MCCB nguồn 3P 800A 45kA"},{"item":"Tủ ATS 800A/3P: Bộ ATS và bộ điều khiển","quote":"Bộ ATS: ATS 3P 800A – Vitzro hoặc tương đương","reference":"Chương V, mục 3.2, bảng TT 2","requirement":"ATS 3P 800A hiệu Vitzro hoặc tương đương; bộ điều khiển SmartGen Controller"},{"item":"Tủ ATS 800A/3P: Thông số điện","quote":"Dòng điện định mức: 800A","reference":"Chương V, mục 3.2, bảng TT 2","requirement":"Điện áp 380V AC; tần số 50Hz; 3 pha; dòng điện định mức 800A; khả năng cắt ngắn mạch 45kA; vận hành Tự động / Manual; thời gian chuyển nguồn 3 – 10 giây"},{"item":"Tủ ATS 800A/3P: Vỏ tủ","quote":"Kích thước: 800x2000x800mm Tole 1.5mm","reference":"Chương V, mục 3.2, bảng TT 2","requirement":"Vỏ tôn sơn tĩnh điện, cấp bảo vệ IP42, kích thước 800x2000x800mm, tôn dày 1.5mm, màu sơn Ral 7035"},{"item":"Cáp điện: CXV-240 từ tủ chính tới tủ ATS","quote":"Dây cáp CXV-240 hiệu LG (Hàn Quốc) hoặc Cadivi (Việt Nam)","reference":"Chương V, mục 3.2, bảng TT 8","requirement":"Lắp đặt thêm cáp CXV-240 hiệu LG (Hàn Quốc) hoặc Cadivi (Việt Nam)"},{"item":"Ống khói","quote":"Ống thép đen tương đương chất lượng Hoà Phát Dn200 dày 3mm","reference":"Chương V, mục 3.2, bảng TT 3 và TT 16","requirement":"Lắp đặt ống khói Dn200 dày 3mm từ máy ra khỏi phòng máy; ống thép đen tương đương chất lượng Hoà Phát"},{"item":"Hộp thoát nhiệt","quote":"Hộp thoát nhiệt làm bằng tole tráng kẽm tương đương chất lượng Hoa sen độ dày 1,2 mm","reference":"Chương V, mục 3.2, bảng TT 4","requirement":"Đục tường và lắp đặt hộp thoát nhiệt từ máy tới tường phòng máy; tôn tráng kẽm tương đương chất lượng Hoa Sen dày 1,2 mm"},{"item":"Nhớt và nước làm mát chạy máy lần đầu","quote":"Nhớt: tương đương CI4-CI4-20W50 (200L/phuy)","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Nhớt tương đương CI4-CI4-20W50 (200L/phuy); nước làm mát tương đương P502648"},{"item":"Dầu chạy thử","quote":"Dầu diesel: D0 0,05S - II","reference":"Chương V, mục 3.2, bảng TT 7","requirement":"Dầu diesel D0 0,05S - II"},{"item":"Phạm vi lắp đặt, chạy thử, bàn giao","quote":"Kiểm tra chạy máy, vận hành, bàn giao và hướng dẫn kỹ thuật","reference":"Chương V, mục 3.2, bảng TT 6, 9–15","requirement":"Chạy tải thực tế tại công trình; vận chuyển và lắp đặt máy phát hoàn chỉnh; đấu nối cáp từ máy phát tới tủ ATS; kiểm tra chạy máy, vận hành, bàn giao và hướng dẫn kỹ thuật; kiểm tra đo độ ồn, khói xả; trám trét, sơn hoàn thiện phần đục cắt tường phòng máy"},{"item":"Giám định chất lượng, số lượng, xuất xứ","quote":"Chi phí giám định Vina control về : chất lượng, số lượng, tình trạng xuất xứ máy","reference":"Chương V, mục 3.2, bảng TT 12","requirement":"Chi phí giám định Vina control về chất lượng, số lượng, tình trạng xuất xứ máy"},{"item":"Tình trạng hàng hóa (mới)","quote":"đều mới, chưa từng qua sử dụng","reference":"Chương V, mục 3.2","requirement":"Hàng hóa và vật tư đều mới, chưa từng qua sử dụng"},{"item":"Xuất xứ, CO/CQ","quote":"chứng nhận chất lượng (CQ - Certificate Of Quality)","reference":"Chương V, mục 4.3","requirement":"Nhà thầu đề xuất đầy đủ chủng loại, xuất xứ hàng hóa; nộp CO (nếu hàng nhập khẩu), CQ, chứng thư giám định độc lập, biên bản kiểm nghiệm (Test Report) hoặc giấy kiểm tra xuất xưởng"},{"item":"Bảo hành","quote":"tối thiểu 24 tháng kể từ khi được bàn giao, nghiệm thu kèm theo phiếu bảo hành","reference":"Chương V, mục 4.2","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất nhưng tối thiểu 24 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; bảo trì, bảo dưỡng thiết bị trong thời gian bảo hành"},{"item":"Tiêu chuẩn áp dụng: tổ máy phát điện","quote":"TCVN 9729-1:2013 (ISO 8528-1:2005)","reference":"Chương V, mục III.1","requirement":"TCVN 9729-1:2013 (ISO 8528-1:2005); QCVN 01:2008/BCT (an toàn điện); TCVN 9208:2012 (lắp đặt cáp và dây điện)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:11:58.336Z"}},"IB2600219527":{"u":"2026-11-02T22:46:11.126+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật mpd.pdf), chưa phân tích cả HSMT.","Số lượng từng hạng mục không có trong Chương V (ghi tại Mẫu số 01A - Chương IV).","Văn bản không nêu chế độ prime/standby, độ ồn, thùng nhiên liệu, ATS, cáp.","Văn bản ghi 'IASC' ở một số chỗ và 'IACS' ở chỗ khác; giữ nguyên như bản gốc.","Các điểm có quote null là nội dung bị ngắt qua nhiều dòng trong PDF nên không trích nguyên văn được trên một dòng.","Mục 1.4 và 2.4 (hệ thống bổ trợ, vật tư, phụ tùng) để trống.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Chung - Điều kiện môi trường (55, 45)."],"result":{"keyInfo":{"bidName":"MS02: Mua sắm các tổ máy phát điện tàu thủy","notifyNo":"IB2600219527","generatorCapacity":"Hạng mục 1: 175 ÷ 180 KW; Hạng mục 2: 73 ÷ 75 KW (không nêu chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Tổ hợp 380V/175KW/50Hz: Ký mã hiệu","quote":"Ký mã hiệu: GM6AC hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"GM6AC hoặc tương đương"},{"item":"Hạng mục 1 - Tổ hợp 380V/175KW/50Hz: Công suất định mức","quote":"Công suất định mức: 175 ÷ 180 KW.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"175 ÷ 180 KW"},{"item":"Hạng mục 1 - Tổ hợp: Điện áp","quote":"Điện áp: 380/220 V.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"380/220 V"},{"item":"Hạng mục 1 - Tổ hợp: Tần số","quote":"Tần số: 50Hz.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50 Hz"},{"item":"Hạng mục 1 - Tổ hợp: Hệ số công suất","quote":"Hệ số công suất: ≥ 0,8.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 0,8"},{"item":"Hạng mục 1 - Tổ hợp: Số pha","quote":"Số pha: 3.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"3 pha"},{"item":"Hạng mục 1 - Tổ hợp: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1500 vòng/phút"},{"item":"Hạng mục 1 - Tổ hợp: Kích thước","quote":"Dài: 2300÷2600 mm.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dài 2300÷2600 mm; rộng 800÷1000 mm; cao 1300÷1400 mm"},{"item":"Hạng mục 1 - Tổ hợp: Trọng lượng khô","quote":"Trọng lượng khô: 1900÷1950 kg.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1900÷1950 kg"},{"item":"Hạng mục 1 - Tổ hợp: Kết cấu lắp đặt","quote":"Động cơ và đầu phát được lắp đặt thành 1 khối độc lập trên khung thép chung.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Động cơ và đầu phát lắp thành 1 khối độc lập trên khung thép chung; khung thép lắp trên chân giảm chấn"},{"item":"Hạng mục 1 - Động cơ: Ký mã hiệu","quote":"Ký mã hiệu: GM6AC hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"GM6AC hoặc tương đương"},{"item":"Hạng mục 1 - Động cơ: Loại động cơ","quote":"Loại động cơ: Động cơ diesel 4 kỳ, thẳng hàng, phun trực tiếp, làm mát bằng nước, có tuabin tăng áp và","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Diesel 4 kỳ, thẳng hàng, phun trực tiếp, làm mát bằng nước, có tuabin tăng áp và két làm mát khí nạp"},{"item":"Hạng mục 1 - Động cơ: Công suất định mức","quote":"Công suất định mức: 202 ÷ 222 KW.","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"202 ÷ 222 KW"},{"item":"Hạng mục 1 - Động cơ: Suất tiêu hao nhiên liệu","quote":"Suất tiêu hao nhiên liệu: ≤ 210 g/KWh.","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"≤ 210 g/KWh"},{"item":"Hạng mục 1 - Động cơ: Số xi lanh, điều tốc, tỷ số nén","quote":"Số xi lanh: 6","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"6 xi lanh; điều tốc điện tử; tỷ số nén ≥ 16"},{"item":"Hạng mục 1 - Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động: Khởi động bằng mô tơ đề 24VDC.","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Mô tơ đề 24VDC"},{"item":"Hạng mục 1 - Động cơ: Nhiên liệu","quote":"Sử dụng nhiên liệu: Dầu diesel.","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Dầu diesel, phun trực tiếp"},{"item":"Hạng mục 1 - Động cơ: Tiêu chuẩn khí thải","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Đáp ứng tiêu chuẩn khí thải quốc tế hiện hành như IMO, US EPA Marine Engine Standards hoặc tương đương"},{"item":"Hạng mục 1 - Động cơ: Xuất xứ","quote":"Xuất xứ: Nhóm các nước thuộc OECD/EU","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Nhóm các nước thuộc OECD/EU"},{"item":"Hạng mục 1 - Đầu phát: Công suất định mức","quote":"Công suất định mức: 175 ÷ 195 KW.","reference":"Chương V, mục 1.2, hạng mục 1.2","requirement":"175 ÷ 195 KW"},{"item":"Hạng mục 1 - Đầu phát: Cấp cách điện, cấp bảo vệ, số dây","quote":"Cấp cách điện: ≥ H.","reference":"Chương V, mục 1.2, hạng mục 1.2","requirement":"Cấp cách điện ≥ H; cấp bảo vệ ≥ IP23; 4 dây"},{"item":"Hạng mục 1 - Đầu phát: Loại, kích từ, AVR","quote":"Hệ thống kích từ độc lập bằng nam châm vĩnh cửu PMG (Permanent Magnet Generator), điều chỉnh điện áp tự động AVR.","reference":"Chương V, mục 1.2, hạng mục 1.2","requirement":"Đồng bộ 3 pha không chổi than; kích từ độc lập PMG; AVR"},{"item":"Hạng mục 1 - Đầu phát: Tiêu chuẩn","quote":"Tiêu chuẩn áp dụng: Đầu phát điện đáp ứng tiêu chuẩn IEC 60034-1:2017, IEC 60092 series","reference":"Chương V, mục 1.2, hạng mục 1.2","requirement":"IEC 60034-1:2017, IEC 60092 series"},{"item":"Hạng mục 1 - Đầu phát: Thương hiệu, xuất xứ","quote":"Thương hiệu: Thuộc nhóm nước công nghệ phát triển G7.","reference":"Chương V, mục 1.2, hạng mục 1.2","requirement":"Thương hiệu thuộc nhóm nước G7; xuất xứ nhóm nước OECD/G20"},{"item":"Hạng mục 1 - Bảng điều khiển","quote":"Hộp bảng điều khiển tích hợp với bộ máy phát điện.","reference":"Chương V, mục 1.2, hạng mục 1.3","requirement":"Tích hợp với tổ máy, giao tiếp với hệ thống giám sát và điều khiển trung tâm của tàu; đo và hiển thị điện áp, tần số, tốc độ, dòng điện, công suất tải, áp suất dầu, nhiệt độ, điện áp ắc quy, số giờ chạy; cảnh báo, tự động bảo vệ và tắt máy khẩn cấp độc lập; lưu sự kiện"},{"item":"Hạng mục 1 - Chứng chỉ","quote":"Có đầy đủ CO, CQ.","reference":"Chương V, mục 1.2, hạng mục 1.5","requirement":"Có đầy đủ CO, CQ; test report của nhà sản xuất cho từng tổ máy ở các chế độ không tải, 25%, 50%, 75%, 100%, 110% tải; giấy chứng nhận kiểu loại và đăng kiểm của tổ chức thuộc IACS"},{"item":"Hạng mục 2 - Tổ hợp 380V/73KW/50Hz: Ký mã hiệu","quote":"Ký mã hiệu: GM6BR-M hoặc tương đương.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"GM6BR-M hoặc tương đương"},{"item":"Hạng mục 2 - Tổ hợp: Công suất định mức","quote":"Công suất định mức: 73 ÷ 75 KW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"73 ÷ 75 KW"},{"item":"Hạng mục 2 - Tổ hợp: Điện áp, tần số, hệ số công suất, số pha, tốc độ","quote":"Điện áp: 380/220 V.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"380/220 V; 50 Hz; hệ số công suất ≥ 0,8; 3 pha; 1500 vòng/phút"},{"item":"Hạng mục 2 - Tổ hợp: Kích thước","quote":"Dài: 2000÷2100 mm.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Dài 2000÷2100 mm; rộng 700÷800 mm; cao 1100÷1200 mm"},{"item":"Hạng mục 2 - Tổ hợp: Trọng lượng khô","quote":"Trọng lượng khô: 1450÷1500 kg.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"1450÷1500 kg"},{"item":"Hạng mục 2 - Động cơ: Loại động cơ","quote":"Loại động cơ: Động cơ diesel 4 kỳ, thẳng hàng, phun trực tiếp, làm mát bằng nước, có tuabin tăng áp.","reference":"Chương V, mục 1.2, hạng mục 2.1","requirement":"Diesel 4 kỳ, thẳng hàng, phun trực tiếp, làm mát bằng nước, có tuabin tăng áp (không nêu két làm mát khí nạp)"},{"item":"Hạng mục 2 - Động cơ: Công suất định mức","quote":"Công suất định mức: 96 ÷ 110 KW.","reference":"Chương V, mục 1.2, hạng mục 2.1","requirement":"96 ÷ 110 KW"},{"item":"Hạng mục 2 - Động cơ: Suất tiêu hao nhiên liệu","quote":"Suất tiêu hao nhiên liệu: ≤ 210 g/KWh.","reference":"Chương V, mục 1.2, hạng mục 2.1","requirement":"≤ 210 g/KWh"},{"item":"Hạng mục 2 - Động cơ: Số xi lanh, điều tốc, tỷ số nén","quote":"Số xi lanh: 6.","reference":"Chương V, mục 1.2, hạng mục 2.1","requirement":"6 xi lanh; điều tốc điện tử; tỷ số nén ≥ 16"},{"item":"Hạng mục 2 - Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động: Khởi động bằng mô tơ đề 24 VDC.","reference":"Chương V, mục 1.2, hạng mục 2.1","requirement":"Mô tơ đề 24 VDC"},{"item":"Hạng mục 2 - Động cơ: Xuất xứ","quote":"Xuất xứ: Nhóm các nước thuộc OECD/EU","reference":"Chương V, mục 1.2, hạng mục 2.1","requirement":"Nhóm các nước thuộc OECD/EU"},{"item":"Hạng mục 2 - Đầu phát: Công suất định mức","quote":"Công suất định mức: 73 ÷ 78 KW.","reference":"Chương V, mục 1.2, hạng mục 2.2","requirement":"73 ÷ 78 KW"},{"item":"Hạng mục 2 - Đầu phát: Cấp cách điện, cấp bảo vệ, số dây","quote":"Cấp cách điện: ≥ H.","reference":"Chương V, mục 1.2, hạng mục 2.2","requirement":"Cấp cách điện ≥ H; cấp bảo vệ ≥ IP23; 4 dây"},{"item":"Hạng mục 2 - Đầu phát: Loại, kích từ, AVR","quote":"Hệ thống kích từ độc lập bằng nam châm vĩnh cửu PMG (Permanent Magnet Generator), điều chỉnh điện áp tự động AVR.","reference":"Chương V, mục 1.2, hạng mục 2.2","requirement":"Đồng bộ 3 pha không chổi than; kích từ độc lập PMG; AVR"},{"item":"Hạng mục 2 - Đầu phát: Tiêu chuẩn, thương hiệu, xuất xứ","quote":"Tiêu chuẩn áp dụng: Đầu phát điện đáp ứng tiêu chuẩn IEC 60034-1:2017, IEC 60092 series","reference":"Chương V, mục 1.2, hạng mục 2.2","requirement":"IEC 60034-1:2017, IEC 60092 series; thương hiệu nhóm nước G7; xuất xứ nhóm nước OECD/G20"},{"item":"Hạng mục 2 - Bảng điều khiển","quote":"Hộp bảng điều khiển tích hợp với bộ máy phát điện. Màn hình hiển thị LCD/TFT.","reference":"Chương V, mục 1.2, hạng mục 2.3","requirement":"Tích hợp với tổ máy, màn hình LCD/TFT, giao tiếp với hệ thống giám sát và điều khiển trung tâm của tàu; chức năng đo, hiển thị, cảnh báo, bảo vệ như hạng mục 1"},{"item":"Hạng mục 2 - Chứng chỉ","quote":"Có đầy đủ CO, CQ.","reference":"Chương V, mục 1.2, hạng mục 2.5","requirement":"Có đầy đủ CO, CQ; test report của nhà sản xuất cho từng tổ máy ở các chế độ không tải đến 110% tải, đáp ứng yêu cầu tổ chức đăng kiểm IACS; giấy chứng nhận kiểu loại và đăng kiểm"},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Các tổ hợp máy phát điện phải là sản phẩm đồng bộ, phải mới 100%, chưa qua sử dụng, được sản xuất từ năm 2026 trở về sau.","reference":"Chương V, mục 1.2, Các yêu cầu về kỹ thuật khác","requirement":"Sản phẩm đồng bộ, mới 100%, chưa qua sử dụng, sản xuất từ năm 2026 trở về sau"},{"item":"Chung - Thử nghiệm","quote":null,"reference":"Chương V, mục 1.2, Các yêu cầu về kỹ thuật khác","requirement":"Chạy thử theo TCVN9729-1:2013/ISO 8528-1:2005 hoặc tiêu chuẩn quốc tế, có biên bản thử nghiệm"},{"item":"Chung - Nghiêng và rung","quote":null,"reference":"Chương V, mục 1.2, Các yêu cầu về kỹ thuật khác","requirement":"Hoạt động bình thường khi nghiêng dọc tối thiểu ±15 độ, nghiêng ngang tối thiểu ±22,5 độ; chống rung đáp ứng IEC60068, có đệm chống rung hàng hải"},{"item":"Chung - Điều kiện môi trường","quote":"0 ÷ 500C, cực đại 550C","reference":"Chương V, mục 1.2, Các yêu cầu về kỹ thuật khác","unverified":true,"requirement":"Nhiệt độ làm việc liên tục 0 ÷ 50 độ C, cực đại 55 độ C; độ ẩm tương đối 98% tại 45 độ C"},{"item":"Chung - Hòa đồng bộ","quote":null,"reference":"Chương V, mục 1.2, Các yêu cầu về kỹ thuật khác","requirement":"Hoạt động ổn định khi hòa đồng bộ với các máy phát điện hiện có trên tàu"},{"item":"Chung - Sơn chống ăn mòn","quote":null,"reference":"Chương V, mục 1.2, Các yêu cầu về kỹ thuật khác","requirement":"Hệ sơn cấp hàng hải C5-M theo ISO12944, dày màng sơn khô tối thiểu 240 µm; thử sương muối tối thiểu 1500 giờ theo ASTM B117 hoặc tương đương"},{"item":"Chung - Quá tải và ổn định tốc độ","quote":"Chịu quá tải 110% công suất định mức trong tối đa 1 giờ trong chu kỳ 12 giờ vận hành.","reference":"Chương V, mục 1.2, Các yêu cầu về kỹ thuật khác","requirement":"Chịu quá tải 110% công suất định mức tối đa 1 giờ trong chu kỳ 12 giờ; dao động tốc độ ≤ ±0,25%; nhận tải đột ngột 50% sai lệch tần số tức thời không quá 10%, phục hồi không quá 5 giây"},{"item":"Chung - Đầu phát điện","quote":"Cuộn dây stator được xử lý cách điện bằng công nghệ Vacuum Pressure Impregnation (VPI).","reference":"Chương V, mục 1.2, Các yêu cầu về kỹ thuật khác","requirement":"THD điện áp dây không quá 3% không tải và 5% tải tuyến tính cân bằng (IEC 60034-1); dòng ngắn mạch không nhỏ hơn 300% dòng định mức tối thiểu 10 giây; sai lệch điện áp ổn định ≤ ±0,5%; cuộn dây stator xử lý cách điện VPI"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành tối thiểu 24 tháng, 1 đổi 1 trong vòng 12 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa đối với tất cả các sản phẩm.","reference":"Chương V, mục 1.4","requirement":"Tối thiểu 24 tháng, 1 đổi 1 trong vòng 12 tháng kể từ ngày nghiệm thu, bàn giao; bảo hành thêm 12 tháng cho hàng hóa thay mới, sửa chữa"},{"item":"Chung - Dịch vụ kỹ thuật","quote":null,"reference":"Chương V, mục 1.3","requirement":"Hướng dẫn, thực hiện lắp đặt, vận hành, thử tải, đấu nối với hệ thống điện và hòa đồng bộ với các tổ hợp máy phát điện có sẵn trên tàu; đào tạo, chuyển giao; bảo dưỡng lần đầu khi Chủ đầu tư yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:46:09.961Z"}},"IB2600225281":{"u":"2026-11-02T23:05:49.488+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. Chương 5. Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy phát điện; tên gói thầu chỉ ghi máy phát điện 12 KVA.","Năm sản xuất của đầu phát, động cơ và bộ điều khiển ghi 'Năm 2025 về sau', trong khi phần Yêu cầu về chất lượng ghi hàng hóa 'được sản xuất năm 2026 về sau'; hai mốc này không thống nhất trong văn bản.","Một số ô trong bảng bị ngắt dòng khi trích từ tệp docx nên một số trường quote chỉ là đoạn đầu của yêu cầu; phần còn lại được nêu trong trường requirement."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12 KVA","notifyNo":"IB2600225281","generatorCapacity":"12 kVA định mức (≥ 12.0 kVA), dự phòng ≥ 13.2 kVA; 1 pha 2 dây, 220V-230V, 50 Hz (số lượng tổ máy không nêu trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"Cung cấp và lắp đặt máy phát điện 12 KVA tại các trạm VT/BTS.","reference":"Chương V, Mục 1","requirement":"Cung cấp và lắp đặt máy phát điện 12 kVA tại các trạm VT/BTS thuộc tỉnh Lâm Đồng"},{"item":"Tổ máy: Hãng sản xuất và xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục A.I.1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng sản xuất và xuất xứ"},{"item":"Tổ máy: Sơ đồ, bản vẽ cấu tạo","quote":"Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy","reference":"Chương V, mục A.I.3","requirement":"Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy"},{"item":"Tổ máy: Chứng nhận chất lượng","quote":"ISO 9001:2015","reference":"Chương V, mục A.I.4","requirement":"ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất)"},{"item":"Tổ máy: Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục A.I.5","requirement":"ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất)"},{"item":"Tổ máy: Chứng nhận an toàn điện","quote":"CE (còn hạn sử dụng)","reference":"Chương V, mục A.I.6","requirement":"CE còn hạn sử dụng"},{"item":"Tổ máy: Cách vận hành, kích từ, AVR, sạc ắc quy","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí","reference":"Chương V, mục A.I.7","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy: Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Tổ máy: Sơn khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy: Cấp điện áp","quote":"220V- 230V","reference":"Chương V, mục A.II.4","requirement":"220V-230V"},{"item":"Tổ máy: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục A.II.5","requirement":"50 Hz"},{"item":"Tổ máy: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục A.II.6","requirement":"≥ 12.0 kVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục A.II.7","requirement":"≥ 13.2 kVA"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục A.II.8","requirement":"Cosϕ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục A.II.9","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, mục A.II.10","requirement":"≥ 12h"},{"item":"Tổ máy: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"≥ 50 lít","reference":"Chương V, mục A.II.11","requirement":"≥ 50 lít"},{"item":"Tổ máy: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy: Thời gian vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục A.II.13","requirement":"≥ 1h"},{"item":"Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục A.II.14","requirement":"≥ 100 % tải định mức trong 30s"},{"item":"Tổ máy: Tuổi thọ hoạt động theo hướng dẫn của nhà sản xuất","quote":"≥ 10.000h nhà thầu cung cấp thông tin chi tiết","reference":"Chương V, mục A.II.15","requirement":"≥ 10.000h, nhà thầu cung cấp thông tin chi tiết"},{"item":"Tổ máy: Độ ồn (khi có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m","reference":"Chương V, mục A.II.16","requirement":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức, trong không gian mở, khoảng cách 7m"},{"item":"Tổ máy: Vỏ máy hoạt động ngoài trời","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục A.II.17","requirement":"Tối thiểu cấp bảo vệ IP23"},{"item":"Tổ máy: Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1000) mm","reference":"Chương V, mục A.II.18","requirement":"≤ (1500 x 800 x 1000) mm"},{"item":"Tổ máy: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục A.II.19","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Toàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, mục A.II.22","requirement":"Các bộ phận được nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để","reference":"Chương V, mục A.II.23","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Khung - đế máy","quote":"Được thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, mục A.II.24","requirement":"Thiết kế chắc chắn, chịu lực cao; thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Hệ thống thoát khí thải và khí thải","quote":"Hệ thống thoát khí thải được thiết kế","reference":"Chương V, mục A.II.25 và A.II.27","requirement":"Thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, mục A.II.26","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn"},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục A.II.28","requirement":"Mỗi máy có bảng thông số bền, lắp chắc trên vỏ (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước, khối lượng tổng, trọng lượng, năm sản xuất"},{"item":"Tổ máy: Tài liệu hướng dẫn sử dụng, vận hành","quote":"Tiếng Việt","reference":"Chương V, mục A.II.29","requirement":"Bao gồm tài liệu chuẩn đoán sự cố, bằng Tiếng Việt"},{"item":"Đầu phát: Hãng sản xuất/Mã hiệu và xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục B.I.1-2","requirement":"Nhà thầu cung cấp"},{"item":"Đầu phát: Năm sản xuất","quote":"Năm 2025 về sau","reference":"Chương V, mục B.I.3","requirement":"Năm 2025 về sau"},{"item":"Đầu phát: Sơ đồ, bản vẽ cấu tạo","quote":"Có sơ đồ cấu tạo chi tiết của các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của đầu phát","reference":"Chương V, mục B.I.4","requirement":"Có sơ đồ cấu tạo chi tiết của các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của đầu phát"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, mục B.II.1","requirement":"≥ 12 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"1.0","reference":"Chương V, mục B.II.2","requirement":"1.0"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục B.II.3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục B.II.4","requirement":"AVR"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây","reference":"Chương V, mục B.II.5","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây","reference":"Chương V, mục B.II.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục B.II.7","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục B.II.8","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục B.II.9","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục B.II.10","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Hãng sản xuất/Mã hiệu và xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục C.I.1-2","requirement":"Nhà thầu cung cấp"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2025 về sau","reference":"Chương V, mục C.I.3","requirement":"Năm 2025 về sau"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục C.I.4","requirement":"Dầu Diesel"},{"item":"Động cơ: Sơ đồ, bản vẽ cấu tạo","quote":"Có sơ đồ cấu tạo chi tiết của các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của động cơ","reference":"Chương V, mục C.I.5","requirement":"Có sơ đồ cấu tạo chi tiết của các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của động cơ"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục C.II.1","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, mục C.II.2","requirement":"≥ 15,5 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, mục C.II.3","requirement":"≥ 17 kW"},{"item":"Động cơ: Định mức tốc độ vòng quay trục cơ","quote":"1500 vòng/phút","reference":"Chương V, mục C.II.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xilanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục C.II.5","requirement":"≥ 3, thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục C.II.6","requirement":"≥ 20:1"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt.","reference":"Chương V, mục C.II.7","requirement":"Điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục C.II.8","requirement":"Hút khí tự nhiên"},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"Trực tiếp hoặc gián tiếp","reference":"Chương V, mục C.II.9","requirement":"Trực tiếp hoặc gián tiếp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 100% tải định mức","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, mục C.II.10","requirement":"≤ 4 lít/giờ"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 75% tải định mức","quote":"≤ 3 lít/giờ tại 75% tải định mức","reference":"Chương V, mục C.II.10","requirement":"≤ 3 lít/giờ"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp","reference":"Chương V, mục C.II.11","requirement":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện.","reference":"Chương V, mục C.II.12","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát (bật/tắt) từ xa theo quy trình của máy thông qua các cặp tiếp điểm"},{"item":"Động cơ: Nguồn khởi động (ắc quy)","quote":"Ắc quy là loại kín khí","reference":"Chương V, mục C.II.13","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối); loại kín khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục C.II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục C.II.15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn","reference":"Chương V, mục C.II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục C.II.17","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Bộ điều khiển: Năm sản xuất","quote":"Năm 2025 về sau","reference":"Chương V, mục D.1-2","requirement":"Năm 2025 về sau (hãng/mã hiệu/xuất xứ do nhà thầu cung cấp)"},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục D.3","requirement":"Màn hình LCD"},{"item":"Bộ điều khiển: Ngôn ngữ hiển thị","quote":"Tiếng Việt hoặc Tiếng Anh","reference":"Chương V, mục D.4","requirement":"Tiếng Việt hoặc Tiếng Anh"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"AUTO (Vận hành tự động);","reference":"Chương V, mục D.5","requirement":"TEST, RUN, AUTO, STOP; phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng tay (ổ khóa đề)"},{"item":"Bộ điều khiển: Tự động khởi động khi lưới điện sự cố","quote":"Chức năng tự động khởi động máy phát khi có sự cố điện lưới","reference":"Chương V, mục D.6","requirement":"Có"},{"item":"Bộ điều khiển: Đèn LED cảnh báo lỗi","quote":"Đèn LED cảnh báo lỗi","reference":"Chương V, mục D.7","requirement":"Có"},{"item":"Bộ điều khiển: Nút điều khiển","quote":"Nút khởi động bằng tay START","reference":"Chương V, mục D.8","requirement":"Nút khởi động tay START, nút dừng tay STOP, nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục D.9","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển: Thông số hiển thị trên LCD","quote":"Hiển thị và phân tích điện áp… dạng đồ thị","reference":"Chương V, mục D.10","requirement":"Điện áp, dòng điện, tần số, công suất (kW), tải (%), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Bộ điều khiển: Tính năng cảnh báo","quote":"Máy phát Điện quá tải","reference":"Chương V, mục D.11","requirement":"Nhiệt độ nước/động cơ cao; áp suất dầu thấp; điện áp ra cao/thấp; tần số ra cao/thấp; quá tải; nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (ngưỡng thay đổi được)"},{"item":"Bộ điều khiển: Tự động dừng máy","quote":"Tác động nút dừng khẩn cấp","reference":"Chương V, mục D.12","requirement":"Dừng khi nhiệt độ nước/động cơ cao, áp suất dầu thấp, điện áp hoặc tần số ra cao/thấp, quá tải, nút dừng khẩn cấp, mức nhiên liệu thấp"},{"item":"Bộ điều khiển: Điều khiển qua tiếp điểm khô","quote":"Điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS","reference":"Chương V, mục D.13","requirement":"Điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS"},{"item":"Bảo vệ: CB bảo vệ điện áp đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục E.1","requirement":"1 pha 2 cực"},{"item":"Bảo vệ: Kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có ren vít và đai ốc, có nắp bảo vệ","reference":"Chương V, mục E.2","requirement":"Cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Tủ ATS: Loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, mục F.1","requirement":"Loại treo tường"},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục F.2","requirement":"≥ 100 A, 1 pha"},{"item":"Tủ ATS: Chức năng","quote":"Tự động điều khiển khởi động máy phát khi điện lưới có sự cố.","reference":"Chương V, mục F.2","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện"},{"item":"Chung: Chất lượng, năm sản xuất, hồ sơ hàng hóa","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất năm 2026 về sau, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, Mục 1, Các yêu cầu khác - Yêu cầu về chất lượng","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất năm 2026 về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; có catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng (tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt)"},{"item":"Bảo hành: Thời hạn và địa điểm","quote":"+ Thời hạn bảo hành: ≥36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, Mục 1, Bảo hành","requirement":"≥36 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Lâm Đồng"},{"item":"Bảo hành: Bảo trì định kỳ","quote":"+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, Mục 1, Bảo hành","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt trong thời gian bảo hành"},{"item":"Kiểm tra, thử nghiệm: Chạy thử tải và hàng mẫu","quote":"Số lượng hàng mẫu: 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, Mục 3","requirement":"Chạy thử tải từng máy (tải giả) trước khi lắp đặt, chi phí do nhà thầu chịu; hướng dẫn vận hành, bảo dưỡng cho nhân viên kỹ thuật sau nghiệm thu; hàng mẫu gồm 1 máy phát điện và 1 tủ ATS"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:05:48.328Z"}},"IB2600229232":{"u":"2026-11-03T14:59:53.92+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp vật tư sửa chữa động cơ, không phải tổ máy phát điện mới. Chương V không nêu công suất của máy phát (alternator) nên generatorCapacity để null. Công suất 425 kW (1800 v/p) là của động cơ MTU 6V396 TC52 lai máy phát.","Chương V không nêu thông số về đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn áp dụng.","Model động cơ lai máy phát ghi không thống nhất: tiêu đề gói thầu là 6V369 TC52, bảng yêu cầu là 6V396 TC52.","Bản trích PDF bị vỡ bố cục bảng. Một số dòng yêu cầu bị lẫn vào cột bên cạnh (ví dụ ký tự 'v/p)', 'kW', 'Mỹ'), nên một số mục chỉ tóm tắt theo tên và số lượng, không có trích dẫn nguyên văn.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Phần 1 - Động cơ MTU 6V396 TC52: Piston loongzơ bơm cao áp (mục 1,6) (06)."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư phục vụ sửa chữa động cơ Diesel lai máy phát điện MTU 6V369 TC52 và động cơ 02 máy chính MTU 12V956 TB82 tàu TX20.25","notifyNo":"IB2600229232","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi chung: Loại hàng hóa","quote":"Vật tư do nhà thầu cung cấp đảm bảo lắp đặt phù hợp cho động cơ.","reference":"Chương V, mục 1.2","requirement":"Gói thầu cung cấp vật tư sửa chữa (không phải tổ máy phát mới) cho 01 động cơ Diesel lai máy phát điện MTU và 02 động cơ máy chính MTU của tàu TX20.25. Vật tư phải lắp đặt phù hợp với động cơ."},{"item":"Phần 1 - Động cơ Diesel lai máy phát điện: Model, công suất, tốc độ","quote":"MTU6V396 TC52 (425 kW-1800","reference":"Chương V, mục 1.2, bảng mục 1","requirement":"Động cơ MTU 6V396 TC52, 425 kW, 1800 v/p (tiêu đề gói thầu ghi 6V369 TC52). Vật tư phải lắp đặt phù hợp với động cơ này."},{"item":"Phần 2 - Máy chính trái: Model, công suất, tốc độ","quote":"12V956 TB82 - 1455 v/p - 2255","reference":"Chương V, mục 1.2, bảng mục 2","requirement":"Động cơ MTU 12V956 TB82, 1455 v/p, 2255 kW. Vật tư phải lắp đặt phù hợp với động cơ này."},{"item":"Phần 3 - Máy chính phải: Model, công suất, tốc độ","quote":"12V956 TB82 - 1455 v/p - 2255","reference":"Chương V, mục 1.2, bảng mục 3","requirement":"Động cơ MTU 12V956 TB82, 1455 v/p, 2255 kW. Vật tư phải lắp đặt phù hợp với động cơ này."},{"item":"Phần 1 - Động cơ MTU 6V396 TC52: Nắp máy (mục 1,1)","quote":"Năm sản xuất: Từ 2023 trở về sau","reference":"Chương V, mục 1.2, bảng mục 1,1","requirement":"01 cái. Xuất xứ Châu Á, Châu Âu hoặc Châu Mỹ. Năm sản xuất từ 2023 trở về sau."},{"item":"Phần 1 - Động cơ MTU 6V396 TC52: Piston loongzơ bơm cao áp (mục 1,6)","quote":"Năm sản xuất: Từ 2024 trở về sau","reference":"Chương V, mục 1.2, bảng mục 1,6","unverified":true,"requirement":"06 cái. Xuất xứ Châu Á, Châu Âu hoặc Châu Mỹ. Năm sản xuất từ 2024 trở về sau."},{"item":"Phần 1 - Động cơ MTU 6V396 TC52: Các vật tư còn lại (mục 1,2 đến 1,31)","quote":"Xuất xứ: Châu Á, Châu Âu, Châu","reference":"Chương V, mục 1.2, bảng mục 1,2 đến 1,31","requirement":"Các vật tư gồm bạc chốt piston, bạc biên, bạc trục, bạc trục cam, xy lanh bơm cao áp, bu lông biên, bộ sửa chữa bơm nước biển, bơm nước ngọt, tăng áp, bộ gioăng đệm đại tu, lõi lọc, dung dịch nước làm mát 20L... theo số lượng và đơn vị trong bảng. Xuất xứ Châu Á, Châu Âu hoặc Châu Mỹ."},{"item":"Phần 2 - Máy chính trái: Bạc biên cos 0 (đầu to biên) (mục 2,1)","quote":null,"reference":"Chương V, mục 1.2, bảng mục 2,1","requirement":"12 cặp. Xuất xứ Châu Á, Châu Âu hoặc Châu Mỹ."},{"item":"Phần 2 - Máy chính trái: Các vật tư còn lại (mục 2,2 đến 2,15)","quote":null,"reference":"Chương V, mục 1.2, bảng mục 2,2 đến 2,15","requirement":"Các vật tư gồm bạc lót, phớt, vòng khóa, đệm kín đĩa chia gió, bộ gioăng đệm van khí khởi động (6 bộ), bộ gioăng đệm kim phun và bơm cao áp (12 bộ), bộ sửa chữa bơm dầu nhờn (2 bộ), dung dịch nước làm mát (3 can), lõi lọc tinh nhiên liệu (4 cái), lõi lọc tinh dầu nhờn (4 cái), lõi lọc thô dầu nhờn (8 cái), bộ gioăng đệm sửa chữa máy (1 bộ)."},{"item":"Phần 3 - Máy chính phải: Bạc biên cos 0 (đầu to biên) (mục 3,1)","quote":"Năm sản xuất: Từ 2023 trở về sau","reference":"Chương V, mục 1.2, bảng mục 3,1","requirement":"12 cặp. Xuất xứ Châu Á, Châu Âu hoặc Châu Mỹ. Năm sản xuất từ 2023 trở về sau."},{"item":"Phần 3 - Máy chính phải: Dung dịch súc rửa hệ thống làm mát (bình 3,78L) (mục 3,6)","quote":"Năm sản xuất: Từ 2023 trở về sau","reference":"Chương V, mục 1.2, bảng mục 3,6","requirement":"10 bình. Xuất xứ Châu Á, Châu Âu hoặc Châu Mỹ. Năm sản xuất từ 2023 trở về sau."},{"item":"Phần 3 - Máy chính phải: Bộ gioăng đệm sửa chữa máy (mục 3,10)","quote":"Năm sản xuất: Từ 2024 trở về sau","reference":"Chương V, mục 1.2, bảng mục 3,10","requirement":"01 bộ, bao gồm gioăng đệm mặt máy, gioăng xy lanh, gioăng đệm làm kín sinh hàn dầu nhờn, gioăng đệm làm kín các đường ống nước làm mát. Xuất xứ Châu Á, Châu Âu hoặc Châu Mỹ. Năm sản xuất từ 2024 trở về sau."},{"item":"Phần 3 - Máy chính phải: Các vật tư còn lại (mục 3,2 đến 3,9)","quote":null,"reference":"Chương V, mục 1.2, bảng mục 3,2 đến 3,9","requirement":"Các vật tư gồm bộ gioăng đệm van khí khởi động (6 bộ), bộ gioăng đệm kim phun và bơm cao áp (12 bộ), bộ sửa chữa bơm dầu nhờn (2 bộ), dung dịch nước làm mát (3 can), lõi lọc tinh nhiên liệu (4 cái), lõi lọc tinh dầu nhờn (4 cái), lõi lọc thô dầu nhờn (8 cái)."},{"item":"Chung - Tình trạng, hãng sản xuất, xuất xứ","quote":"Hàng hóa mới 100%, sản xuất hoặc phân phối bởi hãng MTU, có xuất xứ rõ","reference":"Chương V, mục 1.2","requirement":"Hàng hóa mới 100%, sản xuất hoặc phân phối bởi hãng MTU, có xuất xứ rõ ràng."},{"item":"Chung - Chứng từ CO/CQ","quote":"Toàn bộ hàng hóa có đầy đủ Co, Cq đi kèm.","reference":"Chương V, mục 1.2 và 1.3","requirement":"Toàn bộ hàng hóa phải có đầy đủ CO, CQ đi kèm. Khi bàn giao phải cung cấp C/O cho hàng nhập khẩu và C/Q (bản gốc hoặc bản sao có chứng thực)."},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành của vật tư: 12 tháng theo tiêu chuẩn","reference":"Chương V, mục 1.3","requirement":"Bảo hành vật tư 12 tháng theo tiêu chuẩn của nhà sản xuất, tính từ ngày nghiệm thu, bàn giao hàng hóa."},{"item":"Chung - Địa điểm và thời hạn xử lý bảo hành","quote":"khắc phục sự cố không chậm quá 48 giờ kể từ khi nhận được yêu cầu của Bên","reference":"Chương V, mục 1.3","requirement":"Bảo hành tại các cảng biển của Việt Nam. Nhà thầu phải cử cán bộ kỹ thuật đến khắc phục sự cố không chậm quá 48 giờ kể từ khi nhận được yêu cầu của Bên A."},{"item":"Chung - Kiểm tra và thử nghiệm","quote":"Kiểm tra vật tư trước khi","reference":"Chương V, mục 3","requirement":"Kiểm tra vật tư trước khi nghiệm thu bàn giao đưa vào sử dụng. Nhà thầu phải cam kết cùng chủ đầu tư thử nghiệm các thông số thiết bị chào thầu khi có yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:59:52.902Z"}},"IB2600229874":{"u":"2026-11-02T23:04:25.049+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT MÁY PHÁT ĐIỆN.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, dung tích thùng nhiên liệu, ATS, cáp.","Văn bản có lỗi chính tả (ví dụ 'theo tài', 'áp suất nhớt tháp', 'tần số quá tháp'); phần requirement đã hiểu là 'tải', 'thấp' nhưng quote giữ nguyên chữ gốc ở những mục có trích.","Bảng bị ngắt trang giữa mục chức năng bảo vệ, nên mục 'Lỗi điều khiển' nằm ở trang sau."],"result":{"keyInfo":{"bidName":"Gói thầu số 30: Mua sắm máy phát điện 1250kVA","notifyNo":"IB2600229874","generatorCapacity":"1250 kVA công suất liên tục, 1375 kVA công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1250kVA: Công suất liên tục","quote":"Công suất liên tục: 1250KVA/1000KW.","reference":"Chương V, mục 1.2.b, mục 1","requirement":"Công suất liên tục 1250KVA/1000KW"},{"item":"Máy phát điện 1250kVA: Công suất dự phòng","quote":"Công suất dự phòng: 1375KVA/1100KW.","reference":"Chương V, mục 1.2.b, mục 1","requirement":"Công suất dự phòng 1375KVA/1100KW"},{"item":"Máy phát điện 1250kVA: Năm sản xuất, tình trạng","quote":"Năm sản xuất: 2026, mới 100%.","reference":"Chương V, mục 1.2.b; mục 1.3","requirement":"Năm sản xuất 2026, mới 100%; hàng hóa mới 100%, sản xuất từ năm 2026 trở về sau"},{"item":"Máy phát điện 1250kVA: Tiêu chuẩn quản lý","quote":"Tiêu chuẩn quản lý: ISO 9001, 9002","reference":"Chương V, mục 1.2.b","requirement":"ISO 9001, 9002"},{"item":"Máy phát điện 1250kVA: Điện áp, số pha","quote":"Điện thế: 220/380v, 3 pha.","reference":"Chương V, mục 1.2.b","requirement":"220/380v, 3 pha"},{"item":"Máy phát điện 1250kVA: Tần số, tốc độ","quote":"Tần số 50Hz/1500v/p.","reference":"Chương V, mục 1.2.b","requirement":"Tần số 50Hz/1500v/p"},{"item":"Máy phát điện 1250kVA: Khởi động","quote":"Khởi động: điện 24VDC.","reference":"Chương V, mục 1.2.b","requirement":"Khởi động điện 24VDC"},{"item":"Máy phát điện 1250kVA: Cơ cấu truyền động","quote":"Cơ cấu truyền động: đồng trục.","reference":"Chương V, mục 1.2.b","requirement":"Đồng trục"},{"item":"Máy phát điện 1250kVA: Điều kiện hoạt động","quote":"Điều kiện hoạt động: khí hậu nhiệt đới.","reference":"Chương V, mục 1.2.b","requirement":"Khí hậu nhiệt đới"},{"item":"Máy phát điện 1250kVA: Động cơ - loại","quote":"Loại động cơ: Diesel 4 thì, phun trực tiếp.","reference":"Chương V, mục 1.2.b, Động cơ","requirement":"Diesel 4 thì, phun trực tiếp"},{"item":"Máy phát điện 1250kVA: Động cơ - điều tốc","quote":"Cơ cấu điều tốc: tự động theo tài.","reference":"Chương V, mục 1.2.b, Động cơ","requirement":"Tự động theo tải"},{"item":"Máy phát điện 1250kVA: Động cơ - số xi lanh","quote":"Số xi lanh: 12 xi lanh.","reference":"Chương V, mục 1.2.b, Động cơ","requirement":"12 xi lanh"},{"item":"Máy phát điện 1250kVA: Động cơ - độ dao động tần số","quote":"Độ dao động tần số: +/- 0,5%.","reference":"Chương V, mục 1.2.b, Động cơ","requirement":"+/- 0,5%"},{"item":"Máy phát điện 1250kVA: Động cơ - làm mát","quote":"Cơ cấu làm mát: Quạt gió, két nước.","reference":"Chương V, mục 1.2.b, Động cơ","requirement":"Quạt gió, két nước"},{"item":"Máy phát điện 1250kVA: Đầu phát - loại, cấp cách điện","quote":"Loại đầu phát điện: xoay chiều, 3 pha, cách điện cấp H, 125 độ\nC.","reference":"Chương V, mục 1.2.b, Đầu máy phát điện","requirement":"Xoay chiều, 3 pha, cách điện cấp H, 125 độ C"},{"item":"Máy phát điện 1250kVA: Đầu phát - kích từ","quote":"Hệ thống kích từ: kích từ tự động, không dùng chổi than.","reference":"Chương V, mục 1.2.b, Đầu máy phát điện","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Máy phát điện 1250kVA: Đầu phát - điều áp AVR","quote":"Độ dao động điện áp: tự động bằng bộ điều áp AVR.","reference":"Chương V, mục 1.2.b, Đầu máy phát điện","requirement":"Độ dao động điện áp: tự động bằng bộ điều áp AVR"},{"item":"Máy phát điện 1250kVA: Đầu phát - hệ số quá tải ngắn hạn","quote":"Hệ số quá tải ngắn hạn: (+/-) 1%.","reference":"Chương V, mục 1.2.b, Đầu máy phát điện","requirement":"(+/-) 1%"},{"item":"Máy phát điện 1250kVA: Đầu phát - hệ số nhiễu","quote":"Hệ số nhiễu: 300%.","reference":"Chương V, mục 1.2.b, Đầu máy phát điện","requirement":"300%"},{"item":"Máy phát điện 1250kVA: Bộ điều khiển","quote":"bộ điều khiển LCD\nCOMAP20/DEEPSEA6120, phím chọn 3 chế độ OFF – AUTO –\nMANUAL, 01 nút dừng khẩn cấp.","reference":"Chương V, mục 1.2.b, Hệ thống điều khiển kiểm soát","requirement":"Bộ điều khiển LCD COMAP20/DEEPSEA6120, phím chọn 3 chế độ OFF – AUTO – MANUAL, 01 nút dừng khẩn cấp"},{"item":"Máy phát điện 1250kVA: Hệ thống chỉ thị","quote":"màn hình kỹ thuật số chỉ thị gồm:","reference":"Chương V, mục 1.2.b, Hệ thống chỉ thị","requirement":"Màn hình kỹ thuật số chỉ thị: điện áp các pha, dòng điện các pha, tần số/tốc độ quay, điện áp ắc quy, nhiệt độ máy, áp suất dầu nhớt, số giờ hoạt động, trạng thái hoạt động/sự cố (01 đồng hồ mức báo nhiên liệu; 01 hệ thống đèn báo)"},{"item":"Máy phát điện 1250kVA: Chức năng bảo vệ","quote":"Chức năng bảo vệ (tự động dừng máy khi sự cố và báo động\ntrên bộ vi xử lý) gồm:","reference":"Chương V, mục 1.2.b, Chức năng bảo vệ","requirement":"Tự động dừng máy khi sự cố và báo động trên bộ vi xử lý: nhiệt độ máy cao, áp suất nhớt thấp, động cơ vượt tốc, tần số quá thấp, tần số quá cao, mức nước làm mát thấp, quá tải/ngắn mạch (dừng máy và báo động); không nạp bình, hư khởi động (báo động); dừng khẩn cấp, lỗi điều khiển (dừng máy và báo động)"},{"item":"Máy phát điện 1250kVA: Phụ kiện kèm theo","quote":"Phụ kiện kèm theo máy gồm:","reference":"Chương V, mục 1.2.b, Phụ kiện kèm theo máy","requirement":"Bình ắc quy; aptomat tổng (nằm trong bộ AUTOSTART); bộ lò xo chống rung; thùng nhiên liệu; ống xả giảm thanh; tài liệu kỹ thuật - tất cả kèm theo máy"},{"item":"Máy phát điện 1250kVA: Vỏ bao che giảm âm","quote":"Vỏ bao che bảo vệ và giảm âm (nhập đồng bộ theo máy) gồm:","reference":"Chương V, mục 1.2.b, Vỏ bao che","requirement":"Nhập đồng bộ theo máy; có cửa lấy gió và thoát khí nóng hợp lý; cửa bố trí dễ bảo trì; phần tủ điện có cửa kính; dễ di chuyển; đặt được ngoài trời hoặc trong khu dân cư"},{"item":"Máy phát điện 1250kVA: Độ ồn","quote":"Độ ồn của máy khi có vỏ bao che giảm âm đạt tiêu chuẩn (≤\n70dBA tại 7m) đảm bảo phù hợp với quy định của QCVN\n26:2025/BNNMT quy chuẩn kỹ thuật quốc gia về tiếng ồn","reference":"Chương V, mục 1.2.b, Vỏ bao che","requirement":"Có vỏ bao che giảm âm đạt ≤ 70dBA tại 7m, phù hợp QCVN 26:2025/BNNMT"},{"item":"Máy phát điện 1250kVA: Bảo hành","quote":"Thời gian bảo hành: 12 tháng hoặc 1000 giờ.","reference":"Chương V, mục 1.2.b; mục 1.3","requirement":"Bảo hành 12 tháng hoặc 1000 giờ; theo quy định nhà sản xuất nhưng không ít hơn 01 năm kể từ ngày bàn giao đưa vào sử dụng"},{"item":"Máy phát điện 1250kVA: Chạy thử nghiệm thu","quote":"Quy trình chạy thử máy nghiệm thu: 72 giờ (chạy liên tục hoặc gián đoạn\ntùy thuộc vào điều kiện thực tế)","reference":"Chương V, mục 1.2.b, Công tác nghiệm thu","requirement":"72 giờ gồm 02 giờ không tải, 32 giờ tải giả (25%, 50%, 75%, 100%, mỗi mức 8 giờ), 38 giờ có tải theo công suất vận hành thực tế (≤ 1250kVA); đáp ứng tải 1 bước 100% từ 5-10 giây; đo kiểm 03 lần"},{"item":"Máy phát điện 1250kVA: Bảo dưỡng","quote":"Bảo dưỡng định kỳ: Sau thời gian 3 tháng hoặc 100 giờ (bao gồm 38 giờ\nchạy tải theo công suất vận hành thực tế)","reference":"Chương V, mục 1.2.b, Công tác nghiệm thu","requirement":"Sau chạy thử thành công phải bảo dưỡng máy (thay phụ kiện, lọc dầu, lọc nhớt, lọc gió, nhớt bôi trơn); bảo dưỡng định kỳ sau 3 tháng hoặc 100 giờ"},{"item":"Máy phát điện 1250kVA: Lắp đặt, bàn giao","quote":"Hàng hóa được bốc dỡ và lắp đặt vào tận nhà máy của Chủ đầu tư.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa được bốc dỡ và lắp đặt vào tận nhà máy của Chủ đầu tư; khi bàn giao có nhân viên hướng dẫn sử dụng"},{"item":"Máy phát điện 1250kVA: Xuất xứ, CO/CQ","quote":"Đối với hàng hoá nhập\nkhẩu nhà thầu phải cung cấp cho Chủ đầu tư Giấy chứng nhận xuất xứ (CO) và\nGiấy chứng nhận chất lượng (CQ) khi giao hàng.","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu phải có CO và CQ khi giao hàng; hàng sản xuất trong nước phải có giấy chứng nhận xuất xưởng và giấy chứng nhận đăng ký nhãn hiệu hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:04:23.954Z"}},"IB2600241796":{"u":"2026-11-04T01:33:55.64+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Gói thầu là dịch vụ sửa chữa, thay thế nối đất (grounding strap) cho 03 máy phát tuabin của Nhà máy điện Cà Mau 1, không phải cung cấp tổ máy phát điện diesel/gas; thông số máy phát nêu trong văn bản là thông số hiện trạng của máy phát tại nhà máy.","Văn bản không nêu động cơ, bộ điều khiển, ATS, cáp, độ ồn, bình nhiên liệu; không có thông số cụ thể (vật liệu, kích thước, tiết diện) của grounding strap.","Danh mục vật tư và thông số chi tiết nằm ở Phụ lục 1 và Phụ lục 3, các phụ lục này không có trong văn bản đã cho.","Văn bản là bản OCR, có lỗi ký tự; số lượng '=18 straps' được chép nguyên văn, có thể là '≥18'.","Dòng trích dẫn thời gian thực hiện tại công trường có một chữ OCR sai ('Thai gian') và được chép nguyên văn."],"result":{"keyInfo":{"bidName":"Gói thầu số 19: Dịch vụ Sửa chữa, thay thế nối đất máy phát điện","notifyNo":"IB2600241796","generatorCapacity":"299 MVA (GTG); 312 MVA (STG) - 03 máy phát"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát thực hiện","quote":"Số lượng máy phát thực hiện: 03 máy phát","reference":"Chương V, Mục 1, điểm 2","requirement":"03 máy phát"},{"item":"Tổ máy phát hiện hữu: Loại máy phát","quote":"Generator type: SGen5-1000A","reference":"Chương V, Mục 1, điểm 1","requirement":"SGen5-1000A"},{"item":"Tổ máy phát hiện hữu: Tổ máy","quote":"Unit GT2, GT3, ST1","reference":"Chương V, Mục 1, điểm 1","requirement":"GT2, GT3, ST1"},{"item":"Tổ máy phát hiện hữu: Điện áp stato định mức","quote":"Rated stator voltage: 20kV","reference":"Chương V, Mục 1, điểm 1","requirement":"20 kV"},{"item":"Tổ máy phát hiện hữu: Dòng điện stato định mức","quote":"Rated stator current: 8631 A (GTG); 9007 A (STG)","reference":"Chương V, Mục 1, điểm 1","requirement":"8631 A (GTG); 9007 A (STG)"},{"item":"Tổ máy phát hiện hữu: Công suất biểu kiến định mức","quote":"Rated apparent power: 299 MVA (GTG); 312 MVA (STG)","reference":"Chương V, Mục 1, điểm 1","requirement":"299 MVA (GTG); 312 MVA (STG)"},{"item":"Tổ máy phát hiện hữu: Điện áp kích từ định mức","quote":"Rated field voltage: 274 V (GTG); 287 V (STG)","reference":"Chương V, Mục 1, điểm 1","requirement":"274 V (GTG); 287 V (STG)"},{"item":"Tổ máy phát hiện hữu: Dòng điện kích từ định mức","quote":"Rated field current: 1541 A(GTG); 1592 A (STG)","reference":"Chương V, Mục 1, điểm 1","requirement":"1541 A (GTG); 1592 A (STG)"},{"item":"Tổ máy phát hiện hữu: Hệ số công suất","quote":"Power factor: 0.85","reference":"Chương V, Mục 1, điểm 1","requirement":"0.85"},{"item":"Tổ máy phát hiện hữu: Tốc độ định mức","quote":"Rated speed: 3000 rpm","reference":"Chương V, Mục 1, điểm 1","requirement":"3000 rpm"},{"item":"Tổ máy phát hiện hữu: Tần số","quote":"Frequency: 50 Hz","reference":"Chương V, Mục 1, điểm 1","requirement":"50 Hz"},{"item":"Tổ máy phát hiện hữu: Làm mát","quote":"Cooling: Air cooled","reference":"Chương V, Mục 1, điểm 1","requirement":"Làm mát bằng không khí (Air cooled)"},{"item":"Grounding strap (cho cả 03 máy phát): Số lượng","quote":"Đúng số lượng (=18 straps)","reference":"Chương V, Mục 1, điểm 1 - Giải pháp","requirement":"Lắp đúng số lượng theo giải pháp: =18 straps"},{"item":"Grounding strap: Tiết diện","quote":"Tiết diện đủ lớn để đảm bảo điện trở thấp","reference":"Chương V, Mục 1, điểm 1 - Giải pháp","requirement":"Tiết diện đủ lớn để đảm bảo điện trở thấp"},{"item":"Grounding strap: Vị trí lắp đặt","quote":"Lắp tại các vị trí giữa upper frame — bedplate và giữa các phần của air seal","reference":"Chương V, Mục 1, điểm 1 - Giải pháp","requirement":"Lắp tại các vị trí giữa upper frame - bedplate và giữa các phần của air seal"},{"item":"Grounding strap: Điều kiện thực hiện","quote":"Thực hiện trong kỳ dừng máy với điều kiện cô lập máy phát","reference":"Chương V, Mục 1, điểm 1 - Giải pháp","requirement":"Thực hiện trong kỳ dừng máy với điều kiện cô lập máy phát"},{"item":"Grounding strap: Tiêu chuẩn tính toán (hàng tương đương gia công)","quote":"tiêu chuẩn IEC 60949, IEEE 837, IEC 60034 (máy điện quay)","reference":"Chương V, Mục 2, điểm 1.3, Bước 1, mục c","requirement":"Tính toán tiết diện, vật liệu grounding strap theo một hoặc các tiêu chuẩn IEC 60949, IEEE 837, IEC 60034 (máy điện quay) hoặc tiêu chuẩn khác do Nhà thầu đề xuất"},{"item":"Grounding strap: Kiểm tra sản phẩm hoàn chỉnh","quote":"đo điện trở tiếp xúc giữa 2 đầu cốt (cosse) theo TCVN 6612:2007 (IEC 60228:2004)","reference":"Chương V, Mục 2, điểm 1.3, Bước 1, mục d","requirement":"Kiểm tra trực quan, đo điện trở tiếp xúc giữa 2 đầu cốt (cosse) theo TCVN 6612:2007 (IEC 60228:2004)"},{"item":"Vật tư thay thế: Hàng OEM","quote":"hàng hóa của nhà sản xuất gốc (OEM- -Siemens)","reference":"Chương V, Mục 2, điểm 1.1","requirement":"Hàng của nhà sản xuất gốc (OEM - Siemens) phải đáp ứng đầy đủ thông số kỹ thuật từng mục/mã part theo Phụ lục 1"},{"item":"Vật tư thay thế: Hàng tương đương","quote":"Nhà thầu có quyền chào vật tư thay thế tương đương.","reference":"Chương V, Mục 2, điểm 1.1 và 1.2","requirement":"Nhà thầu có quyền chào vật tư thay thế tương đương; thông số tương đương tính theo tiêu chuẩn hiện hành (IEC, IEEE, TCVN) ứng với từng mục tại Phụ lục 1"},{"item":"Vật tư thay thế: Tình trạng và năm sản xuất","quote":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về đây.","reference":"Chương V, Mục 2, điểm 1.2","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về đây"},{"item":"Vật tư thay thế: Chứng chỉ chất lượng (C/Q)","quote":"chứng chỉ chất lượng (C/Q) của nhà sản xuất","reference":"Chương V, Mục 2, điểm 1.2","requirement":"Có đầy đủ chứng chỉ chất lượng (C/Q) của nhà sản xuất hoặc chứng chỉ vật liệu do đơn vị có chức năng cấp"},{"item":"Vật tư thay thế: Xuất xứ (C/O)","quote":"có đây chứng chỉ xuất xứ hàng hóa (C/O)","reference":"Chương V, Mục 2, điểm 1.2","requirement":"Hàng nhập khẩu phải có chứng chỉ xuất xứ (C/O) do Phòng Thương mại hoặc Công nghiệp của quốc gia sản xuất hoặc xuất khẩu cấp; hàng sản xuất trong nước không yêu cầu"},{"item":"Vật tư thay thế: Bảo hành","quote":"Bằng thời gian bảo hành của nhà sản xuất hoặc tối thiều 12 tháng","reference":"Chương V, Mục 2, điểm 1.2","requirement":"Bằng thời gian bảo hành của nhà sản xuất hoặc tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao, tùy điều kiện nào dài hơn"},{"item":"Phạm vi lắp đặt: Thời gian thực hiện tại công trường","quote":"Thai gian thực hiện dich vụ tại công trường: 18 ngày kể từ ngày bàn giao mặt bằng","reference":"Chương V, Mục 1, điểm 3","requirement":"18 ngày kể từ ngày bàn giao mặt bằng thi công (dự kiến bắt đầu từ tháng 2 năm 2027)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:33:54.784Z"}},"IB2600243028":{"u":"2026-11-02T22:47:08.11+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_May phat dien HFIC.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu bằng con số; văn bản chỉ nói về máy phát điện dự phòng 800 kVA.","Văn bản không nêu ATS, cáp điện, bình nhiên liệu, mức ồn, AVR, hãng/model động cơ và đầu phát (nhà thầu đề xuất).","Quote để null khi nội dung bị ngắt qua nhiều dòng trong bản trích hoặc gộp từ nhiều hàng của bảng.","Bản trích có lỗi định dạng bảng (cột Tên hàng hóa bị rời khỏi giá trị ở một số hàng); các giá trị được đọc theo thứ tự STT."],"result":{"keyInfo":{"bidName":"Hệ thống máy phát điện 800 kVA","notifyNo":"IB2600243028","generatorCapacity":"≥ 800kVA/640KW liên tục (100%); ≥ 880kVA/704kW dự phòng (110%)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng và phạm vi","quote":"đặt thiết bị máy phát điện dự phòng 800KVA theo đúng hồ sơ được duyệt.","reference":"Chương V, mục 1.I","requirement":"Cung cấp, lắp đặt thiết bị máy phát điện dự phòng 800 kVA theo đúng hồ sơ được duyệt. Số lượng tổ máy không được nêu rõ bằng con số."},{"item":"Tổ máy phát điện: Công suất liên tục 100%","quote":"≥ 800kVA/640KW","reference":"Chương V, mục 2.2, phần I, STT 4","requirement":"≥ 800kVA/640KW"},{"item":"Tổ máy phát điện: Công suất dự phòng 110%","quote":"≥ 880kVA/704kW","reference":"Chương V, mục 2.2, phần I, STT 5","requirement":"≥ 880kVA/704kW"},{"item":"Tổ máy phát điện: Hiệu máy, model","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2, phần I, STT 1-2","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Việt Nam hoặc EU","reference":"Chương V, mục 2.2, phần I, STT 3 và 6","requirement":"Việt Nam hoặc EU"},{"item":"Tổ máy phát điện: Tiêu chuẩn chế tạo và chứng nhận","quote":null,"reference":"Chương V, mục 2.2, phần I, STT 3, 7, 8, 9","requirement":"ISO 9001:2015, ISO 14001:2015, ISO 45001:2018 hoặc tương đương. Nộp bản scan chứng nhận gốc hoặc bản công chứng."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Tất cả thiết bị dự thầu mới 100%, và được sản xuất từ năm 2026 và có","reference":"Chương V, mục 2.1","requirement":"Thiết bị mới 100%, sản xuất từ năm 2026, có nguồn gốc xuất xứ rõ ràng"},{"item":"Tổ máy phát điện: CO/CQ (hàng nhập khẩu trọn bộ)","quote":null,"reference":"Chương V, mục 2.1","requirement":"Cam kết có đủ chứng chỉ xuất xứ C/O, chứng nhận chất lượng C/Q (bản chính hoặc bản sao y công ty nhập khẩu) và bộ chứng từ nhập khẩu thiết bị (bản sao y công ty nhập khẩu)"},{"item":"Tổ máy phát điện: CO/CQ (hàng sản xuất trong nước)","quote":null,"reference":"Chương V, mục 2.1","requirement":"Cam kết động cơ, đầu phát, bộ điều khiển nhập khẩu dùng lắp ráp tổ máy phải có đủ C/O, C/Q và bộ chứng từ nhập khẩu (bản chính hoặc bản sao y công ty nhập khẩu)"},{"item":"Tổ máy phát điện: Điều kiện môi trường","quote":"môi trường đến 40°C, độ ẩm tối đa 95%.","reference":"Chương V, mục 2.2, phần I, STT 10","requirement":"Vận hành tốt trong điều kiện nhiệt đới, nhiệt độ môi trường đến 40°C, độ ẩm tối đa 95%"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 2.2, phần I, STT 11","requirement":"0.8"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 2.2, phần I, STT 12","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Điện thế danh định","quote":"230/400V, 3 pha, 4 dây","reference":"Chương V, mục 2.2, phần I, STT 13","requirement":"230/400V, 3 pha, 4 dây"},{"item":"Tổ máy phát điện: Vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2.2, phần I, STT 14","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát điện: Giảm chấn, chống rung","quote":"Cao su giảm chấn chống rung khi máy hoạt","reference":"Chương V, mục 2.2, phần I, STT 15","requirement":"Cao su giảm chấn chống rung khi máy hoạt động"},{"item":"Tổ máy phát điện: Nhiên liệu sử dụng","quote":"Dầu D.O thông dụng trên thị trường Việt","reference":"Chương V, mục 2.2, phần I, STT 16","requirement":"Dầu D.O thông dụng trên thị trường Việt Nam"},{"item":"Tổ máy phát điện: Phụ kiện kèm theo","quote":"Bô giảm âm, Accu, bộ sạc Accu, cao su","reference":"Chương V, mục 2.2, phần I, STT 17","requirement":"Bô giảm âm, Accu, bộ sạc Accu, cao su giảm chấn"},{"item":"Động cơ: Hiệu, model","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2, phần II, STT 1-2","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Xuất xứ","quote":"EU hoặc G7","reference":"Chương V, mục 2.2, phần II, STT 3","requirement":"EU hoặc G7"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng / phút","reference":"Chương V, mục 2.2, phần II, STT 4","requirement":"1.500 vòng / phút"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 thì, loại chuyên dùng cho máy phát","reference":"Chương V, mục 2.2, phần II, STT 5","requirement":"Diesel 4 thì, loại chuyên dùng cho máy phát điện"},{"item":"Động cơ: Số xi lanh / bố trí","quote":"12 xi-lanh chữ V, Tubocharged intercooler","reference":"Chương V, mục 2.2, phần II, STT 6","requirement":"12 xi-lanh chữ V, Tubocharged intercooler"},{"item":"Động cơ: Dung tích xy-lanh","quote":"≥ 29.6 lít","reference":"Chương V, mục 2.2, phần II, STT 7","requirement":"≥ 29.6 lít"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 15:1","reference":"Chương V, mục 2.2, phần II, STT 8","requirement":"≥ 15:1"},{"item":"Động cơ: Đường kính x hành trình piston (Bore and Stroke)","quote":"≥ 138 x165mm","reference":"Chương V, mục 2.2, phần II, STT 9","requirement":"≥ 138 x165mm"},{"item":"Động cơ: Cơ cấu truyền động","quote":"Trực tiếp, sử dụng khớp nối đồng trục","reference":"Chương V, mục 2.2, phần II, STT 10","requirement":"Trực tiếp, sử dụng khớp nối đồng trục"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử","reference":"Chương V, mục 2.2, phần II, STT 11","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống đốt","quote":"Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.2, phần II, STT 12","requirement":"Loại phun nhiên liệu trực tiếp"},{"item":"Động cơ: Tiêu hao nhiên liệu 75% tải","quote":"≤ 150.1 lít/giờ","reference":"Chương V, mục 2.2, phần II, STT 13","requirement":"≤ 150.1 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu 100% tải","quote":"≤ 198.2 lít/giờ","reference":"Chương V, mục 2.2, phần II, STT 14","requirement":"≤ 198.2 lít/giờ"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"62 lít ± 5%","reference":"Chương V, mục 2.2, phần II, STT 16","requirement":"62 lít ± 5%"},{"item":"Động cơ: Lưu lượng khí nạp","quote":"66m3/min ± 5%","reference":"Chương V, mục 2.2, phần II, STT 17","requirement":"66m3/min ± 5%"},{"item":"Động cơ: Làm mát","quote":"Két nước + Quạt gió","reference":"Chương V, mục 2.2, phần II, STT 18","requirement":"Két nước + Quạt gió"},{"item":"Đầu phát điện: Hiệu, xuất xứ","quote":"Thương hiệu G7 hoặc EU","reference":"Chương V, mục 2.2, phần III, STT 1 và 3","requirement":"Thương hiệu G7 hoặc EU; xuất xứ G7 hoặc EU"},{"item":"Đầu phát điện: Model","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2, phần III, STT 2","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát điện: Loại","quote":"Đầu phát điện loại tự kích từ không chổi","reference":"Chương V, mục 2.2, phần III, STT 4","requirement":"Tự kích từ không chổi than, một ổ đỡ, từ trường quay, 4 cực từ"},{"item":"Đầu phát điện: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, mục 2.2, phần III, STT 5","requirement":"3 pha, 4 dây"},{"item":"Đầu phát điện: Điện áp danh định","quote":"400/230 VAC","reference":"Chương V, mục 2.2, phần III, STT 6","requirement":"400/230 VAC"},{"item":"Đầu phát điện: Tần số danh định","quote":"50Hz","reference":"Chương V, mục 2.2, phần III, STT 7","requirement":"50Hz"},{"item":"Đầu phát điện: Hệ số công suất cos phi","quote":"0.8","reference":"Chương V, mục 2.2, phần III, STT 8","requirement":"0.8"},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"IP23","reference":"Chương V, mục 2.2, phần III, STT 9","requirement":"IP23"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 2.2, phần III, STT 10","requirement":"Cấp H"},{"item":"Bảng điều khiển: Hiệu, xuất xứ","quote":"Thương hiệu G7 hoặc EU","reference":"Chương V, mục 2.2, phần IV, STT 1-3","requirement":"Thương hiệu G7 hoặc EU; xuất xứ G7 hoặc EU; model do nhà thầu đề xuất"},{"item":"Bảng điều khiển: Kiểu","quote":"Màn hình LCD","reference":"Chương V, mục 2.2, phần IV, STT 4","requirement":"Màn hình LCD"},{"item":"Bảng điều khiển: Chức năng","quote":"AMF tự động khởi động máy phát khi điện","reference":"Chương V, mục 2.2, phần IV, STT 5","requirement":"AMF, tự động khởi động máy phát khi điện lưới mất"},{"item":"Bảng điều khiển: Cấu hình đầu vào/đầu ra","quote":"Cấu hình đầu vào/đầu ra (9/8)","reference":"Chương V, mục 2.2, phần IV, STT 6","requirement":"Cấu hình đầu vào/đầu ra (9/8)"},{"item":"Bảng điều khiển: Nhiệt độ làm việc của bộ điều khiển","quote":"nhiệt độ môi trường đến 70°C với độ","reference":"Chương V, mục 2.2, phần IV, STT 6","requirement":"Vận hành ở nhiệt độ môi trường đến 70°C với độ ẩm 95%"},{"item":"Bảng điều khiển: Tiêu chuẩn chất lượng","quote":"ISO 9001","reference":"Chương V, mục 2.2, phần IV, STT 7","requirement":"ISO 9001"},{"item":"Bảng điều khiển: Nút bấm chọn","quote":"AUTO, STOP, MANUAL","reference":"Chương V, mục 2.2, phần IV, STT 8","requirement":"AUTO, STOP, MANUAL"},{"item":"Bảng điều khiển: Lắp đặt","quote":null,"reference":"Chương V, mục 2.2, phần IV, STT 11","requirement":"Lắp đặt tích hợp trên tổ máy phát điện; có nút dừng khẩn cấp lắp bên ngoài"},{"item":"Bảng điều khiển: Đèn LED báo trạng thái","quote":"Run-auto-stop-shutdown-warning","reference":"Chương V, mục 2.2, phần IV, STT 13","requirement":"Run-auto-stop-shutdown-warning"},{"item":"Bảng điều khiển: Công tắc dừng khẩn cấp","quote":"EMERGENCY STOP","reference":"Chương V, mục 2.2, phần IV, STT 14","requirement":"EMERGENCY STOP"},{"item":"Bảng điều khiển: Giám sát từ xa, truyền dữ liệu","quote":"Cổng CANBUS truyền dữ liệu.","reference":"Chương V, mục 2.2, phần IV, STT 16","requirement":"Có cổng CANBUS truyền dữ liệu; có giao diện kết nối máy tính để giám sát và điều khiển từ xa"},{"item":"Bảng điều khiển: Chức năng bảo vệ, cảnh báo, dừng máy","quote":null,"reference":"Chương V, mục 2.2, phần IV, STT 10, 15, 19, 20","requirement":"Báo lỗi và tự động dừng máy khi áp suất nhớt thấp, nhiệt độ động cơ/nước làm mát cao, vượt tốc, thấp tốc, quá áp, điện áp thấp, tần số cao/thấp, quá tải, ngắn mạch, mất kích từ, ngưng máy khẩn cấp, dòng điện cao. Chỉ báo lỗi không dừng máy khi không sạc, điện áp nguồn DC cao/thấp."},{"item":"Bảng điều khiển: Cấp bảo vệ","quote":"IP65","reference":"Chương V, mục 2.2, phần IV, STT 21","requirement":"IP65"},{"item":"Vỏ cách âm: Hiệu, model","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2, phần V, STT 1-2","requirement":"Nhà thầu đề xuất; đồng bộ với tổ máy phát điện"},{"item":"Vỏ cách âm: Xuất xứ","quote":"Việt Nam hoặc G7 hoặc EU","reference":"Chương V, mục 2.2, phần V, STT 3","requirement":"Việt Nam hoặc G7 hoặc EU"},{"item":"Vỏ cách âm: Chứng nhận nhà sản xuất","quote":null,"reference":"Chương V, mục 2.2, phần V, STT 4-6","requirement":"ISO 9001:2015, ISO 14001:2015, ISO 45001:2018 hoặc tương đương (bản scan chứng nhận gốc hoặc bản công chứng)"},{"item":"Vỏ cách âm: Cửa kỹ thuật","quote":"Có 1 cửa để bảo trì","reference":"Chương V, mục 2.2, phần V, STT 7","requirement":"Có 1 cửa để bảo trì"},{"item":"Vỏ cách âm: Vật liệu hút âm","quote":"Rockwool tỷ trọng 80m3/kg","reference":"Chương V, mục 2.2, phần V, STT 9","requirement":"Rockwool tỷ trọng 80m3/kg"},{"item":"Vỏ cách âm: Tấm thép","quote":"Tole tráng kẽm, tole soi lỗ hút âm","reference":"Chương V, mục 2.2, phần V, STT 10","requirement":"Tole tráng kẽm, tole soi lỗ hút âm"},{"item":"Vỏ cách âm: Kích thước (L x W x H)","quote":"Thực tế nhà máy","reference":"Chương V, mục 2.2, phần V, STT 11","requirement":"Thực tế nhà máy"},{"item":"Tủ đóng cắt đầu cực máy phát: Hiệu, xuất xứ","quote":"Thương hiệu G7 hoặc EU","reference":"Chương V, mục 2.2, phần VI, STT 1-6","requirement":"Hiệu do nhà thầu đề xuất; nhãn hiệu thuộc G7 hoặc EU; xuất xứ G7 hoặc EU; xuất xứ chung Việt Nam hoặc G7 hoặc EU"},{"item":"Tủ đóng cắt đầu cực máy phát: Dòng định mức","quote":"1.250A","reference":"Chương V, mục 2.2, phần VI, STT 7","requirement":"1.250A"},{"item":"Tủ đóng cắt đầu cực máy phát: Khoảng cách đến máy phát","quote":"4 mét hoặc được tích hợp trên máy phát","reference":"Chương V, mục 2.2, phần VI, STT 8","requirement":"4 mét hoặc được tích hợp trên máy phát"},{"item":"Tủ đóng cắt đầu cực máy phát: Số cực","quote":"4 cực","reference":"Chương V, mục 2.2, phần VI, STT 9","requirement":"4 cực"},{"item":"Tủ đóng cắt đầu cực máy phát: Dòng cắt","quote":"65 kA","reference":"Chương V, mục 2.2, phần VI, STT 10","requirement":"65 kA"},{"item":"Tủ đóng cắt đầu cực máy phát: Kiểu","quote":"Fixed","reference":"Chương V, mục 2.2, phần VI, STT 11","requirement":"Fixed"},{"item":"Tủ đóng cắt đầu cực máy phát: Vỏ tủ","quote":"Thép dày 2 mm được dập CNC, được xử lý","reference":"Chương V, mục 2.2, phần VI, STT 12","requirement":"Thép dày 2 mm dập CNC, xử lý oxi hoá, sơn tĩnh điện"},{"item":"Phạm vi lắp đặt, dịch vụ liên quan","quote":"Nhà thầu có cam kết tổ chức lắp đặt, kết nối,","reference":"Chương V, mục 2.4","requirement":"Nhà thầu cam kết tổ chức lắp đặt, kết nối, nghiệm thu, chạy thử, hoàn thiện hệ thống và chuyển giao công nghệ; giá gồm chi phí vận hành chạy thử và đấu nối với các hạng mục để vận hành được hệ thống"},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng tính từ lúc nghiệm thu hàng hóa, ngoài","reference":"Chương V, mục 2.4","requirement":"≥ 12 tháng tính từ lúc nghiệm thu hàng hóa, ngoài ra bảo hành theo quy định của nhà sản xuất và bảng thông số kỹ thuật; cử chuyên gia liên hệ bảo hành không chậm quá 48 giờ kể từ khi nhận yêu cầu"},{"item":"Bảo trì và phụ tùng","quote":null,"reference":"Chương V, mục 2.4","requirement":"Trong thời gian bảo hành bảo trì tối thiểu 04 lần/năm; cam kết bảo trì và có phụ tùng, linh kiện thay thế tối thiểu 05 năm sau thời gian bảo hành, kèm đề xuất lịch và giá"},{"item":"Catalogue, tài liệu kỹ thuật","quote":"Nhà thầu phải lập bảng liệt","reference":"Chương V, mục 2.2, phần Ghi chú","requirement":"Nhà thầu phải nộp catalogue của máy phát điện đề xuất và highlight nội dung chứng minh đáp ứng kỹ thuật; lập bảng liệt kê thông số kỹ thuật hàng hóa dự thầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:47:07.021Z"}},"IB2600245065":{"u":"2026-11-03T14:59:02.52+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V_YÊU CẦU VỀ KỸ THUẬT_VẬT TƯ MÁY PHÁT ĐIỆN29052026.docx), chưa phân tích cả HSMT.","Công suất liên tục của động cơ ghi 800 kVA, khác với 750 kVA của tổ máy; đã chép đúng theo văn bản.","Văn bản không nêu hãng/model động cơ, bộ điều khiển, ATS (dòng định mức), cáp, vỏ chống ồn, bồn dầu hay tiêu chuẩn áp dụng. Đây là gói sửa chữa, thay thế vật tư cho một tổ máy hiện hữu.","Nhiều dòng vật tư (Stt 4-8) không có thông số định lượng, chỉ yêu cầu xuất xứ rõ ràng và bảo hành theo nhà sản xuất."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện dự phòng cấp điện cho tòa nhà 9 tầng Bệnh viện đa khoa Bình Phước","notifyNo":"IB2600245065","generatorCapacity":"750 kVA liên tục / 825 kVA dự phòng (1 tổ máy TL Power TW825-S)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện cần sửa chữa: Model, hãng","quote":"Model tổ máy: TW825-S Hãng sản xuất và lắp ráp tổ máy: TL Power","reference":"Chương V, mục 1.2.1","requirement":"Model TW825-S; hãng sản xuất và lắp ráp tổ máy: TL Power"},{"item":"Tổ máy: Xuất xứ","quote":"Xuất xứ: Việt Nam","reference":"Chương V, mục 1.2.1","requirement":"Việt Nam"},{"item":"Tổ máy: Chứng nhận","quote":"Chứng nhận ISO 9001: 2008","reference":"Chương V, mục 1.2.1","requirement":"ISO 9001: 2008"},{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục: 750 KVA","reference":"Chương V, mục 1.2.1","requirement":"750 kVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"Công suất dự phòng: 825 KVA","reference":"Chương V, mục 1.2.1","requirement":"825 kVA"},{"item":"Tổ máy: Số pha","quote":"Số pha: 3 Pha","reference":"Chương V, mục 1.2.1","requirement":"3 pha"},{"item":"Tổ máy: Điện áp/Tần số","quote":"Điện áp/Tần số:380V/50Hz","reference":"Chương V, mục 1.2.1","requirement":"380V/50Hz"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"Tốc độ vòng quay:1500 vòng/phút","reference":"Chương V, mục 1.2.1","requirement":"1500 vòng/phút"},{"item":"Tổ máy: Dòng điện","quote":"Dòng điện: 1000A","reference":"Chương V, mục 1.2.1","requirement":"1000A"},{"item":"Tổ máy: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải: 155 lít/h","reference":"Chương V, mục 1.2.1","requirement":"155 lít/h ở 100% tải"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn: 74đB (A) khoảng cách 7m","reference":"Chương V, mục 1.2.1","requirement":"74 dB(A) tại khoảng cách 7m"},{"item":"Tổ máy: Cổng kết nối ATS","quote":"Cổng kết nối ATS: Có","reference":"Chương V, mục 1.2.1","requirement":"Có"},{"item":"Tổ máy: Khởi động","quote":"Khởi động: Đề nổ","reference":"Chương V, mục 1.2.1","requirement":"Đề nổ"},{"item":"Tổ máy: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu diesel","reference":"Chương V, mục 1.2.1","requirement":"Dầu diesel"},{"item":"Động cơ: Số xi lanh","quote":"Số xi lanh: 12","reference":"Chương V, mục 1.2.1","requirement":"12 xi lanh"},{"item":"Động cơ: Công suất liên tục","quote":"Công suất liên tục: 800 kVA","reference":"Chương V, mục 1.2.1","requirement":"800 kVA (theo đúng ghi trong E-HSMT, mục Động cơ)"},{"item":"Vật tư thay thế 1 - Đầu phát (alternator), SL 1 cái","quote":"Đầu phát - Kiểu loại: 3 pha 4 dây, 380/220V, IP23, Cấp H, Điều áp điện tử, cốt phi 0.8.- Công suất liên tục: 750KVA.- Công suất dự phòng: 825KVA.- Tần số: 50Hz.- Nguồn gốc xuất xứ rõ ràng.- Nhập mới 100% bảo hành 24 tháng.","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 1","requirement":"3 pha 4 dây, 380/220V, IP23, cấp cách điện H, điều áp điện tử, cos phi 0.8; công suất liên tục 750 kVA, dự phòng 825 kVA; tần số 50Hz; nguồn gốc xuất xứ rõ ràng; nhập mới 100%, bảo hành 24 tháng; tương thích máy phát điện TL Power 750 kVA"},{"item":"Vật tư thay thế 2 - Cánh quạt két nước, SL 1 cái","quote":"Cánh quạt két nước - Đường kính: 620mm- Số lá cánh: 9 lá- Nguồn gốc xuất xứ rõ ràng- Sản xuất năm 2026- Bảo hành: 12 Tháng","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 2","requirement":"Đường kính 620mm, 9 lá cánh, nguồn gốc xuất xứ rõ ràng, sản xuất năm 2026, bảo hành 12 tháng"},{"item":"Vật tư thay thế 3 - Bình ắc quy, SL 2 cái","quote":"Bình ắc quy - Điện áp ắc quy: 12V- Dung lượng: 200Ah- Loại: Ắc quy khô","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 3","requirement":"12V, 200Ah, ắc quy khô; bảo hành theo nhà sản xuất; nguồn gốc xuất xứ rõ ràng"},{"item":"Vật tư thay thế 4 - Lọc dầu tinh, SL 2 cái","quote":"Lọc dầu tinh - Nguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 4","requirement":"Nguồn gốc xuất xứ rõ ràng; bảo hành theo nhà sản xuất"},{"item":"Vật tư thay thế 5 - Lọc dầu thô, SL 2 cái","quote":"Lọc dầu thô - Nguồn gốc xuất xứ rõ ràng","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 5","requirement":"Nguồn gốc xuất xứ rõ ràng; bảo hành theo nhà sản xuất"},{"item":"Vật tư thay thế 6 - Lọc nhớt, SL 2 cái","quote":null,"reference":"Chương V, mục 1.2.2 b), bảng A, Stt 6","requirement":"Bảo hành theo nhà sản xuất; nguồn gốc xuất xứ rõ ràng"},{"item":"Vật tư thay thế 7 - Lọc gió (chính + phụ), SL 2 cái","quote":null,"reference":"Chương V, mục 1.2.2 b), bảng A, Stt 7","requirement":"Bảo hành theo nhà sản xuất; nguồn gốc xuất xứ rõ ràng"},{"item":"Vật tư thay thế 8 - Pickup, SL 1 cái","quote":null,"reference":"Chương V, mục 1.2.2 b), bảng A, Stt 8","requirement":"Bảo hành theo nhà sản xuất; nguồn gốc xuất xứ rõ ràng"},{"item":"Vật tư thay thế 9 - Nhớt động cơ, SL 55 lít","quote":"Tương thích sử dụng cho máy phát điện TL Power 750 KVA","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 9","requirement":"Nguồn gốc xuất xứ rõ ràng; tương thích sử dụng cho máy phát điện TL Power 750 KVA"},{"item":"Vật tư thay thế 10 - Nước làm mát (xô 18 lít), SL 4 xô","quote":"Tương thích sử dụng cho máy phát điện TL Power 750 KVA","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 10","requirement":"Nguồn gốc xuất xứ rõ ràng; tương thích sử dụng cho máy phát điện TL Power 750 KVA"},{"item":"Vật tư thay thế 11 - Bộ điều tốc, SL 1 cái","quote":"Bộ điều tốc- Kiểu loại: Điều tốc điện tử- Dòng tiêu thụ: 50mA.","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 11","requirement":"Điều tốc điện tử, dòng tiêu thụ 50mA; nguồn gốc xuất xứ rõ ràng; bảo hành theo nhà sản xuất"},{"item":"Vật tư thay thế 12 - Sửa chữa két nước, SL 1 cái","quote":"Sửa chữa két nước (Gia công ngoài, hàn két nước bị xì, vệ sinh két nước)","reference":"Chương V, mục 1.2.2 b), bảng A, Stt 12","requirement":"Gia công ngoài, hàn két nước bị xì, vệ sinh két nước"},{"item":"Phạm vi sửa chữa - Nhân công tháo lắp, test tải","quote":"Nhân công sửa chữa tháo lắp test tải (không bao gồm tải giả) 4 người làm trong khoảng 10 ngày","reference":"Chương V, mục 1.2.2 b), bảng B, Stt 1","requirement":"Sửa chữa, tháo lắp, test tải (không bao gồm tải giả); 4 người, khoảng 10 ngày; 1 lần"},{"item":"Phạm vi sửa chữa - Vận chuyển","quote":"Cẩu 5 tấn vận chuyển đầu phát và các vật tư trên từ HCM về Đồng Xoài","reference":"Chương V, mục 1.2.2 b), bảng B, Stt 2","requirement":"Cẩu 5 tấn vận chuyển đầu phát và các vật tư từ HCM về Đồng Xoài; 1 lần"},{"item":"Yêu cầu chung - Tình trạng, năm sản xuất, xuất xứ","quote":"Hàng hóa mới 100%, chưa qua sử dụng, được sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 1.2.2","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất năm 2024 trở về sau; xuất xứ rõ ràng, hợp pháp"},{"item":"Yêu cầu chung - CO/CQ, chứng nhận xuất xưởng","quote":"Tại thời điểm giao hàng, cung cấp chứng nhận xuất xưởng hoặc hoặc giấy chứng nhận chất lượng của hàng hóa sản xuất trong nước và Giấy chứng nhận xuất xứ hàng hoá (C/O), Giấy chứng nhận chất lượng hàng hoá (C/Q) của hàng hóa nhập khẩu.","reference":"Chương V, mục 1.2.2","requirement":"Khi giao hàng cung cấp chứng nhận xuất xưởng hoặc chứng nhận chất lượng (hàng sản xuất trong nước); C/O, C/Q (hàng nhập khẩu)"},{"item":"Yêu cầu chung - Bảo hành","quote":"≥ 24 tháng.(đối với mặt hàng đầu phát), 12 Tháng đối với cánh quạt két nước , các hàng hóa còn lại bảo hành theo nhà sản xuất.","reference":"Chương V, mục 1.2.2","requirement":"Tối thiểu 24 tháng đối với đầu phát; 12 tháng đối với cánh quạt két nước; hàng hóa còn lại theo nhà sản xuất; tính từ nghiệm thu bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:59:01.660Z"}},"IB2600245437":{"u":"2026-11-02T23:05:16.645+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong_V_YCKT_MPD_30kVA_60kVA_-fn.pdf), chưa phân tích cả HSMT.","Bản quét có chất lượng OCR kém: nhiều ô số liệu bị lỗi hoặc mất (công suất liên tục kVA/kW của từng máy, tần số, số xi lanh, hãng/model động cơ và đầu phát, cấp cách điện, giá trị tiêu thụ nhiên liệu ở 100% tải của máy 30 kVA, dòng định mức ATS của máy 30 kVA, thông số bảng động cơ máy 30 kVA ở một số dòng), nên không liệt kê hoặc để quote là null.","Giá trị tiêu thụ nhiên liệu 100% tải của máy 60 kVA đọc được là '< 163. lí/giờ', có thể sai lệch do OCR; cần đối chiếu với bản gốc.","Chương V không nêu hãng/model cụ thể của động cơ, đầu phát, bộ điều khiển; nhà thầu tự kê khai."],"result":{"keyInfo":{"bidName":"Mua sắm, vận chuyển và lắp đặt máy phát điện các loại","notifyNo":"IB2600245437","generatorCapacity":"4 x 30 kVA/3 pha và 4 x 60 kVA/3 pha (công suất liên tục; máy phát điện Diesel kèm ATS, vỏ cách âm)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Số lượng","quote":"04 máy phát điện 60 kVA/3 pha, 04 bộ ATS 100A/3 pha và 04 bộ ATS","reference":"Chương V, mục 1.1","requirement":"Cung cấp, vận chuyển, lắp đặt hoàn chỉnh 04 máy phát điện 30 kVA/3 pha, 04 máy phát điện 60 kVA/3 pha, 04 bộ ATS 100A/3 pha và 04 bộ ATS 160A/3 pha"},{"item":"Cả hai loại máy: Tình trạng thiết bị","quote":"Thiết bị mới 100%, chưa qua sử","reference":"Chương V, mục 1.2, yêu cầu chung, STT 2","requirement":"Thiết bị mới 100%, chưa qua sử dụng, không biến dạng; có tài liệu chứng minh nguồn gốc, chất lượng"},{"item":"Cả hai loại máy: Năm sản xuất","quote":"năm trước thời điểm phát hành","reference":"Chương V, mục 1.2, yêu cầu chung, STT 3","requirement":"Thiết bị được sản xuất/lắp ráp từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Cả hai loại máy: Thông tin tổ máy","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 1","requirement":"Nhà thầu kê khai nhà sản xuất, mã hiệu/model, xuất xứ của tổ máy phát điện và đính kèm tài liệu kỹ thuật"},{"item":"Cả hai loại máy: Điện áp","quote":"Điện áp danh định 220/380 V","reference":"Chương V, mục 1.2, yêu cầu chung","requirement":"Điện áp danh định 220/380 V; điện áp định mức 230/400 V, 3 pha 4 dây, phù hợp hệ thống điện hiện hữu"},{"item":"Cả hai loại máy: Độ ổn định điện áp","quote":"phép không lớn hơn 1% trong điều","reference":"Chương V, mục 1.2, yêu cầu chung, STT 7","requirement":"Ổn định theo tiêu chuẩn nhà sản xuất/ISO 8528 hoặc tương đương; sai lệch cho phép không lớn hơn 1% trong điều kiện tải định mức"},{"item":"Cả hai loại máy: Độ ổn định tần số","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 10","requirement":"Ổn định theo tiêu chuẩn nhà sản xuất/ISO 8528 hoặc tương đương; sai lệch cho phép không lớn hơn 1% trong điều kiện tải định mức"},{"item":"Cả hai loại máy: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 12","requirement":"Cosφ = 0,8"},{"item":"Cả hai loại máy: Khởi động","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 14","requirement":"Khởi động đề điện bằng ắc quy mới 100%, phù hợp thiết kế khởi động của động cơ; ắc quy Lithium LFP/AGM/GEL/chì-axit kín khí hoặc công nghệ tương đương"},{"item":"Cả hai loại máy: Cơ cấu truyền động","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 15-16","requirement":"Trực tiếp bằng khớp nối đồng trục giữa động cơ và đầu phát, đảm bảo khả năng chịu chấn động cao"},{"item":"Cả hai loại máy: Khả năng vận hành","quote":">12 giờ ở 100% công suất liên tục","reference":"Chương V, mục 1.2, yêu cầu chung, STT 17","requirement":"Công suất liên tục/prime power theo ISO 8528 hoặc tiêu chuẩn tương đương; chạy liên tục > 12 giờ ở 100% công suất liên tục"},{"item":"Cả hai loại máy: Khả năng quá tải","quote":"Có thê hoạt động quá tải 110%","reference":"Chương V, mục 1.2, yêu cầu chung, STT 18","requirement":"Có thể hoạt động quá tải 110%, thời gian >= 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 30 kVA: Công suất liên tục","quote":null,"reference":"Chương V, mục 1.2, bảng 1, yêu cầu chung","requirement":"Công suất liên tục (kVA/kW) ghi trong bảng nhưng không đọc được; tên hạng mục là máy 30 kVA/3 pha"},{"item":"Máy 30 kVA: Mức tiêu thụ nhiên liệu","quote":"< 5,4 lí/giờ tại 75% tải định mức,","reference":"Chương V, mục 1.2, bảng 1, STT 19","requirement":"< 5,4 lít/giờ tại 75% tải định mức (theo catalogue/điều kiện thử của nhà sản xuất hoặc tiêu chuẩn tương đương); giá trị tại 100% tải không đọc được"},{"item":"Máy 60 kVA: Công suất liên tục","quote":null,"reference":"Chương V, mục 1.2, bảng 2, yêu cầu chung","requirement":"Công suất liên tục (kVA/kW) ghi trong bảng nhưng không đọc rõ; tên hạng mục là máy 60 kVA/3 pha"},{"item":"Máy 60 kVA: Mức tiêu thụ nhiên liệu","quote":"< 12,8 lí/giờ tại 75% tải định","reference":"Chương V, mục 1.2, bảng 2, STT 19","requirement":"< 12,8 lít/giờ tại 75% tải định mức; < 163. lít/giờ tại 100% tải định mức (theo catalogue/điều kiện thử của nhà sản xuất hoặc tiêu chuẩn tương đương)"},{"item":"Máy 60 kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay 1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng 2, STT 13 và yêu cầu về động cơ","requirement":"1.500 vòng/phút"},{"item":"Cả hai loại máy: Độ ồn khi đóng vỏ cách âm","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 20","requirement":"< 60 dB, sai lệch ±3 dB, đo tại khoảng cách 7 m ở 75% tải, hoặc theo điều kiện thử công bố của nhà sản xuất"},{"item":"Cả hai loại máy: Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt đầu trục"},{"item":"Cả hai loại máy: Điều kiện hoạt động","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 22","requirement":"Phù hợp điều kiện khí hậu nhiệt đới tại Việt Nam, nhiệt độ đến +50°C"},{"item":"Cả hai loại máy: Thùng nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 23-24","requirement":"Bình nhiên liệu tích hợp trong máy hoặc bình phụ đi kèm, chống rò rỉ, chống ăn mòn, có thông hơi/xả cặn/báo mức; dung tích bảo đảm vận hành liên tục tối thiểu >= 12 giờ tại 100% tải định mức"},{"item":"Cả hai loại máy: Vỏ cách âm","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 25","requirement":"Bằng thép, độ dày >= 1.5 mm, xử lý bề mặt chống oxy hóa, sơn tĩnh điện, chịu khí hậu nhiệt đới; vật liệu tiêu âm không cháy hoặc chậm cháy, độ bền cao"},{"item":"Cả hai loại máy: Khung đế và chống rung","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 26-27","requirement":"Khung đế chắc chắn, chịu lực, giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 30 kVA: Kích thước cả vỏ (D x R x C)","quote":null,"reference":"Chương V, mục 1.2, bảng 1, STT 28","requirement":"Tương đương <= (2000 x 900 x 1500) mm, sai số +5%, nhỏ gọn để lắp ở khu vực hẹp theo kích thước phòng máy nổ xây sẵn"},{"item":"Máy 60 kVA: Kích thước cả vỏ (D x R x C)","quote":null,"reference":"Chương V, mục 1.2, bảng 2, STT 28","requirement":"Tương đương <= (2600 x 1100 x 1600) mm, sai số +5%, nhỏ gọn để lắp ở khu vực hẹp theo kích thước phòng máy nổ xây sẵn"},{"item":"Cả hai loại máy: Khí thải","quote":"QCVN 19:2024/BTNMT)","reference":"Chương V, mục 1.2, yêu cầu chung, STT 34","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp QCVN 19:2024/BTNMT"},{"item":"Cả hai loại máy: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 36","requirement":"Có bảng thông số bền, gắn chắc trên vỏ máy gồm: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước, khối lượng tổng"},{"item":"Cả hai loại máy: Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1.2, STT 37 và phần Yêu cầu khác kèm theo máy phát điện, STT 7","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt), tài liệu hướng dẫn vận hành (tiếng Việt); catalogue, sách hướng dẫn vận hành và bảo dưỡng (mỗi máy 1 bộ); tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt"},{"item":"Cả hai loại máy: Vận hành","quote":null,"reference":"Chương V, mục 1.2, yêu cầu chung, STT 38","requirement":"Bộ điều khiển có chế độ khởi động/dừng bằng tay và tự động; đầu phát không chổi than, kích từ tự động, có AVR tự động điều chỉnh điện áp khi tải thay đổi"},{"item":"Máy 30 kVA: Động cơ - công suất tối đa","quote":">33KW","reference":"Chương V, mục 1.2, bảng 1, yêu cầu về động cơ, STT 5","requirement":"Công suất tối đa của động cơ >= 33 kW"},{"item":"Máy 60 kVA: Động cơ - công suất tối đa","quote":"> 66 KW","reference":"Chương V, mục 1.2, bảng 2, yêu cầu về động cơ, STT 5","requirement":"Công suất tối đa của động cơ >= 66 kW"},{"item":"Máy 30 kVA: Động cơ - hành trình xilanh","quote":null,"reference":"Chương V, mục 1.2, bảng 1, yêu cầu về động cơ, STT 8","requirement":"Hành trình của xilanh >= 100 mm"},{"item":"Máy 60 kVA: Động cơ - đường kính xilanh","quote":null,"reference":"Chương V, mục 1.2, bảng 2, yêu cầu về động cơ, STT 7","requirement":"Đường kính xilanh >= 100 mm"},{"item":"Cả hai loại máy: Động cơ - thông tin nhà sản xuất","quote":null,"reference":"Chương V, mục 1.2, yêu cầu về động cơ, STT 1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của động cơ, đính kèm tài liệu; sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Cả hai loại máy: Động cơ - điều tốc, bôi trơn, lọc, khởi động, làm mát","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, yêu cầu về động cơ, STT 10-15","requirement":"Điều tốc điện tử hoặc cơ khí; bơm nhớt, bôi trơn cưỡng bức; phin lọc nhiên liệu, màng lọc nhiên liệu tinh và thô; cảm biến áp suất dầu, nhiệt độ, mức nhiên liệu; motor khởi động điện DC, có sạc ắc quy khi chạy máy; làm mát bằng két nước kết hợp quạt gió đầu trục"},{"item":"Cả hai loại máy: Đầu phát điện","quote":"Kích từ tự động, không chôi than,","reference":"Chương V, mục 1.2, yêu cầu về đầu phát, STT 1-2","requirement":"Kích từ tự động, không chổi than, loại kín không bị thấm nước, 3 pha 4 dây; kết cấu một ổ trục, tự bôi trơn; nêu nhà sản xuất, mã hiệu, xuất xứ, sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Cả hai loại máy: Đầu phát - dao động điện áp, quá tải, AVR","quote":"Tự động điều chỉnh bằng bộ AVR,","reference":"Chương V, mục 1.2, yêu cầu về đầu phát, STT 4-7","requirement":"Dao động điện áp < 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1); cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục; tự động điều chỉnh bằng bộ AVR"},{"item":"Cả hai loại máy: Bộ điều khiển","quote":"thể lỏng (LCD)","reference":"Chương V, mục 1.2, yêu cầu về bộ điều khiển và hiển thị","requirement":"Gắn trực tiếp trên máy phát; màn hình LCD; công nghệ vi xử lý, lập trình theo yêu cầu, có nút dừng khẩn cấp lắp bên ngoài; nút RUN, OFF, AUTO và dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh); nêu nhà sản xuất, mã hiệu, xuất xứ"},{"item":"Cả hai loại máy: Bộ điều khiển - chức năng cảnh báo, bảo vệ, cài đặt","quote":null,"reference":"Chương V, mục 1.2, yêu cầu về bộ điều khiển và hiển thị","requirement":"Hiển thị điện áp, dòng tải, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu, số giờ chạy; cảnh báo/bảo vệ khi điện áp, tần số cao/thấp, nhiệt độ cao, áp suất dầu thấp, mức nhiên liệu thấp, quá tải, nút dừng khẩn cấp; chạy theo thời gian biểu 4 lần/ngày và 7 ngày/tuần; tự khởi động khi tín hiệu dòng điện tổ ắc quy trạm BTS thấp; hẹn giờ bảo hành, bảo trì"},{"item":"Cả hai loại máy: Bộ điều khiển - thời gian trễ","quote":null,"reference":"Chương V, mục 1.2, yêu cầu về bộ điều khiển, chức năng cài đặt","requirement":"Trễ khởi động máy phát ít nhất từ 0,5 đến 10 phút; trễ đóng điện máy phát sang lưới ít nhất từ 0,5 đến 5 phút; trễ đóng điện lưới sang máy phát ít nhất từ 0,5 đến 10 phút (đều điều chỉnh được); chạy làm mát sau khi ngắt tải từ 0,5 phút tới 01 giờ"},{"item":"Cả hai loại máy: Bộ điều khiển - kết nối","quote":"USB và RS-485","reference":"Chương V, mục 1.2, yêu cầu về bộ điều khiển, chức năng mở rộng","requirement":"Giao diện kết nối máy tính qua cổng USB và RS-485; kết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính"},{"item":"Máy 30 kVA: ATS","quote":null,"reference":"Chương V, mục 1.1 và mục 1.2, bảng 1, yêu cầu về bộ ATS","requirement":"Bộ ATS 100A/3 pha đi kèm (4 bộ); tự động điều khiển khởi động máy phát khi lưới có sự cố, tự động chuyển tải lưới sang máy phát và ngược lại; chế độ tự động và bằng tay (Auto/Manual/Off/Gen/Man hoặc tương đương); đèn báo chế độ; thông số điều chỉnh: thời gian chờ điện lưới ổn định, đóng điện lưới, đóng máy phát, làm nguội máy"},{"item":"Máy 60 kVA: ATS","quote":"Dòng điện định mức: > 160A-3","reference":"Chương V, mục 1.1 và mục 1.2, bảng 2, yêu cầu về bộ ATS","requirement":"Bộ ATS 160A/3 pha đi kèm (4 bộ), dòng điện định mức >= 160A-3 pha; chức năng tự động/bằng tay, đèn báo chế độ và thông số điều chỉnh như ATS của máy 30 kVA"},{"item":"Cả hai loại máy: Phụ kiện - ắc quy","quote":"7916-1:2008 hoặc IEC60095-1","reference":"Chương V, mục 1.2, yêu cầu khác kèm theo máy phát điện, A.4","requirement":"Ắc quy khởi động mới 100%, Lithium LFP/AGM/GEL/ắc quy chì-axit kín khí hoặc công nghệ tương đương, đi cùng giá đỡ, đầu bóp, cáp đấu nối; đáp ứng bài kiểm tra mục 9.10 TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương; cấp kèm theo máy"},{"item":"Cả hai loại máy: Phụ kiện - lọc nhiên liệu, xả, cao su chống rung, vật tư phụ trợ","quote":"Hệ thống xả bao gồm xả tiêu âm","reference":"Chương V, mục 1.2, yêu cầu khác kèm theo máy phát điện, A.1-A.6","requirement":"Bộ lọc nhiên liệu tháo lắp thuận tiện; hệ thống làm mát bằng nước đồng bộ theo tổ máy; hệ thống xả giảm thanh gồm xả tiêu âm công nghiệp, khớp nối mềm; bộ cao su chống rung đồng bộ; vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) phục vụ lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Cả hai loại máy: Phạm vi lắp đặt","quote":null,"reference":"Chương V, mục 1.2, phần B - Các yêu cầu về lắp đặt, đấu nối","requirement":"Vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Cả hai loại máy: Cáp, dây","quote":"Tiết diện dây nguôn >35mm","reference":"Chương V, mục 1.2, phần B, STT 4-5","requirement":"Tiết diện dây đất >= 16 mm²; tiết diện dây nguồn >= 35 mm²"},{"item":"Cả hai loại máy: Chạy thử tải khi kiểm tra, nghiệm thu","quote":"Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.","reference":"Chương V, mục 3 - Kiểm tra và thử nghiệm","requirement":"Chạy thử tải liên tục: 50% công suất liên tục trong 4 giờ; 75% trong 2 giờ; 100% trong 1 giờ; quá tải 10% trong 10 phút"},{"item":"Cả hai loại máy: Bảo hành","quote":"Thời gian bảo hành >36 tháng.","reference":"Chương V, mục 1.2, phần C, STT 1 và mục 1.3","requirement":"Thời gian bảo hành >= 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa"},{"item":"Cả hai loại máy: Xuất xứ, CO/CQ","quote":"cung cấp tài liệu chứng nhận xuất xứ hàng hóa; tài","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ, chứng nhận chất lượng của nhà sản xuất và chứng từ liên quan; hàng trong nước: giấy chứng nhận chất lượng và kết quả kiểm tra tại nhà máy do nhà sản xuất cấp; hàng hóa mới 100%"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:05:15.551Z"}},"IB2600248328":{"u":"2026-11-02T22:54:15.687+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 YCKT chuẩn.docx), chưa phân tích cả HSMT.","Văn bản không nêu: số lượng máy, hãng/model động cơ và đầu phát, điện áp, mức ồn, bình nhiên liệu, dòng định mức ATS, tiết diện cáp, năm sản xuất, CO/CQ, thời gian bảo hành, tiêu chuẩn áp dụng cụ thể.","Công suất chỉ ghi '≥ 30 KVA', không nói rõ là liên tục (prime) hay dự phòng (standby).","Thời gian thực hiện hợp đồng (60 ngày) và các điều khoản thanh toán không được liệt kê vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Máy phát điện Phòng giao dịch NHCSXH Hoà Bình","notifyNo":"IB2600248328","generatorCapacity":"≥ 30 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"- Công suất: ≥ 30 KVA.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Công suất không nhỏ hơn 30 KVA (không nêu rõ chế độ prime/standby)."},{"item":"Máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Hạng mục số 1 là Máy phát điện; văn bản không nêu số lượng cụ thể trong cột thông số."},{"item":"Máy phát điện: Xuất xứ","quote":"- Xuất xứ: Châu Âu","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Xuất xứ Châu Âu."},{"item":"Máy phát điện: Hàng hoá mới, nguồn gốc","quote":"- Hàng hoá mới 100% nguyên đai, nguyên kiện chưa qua sử dụng và chứng minh có nguồn gốc, xuất xứ rõ ràng.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hoá mới 100%, nguyên đai, nguyên kiện, chưa qua sử dụng, chứng minh có nguồn gốc, xuất xứ rõ ràng."},{"item":"Máy phát điện: Tần số","quote":"- Tần số: 50Hz.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Tần số 50Hz."},{"item":"Máy phát điện: Tốc độ vòng quay","quote":"- Tốc độ vòng quay: 1.500 vòng/phút.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"1.500 vòng/phút."},{"item":"Máy phát điện: Nhiên liệu","quote":"- Nhiên liệu sử dụng: Diesel.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Nhiên liệu sử dụng là Diesel."},{"item":"Máy phát điện: Số pha, số dây","quote":"- Số pha, số dây: 03 pha, 04 dây.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"03 pha, 04 dây."},{"item":"Máy phát điện: Chế độ khởi động","quote":"- Chế độ khởi động: Khởi động điện bằng ắc quy.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Khởi động điện bằng ắc quy."},{"item":"Máy phát điện: Động cơ","quote":"- Động cơ diesel 4 thì, làm mát bằng nước, nạp khí tự nhiên.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Động cơ diesel 4 thì, làm mát bằng nước, nạp khí tự nhiên."},{"item":"Máy phát điện: Đầu phát","quote":"- Đầu phát không chổi than, tự kích từ.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Đầu phát không chổi than, tự kích từ."},{"item":"Máy phát điện: Cấp bảo vệ","quote":"- Cấp bảo vệ: IP23.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"IP23."},{"item":"Máy phát điện: Cấp cách điện","quote":"- Cấp cách điện: H.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Cấp cách điện H."},{"item":"Máy phát điện: Bộ điều khiển","quote":"- Bảng điều khiển kỹ thuật số, có chức năng điều khiển, bảo vệ và cảnh báo.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Bảng điều khiển kỹ thuật số, có chức năng điều khiển, bảo vệ và cảnh báo."},{"item":"Máy phát điện: Vỏ cách âm","quote":"- Vỏ cách âm, sơn tĩnh điện chống ồn.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Vỏ cách âm, sơn tĩnh điện chống ồn (không nêu mức ồn cụ thể)."},{"item":"Máy phát điện: Tủ chuyển nguồn ATS","quote":"- Có tủ chuyển nguồn tự động ATS đồng bộ theo máy.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Có tủ chuyển nguồn tự động ATS đồng bộ theo máy (không nêu dòng định mức)."},{"item":"Máy phát điện: Phạm vi vận chuyển, lắp đặt, vật tư","quote":"- Bao gồm vận chuyển, lắp đặt và vật tư phụ kiện kèm theo: cáp động lực, cáp điều khiển, hộp thoát nhiệt, ống xả khí thải, co nối ống xả, cọc tiếp địa và các vật tư cần thiết khác để vận hành hoàn chỉnh hệ thống.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Bao gồm vận chuyển, lắp đặt và vật tư phụ kiện kèm theo: cáp động lực, cáp điều khiển, hộp thoát nhiệt, ống xả khí thải, co nối ống xả, cọc tiếp địa và các vật tư cần thiết khác để vận hành hoàn chỉnh hệ thống."},{"item":"Máy phát điện: Hàng hoá tương đương","quote":"(Nhà thầu có thể chào tương đương hoặc tốt hơn)","reference":"Chương V, mục 1.2.b","requirement":"Nhà thầu có thể chào hàng hoá tương đương hoặc tốt hơn so với thông số yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:54:15.321Z"}},"IB2600252022":{"u":"2026-11-02T23:00:18.479+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Tiêu chuẩn kỹ thuật 18.docx, Chương V. Tiêu chuẩn kỹ thuật 18.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, CO/CQ của động cơ, đầu phát hay máy; không nêu số lượng máy (chỉ tham chiếu Mẫu số 01A, Chương IV).","Văn bản không nêu tiêu chuẩn chất lượng của máy phát; chỉ có TCVN 5935:1995 cho cáp.","Trích dẫn giữ nguyên lỗi chính tả của văn bản gốc (ví dụ 'đẩy đủ'); trong phần requirement đã chỉnh thành 'đầy đủ'."],"result":{"keyInfo":{"bidName":"Gói thầu số 18/2026/HH: Mua sắm và lắp đặt máy phát điện","notifyNo":"IB2600252022","generatorCapacity":"≥100 kVA /80 kW liên tục; ≥110 kVA /88 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: ≥100 kVA /80 kW","reference":"Chương V, mục 1.2.2, STT 1","requirement":"≥100 kVA /80 kW"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥110 kVA /88 kW","reference":"Chương V, mục 1.2.2, STT 1","requirement":"≥110 kVA /88 kW"},{"item":"Máy phát điện: Số pha","quote":"Số pha: 3 Pha – 4 Dây","reference":"Chương V, mục 1.2.2, STT 1","requirement":"3 Pha – 4 Dây"},{"item":"Máy phát điện: Điện áp, tần số","quote":"Điện áp; tần số: 230/400V; 50Hz","reference":"Chương V, mục 1.2.2, STT 1","requirement":"230/400V; 50Hz"},{"item":"Máy phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay: ≥1500 Vòng/Phút","reference":"Chương V, mục 1.2.2, STT 1","requirement":"≥1500 Vòng/Phút"},{"item":"Máy phát điện: Độ ổn định điện áp","quote":"Độ ổn định điện áp: ±1%","reference":"Chương V, mục 1.2.2, STT 1","requirement":"±1%"},{"item":"Máy phát điện: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu(100% tải): ≤14,8 L/h","reference":"Chương V, mục 1.2.2, STT 1","requirement":"≤14,8 L/h tại 100% tải"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn (Cách 7m): <70 dB","reference":"Chương V, mục 1.2.2, STT 1","requirement":"<70 dB (cách 7m)"},{"item":"Máy phát điện: Dung tích bình dầu diesel","quote":"Dung tích bình dầu diesel: ≥160 L","reference":"Chương V, mục 1.2.2, STT 1","requirement":"≥160 L"},{"item":"Máy phát điện: Chế độ vận hành","quote":"Chế độ vận hành: Tự động (Auto) và Bấm nút bằng tay (Manual)","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Tự động (Auto) và Bấm nút bằng tay (Manual)"},{"item":"Máy phát điện - Động cơ: Công suất","quote":"Công suất liên tục / cực đại: ≥92 / 101 KW","reference":"Chương V, mục 1.2.2, STT 1, Động cơ","requirement":"Công suất liên tục / cực đại ≥92 / 101 KW"},{"item":"Máy phát điện - Động cơ: Loại động cơ","quote":"Loại động cơ: Diesel 4 thì, có turbo tăng áp","reference":"Chương V, mục 1.2.2, STT 1, Động cơ","requirement":"Diesel 4 thì, có turbo tăng áp"},{"item":"Máy phát điện - Động cơ: Số xilanh","quote":"Số xilanh: ≥6 xilanh xếp chữ L","reference":"Chương V, mục 1.2.2, STT 1, Động cơ","requirement":"≥6 xilanh xếp chữ L"},{"item":"Máy phát điện - Động cơ: Dung tích xilanh","quote":"Dung tích xilanh: ≥6,871 L","reference":"Chương V, mục 1.2.2, STT 1, Động cơ","requirement":"≥6,871 L"},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"Điều tốc: Điện tử","reference":"Chương V, mục 1.2.2, STT 1, Động cơ","requirement":"Điện tử"},{"item":"Máy phát điện - Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát: ≥34 L","reference":"Chương V, mục 1.2.2, STT 1, Động cơ","requirement":"≥34 L"},{"item":"Máy phát điện - Động cơ: Dung tích nhớt động cơ","quote":"Dung tích nhớt động cơ: ≥18 L","reference":"Chương V, mục 1.2.2, STT 1, Động cơ","requirement":"≥18 L"},{"item":"Máy phát điện - Đầu phát: Công suất liên tục","quote":"Công suất liên tục: ≥100 KVA","reference":"Chương V, mục 1.2.2, STT 1, Đầu phát","requirement":"≥100 KVA"},{"item":"Máy phát điện - Đầu phát: Hệ số công suất","quote":"Hệ số công suất: ≥ 0,8","reference":"Chương V, mục 1.2.2, STT 1, Đầu phát","requirement":"≥ 0,8"},{"item":"Máy phát điện - Đầu phát: Loại đầu phát","quote":"Loại đầu phát: Tự động kích từ, không chổi than","reference":"Chương V, mục 1.2.2, STT 1, Đầu phát","requirement":"Tự động kích từ, không chổi than"},{"item":"Máy phát điện - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2.2, STT 1, Đầu phát","requirement":"AVR"},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1.2.2, STT 1, Đầu phát","requirement":"Cấp H"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.2, STT 1, Đầu phát","requirement":"IP23"},{"item":"Máy phát điện - Đầu phát: Số pha, dây","quote":"Số pha, dây: 3 Pha – 4 Dây","reference":"Chương V, mục 1.2.2, STT 1, Đầu phát","requirement":"3 Pha – 4 Dây"},{"item":"Máy phát điện - Bảng điều khiển: Màn hình","quote":"Màn hình LCD dễ sử dụng, thân thiện với người sử dụng","reference":"Chương V, mục 1.2.2, STT 1, Bảng điều khiển","requirement":"Màn hình LCD dễ sử dụng, thân thiện với người sử dụng"},{"item":"Máy phát điện - Bảng điều khiển: Hiển thị thông số","quote":"Hiển thị đẩy đủ thông số của máy phát: công suất (kva), điện áp (V) tần số (Hz), mức nhiên liệu (%), số giờ hoạt động…","reference":"Chương V, mục 1.2.2, STT 1, Bảng điều khiển","requirement":"Hiển thị đầy đủ thông số của máy phát: công suất (kva), điện áp (V), tần số (Hz), mức nhiên liệu (%), số giờ hoạt động…"},{"item":"Máy phát điện - Bảng điều khiển: Cảnh báo","quote":"Cảnh báo vượt ngưỡng an toàn, tốc độ động cơ quá tải, áp suất nhớt, nhiệt độ nước…","reference":"Chương V, mục 1.2.2, STT 1, Bảng điều khiển","requirement":"Cảnh báo vượt ngưỡng an toàn, tốc độ động cơ quá tải, áp suất nhớt, nhiệt độ nước…"},{"item":"Máy phát điện - Bảng điều khiển: Bảo vệ, dừng khẩn cấp","quote":"Chế độ bảo vệ, dừng khẩn cấp – khi các thông số vượt ngưỡng cảnh báo, bộ điều khiển sẽ ra lệnh cho máy dừng hoạt động để bảo vệ an toàn cho máy phát.","reference":"Chương V, mục 1.2.2, STT 1, Bảng điều khiển","requirement":"Khi các thông số vượt ngưỡng cảnh báo, bộ điều khiển ra lệnh cho máy dừng hoạt động để bảo vệ an toàn cho máy phát"},{"item":"Máy phát điện - Vỏ chống ồn: Loại vỏ","quote":"Vỏ siêu chống ồn đồng bộ theo máy","reference":"Chương V, mục 1.2.2, STT 1, Vỏ siêu chống ồn","requirement":"Vỏ siêu chống ồn đồng bộ theo máy"},{"item":"Máy phát điện - Vỏ chống ồn: Vật liệu","quote":"Vỏ chống ồn được làm bằng thép nguyên khối, cùng vật liệu cách âm tốt nhất với khả năng cách âm tốt nhất.","reference":"Chương V, mục 1.2.2, STT 1, Vỏ siêu chống ồn","requirement":"Làm bằng thép nguyên khối, cùng vật liệu cách âm tốt nhất với khả năng cách âm tốt nhất"},{"item":"Máy phát điện - Vỏ chống ồn: Khung bệ","quote":"Hệ thống khung bệ dày và chắc chắn, chịu lực tốt, không bị rung lắc khi máy vận hành","reference":"Chương V, mục 1.2.2, STT 1, Vỏ siêu chống ồn","requirement":"Dày và chắc chắn, chịu lực tốt, không bị rung lắc khi máy vận hành"},{"item":"Máy phát điện - Vỏ chống ồn: Giảm chấn","quote":"Hệ thống giảm chấn ở các góc có chức năng chống rung, chống giật","reference":"Chương V, mục 1.2.2, STT 1, Vỏ siêu chống ồn","requirement":"Hệ thống giảm chấn ở các góc có chức năng chống rung, chống giật"},{"item":"Máy phát điện - Vỏ chống ồn: Bề mặt","quote":"Bề mặt sơn tĩnh điện chống oxy hóa và có độ thẩm mỹ cao, thích nghi trong các môi trường","reference":"Chương V, mục 1.2.2, STT 1, Vỏ siêu chống ồn","requirement":"Sơn tĩnh điện chống oxy hóa, thẩm mỹ cao, thích nghi trong các môi trường"},{"item":"Máy phát điện - Vỏ chống ồn: Chi tiết cơ khí","quote":"Các chi tiết như bộ khóa cánh cửa, bản lề cánh cửa, nắp đậy ống xả… được làm rất chắc chắn và an toàn","reference":"Chương V, mục 1.2.2, STT 1, Vỏ siêu chống ồn","requirement":"Bộ khóa cánh cửa, bản lề cánh cửa, nắp đậy ống xả… làm rất chắc chắn và an toàn"},{"item":"Máy phát điện - Vỏ chống ồn: Thiết kế","quote":"Thiết kế thuận tiện cho người sử dụng, từ những chi tiết nhỏ: Nút dừng khẩn cấp, vị trí tiếp nhiên liệu, bố trí các cánh cửa máy phát phù hợp tiêu chuẩn kỹ thuật và thuận tiện cho công tác bảo trì bảo dưỡng…","reference":"Chương V, mục 1.2.2, STT 1, Vỏ siêu chống ồn","requirement":"Thuận tiện cho người sử dụng: nút dừng khẩn cấp, vị trí tiếp nhiên liệu, bố trí cánh cửa phù hợp tiêu chuẩn kỹ thuật và thuận tiện bảo trì bảo dưỡng"},{"item":"Máy phát điện - Phụ kiện: Ắc-quy khởi động","quote":"Bình ắc-quy khởi động máy, loại ắc – quy khô bền bỉ và an toàn","reference":"Chương V, mục 1.2.2, STT 1, Phụ kiện đi theo máy","requirement":"Bình ắc-quy khởi động máy, loại ắc-quy khô bền bỉ và an toàn"},{"item":"Máy phát điện - Phụ kiện: Bộ sạc ắc-quy","quote":"Bộ sạc ắc-quy tự động đồng bộ theo máy","reference":"Chương V, mục 1.2.2, STT 1, Phụ kiện đi theo máy","requirement":"Tự động, đồng bộ theo máy"},{"item":"Máy phát điện - Phụ kiện: Ống xả, pô giảm thanh","quote":"Ống xả ≥ 10 mét, Pô giảm thanh đồng bộ theo máy","reference":"Chương V, mục 1.2.2, STT 1, Phụ kiện đi theo máy","requirement":"Ống xả ≥ 10 mét; pô giảm thanh đồng bộ theo máy"},{"item":"Máy phát điện - Phụ kiện: Bình dầu diesel","quote":"Bình dầu diesel đáy máy","reference":"Chương V, mục 1.2.2, STT 1, Phụ kiện đi theo máy","requirement":"Bình dầu diesel đáy máy"},{"item":"Máy phát điện - Phụ kiện: Tủ bảo vệ đầu cực","quote":"Tủ bảo vệ đầu cực MCCB","reference":"Chương V, mục 1.2.2, STT 1, Phụ kiện đi theo máy","requirement":"Tủ bảo vệ đầu cực MCCB"},{"item":"Dịch vụ đi kèm: Hệ thống ATS","quote":"Hệ thống ATS: 250A","reference":"Chương V, mục 1.2.2, STT 1, Dịch vụ đi kèm","requirement":"250A"},{"item":"Dịch vụ đi kèm: Dây dẫn kết nối với tủ tổng - cáp","quote":"+Dây cáp 4 lõi đồng CXV 4X50: ≥ 45 mét","reference":"Chương V, mục 1.2.2, STT 1, Dịch vụ đi kèm","requirement":"Dây cáp 4 lõi đồng CXV 4X50, dài ≥ 45 mét"},{"item":"Dịch vụ đi kèm: Dây dẫn kết nối với tủ tổng - tiêu chuẩn","quote":"+Tiêu chuẩn áp dụng: TCVN 5935:1995","reference":"Chương V, mục 1.2.2, STT 1, Dịch vụ đi kèm","requirement":"TCVN 5935:1995"},{"item":"Dịch vụ đi kèm: Dây dẫn kết nối với tủ tổng - quy cách","quote":"+Quy cách sản phẩm: Cu/XLPE/PVC","reference":"Chương V, mục 1.2.2, STT 1, Dịch vụ đi kèm","requirement":"Cu/XLPE/PVC"},{"item":"Dịch vụ đi kèm: Dây dẫn kết nối với tủ tổng - điện áp","quote":"+Điện áp sử dụng: 0,6/1KV","reference":"Chương V, mục 1.2.2, STT 1, Dịch vụ đi kèm","requirement":"0,6/1KV"},{"item":"Dịch vụ đi kèm: Bệ móng máy phát","quote":"Bệ móng máy phát: Bê tông đá 1x2, M200; kích thước đồng bộ theo máy","reference":"Chương V, mục 1.2.2, STT 1, Dịch vụ đi kèm","requirement":"Bê tông đá 1x2, M200; kích thước đồng bộ theo máy"},{"item":"Phạm vi lắp đặt","quote":"Cung cấp, vận chuyển và lắp đặt hàng hóa, thiết bị tới địa điểm cung cấp theo đúng vị trí và yêu cầu của Chủ đầu tư.","reference":"Chương V, mục 1.2.1.a","requirement":"Cung cấp, vận chuyển và lắp đặt hàng hóa, thiết bị tới địa điểm cung cấp theo đúng vị trí và yêu cầu của Chủ đầu tư; chịu chi phí chạy thử và vận hành đưa vào hoạt động"},{"item":"Tình trạng hàng hóa, năm sản xuất","quote":"Nhà thầu cung cấp phải là hàng hóa loại mới 100%, chưa qua sử dụng được sản xuất năm 2025 trở về sau.","reference":"Chương V, mục 1.2.1.b","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2025 trở về sau"},{"item":"Bảo hành: Thời gian","quote":"Thời gian bảo hành: tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.2.3","requirement":"Tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng"},{"item":"Bảo hành: Chế độ","quote":"Thực hiện bảo hành 24x7 (bảo hành 24h/24h vào tất cả các ngày trong tuần)","reference":"Chương V, mục 1.2.3","requirement":"Bảo hành 24x7 (24h/24h vào tất cả các ngày trong tuần)"},{"item":"Bảo hành: Thời gian phản hồi, khắc phục","quote":"Nhà thầu phải có mặt tại nơi lắp đặt thiết bị trong vòng 12 giờ và thực hiện khắc phục các hư hỏng, xử lý sự cố trong vòng tối đa 48 giờ kể từ khi nhận được yêu cầu bảo hành từ chủ đầu tư","reference":"Chương V, mục 1.2.3","requirement":"Có mặt trong vòng 12 giờ, khắc phục hư hỏng trong tối đa 48 giờ kể từ khi nhận yêu cầu"},{"item":"Kiểm tra, thử nghiệm","quote":"Đấu nối và test thử tải 100% công suất trong 10 phút và 110% công suất trong 10 giây (tải điện trở).","reference":"Chương V, Mục 3","requirement":"Đấu nối và test thử tải 100% công suất trong 10 phút và 110% công suất trong 10 giây (tải điện trở)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:00:17.471Z"}},"IB2600252436":{"u":"2026-11-02T22:58:12.519+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_500_Full.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét (OCR) nhiều chỗ lỗi nên các trích dẫn giữ nguyên lỗi chính tả của bản quét.","Nhiều bảng không đọc được: số dòng 6-11 và 16, 20 của bảng tổ máy (có thể gồm mức tiêu thụ nhiên liệu ở 100% tải), nhiều dòng của bảng động cơ và đầu phát điện (hãng, model, xuất xứ, số xy lanh, tốc độ, cấp cách điện, AVR), dung tích thùng nhiên liệu, dòng định mức và số cực của ATS, chi tiết bảng cáp điện.","HSMT không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát điện, bộ điều khiển (nhà thầu tự khai); không đọc được yêu cầu CO/CQ, thời hạn bảo hành và yêu cầu 'mới 100%'.","Bản vẽ sơ đồ đấu nối có ghi 'FG WILSON 300KVA', có vẻ là máy hiện hữu, không phải yêu cầu cho máy 500kVA nên không đưa vào danh sách.","Bản vẽ ghi chiều dài ống HDPE và ống thoát khói nhưng văn bản quét bị nhiễu nên không đưa vào."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 500kVA","notifyNo":"IB2600252436","generatorCapacity":"400kW/500kVA công suất chính (Prime Rated Power - PRP), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 500kVA: Số lượng và phạm vi cung cấp","quote":"Trang bị 01 máy phát điện 500kVA, ATS 1000A và thiết bị phụ trợ.","reference":"Chương V, mục 1.1.a, Quy mô đầu tư","requirement":"Trang bị 01 máy phát điện 500kVA, ATS 1000A và thiết bị phụ trợ."},{"item":"Tổ máy 500kVA: Công suất, điện áp, tần số, số pha","quote":"Tô máy phát điện 03 pha, điện áp 220/380V, tân số 50Hz,","reference":"Chương V, mục 1.1.b, Quy mô gói thầu, STT 1","requirement":"Tổ máy phát điện 03 pha, điện áp 220/380V, tần số 50Hz, công suất chính/thiết kế danh định (PRP) 400kW/500kVA, có vỏ giảm âm và thùng nhiên liệu tích hợp với khung đế máy, kèm phụ kiện lắp đặt. Số lượng 01 máy."},{"item":"Tổ máy 500kVA: Chủng loại","quote":"sử dụng nhiên liệu dầu diesel, có thùng","reference":"Chương V, mục 2, Yêu cầu kỹ thuật chi tiết, phần Tổ máy phát điện, mục 1","requirement":"Tổ máy 3 pha, 380/220V, 50Hz, dùng nhiên liệu dầu diesel, có thùng nhiên liệu tích hợp với khung đế máy, có vỏ máy."},{"item":"Tổ máy 500kVA: Công suất chính/thiết kế danh định","quote":"Trong dải từ 400kW/500kVA đến","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 5","requirement":"Trong dải từ 400kW/500kVA (phần cận trên không đọc được)."},{"item":"Tổ máy 500kVA: Điện áp định mức","quote":"380/220 VAC hoặc 400/230 VAC (cho phép cài","reference":"Chương V, mục 2, phần Tổ máy phát điện","requirement":"380/220 VAC hoặc 400/230 VAC (có phần cho phép cài đặt, nội dung tiếp theo không đọc được)."},{"item":"Tổ máy 500kVA: Độ sai lệch điện áp ở chế độ xác lập","quote":"< + 1,0% (Tương đương giá trị hoạt động giới","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 12","requirement":"< ± 1,0% (tương đương giá trị hoạt động giới hạn cấp tính năng G3 theo TCVN 9729 (ISO 8528)). Nhà thầu phải cung cấp kết quả thử nghiệm của nhà sản xuất."},{"item":"Tổ máy 500kVA: Dải tần số ở chế độ xác lập","quote":"< + 0,5% (Tương đương giá trị hoạt động giới","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 13","requirement":"< ± 0,5% (tương đương giá trị hoạt động giới hạn cấp tính năng G3 theo TCVN 9729 (ISO 8528)). Nhà thầu phải cung cấp kết quả thử nghiệm của nhà sản xuất."},{"item":"Tổ máy 500kVA: Mức tiêu thụ nhiên liệu ở 50% tải","quote":"< 62 lí/giờ","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 14","requirement":"Tối đa 62 lít/giờ ở mức tải 50% công suất chính/thiết kế danh định."},{"item":"Tổ máy 500kVA: Mức tiêu thụ nhiên liệu ở 75% tải","quote":"< 86 lí/giờ","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 15","requirement":"Tối đa 86 lít/giờ ở mức tải 75% công suất chính/thiết kế danh định."},{"item":"Tổ máy 500kVA: Chấp nhận phụ tải","quote":"Thời gian phục hồi điện áp, tần số tối đa 10 giây","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 17","requirement":"Có khả năng đóng tải một bước từ 0% lên 100% công suất danh định; thời gian phục hồi điện áp, tần số tối đa 10 giây."},{"item":"Tổ máy 500kVA: Khả năng quá tải","quote":"Cho phép quá tải 10% công suat chính ké/ thiệt","reference":"Chương V, mục 2, phần Tổ máy phát điện","requirement":"Cho phép quá tải 10% công suất chính/thiết kế danh định theo ISO 8528, ISO 3046, ISO 15550."},{"item":"Tổ máy 500kVA: Khí thải","quote":"Tuân thủ tôi thiêu các giới hạn phat thải theo tiêu","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 19","requirement":"Tuân thủ tối thiểu giới hạn phát thải theo tiêu chuẩn EU Stage II hoặc China Stage II hoặc tiêu chuẩn tương đương."},{"item":"Tổ máy 500kVA: Phụ kiện kèm theo","quote":"Ac-quy khởi động, bộ nạp ăc-quy, CB bảo vệ dau","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 21","requirement":"Ắc-quy khởi động, bộ nạp ắc-quy, CB bảo vệ đầu cực máy phát điện, các phụ kiện lắp đặt, bộ dụng cụ sửa chữa cơ bản, tài liệu kỹ thuật."},{"item":"Tổ máy 500kVA: Tiêu chuẩn áp dụng","quote":"Các tiêu chuân TCVN 9729 (ISO 8528), TCVN","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 4","requirement":"TCVN 9729 (ISO 8528), TCVN 7144 (ISO 3046) hoặc tiêu chuẩn tương đương."},{"item":"Tổ máy 500kVA: Năm sản xuất","quote":"xuất từ năm 2026 trở về sau.","reference":"Chương V, mục 2, yêu cầu chung, mục 3","requirement":"Tổ máy phát điện và các thành phần chính (động cơ, đầu phát điện, bộ điều khiển) sản xuất từ năm 2026 trở về sau."},{"item":"Tổ máy 500kVA: Ký mã hiệu, model, hãng sản xuất","quote":"Ký mã hiệu, kiêu loại (model) của tô máy phát","reference":"Chương V, mục 2, yêu cầu chung, mục 2","requirement":"Nhà thầu phải nêu ký mã hiệu, kiểu loại (model) của tổ máy phát điện, động cơ, đầu phát điện, bộ điều khiển và cung cấp đường dẫn tới trang website có danh mục sản phẩm của nhà sản xuất. Hãng và model cụ thể không được ghi trong HSMT."},{"item":"Tổ máy 500kVA: Tính đồng bộ và xuất xứ","quote":"thiết kế, sản xuất bởi cùng một nhà sản xuất và","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 3","requirement":"Động cơ, đầu phát điện, bộ điều khiển do cùng một nhà sản xuất thiết kế, sản xuất (có xác nhận, cam kết của nhà sản xuất hoặc đơn vị được ủy quyền). Phải cung cấp xuất xứ của các thành phần chính."},{"item":"Tổ máy 500kVA: Xuất xứ các thành phần chính","quote":"Cung cấp xuất xứ của các thành phần chính của","reference":"Chương V, mục 2, phần Tổ máy phát điện, mục 3","requirement":"Nhà thầu cung cấp xuất xứ của động cơ, đầu phát điện, bộ điều khiển."},{"item":"Tổ máy 500kVA: Bảo hành, bảo trì, phụ tùng (hàng nhập khẩu)","quote":"Nêu tô máy phát điện là hàng hóa nhập khâu thì","reference":"Chương V, mục 2, yêu cầu chung, mục 4","requirement":"Nếu là hàng nhập khẩu, nhà sản xuất phải có đại diện chính hãng hoạt động hợp pháp hoặc nhà phân phối chính thức được ủy quyền tại Việt Nam, có kho phụ tùng, cơ sở bảo hành, bảo trì tại Việt Nam. Thời hạn bảo hành không được nêu trong phần đọc được."},{"item":"Tổ máy 500kVA: Tài liệu kỹ thuật chứng minh","quote":"- Tài liệu kỹ thuật của tổ máy phát điện có chỉ rõ","reference":"Chương V, mục 2, yêu cầu chung, mục 5","requirement":"Phải cung cấp tài liệu kỹ thuật của nhà sản xuất (tổ máy, động cơ, đầu phát điện, bộ điều khiển) chỉ rõ model của động cơ, đầu phát điện, bộ điều khiển; kiểm chứng được trên website nhà sản xuất."},{"item":"Tổ máy 500kVA: Động cơ - hệ thống làm mát","quote":"thiéu 50°C (> 50°C).","reference":"Chương V, mục 2, phần Động cơ, mục 5","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; két nước lắp hoàn chỉnh trên khung giá; đảm bảo hoạt động ổn định ở nhiệt độ môi trường tối thiểu 50°C."},{"item":"Tổ máy 500kVA: Động cơ - công suất","quote":"Phù hợp với công suất chính kế/ thiết kế danh","reference":"Chương V, mục 2, phần Động cơ","requirement":"Công suất công bố (gross power) của động cơ phù hợp với công suất chính/thiết kế danh định của tổ máy."},{"item":"Tổ máy 500kVA: Động cơ - hệ thống khởi động","quote":"Ắc-quy có điện áp 12 V hoặc","reference":"Chương V, mục 2, phần Động cơ, mục 6","requirement":"Khởi động bằng động cơ điện một chiều kèm ắc-quy 12 V hoặc 24 V có dung lượng phù hợp; có bộ nạp điện tự động cho ắc-quy từ nguồn điện lưới."},{"item":"Tổ máy 500kVA: Động cơ - hệ thống xả thoát khói","quote":"2.5mm, bọc cách nhiệt, bên ngoài bọc inox 304","reference":"Chương V, mục 2, phần Động cơ, mục 7; mục 1.1.b, STT 2","requirement":"Có ống nối đàn hồi và ống giảm thanh; ống thoát khói nối dài đường kính phù hợp, bằng thép đen dày > 2.5mm, bọc cách nhiệt, bên ngoài bọc inox 304 dày > 0.4mm. Chiều dài ống thoát khói (đơn vị mét) không đọc được rõ."},{"item":"Tổ máy 500kVA: Đầu phát điện - loại","quote":"Máy phát điện (đâu phát điện) loại xoay chiêu,","reference":"Chương V, mục 2, phần Đầu phát điện","requirement":"Máy phát điện (đầu phát điện) loại xoay chiều; công suất phù hợp với công suất danh định của tổ máy."},{"item":"Tổ máy 500kVA: Đầu phát điện - kiểu kích từ","quote":"Tự kích từ (Self Excited) hoặc máy phát kích từ","reference":"Chương V, mục 2, phần Đầu phát điện","requirement":"Tự kích từ (Self Excited) hoặc máy phát kích từ nam châm vĩnh cửu (PMG)."},{"item":"Tổ máy 500kVA: Bộ điều khiển - yêu cầu chung","quote":"- Bộ điều khiển sử dụng công nghệ kỹ thuật số","reference":"Chương V, mục 2, phần Tủ điều khiển, mục 1","requirement":"Tủ điều khiển do nhà sản xuất lắp hoàn chỉnh, đồng bộ cùng động cơ và đầu phát điện; bộ điều khiển dùng công nghệ kỹ thuật số (vi xử lý)."},{"item":"Tổ máy 500kVA: Bộ điều khiển - giao diện","quote":"- Có màn hình hiên thị LCD hoặc LED.","reference":"Chương V, mục 2, phần Tủ điều khiển, mục 2","requirement":"Màn hình hiển thị LCD hoặc LED; có chỉ báo chế độ, trạng thái hoạt động; có tùy chọn tiếng Anh hoặc tiếng Việt; có phím chức năng chọn chế độ, điều khiển, truy cập dữ liệu, cài đặt thông số."},{"item":"Tổ máy 500kVA: Bộ điều khiển - kết nối truyền thông","quote":"- Có công kêt nôi với tủ ATS đề thực hiện điều","reference":"Chương V, mục 2, phần Tủ điều khiển, mục 3","requirement":"Có cổng kết nối với tủ ATS để điều khiển khởi động, dừng tổ máy; có cổng kết nối máy tính, dùng phần mềm chuyên dụng để cài đặt, giám sát."},{"item":"Tổ máy 500kVA: Bộ điều khiển - chức năng điều khiển","quote":"- Cho phép cài đặt thời gian trễ khi khởi động,","reference":"Chương V, mục 2, phần Tủ điều khiển, mục 4","requirement":"Có các chế độ Tự động - Nhân công - Tắt (Auto - Manual - Stop) hoặc tương đương; dừng khẩn cấp tại chỗ và từ xa; cài đặt thời gian trễ khi khởi động, dừng máy."},{"item":"Tổ máy 500kVA: Bộ điều khiển - đo lường, hiển thị","quote":"- Áp suất dầu nhớt bôi trơn.","reference":"Chương V, mục 2, phần Tủ điều khiển, mục 5","requirement":"Hiển thị điện áp tất cả các pha, tần số hoặc tốc độ động cơ, dòng điện hoặc công suất tải tất cả các pha, áp suất dầu nhớt, nhiệt độ động cơ hoặc nước làm mát, điện áp ắc-quy khởi động, thời gian chạy máy."},{"item":"Tổ máy 500kVA: Bộ điều khiển - cảnh báo, bảo vệ","quote":"- Quá tải, ngắn mạch.","reference":"Chương V, mục 2, phần Tủ điều khiển, mục 6","requirement":"Cảnh báo và tự bảo vệ khi: điện áp cao/thấp, tần số cao/thấp, tốc độ động cơ cao, áp suất dầu thấp, nhiệt độ nước làm mát hoặc động cơ cao, điện áp ắc-quy cao/thấp, quá tải, ngắn mạch, lỗi khởi động, ắc-quy yếu; lưu lại sự kiện, cảnh báo, thời gian chạy máy."},{"item":"Tổ máy 500kVA: Thùng nhiên liệu","quote":"hoạt động liên tục tôi thiêu 08 giờ ở mức 75%","reference":"Chương V, mục 2, phần Thùng nhiên liệu, mục 1","requirement":"Thùng nhiên liệu tích hợp với khung đế máy, dung tích đảm bảo tổ máy hoạt động liên tục tối thiểu 08 giờ ở mức 75% tải. Dung tích bằng lít không đọc được."},{"item":"Tổ máy 500kVA: Vỏ máy - thiết kế","quote":"- Cách âm, giảm ôn, có thê hoạt động ngoài trời.","reference":"Chương V, mục 2, phần Vỏ máy, mục 1","requirement":"Cách âm, giảm ồn, hoạt động được ngoài trời; không khí nóng thổi ra tại mặt sau vỏ máy (theo phương ngang)."},{"item":"Tổ máy 500kVA: Vỏ máy - vật liệu","quote":"- Vỏ bên ngoài băng thép dày > 2 mm, sơn tĩnh","reference":"Chương V, mục 2, phần Vỏ máy, mục 3","requirement":"Vỏ ngoài bằng thép dày > 2 mm, sơn tĩnh điện; lớp cách âm bằng vật liệu chống cháy; cửa tại vị trí bộ điều khiển bằng kính hoặc mica trong suốt; có khóa an toàn, đệm cao su giữa cánh cửa và thân máy."},{"item":"Tổ máy 500kVA: Vỏ máy - độ ồn","quote":"<75 dBA","reference":"Chương V, mục 2, phần Vỏ máy, mục 4","requirement":"< 75 dBA, đo tại khoảng cách 7m, mức tải 75% công suất danh định."},{"item":"Tổ máy 500kVA: Vỏ máy - khả năng đáp ứng tải","quote":"đạt 100% công suất danh định với điều kiện","reference":"Chương V, mục 2, phần Vỏ máy, mục 5","requirement":"Kết cấu vỏ cho phép tổ máy hoạt động đạt 100% công suất danh định với điều kiện lắp đặt thực tế mà không có cảnh báo."},{"item":"ATS 1000A: Định mức","quote":"ATS 1000A","reference":"Chương V, mục 1.1.a, Quy mô đầu tư; Mục 2, sơ đồ đấu nối","requirement":"ATS 1000A (sơ đồ đấu nối ghi 4P-1000A). Điện áp ATS ghi 220/380 VAC hoặc 230/400 VAC, nhưng dòng điện định mức và số cực trong bảng yêu cầu không đọc rõ."},{"item":"ATS 1000A: Dạng tủ","quote":"- Loại tủ điện tự đứng, lap đặt trong nhà.","reference":"Chương V, mục 2, phần Tủ ATS, mục 1","requirement":"Tủ điện tự đứng, lắp đặt trong nhà; dạng phân cách bên trong 2b theo TCVN 13724 (IEC 61439) hoặc cao hơn."},{"item":"ATS 1000A: Tiêu chuẩn áp dụng","quote":"- Thiết bị chuyển mạch đáp ứng tiêu chuẩn IEC","reference":"Chương V, mục 2, phần Tủ ATS, mục 2","requirement":"Nhà máy sản xuất đạt ISO 9001; sản phẩm cụm đóng cắt và điều khiển hạ áp điển hình có dòng định mức tối thiểu 2000A được đơn vị kiểm định độc lập chứng nhận phù hợp TCVN 13724-2 (IEC 61439-2) hoặc tương đương; thiết bị chuyển mạch đáp ứng IEC 60947-6-1 hoặc tương đương."},{"item":"ATS 1000A: Tính đồng bộ","quote":"nhà sản xuất.","reference":"Chương V, mục 2, phần Tủ ATS, mục 5","requirement":"Thiết bị chuyển mạch và bộ điều khiển kỹ thuật số (vi xử lý) do cùng một nhà sản xuất thiết kế, sản xuất."},{"item":"ATS 1000A: Tính năng chính","quote":"- Có các chế độ hoạt động: Tự động - Nhân công","reference":"Chương V, mục 2, phần Tủ ATS, mục 10","requirement":"Giám sát chất lượng (điện áp, tần số, thứ tự pha) nguồn lưới và máy phát dự phòng, phát tín hiệu khởi động/dừng tổ máy; điều khiển chuyển tải; chế độ Tự động - Nhân công (Auto - Manual); LED chỉ báo tình trạng nguồn lưới, máy phát và vị trí chuyển mạch."},{"item":"ATS 1000A: Thông số cài đặt","quote":"- Mức bảo vệ điện áp cao / thập.","reference":"Chương V, mục 2, phần Tủ ATS, mục 11","requirement":"Mức bảo vệ điện áp cao/thấp, tần số cao/thấp; thời gian trễ khi khởi động tổ máy, khi chuyển đổi lưới sang máy phát và ngược lại, khi dừng tổ máy (thời gian chạy làm mát)."},{"item":"ATS 1000A: Kích thước tủ","quote":"- Chiều ngang: 800mm - 1000mm.","reference":"Chương V, mục 2, phần Tủ ATS, mục 13","requirement":"Chiều cao khoảng 2200mm; chiều ngang 800mm - 1000mm."},{"item":"Cáp điện: Cáp lực đồng Cu/XLPE/DATA/PVC","quote":"Cáp điện Cu/XLPE/DATA/PVC-","reference":"Chương V, mục 2, phần Cáp điện; Mục 2 Bản vẽ, sơ đồ đấu nối","requirement":"Cáp điện Cu/XLPE/DATA/PVC, theo TCVN 5935-1 (IEC 60502-1), TCVN 6612 (IEC 60228) hoặc tiêu chuẩn tương đương. Sơ đồ đấu nối ghi 8x(1x240)mm2 và 4x(1x240)mm2. Các thông số chi tiết trong bảng không đọc rõ."},{"item":"Cáp điện: Cáp đồng Cu/XLPE/PVC-0,6/1kV","quote":"Cáp điện Cu/XLPE/PVC-0,6/1kV-","reference":"Chương V, mục 2, phần Cáp điện","requirement":"Cáp điện Cu/XLPE/PVC-0,6/1kV, theo tiêu chuẩn tương đương IEC 60228. Các thông số chi tiết trong bảng không đọc rõ."},{"item":"Phạm vi công việc lắp đặt, nghiệm thu","quote":"thiện, chạy nghiệm thu, thử tải trong vòng 5 giờ","reference":"Chương V, mục 1.1.b, Phạm vi công việc của gói thầu","requirement":"Nhà thầu chào giá cung cấp, lắp đặt đấu nối hoàn thiện, chạy nghiệm thu, thử tải trong vòng 5 giờ (nghiệm thu, thử tải: 500 lít dầu và tải giả)."},{"item":"Kiểm tra và thử nghiệm nghiệm thu","quote":"4. Nghiệm thu kỹ thuật (ATP).","reference":"Chương V, Mục 3, Kiểm tra và thử nghiệm","requirement":"Nghiệm thu vật tư thiết bị trước lắp đặt, nghiệm thu công việc lắp đặt, nghiệm thu đơn động và liên động máy phát điện, nghiệm thu kỹ thuật (ATP), nghiệm thu bàn giao hoàn thành công trình."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:58:11.553Z"}},"IB2600253287":{"u":"2026-11-02T23:00:32.819+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_150_Full.pdf), chưa phân tích cả HSMT.","Tệp PDF là bản quét OCR chất lượng thấp, nhiều bảng bị mất cột giá trị, nên trường quote chỉ điền khi đoạn chữ đọc được; các quote còn dấu bị lỗi OCR như trong bản gốc.","Không đọc được: mức tiêu thụ nhiên liệu tại 50% và 100% tải, năm sản xuất, tiêu chuẩn chi tiết của động cơ, thời gian bảo hành, hãng và model cụ thể, số xylanh, tốc độ, cấp cách điện, AVR, khí thải, CO/CQ, thông số ATS.","Bản vẽ ghi máy hiện hữu FG WILSON 150 KVA tại sơ đồ; đây là nhãn trên bản vẽ (máy mới), chưa phải yêu cầu chính thức về hãng trong văn bản yêu cầu kỹ thuật.","Số liệu chiều dài cáp, ống thoát khói giữa bảng quy mô và bản vẽ có chỗ không khớp hoặc không rõ do OCR."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 150kVA","notifyNo":"IB2600253287","generatorCapacity":"2 x 150 kVA (công suất chính Prime Rated Power - PRP 120kW/150kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 150kVA: Số lượng","quote":"Quy mô đầu tư: Trang bị 02 máy phát điện 150kVA và thiết bị phụ trợ.","reference":"Chương V, mục 1.1.a","requirement":"02 máy phát điện 150kVA và thiết bị phụ trợ; Trạm VT ĐHI (Đồng Hới) 1 máy, Trạm VT ĐHA (Đông Hà) 1 máy."},{"item":"Tổ máy phát điện 150kVA: Công suất, điện áp, tần số, cấu hình","quote":null,"reference":"Chương V, mục 1.1.b, bảng quy mô gói thầu, dòng 1","requirement":"Tổ máy phát điện 03 pha, điện áp 220/380V, tần số 50Hz, công suất chính kế/thiết kế danh định (Prime Rated Power - PRP) 120kW/150kVA, có vỏ giảm âm và thùng nhiên liệu tích hợp với khung đế máy (bao gồm các phụ kiện lắp đặt kèm theo)."},{"item":"Tổ máy phát điện: Chủng loại","quote":"Tổ máy phát điện 3 pha, điện áp 380/220V","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, mục 1 - Chủng loại","requirement":"Tổ máy phát điện 3 pha, điện áp 380/220V, tần số 50Hz, sử dụng nhiên liệu dầu diesel, có thùng nhiên liệu tích hợp với khung đế máy, có vỏ máy (vỏ giảm âm). Văn bản OCR bị đứt đoạn ở cuối mục."},{"item":"Tổ máy phát điện: Điện áp","quote":"380/220 VAC hoặc 400/230 VAC (cho phép cai đặt","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết","requirement":"380/220 VAC hoặc 400/230 VAC (nội dung cho phép cài đặt ... bị đứt đoạn trong văn bản)."},{"item":"Tổ máy phát điện: Cấu tạo, thành phần","quote":"Tổ máy phát điện bao gồm các thành phần cơ bản:","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, mục 2","requirement":"Gồm động cơ; máy phát điện (đầu phát điện); tủ điều khiển có thành phần chính là bộ điều khiển và các thiết bị khác (nút ấn, chuông, đèn, ...) phục vụ vận hành; thùng nhiên liệu tích hợp với khung đế máy; vỏ máy."},{"item":"Tổ máy phát điện: Tính đồng bộ, xuất xứ thành phần chính","quote":"- Cung cấp xuất xứ của các thành phần chính của tổ máy phát điện (động cơ, đầu phát điện, bộ điều khiển).","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, mục 3 - Tính đồng bộ","requirement":"Các thành phần chính (động cơ, đầu phát điện, bộ điều khiển) được thiết kế, sản xuất bởi cùng một nhà sản xuất, có xác nhận, cam kết của nhà sản xuất hoặc đơn vị được ủy quyền; cung cấp xuất xứ của các thành phần chính."},{"item":"Tổ máy phát điện: Hàng hóa mới, năm sản xuất","quote":"đều phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, mục 3 - Năm sản xuất","requirement":"Hàng hóa phải mới 100%, chưa qua sử dụng; tổ máy phát điện và các thành phần chính (động cơ, đầu phát điện, bộ điều khiển) phải được sản xuất từ (năm sản xuất bị mất trong văn bản OCR)."},{"item":"Tổ máy phát điện: Ký mã hiệu, model","quote":"Ký mã hiệu, kiêu loại (model) của tô máy phát điện,","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết","requirement":"Ký mã hiệu, kiểu loại (model) của tổ máy phát điện, động cơ, đầu phát điện, bộ điều khiển phải kiểm chứng được; nhà thầu cung cấp đường dẫn đến trang website có danh mục sản phẩm của nhà sản xuất."},{"item":"Tổ máy phát điện: Đại diện, bảo hành, bảo trì (hàng nhập khẩu)","quote":"Nêu tô máy phát điện là hàng hóa nhập khâu thì nhà thầu","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, mục 3","requirement":"Nếu là hàng hóa nhập khẩu thì nhà thầu phải có đại diện chính hãng được nhà sản xuất ủy quyền tại Việt Nam, có kho phụ tùng, cơ sở bảo hành, bảo trì tại Việt Nam."},{"item":"Tổ máy phát điện: Tài liệu kỹ thuật, thử nghiệm","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, mục 5","requirement":"Cung cấp đầy đủ tài liệu kỹ thuật của nhà sản xuất (tổ máy, động cơ, đầu phát, bộ điều khiển), tham chiếu cụ thể đến trang tài liệu; tài liệu chỉ rõ model động cơ, đầu phát, bộ điều khiển; kiểm chứng được trên website nhà sản xuất. Với độ sai lệch điện áp ở chế độ xác lập, dải tần số ở chế độ xác lập, mức tiêu thụ nhiên liệu: cung cấp kết quả thử nghiệm của nhà sản xuất, chủ đầu tư có thể kiểm nghiệm thực tế khi nghiệm thu."},{"item":"Tổ máy phát điện: Tiêu chuẩn áp dụng","quote":"7144 (ISO 3046) hoặc các tiêu chuân khác tương","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, mục 4","requirement":"Áp dụng tiêu chuẩn ISO 3046 (7144) hoặc các tiêu chuẩn khác tương đương (văn bản bị đứt đoạn)."},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết","requirement":"Tại mức tải 75% công suất chính: < 31 lít/giờ. Giá trị tại 50% và 100% tải không đọc được."},{"item":"Tổ máy phát điện: Chấp nhận phụ tải","quote":"- Thời gian phục hồi điện áp, tan số tối đa 10 giây (<","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết - Chấp nhận phụ tải","requirement":"Có khả năng đóng tải một bước từ mức 0% lên mức 100% công suất danh định của tổ máy; thời gian phục hồi điện áp, tần số tối đa 10 giây (< 10 giây)."},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Cho phép quá tải 10% công suât chính kê/ thiét kê","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết","requirement":"Cho phép quá tải 10% công suất chính kế/thiết kế danh định của tổ máy phát điện theo các tiêu chuẩn (văn bản bị đứt đoạn)."},{"item":"Tổ máy phát điện: Phụ kiện kèm theo","quote":"Ac-quy khởi động, bộ nạp ăc-quy, CB bảo vệ đầu","reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết","requirement":"Ắc-quy khởi động, bộ nạp ắc-quy, CB bảo vệ đầu ra, bộ dụng cụ sửa chữa cơ bản, tài liệu kỹ thuật, ... (danh mục bị đứt đoạn)."},{"item":"Động cơ: Công suất công bố","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Động cơ","requirement":"Công suất động cơ công bố (gross power) phù hợp với công suất chính kế/thiết kế danh định của tổ máy phát điện."},{"item":"Động cơ: Hệ thống làm mát","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Động cơ, mục 5","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió làm mát; két nước lắp hoàn chỉnh, đồng bộ trên khung giá của tổ máy; thiết kế hoạt động ổn định với nhiệt độ môi trường tối thiểu 45°C."},{"item":"Động cơ: Hệ thống khởi động","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Động cơ","requirement":"Khởi động bằng động cơ điện một chiều, kèm ắc-quy 12 V hoặc 24 V, dung lượng phù hợp; có bộ nạp điện tự động cho ắc-quy từ nguồn điện lưới."},{"item":"Động cơ: Hệ thống xả thoát khói","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Động cơ, mục 7","requirement":"Có ống nối đàn hồi và ống giảm thanh (có kết cấu tiêu âm); ống thoát khói nối dài có đường kính phù hợp với tổ máy, làm bằng thép đen dày > 2.5mm, bọc cách nhiệt, bên ngoài bọc inox 304 có độ dày > 0.4mm."},{"item":"Đầu phát điện: Chủng loại, kích từ","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Đầu phát điện","requirement":"3 pha, 04 dây, không chổi than; kiểu kích từ: tự kích từ (Self Excited) hoặc máy phát kích từ nam châm vĩnh cửu (PMG). Công suất theo công suất biểu kiến danh định của tổ máy."},{"item":"Bộ điều khiển: Yêu cầu chung","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Bộ điều khiển, mục 1","requirement":"Tủ điều khiển có bộ điều khiển là thành phần chính, nhà sản xuất lắp đặt hoàn chỉnh đồng bộ với động cơ, đầu phát; bộ điều khiển kỹ thuật số (vi xử lý)."},{"item":"Bộ điều khiển: Giao diện","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Bộ điều khiển, mục 2","requirement":"Màn hình hiển thị LCD hoặc LED; chỉ báo chế độ, trạng thái hoạt động; chọn tiếng Anh hoặc tiếng Việt, biểu tượng thông dụng; có phím/nút ấn chọn chế độ, điều khiển, truy cập dữ liệu, cài đặt thông số."},{"item":"Bộ điều khiển: Kết nối","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Bộ điều khiển, mục 3","requirement":"Có cổng kết nối với tủ ATS; có cổng kết nối với máy tính, dùng phần mềm chuyên dụng để cài đặt, giám sát thông số hoạt động."},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Bộ điều khiển, mục 4","requirement":"Chế độ Tự động - Nhân công - Tắt (Auto - Manual - Stop) hoặc tương đương; điều khiển khởi động, dừng máy (tại chỗ và từ xa); dừng khẩn cấp (tại chỗ và từ xa); cài đặt thời gian trễ khi khởi động, dừng máy."},{"item":"Bộ điều khiển: Đo lường, hiển thị","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Bộ điều khiển, mục 5","requirement":"Điện áp tổ máy (tất cả các pha); tần số hoặc tốc độ động cơ; dòng điện hoặc công suất tải (tất cả các pha); áp suất dầu nhớt bôi trơn; nhiệt độ động cơ hoặc nước làm mát; điện áp ắc-quy khởi động; thời gian chạy máy."},{"item":"Bộ điều khiển: Giám sát, cảnh báo, bảo vệ","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Bộ điều khiển, mục 6","requirement":"Cảnh báo, tự động bảo vệ khi vượt ngưỡng: điện áp cao/thấp; tần số cao/thấp; tốc độ động cơ cao; áp suất dầu nhớt thấp; nhiệt độ nước làm mát/động cơ cao; điện áp ắc-quy cao/thấp; quá tải, ngắn mạch; lỗi khởi động; ắc-quy yếu. Hiển thị, chỉ báo cảnh báo, sự cố; lưu lại sự kiện, cảnh báo, thời gian chạy máy."},{"item":"Thùng nhiên liệu tích hợp khung đế máy: Dung tích","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Thùng nhiên liệu và khung đế máy, mục 1","requirement":"Dung tích đảm bảo cung cấp nhiên liệu cho máy hoạt động liên tục tối thiểu 08 giờ ở mức 75% tải."},{"item":"Vỏ máy: Thiết kế","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Vỏ máy, mục 1","requirement":"Cách âm, giảm ồn, có thể hoạt động ngoài trời; không khí nóng thổi ra tại mặt trên của vỏ máy (theo phương đứng)."},{"item":"Vỏ máy: Cấu tạo","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Vỏ máy, mục 2","requirement":"Vỏ gắn liền với khung đế, kết cấu phù hợp cẩu và vận chuyển toàn bộ tổ máy; cửa bố trí phù hợp kiểm tra, bảo dưỡng, có khóa an toàn, có đệm cao su giữa cánh cửa và thân máy; cửa tại vị trí bộ điều khiển bằng kính hoặc mica trong suốt; lớp cách âm bằng vật liệu chống cháy."},{"item":"Vỏ máy: Độ ồn","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Vỏ máy, mục 4","requirement":"≤ 75 dBA (đo tại khoảng cách 7m, mức tải 75% công suất danh định của tổ máy)."},{"item":"Vỏ máy: Khả năng đáp ứng tải","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Vỏ máy, mục 5","requirement":"Kết cấu vỏ cho phép tổ máy hoạt động đạt 100% công suất danh định với điều kiện lắp đặt thực tế mà không có cảnh báo."},{"item":"Bồn dầu nổi 1000 lít: Kích thước, vật liệu, hoàn thiện","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Bồn dầu, mục 7","requirement":"Chiều cao thân bồn ≤ 2000 mm; chiều dày thân bồn ≥ 4 mm; chiều dày đáy bồn ≥ 5 mm; chiều dày chân đỡ 6-10 mm. Bên ngoài sơn phủ 01 lớp sơn chống gỉ và 2 lớp sơn màu epoxy; bên trong quét chống rỉ bằng 01 lớp dầu diesel sau khi vệ sinh bề mặt."},{"item":"Bồn dầu nổi 1000 lít: Kết nối, nạp dầu, cảm biến, thử nghiệm","quote":null,"reference":"Chương V, mục 2, yêu cầu kỹ thuật chi tiết, phần Bồn dầu","requirement":"Có các kết nối chế tạo sẵn (ống nạp, ống xuất, ống xả đáy, ống cảm biến hoặc đo mức dầu); nạp dầu từ đỉnh; có cửa (họng) bơm, nạp dầu; có đệm bịt kín bằng dầu; có cảm biến mức dầu thấp; bồn được thử kín trước khi sơn, phủ; có chứng nhận thử nghiệm (kiểm định) trước khi đưa vào sử dụng."},{"item":"Hệ thống đường ống dẫn dầu: Yêu cầu chung","quote":null,"reference":"Chương V, mục 1.1.b, bảng quy mô dòng 3; mục 2, phần Đường ống dẫn dầu, mục 1","requirement":"Tiếp vận dầu diesel từ bồn dầu nổi 1000 lít đến thùng dầu khung đế của 02 máy phát điện (máy mới và máy hiện có), dài khoảng 22m, gồm bộ điều khiển van điện từ, ống thép, co, T, van, dây dẫn đấu nối điều khiển van điện từ; tự động hoặc nhân công bằng van điện từ, ngoài ra có các van thao tác hoàn toàn bằng nhân công."},{"item":"Hệ thống đường ống dẫn dầu: Nguyên lý hoạt động tự động","quote":null,"reference":"Chương V, mục 2, phần Đường ống dẫn dầu, mục 2","requirement":"Van điện từ tự động mở cho dầu chảy qua khi mức dầu trong thùng dầu khung đế ở mức thấp (mức 1); tự động đóng khi ở mức cao (mức 2); có cảnh báo (nội dung đứt đoạn)."},{"item":"Hệ thống đường ống dẫn dầu: Ống và phụ kiện","quote":null,"reference":"Chương V, mục 2, phần Đường ống dẫn dầu, mục 4","requirement":"Ống dẫn dầu bằng thép đen, đường kính ≥ 27mm; đầy đủ phụ kiện lắp đặt (van điện từ, van cổng, lọc, cảm biến mức dầu, ...)."},{"item":"Đường ống thoát gió nóng","quote":null,"reference":"Chương V, mục 1.1.b, bảng quy mô gói thầu, dòng 4","requirement":"Ống thoát gió nóng kích thước phù hợp với tổ máy, làm bằng tôn; cửa thoát gió kích thước phù hợp, khung thép mạ kẽm 50x5mm, lá sách bằng tôn mạ kẽm dày ≥ 1.5mm, có lưới chắn côn trùng. Trạm VT ĐHI: 6m; Trạm VT ĐHA: 3m."},{"item":"Ống thoát khói nối dài (theo bảng quy mô)","quote":null,"reference":"Chương V, mục 1.1.b, bảng quy mô gói thầu, dòng 5","requirement":"Đường kính phù hợp với tổ máy, thép đen dày ≥ 2.5mm, bọc cách nhiệt, bên ngoài bọc inox 304 dày ≥ 0.4mm. Trạm VT ĐHI: 7.5m; Trạm VT ĐHA: 3.5m (số liệu OCR không rõ chắc chắn; bản vẽ ghi Đồng Hới gồm 2m + 3.5m + 1.7m + 0.3m)."},{"item":"Cáp điện lực Cu/XLPE/DSTA/PVC 0,6/1kV","quote":null,"reference":"Chương V, mục 1.1.b, bảng quy mô; mục 2, phần Cáp điện; Mục 2 Bản vẽ","requirement":"Cáp điện lực 0,6/1kV (3x95+1x70)mm²; tiết diện danh định ruột dẫn lõi pha ≥ 95 mm²; điện trở DC ruột dẫn ở 20°C lõi pha ≤ 0,193 Ω/km; chiều dày cách điện danh định lõi pha ≥ 1,1 mm; tiêu chuẩn TCVN 5935-1 (IEC 60502-1), TCVN 6612 (IEC 60228) hoặc các tiêu chuẩn khác tương đương. Chiều dài theo bảng: 12m tại mỗi trạm (đọc từ bản vẽ: Đồng Hới 14m, Đông Hà 12m). Luồn trong ống nhựa xoắn HDPE 70/90mm."},{"item":"Cáp điều khiển Cu/PVC","quote":null,"reference":"Chương V, mục 1.1.b, bảng quy mô; mục 2, phần Cáp điều khiển","requirement":"Cáp điều khiển 2x2.5mm², tiêu chuẩn TCVN 6610-3 (IEC 60227-3) hoặc tương đương; Trạm VT ĐHA 22m (số liệu một số dòng khác không rõ)."},{"item":"Aptomat/thiết bị đóng cắt 250A","quote":null,"reference":"Chương V, mục 1.1.b, bảng quy mô gói thầu; Bản vẽ sơ đồ đấu nối","requirement":"Có hạng mục thiết bị 250A trong bảng quy mô (tên thiết bị không đọc được; sơ đồ bản vẽ ghi cầu dao đảo và tủ ATS)."},{"item":"Vật tư phụ","quote":null,"reference":"Chương V, mục 1.1.b, bảng quy mô gói thầu, dòng 12","requirement":"Đầu cos 95: 20 cái; đầu cos 70: 08 cái; đầu cos 50: 04 cái; MCB 2p 10A: 02 cái; băng keo, lạt buộc, ống gen co nhiệt, ...; 01 gói cho 2 trạm."},{"item":"Phạm vi lắp đặt, chạy thử","quote":"Nhà thầu chào giá cung cấp, lắp đặt đấu nối hoàn thiện, chạy nghiệm thu, thử tải trong vòng 8 giờ/ mỗi máy","reference":"Chương V, mục 1.1.b - Phạm vi công việc của gói thầu","requirement":"Nhà thầu chào giá cung cấp, lắp đặt đấu nối hoàn thiện, chạy nghiệm thu, thử tải trong vòng 8 giờ/mỗi máy (gồm 300 lít dầu diesel/01 máy và tải giả)."},{"item":"Kiểm tra và nghiệm thu","quote":null,"reference":"Chương V, mục 3","requirement":"Kiểm tra nghiệm thu vật tư thiết bị trước khi thi công; nghiệm thu công việc lắp đặt; nghiệm thu đơn động, liên động máy phát điện; nghiệm thu kỹ thuật (ATP); nghiệm thu bàn giao hoàn thành đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:00:31.756Z"}},"IB2600257552":{"u":"2026-11-03T14:58:09.864+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V.pdf), chưa phân tích cả HSMT.","Công suất ghi trong văn bản là '2135kVA' và '2250kVA', được chép nguyên văn; có thể là lỗi đánh máy nhưng không được sửa.","Văn bản không nêu chế độ chính/dự phòng, model động cơ hay đầu phát, điện áp, tần số, vỏ cách âm, bồn nhiên liệu, ATS (dòng định mức), CO/CQ, bảo hành hay tiêu chuẩn cụ thể.","Bảng khối lượng bị lỗi định dạng khi trích xuất: phần dầu bôi trơn bỏ số thứ tự 10, 12, 13, và dòng 'Dầu nhờn' bị ngắt dòng. Số lượng vật tư chỉ liệt kê cho máy số 2 và 4; máy số 1 và 3 chỉ có 'gói bảo dưỡng'.","Mục 2 chỉ dẫn yêu cầu kỹ thuật chi tiết nằm ở Chương III, Mục 3 (tiêu chuẩn đánh giá về kỹ thuật), không có trong đoạn văn bản này."],"result":{"keyInfo":{"bidName":"Dịch vụ bảo trì bảo dưỡng chuyên sâu, thay thế vật tư tiêu hao cho máy phát điện số 1,2,3,4 tại IDC Tân Thuận","notifyNo":"IB2600257552","generatorCapacity":"2 x 2135 kVA và 2 x 2250 kVA (hãng Cummins; không nêu rõ chế độ chính/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan - Số lượng, công suất, hãng máy phát điện cần bảo trì","quote":"Bảo trì bảo dưỡng, thay thế vật tư tiêu hao cho 02 MPĐ 2135kVA và 02","reference":"Chương V, mục 1 - Quy mô gói thầu","requirement":"Bảo trì bảo dưỡng, thay thế vật tư tiêu hao cho 02 máy phát điện 2135kVA và 02 máy phát điện 2250kVA của hãng Cummins."},{"item":"Tổng quan - Tiêu chuẩn quy trình bảo trì","quote":"yêu cầu tuân thủ quy trình bảo trì, bảo dưỡng thiết bị theo tiêu chuẩn của Hãng","reference":"Chương V, mục 1 - Quy mô gói thầu","requirement":"Tuân thủ quy trình bảo trì, bảo dưỡng thiết bị theo tiêu chuẩn của Hãng."},{"item":"Máy phát điện số 1 và 3: Gói bảo dưỡng","quote":null,"reference":"Chương V, mục 1.1, phần I, dòng 1","requirement":"Bảo dưỡng máy phát điện, số lượng 2 gói."},{"item":"Máy phát điện số 2 và 4: Gói bảo dưỡng và thay thế vật tư","quote":null,"reference":"Chương V, mục 1.1, phần II, dòng 1","requirement":"Bảo dưỡng và thay thế vật tư cho máy phát điện, số lượng 2 gói."},{"item":"Máy phát điện số 2 và 4: Vật tư - Lọc nhiên liệu","quote":null,"reference":"Chương V, mục 1.1, phần II, dòng 2","requirement":"Thay 6 cái lọc nhiên liệu."},{"item":"Máy phát điện số 2 và 4: Vật tư - Lọc nước","quote":null,"reference":"Chương V, mục 1.1, phần II, dòng 3","requirement":"Thay 4 cái lọc nước."},{"item":"Máy phát điện số 2 và 4: Vật tư - Lọc nhớt","quote":null,"reference":"Chương V, mục 1.1, phần II, dòng 4","requirement":"Thay 8 cái lọc nhớt."},{"item":"Máy phát điện số 2 và 4: Vật tư - Lọc gió","quote":null,"reference":"Chương V, mục 1.1, phần II, dòng 5","requirement":"Thay 8 cái lọc gió."},{"item":"Máy phát điện số 2 và 4: Vật tư - Lọc dầu tách nước","quote":null,"reference":"Chương V, mục 1.1, phần II, dòng 6","requirement":"Thay 1 cái lọc dầu tách nước."},{"item":"Máy phát điện số 2 và 4: Vật tư - Nước tinh khiết","quote":null,"reference":"Chương V, mục 1.1, phần II, dòng 7","requirement":"Cung cấp 1000 lít nước tinh khiết."},{"item":"Máy phát điện số 2 và 4: Vật tư - Phụ gia làm mát","quote":"Phụ gia làm mát DCA65L (Chai 1.89L) hoặc tương đương","reference":"Chương V, mục 1.1, phần II, dòng 8","requirement":"Phụ gia làm mát DCA65L (chai 1.89L) hoặc tương đương, 32 chai."},{"item":"Máy phát điện số 2 và 4: Vật tư - Dầu nhờn","quote":"Dầu nhờn Cummins 15W40 CI-4 (Thùng 18L) hoặc tương","reference":"Chương V, mục 1.1, phần II, dòng 9","requirement":"Dầu nhờn Cummins 15W40 CI-4 (thùng 18L) hoặc tương đương, 46 thùng."},{"item":"Động cơ: Hạng mục kiểm tra","quote":"Kiểm tra áp suất dầu bôi trơn khi máy đang chạy.","reference":"Chương V, mục 1.2, phần B.I","requirement":"Ghi giờ máy chạy; kiểm tra áp suất dầu bôi trơn khi máy chạy, nhiệt độ nước làm mát, độ rung bất thường, tiếng kêu lạ; vệ sinh bên ngoài động cơ và buồng máy; kiểm tra vệ sinh bánh giảm chấn và khe hở dọc trục khuỷu; siết kiểm tra bulong và khớp nối liên kết động."},{"item":"Dầu bôi trơn: Hạng mục thực hiện","quote":"Kiểm tra mức dầu trong máy (khi máy dừng).","reference":"Chương V, mục 1.2, phần B.II","requirement":"Thay dầu máy, thay phin lọc, kiểm tra rò rỉ, kiểm tra mức dầu khi máy dừng, đánh giá khi máy hoạt động, kiểm tra ống thông hơi."},{"item":"Hệ thống làm mát: Hạng mục thực hiện","quote":"Kiểm tra nồng độ DCA trong nước làm mát.","reference":"Chương V, mục 1.2, phần B.III","requirement":"Thay lọc nước; kiểm tra rò rỉ, đầu kết nối mềm, mức nước làm mát, bộ sấy nước làm mát, cảm biến nhiệt độ nước làm mát; kiểm tra và cân chỉnh dây cua roa quạt; kiểm tra cánh quạt gió, ổ quay cánh quạt, pulli dẫn động và bơm nước; kiểm tra nồng độ DCA; siết bulong cánh quạt két nước; bơm mỡ bạc đạn gối đỡ cánh quạt và tay đòn trục pulli trung gian; kiểm tra cách âm, cách nhiệt nhà trạm; vệ sinh hệ thống làm mát."},{"item":"Hệ thống gió: Hạng mục thực hiện","quote":"Thay phin lọc gió.","reference":"Chương V, mục 1.2, phần B.IV","requirement":"Kiểm tra rò rỉ, tình trạng phin lọc gió, hệ thống gió vào, hệ thống ống và mối nối, hệ thống thoát khói; thay phin lọc gió."},{"item":"Bồn chứa nhiên liệu phụ và hệ thống nhiên liệu: Hạng mục thực hiện","quote":"Thay phin lọc nhiên liệu (250 giờ máy chạy hoặc 12 tháng).","reference":"Chương V, mục 1.2, phần B.V","requirement":"Kiểm tra rò rỉ, đường ống dầu và đầu kết nối mềm, mức nhiên liệu, hoạt động bơm cấp nhiên liệu; thay phin lọc nhiên liệu theo chu kỳ 250 giờ máy chạy hoặc 12 tháng; kiểm tra và xả cặn bồn dầu phụ; kiểm tra và xả nước tại hệ thống tách nước từng máy; kiểm tra rò rỉ kim phun và khe hở; kiểm tra kim phun và khe hở khi đến điều kiện theo tiêu chuẩn của hãng."},{"item":"Bồn dầu chính: Hạng mục thực hiện","quote":"Kiểm tra mức nhiên liệu trên bộ chỉ thị.","reference":"Chương V, mục 1.2, phần B.VI","requirement":"Kiểm tra rò rỉ, mức nhiên liệu trên bộ chỉ thị, ống thông hơi; vệ sinh hệ thống Y lọc, bơm dầu, tủ điều khiển bơm dầu."},{"item":"Hệ thống xả: Hạng mục thực hiện","quote":"Kiểm tra hoạt động của turbo, khe hở bạc turbo.","reference":"Chương V, mục 1.2, phần B.VII","requirement":"Kiểm tra rò rỉ, hệ thống thoát khói và giá đỡ, hoạt động turbo và khe hở bạc turbo, ống nhún khí thải, vít bắt ống góp khí xả và nạp; vệ sinh cánh gió nén khí cho turbo."},{"item":"Phần điện (ắc quy, bộ phát 24V): Hạng mục thực hiện","quote":"Kiểm tra bộ phát điện 24V- cân chỉnh dây cua roa.","reference":"Chương V, mục 1.2, phần B.VIII","requirement":"Kiểm tra bộ phát điện 24V và cân chỉnh dây cua roa; kiểm tra ắc quy, bộ nạp ắc quy, vệ sinh và siết lại mối nối; đo điện áp ắc quy khi máy không chạy và khi khởi động; đo và ghi điện áp, nội trở từng ắc quy."},{"item":"Đầu phát: Hạng mục thực hiện","quote":"Kiểm tra đo cách điện.","reference":"Chương V, mục 1.2, phần B.IX","requirement":"Kiểm tra cuộn dây kích từ; kiểm tra và bơm mỡ vòng bi, bạc đạn; kiểm tra gió vào/ra đầu phát; kiểm tra dây quấn và điểm nối; kiểm tra bộ sấy đầu phát; kiểm tra vệ sinh cảm biến tốc độ; kiểm tra đo cách điện; vệ sinh bên trong đầu phát."},{"item":"Tủ điều khiển và bộ phận phụ trợ: Hạng mục thực hiện","quote":"Cân chỉnh hệ thống cảnh báo và an toàn.","reference":"Chương V, mục 1.2, phần B.X","requirement":"Kiểm tra đồng hồ đo, đèn báo và thiết bị phụ trợ; siết lại mối nối; kiểm tra bảng điều khiển và hộp đấu nối; kiểm tra siết dây điều khiển, dây cấp nguồn; cân chỉnh hệ thống cảnh báo và an toàn."},{"item":"Máy cắt không khí: Hạng mục thực hiện","quote":"Kiểm tra và siết lại các đầu nối.","reference":"Chương V, mục 1.2, phần B.XI","requirement":"Kiểm tra và siết lại các đầu nối; kiểm tra cáp điện phân phối và các điểm đấu nối."},{"item":"Ghi thông số và vận hành thử không tải/có tải","quote":"Kiểm tra chức năng chuyển đổi nguồn tự động khi máy","reference":"Chương V, mục 1.2, phần B.XII","requirement":"Ghi thông số điện áp, dòng điện, tần số, áp suất dầu, nhiệt độ nước; vận hành máy ở chế độ không tải và có tải, kiểm tra chức năng chuyển đổi nguồn tự động, điện áp, dòng điện, tần số, áp suất dầu, nhiệt độ nước."},{"item":"Nghiệm thu","quote":"Nghiệm thu bằng hình thức vận hành trực tiếp tại hiện trường.","reference":"Chương V, mục 4","requirement":"Nghiệm thu bằng hình thức vận hành trực tiếp tại hiện trường."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:58:09.201Z"}},"IB2600260970":{"u":"2026-11-02T22:58:05.188+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU VE KY THUAT-MUA SAM MPD CHO 21 CSHT.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển, ATS, ắc quy, bộ nạp, SPD; nhà thầu tự khai và đính kèm tài liệu.","Không nêu tiêu chuẩn phát thải động cơ nào ngoài QCVN 19:2024/BTNMT, và không nêu dung tích bồn nhiên liệu bằng lít (chỉ yêu cầu chạy liên tục ≥ 12 giờ).","Các chức năng hiển thị, cảnh báo, bảo vệ của bộ điều khiển được gộp thành một dòng nên không có trích dẫn nguyên văn.","Chương V nêu ATS 100A nhưng không nêu số cực hay điện áp của ATS."],"result":{"keyInfo":{"bidName":"Mua sắm, vận chuyển và lắp đặt máy phát điện","notifyNo":"IB2600260970","generatorCapacity":"21 x 12,5 kVA, 1 pha (công suất định mức ≥ 12,5 kW / 12,5 kVA; công suất dự phòng ≥ 13,8 kW / 13,8 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Số lượng","quote":"Đầu tư 21 máy phát điện 12,5 kVA/1 pha và 21 bộ chuyển nguồn tự động ATS 100A.","reference":"Chương V, mục 1.1","requirement":"21 máy phát điện 12,5 kVA/1 pha và 21 bộ chuyển nguồn tự động ATS 100A"},{"item":"Tổ máy phát điện Diesel 12,5kVA/1pha: Yêu cầu chung - tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau.","reference":"Chương V, mục 1.2, A.I.1","requirement":"Mới 100%, sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"nguồn gốc rõ ràng có xuất xứ thuộc nhóm nước G7, EU hoặc Việt Nam.","reference":"Chương V, mục 1.2, A.I.1","requirement":"Hàng nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng, xuất xứ thuộc nhóm nước G7, EU hoặc Việt Nam"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha","reference":"Chương V, mục 1.2, A.I.2","requirement":"Máy phát điện xoay chiều, 1 pha"},{"item":"Tổ máy phát điện: Cấp điện áp danh định","quote":"220/230V","reference":"Chương V, mục 1.2, A.I.3","requirement":"220/230V"},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, A.I.4","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 12,5 kW / 12,5 kVA","reference":"Chương V, mục 1.2, A.I.5","requirement":"≥ 12,5 kW / 12,5 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 13,8 kW / 13,8 kVA","reference":"Chương V, mục 1.2, A.I.6","requirement":"≥ 13,8 kW / 13,8 kVA"},{"item":"Tổ máy phát điện: Vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2, A.I.7","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát điện: Vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Chương V, mục 1.2, A.I.8","requirement":"≥ 1 giờ"},{"item":"Tổ máy phát điện: Độ chính xác điện áp từ không tải đến tải định mức","quote":"trong vòng 30 giây sau đó giá trị điện áp thuộc dải điện áp định mức ± 2,5%","reference":"Chương V, mục 1.2, A.I.9","requirement":"Khi tải thay đổi từ 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây điện áp nằm trong dải định mức ± 2,5%"},{"item":"Tổ máy phát điện: Độ chính xác tần số từ không tải đến tải định mức","quote":"trong vòng 30 giây sau đó giá trị tần số thuộc dải tần số định mức ± 5%","reference":"Chương V, mục 1.2, A.I.10","requirement":"Khi tải thay đổi từ 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây tần số nằm trong dải định mức ± 5%"},{"item":"Tổ máy phát điện: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 65 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, A.I.11","requirement":"≤ 65 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy phát điện: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1470 x 800 x 1200) mm","reference":"Chương V, mục 1.2, A.I.12","requirement":"Tương đương ≤ (1470 x 800 x 1200) mm, nhỏ gọn để lắp ở khu vực hẹp theo kích thước phòng máy nổ xây sẵn"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 4,5 lít/giờ","reference":"Chương V, mục 1.2, A.I.13","requirement":"≤ 4,5 lít/giờ"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3,6 lít/giờ","reference":"Chương V, mục 1.2, A.I.14","requirement":"≤ 3,6 lít/giờ"},{"item":"Động cơ: Tình trạng, năm sản xuất","quote":"Chưa qua sử dụng, mới 100%","reference":"Chương V, mục 1.2, A.II.1-2","requirement":"Chưa qua sử dụng, mới 100%; sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, mục 1.2, A.II.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Động cơ: Số xi lanh, dung tích","quote":"≥ 3 xi lanh, thông tin dung tích xi lanh","reference":"Chương V, mục 1.2, A.II.4","requirement":"≥ 3 xi lanh, nêu thông tin dung tích xi lanh"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 17,5:1","reference":"Chương V, mục 1.2, A.II.5","requirement":"≥ 17,5:1"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Thông tin dung tích dầu bôi trơn khi thay lọc/ không thay lọc","reference":"Chương V, mục 1.2, A.II.6","requirement":"Nêu thông tin dung tích dầu bôi trơn khi thay lọc / không thay lọc"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Thông tin dung tích nước làm mát khi thay thế","reference":"Chương V, mục 1.2, A.II.7","requirement":"Nêu thông tin dung tích nước làm mát khi thay thế"},{"item":"Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, A.II.8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 20 HP ở 1500 vòng/phút","reference":"Chương V, mục 1.2, A.II.9","requirement":"≥ 20 HP ở 1500 vòng/phút"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp","reference":"Chương V, mục 1.2, A.II.10","requirement":"Bơm điện chuyển nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động bằng điện DC 12V","reference":"Chương V, mục 1.2, A.II.11","requirement":"Khởi động bằng điện DC 12V"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế","reference":"Chương V, mục 1.2, A.II.12","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2, A.II.13","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Động cơ: Thời gian thay dầu bôi trơn","quote":"≥ 250 giờ","reference":"Chương V, mục 1.2, A.II.14","requirement":"≥ 250 giờ"},{"item":"Đầu phát: Tình trạng, năm sản xuất","quote":"Chưa qua sử dụng, mới 100%","reference":"Chương V, mục 1.2, A.III.1-2","requirement":"Chưa qua sử dụng, mới 100%; sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12,5 kVA","reference":"Chương V, mục 1.2, A.III.3","requirement":"≥ 12,5 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, A.III.4","requirement":"Cosϕ = 1"},{"item":"Đầu phát: Kích từ","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước","reference":"Chương V, mục 1.2, A.III.5","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước"},{"item":"Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, A.III.6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2, A.III.7","requirement":"≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2, A.III.8","requirement":"Cấp H/H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 1.2, A.III.9","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục","reference":"Chương V, mục 1.2, A.III.10","requirement":"Một ổ trục"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, A.III.11","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Bộ điều khiển: Tình trạng, thông tin nhà sản xuất","quote":"Mới 100% có thông tin rõ ràng nhà sản xuất, mã hiệu, xuất xứ của bộ điều khiển, đính kèm tài liệu","reference":"Chương V, mục 1.2, A.IV.1","requirement":"Mới 100%, có thông tin rõ ràng về nhà sản xuất, mã hiệu, xuất xứ, đính kèm tài liệu"},{"item":"Bộ điều khiển: Yêu cầu chung - màn hình, ngôn ngữ, lưu sự cố","quote":"Lưu ≥ 5000 lịch sử sự cố theo thời gian","reference":"Chương V, mục 1.2, A.IV.2","requirement":"Màn hình LCD; lập trình qua máy tính hoặc phím bấm mềm; hiển thị tiếng Việt hoặc tiếng Anh; tự chạy bảo trì theo thời gian biểu cài đặt trước; lưu ≥ 5000 lịch sử sự cố theo thời gian"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":null,"reference":"Chương V, mục 1.2, A.IV.3","requirement":"Hiển thị điện áp máy phát, điện áp lưới, tần số, dòng điện, công suất, hệ số công suất, điện năng máy phát, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, số giờ hoạt động, số giờ còn lại đến hạn bảo trì, báo lỗi máy phát"},{"item":"Bộ điều khiển: Chức năng cảnh báo","quote":null,"reference":"Chương V, mục 1.2, A.IV.4","requirement":"Cảnh báo điện áp và tần số đầu ra cao/thấp, nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, quá tải, mức nhiên liệu thấp (ngưỡng thay đổi được), bộ sạc hỏng, nhấn nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chức năng bảo vệ tắt máy","quote":null,"reference":"Chương V, mục 1.2, A.IV.5","requirement":"Tắt máy khi điện áp/tần số đầu ra vượt ngưỡng (thay đổi được), nhiệt độ nước/động cơ cao, áp suất dầu thấp, quá tải (mặc định nhà sản xuất), mức nhiên liệu thấp (thay đổi được), tác động nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Cài đặt thời gian trễ khởi động máy","quote":"Cài đặt được thời gian trễ khởi động máy phát điện: ít nhất từ 0,0 giây đến ≥ 100 phút.","reference":"Chương V, mục 1.2, A.IV.6","requirement":"Cài đặt được ít nhất từ 0,0 giây đến ≥ 100 phút"},{"item":"Bộ điều khiển: Cài đặt thời gian trễ đóng điện máy phát sang điện lưới","quote":"Cài đặt được thời gian trễ đóng điện máy phát sang điện lưới ít nhất từ 0,0 giây đến ≥ 60 phút.","reference":"Chương V, mục 1.2, A.IV.6","requirement":"Ít nhất từ 0,0 giây đến ≥ 60 phút"},{"item":"Bộ điều khiển: Cài đặt thời gian trễ đóng điện lưới sang điện máy phát","quote":"Cài đặt được thời gian trễ đóng điện lưới sang điện máy phát ít nhất từ 0,0 giây đến ≥ 60 phút.","reference":"Chương V, mục 1.2, A.IV.6","requirement":"Ít nhất từ 0,0 giây đến ≥ 60 phút"},{"item":"Bộ điều khiển: Cài đặt chạy làm mát sau khi ngắt tải","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,0 giây tới ≥ 60 phút.","reference":"Chương V, mục 1.2, A.IV.6","requirement":"Từ 0,0 giây tới ≥ 60 phút; ngoài ra có cài đặt đồng hồ, hẹn thời gian bảo trì, tự chạy máy bảo trì theo lịch"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Chế độ tự động (Auto).","reference":"Chương V, mục 1.2, A.IV.7","requirement":"Chế độ tự động (Auto), bằng tay (Man), khởi động bằng tay (Start), tắt máy bằng tay (Stop)"},{"item":"Bộ điều khiển: Chức năng mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB và RS-485.","reference":"Chương V, mục 1.2, A.IV.8","requirement":"Giao diện kết nối máy tính qua cổng USB và RS-485; kèm phần mềm điều khiển và lập trình trên máy vi tính"},{"item":"Bộ điều khiển: Sơ đồ kết nối và đánh dấu dây","quote":"Có sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn, dán vào vị trí dễ quan sát khi thao tác đấu nối","reference":"Chương V, mục 1.2, A.IV.9-10","requirement":"Có sơ đồ kết nối hệ thống điều khiển đầy đủ chỉ dẫn, dán ở vị trí dễ quan sát; dây tín hiệu, cảm biến, cảnh báo đánh số hoặc quy định màu kèm chú thích chức năng"},{"item":"Bộ điều khiển: Sai số hiển thị","quote":"Sai số hiển thị trên bộ điều khiển cho phép ≤ 5%","reference":"Chương V, mục 1.2, A.IV.11","requirement":"≤ 5%"},{"item":"Bộ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100A","reference":"Chương V, mục 1.2, A.V.1 (Yêu cầu về bộ ATS)","requirement":"≥ 100A"},{"item":"Bộ ATS: Chức năng chuyển nguồn","quote":"Tự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.","reference":"Chương V, mục 1.2, A.V.1 (Yêu cầu về bộ ATS)","requirement":"Tự động điều khiển khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa điện lưới và máy phát khi mất/có điện"},{"item":"Bộ ATS: Chế độ, đèn báo, thông số điều chỉnh","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, A.V.1 (Yêu cầu về bộ ATS)","requirement":"Công tắc chọn chế độ Auto/Gen/Man; đèn báo chế độ hoạt động; điều chỉnh được thời gian chờ điện lưới ổn định, thời gian đóng điện lưới, thời gian đóng máy phát, thời gian làm nguội máy"},{"item":"Vỏ chống ồn: Vật liệu và sơn","quote":"≥ 2mm, sơn tĩnh điện, độ dày lớp sơn ≥ 80µm. Bên trong có vật liệu tiêu âm.","reference":"Chương V, mục 1.2, A.V.1 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, lớp sơn ≥ 80µm, bên trong có vật liệu tiêu âm"},{"item":"Vỏ chống ồn: Cấp bảo vệ","quote":"Cấp bảo vệ của vỏ máy ≥ IP23, phù hợp cho máy phát điện sử dụng ngoài trời, không có mái che, không đọng nước mưa.","reference":"Chương V, mục 1.2, A.V.1 (Yêu cầu khác kèm theo máy phát điện)","requirement":"≥ IP23, dùng ngoài trời, không có mái che, không đọng nước mưa"},{"item":"Bình chứa nhiên liệu","quote":"Dung tích đảm bảo chạy liên tục ≥ 12 giờ ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu.","reference":"Chương V, mục 1.2, A.V.2 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Dung tích đủ chạy liên tục ≥ 12 giờ ở 100% công suất định mức không cần tiếp nhiên liệu; có rốn xả cặn đáy; nắp bồn có gioăng chống nước xâm nhập"},{"item":"Ắc quy khởi động","quote":"Ắc quy khởi động loại khô MF/CMF/SMF/EFB","reference":"Chương V, mục 1.2, A.V.3 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Nêu nhà sản xuất/model/điện áp/dung lượng; loại khô MF/CMF/SMF/EFB/AGM kèm giá đỡ, đầu bóp, cáp đấu nối; đáp ứng mục 9.10 TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương; cấp kèm máy"},{"item":"Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên thân vỏ máy","reference":"Chương V, mục 1.2, A.V.4 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Có điểm đấu tiếp đất trên thân vỏ máy"},{"item":"Hệ thống xả dầu bôi trơn","quote":"Có van/khóa ở bên trong kết hợp ống xả ra ngoài vỏ máy hoặc có bơm/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy","reference":"Chương V, mục 1.2, A.V.5 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Có van/khóa bên trong kết hợp ống xả ra ngoài vỏ máy hoặc có bơm/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy"},{"item":"Ống xả","quote":"Sử dụng thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥300 độ C, được bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy","reference":"Chương V, mục 1.2, A.V.6 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Tiêu chuẩn khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp (QCVN 19:2024/BTNMT).","reference":"Chương V, mục 1.2, A.V.7 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Đáp ứng QCVN 19:2024/BTNMT; cung cấp test report của nhà máy hoặc kiểm định bên thứ 3 cho model máy/động cơ chào thầu, thể hiện rõ nồng độ các chất yêu cầu"},{"item":"Bộ nạp bù ắc quy: Thông tin và đầu vào","quote":"Dải điện áp hoạt động đầu vào: Sử dụng nguồn đầu vào AC: 130V ÷ 240V hoặc bao dải trên","reference":"Chương V, mục 1.2, A.V.8 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ, đính kèm tài liệu; nguồn vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%"},{"item":"Bộ nạp bù ắc quy: Chế độ nạp và đầu ra","quote":"Chế độ nạp: Tối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn áp (Float)","reference":"Chương V, mục 1.2, A.V.8 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Tối thiểu 2 chế độ nạp ổn dòng (Boost) và ổn áp (Float); đầu ra định mức 12VDC; dòng đầu ra tối đa ≥ 5A"},{"item":"Bộ nạp bù ắc quy: Hiển thị, bảo vệ, môi trường, lắp đặt","quote":"Phụ kiện lắp đặt: Bộ nạp bù lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện","reference":"Chương V, mục 1.2, A.V.8 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Hiển thị trạng thái và cảnh báo bằng LED; bảo vệ quá áp đầu vào; bảo vệ ngược cực, quá tải, ngắn mạch đầu ra; nhiệt độ hoạt động 0÷50℃ hoặc bao dải trên; độ ẩm 0÷95%RH không ngưng tụ hoặc bao dải trên; lắp bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Cắt lọc sét (SPD): Loại và khả năng thoát","quote":"- Loại: Type 1+2/Class I + II","reference":"Chương V, mục 1.2, A.V.9 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ, đính kèm tài liệu; Type 1+2/Class I + II; Iimp (10/350 μs) [L-N]/[N-PE] ≥ 25 kA/50kA; In (8/20 μs) [L-N]/[N-PE] ≥25/50 kA"},{"item":"Cắt lọc sét (SPD): Điện áp bảo vệ, cấu hình, tiêu chuẩn","quote":"- Sản xuất theo tiêu chuẩn: EN/IEC61643-11","reference":"Chương V, mục 1.2, A.V.9 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Up [L-N]/[N-PE] ≤ 1,5 kV /≤ 1,5 kV; cấu hình 1+1 (L- N, N-PE); tiêu chuẩn EN/IEC61643-11; cảnh báo lỗi bằng chỉ thị màu; lắp bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Bộ lọc nhiên liệu","quote":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.","reference":"Chương V, mục 1.2, A.V.10 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Tháo lắp được, thuận tiện cho thay thế bảo dưỡng"},{"item":"Hệ thống làm mát bằng nước và bộ cao su chống rung","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục 1.2, A.V.11-12 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Nguyên thủy theo máy"},{"item":"Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, A.V.13 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Tài liệu kỹ thuật đi kèm","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).","reference":"Chương V, mục 1.2, A.V.14 (Yêu cầu khác kèm theo máy phát điện)","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ"},{"item":"Lắp đặt: Vị trí, cân bằng, đi dây","quote":"Máy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.","reference":"Chương V, mục 1.2, B.1-3","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa"},{"item":"Lắp đặt: Tiết diện dây đất","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, B.4","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Tiết diện dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, B.5","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, B.6","requirement":"Cam kết chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Kiểm tra, thử nghiệm: Chạy thử tải liên tục","quote":"+ Chạy thử tải 100% công suất liên tục trong thời gian 1 giờ.","reference":"Chương V, Mục 3","requirement":"Chạy thử tải 50% trong 4 giờ, 75% trong 2 giờ, 100% trong 1 giờ, quá tải 10% trong 10 phút"},{"item":"Bảo hành","quote":"Tối thiểu 36 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.3; bảng yêu cầu mục C.1","requirement":"Tối thiểu 36 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao hàng hóa"},{"item":"Chứng từ xuất xứ, chất lượng (CO/CQ)","quote":"Đối với hàng hóa nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ hàng hóa; tài liệu chứng nhận chất lượng của nhà sản xuất và các chứng từ liên quan khác (nếu có).","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ, chứng nhận chất lượng của nhà sản xuất và chứng từ liên quan; hàng trong nước: giấy chứng nhận chất lượng và kết quả kiểm tra tại nhà máy do nhà sản xuất cấp"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:58:03.689Z"}},"IB2600278676":{"u":"2026-11-02T22:45:23.788+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CV - Goi MPD.docx), chưa phân tích cả HSMT.","Bảo hành: Mục 1.1 ghi 12 tháng (không quá 18 tháng), còn bảng yêu cầu kỹ thuật mục 4.9 ghi 24 tháng (không quá 30 tháng). Hai nội dung này khác nhau, cần đối chiếu hoặc làm rõ với chủ đầu tư.","Văn bản có hình/sơ đồ đấu nối không đọc được dưới dạng chữ; phần B (tiêu chuẩn đánh giá) lặp lại phần A nên không liệt kê lại. Văn bản bị cắt ở cuối phần ghi chú.","Một số yêu cầu do nhà thầu tự chào (nhà sản xuất, mã hiệu, model, trọng lượng, dung tích xylanh) chưa có giá trị cụ thể."],"result":{"keyInfo":{"bidName":"Gói thầu: Mua sắm máy phát điện 80CSA và tủ chuyển nguồn tự động ATS 4P-150A","notifyNo":"IB2600278676","generatorCapacity":"≥ 80.0kVA định mức (prime); ≥ 88.0 kVA dự phòng (stand-by); 1 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 80kVA: Số lượng","quote":"Máy phát điện công suất 80kVA 3 pha có giảm thanh (bao gồm: Động cơ + đầu phát + Bộ Điều Khiển)","reference":"Chương V, Mục 1.3, STT 1","requirement":"1 bộ máy phát điện 3 pha có giảm thanh, gồm động cơ, đầu phát và bộ điều khiển"},{"item":"Máy phát điện 80kVA: Công suất dự phòng (stand-by)","quote":"≥ 88.0 kVA","reference":"Chương V, Mục 2.A.1, STT 6","requirement":"≥ 88.0 kVA"},{"item":"Máy phát điện 80kVA: Công suất định mức (prime)","quote":"≥ 80.0kVA","reference":"Chương V, Mục 2.A.1, STT 7","requirement":"≥ 80.0kVA"},{"item":"Máy phát điện 80kVA: Hệ số công suất","quote":"0.8","reference":"Chương V, Mục 2.A.1, STT 8","requirement":"PF 0.8"},{"item":"Máy phát điện 80kVA: Kiểu máy, độ ồn","quote":"Có hệ thống giảm thanh (giảm tiếng ồn) giới hạn mức ồn khi máy phát chạy không tải đo cách máy 1m không quá 103dB)","reference":"Chương V, Mục 2.A.1, STT 4","requirement":"Có hệ thống giảm thanh, mức ồn khi chạy không tải đo cách máy 1m không quá 103dB"},{"item":"Máy phát điện 80kVA: Môi trường hoạt động","quote":"Nhiệt đới","reference":"Chương V, Mục 2.A.1, STT 5","requirement":"Nhiệt đới"},{"item":"Máy phát điện 80kVA: Tiêu hao nhiên liệu","quote":"(≤19,4 lít/h ±5%) tại mức tải đạt 100% công suất.","reference":"Chương V, Mục 2.A.1, STT 9","requirement":"≤19,4 lít/h ±5% ở tải 100%; ≤15,4 lít/h ± 5% ở tải 80%; ≤9,6 lít/h ± 5% ở tải 50%"},{"item":"Máy phát điện 80kVA: Số pha - số dây - điện áp","quote":"3 pha - 4 dây 220/380V ± 5%","reference":"Chương V, Mục 2.A.1, STT 10","requirement":"3 pha - 4 dây 220/380V ± 5%"},{"item":"Máy phát điện 80kVA: Tần số","quote":"50 Hz","reference":"Chương V, Mục 2.A.1, STT 11","requirement":"50 Hz"},{"item":"Máy phát điện 80kVA: Kích thước máy (gồm vỏ giảm thanh)","quote":"≤ [(2800 x 1100 x 1740)mm ± 5%]","reference":"Chương V, Mục 2.A.1, STT 13","requirement":"≤ (2800 x 1100 x 1740)mm ± 5% (dài x rộng x cao)"},{"item":"Máy phát điện 80kVA: Trọng lượng máy","quote":"Nhà thầu nêu cụ thể","reference":"Chương V, Mục 2.A.1, STT 12","requirement":"Nhà thầu nêu cụ thể"},{"item":"Máy phát điện 80kVA: Thời gian ổn định tần số và điện áp","quote":"Tối đa không quá 10s từ lúc khởi động máy","reference":"Chương V, Mục 2.A.1, STT 14","requirement":"Tối đa không quá 10s từ lúc khởi động máy"},{"item":"Máy phát điện 80kVA: Thời gian delay cho phép mang tải","quote":"Cho phép từ 10 giây đến 90 giây","reference":"Chương V, Mục 2.A.1, STT 15","requirement":"Từ 10 giây đến 90 giây"},{"item":"Máy phát điện 80kVA: Chế độ vận hành","quote":"Tự động hoặc bằng tay","reference":"Chương V, Mục 2.A.1, STT 16","requirement":"Tự động hoặc bằng tay"},{"item":"Máy phát điện 80kVA: Tình trạng máy","quote":"Mới 100%","reference":"Chương V, Mục 2.A.1, STT 17","requirement":"Mới 100%"},{"item":"Máy phát điện 80kVA: Kiểu ghép động cơ với đầu phát","quote":"Ghép đĩa, đồng trục","reference":"Chương V, Mục 2.A.1, STT 18","requirement":"Ghép đĩa, đồng trục"},{"item":"Máy phát điện 80kVA: Chế độ vận hành yêu cầu (giờ chạy, mức tải)","quote":"Tổng số giờ chạy của máy phát ở Công suất định mức (prime Power) phải đáp ứng số giờ hoạt động tối thiểu từ 800 giờ trở lên trong 1 năm.","reference":"Chương V, Mục 2.A.1, STT 19","requirement":"Prime tối thiểu 800 giờ/năm; stand-by tối thiểu mức tải 110% so với prime, từ 200 giờ/năm; chạy liên tục không giới hạn thời gian khi tải không nhỏ hơn 70% công suất định mức (prime)"},{"item":"Máy phát điện 80kVA: Động cơ - Xuất xứ","quote":"Các nước thuộc: nhóm G7 hoặc Liên minh Châu Âu (EU) hoặc Việt Nam","reference":"Chương V, Mục 2.A.1, mục 1.2","requirement":"Các nước thuộc nhóm G7 hoặc Liên minh Châu Âu (EU) hoặc Việt Nam; nhà thầu chào cụ thể nhà sản xuất, mã hiệu"},{"item":"Máy phát điện 80kVA: Động cơ - Năm sản xuất","quote":"Từ năm 2024 trở về sau","reference":"Chương V, Mục 2.A.1, mục 1.4","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy phát điện 80kVA: Động cơ - Số xylanh, kiểu sắp xếp","quote":"Tối thiểu 4 xy lanh – Xếp thẳng hàng","reference":"Chương V, Mục 2.A.1, mục 1.5","requirement":"Tối thiểu 4 xy lanh, xếp thẳng hàng"},{"item":"Máy phát điện 80kVA: Động cơ - Đường kính x khoảng chạy xylanh, dung tích xylanh","quote":"Nhà thầu chào cụ thể, phù hợp công suất yêu cầu","reference":"Chương V, Mục 2.A.1, mục 1.6, 1.7","requirement":"Nhà thầu chào cụ thể, phù hợp công suất yêu cầu (đường kính x khoảng chạy); nhà thầu chào cụ thể tổng dung tích"},{"item":"Máy phát điện 80kVA: Động cơ - Nhiên liệu và hệ thống nhiên liệu","quote":"Bơm cao áp trực tiếp bao gồm hệ thống lọc dầu","reference":"Chương V, Mục 2.A.1, mục 1.8, 1.9","requirement":"Dầu Diesel thông thường; bơm cao áp trực tiếp bao gồm hệ thống lọc dầu"},{"item":"Máy phát điện 80kVA: Động cơ - Hệ thống khí nạp","quote":"Tự nhiên hoặc tăng áp (turbo), phù hợp công suất máy phát chào thầu","reference":"Chương V, Mục 2.A.1, mục 1.10","requirement":"Tự nhiên hoặc tăng áp (turbo), phù hợp công suất máy phát chào thầu"},{"item":"Máy phát điện 80kVA: Động cơ - Tốc độ quay","quote":"≤ 1500 vòng/phút.","reference":"Chương V, Mục 2.A.1, mục 1.11","requirement":"≤ 1500 vòng/phút"},{"item":"Máy phát điện 80kVA: Động cơ - Hệ thống làm mát","quote":"Két nước kết hợp quạt gió.","reference":"Chương V, Mục 2.A.1, mục 1.12","requirement":"Két nước kết hợp quạt gió"},{"item":"Máy phát điện 80kVA: Động cơ - Cơ cấu điều tốc và biến thiên tần số","quote":"Không quá ±1% khi phụ tải thay đổi","reference":"Chương V, Mục 2.A.1, mục 1.13, 1.14","requirement":"Điều tốc điện tử, tự động ổn định theo phụ tải; biến thiên tần số không quá ±1% khi phụ tải thay đổi"},{"item":"Máy phát điện 80kVA: Đầu phát - Xuất xứ, nhà sản xuất, mã hiệu","quote":"Nhà thầu chào cụ thể","reference":"Chương V, Mục 2.A.1, mục 2.1 - 2.3","requirement":"Nhà thầu chào cụ thể"},{"item":"Máy phát điện 80kVA: Đầu phát - Năm sản xuất","quote":"Từ năm 2024 trở về sau","reference":"Chương V, Mục 2.A.1, mục 2.4","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy phát điện 80kVA: Đầu phát - Điện thế, số pha, số dây","quote":"220/380V hoặc 230/400V","reference":"Chương V, Mục 2.A.1, mục 2.5","requirement":"220/380V hoặc 230/400V"},{"item":"Máy phát điện 80kVA: Đầu phát - Loại kích từ","quote":"Không chổi than – Tự kích từ","reference":"Chương V, Mục 2.A.1, mục 2.6","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát điện 80kVA: Đầu phát - Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động bằng AVR","reference":"Chương V, Mục 2.A.1, mục 2.7","requirement":"Điều chỉnh điện áp tự động bằng AVR"},{"item":"Máy phát điện 80kVA: Đầu phát - Biến thiên điện áp","quote":"Không quá ±1% và ổn định sau không quá 5 giây","reference":"Chương V, Mục 2.A.1, mục 2.8","requirement":"Không quá ±1% và ổn định sau không quá 5 giây"},{"item":"Máy phát điện 80kVA: Đầu phát - Cấp cách nhiệt/cách điện","quote":"Cấp H/H","reference":"Chương V, Mục 2.A.1, mục 2.9","requirement":"Cấp H/H"},{"item":"Máy phát điện 80kVA: Đầu phát - Hiệu suất","quote":">90%","reference":"Chương V, Mục 2.A.1, mục 2.10","requirement":">90%"},{"item":"Máy phát điện 80kVA: Bộ điều khiển - Kiểu hiển thị","quote":"Màn hình tinh thể lỏng (LCD).","reference":"Chương V, Mục 2.A.1, mục 3.1 - 3.5","requirement":"Màn hình tinh thể lỏng (LCD); nhà thầu chào cụ thể nhà sản xuất, xuất xứ, mã hiệu, model"},{"item":"Máy phát điện 80kVA: Bộ điều khiển - Chức năng điều khiển","quote":"- Phím chọn: Stop – Start – Auto/Off – On – Auto.","reference":"Chương V, Mục 2.A.1, mục 3.6","requirement":"LCD dễ sử dụng; hiển thị toàn bộ thông số; phím chọn Stop – Start – Auto/Off – On – Auto; có nút dừng khẩn cấp"},{"item":"Máy phát điện 80kVA: Bộ điều khiển - Chức năng hiển thị","quote":"- Công suất (kW) / Điện áp bình Ắc Quy.","reference":"Chương V, Mục 2.A.1, mục 3.7","requirement":"Điện áp, dòng điện xoay chiều; tốc độ động cơ; hệ số công suất; công suất (kW); điện áp bình ắc quy; nhiệt độ nước làm mát; thời gian chạy máy; số lần khởi động; tình trạng máy, nội dung lỗi; áp suất nhớt bôi trơn"},{"item":"Máy phát điện 80kVA: Bộ điều khiển - Chức năng bảo vệ","quote":"- Quá tần số / Tần số thấp.","reference":"Chương V, Mục 2.A.1, mục 3.8","requirement":"Quá tốc độ / dưới tốc độ; lỗi khởi động; quá tần số / tần số thấp; quá điện áp / điện áp thấp; điện áp ắc quy cao / thấp"},{"item":"Máy phát điện 80kVA: Bộ điều khiển - Đèn cảnh báo","quote":"- Báo thời gian bảo trì.","reference":"Chương V, Mục 2.A.1, mục 3.9","requirement":"Lỗi áp suất / lỗi khởi động; nhiệt độ / quá tải; báo thời gian bảo trì"},{"item":"Máy phát điện 80kVA: Bộ điều khiển - Chức năng kết nối","quote":"- Cổng Ethernet kết nối xem và điều khiển máy phát trực tiếp.","reference":"Chương V, Mục 2.A.1, mục 3.10","requirement":"RS232 hoặc chuẩn thông dụng, điều khiển từ xa; cổng USB; kết nối ATS và PC; cổng Ethernet; giám sát và điều khiển từ xa qua Input/Output"},{"item":"Máy phát điện 80kVA: Bộ điều khiển - Thông số đo cơ bản","quote":"Áp lực nhớt (PSI & Bar). | Đếm giờ máy vận hành (Hour). Tốc độ vòng quay (Rpm).Báo nhiệt độ nước (đo độ C & độ F).","reference":"Chương V, Mục 2.A.1, mục 3.11","requirement":"Áp lực nhớt (PSI & Bar), đếm giờ máy (Hour), tốc độ vòng quay (Rpm), nhiệt độ nước (độ C & độ F)"},{"item":"Máy phát điện 80kVA: Vỏ cách âm","quote":"Được thiết kế và chế tạo đạt tiêu chuẩn ISO 9001:2015.","reference":"Chương V, Mục 2.A.1, mục 4.1","requirement":"Thiết kế và chế tạo đạt tiêu chuẩn ISO 9001:2015"},{"item":"Máy phát điện 80kVA: Ắc quy, bộ sạc, dây nối bình","quote":"Kèm theo máy, dung lượng ắc quy ≥70Ah","reference":"Chương V, Mục 2.A.1, mục 4.2","requirement":"Kèm theo máy, dung lượng ắc quy ≥70Ah"},{"item":"Máy phát điện 80kVA: Thiết bị kèm theo máy","quote":"Nhiên liệu chạy thử máy phát điện trong khoảng 60 phút","reference":"Chương V, Mục 2.A.1, mục 4.3 - 4.5, 4.7, 4.8","requirement":"Kèm theo máy: ống xả giảm thanh, cao su giảm chấn, nước giải nhiệt và nhớt chạy máy, các bộ lọc chính hãng, nhiên liệu chạy thử khoảng 60 phút"},{"item":"Máy phát điện 80kVA: Giám sát và điều khiển từ xa","quote":"Hỗ trợ giám sát và điều khiển từ xa qua ứng dụng\ncủa hãng","reference":"Chương V, Mục 2.A.1, mục 4.6","requirement":"Hỗ trợ giám sát và điều khiển từ xa qua ứng dụng của hãng"},{"item":"Máy phát điện 80kVA: Bảo hành","quote":"24 tháng kể từ ngày đưa hàng hóa vào vận hành nhưng không quá 30 tháng kể từ ngày hàng hóa được nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, Mục 2.A.1, mục 4.9","requirement":"24 tháng kể từ ngày đưa hàng hóa vào vận hành, không quá 30 tháng kể từ ngày nghiệm thu bàn giao; thiết bị sửa chữa/thay thế được tính lại 24 tháng (không quá 30 tháng kể từ ngày nghiệm thu bàn giao); chi phí sửa chữa thay thế do bên bán chịu"},{"item":"Máy phát điện 80kVA: Lắp đặt, đấu nối, chạy thử tải","quote":"Máy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa","reference":"Chương V, Mục 2.A.1, mục 5.1 - 5.3","requirement":"Vận chuyển, lắp đặt thay thế theo phương án kỹ thuật thay thế đấu nối; đặt cân bằng, an toàn; chạy thử tải và đào tạo vận hành, xác nhận bằng văn bản"},{"item":"Phạm vi lắp đặt thay thế: Phương án thay thế","quote":"- Lắp đặt mới máy phát 80kVA tại vị trí máy phát hiện hữu.","reference":"Chương V, Mục 2.A, phần II.a","requirement":"Tháo gỡ máy phát 31,5kVA ra khỏi phòng máy; lắp mới máy phát 80kVA tại vị trí hiện hữu; cải tạo phòng máy đảm bảo thông gió và thoát khí thải"},{"item":"Phạm vi lắp đặt thay thế: Đấu nối ATS và thử tải","quote":"- Thay thế cầu dao Q0-100A bằng MCCB 100A.","reference":"Chương V, Mục 2.A, phần II.b","requirement":"Thay tủ ATS-80A hiện hữu bằng tủ ATS-150(160)A mới, đấu nối lại cáp vào/ra; thay cầu dao Q0-100A bằng MCCB 100A; thử mang tải máy phát 80kVA tối thiểu 60 phút"},{"item":"Vật tư phụ kiện lắp đặt thay thế (trọn gói): Danh mục và kích thước","quote":"Cửa Louver kích thước (1500*2400)mm","reference":"Chương V, Mục 2.A.1, mục 6.1 - 6.9; Mục 1.3, STT 3.1 - 3.9","requirement":"Hộp thoát nhiệt (1040*600)mm; khớp nối mềm (1040*500)mm; cửa Louver (1500*2400)mm; khung lá sách (1040*500)mm; ống khói D114 và D90; co hộp thoát nhiệt; co ống khói; ống nhún phi 114; lắp đặt để máy phát diesel 80kVA vận hành thường xuyên liên tục"},{"item":"Vật tư phụ kiện: MCCB 100A - 3 pha (1 cái, phụ kiện thay thế)","quote":"Khả năng cắt dòng ngắn mạch tới hạn định mức (Icu) ở điện áp làm việc định mức: ≥ 25 kA","reference":"Chương V, Mục 2.A.1, mục 6.10","requirement":"Ue 230/400 VAC; Ui ≥ 690 VAC; Uimp ≥ 8kVp; tần số 50 Hz; In 100A; Icu ≥ 25 kA; Ics = 100% Icu; độ bền cơ/điện tối thiểu 8.500/1.500"},{"item":"Tủ ATS-150 (160)A: Số lượng","quote":"Tủ chuyển nguồn tự động","reference":"Chương V, Mục 1.3, STT 2","requirement":"1 tủ chuyển nguồn tự động"},{"item":"Tủ ATS-150 (160)A: Dòng điện tổng","quote":"150 (160)A","reference":"Chương V, Mục 2.A.2, STT 5","requirement":"150 (160)A"},{"item":"Tủ ATS-150 (160)A: Điện áp làm việc, số pha - số dây, tần số","quote":"3 pha – 4 dây","reference":"Chương V, Mục 2.A.2, STT 6 - 8","requirement":"220/380V; 3 pha – 4 dây; 50Hz"},{"item":"Tủ ATS-150 (160)A: Điện áp điều khiển","quote":"220V","reference":"Chương V, Mục 2.A.2, STT 9","requirement":"220V"},{"item":"Tủ ATS-150 (160)A: Chế độ vận hành","quote":"Tự động hoặc bằng tay","reference":"Chương V, Mục 2.A.2, STT 4","requirement":"Tự động hoặc bằng tay"},{"item":"Tủ ATS-150 (160)A: Bộ điều khiển ATS","quote":"Đi kèm với máy phát","reference":"Chương V, Mục 2.A.2, STT 10","requirement":"Đi kèm với máy phát"},{"item":"Tủ ATS-150 (160)A: Thiết bị đóng cắt","quote":"Loại chuyên dụng (không dùng contactor)","reference":"Chương V, Mục 2.A.2, STT 11, 12","requirement":"Loại chuyên dụng (không dùng contactor), 4 cực"},{"item":"Tủ ATS-150 (160)A: Đấu nối dây vào/ra","quote":"Busbar-Lam đồng trực tiếp","reference":"Chương V, Mục 2.A.2, STT 13 - 15","requirement":"Dây đầu vào máy phát vào từ đáy tủ; đầu ra tải bằng busbar – lam đồng trực tiếp, ra từ đáy tủ"},{"item":"Tủ ATS-150 (160)A: Busbar/thanh đồng","quote":"Đồng đỏ, xi thiết","reference":"Chương V, Mục 2.A.2, STT 16","requirement":"Đồng đỏ, xi thiết"},{"item":"Tủ ATS-150 (160)A: Ngõ ra khởi động ở chế độ tự động","quote":"Không có","reference":"Chương V, Mục 2.A.2, STT 17","requirement":"Không có"},{"item":"Tủ ATS-150 (160)A: Nhà sản xuất, mã hiệu, xuất xứ","quote":"Nhà thầu chào cụ thể","reference":"Chương V, Mục 2.A.2, STT 1 - 3","requirement":"Nhà thầu chào cụ thể"},{"item":"Tủ ATS-150 (160)A: Mô tả chức năng cơ bản","quote":"Giám sát các lỗi cảnh báo qua tiếp điểm phụ","reference":"Chương V, Mục 2.A.2, STT 18","requirement":"Vận hành các chế độ ngừng máy, bằng tay, tự động hoàn toàn; chuyển lưới/máy phát khi mất điện và có điện lại, máy phát chạy chế độ làm mát rồi dừng; giám sát lỗi cảnh báo qua tiếp điểm phụ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:45:22.914Z"}},"IB2600280799":{"u":"2026-11-02T22:40:32.917+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phan 2 - Chuong V - Yeu cau ve ky thuat MPD 8.5kVA.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ nêu 'Trung bình .../máy' cho vật tư và 'Bốc ngẫu nhiên 5% số lượng hợp đồng' khi chạy thử.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bảng điều khiển; các mục này ghi 'Nhà thầu đề xuất'.","Bảng được trích từ PDF nên một số ô bị tách dòng; các dòng ghi quote là null do nội dung bị chia ở nhiều ô, không có cụm liền mạch để trích nguyên văn.","Văn bản không nêu độ ồn theo TCVN 6627-9 bằng con số ngoài mức ≤ 68 dB(A); không nêu mức phát thải cụ thể ngoài việc viện dẫn QCVN 19:2009/BTNMT/B."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2600280799","generatorCapacity":"8.5 kVA công suất liên tục; công suất tối đa ≥ 9.35 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 8.5 kVA: Công suất liên tục","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2.b, bảng I, STT 3","requirement":"≥ 8.5 kVA"},{"item":"Tổ máy 8.5 kVA: Công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, mục 1.2.b, bảng I, STT 4","requirement":"≥ 9.35 kVA"},{"item":"Tổ máy 8.5 kVA: Điện áp/tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, bảng I, STT 5","requirement":"220-230V, 50Hz"},{"item":"Tổ máy 8.5 kVA: Hệ số công suất cosØ","quote":null,"reference":"Chương V, mục 1.2.b, bảng I, STT 6","requirement":"cosØ = 1"},{"item":"Tổ máy 8.5 kVA: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/2%","reference":"Chương V, mục 1.2.b, bảng I, STT 7","requirement":"≤ ±1,5%/2%"},{"item":"Tổ máy 8.5 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 1.2.b, bảng I, STT 8","requirement":"Máy phát điện chạy dầu Diesel, mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; kèm ắc quy kín khí, bộ sạc điện lưới và tủ thiết bị ATS 1 pha ≥ 60A kèm theo máy"},{"item":"Tổ máy 8.5 kVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, năm 2025 trở về sau.","reference":"Chương V, mục 1.2.b, bảng I, STT 1","requirement":"Mới 100%, sản xuất từ năm 2025 trở về sau; hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Tổ máy 8.5 kVA: Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu","reference":"Chương V, mục 1.2.b, bảng I, STT 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy 8.5 kVA: Khí thải","quote":"+ Hệ thống thoát khí thải được thiết kế đảm","reference":"Chương V, mục 1.2.b, bảng I, STT 1","requirement":"Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy 8.5 kVA: Bảng thông số đặc trưng","quote":"- Bảng thông số đặc trưng: tất cả các máy","reference":"Chương V, mục 1.2.b, bảng I, STT 1","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy 8.5 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68","reference":"Chương V, mục 1.2.b, bảng I, STT 10","requirement":"≤ 68 dB(A) ở khoảng cách 7m, 75% tải"},{"item":"Tổ máy 8.5 kVA: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định","reference":"Chương V, mục 1.2.b, bảng I, STT 11","requirement":"≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Tổ máy 8.5 kVA: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế cao","reference":"Chương V, mục 1.2.b, bảng I, STT 12","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp"},{"item":"Tổ máy 8.5 kVA: Dung tích thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 1.2.b, bảng I, STT 13","requirement":"≥ 70 lít"},{"item":"Tổ máy 8.5 kVA: Thời gian vận hành liên tục tại 100% tải định mức không tiếp nhiên liệu","quote":"≥18 giờ","reference":"Chương V, mục 1.2.b, bảng I, STT 14","requirement":"≥ 18 giờ"},{"item":"Tổ máy 8.5 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 1.2.b, bảng I, STT 15","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy 8.5 kVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ","reference":"Chương V, mục 1.2.b, bảng I, STT 16","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy 8.5 kVA: Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, bảng I, STT 17","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn; có móc cẩu trên nóc; ống pô giảm thanh nằm trong vỏ máy; thoát nhiệt nóng và ống khói theo chiều dọc của máy; nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát trên nóc; mối ghép ngoài bằng ê cu hàn gắn cố định; có ống dẫn dầu thải ra ngoài vỏ máy; cấp bảo vệ vỏ ngoài ≥ IP23"},{"item":"Tổ máy 8.5 kVA: Khung bệ máy","quote":null,"reference":"Chương V, mục 1.2.b, bảng I, STT 18","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện"},{"item":"Tổ máy 8.5 kVA: Kích thước máy (Dài x Rộng x Cao)","quote":"≤ (1440 x 770 x 1120 mm)","reference":"Chương V, mục 1.2.b, bảng I, STT 19","requirement":"≤ 1440 x 770 x 1120 mm, gồm vỏ chống ồn, không gồm tủ ATS"},{"item":"Tổ máy 8.5 kVA: Trọng lượng khô (gồm vỏ chống ồn, ắc quy, không gồm tủ ATS)","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng I, STT 20","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy 8.5 kVA: Sơ đồ, bản vẽ","quote":"- Có bản vẽ 2D, 3D về cấu tạo máy phát","reference":"Chương V, mục 1.2.b, bảng I, STT 21","requirement":"Có bản vẽ 2D, 3D về cấu tạo máy; sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn"},{"item":"Tổ máy 8.5 kVA: Catalog","quote":"- Có bản gốc của hãng sản xuất khi giao","reference":"Chương V, mục 1.2.b, bảng I, STT 9","requirement":"Có bản gốc của hãng sản xuất khi giao hàng"},{"item":"Tổ máy 8.5 kVA: Nhãn hiệu (hàng Việt Nam)","quote":null,"reference":"Chương V, mục 1.2.b, bảng I, STT 2","requirement":"Hàng xuất xứ Việt Nam phải có nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực"},{"item":"Tổ máy 8.5 kVA: Chứng nhận ISO 9001:2015 và ISO 14001:2015","quote":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu","reference":"Chương V, mục 1.2.b, bảng I, STT 22-23","requirement":"Còn hiệu lực, chỉ yêu cầu với nhà thầu là nhà sản xuất"},{"item":"Tổ máy 8.5 kVA: Chứng nhận CE","quote":"CE còn thời hạn (đối với hàng hóa có xuất","reference":"Chương V, mục 1.2.b, bảng I, STT 24","requirement":"CE còn thời hạn (hàng xuất xứ Việt Nam); kiểm tra được trên website đơn vị cấp và thể hiện sản phẩm chào thầu, nhà thầu cung cấp đường link tra cứu trong E-HSDT"},{"item":"Tổ máy 8.5 kVA: CO, CQ và giấy chứng nhận xuất xưởng","quote":"Giấy chứng nhận xuất xưởng (bản gốc);","reference":"Chương V, mục 1.2.a; mục 3.1","requirement":"Cung cấp CO và CQ của động cơ, đầu phát, bảng điều khiển (bản gốc hoặc chứng thực) và bản gốc giấy chứng nhận xuất xưởng của cả tổ máy; hàng nhóm G7 cam kết cung cấp CO, CQ (tổ máy và bảng điều khiển) khi giao hàng"},{"item":"Tổ máy 8.5 kVA: Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông"},{"item":"Tổ máy 8.5 kVA: Tiêu chuẩn viện dẫn (khí thải)","quote":"QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải côngnghiệp.","reference":"Chương V, mục 1","requirement":"QCVN 19:2009/BTNMT/B về khí thải công nghiệp"},{"item":"Tổ máy 8.5 kVA: Tiêu chuẩn viện dẫn (ắc quy, độ ồn)","quote":"- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1","requirement":"TCVN 7916-1:2008 về ắc quy khởi động loại chì-axit; TCVN 6627-9: 2011 (IEC 60034-9: 2007) về giới hạn mức ồn"},{"item":"Động cơ: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng II, STT 1","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Năm sản xuất","quote":"2025","reference":"Chương V, mục 1.2.b, bảng II, STT 2","requirement":"2025"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu","reference":"Chương V, mục 1.2.b, bảng II, STT 3","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Dung tích xilanh","quote":null,"reference":"Chương V, mục 1.2.b, bảng II, STT 4","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 1.2.b, bảng II, STT 5","requirement":"≥ 3"},{"item":"Động cơ: Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 16 kW","reference":"Chương V, mục 1.2.b, bảng II, STT 6","requirement":"≥ 16 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 18 kW","reference":"Chương V, mục 1.2.b, bảng II, STT 7","requirement":"≥ 18 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, bảng II, STT 8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Diesel (dầu)","reference":"Chương V, mục 1.2.b, bảng II, STT 9","requirement":"Diesel (dầu)"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.b, bảng II, STT 10","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.b, bảng II, STT 11","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 12V - 3,0kW","reference":"Chương V, mục 1.2.b, bảng II, STT 12","requirement":"≥ 12V - 3,0kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 14V - 35A","reference":"Chương V, mục 1.2.b, bảng II, STT 13","requirement":"≥ 14V - 35A"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.b, bảng II, STT 14","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc","reference":"Chương V, mục 1.2.b, bảng II, STT 15","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu","reference":"Chương V, mục 1.2.b, bảng II, STT 16","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm cả lọc dầu)","quote":null,"reference":"Chương V, mục 1.2.b, bảng II, STT 17","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịchchống","reference":"Chương V, mục 1.2.b, bảng II, STT 18","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục"},{"item":"Động cơ: Dung tích nước làm mát","quote":null,"reference":"Chương V, mục 1.2.b, bảng II, STT 19","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Tự động xả Air","quote":"được trang bị bơm điện tự động xả Air","reference":"Chương V, mục 1.2.b, bảng II, STT 20","requirement":"Được trang bị bơm điện tự động xả Air"},{"item":"Động cơ: Tiêu thụ nhiên liệu","quote":"- Tại 110% tải: ≤ 4,2 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, bảng II, STT 21","requirement":"110% tải: ≤ 4,2 lít/giờ, dòng tải ≥ 42.1A±2%; 100% tải: ≤ 3,5 lít/giờ, ≥ 38.6A±2%; 75% tải: ≤ 2,8 lít/giờ, ≥ 30A±2%; 50% tải: ≤ 2,4 lít/giờ, ≥ 19.3A±2%; 25% tải: ≤ 1,9 lít/giờ, ≥ 9.6A±2%"},{"item":"Đầu phát: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng III, STT 1","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát: Năm sản xuất","quote":"2025","reference":"Chương V, mục 1.2.b, bảng III, STT 2","requirement":"2025"},{"item":"Đầu phát: Hệ số công suất cosϕ","quote":null,"reference":"Chương V, mục 1.2.b, bảng III, STT 3","requirement":"1"},{"item":"Đầu phát: Điện áp ra","quote":"220-230 VAC","reference":"Chương V, mục 1.2.b, bảng III, STT 4","requirement":"220-230 VAC"},{"item":"Đầu phát: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, bảng III, STT 5","requirement":"1 pha, 2 dây"},{"item":"Đầu phát: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.b, bảng III, STT 6","requirement":"≤ ± 1%"},{"item":"Đầu phát: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.b, bảng III, STT 7","requirement":"50 Hz"},{"item":"Đầu phát: Dao động tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.b, bảng III, STT 8","requirement":"≤ ± 1%"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 10.8 KVA","reference":"Chương V, mục 1.2.b, bảng III, STT 9","requirement":"≥ 10.8 kVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 1.2.b, bảng III, STT 10","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá","reference":"Chương V, mục 1.2.b, bảng III, STT 11","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Đầu phát: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.b, bảng III, STT 12","requirement":"≥ 2250 vòng"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, bảng III, STT 13","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":null,"reference":"Chương V, mục 1.2.b, bảng III, STT 14","requirement":"AVR"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, bảng III, STT 15","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.b, bảng III, STT 16","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 85%","reference":"Chương V, mục 1.2.b, bảng III, STT 17","requirement":"≥ 85%"},{"item":"Hệ thống điều khiển: Ổ khóa cấp nguồn khởi động","quote":null,"reference":"Chương V, mục 1.2.b, bảng IV, STT 1","requirement":"Có"},{"item":"Hệ thống điều khiển: Ngôn ngữ","quote":"Có hỗ trợ ngôn ngữ tiếng Việt","reference":"Chương V, mục 1.2.b, bảng IV, STT 2","requirement":"Có hỗ trợ tiếng Việt"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"- Vận hành bằng phím mềm trên bảng điều","reference":"Chương V, mục 1.2.b, bảng IV, STT 3","requirement":"Vận hành bằng phím mềm; tự động khởi động máy khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép, máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS"},{"item":"Hệ thống điều khiển: Phím nhấn điều khiển","quote":"- Stop (Dừng máy)","reference":"Chương V, mục 1.2.b, bảng IV, STT 4","requirement":"Stop, Start, Auto, Man, ON (đóng/mở nguồn điện ATS), Test, Prog và phím dịch chuyển lên, xuống, trái, phải"},{"item":"Hệ thống điều khiển: Đèn báo trạng thái","quote":"- Có đèn LED hiển thị trạng thái:","reference":"Chương V, mục 1.2.b, bảng IV, STT 5-6","requirement":"Đèn LED hiển thị: bảng điều khiển, Stop, Auto, C/O, Manual, Test, Alarm, Warning, Running; có đèn báo máy phát vận hành"},{"item":"Hệ thống điều khiển: Nút dừng khẩn cấp","quote":null,"reference":"Chương V, mục 1.2.b, bảng IV, STT 7","requirement":"Có"},{"item":"Hệ thống điều khiển: Bảng điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2.b, bảng IV, STT 8","requirement":"Kỹ thuật số"},{"item":"Hệ thống điều khiển: Màn hình hiển thị","quote":"≥ 240x128 LCD","reference":"Chương V, mục 1.2.b, bảng IV, STT 9","requirement":"≥ 240x128 LCD"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Từ -20oC đến 70oC","reference":"Chương V, mục 1.2.b, bảng IV, STT 10","requirement":"Từ -20oC đến 70oC"},{"item":"Hệ thống điều khiển: Điện áp cấp nguồn sử dụng liên tục","quote":null,"reference":"Chương V, mục 1.2.b, bảng IV, STT 11","requirement":"Nhà thầu đề xuất"},{"item":"Hệ thống điều khiển: Tính năng chống sụt áp khi khởi động","quote":"(≤ 8 vdc)","reference":"Chương V, mục 1.2.b, bảng IV, STT 12","requirement":"Duy trì hoạt động ổn định liên tục trong 3 giây khi điện áp khởi động của động cơ sụt sâu dưới ngưỡng tối thiểu (≤ 8 vdc)"},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2.b, bảng IV, STT 13","requirement":"≥ IP65"},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên LCD (máy phát)","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500 event","reference":"Chương V, mục 1.2.b, bảng IV, STT 14","requirement":"Điện áp, tần số, dòng điện, công suất (kW, kVA, kVAr, kWh), % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc và điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; lưu trữ dữ liệu và sự kiện ≥ 500 event log; hiển thị sóng hài (THD) bằng đồ thị và %"},{"item":"Hệ thống điều khiển: Đo lường thông số điện lưới khi kết nối ATS","quote":"- Điện áp điện lưới (V)","reference":"Chương V, mục 1.2.b, bảng IV, STT 15","requirement":"Điện áp điện lưới, tần số điện lưới, trình tự pha"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 1.2.b, bảng IV, STT 17-18","requirement":"Điện áp máy phát cao/thấp, tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để","reference":"Chương V, mục 1.2.b, bảng IV, STT 19","requirement":"Có giao diện kết nối ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Hệ thống điều khiển: Chức năng mở rộng","quote":"- Có cổng RS232 và RS485 tương thích để","reference":"Chương V, mục 1.2.b, bảng IV, STT 20","requirement":"Giao diện kết nối máy tính qua cổng USB Type C; có cổng RS232 và RS485 để kết nối thiết bị giám sát vận hành từ xa"},{"item":"Hệ thống điều khiển: Catalogue bảng điều khiển, sơ đồ kết nối","quote":"- Có bản gốc của chính hãng khi giao hàng","reference":"Chương V, mục 1.2.b, bảng IV, STT 21","requirement":"Có bản gốc của chính hãng khi giao hàng"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 1.2.b, bảng V, STT 1","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp kích thước đầu cos Ø ≥ 8, có nắp bảo vệ"},{"item":"Hệ thống kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, bảng V, STT 2","requirement":"Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ sạc ắc quy từ điện lưới: Điện áp đầu ra","quote":"13.7 VDC ± 1%","reference":"Chương V, mục 1.2.b, bảng VI, STT 1","requirement":"13.7 VDC ± 1%"},{"item":"Bộ sạc ắc quy từ điện lưới: Dòng điện đầu ra","quote":"≥ 6 ADC ± 5% (liên tục)","reference":"Chương V, mục 1.2.b, bảng VI, STT 2","requirement":"≥ 6 ADC ± 5% (liên tục)"},{"item":"Bộ sạc ắc quy từ điện lưới: Dải điện áp đầu vào","quote":"90-300 VAC ± 3%","reference":"Chương V, mục 1.2.b, bảng VI, STT 3","requirement":"90-300 VAC ± 3%"},{"item":"Bộ sạc ắc quy từ điện lưới: Hiệu suất cao nhất","quote":"≥ 90%","reference":"Chương V, mục 1.2.b, bảng VI, STT 4","requirement":"≥ 90%"},{"item":"Bộ sạc ắc quy từ điện lưới: Nhiệt độ hoạt động, độ ẩm, mức bảo vệ","quote":"-30ºC đến +60 ºC","reference":"Chương V, mục 1.2.b, bảng VI, STT 5-7","requirement":"-30ºC đến +60 ºC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức độ bảo vệ ≥ IP20"},{"item":"Bộ sạc ắc quy từ điện lưới: Chế độ bảo vệ","quote":"- Bảo vệ đấu ngược cực","reference":"Chương V, mục 1.2.b, bảng VI, STT 8","requirement":"Bảo vệ quá tải, ngắn mạch, nhiệt độ cao, đấu ngược cực, quá áp đầu vào"},{"item":"Bộ sạc ắc quy từ điện lưới: Catalog","quote":"Có bản gốc của hãng khi giao hàng","reference":"Chương V, mục 1.2.b, bảng VI, STT 9","requirement":"Có bản gốc của hãng khi giao hàng"},{"item":"Bảo hành: Thời gian bảo hành","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.b, bảng VII, STT 1; mục 1.3","requirement":"≥ 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao; địa điểm bảo hành tại nơi lắp đặt"},{"item":"Bảo hành: Thời gian khắc phục sự cố","quote":"≤ 24 giờ","reference":"Chương V, mục 1.2.b, bảng VII, STT 2","requirement":"≤ 24 giờ"},{"item":"Bảo hành: Phụ tùng thay thế","quote":"Có cam kết hỗ trợ cung cấp phụ tùng thay","reference":"Chương V, mục 1.2.b, bảng VII, STT 3","requirement":"Cam kết hỗ trợ cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành"},{"item":"Bảo hành: Hàng hóa sửa chữa, thay thế","quote":null,"reference":"Chương V, mục 1.3, Mục 1, khoản 3","requirement":"Được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế hoặc đến ngày kết thúc bảo hành, tùy trường hợp nào đến sau"},{"item":"Thiết bị chống sét (SPD): Thông tin","quote":"Nhà sản xuất, mã hiệu, xuất xứ của bộ cắt","reference":"Chương V, mục 1.2.b, bảng VIII, STT 1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của bộ cắt lọc sét, đính kèm tài liệu"},{"item":"Thiết bị chống sét (SPD): Thông số","quote":"- Sản xuất theo tiêu chuẩn: IEC 61643-11","reference":"Chương V, mục 1.2.b, bảng VIII, STT 2","requirement":"Class 2 trở lên; Un ≥ 220 Vac; Uc ≥ 320Vac; Imax (8/20 μs) ≥ 40kA; In (8/20 μs) ≥ 20 kA; Up (8/20 μs) ≤ 1,5 kV; cấu hình 1+1 (L-N, N-PE); thời gian đáp ứng ≤ 25ns; tiêu chuẩn IEC 61643-11; có cảnh báo lỗi bằng chỉ thị màu"},{"item":"Vật tư kèm theo: Dây tiếp đất và cáp","quote":"Trung bình 3m/máy","reference":"Chương V, mục 1.2.b, bảng IX, STT 1-3","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh trung bình 3m/máy; cáp điện đấu nối cáp đồng 2x16mm2 bọc PVC trung bình 6m/máy; cáp điều khiển 7x1.5 mm2 trung bình 6m/máy"},{"item":"Vật tư kèm theo: Ống thoát khói, ống nhựa, cọc tiếp địa","quote":"01m/máy","reference":"Chương V, mục 1.2.b, bảng IX, STT 4, 6, 7","requirement":"Ống thoát khói ra khỏi phòng máy 01m/máy; ống nhựa gân xoắn HDPE 40/30 hoặc ống nhựa Bình Minh trung bình 6m/máy; cọc tiếp địa D16-2.4m mạ đồng 1 cọc/máy"},{"item":"Vật tư kèm theo: Nhiên liệu chạy thử, nhớt máy, nước làm mát","quote":"Đầy đủ theo máy","reference":"Chương V, mục 1.2.b, bảng IX, STT 5, 8, 9","requirement":"Nhiên liệu chạy thử do nhà thầu cung cấp theo thực tế; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt: Hệ thống thoát khí nóng, khí xả","quote":"Nhà thầu cam kết cung cấp toàn bộ vật tư và","reference":"Chương V, mục 1.2.b, bảng IX, STT 10-11","requirement":"Nhà thầu cung cấp toàn bộ vật tư và nhân công dẫn gió nóng thoát ra khỏi phòng máy (làm bao gió nóng) và thi công lắp đặt theo yêu cầu của Chủ đầu tư; vật tư thiếu so với định mức thì nhà thầu bổ sung không tính thêm chi phí"},{"item":"Phạm vi lắp đặt: Giải pháp lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thựctế","reference":"Chương V, mục 1.2.b, bảng X, STT 1-2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và từ kho tới chân công trình theo điều kiện từng trạm"},{"item":"Phạm vi lắp đặt: Địa điểm lắp đặt","quote":"- Địa điểm lắp đặt: Tại các vị trí triển khai CSHT di động mới năm 2026 trên địa bàn","reference":"Chương V, mục 1.1","requirement":"Tại các vị trí triển khai CSHT di động mới năm 2026 trên địa bàn tỉnh Vĩnh Long (trạm BTS)"},{"item":"Kiểm tra, chạy thử: Trước lắp đặt","quote":"- Bốc ngẫu nhiên 5% số lượng hợp đồng để chạy thử trước khi lắp đặt.","reference":"Chương V, mục 1.3, Mục 3, khoản 3.1","requirement":"Chạy thử tải giả tại kho Bên mua; bốc ngẫu nhiên 5% số lượng hợp đồng; chạy liên tục mỗi máy 12 giờ ở 100% công suất định mức; chạy 1 máy 1 giờ ở 110% công suất; đo độ ồn 1 máy ở 07m với 75% công suất; đo điện áp, tần số, dòng điện đầu ra; đo mức tiêu hao nhiên liệu thực tế"},{"item":"Kiểm tra, chạy thử: Sau lắp đặt","quote":"- Đo kiểm các thông số điện áp, dòng điện, tần số.","reference":"Chương V, mục 1.3, Mục 3, khoản 3.2","requirement":"Kiểm tra số lượng máy khi hoàn thành lắp đặt theo tải thực tế của nhà trạm; đo kiểm điện áp, dòng điện, tần số; kiểm tra tính năng của tủ ATS"},{"item":"Tủ ATS: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục D, STT 1","requirement":"Nhà thầu đề xuất"},{"item":"Tủ ATS: Chứng nhận ISO","quote":"ISO 9001:2015 và ISO 14001:2015 (chỉ","reference":"Chương V, mục D, STT 2","requirement":"ISO 9001:2015 và ISO 14001:2015 hoặc tương đương, chỉ yêu cầu nếu nhà thầu là nhà sản xuất"},{"item":"Tủ ATS: Năm sản xuất","quote":"2025 trở về sau","reference":"Chương V, mục D, STT 3","requirement":"2025 trở về sau"},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"- Dòng điện định mức (A): ≥ 60A.","reference":"Chương V, mục D, STT 4","requirement":"Loại chuyên dụng chuyển mạch tuần tự A-B (On - On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng định mức ≥ 60A; điện áp định mức 220 VAC; điện áp cách điện định mức 300VAC; điện áp xung định mức ≥ 4 kV; 2 cực; chịu dòng ngắn mạch (1S) 5 kA; độ bền điện 5000 cycles; độ bền cơ 10000 cycles; thời gian chuyển mạch ≤ 60 msec; thời gian mở ≤ 30 msec"},{"item":"Tủ ATS: Chức năng chính","quote":"Sử dụng chức năng AMF (AutomaticMains","reference":"Chương V, mục D, STT 5","requirement":"Hai chế độ vận hành tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN-GEN; chức năng AMF; khi mất điện điều khiển máy phát đề nổ và tự động chuyển nguồn sang máy phát; khi có điện chuyển nguồn từ máy phát sang điện lưới và điều khiển tắt máy; thông số cài đặt điều chỉnh dễ dàng trên máy phát điện"},{"item":"Tủ ATS: Đèn hiển thị","quote":"Có đèn hiển thị trạng thái đang sử dụng","reference":"Chương V, mục D, STT 6","requirement":"Có đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải"},{"item":"Tủ ATS: Vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn.","reference":"Chương V, mục D, STT 7","requirement":"Sơn tĩnh điện, có khóa an toàn, chắc chắn; lắp đặt được trong nhà hoặc ngoài trời"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:40:31.987Z"}},"IB2600282153":{"u":"2026-11-02T22:37:14.822+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VÀ CHỈ DẪN KỸ THUẬT GÓI THẦU.pdf), chưa phân tích cả HSMT.","Bảng thiết bị trong tệp bị lặp thành hai cột và ngắt dòng giữa chừng, nên nhiều trích dẫn chỉ lấy được một phần câu.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải của động cơ; cũng không nêu thông tin về đầu phát (hãng, cấp cách điện, AVR) và bộ điều khiển máy phát.","Chương V không nêu số lượng máy phát điện, không nêu công suất dự phòng, số pha, loại cáp, năm sản xuất, mới 100%, CO/CQ hay tiêu chuẩn riêng cho máy phát.","Văn bản chỉ ghi thông số chính, phần chi tiết nằm ở chỉ dẫn kỹ thuật và hồ sơ thiết kế bản vẽ thi công, không có trong văn bản này.","Mục 3.10 Tủ điện TĐ.MF (ACB 4P-2500A-85kA, biến dòng 2500/5A) có công suất tương ứng máy phát nhưng văn bản không nói rõ là tủ của máy phát, nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"XL-04: Thi công cung cấp, lắp đặt máy phát điện và thiết bị Trạm biến áp","notifyNo":"IB2600282153","generatorCapacity":"1500KVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: điện áp, tần số","quote":"Máy phát điện 230/400V- 50HZ, công","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Máy phát điện 230/400V, tần số 50Hz."},{"item":"Máy phát điện: công suất","quote":"suất liên tục 1500KVA","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Công suất liên tục 1500KVA. Văn bản không nêu số lượng máy và không nêu công suất dự phòng."},{"item":"Máy phát điện: ắc quy khởi động","quote":"Bộ ắc quy khởi động, bộ xạc bù cho ắc","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Có bộ ắc quy khởi động và bộ sạc bù cho ắc quy."},{"item":"Máy phát điện: pô giảm thanh","quote":"Pô giảm thanh","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Có pô giảm thanh."},{"item":"Máy phát điện: bồn dầu","quote":"Bồn dầu đáy máy 2000 Lít","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Bồn dầu đáy máy dung tích 2000 lít."},{"item":"Máy phát điện: dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Cung cấp kèm dầu bôi trơn và nước làm mát."},{"item":"Máy phát điện: tủ bảo vệ đầu phát","quote":"3P-85KA đồng bộ theo máy","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Tủ bảo vệ đầu phát dùng ACB 2500A, 3P, 85kA, đồng bộ theo máy."},{"item":"Máy phát điện: xử lý khí thải","quote":"Bộ lọc khói đen máy phát điện ( lõi lọc","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Bộ lọc khói đen cho máy phát điện, lõi lọc DPF."},{"item":"Máy phát điện: ống dẫn khói","quote":"Ống dẫn khói D325, bảo ôn T=50mm,","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Ống dẫn khói D325, lớp bảo ôn dày 50mm, lớp inox ngoài cùng dày 0.4mm."},{"item":"Máy phát điện: giá đỡ ống khói","quote":"Gía đỡ ống khói thép L50x50x5, sơn","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Giá đỡ ống khói bằng thép L50x50x5, sơn chống gỉ, cố định vào tường bằng bulong."},{"item":"Máy phát điện: vỏ chống ồn","quote":"Vỏ chống ồn loại cách âm, loại vỏ chụp,","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Vỏ chống ồn loại cách âm, kiểu vỏ chụp, thép tấm dày 2mm, sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời. Có khối tiêu âm đầu vào và đầu ra."},{"item":"Máy phát điện: vật liệu tiêu âm của vỏ chống ồn","quote":"tỷ trọng 80kg/m3 dày 100mm, kết hợp","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Vật liệu tiêu âm bằng bông thủy tinh tỷ trọng 80kg/m3, dày 100mm, kết hợp inox 304."},{"item":"Máy phát điện: kích thước vỏ chống ồn","quote":"7200x2600x3300","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Kích thước DxWxH: 7200x2600x3300."},{"item":"Máy phát điện: độ ồn","quote":"độ ồn 65 ± 5db (A ),","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Độ ồn 65 ± 5 dB(A) tại khoảng cách 7m, đo trong điều kiện môi trường không lẫn tạp âm."},{"item":"Máy phát điện: nhiên liệu chạy thử","quote":"Nhiên liệu chạy thử, dầu diezel thông","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Nhiên liệu chạy thử là dầu diezel thông thường."},{"item":"Máy phát điện: tải giả chạy thử","quote":"Tải giả chạy thử máy, loại tải 2500A","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Tải giả chạy thử máy, loại tải thuần trở 2500A, gồm cáp nối, chi phí vận chuyển, đấu nối và vận hành tải."},{"item":"Máy phát điện: phạm vi lắp đặt","quote":"Nhân công vận chuyển, lắp đặt hoàn","reference":"Chương V, mục III.3, bảng thiết bị, STT 3","requirement":"Gồm nhân công vận chuyển, lắp đặt hoàn thiện."},{"item":"Tủ điện LV-LL (ATS): bộ điều khiển ATS","quote":"Bộ điều khiển ATS, kèm phụ kiện","reference":"Chương V, mục III.3, bảng thiết bị, mục 3.3","requirement":"Tủ có bộ điều khiển ATS kèm phụ kiện."},{"item":"Tủ điện LV-LL (ATS): ACB đầu vào","quote":"ACB 4P-2000A-85kA, tích hợp chức","reference":"Chương V, mục III.3, bảng thiết bị, mục 3.3","requirement":"ACB 4P-2000A-85kA, bảo vệ quá tải, ngắn mạch (LI), đo lường dòng điện, kèm tiếp điểm phụ báo trạng thái On/Off/Trip, loại cố định."},{"item":"Tủ điện LV-LL (ATS): thanh cái","quote":"Hệ thống thanh cái chính 3P+N 2500A","reference":"Chương V, mục III.3, bảng thiết bị, mục 3.3","requirement":"Hệ thống thanh cái chính 3P+N 2500A."},{"item":"Tủ điện LV-LL (ATS): vỏ tủ và tiêu chuẩn","quote":"kính cường lực dày 4mm. Kích thước:","reference":"Chương V, mục III.3, bảng thiết bị, mục 3.3","requirement":"Vỏ tủ có thử nghiệm mẫu toàn phần (TTA) theo IEC 61439-1/2, 61641. Vỏ 2 lớp cánh, lớp cánh ngoài bằng kính cường lực dày 4mm, kích thước H2213xW700xD847mm, Form 3b, IP43."},{"item":"Tủ điện LV-3, LV-4 (ATS): bộ điều khiển ATS và ACB","quote":"ACB 4P-1250A-85kA, tích hợp chức","reference":"Chương V, mục III.3, bảng thiết bị, mục 3.5","requirement":"ACB 4P-1250A-85kA, bảo vệ quá tải, ngắn mạch (LI), kèm bộ điều khiển ATS và phụ kiện. Vỏ tủ 2 lớp cánh, Form 3b, IP43."},{"item":"Xuất xứ, chứng từ thiết bị","quote":"có nguồn gốc xuất xứ rõ ràng, có đầy đủ hóa đơn, chứng từ hợp lệ.","reference":"Chương V, mục III.3 và III.12","requirement":"Vật tư, vật liệu đưa vào công trình phải có nguồn gốc xuất xứ rõ ràng, hóa đơn và chứng từ hợp lệ. Nhà thầu nên ghi rõ xuất xứ, thương hiệu, không ghi \"Tương đương\" vào bảng vật tư chính. Vật tư thiết bị phải có chứng chỉ của nhà sản xuất và nhà thầu."},{"item":"Bảo hành hàng hóa (thiết bị)","quote":"Các thiết bị có thời gian bảo hành","reference":"Chương V, mục III.13, bảng bảo hành, mục II","requirement":"Thiết bị có thời gian bảo hành của hãng sản xuất ≤ 12 tháng thì bảo hành tối thiểu 12 tháng. Thiết bị có thời gian bảo hành của hãng > 12 tháng thì bảo hành theo hãng sản xuất."},{"item":"Bảo hành phần xây lắp","quote":null,"reference":"Chương V, mục III.13, bảng bảo hành, mục I","requirement":"Bảo hành phần xây lắp tối thiểu 12 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:37:14.100Z"}},"IB2600304011":{"u":"2026-11-03T14:55:55.665+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT gói thầu 11-2026-Codien đăng tải.rar), chưa phân tích cả HSMT.","Phần văn bản được cung cấp chỉ gồm phần giới thiệu chung và tiến độ thực hiện, bị cắt ở mục 'Thời gian thực hiện hợp đồng'.","Văn bản không nêu thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Văn bản không nêu công suất là prime hay standby ngoài cụm 'công suất liên tục'; có 15 hệ thống: 6+3 ở Phần 1 và 3+3 ở Phần 2."],"result":{"keyInfo":{"bidName":"11-2026-Codien: Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện công suất liên tục 2.400kW","notifyNo":"IB2600304011","generatorCapacity":"2.400 kW liên tục (15 hệ thống máy phát điện)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói thầu: Công suất","quote":"phát điện công suất liên tục 2.400kW","reference":"Chương V, Mục 1, điểm 1 (Tên gói thầu)","requirement":"Hệ thống máy phát điện công suất liên tục 2.400kW"},{"item":"Toàn gói thầu: Số lượng và phạm vi cung cấp","quote":"Cung cấp, lắp đặt vật tư, thiết bị 15 hệ thống máy phát điện","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp, lắp đặt vật tư, thiết bị 15 hệ thống máy phát điện công suất liên tục 2.400kW tại Tổng trạm An Khánh, Hà Nội"},{"item":"Phần 1 - Phòng máy tầng 3, 4: Số lượng","quote":"chiller phục vụ làm mát các phòng máy tầng 3, tầng 4: 06 hệ thống máy","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp, Phần 1)","requirement":"06 hệ thống máy phát điện công suất liên tục 2.400kW cấp nguồn cho phòng máy tầng 3, tầng 4"},{"item":"Phần 1 - Phòng máy tầng 3, 4: Kiểu lắp đặt","quote":"phát điện công suất liên tục 2.400kW cho phòng máy tầng 3, 4 (loại lắp","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp, Phần 1)","requirement":"Loại lắp đặt trong nhà"},{"item":"Phần 1 - Hệ thống chiller tầng 3, 4: Số lượng và kiểu lắp đặt","quote":"đặt trong nhà) và 03 hệ thống máy phát điện công suất liên tục 2.400kW","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp, Phần 1)","requirement":"03 hệ thống máy phát điện công suất liên tục 2.400kW cho hệ thống chiller phục vụ làm mát các phòng máy tầng 3, tầng 4, loại lắp đặt trong nhà"},{"item":"Phần 2 - Phòng máy tầng 2: Số lượng và kiểu lắp đặt","quote":"liên tục 2.400kW cho phòng máy tầng 2 (loại lắp đặt trong nhà) và 03 hệ","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp, Phần 2)","requirement":"03 hệ thống máy phát điện công suất liên tục 2.400kW cho phòng máy tầng 2, loại lắp đặt trong nhà"},{"item":"Phần 2 - Hệ thống chiller tầng 2: Số lượng và kiểu lắp đặt","quote":"vụ làm mát phòng máy tầng 2 (loại lắp đặt ngoài trời).","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp, Phần 2)","requirement":"03 hệ thống máy phát điện công suất liên tục 2.400kW cho hệ thống chiller phục vụ làm mát phòng máy tầng 2, loại lắp đặt ngoài trời"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:55:55.002Z"}},"IB2600307179":{"u":"2026-11-02T22:34:01.689+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5.Chương V-YÊU CẦU KỸ THUẬT -MPĐ -2026.pdf), chưa phân tích cả HSMT.","Tệp là văn bản đọc được, bảng bị tách dòng nên một số trích dẫn chỉ là đoạn ngắn của ô; các ô nhiều dòng (khí thải, vỏ chống ồn, máy cắt ATS) tóm tắt từ nhiều dòng.","Tài liệu viện dẫn ghi QCVN 19:2009/BTNMT/B nhưng bảng yêu cầu khí thải ghi QCVN 9:2009/BTNMT; giữ nguyên như văn bản.","Dòng 'Hệ số công suất' của đầu phát hiển thị 'cos  =1' (mất ký hiệu), nên không trích dẫn; yêu cầu hệ số công suất lấy từ dòng 15 của phần I.","Mục ATS không nêu rõ thông số ATS 1 pha và 3 pha riêng; chọn 1 pha hoặc 3 pha 'theo lựa chọn trong danh sách yêu cầu'.","Mục d) Hàng hóa khi giao nhận nêu nghiệm thu tại các trạm BTS 'tỉnh Ninh Bình', trong khi địa điểm cung cấp ở phần 1 là tỉnh Hưng Yên; chưa rõ đây là lỗi văn bản.","Danh sách địa điểm và bản vẽ bệ máy được nhắc đến nhưng không có trong văn bản cung cấp."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2600307179","generatorCapacity":"80 máy 8,5 kVA dầu Diesel, 1 pha (công suất liên tục ≥ 8.5 kVA, công suất dự phòng ≥ 10.0 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Tổ máy phát điện","quote":"Máy phát điện 8,5 KVA dầu Diesel","reference":"Chương V, mục 1, bảng quy mô dự toán, dòng 1","requirement":"Máy phát điện 8,5 KVA dầu Diesel, số lượng 80 máy"},{"item":"Quy mô - Tủ ATS 3 pha","quote":"Tủ ATS 3 pha","reference":"Chương V, mục 1, bảng quy mô dự toán, dòng 2","requirement":"25 chiếc"},{"item":"Quy mô - Tủ ATS 1 pha","quote":"Tủ ATS 1 pha","reference":"Chương V, mục 1, bảng quy mô dự toán, dòng 3","requirement":"35 chiếc"},{"item":"Phạm vi lắp đặt","quote":"Các dịch vụ vận chuyển, lắp đặt, cáp nguồn; cáp điều","reference":"Chương V, mục 1, bảng quy mô dự toán, dòng 4","requirement":"Vận chuyển, lắp đặt, cáp nguồn, cáp điều khiển, ống khói kéo dài, nhiên liệu chạy thử, dầu bôi trơn, nước làm mát và vật tư phụ lắp đặt hoàn thiện cho 80 máy"},{"item":"Phạm vi lắp đặt - Bệ máy","quote":"Xây bệ đặt máy phát điện","reference":"Chương V, mục 1 (dòng 5) và mục 1.2 c)","requirement":"Xây bệ đặt máy phát điện, 38 cái; làm theo kích thước bản vẽ thiết kế của chủ đầu tư, nếu địa hình trũng thấp thì xây cao hơn bản vẽ để chống ngập úng; vật tư, vật liệu tốt theo yêu cầu của chủ đầu tư"},{"item":"Phạm vi lắp đặt - Shelter","quote":"1,160m x cao 1,790m","reference":"Chương V, mục 1, bảng quy mô dự toán, dòng 6","requirement":"Shelter phòng đặt máy phát điện, 38 cái, kích thước ngoài dài 2,340m x rộng 1,160m x cao 1,790m"},{"item":"Chung - Tình trạng, năm sản xuất","quote":"dụng, máy phát điện mới 100% chưa qua sử","reference":"Chương V, mục 1.1","requirement":"Máy phát điện mới 100%, chưa qua sử dụng; tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ tháng 1 năm 2026 trở về sau"},{"item":"Máy 8,5 kVA: Năm sản xuất","quote":"Năm 2026","reference":"Chương V, mục 1.2 a), phần I, dòng 2","requirement":"Năm 2026"},{"item":"Máy 8,5 kVA: Xuất xứ","quote":"nhóm các nước EU; G7 hoặc Việt Nam","reference":"Chương V, mục 1.2 a), phần I, dòng 3","requirement":"Hàng hóa có thương hiệu xuất xứ thuộc nhóm các nước EU; G7 hoặc Việt Nam"},{"item":"Máy 8,5 kVA: Khí thải","quote":"chất vô cơ (QCVN 9:2009/BTNMT)","reference":"Chương V, mục 1.2 a), phần I, dòng 4","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Máy 8,5 kVA: Điều kiện hoạt động","quote":"môi trường từ 0 đến 50oC và độ ẩm môi","reference":"Chương V, mục 1.2 a), phần I, dòng 5","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%"},{"item":"Máy 8,5 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 1.2 a), phần I, dòng 9","requirement":"Chạy dầu Diesel, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR tự động điều chỉnh điện áp; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 8,5 kVA: Công suất liên tục (100% tải)","quote":"≥ 8.5 kVA","reference":"Chương V, mục 1.2 a), phần I, dòng 10","requirement":"≥ 8.5 kVA"},{"item":"Máy 8,5 kVA: Công suất dự phòng","quote":"≥ 10.0 kVA","reference":"Chương V, mục 1.2 a), phần I, dòng 11","requirement":"≥ 10.0 kVA"},{"item":"Máy 8,5 kVA: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2 a), phần I, dòng 12-13","requirement":"220-230V, ±1,5%, xoay chiều; dao động điện áp từ không tải đến 100% tải ≤ ±1,5%"},{"item":"Máy 8,5 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2 a), phần I, dòng 14","requirement":"1 pha, 2 dây"},{"item":"Máy 8,5 kVA: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, mục 1.2 a), phần I, dòng 15","requirement":"Cos ϕ = 1"},{"item":"Máy 8,5 kVA: Tần số","quote":"50 Hz, ±1,5%","reference":"Chương V, mục 1.2 a), phần I, dòng 16-17","requirement":"50 Hz, ±1,5%; dao động tần số từ không tải đến 100% tải ≤ ±1,5%"},{"item":"Máy 8,5 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục 1.2 a), phần I, dòng 18","requirement":"Dầu Diesel thông dụng trên thị trường"},{"item":"Máy 8,5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±1,5%","reference":"Chương V, mục 1.2 a), phần I, dòng 19","requirement":"1.500 vòng/phút ±1,5%"},{"item":"Máy 8,5 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí","reference":"Chương V, mục 1.2 a), phần I, dòng 20","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy 8,5 kVA: Truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2 a), phần I, dòng 21-22","requirement":"Động cơ và đầu phát nối trực tiếp bằng khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao"},{"item":"Máy 8,5 kVA: Bộ nạp ắc quy","quote":"Bộ nạp bình ắc quy","reference":"Chương V, mục 1.2 a), phần I, dòng 23","requirement":"Có bộ nạp bình ắc quy từ điện lưới kèm theo máy"},{"item":"Máy 8,5 kVA: Aptomat ngõ ra","quote":"Mitsubishi, Schneider, Clipsal, Chint,","reference":"Chương V, mục 1.2 a), phần I, dòng 24","requirement":"CB có chất lượng tương đương sản phẩm các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy"},{"item":"Máy 8,5 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 1.2 a), phần I, dòng 25","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Máy 8,5 kVA: Chạy liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2 a), phần I, dòng 26-27","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục ≥ 12 giờ"},{"item":"Máy 8,5 kVA: Quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời","reference":"Chương V, mục 1.2 a), phần I, dòng 28","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 8,5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,2 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2 a), phần I, dòng 29","requirement":"≤ 3,2 lít/giờ tại 75% tải định mức; ≤ 3,5 lít/giờ tại 100% tải định mức"},{"item":"Máy 8,5 kVA: Độ ồn","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy","reference":"Chương V, mục 1.2 a), phần I, dòng 30","requirement":"≤ 72 dB khi đã đóng vỏ cách âm (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Máy 8,5 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2 a), phần I, dòng 31","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 8,5 kVA: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2 a), phần I, dòng 32-33","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp có khóa; dung tích ≥ 65 lít"},{"item":"Máy 8,5 kVA: Vỏ chống ồn","quote":"IP23 hoặc tốt hơn","reference":"Chương V, mục 1.2 a), phần I, dòng 34","requirement":"Vỏ giảm ồn sơn tĩnh điện, đặt ngoài trời, có khóa; ống pô giảm thanh bên trong vỏ; vật liệu chống ồn là mút giảm âm cách nhiệt, cách âm; cấp bảo vệ vỏ IP23 hoặc tốt hơn; có ống dẫn dầu thải ra ngoài vỏ"},{"item":"Máy 8,5 kVA: Khung bệ máy, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2 a), phần I, dòng 35-36","requirement":"Khung chắc chắn, chịu lực, có đế cao su giảm chấn, gấp và hàn bằng thép tấm, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 8,5 kVA: Kích thước máy","quote":"kích thước ≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ","reference":"Chương V, mục 1.2 a), phần I, dòng 37","requirement":"Kích thước (Dài x Rộng x Cao) ≤ 1425 x 725 x 950 mm, cung cấp bản vẽ chi tiết thể hiện kích thước máy"},{"item":"Máy 8,5 kVA: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 600 KG","reference":"Chương V, mục 1.2 a), phần I, dòng 38","requirement":"≤ 600 KG"},{"item":"Máy 8,5 kVA: Nối đất","quote":null,"reference":"Chương V, mục 1.2 a), phần I, dòng 39","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất"},{"item":"Máy 8,5 kVA: Tài liệu, catalogue, chứng chỉ nhà máy","quote":"Chứng nhận ISO 45001:2018 của nhà máy","reference":"Chương V, mục 1.2 a), phần I, dòng 41-47","requirement":"Catalogue tổ máy, động cơ, đầu phát có bản gốc của hãng và bản dịch tiếng Việt nếu là tiếng nước ngoài; chứng nhận ISO 9001, ISO 14001, ISO 45001:2018 của nhà máy sản xuất còn hạn đến thời điểm đóng thầu; CE còn thời hạn đối với hàng hóa có thương hiệu xuất xứ và sản xuất tại Việt Nam; có bản vẽ 2D, 3D và sơ đồ lắp ráp, sơ đồ kết nối hệ thống điều khiển"},{"item":"Máy 8,5 kVA: Bảng thông số đặc trưng","quote":"+ Công suất ra danh định.","reference":"Chương V, mục 1.2 a), phần I, dòng 7","requirement":"Bảng thông số bền, gắn chắc trên vỏ máy (hoặc in trực tiếp), tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Máy 8,5 kVA: Động cơ - Hãng, xuất xứ, năm sản xuất","quote":"nhóm các nước EU; G7","reference":"Chương V, mục 1.2 a), phần II, dòng 1-3","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất; xuất xứ thuộc nhóm các nước EU, G7; năm sản xuất 2026"},{"item":"Máy 8,5 kVA: Động cơ - Loại","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2 a), phần II, dòng 4, 14, 15","requirement":"Diesel 4 kỳ, làm mát bằng nước; nhiên liệu Diesel; hệ thống nạp khí tự nhiên"},{"item":"Máy 8,5 kVA: Động cơ - Tốc độ định mức","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 1.2 a), phần II, dòng 5","requirement":"1.500 vòng/phút ±5%"},{"item":"Máy 8,5 kVA: Động cơ - Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2 a), phần II, dòng 6","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Máy 8,5 kVA: Động cơ - Dung tích xilanh, đường kính, hành trình","quote":"≥ 1.8 lít","reference":"Chương V, mục 1.2 a), phần II, dòng 7-9","requirement":"Tổng dung tích ≥ 1.8 lít; đường kính xilanh ≥ 87 mm; hành trình xilanh ≥ 90 mm"},{"item":"Máy 8,5 kVA: Động cơ - Công suất PRP","quote":"≥ 13.0 kW","reference":"Chương V, mục 1.2 a), phần II, dòng 10","requirement":"Công suất định mức (PRP) đầu ra Net ≥ 13.0 kW tại 1500 vòng/phút"},{"item":"Máy 8,5 kVA: Động cơ - Công suất ESP","quote":"≥ 15.0 kW","reference":"Chương V, mục 1.2 a), phần II, dòng 11","requirement":"Công suất dự phòng (ESP) đầu ra Net ≥ 15.0 kW tại 1500 vòng/phút"},{"item":"Máy 8,5 kVA: Động cơ - Tỉ số nén, điều tốc","quote":"≥ 19:1","reference":"Chương V, mục 1.2 a), phần II, dòng 12-13","requirement":"Tỉ số nén ≥ 19:1; kiểu điều tốc cơ khí hoặc điện tử"},{"item":"Máy 8,5 kVA: Động cơ - Bôi trơn, lọc, cảm biến","quote":"≤ 11.5 lít","reference":"Chương V, mục 1.2 a), phần II, dòng 16-19","requirement":"Có bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn (gồm lọc dầu) ≤ 11.5 lít; có lọc gió, lọc nhiên liệu, lọc nhớt; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy 8,5 kVA: Động cơ - Khởi động, ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2 a), phần II, dòng 20-23","requirement":"Motor khởi động điện 12VDC, công suất mô tơ ≥ 1,4 kW; ắc quy khởi động ≥ 45Ah loại kín khí; công suất máy phát sạc ắc quy ≥ 25 A"},{"item":"Máy 8,5 kVA: Động cơ - Làm mát","quote":"≤ 9.5 lít","reference":"Chương V, mục 1.2 a), phần II, dòng 24-25","requirement":"Làm mát bằng nước có pha dung dịch chống đông, kết hợp quạt gió đầu trục, có bình nước phụ; dung tích nước làm mát (gồm két nước và đường ống) ≤ 9.5 lít"},{"item":"Máy 8,5 kVA: Đầu phát - Hãng, xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2 a), phần III, dòng 1-3","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất; xuất xứ thuộc nhóm các nước EU, G7; năm sản xuất 2026"},{"item":"Máy 8,5 kVA: Đầu phát - Điện áp, pha, tần số","quote":"220-230 VAC","reference":"Chương V, mục 1.2 a), phần III, dòng 5-9","requirement":"Điện áp ra 220-230 VAC; 1 pha 2 dây; 50 Hz; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%"},{"item":"Máy 8,5 kVA: Đầu phát - Công suất","quote":"≥ 10.0 KVA","reference":"Chương V, mục 1.2 a), phần III, dòng 10-11","requirement":"Công suất liên tục tại 40oC, Class H ≥ 10.0 KVA; công suất dự phòng tại 40oC, Class H ≥ 110% công suất liên tục"},{"item":"Máy 8,5 kVA: Đầu phát - Quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2 a), phần III, dòng 12-13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; khả năng quá tốc độ ≥ 2250 vòng"},{"item":"Máy 8,5 kVA: Đầu phát - Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2 a), phần III, dòng 14-15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Máy 8,5 kVA: Đầu phát - Cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2 a), phần III, dòng 16-17","requirement":"Tối thiểu cấp H; cấp bảo vệ đầu phát ≥ IP23"},{"item":"Máy 8,5 kVA: Đầu phát - Hiệu suất, kết cấu, làm mát","quote":"≥ 88.6%","reference":"Chương V, mục 1.2 a), phần III, dòng 18-20","requirement":"Hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 88.6%; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 8,5 kVA: Bộ điều khiển - Loại, màn hình","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2 a), phần IV, dòng 7-8, 11","requirement":"Bảng điều khiển kỹ thuật số; màn hình hiển thị ≥ 128 x 64 LCD; cấp bảo vệ ≥ IP65"},{"item":"Máy 8,5 kVA: Bộ điều khiển - Nhiệt độ, nguồn cấp","quote":"8-35V","reference":"Chương V, mục 1.2 a), phần IV, dòng 9-10","requirement":"Nhiệt độ hoạt động từ -25oC đến 70oC; điện áp cấp nguồn sử dụng liên tục 8-35V"},{"item":"Máy 8,5 kVA: Bộ điều khiển - Vận hành, chức năng","quote":"Nút dừng khẩn cấp Có","reference":"Chương V, mục 1.2 a), phần IV, dòng 1-6","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; có nút dừng khẩn cấp, đèn báo máy phát, phím Stop/Start/Auto/Manual/C/O/Set"},{"item":"Máy 8,5 kVA: Bộ điều khiển - Đo lường, bảo vệ","quote":"-Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2 a), phần IV, dòng 12-15","requirement":"Hiển thị LCD các thông số máy phát (điện áp, tần số, dòng điện, công suất kW/kVA/kVAr/kWh, % tải, tốc độ, số giờ vận hành, nhiệt độ nước, áp suất dầu, mức nhiên liệu...) và thông số điện lưới khi kết nối ATS; bảo vệ dừng máy và cảnh báo (điện áp/tần số cao-thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, lỗi sạc ắc quy...)"},{"item":"Máy 8,5 kVA: Bộ điều khiển - Giao diện, truyền thông","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 1.2 a), phần IV, dòng 16-21","requirement":"Có giao diện kết nối ATS; chuẩn Modbus RTU, cổng RS485; kết nối máy tính qua cổng USB; giám sát từ xa qua Internet bằng máy tính và smartphone; phần mềm điều khiển tải miễn phí từ website nhà sản xuất"},{"item":"Máy 8,5 kVA: Đầu ra - Cực đấu, bảo vệ","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2 a), phần V, dòng 1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Máy 8,5 kVA: Bộ nạp ắc quy từ điện lưới - Điện áp, tần số vào","quote":"100 ~ 277 VAC","reference":"Chương V, mục 1.2 a), phần VI, dòng 1-2","requirement":"Dải điện áp đầu vào danh định 100 ~ 277 VAC; tần số AC 50/60Hz"},{"item":"Máy 8,5 kVA: Bộ nạp ắc quy từ điện lưới - Đầu ra","quote":"≥ 6A tại 12VDC","reference":"Chương V, mục 1.2 a), phần VI, dòng 3-7","requirement":"Dòng điện đầu ra ≥ 6A tại 12VDC; điện áp đầu ra (không tải/mức thấp nhất) ≥ 13.8VDC / 8.6VCD; công suất đầu ra tối đa ≥ 82W; hiệu suất cao nhất ≥ 90%; sạc hai giai đoạn"},{"item":"Máy 8,5 kVA: Bộ nạp ắc quy từ điện lưới - Môi trường, bảo vệ","quote":"-30 ºC đến +55 ºC","reference":"Chương V, mục 1.2 a), phần VI, dòng 8-12","requirement":"Nhiệt độ hoạt động -30 ºC đến +55 ºC; lưu trữ -40 ºC đến +85 ºC; độ ẩm 20%RH～93%RH (không ngưng tụ); bảo vệ ngắn mạch, ngược cực; đèn LED báo nguồn và trạng thái sạc"},{"item":"Máy 8,5 kVA: Vật tư - Dây tiếp đất","quote":"Trung bình 8 m/máy","reference":"Chương V, mục 1.2 a), phần VII, dòng 1","requirement":"Dây tiếp đất cho máy phát điện (cáp đồng 16mm2 bọc PVC vàng sọc xanh), trung bình 8 m/máy"},{"item":"Máy 8,5 kVA: Vật tư - Cáp điện đấu nối","quote":"Trung bình 8 m/máy","reference":"Chương V, mục 1.2 a), phần VII, dòng 2","requirement":"Loại 1 pha: cáp đồng 2x10 mm2 bọc PVC hoặc loại 3 pha: cáp đồng 3x10 +1x6mm2 bọc PVC, trung bình 8 m/máy"},{"item":"Máy 8,5 kVA: Vật tư - Cáp điều khiển ATS, ống HDPE","quote":"Ống nhựa gân xoắn","reference":"Chương V, mục 1.2 a), phần VII, dòng 3-4","requirement":"Cáp điều khiển ATS 7x1.5mm và ống nhựa gân xoắn HDPE 40/30, mỗi loại trung bình 8 m/máy"},{"item":"Máy 8,5 kVA: Vật tư - Ống thoát khói, nhiên liệu, nhớt, nước giải nhiệt","quote":"10 lít/máy","reference":"Chương V, mục 1.2 a), phần VII, dòng 5-8","requirement":"Ống thoát khói ra khỏi phòng máy 01 m/máy; nhiên liệu chạy thử 10 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy 8,5 kVA: Bảo hành, phụ tùng","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm","reference":"Chương V, mục 1.2 a), phần VIII; mục 1 (Thời gian bảo hành sản phẩm)","requirement":"Bảo hành ≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Tủ ATS: Cấu trúc thiết bị","quote":"+ Module kết nối mạng: Kết nối qua Sim","reference":"Chương V, mục 1.2 b), phần II, dòng 1","requirement":"Cấu trúc module thay thế, sửa chữa độc lập: module giám sát và điều khiển nguồn điện và máy phát điện; module đấu nối, phối nguồn, chấp hành điều khiển; module kết nối mạng qua Sim data 4G hoặc Ethernet"},{"item":"Tủ ATS: Bộ điều khiển - Đo nguồn AC","quote":"+ Dải dòng điện: 0 ~ 100A.","reference":"Chương V, mục 1.2 b), phần II, dòng 2","requirement":"1 pha hoặc 3 pha theo danh sách yêu cầu; dải dòng điện 0 ~ 100A; dải điện áp 0 ~ 380 VAC; dải tần số 0 ~ 100 Hz; đo công suất tiêu thụ kWh cho nguồn lưới, trạm, máy phát"},{"item":"Tủ ATS: Bộ điều khiển - Đo DC, nguồn trạm, màn hình","quote":"mầu LCD, cảm ứng; Kích thước ≥ 4 inch.","reference":"Chương V, mục 1.2 b), phần II, dòng 2","requirement":"Đo điện áp nguồn DC trạm 0 ~ 70VDC; đo điện áp ắc quy máy phát 0 ~ 36VDC; nguồn trạm 1 pha 3 dây hoặc 3 pha 4 dây, dòng tải trạm max 100A, điện áp AC 160VAC - 280VAC (pha-trung tính); màn hình màu LCD cảm ứng ≥ 4 inch"},{"item":"Tủ ATS: Module đấu nối - Máy cắt phối nguồn","quote":"+ Dòng điện In: Max 100A/mỗi pha;","reference":"Chương V, mục 1.2 b), phần II, dòng 3","requirement":"Máy cắt phối nguồn 3 pha 4 dây, 3 vị trí (Nguồn Lưới/Nguồn Máy phát điện/Ngắt các nguồn); Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In max 100A/mỗi pha; 4 cực; điều khiển điện và điều khiển cơ"},{"item":"Tủ ATS: Module đấu nối - Sạc ắc quy, chống sét","quote":"40kA mỗi pha","reference":"Chương V, mục 1.2 b), phần II, dòng 3","requirement":"Sạc ắc quy máy phát 3 chế độ, công suất 6A (max), nguồn cấp 220VAC, nguồn sạc 12VDC/24VDC, bảo vệ quá tải, ngắn mạch, ngược cực; chống sét nguồn lưới và tải trạm 1 pha hoặc 3 pha, dòng thoát sét tối đa 40kA mỗi pha; thiết bị chống sét và cầu chì thiết kế riêng, thay thế độc lập"},{"item":"Tủ ATS: Module kết nối truyền thông","quote":"01 cổng RS485","reference":"Chương V, mục 1.2 b), phần II, dòng 4","requirement":"Kết nối Sim data 4G hoặc Ethernet trực tiếp với phần mềm trung tâm; 01 cổng RS485 kết nối thiết bị giám sát và điều khiển trung tâm tại trạm"},{"item":"Tủ ATS: Tương thích máy phát điện","quote":"01 cổng RS485.","reference":"Chương V, mục 1.2 b), phần II, dòng 5","requirement":"Tương thích điều khiển, giám sát máy phát có bộ điều khiển tự động qua remote start (loại có màn hình) và bộ điều khiển không tự động (loại chìa khóa vặn) mà không cần thay bộ điều khiển; các chân điều khiển Remote start, Fuel, Heat, Crank, OFF; 01 cổng RS485"},{"item":"Tủ ATS: Điều kiện lắp đặt","quote":"Tới 40m, không áp dụng cho điều kiện ngoài trời.","reference":"Chương V, mục 1.2 b), phần II, dòng 6","requirement":"Lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm; cho phép kết nối với tủ nguồn trạm bằng cáp đồng tới 40m, không áp dụng cho điều kiện ngoài trời"},{"item":"Tủ ATS: Nguồn cấp bộ điều khiển, môi trường","quote":"- Nhiệt độ: 0oC ~ 75oC","reference":"Chương V, mục 1.2 b), phần II, dòng 7-8","requirement":"Nguồn cấp 12VDC, 24VDC, 48VDC; nhiệt độ hoạt động 0oC ~ 75oC; độ ẩm 0%RH ~ 80%RH"},{"item":"Tủ ATS: Chức năng điều khiển, giám sát","quote":"khai báo quản lý và lưu trữ dữ liệu lên tới","reference":"Chương V, mục 1.2 b), phần I, III, IV","requirement":"Chế độ tự động, nhân công tại chỗ, từ xa; tự động chạy bảo dưỡng máy phát định kỳ; test máy phát có tải/không tải; phóng test ắc quy trạm; giám sát AC, DC, máy phát điện; cảnh báo; cấu hình ngưỡng; báo cáo kết xuất Excel; phần mềm trung tâm dạng web, quản lý tới 2.000 trạm, cài trên Server của VNPT tỉnh"},{"item":"Tủ ATS: Bảo hành, phụ tùng","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm","reference":"Chương V, mục 1.2 b), phần V","requirement":"Bảo hành ≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; cam kết hỗ trợ phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Shelter phòng máy: Kích thước, vật liệu","quote":"2.220x1.020x1.700 (mm) đảm bảo lắp vừa","reference":"Chương V, mục 1.2 d), dòng 1-2","requirement":"Kích thước bao ngoài (Dài x Rộng x Cao) 2.340x1.160x1.790 (mm), tấm PU 3 lớp, thép mạ kẽm nhúng nóng; kích thước hữu dụng 2.220x1.020x1.700 (mm); đảm bảo lắp vừa bệ máy phát đã xây sẵn"},{"item":"Shelter phòng máy: Cách âm, cửa, chớp, quạt","quote":"Lắp sẵn 01 quạt lưu lượng gió ≥ 300 m3/h","reference":"Chương V, mục 1.2 d), dòng 3-8","requirement":"Tấm cách âm xốp PU dày ≥50 mm; cánh cửa ba lớp dày ≥50 (+_3%); cửa trước và sau 2x (1488x930x50), cánh đôi; cửa chớp 2 bên hông 1558x1030x45, khe gió 100mm; lỗ chờ Ø90 để lắp ống khí thải; lắp sẵn 01 quạt hút gió lưu lượng ≥ 300 m3/h"},{"item":"Shelter phòng máy: Môi trường, độ bền, khóa, bảo hành","quote":"Độ bền sử dụng tối thiểu 20 năm","reference":"Chương V, mục 1.2 d), dòng 9-17","requirement":"Chịu nhiệt độ -100C đến 600C, độ ẩm 5% đến 98%; kết cấu mạ kẽm nhúng nóng chống rỉ; độ bền sử dụng tối thiểu 20 năm; ISO 9001:2015, ISO14001:2015 hoặc tương đương; khóa số loại 4 số; bảo hành ≥ 36 tháng kể từ ngày bàn giao, nghiệm thu"},{"item":"Chung - CO, CQ, chứng chỉ","quote":"Giấy chứng nhận xuất xứ-CO và","reference":"Chương V, mục 1.1","requirement":"Hàng hóa xuất xứ Việt Nam: ISO 9001:2015, ISO 14001:2015, ISO45001:2018, CE, cam kết giấy chứng nhận xuất xưởng, CO và CQ (đối với động cơ, đầu phát, bảng điều khiển) khi giao hàng; hàng xuất xứ nhóm G7: ISO 9001:2015, ISO 14001:2015, ISO45001:2018, cam kết cung cấp CO và CQ (đối với tổ máy và bảng điều khiển) khi giao hàng"},{"item":"Chung - Tiêu chuẩn viện dẫn","quote":"- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1, Tài liệu viện dẫn, tham chiếu","requirement":"QCVN 19:2009/BTNMT/B (khí thải công nghiệp); TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong); TCVN 7916-1:2008 (acquy khởi động chì-axit); TCVN 6627-9: 2011 (IEC 60034-9: 2007) (giới hạn mức ồn)"},{"item":"Chung - Thử nghiệm khi giao nhận","quote":null,"reference":"Chương V, mục 1.3 c), d)","requirement":"Thử nghiệm thiết bị máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục; nhà thầu cung cấp hàng mẫu (máy phát điện và tủ ATS) mỗi loại 01 cái trong vòng 05 ngày khi chủ đầu tư có văn bản yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:34:00.893Z"}},"IB2600308125":{"u":"2026-11-02T22:40:15.677+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản PDF trích xuất bị lẫn cột nên một số ô bảng (thương hiệu, xuất xứ) được ghép từ nhiều dòng.","Không thấy nêu: mức ồn (dB), kích thước/loại cáp, hãng/model cụ thể của động cơ, đầu phát, bộ điều khiển.","Có chênh lệch nhỏ giữa bảng chứng minh và bảng thông số: STB ghi 385kVA/308kW (không có ≥) ở bảng chung; kích từ ghi 'tự kích từ' ở bảng chứng minh và 'kích từ tự động' ở bảng thông số."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 350kVA và tủ ATS 630A (chuyển nguồn tự động)","notifyNo":"IB2600308125","generatorCapacity":"350 kVA liên tục (PRP) / 280 kW; dự phòng (STB) 385 kVA / 308 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 350 kVA: Số lượng, năm sản xuất, tình trạng","quote":"Hàng hóa mới 100%, chưa qua sử dụng được sản xuất trong năm 2026; có đầy đủ Model, tên nhà sản xuất, năm sản xuất.","reference":"Chương V, mục 1.3.1","requirement":"Máy phát điện 350kVA và Tủ ATS 630A; năm sản xuất 2026; mới 100%, chưa qua sử dụng; có đầy đủ model, tên nhà sản xuất, năm sản xuất"},{"item":"Tổ máy 350 kVA: Thương hiệu và xuất xứ","quote":"Thương hiệu & Xuất xứ: EU/G7/Việt Nam","reference":"Chương V, mục 1.2 b), A.2","requirement":"Thương hiệu & xuất xứ: EU/G7/Việt Nam"},{"item":"Tổ máy 350 kVA: Kiểu loại","quote":"Kiểu loại: Tổ máy phát điện đồng bộ, trong đó 2 trong 3 bộ phận động cơ, đầu phát, bộ điều khiển đồng bộ cùng một hãng sản xuất.","reference":"Chương V, mục 1.2 b), A.2","requirement":"Tổ máy phát điện đồng bộ, trong đó 2 trong 3 bộ phận động cơ, đầu phát, bộ điều khiển đồng bộ cùng một hãng sản xuất"},{"item":"Tổ máy 350 kVA: Tiêu chuẩn chất lượng","quote":"Tiêu chuẩn chất lượng: TCVN9729-1/ISO8528-1, TCVN9729-13/ISO8528-13.","reference":"Chương V, mục 1.2 b), A.2","requirement":"TCVN9729-1/ISO8528-1, TCVN9729-13/ISO8528-13"},{"item":"Tổ máy 350 kVA: Công suất liên tục (PRP)","quote":"Công suất liên tục (PRP): ≥ 350 kVA/280 kW","reference":"Chương V, mục 1.2 b), A.2","requirement":"≥ 350 kVA/280 kW"},{"item":"Tổ máy 350 kVA: Công suất dự phòng (STB)","quote":"Công suất dự phòng (STB): ≥ 385kVA/308kW","reference":"Chương V, mục 1.2 b), A.2","requirement":"≥ 385kVA/308kW (bảng yêu cầu chung ghi 385kVA/308kW, không có dấu ≥)"},{"item":"Tổ máy 350 kVA: Điện áp / tần số","quote":"Điện áp / Tần số: 400/230 VAC, 3 pha, 4 dây, 50 Hz","reference":"Chương V, mục 1.2 b), A.2","requirement":"400/230 VAC, 3 pha, 4 dây, 50 Hz"},{"item":"Tổ máy 350 kVA: Hệ số công suất","quote":"Hệ số công suất: ≥ 0,8","reference":"Chương V, mục 1.2 b), A.2","requirement":"≥ 0,8"},{"item":"Tổ máy 350 kVA: Nhiên liệu","quote":"Nhiên liệu: Diesel","reference":"Chương V, mục 1.2 b), A.2","requirement":"Diesel"},{"item":"Tổ máy 350 kVA: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu gắn liền khung đế: ≥ 500 lít","reference":"Chương V, mục 1.2 b), A.2","requirement":"Dung tích bình nhiên liệu gắn liền khung đế ≥ 500 lít"},{"item":"Tổ máy 350 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn theo tiêu chuẩn nhà sản xuất","reference":"Chương V, mục 1.2 b), A.2","requirement":"Vỏ chống ồn theo tiêu chuẩn nhà sản xuất (không nêu mức ồn cụ thể)"},{"item":"Tổ máy 350 kVA: Phụ kiện kèm máy","quote":"Phụ kiện kèm máy: Tủ ATS 630A, 3 pha, 4 cực; đồng bộ cùng nhà sản xuất máy phát điện","reference":"Chương V, mục 1.2 b), A.2","requirement":"Tủ ATS 630A, 3 pha, 4 cực; đồng bộ cùng nhà sản xuất máy phát điện"},{"item":"Tổ máy 350 kVA: Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn QLCL: ISO 9001:2015 còn hiệu lực.","reference":"Chương V, mục 1.2 b), A.3","requirement":"ISO 9001:2015 còn hiệu lực"},{"item":"Tổ máy 350 kVA: Phụ kiện lắp đặt theo máy","quote":"Ắc-quy, cọc bình\n- Pô giảm thanh\n- Bộ đồ nghề tiêu chuẩn","reference":"Chương V, mục 1.2 b), A.4","requirement":"Ắc-quy, cọc bình; pô giảm thanh; bộ đồ nghề tiêu chuẩn"},{"item":"Tổ máy 350 kVA: Động cơ - loại","quote":"Loại động cơ Diesel, 4 kỳ, ≥ 6 xi-lanh, phun nhiên liệu điện tử, làm mát bằng két nước kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2 b), B.1","requirement":"Diesel, 4 kỳ, ≥ 6 xi-lanh, phun nhiên liệu điện tử, làm mát bằng két nước kết hợp quạt gió đầu trục"},{"item":"Tổ máy 350 kVA: Động cơ - thương hiệu và xuất xứ","quote":"Các nước G7","reference":"Chương V, mục 1.2 a), bảng A.1–A.2","requirement":"Thương hiệu động cơ thuộc các nước G7; xuất xứ do nhà thầu đề xuất; cung cấp C/O, C/Q, tờ khai kèm theo hàng hóa"},{"item":"Tổ máy 350 kVA: Động cơ - tổng dung tích xy lanh","quote":"Tổng dung tích xy lanh: ≥ 13 Lít","reference":"Chương V, mục 1.2 b), B.2","requirement":"≥ 13 Lít"},{"item":"Tổ máy 350 kVA: Động cơ - công suất","quote":"Công suất động cơ: Công suất định mức (PRP): ≥ 350 kWm;\nCông suất dự phòng (STB): ≥ 385 kWm","reference":"Chương V, mục 1.2 b), B.3","requirement":"Định mức (PRP) ≥ 350 kWm; dự phòng (STB) ≥ 385 kWm"},{"item":"Tổ máy 350 kVA: Động cơ - tốc độ định mức","quote":"Tốc độ định mức: 1.500 rpm","reference":"Chương V, mục 1.2 b), B.4","requirement":"1.500 rpm"},{"item":"Tổ máy 350 kVA: Động cơ - mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu tại 100% tải: ≤ 85 lít/giờ","reference":"Chương V, mục 1.2 b), B.5","requirement":"≤ 85 lít/giờ tại 100% tải"},{"item":"Tổ máy 350 kVA: Động cơ - kiểu nạp khí","quote":"Kiểu nạp khí: Tăng áp khí nạp","reference":"Chương V, mục 1.2 b), B.6","requirement":"Tăng áp khí nạp"},{"item":"Tổ máy 350 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: EU Stage II / EPA Tier 2 hoặc tương đương","reference":"Chương V, mục 1.2 b), B.7","requirement":"EU Stage II / EPA Tier 2 hoặc tương đương"},{"item":"Tổ máy 350 kVA: Đầu phát - thương hiệu và xuất xứ","quote":"Các nước G7","reference":"Chương V, mục 1.2 a), bảng B.1–B.2","requirement":"Thương hiệu đầu phát thuộc các nước G7; xuất xứ do nhà thầu đề xuất; cung cấp C/O, C/Q, tờ khai kèm theo hàng hóa"},{"item":"Tổ máy 350 kVA: Đầu phát - tiêu chuẩn chất lượng","quote":"TCVN 9729-3 / ISO 8528-3","reference":"Chương V, mục 1.2 b), C.1","requirement":"TCVN 9729-3 / ISO 8528-3; có giấy chứng nhận của cơ quan độc lập, nộp kèm HSDT"},{"item":"Tổ máy 350 kVA: Đầu phát - kiểu kích từ","quote":"Kiểu kích từ: Không chổi than, kích từ tự động, tự điều chỉnh điện áp điện tử (AVR).","reference":"Chương V, mục 1.2 b), C.2","requirement":"Không chổi than, kích từ tự động, tự điều chỉnh điện áp điện tử (AVR) (bảng chứng minh ghi \"tự kích từ\")"},{"item":"Tổ máy 350 kVA: Đầu phát - điện áp, tần số","quote":"Điện áp, Tần số: 400/230 VAC, 3 pha, 4 dây, 50 Hz, P.F 0.8","reference":"Chương V, mục 1.2 b), C.3","requirement":"400/230 VAC, 3 pha, 4 dây, 50 Hz, P.F 0.8"},{"item":"Tổ máy 350 kVA: Đầu phát - công suất","quote":"Công suất: Công suất định mức (PRP): ≥ 360 kVA; Công suất\ndự phòng (STB): ≥ 400 kVA","reference":"Chương V, mục 1.2 b), C.4","requirement":"Định mức (PRP) ≥ 360 kVA; dự phòng (STB) ≥ 400 kVA"},{"item":"Tổ máy 350 kVA: Đầu phát - độ ổn định điện áp","quote":"Độ ổn định điện áp: ≤ ±1% khi tải thay đổi từ không tải đến đầy\ntải","reference":"Chương V, mục 1.2 b), C.5","requirement":"≤ ±1% khi tải thay đổi từ không tải đến đầy tải"},{"item":"Tổ máy 350 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1.2 b), C.6","requirement":"Cấp H"},{"item":"Tổ máy 350 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP 23 trở lên","reference":"Chương V, mục 1.2 b), C.7","requirement":"IP 23 trở lên"},{"item":"Tổ máy 350 kVA: Đầu phát - khả năng chịu quá tải ngắn hạn","quote":"Khả năng chịu quá tải ngắn hạn: 110% trong 1 giờ mỗi 12 giờ hoạt động","reference":"Chương V, mục 1.2 b), C.8","requirement":"110% trong 1 giờ mỗi 12 giờ hoạt động"},{"item":"Tổ máy 350 kVA: Bộ điều khiển - thương hiệu và xuất xứ","quote":"Các nước G7","reference":"Chương V, mục 1.2 a), bảng C.1–C.2","requirement":"Thương hiệu bộ điều khiển thuộc các nước G7; xuất xứ do nhà thầu đề xuất; cung cấp C/O, C/Q, tờ khai kèm theo hàng hóa"},{"item":"Tổ máy 350 kVA: Bộ điều khiển - chức năng tự động","quote":"Tự động khởi động / tắt máy khi mất/có điện lưới","reference":"Chương V, mục 1.2 b), D","requirement":"Tự động khởi động / tắt máy khi mất/có điện lưới"},{"item":"Tổ máy 350 kVA: Bộ điều khiển - hiển thị","quote":"Hiển thị thông số: điện áp, dòng điện, tần số, công suất, giờ chạy,\nmức nhiên liệu","reference":"Chương V, mục 1.2 b), D","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất, giờ chạy, mức nhiên liệu"},{"item":"Tổ máy 350 kVA: Bộ điều khiển - bảo vệ","quote":"Bảo vệ: quá tải, quá áp, thấp áp, quá tốc, thấp dầu, cao nhiệt độ\nnước, ngắn mạch","reference":"Chương V, mục 1.2 b), D","requirement":"Quá tải, quá áp, thấp áp, quá tốc, thấp dầu, cao nhiệt độ nước, ngắn mạch"},{"item":"Tổ máy 350 kVA: Bộ điều khiển - kết nối giám sát","quote":"Cổng kết nối RS232/RS485 hoặc Modbus RTU/TCP để giám sát\ntừ xa","reference":"Chương V, mục 1.2 b), D","requirement":"Cổng kết nối RS232/RS485 hoặc Modbus RTU/TCP để giám sát từ xa"},{"item":"Tủ ATS 630A: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 630A, 3 pha, 4 cực","reference":"Chương V, mục 1.2 b), E.1","requirement":"≥ 630A, 3 pha, 4 cực"},{"item":"Tủ ATS 630A: Thương hiệu, xuất xứ","quote":"Nhà thầu cam kết. Cung cấp C/O,","reference":"Chương V, mục 1.2 a), bảng D.2","requirement":"Nhà thầu đề xuất; cung cấp C/O, C/Q, tờ khai kèm theo hàng hóa; đồng bộ cùng nhà sản xuất máy phát điện"},{"item":"Tủ ATS 630A: Thời gian chuyển mạch","quote":"Thời gian chuyển mạch: ≤ 30 giây","reference":"Chương V, mục 1.2 b), E.2","requirement":"≤ 30 giây"},{"item":"Tủ ATS 630A: Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn QLCL: ISO 9001:2015 còn hiệu lực","reference":"Chương V, mục 1.2 b), E.3","requirement":"ISO 9001:2015 còn hiệu lực"},{"item":"Tổ máy 350 kVA: Bảo hành","quote":"Chế độ bảo hành: Tối thiểu 24 tháng.","reference":"Chương V, mục 1.3.2","requirement":"Tối thiểu 24 tháng kể từ khi bàn giao, nghiệm thu; nhà thầu liên hệ thực hiện bảo hành không chậm quá 24 giờ kể từ khi nhận yêu cầu"},{"item":"Tổ máy 350 kVA: Phạm vi lắp đặt","quote":"Nhà thầu chịu trách nhiệm vận chuyển và lắp đặt hoàn chỉnh.","reference":"Chương V, mục 3","requirement":"Nhà thầu chịu trách nhiệm vận chuyển và lắp đặt hoàn chỉnh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:40:14.619Z"}},"IB2600309163":{"u":"2026-11-03T05:12:43.819+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat_Sua doi.pdf), chưa phân tích cả HSMT.","Gói thầu có 2 phần: Phần 1 (70 tổ máy phát điện 12,5 kVA) và Phần 2 (70 bộ ATS); mỗi tổ máy lắp tại một trạm BTS, không có cấu hình khác nhau giữa các trạm.","Năm sản xuất yêu cầu khác nhau giữa hai phần: Phần 1 từ năm 2025 trở lại đây, Phần 2 sản xuất năm 2026.","Văn bản không nêu công suất dự phòng (standby), chỉ nêu công suất liên tục (Plt) và công suất tối đa ≥ 110% công suất liên tục.","Model và xuất xứ động cơ, đầu phát, model bộ điều khiển do nhà thầu đề xuất; văn bản không chỉ định hãng cụ thể ngoài nhóm G7/EU/ASEAN.","Một số dòng trong bảng bị vỡ định dạng khi trích xuất PDF nên nhiều trích dẫn chỉ lấy được một dòng đầu của yêu cầu nhiều dòng; danh sách 70 địa điểm lắp đặt và các biểu mẫu biên bản ở Phụ lục I, II không đưa vào.","Mức tiêu thụ nhiên liệu chỉ ghi đơn vị 'lít', không nêu rõ trên đơn vị thời gian."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện, ATS","notifyNo":"IB2600309163","generatorCapacity":"70 tổ máy x 12,5 ± 0,5 KVA công suất liên tục (Plt), 1 pha, diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy phát điện 12,5 kVA: Số lượng, cấu hình","quote":"Máy phát điện 12,5±0,5 KVA/ 220VAC/50Hz/1 pha/1500rpm/","reference":"Chương V, mục 1.1, mục I","requirement":"70 tổ máy phát điện 12,5±0,5 KVA / 220VAC / 50Hz / 1 pha / 1500rpm / diesel, mỗi máy gồm động cơ, đầu phát, bảng điều khiển, khung bệ, thùng nhiên liệu ≥50 lít, automat, cầu nối điện ra phụ tải, bộ dụng cụ bảo dưỡng sửa chữa cơ bản, tài liệu hướng dẫn sử dụng, vỏ chống ồn đồng bộ IP23"},{"item":"Phần 1 - Máy phát điện: Vận hành, kích từ, AVR","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; Không chổi than, tự động kích","reference":"Chương V, mục 2.1, B.I.1","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc đi kèm, ắc quy kín khí"},{"item":"Phần 1 - Máy phát điện: Kiểu máy","quote":"Máy phát điện 1 pha, 2 dây, 4 kỳ","reference":"Chương V, mục 2.1, B.I.2","requirement":"Máy phát điện 1 pha, 2 dây, 4 kỳ"},{"item":"Phần 1 - Máy phát điện: Công suất liên tục","quote":"Công suất liên tục (Plt) (100% tải): 12,5 ± 0,5KVA","reference":"Chương V, mục 2.1, B.I.3","requirement":"Công suất liên tục (Plt) ở 100% tải: 12,5 ± 0,5KVA"},{"item":"Phần 1 - Máy phát điện: Công suất tối đa","quote":"Công suất tối đa ≥ 110% công suất liên tục","reference":"Chương V, mục 2.1, B.I.4","requirement":"Công suất tối đa ≥ 110% công suất liên tục"},{"item":"Phần 1 - Máy phát điện: Hệ số công suất","quote":"Hệ số công suất: CosΦ = 1","reference":"Chương V, mục 2.1, B.I.5","requirement":"CosΦ = 1"},{"item":"Phần 1 - Máy phát điện: Điện áp","quote":"Điện áp danh định: 220V; Dao động điện áp đầu ra: ≤ 1,0%","reference":"Chương V, mục 2.1, B.I.6","requirement":"Điện áp danh định 220V; dao động điện áp đầu ra ≤ 1,0%"},{"item":"Phần 1 - Máy phát điện: Tần số","quote":"Tần số: 50Hz; Dao động tần số: ≤ 5,0%","reference":"Chương V, mục 2.1, B.I.7","requirement":"Tần số 50Hz; dao động tần số ≤ 5,0%"},{"item":"Phần 1 - Máy phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay: ≤ 1.500 vòng/phút","reference":"Chương V, mục 2.1, B.I.8","requirement":"≤ 1.500 vòng/phút"},{"item":"Phần 1 - Máy phát điện: Số xi lanh","quote":"Số xi lanh: ≥ 3, thẳng hàng","reference":"Chương V, mục 2.1, B.I.9","requirement":"≥ 3, thẳng hàng"},{"item":"Phần 1 - Máy phát điện: Khả năng khởi động","quote":"Khả năng khởi động: có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s","reference":"Chương V, mục 2.1, B.I.10","requirement":"Khởi động từ 0% tải lên 100% tải trong vòng 30s"},{"item":"Phần 1 - Máy phát điện: Khả năng quá tải","quote":"Khả năng quá tải: có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong","reference":"Chương V, mục 2.1, B.I.11","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12h bất kỳ"},{"item":"Phần 1 - Máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 64dB","reference":"Chương V, mục 2.1, B.I.12","requirement":"≤ 64dB ở khoảng cách 7m, 75% tải"},{"item":"Phần 1 - Máy phát điện: Cấp bảo vệ vỏ máy","quote":"Vỏ máy đảm bảo hoạt động ngoài trời: Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 2.1, B.I.13","requirement":"Hoạt động ngoài trời, tối thiểu IP23"},{"item":"Phần 1 - Máy phát điện: Kích thước cả vỏ","quote":"Kích thước cả vỏ: ≤ (1500 x 800 x 1000) mm","reference":"Chương V, mục 2.1, B.I.14","requirement":"≤ (1500 x 800 x 1000) mm"},{"item":"Phần 1 - Máy phát điện: Trọng lượng khô","quote":"Trọng lượng khô: ≤ 650 Kg","reference":"Chương V, mục 2.1, B.I.15","requirement":"≤ 650 Kg"},{"item":"Phần 1 - Máy phát điện: Nhiên liệu, mức tiêu thụ","quote":"- Mức tiêu thụ nhiên liệu (100% tải): ≤ 4,0 lít.","reference":"Chương V, mục 2.1, B.I.16","requirement":"Dầu diesel; tiêu thụ ≤ 4,0 lít ở 100% tải và ≤ 3,0 lít ở 75% tải (đơn vị thời gian không nêu trong văn bản)"},{"item":"Phần 1 - Máy phát điện: Bình nhiên liệu","quote":"- Bình nhiên liệu dung tích ≥ 50 lít, bằng thép, gắn liền với khung máy, dung tích bình","reference":"Chương V, mục 2.1, B.I.16","requirement":"Dung tích ≥ 50 lít, bằng thép, gắn liền khung máy, đảm bảo chạy 10h liên tục ở 100% tải"},{"item":"Phần 1 - Máy phát điện: Hệ thống điều khiển - hiển thị","quote":"- Đèn hiển thị các chế độ của máy: RUN, OFF, AUTO.","reference":"Chương V, mục 2.1, B.I.17","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy; đèn chế độ RUN, OFF, AUTO; nút RUN, OFF, AUTO và dừng khẩn cấp"},{"item":"Phần 1 - Máy phát điện: Cảnh báo, bảo vệ","quote":"- Có chức năng cảnh báo và bảo vệ: Điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy","reference":"Chương V, mục 2.1, B.I.17","requirement":"Cảnh báo và bảo vệ: điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ cao; mức nhiên liệu thấp; dừng khẩn cấp, lỗi không thể dừng và không thể khởi động"},{"item":"Phần 1 - Máy phát điện: Giao diện với ATS","quote":"- Máy có giao diện kết nối với bộ ATS để thực hiện việc điều khiển tắt/bật máy phát điện","reference":"Chương V, mục 2.1, B.I.17","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Phần 1 - Máy phát điện: Vỏ máy và khung máy","quote":"- Cấp bảo vệ vỏ ngoài nhờ thiết kế tích hợp: IP23.","reference":"Chương V, mục 2.1, B.I.18","requirement":"Khung đế chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa; cấp bảo vệ vỏ IP23"},{"item":"Phần 1 - Máy phát điện: Cấp cách điện","quote":"Cấp cách điện: Tối thiểu cấp H","reference":"Chương V, mục 2.1, B.I.19","requirement":"Tối thiểu cấp H"},{"item":"Phần 1 - Động cơ: Model","quote":"2.1 Model: Nhà thầu đề xuất","reference":"Chương V, mục 2.1, B.II.2.1","requirement":"Nhà thầu đề xuất"},{"item":"Phần 1 - Động cơ: Thương hiệu","quote":"2.2 Thương hiệu động cơ: G7","reference":"Chương V, mục 2.1, B.II.2.2","requirement":"G7"},{"item":"Phần 1 - Động cơ: Xuất xứ","quote":"2.3 Xuất xứ động cơ: Nhà thầu đề xuất","reference":"Chương V, mục 2.1, B.II.2.3","requirement":"Nhà thầu đề xuất"},{"item":"Phần 1 - Động cơ: Loại động cơ","quote":"Động cơ: Diesel 4 kỳ","reference":"Chương V, mục 2.1, B.II.2.4","requirement":"Diesel 4 kỳ"},{"item":"Phần 1 - Động cơ: Tỷ số nén","quote":"Tỷ số nén: ≥ 20:1","reference":"Chương V, mục 2.1, B.II.2.5","requirement":"≥ 20:1"},{"item":"Phần 1 - Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay: ≤1.500 vòng/phút","reference":"Chương V, mục 2.1, B.II.2.6","requirement":"≤ 1.500 vòng/phút"},{"item":"Phần 1 - Động cơ: Công suất liên tục","quote":"Công suất liên tục của động cơ tại 1500rpm: ≥ 15,5KW","reference":"Chương V, mục 2.1, B.II.2.7","requirement":"≥ 15,5KW tại 1500rpm"},{"item":"Phần 1 - Động cơ: Công suất tối đa","quote":"Công suất tối đa của động cơ tại 1500rpm: ≥ 17KW","reference":"Chương V, mục 2.1, B.II.2.8","requirement":"≥ 17KW tại 1500rpm"},{"item":"Phần 1 - Động cơ: Điều tốc","quote":"Kiểu điều tốc: Điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt.","reference":"Chương V, mục 2.1, B.II.2.9","requirement":"Điện tử, có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt"},{"item":"Phần 1 - Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động: Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy","reference":"Chương V, mục 2.1, B.II.2.10","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Phần 1 - Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát: Két nước kết hợp với quạt gió đầu trục có kèm theo bình nước phụ.","reference":"Chương V, mục 2.1, B.II.2.11","requirement":"Két nước kết hợp quạt gió đầu trục, kèm bình nước phụ"},{"item":"Phần 1 - Động cơ: Năm sản xuất","quote":"Năm sản xuất động cơ: Từ năm 2025 trở lại đây","reference":"Chương V, mục 2.1, B.II.2.12","requirement":"Từ năm 2025 trở lại đây"},{"item":"Phần 1 - Động cơ: Sơ đồ, bản vẽ","quote":null,"reference":"Chương V, mục 2.1, B.II.2.13","requirement":"Có sơ đồ cấu tạo chi tiết các cụm chi tiết và sơ đồ lắp ráp tổng thể của động cơ"},{"item":"Phần 1 - Đầu phát: Model","quote":"3.1 Model: Nhà thầu đề xuất","reference":"Chương V, mục 2.1, B.III.3.1","requirement":"Nhà thầu đề xuất"},{"item":"Phần 1 - Đầu phát: Thương hiệu","quote":"Thương hiệu đầu phát: EU/G7/ASEAN","reference":"Chương V, mục 2.1, B.III.3.2","requirement":"EU/G7/ASEAN"},{"item":"Phần 1 - Đầu phát: Xuất xứ","quote":"Xuất xứ đầu phát: Nhà thầu đề xuất","reference":"Chương V, mục 2.1, B.III.3.3","requirement":"Nhà thầu đề xuất"},{"item":"Phần 1 - Đầu phát: Kích từ","quote":"Kích từ: Từ trường quay, tự động kích từ, không chổi than","reference":"Chương V, mục 2.1, B.III.3.4","requirement":"Từ trường quay, tự động kích từ, không chổi than"},{"item":"Phần 1 - Đầu phát: Cấp cách điện","quote":"Cấp cách điện: Tối thiểu cấp H","reference":"Chương V, mục 2.1, B.III.3.5","requirement":"Tối thiểu cấp H"},{"item":"Phần 1 - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ đầu phát: Tối thiểu IP23","reference":"Chương V, mục 2.1, B.III.3.6","requirement":"Tối thiểu IP23"},{"item":"Phần 1 - Đầu phát: Công suất liên tục","quote":"Công suất liên tục: ≥ l2KVA/ 12 KW","reference":"Chương V, mục 2.1, B.III.3.7","requirement":"≥ 12KVA / 12 KW"},{"item":"Phần 1 - Đầu phát: Hệ số công suất, tốc độ, tần số","quote":"Hệ số công suất: Cosϕ = 1","reference":"Chương V, mục 2.1, B.III.3.8 - 3.10","requirement":"Cosϕ = 1; tốc độ ≤ 1.500 vòng/phút; tần số 50 Hz"},{"item":"Phần 1 - Đầu phát: Năm sản xuất","quote":"Năm sản xuất đầu phát: Từ năm 2025 trở lại đây","reference":"Chương V, mục 2.1, B.III.3.11","requirement":"Từ năm 2025 trở lại đây"},{"item":"Phần 1 - Bộ điều khiển: Model, thương hiệu, xuất xứ","quote":"Thương hiệu bộ điều khiển: EU/G7","reference":"Chương V, mục 2.1, B.IV.4.1 - 4.3","requirement":"Model do nhà thầu đề xuất; thương hiệu EU/G7; xuất xứ EU/G7"},{"item":"Phần 1 - Bộ điều khiển: Năm sản xuất","quote":"Năm sản xuất bảng điều khiển: Từ năm 2025 trở lại đây","reference":"Chương V, mục 2.1, B.IV.4.4","requirement":"Bảng điều khiển sản xuất từ năm 2025 trở lại đây"},{"item":"Phần 1 - Bộ điều khiển: Chuẩn truyền thông","quote":"Chuẩn truyền thông: Modbus RTU RS485","reference":"Chương V, mục 2.1, B.IV.4.5","requirement":"Modbus RTU RS485"},{"item":"Phần 1 - Vỏ chống ồn: Loại vỏ","quote":"Loại vỏ chống ồn: Kiểu kín cách âm, kết cấu dạng khối modul, tháo mở dễ dàng cho công tác","reference":"Chương V, mục 2.1, B.V.5.1 - 5.2","requirement":"Kiểu kín cách âm, kết cấu dạng khối modul, tháo mở dễ dàng để bảo dưỡng; nhập khẩu đồng bộ theo máy hoặc sản xuất trong nước theo tiêu chuẩn"},{"item":"Phần 1 - Vỏ chống ồn: Vật liệu","quote":"Làm bằng thép tấm có độ dày tối thiểu 2,0mm sơn tĩnh điện, có thể để ngoài","reference":"Chương V, mục 2.1, B.V.5.2","requirement":"Thép tấm dày tối thiểu 2,0mm sơn tĩnh điện, để ngoài trời, chống khí hậu nhiệt đới, chống ăn mòn; vật liệu cách âm bên trong chống cháy, chịu nhiệt cao; cửa thép không gỉ có khóa; thông gió không làm giảm công suất máy"},{"item":"Phần 1 - Lắp đặt: Cáp nguồn, cáp đất","quote":"Chủng loại cáp: Cáp đồng một lõi ruột mềm, bọc cách điện PVC.","reference":"Chương V, mục 2.1, B.VI.7","requirement":"Cáp đồng một lõi ruột mềm, bọc cách điện PVC; cáp nguồn AC 2x16mm2 (6m/máy), cáp đất M16mm2 (6m/máy); cáp Cadivi, Cadisun hoặc tiêu chuẩn tương đương"},{"item":"Phần 1 - Lắp đặt: Tiêu chuẩn cáp","quote":"Tiêu chuẩn áp dụng: Đáp ứng tối thiểu 1 trong các tiêu chuẩn TCVN 6610, TCVN 6612,","reference":"Chương V, mục 2.1, B.VI.6","requirement":"Đáp ứng tối thiểu 1 trong các tiêu chuẩn TCVN 6610, TCVN 6612, IEC 60502, IEC 60227"},{"item":"Phần 1 - Lắp đặt: Phạm vi thi công","quote":"Các vật tư phụ kiện lắp đặt phải đầy đủ, mới 100% chưa qua sử dụng, đảm bảo chất lượng,","reference":"Chương V, mục 1.1 mục I.2; mục 2.1, B.VI.1 - 9","requirement":"Lắp đặt cố định xuống sàn/bệ tại trạm; đấu nối đến cầu dao tải bằng đầu cos; cáp outdoor đi trong ống gân xoắn; hệ thống thoát khói, thoát nhiệt, gom khí nóng; khoan cắt tường/bê tông và hoàn trả (nếu có); vật tư phụ kiện mới 100%"},{"item":"Phần 1 - Bảo hành, bảo trì","quote":"Thời gian bảo hành hàng hóa: ≥ 02 năm (24 tháng) kể từ ngày bàn giao và nghiệm thu hàng","reference":"Chương V, mục 2.1, B.VII.1 - 4","requirement":"Bảo hành ≥ 02 năm (24 tháng) từ ngày bàn giao và nghiệm thu; hỗ trợ kỹ thuật 24/24h, 7/7; nhà thầu có trạm bảo hành và kho phụ tùng của hãng tại Việt Nam; 06 tháng/lần kiểm tra, bảo trì tại địa điểm lắp đặt"},{"item":"Phần 1 - Năm sản xuất, mới 100%, xuất xứ","quote":"Hàng hóa cung cấp phải sản xuất năm 2025 trở lại đây, có xuất xứ, ký mã hiệu rõ ràng, hợp","reference":"Chương V, mục 2.1, B.X.1","requirement":"Hàng hóa sản xuất năm 2025 trở lại đây, xuất xứ rõ ràng hợp pháp, mới 100% chưa qua sử dụng"},{"item":"Phần 1 - CO/CQ, hồ sơ giao hàng","quote":"- Bản gốc hoặc bản sao chứng thực Giấy chứng nhận xuất xứ (CO) của tổ máy phát điện,","reference":"Chương V, mục 2.1, B.X.4 - 5","requirement":"CO (hàng nhập khẩu) và CQ của tổ máy, động cơ, đầu phát, bảng điều khiển; cam kết bảo hành ghi rõ chủng loại, số serial; mỗi máy có tối thiểu 01 bộ dụng cụ bảo dưỡng và 01 bộ tài liệu hướng dẫn tiếng Anh (hoặc tiếng Việt)"},{"item":"Phần 2 - ATS: Số lượng, chủng loại","quote":"Bộ ATS loại 380V/220V-100A-4 cực chuyển đổi AC - máy phát điện","reference":"Chương V, mục 1.1, mục II","requirement":"70 bộ ATS 380V/220V-100A-4 cực chuyển đổi AC - máy phát điện, kèm vật tư lắp đặt (cáp tiếp địa 1x16mm2, cáp điều khiển 14x1mm2, cáp động lực, ống nhựa HDPE 40/30, đầu cos, vít nở, lạt nhựa, băng dính, Sim 4G) và nhân công vận chuyển, lắp đặt"},{"item":"Phần 2 - ATS: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt dòng định mức 100 A loại 3 pha 4P, điện áp làm việc ≤ 1.000V","reference":"Chương V, mục 2.2, II.1.2 - 3","requirement":"Dòng định mức 100 A, loại 3 pha 4P, điện áp làm việc ≤ 1.000V; cơ cấu đóng ngắt máy cắt chân không"},{"item":"Phần 2 - ATS: Điều kiện làm việc","quote":"- Nhiệt độ làm việc: -25÷700C","reference":"Chương V, mục 2.2, I.4","requirement":"Nhiệt độ làm việc -25÷700C; độ ẩm 20÷90%; nhiệt độ bảo quản -40÷850C; điện áp hoạt động 220/380VAC"},{"item":"Phần 2 - ATS: Chế độ hoạt động, kết nối từ xa","quote":null,"reference":"Chương V, mục 2.2, I.2 - 3","requirement":"Hoạt động thủ công, tự động và từ xa qua module tích hợp trên mạng di động 3G/4G; giao tiếp được với App/webserver hiện có của Viễn thông Thanh Hóa hoặc App/webserver riêng không phát sinh thêm chi phí"},{"item":"Phần 2 - ATS: Tủ ATS","quote":null,"reference":"Chương V, mục 2.2, II.1.1","requirement":"Kiểu treo tường, vỏ tôn thép dày ≥ 1,5mm, sơn tĩnh điện màu ghi sáng, lỗ đi dây theo 02 hướng nóc và đáy tủ, bịt kín chống côn trùng, có điểm tiếp đất, tay cầm có khóa"},{"item":"Phần 2 - ATS: Bộ điều khiển, truyền thông, màn hình","quote":"Điện áp cấp cho bộ điều khiển: 12VDC hoặc 24VDC","reference":"Chương V, mục 2.2, II.1.4 - 8","requirement":"Bộ điều khiển trung tâm dùng chip vi xử lý; cổng truyền thông MODBUS RTU; lưu trữ cấu hình và sự kiện tối thiểu 02 tháng kể cả khi mất nguồn; màn hình LCD Graphic 4-Line back-lit; điện áp cấp cho bộ điều khiển 12VDC hoặc 24VDC"},{"item":"Phần 2 - ATS: Chức năng giám sát, bảo dưỡng, phần mềm","quote":null,"reference":"Chương V, mục 2.2, II.1.9 - 16, II.6, II.7","requirement":"Giám sát máy phát (quá công suất, quá dòng, quá áp/thấp áp, tần số, nhiệt độ nước, áp suất dầu, mức nhiên liệu, nạp accu lỗi), cảnh báo trên màn hình, APP và phần mềm quản lý; chạy máy theo điện áp accu trạm BTS; đặt lịch bảo dưỡng; kết nối webserver qua sim 4G hoặc Internet; phần mềm trên iOS/Android và webserver, tiếng Việt hoặc tiếng Anh"},{"item":"Phần 2 - ATS: Cáp điều khiển","quote":"Cấu tạo: 14x1,0 mm2","reference":"Chương V, mục 2.2, II.2","requirement":"Cadisun hoặc tương đương; 14x1,0 mm2, Cu/PVC/PVC; cách điện lõi ≥0,6mm; tiêu chuẩn tối thiểu AS/NZS 5000.1, IEC 60227-7 (TCVN 6610-7)"},{"item":"Phần 2 - ATS: Cáp động lực","quote":"Điện áp danh định: 450/750 V","reference":"Chương V, mục 2.2, II.3","requirement":"Cadisun hoặc tương đương; 1x16 mm2, Cu/PVC; điện áp danh định 450/750 V; cách điện lõi ≥1mm; tiêu chuẩn tối thiểu AS/NZS 5000.1, IEC 60227-3 (TCVN 6610-3)"},{"item":"Phần 2 - ATS: Cáp tiếp địa","quote":"Điện áp danh định: 0,6/1 kV","reference":"Chương V, mục 2.2, II.4","requirement":"Cadisun hoặc tương đương; 1x16 mm2, số sợi bện ≥ 6, Cu/PVC; điện áp danh định 0,6/1 kV; cách điện lõi ≥1mm; tiêu chuẩn tối thiểu AS/NZS 5000.1"},{"item":"Phần 2 - ATS: Ống nhựa HDPE 40/30","quote":"Tiêu chuẩn tối thiểu: TCVN 7997:2009","reference":"Chương V, mục 2.2, II.5","requirement":"Đường kính ngoài 40 mm ± 2mm; đường kính trong 30 mm ± 2mm; bán kính uốn 100mm; tiêu chuẩn tối thiểu TCVN 7997:2009"},{"item":"Phần 2 - ATS: SIM 4G","quote":null,"reference":"Chương V, mục 1.1, chú thích (1)","requirement":"Đơn vị cung cấp ATS chịu chi phí SIM 4G trong 6 tháng đầu kể từ nghiệm thu bàn giao (10.000 đồng/SIM/tháng)"},{"item":"Phần 2 - ATS: Bảo hành, bảo trì","quote":null,"reference":"Chương V, mục 2.2, III.1, 3 - 5","requirement":"Bảo hành ≥ 02 năm (24 tháng); sửa chữa, thay thế không quá 05 ngày kể từ ngày bên mua thông báo; hỗ trợ kỹ thuật từ xa 24/24h, 7/7; có phương án bảo trì sau bảo hành, cung cấp hàng hóa sửa chữa, thay thế tối thiểu 05 năm"},{"item":"Phần 2 - ATS: Năm sản xuất, CO/CQ","quote":"Hàng hóa cung cấp phải sản xuất năm 2026, có xuất xứ, ký mã hiệu rõ ràng, hợp pháp, mới","reference":"Chương V, mục 2.2, V.1, V.8","requirement":"Hàng hóa sản xuất năm 2026, xuất xứ rõ ràng hợp pháp, mới 100%; CO (hàng nhập khẩu) và CQ ghi rõ mã hiệu, số serial; cam kết bảo hành bản gốc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:12:42.670Z"}},"IB2600310248":{"u":"2026-11-02T22:35:22.033+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT_DV thue may phat dien_E house.pdf, VSP.2026.XL2501.57.WHP-DHN-2025-E-B.III.3-TR_YCKT DV thue may phat dien phuc vu iFAT E-House.pdf, VSP.2026.XL2501.58.WHP-DHN-2025-E-B.III.3-TE_ĐGKT DV thuê máy phát điện phục vụ iFAT E-House.pdf), chưa phân tích cả HSMT.","Chương V chỉ ghi \"Xem tài liệu đính kèm tại Phần 4. Các phụ lục\". Nội dung yêu cầu kỹ thuật thực tế nằm trong các tệp VSP.2026...TR_YCKT và TE_ĐGKT, nhưng văn bản đưa vào chỉ có tên tệp, không có nội dung.","Các thông tin trên lấy từ mẫu hợp đồng (Mẫu số 14), nên không có công suất kVA/kW, hãng, model, động cơ, đầu phát, điện áp, tần số, vỏ cách âm/độ ồn, ATS, cáp hay tiêu chuẩn.","Cần đọc lại các tệp YCKT/ĐGKT ở Phần 4 để có thông số máy phát điện đầy đủ."],"result":{"keyInfo":{"bidName":"Dịch vụ cung cấp thiết bị máy phát điện phục vụ kiểm tra nghiệm thu tích hợp E-house - Dự án DHN","notifyNo":"IB2600310248","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: số lượng","quote":"Số lượng: 1 bộ","reference":"Mẫu số 14, Điều 1.1, dòng 1","requirement":"Thuê 1 bộ máy phát điện, thời gian thuê dự kiến 30 ngày (30 bộ*ngày). Văn bản không nêu công suất, hãng, model hay thông số kỹ thuật của máy."},{"item":"Thiết bị đi kèm: bồn dầu diesel","quote":"Diesel tank 1,4-3m3","reference":"Mẫu số 14, Điều 1.1, dòng 2","requirement":"Diesel tank dung tích 1,4-3m3, số lượng 1 bộ, thuê dự kiến 30 ngày."},{"item":"Thiết bị đi kèm: bơm chuyển dầu","quote":"Bơm màng để bơm chuyển","reference":"Mẫu số 14, Điều 1.1, dòng 3","requirement":"Bơm màng để bơm chuyển tiếp dầu diesel, số lượng 1 bộ, thuê dự kiến 30 ngày."},{"item":"Vật tư đi kèm: lọc chuyên dụng và ắc quy","quote":"Các loại lọc chuyên dụng","reference":"Mẫu số 14, Điều 1.1, dòng 4","requirement":"Các loại lọc chuyên dụng phục vụ vận hành máy gồm lọc dầu, lọc nhớt, lọc gió và ắc quy khởi động, số lượng 1 bộ, thuê dự kiến 30 ngày."},{"item":"Máy phát điện: máy dự phòng khi có sự cố","quote":"máy dự phòng 24h có đặc tính kỹ thuật tương đương","reference":"Mẫu số 14, Điều 4.5","requirement":"Sau 24 tiếng có sự cố mà chưa khắc phục được, phải thay bằng máy dự phòng 24h có đặc tính kỹ thuật tương đương. Nhà thầu phải chứng minh máy dự phòng sẵn sàng tại thời điểm ký biên bản kiểm tra, chạy thử, thử tải máy phát chính thuê."},{"item":"Máy phát điện: chứng chỉ kiểm định","quote":"Chứng chỉ/ hồ sơ đăng kiểm, kiểm định theo quy định của nhà nước còn hạn trong suốt","reference":"Mẫu số 14, Điều 5.6","requirement":"Chứng chỉ/hồ sơ đăng kiểm, kiểm định theo quy định của nhà nước phải còn hạn trong suốt thời gian thuê."},{"item":"Máy phát điện: CO, CQ","quote":"Các chứng chỉ (CO & CQ, load test của bộ lifting gear)","reference":"Mẫu số 14, Điều 5.6","requirement":"Giao kèm thiết bị các chứng chỉ gồm CO và CQ (và load test của bộ lifting gear)."},{"item":"Máy phát điện: kiểm tra kỹ thuật trước bàn giao","quote":"Tất cả 100% số thiết bị/ máy móc cung cấp phải được kiểm tra và thử nghiệm khi mang vào","reference":"Mẫu số 14, Điều 6.2","requirement":"100% thiết bị phải được kiểm tra, thử nghiệm (function test) trước khi bàn giao, thiết bị không đạt sẽ bị loại."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:35:21.467Z"}},"IB2600311145":{"u":"2026-11-03T14:54:55.091+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chương 5 máy phát, thang máy.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng máy phát điện hiện hữu (kèm thang máy), không phải mua máy mới; Chương V chỉ nêu công suất (kVA) và nhãn hiệu của 6 máy, không có thông số động cơ, đầu phát, điện áp, tần số, ATS, tiêu chuẩn, bảo hành.","Bảng thông số trong PDF bị vỡ định dạng nên cột công suất và nhãn hiệu của từng máy được ghép theo thứ tự đọc; các dòng vật tư 2.6-2.27 không ghi rõ máy nào sử dụng.","Loại vật tư ở các dòng 2.6, 2.7, 2.12, 2.15, 2.16, 2.18, 2.19, 2.23-2.27 (lọc nhớt/lọc dầu/lọc gió) lấy theo cột 'Vật tư, thiết bị' của bảng; một số dòng bị lệch cột trong văn bản gốc.","Phần bảo trì thang máy (mục 3.1) không thuộc thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Dịch vụ bảo trì, bảo dưỡng thang máy và vật tư sửa chữa và bảo trì, bảo dưỡng máy phát điện và vật tư sửa chữa","notifyNo":"IB2600311145","generatorCapacity":"110 kVA; 200 kVA; 1100 kVA; 150 kVA; 150 kVA; 250 kVA (6 máy phát điện cần bảo trì)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 1.1 - Máy phát điện 110KVA F.G WILSON","quote":"110KVA\nF.G WILSON","reference":"Chương V, mục 3.2, bảng thông số, dòng 1.1","requirement":"Bảo trì máy phát điện công suất 110 kVA, nhãn hiệu F.G WILSON"},{"item":"Máy 1.2 - Máy phát điện 200KVA MINGHUI","quote":"200KVA\nMINGHUI","reference":"Chương V, mục 3.2, bảng thông số, dòng 1.2","requirement":"Bảo trì máy phát điện công suất 200 kVA, nhãn hiệu MINGHUI"},{"item":"Máy 1.3 - Máy phát điện 1100KVA CUMMINS","quote":"1100KVA\nCUMMINS","reference":"Chương V, mục 3.2, bảng thông số, dòng 1.3","requirement":"Bảo trì máy phát điện công suất 1100 kVA, nhãn hiệu CUMMINS"},{"item":"Máy 1.4 - Máy phát điện 150KVA HỮU TOÀN","quote":"150KVA\nHỮU TOÀN","reference":"Chương V, mục 3.2, bảng thông số, dòng 1.4","requirement":"Bảo trì máy phát điện công suất 150 kVA, nhãn hiệu HỮU TOÀN"},{"item":"Máy 1.5 - Máy phát điện 150KVA CUMMINS","quote":"150KVA\nCUMMINS","reference":"Chương V, mục 3.2, bảng thông số, dòng 1.5","requirement":"Bảo trì máy phát điện công suất 150 kVA, nhãn hiệu CUMMINS"},{"item":"Máy 1.6 - Máy phát điện 250KVA FADI","quote":"250KVA\nFADI","reference":"Chương V, mục 3.2, bảng thông số, dòng 1.6","requirement":"Bảo trì máy phát điện công suất 250 kVA, nhãn hiệu FADI"},{"item":"Phạm vi bảo trì máy phát điện: tần suất","quote":"Nội dung bảo trì bảo dưỡng máy phát điện 04 lần/1 năm, 03 tháng/1 lần.","reference":"Chương V, mục 2","requirement":"Bảo trì, bảo dưỡng máy phát điện 04 lần/năm, 03 tháng/lần"},{"item":"Phạm vi bảo trì máy phát điện: nội dung công việc","quote":"17 - Chạy thử máy 15 phút","reference":"Chương V, mục 3.2","requirement":"Gồm 18 bước: tiếp nhận máy có biên bản hiện trạng; kiểm tra rò rỉ dầu, nhớt, nước làm mát; kiểm tra đồng hồ và hệ thống an toàn; áp lực nhớt; tiếng động lạ; hệ thống khí nạp; hệ thống xả; ống thông hơi; độ căng dây curoa; cánh quạt; kiểm tra và điều chỉnh hiệu điện thế; acquy; tần số dòng điện; chạy máy kiểm tra tổng thể; vệ sinh tổng thể; cân chỉnh máy; chạy thử máy 15 phút; bàn giao lại máy có biên bản"},{"item":"Vật tư: Lọc gió","quote":"Cummins A-413, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.1","requirement":"Cummins A-413, hoặc tương đương"},{"item":"Vật tư: Nước giải nhiệt","quote":"GLYSACORR, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.2","requirement":"GLYSACORR, hoặc tương đương"},{"item":"Vật tư: Nhớt 15W-40 (5L)","quote":"CASTROL CRB Turbomax 15W-40 CI-4 (5L) hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.3","requirement":"CASTROL CRB Turbomax 15W-40 CI-4 (5L) hoặc tương đương"},{"item":"Vật tư: Nhớt 15W-40 (18L)","quote":"CASTROL CRB Turbomax 15W-40 CI-4 (18L) hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.4","requirement":"CASTROL CRB Turbomax 15W-40 CI-4 (18L) hoặc tương đương"},{"item":"Vật tư: Lọc nước","quote":"FLEETGUARD WF2075 hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.5","requirement":"FLEETGUARD WF2075 hoặc tương đương"},{"item":"Vật tư: Lọc nhớt (dòng 2.6)","quote":"DONALDSON P553000 hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.6","requirement":"DONALDSON P553000 hoặc tương đương"},{"item":"Vật tư: Lọc dầu (dòng 2.7)","quote":"DONALDSON P553004 hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.7","requirement":"DONALDSON P553004 hoặc tương đương"},{"item":"Vật tư: Cọc bình điện dương","quote":"YONGJIA T016 + T2 dương hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.8","requirement":"YONGJIA T016 + T2 dương hoặc tương đương"},{"item":"Vật tư: Cọc bình điện âm","quote":"YONGJIA T016 - T2 âm, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.9","requirement":"YONGJIA T016 - T2 âm, hoặc tương đương"},{"item":"Vật tư: Bình acquy 12V-150Ah","quote":"ĐỒNG NAI N150 150Ah 12V_VN hoặc tương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.10","requirement":"ĐỒNG NAI N150 150Ah 12V_VN hoặc tương đương"},{"item":"Vật tư: Lọc gió (dòng 2.11)","quote":"DONALDSON P776158, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.11","requirement":"DONALDSON P776158, hoặc tương đương"},{"item":"Vật tư: Lọc dầu (dòng 2.12)","quote":"DONALDSON P551329, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.12","requirement":"DONALDSON P551329, hoặc tương đương"},{"item":"Vật tư: Bình acquy 12V-120Ah","quote":"ĐỒNG NAI N120 120Ah 12V_VN hoặc tương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.13","requirement":"ĐỒNG NAI N120 120Ah 12V_VN hoặc tương đương"},{"item":"Vật tư: Lọc gió (dòng 2.14)","quote":"DONALDSON P902311, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.14","requirement":"DONALDSON P902311, hoặc tương đương"},{"item":"Vật tư: Lọc nhớt (dòng 2.15)","quote":"DONALDSON P502464, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.15","requirement":"DONALDSON P502464, hoặc tương đương"},{"item":"Vật tư: Lọc dầu (dòng 2.16)","quote":"DONALDSON P558000, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.16","requirement":"DONALDSON P558000, hoặc tương đương"},{"item":"Vật tư: Lọc gió (dòng 2.17)","quote":"DONALDSON P181059, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.17","requirement":"DONALDSON P181059, hoặc tương đương"},{"item":"Vật tư: Lọc nhớt (dòng 2.18)","quote":"DONALDSON P550008_US, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.18","requirement":"DONALDSON P550008_US, hoặc tương đương"},{"item":"Vật tư: Lọc dầu (dòng 2.19)","quote":"DONALDSON P551422, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.19","requirement":"DONALDSON P551422, hoặc tương đương"},{"item":"Vật tư: Bình ắc quy 12V-100Ah","quote":"ĐỒNG NAI 31800 100Ah 12V_VN hoặc tương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.20","requirement":"ĐỒNG NAI 31800 100Ah 12V_VN hoặc tương đương"},{"item":"Vật tư: Lọc gió (dòng 2.21)","quote":"DONALDSON C105004, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.21","requirement":"DONALDSON C105004, hoặc tương đương"},{"item":"Vật tư: Lọc gió (dòng 2.22)","quote":"DONALDSON P777638, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.22","requirement":"DONALDSON P777638, hoặc tương đương"},{"item":"Vật tư: Lọc nhớt (dòng 2.23)","quote":"DONALDSON P550520, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.23","requirement":"DONALDSON P550520, hoặc tương đương"},{"item":"Vật tư: Lọc dầu (dòng 2.24)","quote":"DONALDSON P551425, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.24","requirement":"DONALDSON P551425, hoặc tương đương"},{"item":"Vật tư: Lọc nhớt (dòng 2.25)","quote":"DONALDSON P551670, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.25","requirement":"DONALDSON P551670, hoặc tương đương"},{"item":"Vật tư: Lọc dầu (dòng 2.26)","quote":"DON ALDSON P550202, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.26","requirement":"DONALDSON P550202, hoặc tương đương"},{"item":"Vật tư: Lọc gió (dòng 2.27)","quote":"DONALDSON P528722, hoặc tương đương","reference":"Chương V, mục 3.2, bảng vật tư, dòng 2.27","requirement":"DONALDSON P528722, hoặc tương đương"},{"item":"Vật tư thay thế: tình trạng và nguồn gốc","quote":"Cam kết vật tư thay thế phải mới 100%, chưa qua sử dụng, tương thích với\ncác thiết bị sẵn có và điều kiện khí hậu tại Việt Nam.","reference":"Chương V, mục 3.3","requirement":"Vật tư thay thế phải mới 100%, chưa qua sử dụng, tương thích thiết bị sẵn có và điều kiện khí hậu Việt Nam; linh kiện, vật tư chính hãng của thiết bị"},{"item":"Thời gian xử lý sự cố","quote":"Nhà thầu cam kết có mặt xử lý sự cố trong vòng 01 giờ kể từ khi nhận được\nthông báo từ Chủ đầu tư; Đáp ứng hỗ trợ sử lý sự cố 24/7.","reference":"Chương V, mục 3.3","requirement":"Có mặt xử lý sự cố trong vòng 01 giờ kể từ khi nhận thông báo; hỗ trợ 24/7"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:54:54.615Z"}},"IB2600313010":{"u":"2026-11-02T22:32:24.813+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 8.1. Đính kèm E-HSMT- Phần 2 chương V.pdf, 8.2. Đính kèm E-HSMT - Mục 3.pdf), chưa phân tích cả HSMT.","Công suất đầu phát ghi 160/176KVA (hạng mục III, dòng 2), khác với 160/175KVA của tổ máy; đã giữ nguyên như E-HSMT.","Chương V chỉ ghi xuất xứ/hãng là \"EU\", không nêu tên hãng hay model cụ thể cho động cơ, đầu phát, bảng điều khiển.","Chương V không nêu ATS (định mức), cáp, phạm vi lắp đặt hay AVR; chỉ có bảng điều khiển tích hợp tính năng kết nối ATS.","Văn bản bảng bị tách dòng khi trích từ PDF; một số trích dẫn là phần ô bảng trên một dòng. Ở các dòng đo lường, cảnh báo, bảo vệ, chế độ vận hành, chỉ trích dẫn một dòng đại diện.","Mục CO được ghi trong tệp là \"CO (Số lượng hàng hoá)\", giữ theo nguyên văn."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 175 KVA","notifyNo":"IB2600313010","generatorCapacity":"2 x 160/175KVA (công suất liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 175KVA: Công suất","quote":"Máy phát điện công suất 160/175KVA, sản xuất năm 2025 trở về sau","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Máy phát điện công suất 160/175KVA, sản xuất năm 2025 trở về sau. Toàn bộ thông số phải được chứng minh bằng catalog nhà sản xuất (dịch ra tiếng Việt nếu bằng tiếng nước ngoài), có trang website hoặc tài liệu liên quan từ nhà sản xuất."},{"item":"Tổ máy phát điện 175KVA: Công suất liên tục/dự phòng","quote":"160/175KVA","reference":"Chương V, mục 1.2, hạng mục I, dòng 4","requirement":"160/175KVA"},{"item":"Tổ máy phát điện 175KVA: Số lượng","quote":"02 máy","reference":"Chương V, mục 1.2, hạng mục I, dòng 2","requirement":"02 máy"},{"item":"Tổ máy phát điện 175KVA: Chất lượng","quote":"Hàng hóa mới 100%, đóng gói theo tiêu chuẩn nhà sản xuất.","reference":"Chương V, mục 1.2","requirement":"Hàng hóa mới 100%, đóng gói theo tiêu chuẩn nhà sản xuất"},{"item":"Tổ máy phát điện 175KVA: Năm sản xuất","quote":"Hàng hóa được sản xuất năm 2025 trở về sau.","reference":"Chương V, mục 1.2","requirement":"Sản xuất từ năm 2025 trở về sau"},{"item":"Tổ máy phát điện 175KVA: Hình thức cung cấp","quote":"Tổ máy phát điện nhập khẩu nguyên chiếc: Động cơ, đầu phát, bảng điều khiển, vỏ chống","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Tổ máy nhập khẩu nguyên chiếc; động cơ, đầu phát, bảng điều khiển, vỏ chống ồn cùng một nhà sản xuất để đảm bảo tính đồng bộ"},{"item":"Tổ máy phát điện 175KVA: Thương hiệu/hãng sản xuất/xuất xứ","quote":"EU","reference":"Chương V, mục 1.2, hạng mục I, dòng 1","requirement":"EU"},{"item":"Tổ máy phát điện 175KVA: Tiêu chuẩn đáp ứng","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 1.2, hạng mục I, dòng 3","requirement":"ISO 9001:2015, ISO 14001:2015"},{"item":"Tổ máy phát điện 175KVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I, dòng 5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện 175KVA: Điện áp","quote":"400/230V","reference":"Chương V, mục 1.2, hạng mục I, dòng 6","requirement":"400/230V"},{"item":"Tổ máy phát điện 175KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I, dòng 7","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện 175KVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2, hạng mục I, dòng 8","requirement":"50Hz"},{"item":"Tổ máy phát điện 175KVA: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 1.2, hạng mục I, dòng 9","requirement":"0.8"},{"item":"Tổ máy phát điện 175KVA: Điện áp khởi động","quote":"24 V","reference":"Chương V, mục 1.2, hạng mục I, dòng 10","requirement":"24 V"},{"item":"Tổ máy phát điện 175KVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hạng mục I, dòng 11","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy phát điện 175KVA: Thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu ≥400 lít","reference":"Chương V, mục 1.2, hạng mục I, dòng 12","requirement":"Dung tích ≥400 lít"},{"item":"Tổ máy phát điện 175KVA: Kích thước máy (dài x rộng x cao)","quote":"≤3100x1185x1800mm","reference":"Chương V, mục 1.2, hạng mục I, dòng 13","requirement":"≤3100x1185x1800mm"},{"item":"Tổ máy phát điện 175KVA: Độ ồn","quote":"80dB(A)±2 @ khoảng cách 1m","reference":"Chương V, mục 1.2, hạng mục I, dòng 14","requirement":"80dB(A)±2 tại khoảng cách 1m"},{"item":"Tổ máy phát điện 175KVA: Tiêu hao nhiên liệu tại 100% tải","quote":"≤34.5 lít/h","reference":"Chương V, mục 1.2, hạng mục I, dòng 15","requirement":"≤34.5 lít/h"},{"item":"Động cơ: Nhà sản xuất","quote":"Nhà sản xuất chính hãng, cùng thương hiệu tổ máy (toàn bộ thông số cung cấp rõ ràng","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Nhà sản xuất chính hãng, cùng thương hiệu tổ máy; thông số chứng minh bằng catalog nhà sản xuất, có website hoặc tài liệu liên quan"},{"item":"Động cơ: Thương hiệu/hãng sản xuất/xuất xứ","quote":"EU","reference":"Chương V, mục 1.2, hạng mục II, dòng 1","requirement":"EU"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục II, dòng 2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục II, dòng 3","requirement":"Điện tử"},{"item":"Động cơ: Tốc độ","quote":"1500 Vòng/phút","reference":"Chương V, mục 1.2, hạng mục II, dòng 4","requirement":"1500 Vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Turbo","reference":"Chương V, mục 1.2, hạng mục II, dòng 5","requirement":"Turbo"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"≥17.5 lít","reference":"Chương V, mục 1.2, hạng mục II, dòng 6","requirement":"≥17.5 lít"},{"item":"Động cơ: Dung tích nước làm mát động cơ và két nước","quote":"≥33.8 lít","reference":"Chương V, mục 1.2, hạng mục II, dòng 7","requirement":"≥33.8 lít"},{"item":"Động cơ: Công suất tối đa","quote":"≥160.2kW","reference":"Chương V, mục 1.2, hạng mục II, dòng 8","requirement":"≥160.2kW"},{"item":"Động cơ: Motor khởi động","quote":"≥7.5kW, 24V","reference":"Chương V, mục 1.2, hạng mục II, dòng 9","requirement":"≥7.5kW, 24V"},{"item":"Đầu phát: Nhà sản xuất","quote":"Nhà sản xuất chính hãng, cùng thương hiệu tổ máy (toàn bộ thông số cung cấp rõ ràng","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Nhà sản xuất chính hãng, cùng thương hiệu tổ máy; thông số chứng minh bằng catalog nhà sản xuất, có website hoặc tài liệu liên quan"},{"item":"Đầu phát: Thương hiệu/hãng sản xuất/xuất xứ","quote":"EU","reference":"Chương V, mục 1.2, hạng mục III, dòng 1","requirement":"EU"},{"item":"Đầu phát: Công suất","quote":"160/176KVA","reference":"Chương V, mục 1.2, hạng mục III, dòng 2","requirement":"160/176KVA"},{"item":"Đầu phát: Loại","quote":"3 pha","reference":"Chương V, mục 1.2, hạng mục III, dòng 3","requirement":"3 pha"},{"item":"Đầu phát: Số vòng quay","quote":"1500 v/p","reference":"Chương V, mục 1.2, hạng mục III, dòng 4","requirement":"1500 v/p"},{"item":"Đầu phát: Bước cuốn dây","quote":"12","reference":"Chương V, mục 1.2, hạng mục III, dòng 5","requirement":"12"},{"item":"Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, mục 1.2, hạng mục III, dòng 6","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP22","reference":"Chương V, mục 1.2, hạng mục III, dòng 7","requirement":"IP22"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2, hạng mục III, dòng 8","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Tiêu chuẩn tàn số RFI","quote":"BS EN 61000-6-2&BS EN 61000-6-4, VDE 0875G, VDE0874N","reference":"Chương V, mục 1.2, hạng mục III, dòng 9","requirement":"BS EN 61000-6-2&BS EN 61000-6-4, VDE 0875G, VDE0874N"},{"item":"Đầu phát: Tổng sóng hài khi không tải","quote":"≤2%","reference":"Chương V, mục 1.2, hạng mục III, dòng 10","requirement":"≤2%"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"±1%","reference":"Chương V, mục 1.2, hạng mục III, dòng 11","requirement":"±1%"},{"item":"Đầu phát: Hiệu suất","quote":"≥ 92.33%","reference":"Chương V, mục 1.2, hạng mục III, dòng 12","requirement":"≥ 92.33%"},{"item":"Đầu phát: Số dây","quote":"12","reference":"Chương V, mục 1.2, hạng mục III, dòng 13","requirement":"12"},{"item":"Đầu phát: Hệ thống tăng cường (tùy chọn)","quote":"PMG","reference":"Chương V, mục 1.2, hạng mục III, dòng 14","requirement":"PMG"},{"item":"Bảng điều khiển: Nhà sản xuất","quote":"Nhà sản xuất chính hãng, cùng thương hiệu tổ máy (toàn bộ thông số cung cấp rõ ràng","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Nhà sản xuất chính hãng, cùng thương hiệu tổ máy; thông số chứng minh bằng catalog nhà sản xuất, có website hoặc tài liệu liên quan"},{"item":"Bảng điều khiển: Thương hiệu/hãng sản xuất/xuất xứ","quote":"EU","reference":"Chương V, mục 1.2, hạng mục IV, dòng 1","requirement":"EU"},{"item":"Bảng điều khiển: Loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 1.2, hạng mục IV, dòng 2","requirement":"Kỹ thuật số màn hình LCD"},{"item":"Bảng điều khiển: Tích hợp tính năng ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển","reference":"Chương V, mục 1.2, hạng mục IV, dòng 3","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: Chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới","reference":"Chương V, mục 1.2, hạng mục IV, dòng 4","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới; tần số và cường độ dòng điện các pha của máy phát điện (L1, L2, L3); các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát điện; điện áp bình acquy; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu"},{"item":"Bảng điều khiển: Chức năng cảnh báo (chỉ báo động bằng đèn, không tắt máy)","quote":"Số đèn báo led: 4","reference":"Chương V, mục 1.2, hạng mục IV, dòng 5","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình acquy; số đèn báo led: 4"},{"item":"Bảng điều khiển: Chức năng cảnh báo bảo vệ (báo động bằng đèn và tắt máy)","quote":"Áp lực nhớt quá thấp","reference":"Chương V, mục 1.2, hạng mục IV, dòng 6","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép; mực nước giải nhiệt thấp"},{"item":"Bảng điều khiển: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 1.2, hạng mục IV, dòng 7","requirement":"OFF/RESET (tắt và cài đặt lại), MAN (vận hành bằng tay), AUTO (vận hành tự động), TEST (kiểm tra)"},{"item":"Bảng điều khiển: Chức năng khác","quote":"Cài đặt thời gian bảo trì bảo dưỡng","reference":"Chương V, mục 1.2, hạng mục IV, dòng 8","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232/RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng"},{"item":"Vỏ cách âm: Nhà sản xuất","quote":"Nhà sản xuất chính hãng, cùng thương hiệu tổ máy, có catalog và bản vẽ kèm theo (toàn","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Nhà sản xuất chính hãng, cùng thương hiệu tổ máy, có catalog và bản vẽ kèm theo"},{"item":"Vỏ cách âm: Vật liệu chế tạo và sơn","quote":"Vật liệu chế tạo: bằng thép dày 2mm","reference":"Chương V, mục 1.2, hạng mục V, dòng 1","requirement":"Thép dày 2mm, sơn tĩnh điện"},{"item":"Vỏ cách âm: Cánh cửa","quote":"Cánh cửa bố trí 2 bên thuận tiện cho việc vận hành","reference":"Chương V, mục 1.2, hạng mục V, dòng 1","requirement":"Cánh cửa bố trí 2 bên thuận tiện cho việc vận hành"},{"item":"Vỏ cách âm: Vật liệu cách âm","quote":"Vật liệu cách âm: bằng mút cách âm","reference":"Chương V, mục 1.2, hạng mục V, dòng 1","requirement":"Mút cách âm"},{"item":"Vỏ cách âm: Tiếp nhiên liệu","quote":"Có chỗ đổ dầu diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu","reference":"Chương V, mục 1.2, hạng mục V, dòng 1","requirement":"Có chỗ đổ dầu diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu"},{"item":"Vỏ cách âm: Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp trên vỏ chống ồn ( cạnh bảng điều khiển)","reference":"Chương V, mục 1.2, hạng mục V, dòng 1","requirement":"Có nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển)"},{"item":"Vỏ cách âm: Độ ồn","quote":"Độ ồn: 80dB(A)±2 @ khoảng cách 1m","reference":"Chương V, mục 1.2, hạng mục V, dòng 1","requirement":"80dB(A)±2 tại khoảng cách 1m"},{"item":"Phụ kiện kèm theo: Pô giảm thanh","quote":"Pô giảm thanh (theo máy)","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Pô giảm thanh theo máy"},{"item":"Phụ kiện kèm theo: Bình ắc quy","quote":"Bình ắc quy khô ≥ 120AH x 2 (theo máy)","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Bình ắc quy khô ≥ 120AH x 2, theo máy"},{"item":"Phụ kiện kèm theo: Nhớt","quote":"Nhớt (đổ sẵn trong động cơ)","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Nhớt đổ sẵn trong động cơ"},{"item":"Phụ kiện kèm theo: Nước làm mát","quote":"Nước làm mát (chính hãng): đổ sẵn trong động cơ","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Nước làm mát chính hãng, đổ sẵn trong động cơ"},{"item":"Phụ kiện kèm theo: Ống dầu","quote":"Ống dầu","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Có ống dầu"},{"item":"Đào tạo chuyển giao công nghệ","quote":"Tài liệu, hướng dẫn vận hành, chuyển giao công nghệ","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Cung cấp tài liệu, hướng dẫn vận hành, chuyển giao công nghệ"},{"item":"Hồ sơ giấy tờ kèm theo: CO, CQ và chứng từ nhập khẩu","quote":"Tờ khai hải quan hàng hoá nhập khẩu","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"CQ (chất lượng hàng hóa), CO, PL (danh mục đóng gói), BL (vận đơn), tờ khai hải quan hàng hóa nhập khẩu, tem kiểm định và chứng nhận kiểm định, giấy tờ khác có liên quan"},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 24 tháng","reference":"Tệp 8.2, Mục 3 - Tiêu chuẩn đánh giá về kỹ thuật, tiêu chí 5.1","requirement":"Thời gian bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:32:24.109Z"}},"IB2600315904":{"u":"2026-11-02T22:37:56.657+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu thời hạn bảo hành cụ thể trong Chương V.","Bảng PDF bị vỡ định dạng nên một số dòng thông số được gộp theo ngữ cảnh; thông số 'Tần số 50Hz - 1500 vòng/phút, Cosphi 0.8' và 'kích từ không dùng chổi than' được ghép từ các dòng liền kề.","Văn bản không nêu hãng, model cụ thể của động cơ, đầu phát, bộ điều khiển."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm, lắp đặt máy phát điện dự phòng cho toà nhà B2 Ký túc xá Khu B ĐHQG-HCM","notifyNo":"IB2600315904","generatorCapacity":"≥ 412/354 kVA/kWm công suất liên tục (Prime); ≥ 452/389 kVA/kWm công suất dự phòng (Standby); 01 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, loại","quote":"Tổ máy phát điện (Bao gồm: động cơ máy phát điện; đầu phát điện; bảng điều khiển; vỏ bảo vệ máy phát điện)","reference":"Chương V, mục 1.2, bảng A.1","requirement":"01 tổ, hàng lắp ráp, bao gồm động cơ, đầu phát điện, bảng điều khiển, vỏ bảo vệ"},{"item":"Tổ máy phát điện: Công suất","quote":"+ Công suất liên tục (Prime): ≥ 412/354\n(kVA/kWm);\n+ Công suất dự phòng (Standby): ≥ 452/389\n(kVA/kWm);","reference":"Chương V, mục 1.2, bảng A.1 - Động cơ máy phát điện","requirement":"Công suất liên tục (Prime) ≥ 412/354 (kVA/kWm); công suất dự phòng (Standby) ≥ 452/389 (kVA/kWm)"},{"item":"Động cơ: Loại, tốc độ","quote":"+ Loại động cơ dùng nhiên liệu Diesel, 4 thì;\n+ Vòng tua động cơ (Rpm): 1500 (Vòng/phút);","reference":"Chương V, mục 1.2, bảng A.1 - Động cơ máy phát điện","requirement":"Động cơ Diesel, 4 thì; vòng tua 1500 vòng/phút"},{"item":"Động cơ: Làm mát, tăng áp","quote":"+ Làm mát bằng nước và gió, tăng áp và làm\nmát khí nạp sau tăng áp;\n+ Có quạt gió và két nước riêng để giải nhiệt;","reference":"Chương V, mục 1.2, bảng A.1 - Động cơ máy phát điện","requirement":"Làm mát bằng nước và gió, tăng áp và làm mát khí nạp sau tăng áp; có quạt gió và két nước riêng để giải nhiệt"},{"item":"Động cơ: Xi lanh, dung tích","quote":"+ Số xi lanh (Piston): ≥ 6;\n+ Tổng dung tích Piston: ≥ 12.78 lít;","reference":"Chương V, mục 1.2, bảng A.1 - Động cơ máy phát điện","requirement":"Số xi lanh ≥ 6; tổng dung tích piston ≥ 12.78 lít"},{"item":"Động cơ: Cảm biến, hệ thống phun nhiên liệu, điều tốc","quote":"+ Hệ thống phun nhiên liệu: Kim phun nhiên\nliệu điện tử, điều khiển phun nhiên liệu bằng bộ\nđiều khiển điện tử (ECU);","reference":"Chương V, mục 1.2, bảng A.1 - Động cơ máy phát điện","requirement":"Đầy đủ cảm biến theo động cơ; kim phun nhiên liệu điện tử điều khiển bằng ECU; điều tốc điện tử tự động, tối thiểu hạng G3 theo ISO 8528-5"},{"item":"Động cơ: Tiêu chuẩn","quote":"+ Tiêu chuẩn động cơ cần đáp ứng tối thiểu:\nRoHS2, SAE J1939, EU Stage II, ISO 3046,\nISO 8528, ISO 8528-5 G3, BS 5514 và DIN\n6271;","reference":"Chương V, mục 1.2, bảng A.1 - Động cơ máy phát điện","requirement":"Tối thiểu đáp ứng RoHS2, SAE J1939, EU Stage II, ISO 3046, ISO 8528, ISO 8528-5 G3, BS 5514 và DIN 6271"},{"item":"Động cơ: Xuất xứ, năm sản xuất, khí hậu","quote":"+ Có nguồn gốc xuất xứ từ nhóm nước EU;","reference":"Chương V, mục 1.2, bảng A.1 - Động cơ máy phát điện","requirement":"Xuất xứ từ nhóm nước EU; tương thích và sử dụng ổn định với thời tiết, khí hậu Việt Nam; máy mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Đầu phát điện: Công suất","quote":"+ Công suất liên tục (Rating): ≥ 400/320\n(kVA/kW);\n+ Công suất dự phòng (Standby): ≥ 440/352\n(kVA/kW);","reference":"Chương V, mục 1.2, bảng A.2","requirement":"Công suất liên tục (Rating) ≥ 400/320 (kVA/kW); công suất dự phòng (Standby) ≥ 440/352 (kVA/kW)"},{"item":"Đầu phát điện: Điện áp, tần số, hệ số công suất","quote":"+ Điện áp định mức: 220/380VAC hoặc\n230/400VAC;","reference":"Chương V, mục 1.2, bảng A.2","requirement":"Điện áp định mức 220/380VAC hoặc 230/400VAC; 50Hz - 1500 vòng/phút; Cosphi 0.8"},{"item":"Đầu phát điện: Cấu tạo, kích từ, làm mát","quote":"+ Loại từ trường quay, 4 cực từ, 1 bạc đạn, làm\nmát bằng quạt gió đồng trục gắn trên đầu phát;","reference":"Chương V, mục 1.2, bảng A.2","requirement":"Loại từ trường quay, 4 cực từ, 1 bạc đạn, làm mát bằng quạt gió đồng trục gắn trên đầu phát; kích từ tự động không dùng chổi than"},{"item":"Đầu phát điện: AVR, hiệu suất, ngắn mạch","quote":"+ Điều chỉnh điện áp tự động bằng bộ AVR,\nmức độ ổn định điện áp: +/- 0.5%;","reference":"Chương V, mục 1.2, bảng A.2","requirement":"Điều chỉnh điện áp tự động bằng AVR, ổn định điện áp +/- 0.5%; hiệu suất tại 100% tải ≥ 94,1%; chịu dòng ngắn mạch > 300% dòng định mức"},{"item":"Đầu phát điện: Cấp cách điện, bảo vệ, xuất xứ, năm sản xuất","quote":"+ Cấp cách điện Class H, cấp bảo vệ IP23;","reference":"Chương V, mục 1.2, bảng A.2","requirement":"Cấp cách điện Class H, cấp bảo vệ IP23; xuất xứ nhóm nước EU; mới 100%, sản xuất từ năm 2024 trở về sau; tương thích khí hậu Việt Nam"},{"item":"Bảng điều khiển: Màn hình, hiển thị","quote":"+ Màn hình LCD có đèn chiếu sáng, 4 dòng\nhiển thị rõ ràng, giao diện đồ họa nâng cao, dễ\nhiểu;","reference":"Chương V, mục 1.2, bảng A.3","requirement":"Màn hình LCD có đèn chiếu sáng, 4 dòng hiển thị, giao diện đồ họa nâng cao; có nút reset; hiển thị điện áp và dòng điện 3 pha, tần số/vòng quay, số giờ vận hành, trạng thái máy, áp suất dầu bôi trơn, nhiệt độ nhớt, nhiệt độ máy, nhiệt độ nước làm mát, trạng thái sự cố/lịch sử lỗi, công suất thực, điện thế DC (ắc quy và sạc)"},{"item":"Bảng điều khiển: Chức năng","quote":"- Khởi động tự động (Auto Start);","reference":"Chương V, mục 1.2, bảng A.3","requirement":"Khởi động tự động (Auto Start); ngắt kết nối trên điện áp máy phát điện; điều khiển chu kỳ khởi động máy; tự kiểm tra tình trạng vận hành tổ máy; độ trễ ngắt áp suất dầu"},{"item":"Bảng điều khiển: Tính năng bảo vệ","quote":"Tự động dừng máy khi có sự cố và báo động\ntrên màn hình 01 trong các lỗi sau:","reference":"Chương V, mục 1.2, bảng A.3","requirement":"Tự động dừng máy và báo động trên màn hình khi: nhiệt độ máy quá cao; áp suất nhớt thấp; động cơ vượt tốc; tần số quá cao/quá thấp; quá tải; tắt khẩn cấp, hư khởi động, khởi động không thành công; không nạp điện bình, bình yếu; điện áp quá cao/quá thấp; bộ kích từ hỏng; sự cố cảm biến áp lực nhớt; sự cố cảm biến nhiệt độ"},{"item":"Bảng điều khiển: Kết nối, xuất xứ, năm sản xuất","quote":"+ Có nguồn gốc xuất xứ từ Châu Âu;","reference":"Chương V, mục 1.2, bảng A.3","requirement":"Có giao diện kết nối máy tính để cài đặt; xuất xứ Châu Âu; mới 100%, sản xuất từ năm 2024 trở về sau; tương thích khí hậu Việt Nam"},{"item":"Vỏ bảo vệ: Kết cấu, cách âm","quote":"+ Vật liệu cách âm là Rockwool tỷ trọng tối\nthiểu 100kg/m3, dày tối thiểu 50mm.","reference":"Chương V, mục 1.2, bảng A.4","requirement":"Thiết kế lắp đặt ngoài trời; thép vỏ dày tối thiểu 02mm, sơn tĩnh điện chịu nắng/mưa; vật liệu cách âm Rockwool tỷ trọng tối thiểu 100kg/m3, dày tối thiểu 50mm"},{"item":"Vỏ bảo vệ: Ống khói, độ ồn, khí thải","quote":"độ ồn từ 75-80dB ở khoảng cách 7 mét.","reference":"Chương V, mục 1.2, bảng A.4","requirement":"Ống khói bằng thép không gỉ sơn chống cháy hoặc INOX 304, có bộ giảm thanh công nghiệp và ống nhún đàn hồi; độ ồn 75-80dB ở khoảng cách 7 mét; đầu ra có co hoặc lơi và lưới chắn; khí thải đáp ứng QCVN 19:2024/BTNMT"},{"item":"Vỏ bảo vệ: Chống rung, chịu nhiệt","quote":"+ Hệ thống chống rung: Bộ cao su tiêu chuẩn\nchống rung giữa động cơ, đầu phát và khung đế;","reference":"Chương V, mục 1.2, bảng A.4","requirement":"Chịu nhiệt, chống cháy; bộ cao su tiêu chuẩn chống rung giữa động cơ, đầu phát và khung đế"},{"item":"Bồn nhiên liệu","quote":"- Tiêu hao nhiên liệu khi sử dụng 100% công\nsuất liên tục: ≤ 192 g/kWh;","reference":"Chương V, mục 1.2, bảng A.4","requirement":"Nằm dưới chân máy, dung tích tối thiểu 600 lít, chạy từ 08 giờ trở lên ở 100% công suất liên tục; tiêu hao ≤ 192 g/kWh; có cảm biến nhiên liệu, hiển thị trên bảng điều khiển chính xác 98% (± 2)"},{"item":"Thiết bị đóng cắt ngõ ra và phụ kiện kèm theo","quote":"+ Thiết bị đóng cắt ngõ ra phụ tải yêu cầu sử\ndụng loại MCCB có tính năng bảo vệ quá dòng,\nngắn mạch;","reference":"Chương V, mục 1.2, bảng A.4","requirement":"MCCB bảo vệ quá dòng, ngắn mạch; kèm bình ắc quy khởi động, cáp nối và cọc bình, bộ sạc ắc quy tự động, nhớt bôi trơn và nước giải nhiệt chuyên dụng cho động cơ Diesel"},{"item":"Kích thước, trọng lượng tổ máy","quote":"+ Kích thước (LxWxH): Không quá\n4500x1500x2350mm;\n+ Trọng lượng toàn bộ: ≤ 4500kg.","reference":"Chương V, mục 1.2, bảng A.4","requirement":"Kích thước (LxWxH) không quá 4500x1500x2350mm; trọng lượng toàn bộ ≤ 4500kg"},{"item":"Hàng hóa chung","quote":"Hàng hóa là hàng mới 100%,\nnguyên vẹn, không trầy xước, móp méo, biến dạng khi giao hàng.","reference":"Chương V, mục 1.2, Yêu cầu về kỹ thuật chung","requirement":"Hàng mới 100%, nguyên vẹn, không trầy xước, móp méo, biến dạng khi giao hàng"},{"item":"Tủ ATS: Thông số điện","quote":"+ Bộ chuyển đổi nguồn điện (ATS) (630A÷700)\n4P (Poles);","reference":"Chương V, mục 1.2, bảng B.1","requirement":"01 tủ; (630A÷700) 4P; 3 vị trí (ON - OFF - ON); điện áp điều khiển 220VAC; dòng điều khiển chính 6A; điện áp động lực 600VAC; dòng bảo vệ ngắn mạch 12kA; tần suất chuyển đổi 60 lần/h; có Bus riêng cho từng poles"},{"item":"Tủ ATS: Vỏ tủ, điều khiển, bảo vệ","quote":"+ Tủ bảo vệ hai lớp, tôn dày 1.5mm và có panel\nđấu nối\nthiết bị;","reference":"Chương V, mục 1.2, bảng B.1","requirement":"Tủ bảo vệ hai lớp, tôn dày 1.5mm, có panel đấu nối thiết bị; đèn báo pha và chế độ hoạt động; bảng điều khiển ATS mới 100%, hai chế độ Auto - Man, có sơ đồ hướng dẫn sử dụng; thiết bị bảo vệ (bảo vệ pha, cầu chì); bảo vệ ngược pha/mất pha, quá áp/thấp áp, thấp tần số/quá tần số"},{"item":"Tủ ATS: Phạm vi lắp đặt, năm sản xuất","quote":"+ Tủ ATS mới 100%, sản xuất từ năm 2025 trở\nvề sau.","reference":"Chương V, mục 1.2, bảng B.1","requirement":"Gồm nhân công lắp đặt, đấu nối, hiệu chỉnh, hoàn thiện; tủ ATS mới 100%, sản xuất từ năm 2025 trở về sau"},{"item":"Máng cáp","quote":"+ Chiều rộng máng: 400mm;\n+ Chiều cao máng: 100mm;","reference":"Chương V, mục 1.2, bảng B.2","requirement":"15 mét; cao độ lắp đặt ≥ 2m; dùng ty treo và pat đỡ; máng thẳng kèm co/lơi/giảm/nối; rộng 400mm, cao 100mm; tôn sơn tĩnh điện dày 2.0mm; kèm pat kết nối, pat đỡ, ty treo, ốc vít, đinh, tán; gồm nhân công lắp đặt, cân chỉnh, hoàn thiện"},{"item":"Cáp điện điều khiển","quote":"+ Cấp cách điện và tiết diện dây sạc bình ắc\nquy: CVV 2x2.5mm2","reference":"Chương V, mục 1.2, bảng B.3.1","requirement":"17 mét, lắp từ tủ ATS đến bảng điều khiển/vị trí đấu nối máy phát; dây sạc bình ắc quy CVV 2x2.5mm2; dây đề máy tự động và dự phòng CVV 4x2.5mm2; ruột đồng; gồm nhân công lắp đặt, đấu nối, hiệu chỉnh, hoàn thiện"},{"item":"Cáp điện động lực","quote":"+ Cấp cách điện và tiết diện dây động lực: CVV\n4x240mm2;","reference":"Chương V, mục 1.2, bảng B.3.2","requirement":"30 mét; lắp từ MCCB điện lưới đến tủ ATS, từ MCCB máy phát đến tủ ATS, từ tủ ATS đến phụ tải; CVV 4x240mm2; ruột đồng; cách điện, lớp độn, vỏ PVC; gồm nhân công lắp đặt, đấu nối, hiệu chỉnh, hoàn thiện"},{"item":"Cáp điện tiếp địa","quote":"+ Cấp cách điện và tiết diện: 0.6/1kV,\nCV - 120mm2;","reference":"Chương V, mục 1.2, bảng B.3.3","requirement":"24 mét; lắp từ tủ MSB điện lưới đến tủ ATS và từ máy phát đến tủ ATS; 0.6/1kV, CV - 120mm2; màu xanh lá cây - sọc vàng; ruột đồng; vỏ PVC; gồm nhân công lắp đặt, đấu nối, hiệu chỉnh, hoàn thiện"},{"item":"Hồ sơ, CO/CQ, giám định","quote":"c) Giấy chứng nhận quản lý chất lượng (CQ) hoặc Giấy kiểm tra/xuất xưởng\n(Test Report) của nhà máy hoặc nhà sản xuất dành cho động cơ và đầu phát điện;","reference":"Chương V, mục 1.3 và Mục 3","requirement":"Khi bàn giao có CQ hoặc Test Report của nhà máy/nhà sản xuất cho động cơ và đầu phát điện; giấy chứng nhận giám định tổ máy phát điện của VinaControl hoặc đơn vị tương tự được các Bộ, Ngành công nhận; kiểm tra xuất xứ (CO), chất lượng (CQ)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:37:56.152Z"}},"IB2600321165":{"u":"2026-11-02T22:38:19.941+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU KỸ THUẬT GP.docx), chưa phân tích cả HSMT.","Công suất 1400 KVA không ghi rõ chế độ liên tục hay dự phòng.","Gói thầu là máy phát điện chính (alternator) của đầu máy D19E, không phải tổ máy phát điện thông thường; văn bản không nêu động cơ, bộ điều khiển, ATS, tiếng ồn, bình nhiên liệu hay tiêu chuẩn áp dụng."],"result":{"keyInfo":{"bidName":"Mua mới 01 máy phát điện chính đầu máy D19E","notifyNo":"IB2600321165","generatorCapacity":"1400 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp: số lượng","quote":"Phạm vi cung cấp: 01 Máy phát điện chính đầu máy D19E.","reference":"Chương V, mục II","requirement":"Cung cấp 01 máy phát điện chính đầu máy D19E."},{"item":"Tình trạng hàng hóa và năm sản xuất","quote":"Hàng hóa mới 100% chưa qua sử dụng hoặc tái chế, được sản xuất từ 2024 trở lại đây.","reference":"Chương V, mục IV","requirement":"Hàng hóa mới 100%, chưa qua sử dụng hoặc tái chế, sản xuất từ năm 2024 trở lại đây."},{"item":"Xuất xứ","quote":"Xuất xứ: Vĩnh Tế - Trung Quốc hoặc tương đương","reference":"Chương V, mục IV","requirement":"Vĩnh Tế - Trung Quốc hoặc tương đương."},{"item":"Tính tương thích và mã hiệu","quote":"Hàng hóa đảm bảo kích thước hình học, tính năng kỹ thuật đúng ký mã hiệu, danh điểm.","reference":"Chương V, mục IV","requirement":"Đảm bảo kích thước hình học, tính năng kỹ thuật đúng ký mã hiệu, danh điểm; lắp và sử dụng được lâu dài trên đầu máy D19E của Xí nghiệp Đầu máy Sài Gòn đang sử dụng."},{"item":"Tương thích với đầu máy D19E","quote":"Hàng hóa đảm bảo lắp và sử dụng được lâu dài trên đầu máy D19E của Chi nhánh Xí nghiệp Đầu máy Sài Gòn đang sử dụng","reference":"Chương V, mục IV","requirement":"Hàng hóa đảm bảo lắp và sử dụng được lâu dài trên đầu máy D19E của Chi nhánh Xí nghiệp Đầu máy Sài Gòn đang sử dụng."},{"item":"Chứng từ C/O, C/Q (hàng nhập khẩu)","quote":"+ Chứng nhận xuất xứ (C/O) của nước sản xuất\n+ Chứng nhận chất lượng (C/Q) của nhà máy (hãng) nơi sản xuất","reference":"Chương V, mục IV","requirement":"Hàng nhập khẩu phải có bản gốc hoặc bản sao công chứng tư pháp: chứng nhận xuất xứ (C/O) của nước sản xuất; chứng nhận chất lượng (C/Q) của nhà máy (hãng) sản xuất; chứng từ hải quan xác nhận lô hàng nhập khẩu (bản sao)."},{"item":"Máy phát điện chính: Ký mã hiệu","quote":"Ký mã hiệu: JF217B","reference":"Chương V, mục V","requirement":"JF217B"},{"item":"Máy phát điện chính: Trọng lượng","quote":"Trọng lượng: 4.000 kg","reference":"Chương V, mục V","requirement":"4.000 kg"},{"item":"Máy phát điện chính: Công suất","quote":"Công suất: 1400KVA","reference":"Chương V, mục V","requirement":"1400 KVA"},{"item":"Máy phát điện chính: Hiệu suất","quote":"Hiệu xuất: ≥ 0,95","reference":"Chương V, mục V","requirement":"≥ 0,95"},{"item":"Máy phát điện chính: Điện áp định mức","quote":"Điện áp định mức: 258/720V","reference":"Chương V, mục V","requirement":"258/720 V"},{"item":"Máy phát điện chính: Dòng định mức","quote":"Dòng định mức: 3130/1122A","reference":"Chương V, mục V","requirement":"3130/1122 A"},{"item":"Máy phát điện chính: Tốc độ","quote":"Tốc độ: 1800 vòng/phút","reference":"Chương V, mục V","requirement":"1800 vòng/phút"},{"item":"Máy phát điện chính: Điện áp kích từ","quote":"Điện áp kích từ: 59V","reference":"Chương V, mục V","requirement":"59 V"},{"item":"Máy phát điện chính: Dòng kích từ","quote":"Dòng kích từ: 3.8A","reference":"Chương V, mục V","requirement":"3.8 A"},{"item":"Máy phát điện chính: Cấp cách điện","quote":"Cấp cách điện: H/H","reference":"Chương V, mục V","requirement":"H/H"},{"item":"Máy phát điện chính: Tần số","quote":"Tần số: 150Hz","reference":"Chương V, mục V","requirement":"150 Hz"},{"item":"Máy phát điện chính: Kiểu kích từ","quote":"Kích từ: không chổi than","reference":"Chương V, mục V","requirement":"Không chổi than"},{"item":"Bảo hành","quote":"Hàng hóa được bảo hành trong thời gian 12 tháng kể từ ngày sử dụng hoặc 18 tháng kể từ ngày bàn giao nghiệm thu nhập kho.","reference":"Chương V, mục VI","requirement":"12 tháng kể từ ngày sử dụng hoặc 18 tháng kể từ ngày bàn giao nghiệm thu nhập kho."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:38:19.429Z"}},"IB2600325773":{"u":"2026-11-02T22:31:29.157+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V HSMT GÓI 79.pdf), chưa phân tích cả HSMT.","Bảng trong tệp PDF bị vỡ định dạng, một số ô (đơn vị m3, °C, thứ tự cột) có thể lệch; các trích dẫn lấy theo đúng dòng chữ trong văn bản.","Văn bản không nêu: bảo hành, vỏ chống ồn và độ ồn, thùng nhiên liệu liền máy, ATS, CO/CQ cụ thể, hãng và mã hiệu động cơ hay đầu phát.","Các tủ trung thế 7,2kV, tủ điều khiển bơm, bơm và téc dầu được tóm tắt vì là thiết bị đi kèm; chi tiết từng thông số xem trực tiếp Chương V mục 1.2.","Mục 3 chỉ ghi kiểm tra, thử nghiệm theo quy định hiện hành, không có yêu cầu kỹ thuật cụ thể."],"result":{"keyInfo":{"bidName":"Gói thầu số 79: Cung cấp máy phát điện diesel 4000KVA - 6kV (04 chiếc)","notifyNo":"IB2600325773","generatorCapacity":"4 x 4000 kVA dự phòng (3200 kW), 3 pha 6,3 kV; công suất liên tục ≥3250kVA/2600kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát 4000 kVA: Số lượng","quote":null,"reference":"Chương V, mục 1.2, hàng 1","requirement":"04 cái máy phát điện dầu diesel 3 pha 6,3 kV, công suất 4000 kVA và các thiết bị đi kèm; thông số bên dưới tính cho 01 cái"},{"item":"Tổ máy phát 4000 kVA: Năm sản xuất, tình trạng","quote":"Thiết bị phải mới 100%, chưa qua sử dụng, được sản xuất từ năm 2026, có đủ hồ sơ","reference":"Chương V, mục 1.3","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2026 trở đi; có đủ hồ sơ chứng minh chế tạo đáp ứng tiêu chuẩn kỹ thuật"},{"item":"Tổ máy phát 4000 kVA: Xuất xứ","quote":"Xuất xứ | G7","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"Xuất xứ G7"},{"item":"Tổ máy phát 4000 kVA: Giấy phép bán hàng","quote":"Nhà thầu cung cấp bản gốc","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"Giấy phép bán hàng thuộc bản quyền của nhà sản xuất; nhà thầu cung cấp bản gốc"},{"item":"Tổ máy phát 4000 kVA: Hãng sản xuất, chứng chỉ chất lượng","quote":"Nhà thầu phải chỉ rõ xuất xứ của các thiết bị mà mình cung cấp bao gồm: Hãng sản xuất,","reference":"Chương V, mục 1.3","requirement":"Nhà thầu phải chỉ rõ xuất xứ thiết bị gồm hãng sản xuất, nước sản xuất, chứng chỉ chất lượng"},{"item":"Tổ máy phát 4000 kVA: Tiêu chuẩn","quote":"ISO3046; ISO8528; IEC60034-1;","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"ISO3046; ISO8528; IEC60034-1; NEMA MG 1; 2014/35/EU; 2006/42/EC; 2014/30/EU hoặc tương đương"},{"item":"Tổ máy phát 4000 kVA: Tính đồng bộ","quote":"đầu phát điện, bộ điều khiển đồng","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"Động cơ diesel, đầu phát điện, bộ điều khiển đồng bộ, khung đế do cùng một thương hiệu sản xuất"},{"item":"Tổ máy phát 4000 kVA: Chế độ làm việc","quote":"Chế độ làm việc dài hạn","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"Chế độ làm việc dài hạn: đáp ứng; dầu diesel hồi được làm mát trước khi quay về thùng chứa: đáp ứng"},{"item":"Tổ máy phát 4000 kVA: Hệ thống làm mát","quote":"Bằng nước, Trọn bộ theo thiết kế của","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"Làm mát bằng nước, trọn bộ theo thiết kế của nhà sản xuất; vật liệu ống dẫn nước tại két làm mát bằng đồng hoặc tương đương hoặc tốt hơn"},{"item":"Tổ máy phát 4000 kVA: Công suất dự phòng","quote":"Công suất dự phòng | ≥(4000kVA/3200kW)","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"≥(4000kVA/3200kW)"},{"item":"Tổ máy phát 4000 kVA: Công suất liên tục","quote":"Công suất liên tục | ≥(3250kVA/2600kW)","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"≥(3250kVA/2600kW)"},{"item":"Tổ máy phát 4000 kVA: Lưu lượng khí xả","quote":"652±5%","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"Lưu lượng khí xả tại tải định mức ở chế độ dự phòng: 652±5% (đơn vị m3/phút)"},{"item":"Tổ máy phát 4000 kVA: Đặc điểm vận hành","quote":"Vận hành với tải dao động, trong các","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"Vận hành với tải dao động, trong các chế độ độc lập hoặc hòa đồng bộ giữa các tổ máy"},{"item":"Tổ máy phát 4000 kVA: Khả năng đóng tải","quote":"Khả năng đóng tải một bước 100%","reference":"Chương V, mục 1.2, hàng 1.1","requirement":"Đóng tải một bước 100% tải trong thời gian ≤ 10 giây theo tiêu chuẩn NFPA110; thời gian xác lập, ổn định tần số và điện áp ≤ 10 giây"},{"item":"Tổ máy phát 4000 kVA: Đầu phát - tiêu chuẩn","quote":"NEMA, IEC, ISO, IEEE, BS hoặc","reference":"Chương V, mục 1.2, hàng 1.1.1","requirement":"Đáp ứng tiêu chuẩn NEMA, IEC, ISO, IEEE, BS hoặc tương đương"},{"item":"Tổ máy phát 4000 kVA: Đầu phát - kiểu","quote":"4 cực; không chổi than; kích từ PMG","reference":"Chương V, mục 1.2, hàng 1.1.1","requirement":"4 cực; không chổi than; kích từ PMG hoặc tương đương"},{"item":"Tổ máy phát 4000 kVA: Đầu phát - điện áp","quote":"3 pha, 6300 V ±5%","reference":"Chương V, mục 1.2, hàng 1.1.1","requirement":"3 pha, 6300 V ±5%"},{"item":"Tổ máy phát 4000 kVA: Đầu phát - dòng điện, hệ số công suất","quote":"≥ 366,6","reference":"Chương V, mục 1.2, hàng 1.1.1","requirement":"Dòng điện ≥ 366,6 A; hệ số công suất ≥0,8"},{"item":"Tổ máy phát 4000 kVA: Đầu phát - độ tăng nhiệt","quote":"105÷155","reference":"Chương V, mục 1.2, hàng 1.1.1","requirement":"Độ tăng nhiệt cho phép 105÷155 °C"},{"item":"Tổ máy phát 4000 kVA: Đầu phát - độ biến thiên điện áp","quote":"Trong khoảng ±0,5% ở trạng thái ổn","reference":"Chương V, mục 1.2, hàng 1.1.1","requirement":"Trong khoảng ±0,5% ở trạng thái ổn định và ±0,5% khi tốc độ thay đổi 3%"},{"item":"Tổ máy phát 4000 kVA: Đầu phát - AVR","quote":"Sử dụng công nghệ kỹ thuật số hoặc","reference":"Chương V, mục 1.2, hàng 1.1.1","requirement":"Bộ điều chỉnh điện áp tự động sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý"},{"item":"Tổ máy phát 4000 kVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục 1.2, hàng 1.1.1","requirement":"Cấp cách điện Cấp H; cấp bảo vệ ≥IP 23"},{"item":"Tổ máy phát 4000 kVA: Động cơ - loại, điều tốc","quote":"4kỳ, 20 xy lanh, hình chữ V","reference":"Chương V, mục 1.2, hàng 1.1.2","requirement":"Cơ cấu điều tốc điện tử; động cơ 4 kỳ, 20 xy lanh, hình chữ V"},{"item":"Tổ máy phát 4000 kVA: Động cơ - tốc độ quay định mức","quote":"1480 ÷ 1500","reference":"Chương V, mục 1.2, hàng 1.1.2","requirement":"1480 ÷ 1500 rpm"},{"item":"Tổ máy phát 4000 kVA: Động cơ - thời gian khởi động","quote":"Thời gian khởi động | giây | <15","reference":"Chương V, mục 1.2, hàng 1.1.2","requirement":"<15 giây"},{"item":"Tổ máy phát 4000 kVA: Động cơ - suất tiêu hao nhiên liệu","quote":"≤ 777,2","reference":"Chương V, mục 1.2, hàng 1.1.2","requirement":"Tại 100% tải dự phòng: ≤ 777,2 lít/giờ"},{"item":"Tổ máy phát 4000 kVA: Động cơ - nhiên liệu, hệ thống nhiên liệu, khởi động, nạp khí","quote":"Bằng động cơ điện 24VDC","reference":"Chương V, mục 1.2, hàng 1.1.2","requirement":"Nhiên liệu diesel; phun trực tiếp, bơm nhiên liệu điều khiển; khởi động bằng động cơ điện 24VDC; nạp khí bằng tuốc bin tăng áp (Turbo)"},{"item":"Tổ máy phát 4000 kVA: Bộ điều khiển - hiển thị","quote":"- Điện áp từng pha (V)","reference":"Chương V, mục 1.2, hàng 1.1.3","requirement":"Hiển thị: điện áp từng pha, dòng điện từng pha, công suất tiêu thụ, tần số, điện áp bình ắc quy, hệ số công suất cosφ, số giờ máy hoạt động, số lần động cơ đề, số lần khởi động thành công, nhiệt độ nước làm mát, áp lực dầu bôi trơn, tốc độ động cơ, nhắc lịch bảo dưỡng"},{"item":"Tổ máy phát 4000 kVA: Bộ điều khiển - bảo vệ, cảnh báo","quote":"- Động cơ vượt tốc","reference":"Chương V, mục 1.2, hàng 1.1.3","requirement":"Nhiệt độ nước làm mát thấp/cao, mức nước làm mát thấp, áp lực dầu bôi trơn thấp, nhiệt độ dầu nhớt cao, động cơ vượt tốc, điện áp bình ắc quy thấp/cao, điện áp cao/thấp, tần số cao/thấp, quá dòng, công suất ngược"},{"item":"Tổ máy phát 4000 kVA: Phụ kiện phần máy phát và bộ làm mát","quote":"Lò xo chống rung, Sạc ắc quy từ","reference":"Chương V, mục 1.2, hàng 1.2.1","requirement":"Trọn bộ 01, đồng bộ theo máy: lò xo chống rung, sạc ắc quy từ nguồn tự dùng trạm biến áp 18MVA, ắc quy (gồm cáp, chụp cao su, đầu nối), bệ để ắc quy, cáp nguồn cho sạc và sấy đầu phát"},{"item":"Tổ máy phát 4000 kVA: Phụ kiện phần ống xả","quote":"Ống xả máy, Cút ống xả, Bình tiêu âm, Bộ gom ống xả, Ống nhún cổ","reference":"Chương V, mục 1.2, hàng 1.2.2","requirement":"Trọn bộ 01, đồng bộ theo máy: ống xả, cút ống xả, bình tiêu âm, bộ gom ống xả, ống nhún cổ xả, lò xo chống rung ống xả, bộ giá đỡ ống xả và bình tiêu âm, vật tư phụ"},{"item":"Tủ phân phối 630A - 7,2kV (tủ đầu vào MF) - 04 cái","quote":"Tủ phân phối 630A - 7,2kV (Tủ","reference":"Chương V, mục 1.2, hàng 2","requirement":"Xuất xứ EU; tủ hợp bộ kín Metal-Clad, IP4X, cách điện không khí; điện áp ≥7,2 kV; thanh cái ≥2500 A đồng; ngắn mạch ≥25 kA/3s; máy cắt chân không 3 cực ≥630 A; TI 600/5/5; biến điện áp 6,3/√3; rơle số, đồng hồ đa chức năng; tiêu chuẩn IEC 62271-200, IEC 62271-1, IEC 62271-100, IEC 62271-102 hoặc tương đương"},{"item":"Tủ đo lường và chống sét 7,2kV - 01 cái","quote":"3 | Tủ đo lường và chống sét 7,2kV | Cái | 01","reference":"Chương V, mục 1.2, hàng 3","requirement":"Xuất xứ EU; tủ hợp bộ kín Metal-Clad, IP4X; điện áp ≥7,2 kV; thanh cái ≥2500 A đồng; 03 biến điện áp 6,3/√3 kV; đồng hồ đa chức năng LCD; có chống sét van"},{"item":"Tủ phân phối 2500A - 7,2kV (tủ đầu ra MF) - 02 cái","quote":"Tủ phân phối 2500A - 7,2kV (Tủ","reference":"Chương V, mục 1.2, hàng 4","requirement":"Xuất xứ EU; tủ hợp bộ kín Metal-Clad, IP4X; điện áp ≥7,2 kV; thanh cái và máy cắt ≥2500 A; máy cắt chân không 3 cực rút kéo; 03 TI 2500/5/5; rơle số tích hợp BCU; có biến dòng thứ tự không bảo vệ chạm đất; tiêu chuẩn IEC 62271-200, IEC 62271-1, IEC 62271-100, IEC 62271-102 hoặc tương đương"},{"item":"Tủ hòa đồng bộ 4 máy phát - 01 cái","quote":"5 | Tủ hoà đồng bộ 4 máy phát | Cái | 1","reference":"Chương V, mục 1.2, hàng 5","requirement":"Chức năng gồm bộ chia tải tự động, bộ tự động điều chỉnh điện áp, tự động gọi/sa thải máy phát theo phụ tải, đặt công suất từng máy, chọn máy chủ, chọn chế độ tay hoặc tự động, tự động khởi động máy phát khi mất điện lưới và đóng các tủ đầu vào, ra 7,2kV theo tải, có cổng mở rộng ghép thêm ≥ 2 máy phát; nhà thầu nêu rõ hãng, mã hiệu, xuất xứ"},{"item":"Tủ điều khiển 02 bơm dầu và cấp nguồn sấy, sạc ắc quy - 01 cái","quote":"Tủ điều khiển 02 bơm dầu và","reference":"Chương V, mục 1.2, hàng 6","requirement":"Điện áp 3P+1N 380(220) V; 02 aptomat đầu vào 3P ≥150A có liên động cơ khí; 12 aptomat lộ ra 1P ≥40A; 02 khởi động từ ≥12A tự đóng cắt theo cảm biến mức bồn dầu 10m3 và 30m3; bảo vệ ngắn mạch, mất pha, chạm đất"},{"item":"Bơm dầu 125 lít/phút - 02 cái","quote":"7 | Bơm dầu 125 lít/phút | Cái | 2","reference":"Chương V, mục 1.2, hàng 7","requirement":"Bơm dầu diesel; công suất ≥2 HP; điện áp 220 ± 5% V; lưu lượng ≥125 lít/phút; cấp bảo vệ IP ≥55; áp lực tối đa ≥3,8 bar"},{"item":"Téc dầu 10 m³ - 01 cái","quote":"8 | Téc dầu 10 m³ | cái | 01","reference":"Chương V, mục 1.2, hàng 8","requirement":"Dung tích 10000L, kích thước 1800x4000 mm, hình trụ nằm ngang; thép SS400 hoặc tương đương hoặc cao hơn, dày ≥6mm; sơn chống gỉ 02 lớp + 02 lớp màu đen; có thang lên, kính quan sát, đường dầu ra, dầu hồi; kiểm định theo TCVN 6008-2010, TCVN 10262:2014; kèm cảm biến mức dầu Ex ia II B T4 Ga hoặc tương đương và phụ kiện lắp đặt"},{"item":"Téc chứa dầu 30 m3 - 01 cái","quote":"9 | Téc chứa dầu 30 m3 | Cái | 1","reference":"Chương V, mục 1.2, hàng 9","requirement":"Dung tích 30000L, kích thước 2200x8000 mm, hình trụ nằm ngang; thép SS400 hoặc tương đương hoặc cao hơn, dày ≥8mm; sơn 02 lớp nhựa đường + 1 lớp vải thủy tinh; kiểm định theo TCVN 6008-2010, TCVN 10262:2014; kèm cảm biến mức dầu Ex ia II B T4 Ga hoặc tương đương, đổ cát quanh bồn, phủ tôn mạ kẽm nhúng nóng dày ≥3mm và phụ kiện lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:31:28.011Z"}},"IB2600327742":{"u":"2026-11-03T22:51:28.621+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Văn bản là bản scan OCR, nhiều chỗ nhiễu (ví dụ 'SEM POWER', '220VI390V', 'S0Hz', 'SCI2E460D2', 'TWGIIS14D'); các trường quote giữ nguyên chữ OCR, phần requirement đã hiệu chỉnh theo ngữ cảnh.","Không có thông tin về xuất xứ CO/CQ, năm sản xuất, mức ồn, tiêu hao nhiên liệu, cấp cách điện, AVR, ATS, cáp của máy phát điện trong phần đọc được.","Bảng thiết bị bị mất định dạng cột nên một số dòng (4.3.2 và các dòng thí nghiệm, kiểm định) không đọc rõ.","Dòng 'Công suất dự phòng 388kVA/310kW' trong văn bản đọc được; các quote cho công suất, điện áp, tần số, tiêu chuẩn chỉ trích được phần OCR đọc rõ.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện dự phòng 350kVA: Điện áp, tần số, số pha (380)."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Xây dựng mới Trạm biển áp 1250kVA và Máy phát điện dự phòng 350 kVA. Trong đó : Phần thiết bị: 2.776.355.000 đ Phần xây lắp: 507.221.000 đ Dự phòng phí 5%: 160.000.000 đ","notifyNo":"IB2600327742","generatorCapacity":"350 kVA dự phòng (công suất liên tục 350kVA/290kW; công suất dự phòng 388kVA/310kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 350kVA: Loại tổ máy","quote":"Nhãn hiệu tế mấy: SEM POWER","reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","requirement":"Tổ máy phát điện dự phòng 3 pha, có vỏ cách âm, nhãn hiệu tổ máy SBM POWER"},{"item":"Máy phát điện dự phòng 350kVA: Công suất","quote":"350EVA/290EW","reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","requirement":"Công suất liên tục 350kVA/290kW; công suất dự phòng 388kVA/310kW"},{"item":"Máy phát điện dự phòng 350kVA: Điện áp, tần số, số pha","quote":"Điện áp: 220VI390V - 3 phase","reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","unverified":true,"requirement":"Điện áp 220V/380V (văn bản scan ghi 220VI390V), 3 pha, tần số 50Hz (văn bản scan ghi S0Hz)"},{"item":"Máy phát điện dự phòng 350kVA: Động cơ","quote":"SHANGHAL DIESEL ENGINE","reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","requirement":"Động cơ thương hiệu Shanghai Diesel Engine (SDEC), sản xuất tại Trung Quốc, model SC12E460D2 (văn bản scan ghi SCI2E460D2)"},{"item":"Máy phát điện dự phòng 350kVA: Đầu phát điện","quote":"Model đầu phát TWGIIS14D","reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","requirement":"Đầu phát điện thương hiệu KAUELY (Trung Quốc), model TWG11S14D (văn bản scan ghi TWGIIS14D)"},{"item":"Máy phát điện dự phòng 350kVA: Bảng điều khiển","quote":"Model DSE6020","reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","requirement":"Bảng điều khiển thương hiệu DEEPSEA (Anh), model DSE6020"},{"item":"Máy phát điện dự phòng 350kVA: Vỏ cách âm","quote":null,"reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","requirement":"Vỏ cách âm sản xuất, lắp ráp và hoàn thiện tại nhà máy SBM POWER"},{"item":"Máy phát điện dự phòng 350kVA: Chân đế và thùng dầu","quote":null,"reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","requirement":"Tổ máy bao gồm chân đế và thùng dầu dưới chân đế máy 700 lít, đảm bảo chạy máy từ 8-10 giờ, cùng các phụ kiện kèm theo"},{"item":"Máy phát điện dự phòng 350kVA: Tài liệu","quote":null,"reference":"Chương V, mục 3.2 (bảng chủng loại vật tư, thiết bị)","requirement":"Kèm tài liệu kỹ thuật hướng dẫn vận hành, sử dụng máy phát điện; đáp ứng yêu cầu kỹ thuật hoặc tương đương"},{"item":"Máy phát điện dự phòng 350kVA: Hộp che mưa và hướng thổi gió","quote":null,"reference":"Chương V, mục 3.2, dòng 4.3.1","requirement":"Gồm hộp che mưa bằng tôn dày 1 ly, 01 ống khói D114, 01 co nối D114 và lưới chống côn trùng; chủng loại, thông số kỹ thuật đáp ứng hồ sơ thiết kế và các tiêu chuẩn kỹ thuật hiện hành"},{"item":"Máy phát điện dự phòng 350kVA: Tiếp địa","quote":null,"reference":"Chương V, mục 3.2, dòng 4.3.2","requirement":"Chi phí thi công tiếp địa máy phát điện, gồm hệ cọc tiếp địa nối từ vỏ máy phát điện; chủng loại, thông số kỹ thuật đáp ứng hồ sơ thiết kế và các tiêu chuẩn kỹ thuật hiện hành (văn bản scan mờ, nội dung chi tiết không đọc được đầy đủ)"},{"item":"Thiết bị máy phát điện: Vật tư, thiết bị mới","quote":null,"reference":"Chương V, mục 3.2 (ghi chú cuối bảng)","requirement":"Thiết bị, vật tư, vật liệu đưa vào thi công phải mới 100%"},{"item":"Thiết bị máy phát điện: Kiểm nghiệm và tương đương","quote":null,"reference":"Chương V, mục 3.2 (ghi chú cuối bảng)","requirement":"Vật tư, thiết bị phải được kiểm nghiệm đạt yêu cầu trước khi sử dụng; thiết bị tương đương phải tương đương về đặc tính kỹ thuật, tính năng sử dụng; kèm catalog kỹ thuật và chứng nhận chất lượng trong hồ sơ dự thầu"},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 11","requirement":"Thời gian bảo hành công trình tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:51:27.815Z"}},"IB2600327799":{"u":"2026-11-02T22:23:03.777+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng từng phần (nằm ở Mẫu số 01A Chương IV, không có trong văn bản này).","Chương V không nêu hãng, model, nước xuất xứ cụ thể ngoài yêu cầu 'G7', cũng không nêu tiêu chuẩn áp dụng cụ thể.","Văn bản dạng bảng bị ngắt dòng nên một số ô (làm mát, ATS, tính đồng bộ) chỉ trích được từng phần dòng; các ô đó để quote là một đoạn liền hoặc null.","Phần 2: đầu phát ghi công suất liên tục ≥205KVA, cao hơn công suất máy phát ≥200KVA, được chép đúng như văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện","notifyNo":"IB2600327799","generatorCapacity":"Phần 1: 300 kVA liên tục, 350 kVA dự phòng; Phần 2: 200 kVA liên tục, 230 kVA dự phòng; Phần 3: 100 kVA liên tục, 120 kVA dự phòng (máy phát điện diesel 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung (cả 3 phần): Tình trạng, năm sản xuất","quote":"Hàng hóa mới 100%, sản xuất năm 2026 trở về sau","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%, sản xuất năm 2026 trở về sau, đầy đủ nhãn mác nhà sản xuất, nguyên đai nguyên kiện"},{"item":"Chung (cả 3 phần): Chứng từ C/O, C/Q","quote":"Chứng nhận chất lượng hàng hoá (C/Q) do Nhà sản xuất phát hành","reference":"Chương V, mục 1.2.1","requirement":"Hàng nhập khẩu cung cấp C/O do cơ quan có thẩm quyền cấp và C/Q do nhà sản xuất phát hành; hàng trong nước cung cấp C/Q và phiếu xuất xưởng hoặc tài liệu tương đương"},{"item":"Chung (cả 3 phần): Phạm vi vận chuyển, lắp đặt","quote":"Nhà thầu phải vận chuyển, lắp đặt, bàn giao hàng hóa đến địa điểm yêu cầu của Chủ đầu tư.","reference":"Chương V, mục 1.2.1","requirement":"Nhà thầu vận chuyển, lắp đặt, vận hành, chạy thử và bàn giao hàng hóa đến địa điểm của Chủ đầu tư, bảo đảm đúng kỹ thuật và an toàn"},{"item":"Chung (cả 3 phần): Số lượng","quote":"Chi tiết tại Mẫu số 01A Chương IV E-HSMT.","reference":"Chương V, mục 1.1","requirement":"Chương V không nêu số lượng từng phần; số lượng nằm ở Mẫu số 01A Chương IV"},{"item":"Phần 1 - Máy 300 kVA: Máy phát điện - Mô tả chung","quote":null,"reference":"Chương V, mục 1.2.2, I.A.1","requirement":"Máy phát điện 3 pha, sử dụng nhiên liệu Diesel, cấp nguồn khi điện lưới gián đoạn"},{"item":"Phần 1 - Máy 300 kVA: Máy phát điện - Công suất liên tục","quote":"≥300 KVA","reference":"Chương V, mục 1.2.2, I.A.1","requirement":"≥300 KVA"},{"item":"Phần 1 - Máy 300 kVA: Máy phát điện - Công suất dự phòng","quote":"≥350 KVA","reference":"Chương V, mục 1.2.2, I.A.1","requirement":"≥350 KVA"},{"item":"Phần 1 - Máy 300 kVA: Máy phát điện - Số pha, điện áp, tần số","quote":"400/230V","reference":"Chương V, mục 1.2.2, I.A.1","requirement":"3 pha; 400/230V; 50Hz"},{"item":"Phần 1 - Máy 300 kVA: Máy phát điện - Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2.2, I.A.1","requirement":"≥ 0,8"},{"item":"Phần 1 - Máy 300 kVA: Máy phát điện - Dung tích bình nhiên liệu","quote":"≥400 Lít","reference":"Chương V, mục 1.2.2, I.A.1","requirement":"≥400 Lít"},{"item":"Phần 1 - Máy 300 kVA: Máy phát điện - Tính đồng bộ","quote":"một thương hiệu, cùng một hãng sản","reference":"Chương V, mục 1.2.2, I.A.1","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn cùng một thương hiệu, cùng một hãng sản xuất"},{"item":"Phần 1 - Máy 300 kVA: Máy phát điện - Xuất xứ","quote":"Xuất xứ | G7","reference":"Chương V, mục 1.2.2, I.A.1","requirement":"G7"},{"item":"Phần 1 - Máy 300 kVA: Động cơ - Công suất","quote":"≥340 kW","reference":"Chương V, mục 1.2.2, I.A.2","requirement":"Liên tục ≥300 kW; dự phòng ≥340 kW; nhiên liệu Diesel"},{"item":"Phần 1 - Máy 300 kVA: Động cơ - Xylanh, dung tích, tốc độ","quote":"≥8,9 lít","reference":"Chương V, mục 1.2.2, I.A.2","requirement":"Số xylanh ≥6; dung tích xy lanh ≥8,9 lít; tốc độ danh định ≥1500 vòng/phút"},{"item":"Phần 1 - Máy 300 kVA: Động cơ - Nạp khí, điều tốc, khởi động, làm mát","quote":"Tu bô tăng áp","reference":"Chương V, mục 1.2.2, I.A.2","requirement":"Tu bô tăng áp; điều tốc điện tử; khởi động đề điện bằng ắc quy 24V; làm mát bằng nước hoặc tương đương"},{"item":"Phần 1 - Máy 300 kVA: Động cơ - Tiêu hao nhiên liệu tại 100% tải","quote":"- Tại 100% tải: ≤67,6 lít/giờ","reference":"Chương V, mục 1.2.2, I.A.2","requirement":"≤67,6 lít/giờ"},{"item":"Phần 1 - Máy 300 kVA: Động cơ - Tiêu hao nhiên liệu tại 75% tải","quote":"- Tại 75% tải: ≤52,1 lít/giờ","reference":"Chương V, mục 1.2.2, I.A.2","requirement":"≤52,1 lít/giờ"},{"item":"Phần 1 - Máy 300 kVA: Động cơ - Xuất xứ","quote":null,"reference":"Chương V, mục 1.2.2, I.A.2","requirement":"G7"},{"item":"Phần 1 - Máy 300 kVA: Đầu phát - Công suất","quote":"≥350 KVA","reference":"Chương V, mục 1.2.2, I.A.3","requirement":"Liên tục ≥300 KVA; dự phòng ≥350 KVA"},{"item":"Phần 1 - Máy 300 kVA: Đầu phát - Điện áp, pha, cực, tần số","quote":"4 cực","reference":"Chương V, mục 1.2.2, I.A.3","requirement":"400/230V; 3 pha; 4 cực; 50Hz"},{"item":"Phần 1 - Máy 300 kVA: Đầu phát - Điều chỉnh điện áp","quote":"Bằng AVR","reference":"Chương V, mục 1.2.2, I.A.3","requirement":"Bằng AVR; độ dao động điện áp ≤±1%"},{"item":"Phần 1 - Máy 300 kVA: Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp H trở lên","reference":"Chương V, mục 1.2.2, I.A.3","requirement":"Cấp cách điện H trở lên; cấp bảo vệ cơ học IP23 trở lên"},{"item":"Phần 1 - Máy 300 kVA: Đầu phát - Xuất xứ","quote":null,"reference":"Chương V, mục 1.2.2, I.A.3","requirement":"G7"},{"item":"Phần 1 - Máy 300 kVA: Bảng điều khiển","quote":"Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2.2, I.A.4","requirement":"Màn hình LCD hoặc tương đương; xuất xứ G7"},{"item":"Phần 1 - Máy 300 kVA: Vỏ chống ồn - Đồng bộ","quote":"Đồng bộ kèm theo máy phát điện","reference":"Chương V, mục 1.2.2, I.A.5","requirement":"Đồng bộ kèm theo máy phát điện; xuất xứ G7"},{"item":"Phần 1 - Máy 300 kVA: Vỏ chống ồn - Độ ồn","quote":"≤72,5 dB(A)","reference":"Chương V, mục 1.2.2, I.A.5","requirement":"Tại 75% công suất liên tục, khoảng cách 7m: ≤72,5 dB(A)"},{"item":"Phần 1 - Máy 300 kVA: Bộ chuyển đổi nguồn tự động (ATS)","quote":"01 Bộ chuyển đổi nguồn tự","reference":"Chương V, mục 1.2.2, I.A.6","requirement":"01 bộ ATS phù hợp với công suất của máy phát điện; xuất xứ G7"},{"item":"Phần 1 - Máy 300 kVA: Vật tư lắp đặt - Cáp","quote":"≥ 3x120+1x70mm2","reference":"Chương V, mục 1.2.2, I.B","requirement":"Cáp điện ≥ 3x120+1x70mm2; cáp điều khiển ≥12x1.5mm2; cáp tiếp địa ≥ 1x35mm2"},{"item":"Phần 1 - Máy 300 kVA: Vật tư khác","quote":"Bao gồm đầy đủ","reference":"Chương V, mục 1.2.2, I.B","requirement":"Đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít… bao gồm đầy đủ"},{"item":"Phần 1 - Máy 300 kVA: Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.2, I","requirement":"≥ 24 tháng"},{"item":"Phần 2 - Máy 200 kVA: Máy phát điện - Mô tả chung","quote":null,"reference":"Chương V, mục 1.2.2, II.A.1","requirement":"Máy phát điện 3 pha, sử dụng nhiên liệu Diesel, cấp nguồn khi điện lưới gián đoạn"},{"item":"Phần 2 - Máy 200 kVA: Máy phát điện - Công suất liên tục","quote":"≥200KVA","reference":"Chương V, mục 1.2.2, II.A.1","requirement":"≥200KVA"},{"item":"Phần 2 - Máy 200 kVA: Máy phát điện - Công suất dự phòng","quote":"≥230 KVA","reference":"Chương V, mục 1.2.2, II.A.1","requirement":"≥230 KVA"},{"item":"Phần 2 - Máy 200 kVA: Máy phát điện - Số pha, điện áp, tần số","quote":"400/230V","reference":"Chương V, mục 1.2.2, II.A.1","requirement":"3 pha; 400/230V; 50Hz"},{"item":"Phần 2 - Máy 200 kVA: Máy phát điện - Dung tích bình nhiên liệu","quote":"≥350 Lít","reference":"Chương V, mục 1.2.2, II.A.1","requirement":"≥350 Lít"},{"item":"Phần 2 - Máy 200 kVA: Máy phát điện - Tính đồng bộ, xuất xứ","quote":"một thương hiệu, cùng một hãng sản","reference":"Chương V, mục 1.2.2, II.A.1","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn cùng một thương hiệu, cùng một hãng sản xuất; xuất xứ G7"},{"item":"Phần 2 - Máy 200 kVA: Động cơ - Công suất","quote":"≥216kW","reference":"Chương V, mục 1.2.2, II.A.2","requirement":"Liên tục ≥193kW; dự phòng ≥216kW; nhiên liệu Diesel"},{"item":"Phần 2 - Máy 200 kVA: Động cơ - Xylanh, dung tích, tốc độ","quote":"≥8,8 lít","reference":"Chương V, mục 1.2.2, II.A.2","requirement":"Số xylanh ≥6; dung tích xy lanh ≥8,8 lít; tốc độ danh định ≥1500 vòng/phút"},{"item":"Phần 2 - Máy 200 kVA: Động cơ - Nạp khí, điều tốc, khởi động, làm mát","quote":"Tu bô tăng áp","reference":"Chương V, mục 1.2.2, II.A.2","requirement":"Tu bô tăng áp; điều tốc điện tử; khởi động đề điện bằng ắc quy 24V; làm mát bằng nước hoặc tương đương"},{"item":"Phần 2 - Máy 200 kVA: Động cơ - Tiêu hao nhiên liệu tại 100% tải","quote":"- Tại 100% tải: ≤49,3 lít/giờ","reference":"Chương V, mục 1.2.2, II.A.2","requirement":"≤49,3 lít/giờ"},{"item":"Phần 2 - Máy 200 kVA: Động cơ - Tiêu hao nhiên liệu tại 75% tải","quote":"- Tại 75% tải: ≤38,4 lít/giờ","reference":"Chương V, mục 1.2.2, II.A.2","requirement":"≤38,4 lít/giờ"},{"item":"Phần 2 - Máy 200 kVA: Động cơ - Xuất xứ","quote":null,"reference":"Chương V, mục 1.2.2, II.A.2","requirement":"G7"},{"item":"Phần 2 - Máy 200 kVA: Đầu phát - Công suất","quote":"≥205KVA","reference":"Chương V, mục 1.2.2, II.A.3","requirement":"Liên tục ≥205KVA; dự phòng ≥230KVA"},{"item":"Phần 2 - Máy 200 kVA: Đầu phát - Điện áp, pha, cực, tần số","quote":"4 cực","reference":"Chương V, mục 1.2.2, II.A.3","requirement":"400/230V; 3 pha; 4 cực; 50Hz"},{"item":"Phần 2 - Máy 200 kVA: Đầu phát - Điều chỉnh điện áp","quote":"Bằng AVR","reference":"Chương V, mục 1.2.2, II.A.3","requirement":"Bằng AVR; độ dao động điện áp ≤±1%"},{"item":"Phần 2 - Máy 200 kVA: Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp H trở lên","reference":"Chương V, mục 1.2.2, II.A.3","requirement":"Cấp cách điện H trở lên; cấp bảo vệ cơ học IP23 trở lên"},{"item":"Phần 2 - Máy 200 kVA: Đầu phát - Xuất xứ","quote":null,"reference":"Chương V, mục 1.2.2, II.A.3","requirement":"G7"},{"item":"Phần 2 - Máy 200 kVA: Bảng điều khiển","quote":"Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2.2, II.A.4","requirement":"Màn hình LCD hoặc tương đương; xuất xứ G7"},{"item":"Phần 2 - Máy 200 kVA: Vỏ chống ồn - Đồng bộ","quote":"Đồng bộ kèm theo máy phát điện","reference":"Chương V, mục 1.2.2, II.A.5","requirement":"Đồng bộ kèm theo máy phát điện; xuất xứ G7"},{"item":"Phần 2 - Máy 200 kVA: Vỏ chống ồn - Độ ồn","quote":"≤72 dB(A)","reference":"Chương V, mục 1.2.2, II.A.5","requirement":"Tại 75% công suất liên tục, khoảng cách 7m: ≤72 dB(A)"},{"item":"Phần 2 - Máy 200 kVA: Bộ chuyển đổi nguồn tự động (ATS)","quote":"01 Bộ chuyển đổi nguồn tự","reference":"Chương V, mục 1.2.2, II.A.6","requirement":"01 bộ ATS phù hợp với công suất của máy phát điện; xuất xứ G7"},{"item":"Phần 2 - Máy 200 kVA: Vật tư lắp đặt - Cáp","quote":"≥ 3x95+1x70mm2","reference":"Chương V, mục 1.2.2, II.B","requirement":"Cáp điện ≥ 3x95+1x70mm2; cáp điều khiển ≥ 9x1.5mm2; cáp tiếp địa ≥ 1x35mm2"},{"item":"Phần 2 - Máy 200 kVA: Vật tư khác","quote":"Bao gồm đầy đủ","reference":"Chương V, mục 1.2.2, II.B","requirement":"Đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít… bao gồm đầy đủ"},{"item":"Phần 2 - Máy 200 kVA: Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.2, II","requirement":"≥ 24 tháng"},{"item":"Phần 3 - Máy 100 kVA: Máy phát điện - Mô tả chung","quote":null,"reference":"Chương V, mục 1.2.2, III.A.1","requirement":"Máy phát điện 3 pha, sử dụng nhiên liệu Diesel, cấp nguồn khi điện lưới gián đoạn"},{"item":"Phần 3 - Máy 100 kVA: Máy phát điện - Công suất liên tục","quote":"≥100 KVA","reference":"Chương V, mục 1.2.2, III.A.1","requirement":"≥100 KVA"},{"item":"Phần 3 - Máy 100 kVA: Máy phát điện - Công suất dự phòng","quote":"≥120KVA","reference":"Chương V, mục 1.2.2, III.A.1","requirement":"≥120KVA"},{"item":"Phần 3 - Máy 100 kVA: Máy phát điện - Số pha, điện áp, tần số","quote":"400/230V","reference":"Chương V, mục 1.2.2, III.A.1","requirement":"3 pha; 400/230V; 50Hz"},{"item":"Phần 3 - Máy 100 kVA: Máy phát điện - Dung tích bình nhiên liệu","quote":"≥160 Lít","reference":"Chương V, mục 1.2.2, III.A.1","requirement":"≥160 Lít"},{"item":"Phần 3 - Máy 100 kVA: Máy phát điện - Tính đồng bộ, xuất xứ","quote":"một thương hiệu, cùng một hãng sản","reference":"Chương V, mục 1.2.2, III.A.1","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn cùng một thương hiệu, cùng một hãng sản xuất; xuất xứ G7"},{"item":"Phần 3 - Máy 100 kVA: Động cơ - Công suất","quote":"≥108,4 kW","reference":"Chương V, mục 1.2.2, III.A.2","requirement":"Liên tục ≥98,6 kW; dự phòng ≥108,4 kW; nhiên liệu Diesel"},{"item":"Phần 3 - Máy 100 kVA: Động cơ - Xylanh, dung tích, tốc độ","quote":"≥4,3 lít","reference":"Chương V, mục 1.2.2, III.A.2","requirement":"Số xylanh ≥4; dung tích xy lanh ≥4,3 lít; tốc độ danh định ≥1500 vòng/phút"},{"item":"Phần 3 - Máy 100 kVA: Động cơ - Nạp khí, điều tốc, khởi động, làm mát","quote":"Tu bô tăng áp","reference":"Chương V, mục 1.2.2, III.A.2","requirement":"Tu bô tăng áp; điều tốc điện tử; khởi động đề điện bằng ắc quy 24V; làm mát bằng nước hoặc tương đương"},{"item":"Phần 3 - Máy 100 kVA: Động cơ - Tiêu hao nhiên liệu tại 100% tải","quote":"- Tại 100% tải: ≤28,5 lít/giờ","reference":"Chương V, mục 1.2.2, III.A.2","requirement":"≤28,5 lít/giờ"},{"item":"Phần 3 - Máy 100 kVA: Động cơ - Tiêu hao nhiên liệu tại 75% tải","quote":"- Tại 75% tải: ≤22,3 lít/giờ","reference":"Chương V, mục 1.2.2, III.A.2","requirement":"≤22,3 lít/giờ"},{"item":"Phần 3 - Máy 100 kVA: Động cơ - Xuất xứ","quote":null,"reference":"Chương V, mục 1.2.2, III.A.2","requirement":"G7"},{"item":"Phần 3 - Máy 100 kVA: Đầu phát - Công suất","quote":"≥124 KVA","reference":"Chương V, mục 1.2.2, III.A.3","requirement":"Liên tục ≥100 KVA; dự phòng ≥124 KVA"},{"item":"Phần 3 - Máy 100 kVA: Đầu phát - Điện áp, pha, cực, tần số","quote":"4 cực","reference":"Chương V, mục 1.2.2, III.A.3","requirement":"400/230V; 3 pha; 4 cực; 50Hz"},{"item":"Phần 3 - Máy 100 kVA: Đầu phát - Điều chỉnh điện áp","quote":"Bằng AVR","reference":"Chương V, mục 1.2.2, III.A.3","requirement":"Bằng AVR; độ dao động điện áp ≤±1%"},{"item":"Phần 3 - Máy 100 kVA: Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp H trở lên","reference":"Chương V, mục 1.2.2, III.A.3","requirement":"Cấp cách điện H trở lên; cấp bảo vệ cơ học IP23 trở lên"},{"item":"Phần 3 - Máy 100 kVA: Đầu phát - Xuất xứ","quote":null,"reference":"Chương V, mục 1.2.2, III.A.3","requirement":"G7"},{"item":"Phần 3 - Máy 100 kVA: Bảng điều khiển","quote":"Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2.2, III.A.4","requirement":"Màn hình LCD hoặc tương đương; xuất xứ G7"},{"item":"Phần 3 - Máy 100 kVA: Vỏ chống ồn - Đồng bộ","quote":"Đồng bộ kèm theo máy phát điện","reference":"Chương V, mục 1.2.2, III.A.5","requirement":"Đồng bộ kèm theo máy phát điện; xuất xứ G7"},{"item":"Phần 3 - Máy 100 kVA: Vỏ chống ồn - Độ ồn","quote":"≤72 dB(A)","reference":"Chương V, mục 1.2.2, III.A.5","requirement":"Tại 75% công suất liên tục, khoảng cách 7m: ≤72 dB(A)"},{"item":"Phần 3 - Máy 100 kVA: Bộ chuyển đổi nguồn tự động (ATS)","quote":"01 Bộ chuyển đổi nguồn tự","reference":"Chương V, mục 1.2.2, III.A.6","requirement":"01 bộ ATS phù hợp với công suất của máy phát điện; xuất xứ G7"},{"item":"Phần 3 - Máy 100 kVA: Vật tư lắp đặt - Cáp","quote":"≥ 3x50+1x25mm2","reference":"Chương V, mục 1.2.2, III.B","requirement":"Cáp điện ≥ 3x50+1x25mm2; cáp điều khiển ≥ 9x1.5mm2; cáp tiếp địa ≥ 1x25mm2"},{"item":"Phần 3 - Máy 100 kVA: Vật tư khác","quote":"Bao gồm đầy đủ","reference":"Chương V, mục 1.2.2, III.B","requirement":"Đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít… bao gồm đầy đủ"},{"item":"Phần 3 - Máy 100 kVA: Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.2, III","requirement":"≥ 24 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:23:03.076Z"}},"IB2600334541":{"u":"2026-11-02T22:30:14.543+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU KY THUAT GOI THAU MAY PHAT DIEN-ghep file.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng từng loại tổ máy (250 kVA và 500 kVA), nên không ghi được dạng '2 x 250 kVA'.","Các mục 'Nêu cụ thể' (nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh, kích thước, trọng lượng) do nhà thầu tự kê khai; HSMT không đưa giá trị cụ thể.","Kích thước, chủng loại và số lượng cáp không được nêu; phạm vi lắp đặt chỉ nêu ở mức lắp đặt, chạy thử, nghiệm thu.","Văn bản PDF có nhiều ký tự nhiễu; một số ký hiệu bị mất (ví dụ dấu ≤ hoặc < trước '1500 vòng/phút' ở các mục tốc độ quay của bảng 500 kVA và mục VI.A). Các chỗ này ghi theo bảng 250 kVA hoặc ghi 1500 vòng/phút khi không chắc dấu.","Bảng thông số 250 kVA ghi hệ số công suất ≥ 0,8, bảng 500 kVA ghi > 0,8; tốc độ 250 kVA là ≤ 1500, 500 kVA là < 1500; giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Trang bị TSCĐ 2026 - Hạng mục Máy phát điện dự phòng hạ áp","notifyNo":"IB2600334541","generatorCapacity":"250 kVA (200 kW) và 500 kVA (400 kW), công suất liên tục; công suất tối đa ≥ 275 kVA và ≥ 550 kVA (số lượng từng loại không nêu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Công suất định mức máy phát","quote":"Công suất định mức: 200 kW/250 kVA; 400 kW/500 kVA.","reference":"Chương V, Phụ lục, mục VI.B.2","requirement":"Công suất định mức 200 kW/250 kVA; 400 kW/500 kVA. Khả năng quá tải PMax = 1,1 Pđm"},{"item":"Chung - Tình trạng hàng hóa","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết","reference":"Chương V, Phụ lục, mục IV.2.a","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết"},{"item":"Chung - Xuất xứ, CO/CQ","quote":"nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp","reference":"Chương V, Phụ lục, mục IV.2.a","requirement":"Có chứng nhận nguồn gốc xuất xứ (CO) rõ ràng, hợp pháp và chứng nhận chất lượng"},{"item":"Chung - Hàng nhập khẩu","quote":"Giấy chứng nhận xuất xứ hàng hóa (C/O), giấy chứng nhận chất lượng (C/Q)","reference":"Chương V, mục 2.a.3","requirement":"Khi giao hàng kèm C/O, C/Q và tờ khai hải quan đối với hàng có xuất xứ nước ngoài (sao y bản chính của nhà thầu hoặc nhà nhập khẩu)"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành: 36 tháng kể từ ngày nghiệm thu đưa vào sử dụng hàng hóa.","reference":"Chương V, mục 3","requirement":"Bảo hành 36 tháng kể từ ngày nghiệm thu đưa vào sử dụng"},{"item":"Chung - Lắp đặt, chạy thử","quote":"Đề nghị nhà thầu lắp đặt, hướng dẫn chạy thử ổn định trước khi hai bên ký biên bản","reference":"Chương V, mục 4","requirement":"Nhà thầu lắp đặt, hướng dẫn chạy thử ổn định trước khi ký biên bản nghiệm thu; chi phí nghiệm thu, lắp đặt, chạy thử do bên bán chịu"},{"item":"Chung - Tiêu chuẩn chế tạo","quote":"TCVN 9729:2013 hoặc các tiê