uất: Prime ≥ 12 kVA, Standby ≥ 13,2 kVA tại cos φ = 1, một pha","detail":"Công suất tính bằng kW tại cos φ = 1, một pha 220 V, công bố tại 40°C. Nhiều datasheet công bố ở cos φ 0,8 hoặc ở 25-27°C, nên có thể không đạt yêu cầu.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục I.4, I.5, I.1","recommendation":"Đối chiếu datasheet: rating một pha, cos φ = 1, điều kiện 40°C, dòng định mức ≥ 54,5 A (Prime) và ≥ 60 A (Standby)."},{"quote":"≤ 1550 × 800 × 1050 mm","title":"Ràng buộc đồng thời về động cơ, đầu phát, kích thước và trọng lượng","detail":"Động cơ phải ≥ 3 xi lanh thẳng hàng, ≥ 1,8 lít, Prime ≥ 14 kW, Standby ≥ 16 kW tại 1500 v/p. Đầu phát ≥ 15 kVA tại 40°C, cách điện và độ tăng nhiệt cấp H. Trong khi đó kích thước phải ≤ 1550×800×1050 mm và trọng lượng ≤ 620 kg. Chỉ ít model đáp ứng cùng lúc tất cả các điều kiện này.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục I.23, I.24, II.3-II.6, III.11, III.15","recommendation":"Lập bảng đối chiếu từng chỉ tiêu cho model dự kiến chào. Yêu cầu hãng xác nhận bằng văn bản các chỉ tiêu không có sẵn trong datasheet."},{"quote":"Tại 100% tải: ≤ 4,8 lít/giờ; tại 75% tải: ≤ 3,7 lít/giờ (theo bảng thông số của nhà sản xuất)","title":"Độ ồn và tiêu hao nhiên liệu","detail":"Độ ồn ≤ 75 dB(A) @7 m ở 75% tải. Tiêu hao ≤ 4,8 l/h ở 100% tải và ≤ 3,7 l/h ở 75% tải. Thời gian chạy liên tục ≥ 8 giờ ở 100% tải.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục I.12, I.15, I.16","recommendation":"Các số liệu phải có trong datasheet hãng. Kê khai dung tích thùng sao cho dung tích chia tiêu hao 100% tải ≥ 8 giờ (với 4,8 l/h cần thùng ≥ 38,4 lít)."},{"quote":"Giấy chứng nhận xuất xứ – CO và chứng nhận chất lượng – CQ đối với động cơ, đầu phát, bộ điều khiển (bản gốc hoặc bản chứng thực)","title":"CO, CQ, ISO và giấy xuất xưởng","detail":"Hàng trong nước: ISO 9001:2015 và ISO 14001:2015 của nhà máy; Giấy chứng nhận xuất xưởng (bản gốc); CO/CQ cho động cơ, đầu phát, bộ điều khiển. Hàng nhập khẩu: ISO của nhà thầu/nhà cung cấp; CO/CQ của tổ máy (bản gốc hoặc bản chứng thực).","category":"documents","severity":"critical","reference":"Chương V, mục 1.2.a","recommendation":"Xác nhận với hãng và nhà phân phối khả năng cung cấp đủ CO/CQ bản gốc cho 62 bộ. Nộp sẵn ISO còn hiệu lực trong HSDT."},{"quote":"Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","title":"Năm sản xuất 2026 trở về sau cho cả động cơ, đầu phát, bộ điều khiển","detail":"Mọi bộ phận chính phải sản xuất từ năm 2026 trở về sau. Hàng tồn kho sản xuất năm 2025 sẽ không đạt.","category":"technical","severity":"critical","reference":"Chương V, mục 1.2.a","recommendation":"Kiểm tra lô hàng và serial với nhà cung cấp; cam kết năm sản xuất trong HSDT."},{"quote":"Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép (kết hợp tủ ATS)","title":"Bộ điều khiển phải khởi động theo điện áp ắc quy trạm BTS","detail":"Máy phải tự khởi động khi ắc quy trạm BTS thấp hơn ngưỡng (kết hợp ATS), ngoài chức năng AMF. Bộ điều khiển cần thêm: dải 8-30 VDC, nhiệt độ −20 đến +60°C, mặt trước IP54, LCD ≥ 128×64, lưu lịch sử sự kiện, đồng hồ thời gian thực.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục IV.2, IV.6-IV.14","recommendation":"Chọn bộ điều khiển có đầu vào khởi động theo DC hoặc lập trình được. Nộp datasheet và sơ đồ đấu nối của hãng bộ điều khiển."},{"quote":"Thời hạn hoàn thành: 45 ngày.","title":"Tiến độ 45 ngày cho 62 trạm, nhiều trạm khó tiếp cận","detail":"Có nhiều trạm chiếm lĩnh độ cao, vùng núi (Kim Ngân, Thượng Trạch, Trường Sơn) và đồn biên phòng (Đồn 591, Đồn 593, Đồn RADA 535 Đèo Ngang). Vận chuyển máy khoảng 600 kg và lắp đặt trong 45 ngày có rủi ro cao về tiến độ.","category":"deadline","severity":"warning","reference":"Chương V, mục 1.1","recommendation":"Khảo sát tuyến vận chuyển, chuẩn bị phương án nhân lực nhiều tổ, xin phép vào khu vực biên phòng sớm. Kiểm tra mức phạt chậm tiến độ trong điều kiện hợp đồng."},{"quote":"Áp dụng đối với vị trí đặt máy trong phòng; nhà thầu cung cấp và lắp đặt phù hợp với vỏ máy và hiện trạng phòng đặt máy.","title":"Phạm vi hệ thống gom nhiệt và ống xả nối dài chưa rõ","detail":"Chỉ áp dụng cho vị trí đặt máy trong phòng, nhưng tài liệu không nêu trạm nào đặt trong phòng và số lượng bao nhiêu. Điều này ảnh hưởng trực tiếp đến giá chào.","category":"technical","severity":"warning","reference":"Chương V, b.1 mục I.20, I.21","recommendation":"Đề nghị làm rõ danh sách trạm đặt trong phòng, hoặc khảo sát thực tế. Tính chi phí dự phòng."},{"quote":"Cấp tính năng (Performance Class) của tổ máy theo ISO 8528-5: tối thiểu G2.","title":"Bất nhất giữa cấp G2 và sai lệch tần số ±5%","detail":"Yêu cầu cấp tính năng G2 theo ISO 8528-5, nhưng đồng thời chấp nhận sai lệch tần số ≤ ±5% và điều tốc ≤ ±3%. Theo ISO 8528-5, cấp G2 yêu cầu chặt hơn. Ngoài ra bảng có hai mục cùng đánh số 4.","category":"technical","severity":"warning","reference":"Chương V, b.1 mục I.1, I.9, II.13","recommendation":"Chào máy có công bố G2 trên datasheet. Gửi câu hỏi làm rõ về chỉ tiêu tần số."},{"quote":"Tủ ATS 100A thông minh tích hợp giám sát từ xa: 32 Tủ","title":"Tủ ATS chưa có yêu cầu kỹ thuật","detail":"Có 32 tủ ATS thông minh giám sát từ xa và 30 tủ ATS 1 pha, nhưng phần yêu cầu kỹ thuật bị cắt. Giám sát từ xa có thể yêu cầu tương thích với hệ thống của VNPT.","category":"technical","severity":"warning","reference":"Chương V, mục 1.1","recommendation":"Lấy đủ yêu cầu ATS. Xác định giao thức giám sát (SNMP/Modbus, nền tảng giám sát) trước khi chọn nhà cung cấp."},{"quote":null,"title":"Bảo hành, điều kiện hợp đồng, loại hợp đồng chưa có","detail":"Không có thông tin bảo hành, tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng, phạt chậm tiến độ.","category":"contract","severity":"warning","reference":null,"recommendation":"Rà soát Chương ĐKC/ĐKCT khi có đủ tài liệu và đưa chi phí bảo hành tại 62 trạm vào giá."},{"quote":"Nhà thầu cam kết khí thải của tổ máy đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp hiện hành (QCVN 19:2024/BTNMT hoặc quy chuẩn tương đương còn hiệu lực).","title":"Khí thải theo QCVN 19:2024/BTNMT","detail":"Chỉ yêu cầu cam kết của nhà thầu, không yêu cầu chứng nhận tiêu chuẩn khí thải cụ thể (EU Stage, EPA Tier).","category":"technical","severity":"info","reference":"Chương V, b.1 mục I.1","recommendation":"Lập văn bản cam kết khí thải trong HSDT."}],"technicalSpecs":[{"item":"Quy mô cung cấp","reference":"Chương V, mục 1.1","requirement":"Máy phát điện 12KVA: 62 Tổ máy; Tủ ATS 100A thông minh tích hợp giám sát từ xa: 32 Tủ; Tủ ATS 100A, 1 pha chuyển nguồn tự động: 30 Tủ; Vận chuyển, lắp đặt tại trạm: 62 Gói. Lắp đặt 01 máy phát điện và 01 ATS tại mỗi trạm BTS."},{"item":"Yêu cầu chung - tài liệu chứng minh","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ, chứng nhận, cam kết chất lượng, tài liệu kỹ thuật. Các chỉ tiêu kỹ thuật phải kèm catalogue và specification sheet của nhà sản xuất."},{"item":"Xuất xứ, chất lượng - hàng sản xuất/lắp ráp trong nước","reference":"Chương V, mục 1.2.a","requirement":"Nhà máy có ISO 9001:2015 và ISO 14001:2015 còn hiệu lực; Giấy chứng nhận xuất xưởng (bản gốc); CO và CQ đối với động cơ, đầu phát, bộ điều khiển (bản gốc hoặc bản chứng thực)."},{"item":"Xuất xứ, chất lượng - hàng nhập khẩu đồng bộ nguyên máy","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu/Nhà cung cấp có ISO 9001:2015 và ISO 14001:2015 còn hiệu lực; CO và CQ của tổ máy nhập khẩu (bản gốc hoặc bản chứng thực)."},{"item":"Năm sản xuất, tình trạng","reference":"Chương V, mục 1.2.a; b.1 mục I.1, II.2, III.3","requirement":"Tổ máy (động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, mới 100% chưa qua sử dụng."},{"item":"Tính đồng bộ tổ máy","reference":"Chương V, b.1 mục I.1","requirement":"Tổ máy do nhà sản xuất tổ máy thiết kế, lắp ráp đồng bộ và xuất xưởng nguyên chiếc (động cơ, đầu phát, bộ điều khiển, khung bệ - bồn dầu, vỏ chống ồn). Model tổ máy, model động cơ và model đầu phát phải được công bố trên bảng thông số kỹ thuật và website của nhà sản xuất tổ máy."},{"item":"Cấp tính năng (Performance Class)","reference":"Chương V, b.1 mục I.1","requirement":"Theo ISO 8528-5: tối thiểu G2."},{"item":"Khí thải","reference":"Chương V, b.1 mục I.1","requirement":"Nhà thầu cam kết khí thải đáp ứng QCVN 19:2024/BTNMT hoặc quy chuẩn tương đương còn hiệu lực. Hệ thống thoát khí thải đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Điều kiện hoạt động","reference":"Chương V, b.1 mục I.1","requirement":"Công suất danh định công bố tại nhiệt độ môi trường 40°C. Hoạt động được ở 0-40°C, độ ẩm tương đối đến 95% (không ngưng tụ)."},{"item":"Ghi nhãn, bảng thông số đặc trưng","reference":"Chương V, b.1 mục I.1","requirement":"Ghi nhãn nhận biết được tất cả đầu nối dây quấn và đầu nối thiết bị phụ. Bảng thông số làm bằng vật liệu bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ), gồm tối thiểu: tên/thương hiệu nhà chế tạo; số serial; công suất danh định (Prime/Standby); điện áp; tần số; hệ số công suất; kích thước và khối lượng tổng."},{"item":"Tài liệu kèm theo máy","reference":"Chương V, b.1 mục I.1","requirement":"Tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt; tài liệu hướng dẫn vận hành bằng tiếng Việt."},{"item":"Loại máy","reference":"Chương V, b.1 mục I.2","requirement":"Máy phát điện chạy dầu diesel mới 100%, có vỏ chống ồn đồng bộ. Vận hành bằng phím bấm và có ổ khóa điện để nổ máy khi bảng điều khiển lỗi. Đầu phát không chổi than, tự động kích từ, có AVR. Có bộ sạc ắc quy từ điện lưới kèm theo máy; ắc quy kín khí (miễn bảo dưỡng)."},{"item":"Thương hiệu","reference":"Chương V, b.1 mục I.3","requirement":"Có chứng nhận Đăng ký nhãn hiệu tại Việt Nam hoặc tại nước sản xuất."},{"item":"Xuất xứ tổ máy","reference":"Chương V, b.1 mục I.4 (thứ nhất)","requirement":"Nhà thầu tự đề xuất."},{"item":"Công suất liên tục (Prime - PRP, ISO 8528-1)","reference":"Chương V, b.1 mục I.4 (thứ hai)","requirement":"≥ 12,0 kVA / 12,0 kW (cos φ = 1) tại 220 V/50 Hz; dòng điện định mức ≥ 54,5 A."},{"item":"Công suất dự phòng (Standby - ESP, ISO 8528-1)","reference":"Chương V, b.1 mục I.5","requirement":"≥ 13,2 kVA / 13,2 kW (cos φ = 1) tại 220 V/50 Hz; dòng điện định mức ≥ 60,0 A."},{"item":"Điện áp/Tần số/Hệ số công suất","reference":"Chương V, b.1 mục I.6, I.7","requirement":"220 V/50 Hz; 01 pha; cos φ = 1."},{"item":"Sai lệch điện áp, tần số (tổ máy)","reference":"Chương V, b.1 mục I.8, I.9","requirement":"Điện áp xác lập ≤ ±1,0%; tần số ≤ ±5% (từ không tải đến 100% tải)."},{"item":"Tính minh bạch sản phẩm","reference":"Chương V, b.1 mục I.10","requirement":"Mọi thông số kỹ thuật chi tiết phải được công bố rõ ràng trên website của hãng sản xuất hoặc nhà sản xuất. Nhà thầu phải cung cấp địa chỉ website trong HSDT."},{"item":"Catalogue tổ máy, động cơ, đầu phát","reference":"Chương V, b.1 mục I.11","requirement":"Có bản gốc của hãng và bản dịch tiếng Việt nếu là tiếng nước ngoài. Tài liệu công bố trên website chính hãng và phải tải về được (ghi địa chỉ website trong HSDT)."},{"item":"Độ ồn","reference":"Chương V, b.1 mục I.12","requirement":"Ở 7 m, 75% tải: ≤ 75 dB(A)."},{"item":"Cấp bảo vệ đầu phát","reference":"Chương V, b.1 mục I.13 và III.16","requirement":"≥ IP23."},{"item":"Thùng nhiên liệu, thời gian vận hành","reference":"Chương V, b.1 mục I.14, I.15","requirement":"Thùng bằng thép, tích hợp trong khung bệ, sơn chống ăn mòn. Vận hành liên tục ở 100% tải với một lần nạp đầy ≥ 8 giờ; nhà thầu kê khai dung tích thùng."},{"item":"Tiêu thụ nhiên liệu","reference":"Chương V, b.1 mục I.16","requirement":"Tại 100% tải ≤ 4,8 lít/giờ; tại 75% tải ≤ 3,7 lít/giờ (theo bảng thông số của nhà sản xuất)."},{"item":"Khởi động và nhận tải","reference":"Chương V, b.1 mục I.17","requirement":"Sẵn sàng nhận tải trong ≤ 30 giây kể từ lệnh khởi động; nhận tải theo bậc phù hợp ISO 8528-5."},{"item":"Khả năng quá tải tổ máy","reference":"Chương V, b.1 mục I.18","requirement":"Hoạt động 01 giờ ở 110% công suất Prime trong khoảng 12 giờ bất kỳ (ISO 8528-1)."},{"item":"Vỏ máy","reference":"Chương V, b.1 mục I.19","requirement":"Vỏ chống ồn đồng bộ do nhà sản xuất tổ máy chế tạo, có vật liệu cách âm, sơn chống ăn mòn, chịu khí hậu nhiệt đới, chống mưa, đặt được ngoài trời. Có cửa thao tác có khóa; ống pô giảm thanh đồng bộ theo vỏ; có đầu tiếp địa riêng trên khung bệ."},{"item":"Hệ thống gom nhiệt (vị trí đặt máy trong phòng)","reference":"Chương V, b.1 mục I.20","requirement":"Liên kết với vỏ máy bằng bu lông, có gioăng cao su mềm. Tôn dày ≥ 1,2 mm sơn tĩnh điện, tháo lắp dễ, chịu khí hậu nhiệt đới. Kiểu dáng và kích thước theo hiện trạng phòng máy."},{"item":"Ống xả nối dài (vị trí đặt máy trong phòng)","reference":"Chương V, b.1 mục I.21","requirement":"Có đoạn nối mềm, cố định bằng đai siết. Ống thép mạ kẽm hoặc inox, tiết diện phù hợp cổ xả; chiều dài tối đa 1 m."},{"item":"Khung bệ máy","reference":"Chương V, b.1 mục I.22","requirement":"Thép chắc chắn, sơn chống ăn mòn, tích hợp thùng nhiên liệu. Có đệm cao su giảm chấn giữa cụm động cơ - đầu phát và khung bệ."},{"item":"Kích thước có vỏ (D×R×C)","reference":"Chương V, b.1 mục I.23","requirement":"≤ 1550 × 800 × 1050 mm."},{"item":"Trọng lượng khô có vỏ (gồm ắc quy)","reference":"Chương V, b.1 mục I.24","requirement":"≤ 620 kg."},{"item":"Bản vẽ","reference":"Chương V, b.1 mục I.25","requirement":"Bản vẽ kích thước tổng thể (outline drawing); bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn, theo tài liệu của hãng bộ điều khiển."},{"item":"Động cơ - thương hiệu, năm sản xuất","reference":"Chương V, b.1 mục II.1, II.2","requirement":"Thương hiệu/xuất xứ do nhà thầu tự đề xuất; năm sản xuất 2026 trở lại đây."},{"item":"Động cơ - loại, nạp khí, dung tích","reference":"Chương V, b.1 mục II.3-II.5","requirement":"Diesel công nghiệp, 4 kỳ, làm mát bằng nước, số xi lanh ≥ 3, thẳng hàng. Hút khí tự nhiên hoặc tăng áp (nhà thầu nêu rõ). Dung tích xi lanh ≥ 1,8 lít."},{"item":"Động cơ - công suất, tốc độ","reference":"Chương V, b.1 mục II.6, II.7","requirement":"Prime ≥ 14 kW và Standby ≥ 16 kW tại 1500 vòng/phút; tốc độ 1500 vòng/phút."},{"item":"Động cơ - nhiên liệu, khởi động","reference":"Chương V, b.1 mục II.8-II.10","requirement":"Diesel thông thường theo TCVN 5689 hoặc EN 590. Khởi động điện 12 VDC; mô tơ khởi động 12 VDC, công suất ≥ 3,0 kW."},{"item":"Động cơ - máy phát sạc và ắc quy","reference":"Chương V, b.1 mục II.11, II.12","requirement":"Máy phát sạc dẫn động từ động cơ, 14 V (hệ 12 VDC), ≥ 500 W, có bộ điều chỉnh điện áp tích hợp. Ắc quy 12 V, ≥ 70 Ah, kín khí, có công tắc ngắt ắc quy."},{"item":"Động cơ - điều tốc","reference":"Chương V, b.1 mục II.13","requirement":"Điện tử; độ điều chỉnh tốc độ ≤ ±3%."},{"item":"Động cơ - lọc, bôi trơn","reference":"Chương V, b.1 mục II.14-II.16","requirement":"Lọc gió kiểu khô, lọc nhiên liệu, lọc nhớt lõi toàn dòng (full-flow), lõi lọc thay được. Bôi trơn cưỡng bức bằng bơm bánh răng dẫn động từ trục khuỷu. Dung tích dầu bôi trơn (gồm lọc) ≥ 5,0 lít."},{"item":"Động cơ - làm mát","reference":"Chương V, b.1 mục I.1 và II.17","requirement":"Nước tuần hoàn cưỡng bức (bơm ly tâm), có dung dịch chống đông, chống cặn. Két nước lắp tại nhà máy, thiết kế cho môi trường ≥ 40°C, quạt gió đầu trục, có van hằng nhiệt."},{"item":"Đầu phát - nhãn hiệu, tính chính hãng, năm sản xuất","reference":"Chương V, b.1 mục III.1-III.3","requirement":"Nhãn hiệu do nhà thầu đề xuất. Model, số serial, thông số và ngày sản xuất phải tra cứu được trên website hoặc qua xác nhận chính hãng. Sản xuất từ 2026 trở lại đây."},{"item":"Đầu phát - kiểu","reference":"Chương V, b.1 mục III.4","requirement":"Đồng bộ, không chổi than, 01 ổ đỡ (single bearing), 04 cực, nối trực tiếp với động cơ."},{"item":"Đầu phát - điện","reference":"Chương V, b.1 mục III.5-III.10","requirement":"cos φ = 1; 220 VAC; 01 pha 02 dây; dao động điện áp xác lập ≤ ±1%; 50 Hz; dao động tần số ≤ ±5%."},{"item":"Đầu phát - công suất liên tục tại 40°C","reference":"Chương V, b.1 mục III.11","requirement":"≥ 15 kVA / 15 kW (cos φ = 1)."},{"item":"Đầu phát - quá tải","reference":"Chương V, b.1 mục III.12","requirement":"Hoạt động 01 giờ ở 110% trong khoảng 12 giờ bất kỳ."},{"item":"Đầu phát - kích từ, AVR","reference":"Chương V, b.1 mục III.13, III.14","requirement":"Tự kích từ, không chổi than (kích từ xoay chiều và bộ chỉnh lưu quay), tùy chọn PMG; bộ điều chỉnh điện áp AVR."},{"item":"Đầu phát - cách điện, dây quấn","reference":"Chương V, b.1 mục III.15, III.17","requirement":"Cấp cách điện cấp H, độ tăng nhiệt cấp H. Dây quấn bước ngắn 2/3, tẩm epoxy, chịu khí hậu nhiệt đới, có cuộn cản (damper winding)."},{"item":"Điều khiển - ổ khóa, chế độ vận hành","reference":"Chương V, b.1 mục IV.1, IV.2","requirement":"Có ổ khóa cấp nguồn khởi động. Vận hành bằng phím mềm hoặc ổ khóa khi bảng điều khiển sự cố. Tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép (kết hợp tủ ATS) để cấp nguồn sạc ắc quy trạm."},{"item":"Điều khiển - phím, đèn báo, dừng khẩn","reference":"Chương V, b.1 mục IV.3-IV.5","requirement":"Phím Stop, Manual, Auto, Reset/Mute, chuyển trang. Đèn LED/biểu tượng cho Stop/Auto/Manual, Alarm, trạng thái nguồn máy phát và điện lưới (khi kết nối ATS). Có nút dừng khẩn cấp."},{"item":"Bộ điều khiển","reference":"Chương V, b.1 mục IV.6-IV.10","requirement":"Kỹ thuật số, vi xử lý, chức năng AMF. LCD đồ họa ≥ 128×64 pixel có đèn nền. Nhiệt độ hoạt động −20°C đến +60°C. Tương thích hệ 12 VDC, dải làm việc tối thiểu 8-30 VDC. Mặt trước ≥ IP54."},{"item":"Điều khiển - đo lường hiển thị","reference":"Chương V, b.1 mục IV.11, IV.12","requirement":"Điện áp, tần số, dòng điện máy phát; công suất; điện năng (kWh); hệ số công suất; tốc độ động cơ; số giờ vận hành; số lần khởi động; điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu. Khi kết nối ATS: điện áp lưới L-N (và L-L với lưới 3 pha)."},{"item":"Điều khiển - bảo vệ dừng máy và cảnh báo","reference":"Chương V, b.1 mục IV.13, IV.14","requirement":"Dừng máy khi: điện áp, tần số, tốc độ cao/thấp; quá dòng; áp suất dầu thấp; nhiệt độ nước cao; mức nhiên liệu thấp; nút dừng khẩn; lỗi sạc ắc quy; khởi động thất bại. Có cảnh báo trước (pre-alarm), đồng hồ thời gian thực và lưu lịch sử sự kiện."},{"item":"Tủ ATS 100A thông minh tích hợp giám sát từ xa (32 tủ) và Tủ ATS 100A 1 pha (30 tủ)","reference":null,"requirement":"Không có trong phần tài liệu nhận được (bị cắt sau mục IV.14). Cần tải đầy đủ Chương V để xác định yêu cầu."}],"requiredDocuments":["Thông tin nhà sản xuất, mã hiệu, xuất xứ của tổ máy, động cơ, đầu phát, bộ điều khiển","Catalogue và bảng thông số (specification sheet) gốc của hãng cho tổ máy, động cơ, đầu phát, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài","Địa chỉ website hãng nơi công bố và tải được thông số, catalogue","Giấy chứng nhận ISO 9001:2015 và ISO 14001:2015 còn hiệu lực (của nhà máy với hàng trong nước, hoặc của nhà thầu/nhà cung cấp với hàng nhập khẩu)","Giấy chứng nhận xuất xưởng (bản gốc) với hàng sản xuất/lắp ráp trong nước","CO, CQ cho động cơ, đầu phát, bộ điều khiển (hàng trong nước) hoặc CO, CQ của tổ máy (hàng nhập khẩu), bản gốc hoặc bản chứng thực","Chứng nhận Đăng ký nhãn hiệu tại Việt Nam hoặc nước sản xuất","Cam kết hàng mới 100%, sản xuất từ năm 2026 trở về sau","Cam kết khí thải đáp ứng QCVN 19:2024/BTNMT hoặc tương đương","Kê khai dung tích thùng nhiên liệu và kiểu nạp khí của động cơ","Bản vẽ kích thước tổng thể (outline drawing) của tổ máy","Bản vẽ sơ đồ kết nối hệ thống điều khiển theo tài liệu hãng bộ điều khiển","Tài liệu xác nhận tính chính hãng của đầu phát (tra cứu model, serial, ngày sản xuất trên website hoặc xác nhận chính hãng)","Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt) và hướng dẫn vận hành tiếng Việt","Bảo đảm dự thầu (giá trị và hiệu lực theo BDL, chưa có trong tài liệu nhận được)","Các biểu mẫu dự thầu, hồ sơ năng lực, kinh nghiệm theo Chương III và Chương IV (chưa có trong tài liệu nhận được)"],"restrictiveClauses":["Động cơ ≥ 3 xi lanh, ≥ 1,8 lít, Prime ≥ 14 kW và Standby ≥ 16 kW cho tổ máy 12 kVA, kết hợp giới hạn kích thước ≤ 1550×800×1050 mm và trọng lượng ≤ 620 kg: tổ hợp chỉ tiêu có thể chỉ phù hợp với số ít model","Mô tơ khởi động 12 VDC ≥ 3,0 kW và máy phát sạc ≥ 500 W: cao hơn mức thông dụng của động cơ cỡ này","Đầu phát ≥ 15 kVA tại 40°C, cấp cách điện và độ tăng nhiệt cấp H, dây quấn bước 2/3 có cuộn cản: có thể thu hẹp số hãng đầu phát đáp ứng","Yêu cầu điều tốc điện tử: nhiều động cơ 3 xi lanh cỡ nhỏ dùng điều tốc cơ","Yêu cầu toàn bộ thông số và catalogue phải được công bố và tải được trên website hãng, cùng với model tổ máy, động cơ và đầu phát công bố trên website nhà sản xuất tổ máy: loại trừ các nhà lắp ráp không có website công bố","Vỏ chống ồn phải do chính nhà sản xuất tổ máy chế tạo; tổ máy xuất xưởng nguyên chiếc","Bộ điều khiển phải khởi động theo ngưỡng điện áp ắc quy trạm BTS, nhiệt độ hoạt động −20 đến +60°C, dải 8-30 VDC: chỉ tiêu có thể gắn với dòng bộ điều khiển cụ thể"],"qualificationRequirements":[{"reference":null,"requirement":"Chương III (Tiêu chuẩn đánh giá: năng lực - kinh nghiệm, hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự) không có trong tài liệu nhận được, nên chưa xác định được ngưỡng kinh nghiệm."},{"reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu đồng bộ: Nhà thầu/Nhà cung cấp có Giấy chứng nhận ISO 9001:2015 và ISO 14001:2015 còn hiệu lực."},{"reference":"Chương V, mục 1.2.a","requirement":"Hàng sản xuất, lắp ráp trong nước: nhà máy sản xuất có Giấy chứng nhận ISO 9001:2015 và ISO 14001:2015 còn hiệu lực."},{"reference":"Chương V, b.1 mục I.3","requirement":"Thương hiệu máy có chứng nhận Đăng ký nhãn hiệu tại Việt Nam hoặc tại nước sản xuất."}],"questionsForClarification":["Đề nghị cung cấp lại đầy đủ E-HSMT, bao gồm CDNT, BDL, Chương III, phần còn lại của Chương V (bao gồm yêu cầu kỹ thuật 2 loại tủ ATS) và Điều kiện hợp đồng","Giá trị, hình thức và thời hạn hiệu lực của bảo đảm dự thầu và của HSDT là bao nhiêu?","Thời gian bảo hành yêu cầu, và phạm vi bảo hành tại trạm (thời gian phản hồi sự cố) là gì?","Danh sách cụ thể các trạm đặt máy trong phòng cần hệ thống gom nhiệt và ống xả nối dài?","CO/CQ bản gốc và Giấy chứng nhận xuất xưởng nộp tại thời điểm dự thầu hay khi giao hàng? Với hàng chưa sản xuất, HSDT nộp tài liệu gì để chứng minh?","Chỉ tiêu sai lệch tần số ≤ ±5% và điều tốc ≤ ±3% có mâu thuẫn với yêu cầu cấp tính năng G2 theo ISO 8528-5 không? Chỉ tiêu nào được dùng để đánh giá?","Có chấp nhận động cơ điều tốc cơ khí đạt độ điều chỉnh tốc độ ≤ ±3% không?","Mô tơ khởi động ≥ 3,0 kW có bắt buộc không, hay chấp nhận công suất theo thiết kế của hãng động cơ?","Tủ ATS thông minh giám sát từ xa phải tương thích giao thức và nền tảng giám sát nào của VNPT Quảng Trị?","Phạm vi gói vận chuyển, lắp đặt gồm những gì (bệ đặt máy, cáp động lực, tiếp địa, dầu nhiên liệu chạy thử, đấu nối cảnh báo về hệ thống giám sát)?","Thời hạn 45 ngày tính từ ngày hợp đồng có hiệu lực hay từ ngày bàn giao mặt bằng? Có cho phép bàn giao theo đợt không?","Chủ đầu tư có hỗ trợ thủ tục vào các trạm tại đồn biên phòng (Đồn 591, Đồn 593, Đồn RADA 535) không?","Mục I.4 bị đánh số trùng (Xuất xứ và Công suất liên tục); đề nghị xác nhận cả hai mục đều có hiệu lực."]},"status":"done","analyzedAt":"2026-10-20T13:23:16.039Z"}},"IB2600573599":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"16,69 tỷ đồng","bidForm":null,"bidName":"Gói thầu số 09: Thi công xây dựng (bao gồm cả chi phí máy phát điện; chi phí đảm bảo an toàn giao thông phục vụ thi công) - Dự án Cầu làng Cống tại Km11+336/ĐT.520B, thôn Tân Thành, xã Thanh Phong, tỉnh Thanh Hoá","investor":"Ủy ban nhân dân xã Thanh Phong","notifyNo":"IB2600573599","warranty":"Tối thiểu 12 tháng (Chương III, tiêu chí 6.1); Chương V ghi bảo hành 'theo quy định hiện hành của Nhà nước'","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"15:00 ngày 25/10/2026","contractType":null,"deliveryTime":"365 ngày, tính từ khi khởi công đến khi hoàn thành (Chương V, mục II)","procuringEntity":null,"deliveryLocation":"Thôn Tân Thành, xã Thanh Phong, tỉnh Thanh Hóa","evaluationMethod":"Đánh giá kỹ thuật theo phương pháp đạt/không đạt (Chương III, mục 3.1). Phương pháp đánh giá về giá/tài chính không nêu trong tài liệu được cung cấp."},"summary":"Đây là gói thầu số 09 về thi công xây dựng công trình Cầu làng Cống tại Km11+336/ĐT.520B, thôn Tân Thành, xã Thanh Phong, tỉnh Thanh Hóa. Gói thầu gồm 01 cầu BTCT và BTCT DƯL dài 46,15m, đường hai đầu cầu dài 252,18m, cống thoát nước và hệ thống an toàn giao thông. Tên gói thầu có ghi 'bao gồm cả chi phí máy phát điện', nhưng các chương được cung cấp không có bất kỳ yêu cầu kỹ thuật nào về tổ máy phát điện; nhiều khả năng đây là chi phí máy phát phục vụ thi công, không phải hạng mục cung cấp thiết bị. Thời gian thi công không quá 365 ngày, bảo hành tối thiểu 12 tháng, đánh giá kỹ thuật theo phương pháp đạt/không đạt. Đóng thầu lúc 15:00 ngày 25/10/2026, giá gói thầu 16,69 tỷ đồng.","highlights":[{"quote":"Gói thầu số 09: Thi công xây dựng (bao gồm cả chi phí máy phát điện; chi phí đảm bảo an toàn giao thông phục vụ thi công)","title":"Gói thầu là thi công xây dựng cầu, không phải cung cấp máy phát điện","detail":"Toàn bộ nội dung kỹ thuật là thi công cầu BTCT DƯL, cọc khoan nhồi và đường giao thông cấp III. Không có thông số hay yêu cầu cung cấp tổ máy phát điện. 'Chi phí máy phát điện' nhiều khả năng là chi phí ca máy phát phục vụ thi công. Công ty chuyên máy phát điện khó đáp ứng năng lực thi công cầu nếu tham dự độc lập.","category":"eligibility","severity":"critical","reference":"Tên gói thầu; Chương V, mục I","recommendation":"Cân nhắc không dự thầu độc lập. Có thể liên danh với nhà thầu giao thông có kinh nghiệm thi công cầu, hoặc chào làm nhà cung cấp/thầu phụ máy phát cho các nhà thầu thi công tham dự."},{"quote":"Thời gian ký: 16-10-2026 13:42:49","title":"Thời gian chuẩn bị E-HSDT rất ngắn","detail":"HSMT được phê duyệt và ký số ngày 16/10/2026, đóng thầu 15:00 ngày 25/10/2026, tức chỉ khoảng 9 ngày để lập biện pháp thi công, bản vẽ, tiến độ và hồ sơ LAS-XD.","category":"deadline","severity":"critical","reference":"Quyết định phê duyệt HSMT","recommendation":"Quyết định tham dự hay không ngay lập tức. Nộp trên hệ thống trước hạn ít nhất 1 ngày để tránh sự cố."},{"quote":"Trường hợp nhà thầu không đạt một trong các tiêu chuẩn 1, 2, 3, 4, 5, 6 và 7 thì được đánh giá là không đạt và không được xem xét, đánh giá.","title":"Không đạt bất kỳ tiêu chí kỹ thuật nào là bị loại","detail":"Có 7 nhóm tiêu chí: giải pháp kỹ thuật, tiến độ, biện pháp thi công, chất lượng, an toàn-PCCC-môi trường, bảo hành, vật liệu. Mỗi nhóm có tiêu chí chi tiết; chỉ cần 1 tiêu chí không đạt là toàn bộ E-HSDT không đạt.","category":"technical","severity":"critical","reference":"Chương III, mục 3.1 - Kết luận","recommendation":"Lập checklist theo từng tiêu chí 1.1 đến 7.2 và kiểm tra chéo trước khi nộp."},{"quote":"Đề xuất về thời gian thi công vượt quá 365 ngày","title":"Thời gian thi công tối đa 365 ngày","detail":"Đề xuất vượt 365 ngày sẽ bị đánh giá không đạt. Biểu tiến độ phải kèm biểu đồ huy động nhân lực và biểu đồ huy động máy móc thiết bị; thiếu một trong hai biểu đồ là không đạt.","category":"technical","severity":"critical","reference":"Chương III, tiêu chí 2.1 và 2.2","recommendation":"Đề xuất ≤365 ngày. Lập đủ biểu tiến độ tổng thể và chi tiết, biểu đồ nhân lực, biểu đồ máy móc (bao gồm máy phát điện thi công)."},{"quote":"Phòng thí nghiệm hợp chuẩn chuyên ngành xây dựng (LAS-XD) được cơ quan có thẩm quyền theo quy định của Pháp luật cấp","title":"Bắt buộc có phòng thí nghiệm LAS-XD","detail":"Phải có Giấy chứng nhận đủ điều kiện hoạt động thí nghiệm chuyên ngành xây dựng. Nếu đi thuê, phải có hợp đồng nguyên tắc và tài liệu chứng minh quyền sở hữu phòng thí nghiệm của bên cho thuê.","category":"documents","severity":"critical","reference":"Chương III, tiêu chí 7.2","recommendation":"Ký hợp đồng nguyên tắc với đơn vị LAS-XD ngay. Scan từ bản gốc hoặc dùng bản sao chứng thực."},{"quote":"Có cam kết của đơn vị cung cấp hoặc hợp đồng nguyên tắc với đơn vị cung cấp.","title":"Cam kết cung cấp vật tư chính","detail":"Cần danh sách vật tư, nguồn gốc xuất xứ, tiêu chuẩn chất lượng, cùng cam kết hoặc hợp đồng nguyên tắc với nhà cung cấp cho xi măng, thép, cát, đá, bê tông nhựa, cáp DƯL, bê tông thương phẩm.","category":"documents","severity":"critical","reference":"Chương III, tiêu chí 7.1","recommendation":"Thu thập đủ cam kết hoặc hợp đồng nguyên tắc cho cả 7 nhóm vật tư."},{"quote":"Có cam kết thời gian bảo hành nhỏ hơn 12 tháng","title":"Bảo hành tối thiểu 12 tháng","detail":"Cam kết bảo hành dưới 12 tháng sẽ bị đánh giá không đạt.","category":"contract","severity":"critical","reference":"Chương III, tiêu chí 6.1","recommendation":"Cam kết bảo hành ≥12 tháng và đối chiếu với quy định bảo hành công trình cấp III."},{"quote":null,"title":"Không có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Các tài liệu được cung cấp không nêu giá trị và thời hạn bảo đảm dự thầu, hiệu lực E-HSDT. Sai các thông số này thường dẫn đến bị loại.","category":"financial","severity":"critical","reference":"BDL (chưa có trong tài liệu)","recommendation":"Tải đủ E-HSMT (Chương I, II - BDL) trên muasamcong để xác định giá trị và thời hạn bảo đảm dự thầu."},{"quote":null,"title":"Chưa có yêu cầu năng lực, kinh nghiệm","detail":"Phần tiêu chuẩn đánh giá năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự, thiết bị) không có trong các tài liệu được cung cấp.","category":"eligibility","severity":"critical","reference":"Chương III (phần năng lực - kinh nghiệm chưa có)","recommendation":"Tải đầy đủ Chương III để kiểm tra ngưỡng kinh nghiệm thi công cầu cấp III."},{"quote":"bao gồm cả chi phí máy phát điện","title":"Không có thông số máy phát điện","detail":"Không nêu công suất, số lượng, loại máy, hay máy phát là thiết bị bàn giao hay chỉ phục vụ thi công.","category":"technical","severity":"warning","reference":"Tên gói thầu","recommendation":"Kiểm tra bảng tiên lượng và gửi yêu cầu làm rõ về phạm vi máy phát điện."},{"quote":"kể từ ngày khởi công cho đến hết thời hạn bảo hành công trình","title":"Nghĩa vụ bảo hiểm rộng","detail":"Phải mua bảo hiểm mọi rủi ro xây dựng và bảo hiểm trách nhiệm bên thứ ba từ khởi công đến hết thời hạn bảo hành, cùng bảo hiểm vật tư, máy móc, người lao động.","category":"contract","severity":"warning","reference":"Chương V, mục III.9","recommendation":"Tính đủ chi phí bảo hiểm vào giá dự thầu."},{"quote":"Chi phí cho đường tạm thi công công trình được các nhà thầu chịu thanh toán bao gồm trong giá trúng thầu.","title":"Nhà thầu chịu rủi ro hiện trường và chi phí tạm","detail":"Chi phí đường tạm và an ninh công trường do nhà thầu chịu. Nhà thầu phải tự khảo sát hiện trường. Có thi công trụ dưới nước bằng đắp đảo và vòng vây cọc ván thép.","category":"risk","severity":"warning","reference":"Chương V, mục III","recommendation":"Khảo sát hiện trường trước khi lập giá."},{"quote":"Mức độ tiếng ồn phải phù hợp với tiêu chuẩn hiện hành.","title":"Tiêu chuẩn tiếng ồn không định lượng","detail":"Chỉ yêu cầu tiếng ồn 'không vượt mức cho phép', không nêu giá trị dB(A).","category":"technical","severity":"info","reference":"Chương V, mục III - Hạn chế tiếng ồn","recommendation":"Nếu dùng máy phát thi công, chọn loại có vỏ cách âm và nêu biện pháp giảm ồn."},{"quote":"các yếu tố hình học tuyến được lựa chọn cơ bản tương đương tiêu chuẩn đường cấp IV miền núi","title":"Mâu thuẫn cấp đường","detail":"Quy mô ghi đường cấp III miền núi, nhưng phần giải pháp thiết kế ghi các yếu tố hình học tương đương cấp IV miền núi. Mã số thông tin công trình để trống.","category":"other","severity":"info","reference":"Chương V, mục I.2 và I.9","recommendation":"Thi công theo bản vẽ được duyệt và có thể gửi câu hỏi làm rõ."}],"technicalSpecs":[{"item":"Tổ máy phát điện (công suất kVA/kW, PRP/ESP, động cơ, đầu phát, điện áp/tần số, độ ồn, vỏ chống ồn, ATS, bộ điều khiển, tiêu chuẩn khí thải, năm sản xuất, CO/CQ)","reference":"Tên gói thầu; Chương V","requirement":"Không được nêu trong các chương đã cung cấp. Chỉ có tên gói thầu ghi 'bao gồm cả chi phí máy phát điện', không có thông số, số lượng hay phạm vi lắp đặt."},{"item":"Thiết bị phục vụ thi công (áp dụng cho máy phát điện thi công)","reference":"Chương V, mục III.1","requirement":"'Các thiết bị phục vụ thi công phải là những thiết bị tốt, có công suất phù hợp và được kiểm nghiệm theo định kỳ.'"},{"item":"Thiết bị xe máy đưa vào công trình","reference":"Chương V, mục III.6","requirement":"'Những thiết bị xe máy đưa vào công trình đều là loại được lựa chọn có công suất và tính năng phù hợp, chất lượng còn tốt, đảm bảo an toàn, vệ sinh môi trường'"},{"item":"Hạn chế tiếng ồn","reference":"Chương V, mục III - Hạn chế tiếng ồn","requirement":"Phải sử dụng 'các máy móc hoặc thiết bị giảm thanh phù hợp để đảm bảo mức độ tiếng ồn do việc tiến hành công tác thi công gây ra không vượt mức cho phép. Mức độ tiếng ồn phải phù hợp với tiêu chuẩn hiện hành.' Không nêu giá trị dB(A) cụ thể."},{"item":"Cung cấp điện trong quá trình thi công","reference":"Chương III, tiêu chí 1.1","requirement":"Giải pháp tổ chức mặt bằng công trường phải bao gồm 'cung cấp điện nước trong quá trình thi công' và phải hợp lý, phù hợp với biện pháp, tiến độ thi công."},{"item":"Nguồn gốc vật tư, thiết bị","reference":"Chương V, mục III.1","requirement":"'Tất cả các loại vật tư, vật liệu đưa vào thi công và lắp đặt cho công trình phải có nguồn gốc xuất xứ rõ ràng, có đầy đủ hóa đơn, chứng từ hợp lệ. Yêu cầu phải có chứng nhận nguồn gốc xuất xứ của các loại vật tư, vật liệu.'"},{"item":"Thời gian thi công","reference":"Chương III, tiêu chí 2.1; Chương V, mục II","requirement":"Đề xuất không vượt quá 365 ngày"},{"item":"Bảo hành","reference":"Chương III, tiêu chí 6.1","requirement":"Cam kết thời gian bảo hành tối thiểu ≥12 tháng"},{"item":"Vật tư, vật liệu chính","reference":"Chương III, tiêu chí 7.1","requirement":"Xi măng, sắt thép, cát, đá, bê tông nhựa, cáp dự ứng lực, vữa bê tông thương phẩm. Phải có danh sách, nguồn gốc xuất xứ, tiêu chuẩn chất lượng, cam kết hoặc hợp đồng nguyên tắc với đơn vị cung cấp."},{"item":"Kết cấu cầu","reference":"Chương V, mục I.9.a.1","requirement":"02 nhịp dầm giản đơn BTCT DƯL kéo trước 40Mpa, L=18m, 10 dầm bản H=0,65m; bản mặt cầu BTCT 30Mpa; mố và trụ đặt trên cọc khoan nhồi D1,0m BTCT 30Mpa; gối cao su bản thép (200x150x28)mm; khe co giãn thép răng lược"},{"item":"Đường hai đầu cầu","reference":"Chương V, mục I.9.a.2","requirement":"L=252,18m; Bn=9m, Bm=6m; mặt BTN C16 dày 7cm; móng đá (4x6) chèn đá dăm; Eyc>140MPa"},{"item":"Biện pháp thi công cầu","reference":"Chương V, mục I.9 - Biện pháp thi công cầu","requirement":"Đường công vụ L=112,18m; lao lắp dầm bằng cần cẩu 40T; thi công trụ bằng đắp đảo kết hợp vòng vây cọc ván thép"},{"item":"An toàn giao thông","reference":"Chương V, mục I.9.a.2","requirement":"Tuân thủ QCVN 41:2024/BGTVT; gồm cọc tiêu, cọc H, biển báo, sơn dẻo nhiệt dày 3mm, hàng rào tôn lượn sóng mạ kẽm nhúng nóng"},{"item":"Bảo hiểm","reference":"Chương V, mục III.9","requirement":"Bảo hiểm mọi rủi ro xây dựng và bảo hiểm trách nhiệm bên thứ ba, từ ngày khởi công đến hết thời hạn bảo hành. Ngoài ra phải bảo hiểm vật tư, máy móc, thiết bị, người lao động."}],"requiredDocuments":["Thuyết minh và bản vẽ tổ chức mặt bằng công trường (công trình tạm, bãi tập kết thiết bị, kho bãi, lán trại, cổng, rào chắn, biển báo ATGT, cung cấp điện nước)","Giải pháp kỹ thuật cho công tác chuẩn bị thi công","Biểu tiến độ thi công tổng thể và chi tiết (≤365 ngày)","Biểu đồ huy động nhân lực","Biểu đồ huy động máy móc thiết bị thi công","Thuyết minh và bản vẽ biện pháp thi công cho đầy đủ các hạng mục","Sơ đồ tổ chức hiện trường và thuyết minh trách nhiệm, quyền hạn từng bộ phận, cán bộ chủ chốt, tổ đội","Biện pháp bảo đảm chất lượng thi công (giám sát, kiểm tra, quản lý hồ sơ, nghiệm thu, thanh quyết toán)","Biện pháp bảo đảm chất lượng vật tư (kiểm tra, lưu kho, bảo quản khi tạm dừng, mưa bão)","Dự báo và phương án xử lý tình huống mưa bão khẩn cấp","Biện pháp an toàn lao động, PCCC, vệ sinh môi trường","Cam kết bảo hành ≥12 tháng","Danh sách vật tư chính kèm nguồn gốc xuất xứ, tiêu chuẩn chất lượng","Cam kết hoặc hợp đồng nguyên tắc với đơn vị cung cấp vật tư chính","Giấy chứng nhận LAS-XD (hoặc hợp đồng nguyên tắc thuê kèm chứng minh sở hữu) - bản scan từ bản gốc hoặc bản sao chứng thực","Bảo đảm dự thầu (giá trị và thời hạn chưa nêu trong tài liệu được cung cấp)","Tài liệu năng lực, kinh nghiệm theo Chương III đầy đủ (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["Không phát hiện điều khoản chỉ định thương hiệu hay xuất xứ máy phát điện; tài liệu không có thông số máy phát.","Yêu cầu LAS-XD kèm chứng minh phòng thí nghiệm thuộc sở hữu bên cho thuê là khắt khe về hồ sơ, nhưng phổ biến với gói thi công xây dựng.","Đánh giá kỹ thuật thuần đạt/không đạt với các tiêu chí định tính ('hợp lý, khả thi') tạo dư địa đánh giá chủ quan."],"qualificationRequirements":[{"reference":"Chương III, tiêu chí 7.2","requirement":"Có phòng thí nghiệm hợp chuẩn LAS-XD (của nhà thầu hoặc thuê). Nếu thuê, phải có hợp đồng nguyên tắc và tài liệu chứng minh phòng thí nghiệm thuộc sở hữu bên cho thuê, kèm Giấy chứng nhận đủ điều kiện hoạt động thí nghiệm chuyên ngành xây dựng. Tài liệu là bản scan từ bản gốc hoặc bản sao chứng thực."},{"reference":"Chương III, tiêu chí 7.1","requirement":"Có cam kết hoặc hợp đồng nguyên tắc với đơn vị cung cấp vật tư chính; đơn vị cung cấp phải đảm bảo có khả năng cung cấp"},{"reference":"Chương III, tiêu chí 4.1","requirement":"Cán bộ thi công trên hiện trường phải được huy động thường xuyên, liên tục trong suốt quá trình thực hiện gói thầu"},{"reference":null,"requirement":"Yêu cầu về năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính, nhân sự chủ chốt, thiết bị) không có trong các tài liệu được cung cấp"}],"questionsForClarification":["Chi phí máy phát điện trong tên gói thầu là máy phát phục vụ thi công hay tổ máy phát cung cấp, lắp đặt và bàn giao cho chủ đầu tư? Nếu là thiết bị bàn giao, đề nghị cung cấp công suất (kVA/kW, PRP/ESP), số lượng, yêu cầu ATS, độ ồn, xuất xứ, CO/CQ.","Đề nghị cung cấp hoặc xác nhận giá trị, thời hạn bảo đảm dự thầu và thời hạn hiệu lực E-HSDT.","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự, thiết bị chủ yếu).","Loại hợp đồng áp dụng (trọn gói, đơn giá cố định hay đơn giá điều chỉnh) và phương pháp đánh giá về giá?","Có cho phép liên danh hoặc sử dụng thầu phụ cho phần máy phát điện và an toàn giao thông không?","Thời hạn bảo hành áp dụng là 12 tháng theo tiêu chí 6.1 hay theo quy định cho công trình cấp III?","Làm rõ cấp đường áp dụng (cấp III hay tương đương cấp IV miền núi) và mã số thông tin công trình đang để trống.","Có tổ chức khảo sát hiện trường chung cho nhà thầu không?"]},"status":"done","analyzedAt":"2026-10-20T13:29:22.003Z"}},"IB2600574589":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,23 tỷ đồng (theo thông tin gói thầu đã biết; dự toán phê duyệt tại QĐ 745/QĐ-CN&MTĐT ngày 24/9/2026, giá trị không nêu trong các tệp)","bidForm":null,"bidName":"Dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026","investor":"Công ty Cổ phần Cấp nước và Môi trường đô thị Đồng Tháp","notifyNo":"IB2600574589","warranty":"≥ 24 tháng hoặc 2000 giờ chạy máy (tùy điều kiện nào đến trước); khắc phục sự cố trong 24h; đổi mới hàng lỗi trong 10 ngày; phụ tùng chính hãng ít nhất 05 năm","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 28/10/2026 (theo thông tin gói thầu đã biết; không có trong các tệp HSMT được cung cấp)","contractType":"Hợp đồng trọn gói; giá chào cố định trong suốt quá trình thực hiện hợp đồng","deliveryTime":"Tối đa 60 ngày kể từ ngày hợp đồng có hiệu lực (gồm giao hàng, lắp đặt, hướng dẫn vận hành và nghiệm thu)","procuringEntity":"Không nêu rõ bên mời thầu. QĐ 810/QĐ-CN&MTĐT giao Phòng Quản lý dự án Công ty và Tổ chuyên gia tổ chức lựa chọn nhà thầu.","deliveryLocation":"Xã Thanh Bình, Tỉnh Đồng Tháp (nhà máy nước mặt Thanh Bình)","evaluationMethod":"Kỹ thuật: đạt/không đạt (11 tiêu chí cơ bản và 1 tiêu chí không cơ bản là Mục 12). Phương pháp đánh giá về giá/tài chính không nêu trong các tệp được cung cấp."},"summary":"Gói thầu mua sắm 01 hệ thống máy phát điện diesel trọn gói công suất Prime ≥ 400kVA/320kW (Standby ≥ 440kVA/352kW) cho nhà máy nước mặt Thanh Bình, tỉnh Đồng Tháp. Phạm vi gồm tổ máy kèm vỏ chống ồn, tủ ATS ≥ 630A, hệ thống thoát khói, cáp động lực/tín hiệu (~15 m), tiếp địa, vận chuyển, lắp đặt, thử tải SAT, đào tạo và chuyển giao phần mềm chẩn đoán của hãng. Hợp đồng trọn gói, thời gian thực hiện tối đa 60 ngày kể từ ngày hợp đồng có hiệu lực, bảo hành ≥ 24 tháng hoặc 2000 giờ chạy máy. Đóng thầu 09:00 ngày 28/10/2026, giá gói thầu 1,23 tỷ đồng. Kỹ thuật đánh giá theo phương pháp đạt/không đạt với 11 tiêu chí cơ bản; một tiêu chí cơ bản không đạt là bị loại. Các tệp được cung cấp không có Bảng dữ liệu đấu thầu, tiêu chuẩn năng lực - kinh nghiệm và tài chính, nên chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Thời điểm đóng thầu","detail":"Đóng thầu 09:00 ngày 28/10/2026. E-HSMT được phê duyệt ngày 14/10/2026, nên thời gian chuẩn bị rất ngắn. Các văn bản phụ thuộc bên thứ ba (MA, ISO nhà máy, văn bản Class G2/G3, catalogue và bản dịch) cần thời gian xin.","category":"deadline","severity":"critical","reference":"Thông tin gói thầu đã biết; QĐ 810/QĐ-CN&MTĐT ngày 14/10/2026","recommendation":"Lập tiến độ ngược từ 28/10/2026. Xin MA, ISO và văn bản Class G2/G3 từ hãng ngay. Nộp E-HSDT sớm ít nhất 1 ngày để tránh lỗi hệ thống."},{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Các tệp được cung cấp không nêu giá trị, hình thức, thời hạn hiệu lực của bảo đảm dự thầu và hiệu lực E-HSDT. Sai giá trị hoặc thời hạn bảo đảm dự thầu là lý do loại hồ sơ.","category":"financial","severity":"critical","reference":"Không có Bảng dữ liệu đấu thầu (BDL) trong tài liệu","recommendation":"Tải đầy đủ E-HSMT và BDL trên muasamcong. Phát hành bảo lãnh/bảo hiểm bảo lãnh đúng số tiền, đúng tên bên thụ hưởng, hiệu lực ≥ yêu cầu BDL."},{"quote":null,"title":"Thiếu tiêu chuẩn năng lực - kinh nghiệm và tài chính","detail":"Không có Chương III phần năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính), nên chưa thể kiểm tra ngưỡng của công ty.","category":"eligibility","severity":"critical","reference":null,"recommendation":"Bổ sung tài liệu từ hệ thống. Đối chiếu sớm hợp đồng tương tự (máy phát ≥ 400kVA) và báo cáo tài chính. Cân nhắc liên danh nếu không đủ."},{"quote":"Nhà thầu cung cấp Giấy ủy quyền bán hàng hoặc văn bản xác nhận hỗ trợ kỹ thuật và bảo hành của Nhà sản xuất tổ máy (OEM) hoặc Đại diện hợp pháp của Nhà sản xuất tại Việt Nam.","title":"Giấy phép bán hàng (MA) từ nhà sản xuất tổ máy","detail":"Tiêu chí cơ bản 1: phải có MA hoặc văn bản xác nhận hỗ trợ kỹ thuật/bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam, kèm cam kết ứng cứu 24h.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 1; Chương V Mục 1.3.1","recommendation":"Xin MA ghi đích danh gói thầu và số TBMT IB2600574589, có nội dung hỗ trợ kỹ thuật, phụ tùng và bảo hành. Lập cam kết ứng cứu 24h riêng."},{"quote":"Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản xuất tổ máy phát điện phải còn đầy đủ hiệu lực tính đến thời điểm đóng thầu.","title":"ISO 9001 và ISO 14001 của nhà máy sản xuất tổ máy","detail":"Chứng chỉ phải của chính nhà máy sản xuất tổ máy (Original Factory), không phải của nhà phân phối, và còn hiệu lực tại thời điểm đóng thầu.","category":"documents","severity":"critical","reference":"Chương V Mục 1.3.1; Mục 3 tiêu chí 6","recommendation":"Kiểm tra ngày hết hạn và phạm vi chứng nhận. Nộp bản sao chứng thực kèm bản dịch tiếng Việt có ký, đóng dấu."},{"quote":"Phải liệt kê giá trị thông số cụ thể (không ghi chung chung là \"Đạt\" hoặc \"Tương đương\").","title":"Catalogue chính hãng, bản dịch và biểu so sánh kỹ thuật","detail":"Catalogue phải trích xuất từ website/hệ thống dữ liệu của hãng và thể hiện model động cơ, đầu phát, bộ điều khiển, ATS, cáp. Mọi tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt do nhà thầu ký, đóng dấu. Biểu so sánh phải ghi giá trị cụ thể kèm mục và trang dẫn chứng.","category":"documents","severity":"critical","reference":"Chương V Mục 1.3.1; Mục 3 tiêu chí 3","recommendation":"Lập bảng so sánh từng dòng I.1 đến VII.5.2, mỗi dòng ghi giá trị số và số trang catalogue/datasheet. Đóng dấu từng bản dịch."},{"quote":"Công suất Prime ≥ 400kVA/ 320kW; Tiêu hao nhiên liệu (100% tải) ≤ 90 lít/giờ; Độ ồn ≤ 75 dBA @7m (tại 100% tải); Bước tải đầu tiên (Single step load) ≥ 60%.","title":"Bốn thông số bắt buộc: Prime, tiêu hao nhiên liệu, độ ồn, bước tải","detail":"Tiêu chí 5 bắt buộc: Prime ≥ 400kVA/320kW; tiêu hao nhiên liệu ≤ 90 lít/giờ ở 100% tải; độ ồn ≤ 75 dBA @7m tại 100% tải; bước tải đầu tiên ≥ 60%. Ngoài ra đầu phát phải cách điện cấp H, IP23, và bộ điều khiển LCD có bảo vệ tự động. Mức ồn 75 dBA ở 100% tải Prime là yêu cầu khắt khe với tổ máy 400kVA.","category":"technical","severity":"critical","reference":"Mục 3 tiêu chí 5; Chương V I.3, I.8, I.12, IV.2","recommendation":"Chọn model có datasheet công bố rõ ràng: Prime ≥ 400kVA (không lấy theo Standby), tiêu hao nhiên liệu ở 100% Prime ≤ 90 L/h, độ ồn canopy ≤ 75 dBA@7m ở 100% tải, và bước tải ≥ 60%. Tránh dùng số liệu đo ở 75% tải hoặc ở 1m."},{"quote":"Văn bản xác nhận từ hãng hoặc tài liệu kỹ thuật chứng minh tổ máy đáp ứng tiêu chuẩn vận hành ISO 8528-5 Class G2/G3 hoặc tương đương.","title":"Văn bản chứng minh ISO 8528-5 Class G2/G3","detail":"Tiêu chí cơ bản 4 riêng biệt: phải có văn bản xác nhận từ hãng hoặc tài liệu kỹ thuật chứng minh. Đồng thời bước tải ≥ 60% phải đạt chỉ tiêu Class G2.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 4; Chương V I.7, I.8","recommendation":"Xin hãng xác nhận bằng văn bản, nêu rõ model, cấp G2/G3 và khả năng nhận tải một bước ≥ 60% Prime."},{"quote":"Sử dụng hệ thống phun nhiên liệu áp lực cao, điều khiển điện tử kỹ thuật số (Common Rail, EUI/MUI hoặc công nghệ tương đương) của nhà sản xuất động cơ.","title":"Yêu cầu động cơ có thể loại nhiều model","detail":"Động cơ phải có tăng áp và làm mát khí nạp, tối thiểu 6 xi lanh, dung tích ≥ 12 lít, phun nhiên liệu điều khiển điện tử, điều tốc điện tử isochronous, ECU có Event Log. Động cơ phun cơ khí có nguy cơ bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V II.1 đến II.7","recommendation":"Kiểm tra động cơ đề xuất có phun điện tử và dung tích ≥ 12 lít. Nộp datasheet động cơ chứng minh từng thông số."},{"quote":"được thực hiện tại trung tâm kiểm định của hãng sản xuất ở nước ngoài.","title":"FAT phải thực hiện tại trung tâm kiểm định của hãng ở nước ngoài","detail":"Biên bản thử nghiệm xuất xưởng phải cho toàn bộ tổ máy, thực hiện tại trung tâm của hãng ở nước ngoài, gồm kết quả cho động cơ, đầu phát và hệ điều khiển. Tổ máy lắp ráp trong nước có thể không đáp ứng.","category":"technical","severity":"critical","reference":"Mục 3 tiêu chí 6","recommendation":"Nếu chào hàng nhập khẩu nguyên chiếc: nộp cam kết FAT và mẫu FAT của hãng. Nếu là hàng lắp ráp trong nước: gửi văn bản đề nghị làm rõ hoặc kiến nghị trước đóng thầu."},{"quote":"Tính đến thời điểm bàn giao, nghiệm thu, hàng hóa phải có năm sản xuất không quá 12 tháng.","title":"Năm sản xuất và mới 100%","detail":"Hàng sản xuất từ năm 2025 trở về sau, nhưng đồng thời không quá 12 tháng tính đến lúc bàn giao, nghiệm thu. Với tiến độ 60 ngày (bàn giao khoảng đầu 2027), hàng sản xuất năm 2025 có thể vượt 12 tháng.","category":"technical","severity":"critical","reference":"Chương V I.2, Mục 1.2.a; Mục 3 tiêu chí 2","recommendation":"Chỉ chào hàng sản xuất từ quý I/2026 trở đi. Ghi cam kết năm sản xuất cụ thể trong E-HSDT. Kiểm tra hàng tồn kho của nhà phân phối."},{"quote":"E-HSDT được đánh giá là Đạt khi tất cả tiêu chí Cơ bản đều \"Đạt\"","title":"Các cam kết bắt buộc của tiêu chí cơ bản 2, 7, 8, 9, 10, 11","detail":"Phải có đủ các cam kết: CO/CQ cho nguyên bộ tổ máy, ATS và phụ kiện; hàng mới, hợp pháp, không vi phạm sở hữu trí tuệ; bàn giao phần mềm chẩn đoán của hãng; tiến độ ≤ 60 ngày; bảo hành ≥ 24 tháng/2000 giờ; khắc phục sự cố 24h; đổi hàng lỗi 10 ngày; phụ tùng ≥ 05 năm; phụ tùng tiêu hao tại Việt Nam; thử tải SAT 4 mức; sụt áp ≤ 1%; đào tạo và bàn giao hồ sơ. Thiếu một cam kết là không đạt.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 2, 7, 8, 9, 10, 11 và Kết luận","recommendation":"Soạn bộ cam kết riêng cho từng tiêu chí, trích nguyên văn yêu cầu, có chữ ký và dấu. Kiểm tra chéo bằng checklist trước khi nộp."},{"quote":"Dòng định mức liên tục của thiết bị đóng cắt ATS tối thiểu ≥ 630A.","title":"Tủ ATS 630A / 50kA và tiêu chuẩn IEC","detail":"Thiết bị đóng cắt ≥ 630A, Icu ≥ 50kA @380V, liên động cơ và điện, độ bền cơ ≥ 10.000 và điện ≥ 2.000 lần, vỏ thép ≥ 2.0 mm, IP42, tuân thủ IEC 60947-6-1 và IEC 61439-1/2.","category":"technical","severity":"critical","reference":"Chương V VI.1 đến VI.10","recommendation":"Nộp datasheet thiết bị đóng cắt chứng minh Icu, độ bền và chuẩn IEC 60947-6-1. Nếu tủ lắp ráp trong nước, nộp hồ sơ chứng minh đáp ứng IEC 61439."},{"quote":"đảm bảo dung tích tối thiểu ≥ 615 lít (hoặc đảm bảo vận hành liên tục ≥ 7 giờ ở 100% tải Prime)","title":"Mâu thuẫn dung tích bình dầu","detail":"Yêu cầu chạy ≥ 7 giờ ở 100% Prime với tiêu hao tối đa 90 L/h tương đương khoảng 630 lít, lớn hơn mức ước tính 615 lít ghi trong tài liệu.","category":"technical","severity":"warning","reference":"Chương V I.1, I.13","recommendation":"Chọn bình bảo đảm đồng thời ≥ 615 lít và ≥ 7 giờ theo tiêu hao thực tế của model. Thể hiện phép tính trong biểu so sánh."},{"quote":"két nước thiết kế phù hợp với nhiệt độ môi trường vận hành khắc nghiệt ≥ 50°C.","title":"Môi trường ≥ 50°C cho két nước và vỏ","detail":"Két nước và vỏ chống ồn phải bảo đảm vận hành liên tục 100% tải ở nhiệt độ môi trường ≥ 50°C. Nhiều canopy tiêu chuẩn chỉ công bố 40-45°C.","category":"technical","severity":"warning","reference":"Chương V II.9, IV.1","recommendation":"Kiểm tra thông số Ambient Capability hoặc Cooling System của model. Chọn tùy chọn két nước nhiệt độ cao nếu cần."},{"quote":"Hồ sơ mời thầu không đính kèm sẵn bản vẽ thiết kế thi công chi tiết.","title":"Hợp đồng trọn gói nhưng không có bản vẽ thiết kế","detail":"HSMT không đính kèm bản vẽ; khảo sát chỉ làm sau khi trúng thầu. Khối lượng cáp (~15 m), ống khói, giá đỡ, cọc tiếp địa và móng máy có thể phát sinh nhưng không được điều chỉnh giá.","category":"risk","severity":"warning","reference":"Chương V Mục 2; Mục 1.3.2","recommendation":"Khảo sát hiện trường trước khi chào giá nếu được phép. Tính dự phòng chi phí. Đặt câu hỏi làm rõ về móng máy và điểm đấu nối hạ thế."},{"quote":"Chi phí điều động bệ tải giả (Load bank), thiết bị đo chuyên dụng, nhiên liệu chạy thử (4-6 tiếng) nghiệm phụ vụ SAT tại hiện trường và nạp đầy bình dầu chân đế của máy khi bàn giao","title":"Chi phí thử tải và nhiên liệu do nhà thầu chịu","detail":"Nhà thầu chịu chi phí Load bank, thiết bị đo, nhiên liệu chạy thử 4-6 tiếng và nạp đầy bình dầu khi bàn giao. Nếu kiểm định độc lập không đạt, nhà thầu chịu cả phí kiểm định.","category":"financial","severity":"warning","reference":"Chương V Mục 1.3.2, Mục 3.5","recommendation":"Dự toán khoảng 4 giờ thử tải (tối đa ~90 L/h) cộng ≥ 615-630 lít dầu nạp bình và chi phí thuê Load bank ≥ 440kW đến Đồng Tháp."},{"quote":"thay thế bằng hàng hóa mới 100% đúng tiêu chuẩn kỹ thuật trong vòng tối đa 10 ngày kể từ ngày nhận được thông báo bằng văn bản của Chủ đầu tư.","title":"Trách nhiệm thay thế và bồi thường","detail":"Hàng không đạt hoặc sai lệch thông số so với hồ sơ trúng thầu: nhà thầu bồi thường thiệt hại trực tiếp và thay hàng mới trong tối đa 10 ngày. Kiểm định độc lập có đo độ ồn thực tế tại hiện trường.","category":"contract","severity":"warning","reference":"Chương V Mục 3.4, 3.5","recommendation":"Chỉ chào các thông số có biên độ an toàn, đặc biệt độ ồn. Thỏa thuận với nhà phân phối về hàng thay thế sẵn."},{"quote":"Vận đơn (Bill of Lading) và Phiếu đóng gói (Packing List) khớp thông tin hoàn toàn với thiết bị thực tế bàn giao.","title":"Yêu cầu Vận đơn (B/L) khi bàn giao","detail":"Hồ sơ bàn giao và kiểm tra giao hàng yêu cầu Vận đơn và Packing List khớp với thiết bị. Yêu cầu này ngầm định hàng nhập khẩu.","category":"documents","severity":"warning","reference":"Chương V Mục 1.3.4.b, Mục 3.1","recommendation":"Bảo đảm chuỗi chứng từ nhập khẩu (CO, CQ, B/L, Packing List, FAT) có số Seri trùng khớp."},{"quote":"Trị số kết quả đo đạt được phải đáp ứng tiêu chuẩn kỹ thuật an toàn (≥ 200 M)","title":"Đệm giảm chấn AVM ≥ 95% và điện trở cách điện ≥ 200","detail":"Hiệu quả cách ly rung ≥ 95% khó chứng minh bằng tài liệu. Ngưỡng cách điện ghi ≥ 200 M nhưng thiếu đơn vị. Ký hiệu Ω của Rtđ ≤ 4 cũng bị thiếu trong văn bản.","category":"technical","severity":"warning","reference":"Chương V IV.5, VII.5.1, Mục 3.2, Mục 1.3.3","recommendation":"Nộp tài liệu của hãng về hiệu suất AVM. Đặt câu hỏi làm rõ đơn vị (MΩ)."},{"quote":"bố trí ít nhất 01 cán bộ kỹ thuật có năng lực phù hợp (trình độ Đại học chuyên ngành Điện hoặc Cơ khí","title":"Nhân sự kỹ thuật bắt buộc tại hiện trường","detail":"Sau khi trúng thầu phải bố trí kỹ sư Điện hoặc Cơ khí có kinh nghiệm máy phát công suất tương đương, có mặt ký biên bản ở 3 công tác quan trọng.","category":"contract","severity":"warning","reference":"Chương V Mục 1.3.6","recommendation":"Chuẩn bị sẵn hồ sơ nhân sự (bằng cấp, xác nhận kinh nghiệm) để nộp kèm nếu chủ đầu tư yêu cầu."},{"quote":"Trường hợp kê khai nhưng không có tài liệu chứng minh sẽ không được tính ưu đãi khi đánh giá.","title":"Hồ sơ hưởng ưu đãi phải nộp ngay trong E-HSDT","detail":"Kê khai ưu đãi nhưng không đính kèm tài liệu chứng minh thì không được tính ưu đãi.","category":"eligibility","severity":"warning","reference":"Chương V Mục 1.3.1","recommendation":"Nếu hàng thuộc diện ưu đãi, đính kèm C/O nội địa và tài liệu chi phí sản xuất trong nước ngay trong E-HSDT."},{"quote":"Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/8/2025 của Chính phủ","title":"Căn cứ pháp lý mới","detail":"HSMT áp dụng Luật Đấu thầu sửa đổi (Luật 57/2024/QH15, 90/2025/QH15), Nghị định 214/2025/NĐ-CP, Nghị định 349/2026/NĐ-CP, Thông tư 79/2025/TT-BTC và 134/2026/TT-BTC. Không áp dụng Nghị định 24/2024/NĐ-CP. Kết quả thực hiện hợp đồng trước đây của nhà thầu cũng được xem xét.","category":"other","severity":"info","reference":"QĐ 810/QĐ-CN&MTĐT; Mục 3","recommendation":"Đối chiếu biểu mẫu và quy định theo các văn bản mới. Kiểm tra lịch sử hợp đồng không hoàn thành của công ty trên hệ thống."},{"quote":"Tiêu chí \"Chấp nhận được\" áp dụng cho mục 12 nếu có sai sót nhỏ","title":"Tiêu chí 12 (không cơ bản) có thể chấp nhận được","detail":"Giải pháp kỹ thuật, kế hoạch vận chuyển và biện pháp an toàn/PCCC được phép ở mức chấp nhận được nếu sai sót nhỏ. Tuy vậy vẫn cần có bản thuyết minh.","category":"technical","severity":"info","reference":"Mục 3 tiêu chí 12, Kết luận","recommendation":"Lập thuyết minh biện pháp thi công, phương án vận chuyển có dự phòng rủi ro, và biện pháp an toàn điện/PCCC."}],"technicalSpecs":[{"item":"Phạm vi cung cấp","reference":"Chương V, Mục 1.2.a","requirement":"01 hệ thống trọn gói gồm: tổ máy phát điện, vỏ chống ồn, tủ ATS, hệ thống thoát khói, cáp động lực, cáp điều khiển và phụ kiện đồng bộ. Bao gồm cung cấp, vận chuyển, lắp đặt, thử tải SAT, đào tạo và chuyển giao công nghệ."},{"item":"Xuất xứ chế tạo tổ máy","reference":"Chương V, Mục 1.2.b, I và I.1","requirement":"Chế tạo đồng bộ, mới 100%, nguyên chiếc 400kVA từ nhà sản xuất tổ máy (OEM/Original Product), lắp trên khung bệ đế thép chịu lực."},{"item":"Tình trạng hàng hóa","reference":"Chương V, I.2; Mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng, năm sản xuất từ 2025 trở về sau. Tính đến thời điểm bàn giao, nghiệm thu, năm sản xuất không quá 12 tháng."},{"item":"Tiêu chuẩn tổ máy","reference":"Chương V, I.2","requirement":"ISO 8528, ISO 3046, IEC 60034 hoặc tương đương."},{"item":"Công suất liên tục (Prime)","reference":"Chương V, I.3; Mục 3 tiêu chí 5","requirement":"≥ 400 kVA / 320 kW"},{"item":"Công suất dự phòng (Standby)","reference":"Chương V, I.4","requirement":"≥ 440 kVA / 352 kW"},{"item":"Dòng điện định mức","reference":"Chương V, I.5","requirement":"≥ 600A tại 380V, Cosφ = 0.8 trễ"},{"item":"Khả năng quá tải","reference":"Chương V, I.6","requirement":"110% công suất liên tục trong 01 giờ mỗi 12 giờ vận hành, theo ISO 3046-1 và ISO 8528-1 hoặc tương đương."},{"item":"Cấp vận hành","reference":"Chương V, I.7; Mục 3 tiêu chí 4","requirement":"ISO 8528-5 tối thiểu Class G2/G3 hoặc tương đương. Phải có tài liệu hoặc văn bản của hãng chứng minh."},{"item":"Nhận tải một bước","reference":"Chương V, I.8; Mục 3 tiêu chí 5","requirement":"≥ 60% công suất Prime, đáp ứng độ sụt áp và tần số theo ISO 8528-5 Class G2 hoặc tốt hơn."},{"item":"Điện áp / Tần số / Số pha","reference":"Chương V, I.9","requirement":"380V - 415V / 50Hz / 3 pha - 4 dây"},{"item":"Hệ số công suất","reference":"Chương V, I.10","requirement":"0.8 (trễ)"},{"item":"Tốc độ vòng quay","reference":"Chương V, I.11","requirement":"1500 vòng/phút"},{"item":"Tiêu hao nhiên liệu","reference":"Chương V, I.12; Mục 3 tiêu chí 5","requirement":"≤ 90 lít/giờ tại 100% tải Prime, theo thông số công bố chính thức của nhà sản xuất."},{"item":"Bình nhiên liệu chân đế","reference":"Chương V, I.1 và I.13","requirement":"Tích hợp đồng bộ dưới chân đế hoặc bệ mở rộng, vận hành liên tục ≥ 07 giờ ở 100% tải Prime. Dung tích ước tính ≥ 615 lít."},{"item":"Lắp ráp động cơ","reference":"Chương V, II","requirement":"Sản phẩm được lắp ráp bởi nhà sản xuất có chứng chỉ OEM từ hãng động cơ hoặc tương đương."},{"item":"Kiểu động cơ","reference":"Chương V, II.1","requirement":"Diesel 4 thì, làm mát bằng dung dịch tuần hoàn, có tăng áp (Turbocharged) và làm mát khí nạp (Charge Air Cooled)."},{"item":"Cấu hình xi lanh","reference":"Chương V, II.2","requirement":"Tối thiểu 06 xi lanh thẳng hàng (In-line) hoặc cấu hình tương đương."},{"item":"Dung tích xi lanh","reference":"Chương V, II.3","requirement":"Tổng dung tích ≥ 12 lít"},{"item":"Hệ thống phun nhiên liệu","reference":"Chương V, II.4","requirement":"Phun áp lực cao, điều khiển điện tử kỹ thuật số (Common Rail, EUI/MUI hoặc tương đương) của nhà sản xuất động cơ."},{"item":"Điều tốc","reference":"Chương V, II.5","requirement":"Điều tốc điện tử (Electronic Governor), chế độ isochronous hoặc tương đương."},{"item":"Sấy nước làm mát","reference":"Chương V, I.1 và II.6","requirement":"Bộ sấy tự động công suất ≥ 2kW, nguồn nuôi độc lập từ lưới."},{"item":"Lọc tách nước và chẩn đoán","reference":"Chương V, II.7","requirement":"Bộ lọc tách nước bảo vệ kim phun điện tử. ECU có chức năng tự chẩn đoán và lưu nhật ký sự kiện/lỗi (Event Log)."},{"item":"Bảo trì bôi trơn","reference":"Chương V, II.8","requirement":"Van xả dầu kèm ống nối mở rộng hoặc bơm tay chuyên dụng."},{"item":"Hệ thống làm mát","reference":"Chương V, II.9","requirement":"Két nước tản nhiệt (Radiator) và quạt đầu trục, thiết kế cho nhiệt độ môi trường ≥ 50°C."},{"item":"Hệ thống khởi động","reference":"Chương V, I.1 và II.10","requirement":"24VDC; sạc ắc quy tự động từ lưới; tối thiểu 02 bình ắc quy khô miễn bảo dưỡng; khởi động ≥ 03 lần liên tiếp."},{"item":"Đầu phát - kích từ và cấp bảo vệ","reference":"Chương V, III và III.1; Mục 3 tiêu chí 5","requirement":"Xoay chiều 3 pha, không chổi than (Brushless), tự kích từ hoặc PMG. Cách điện tối thiểu Class H; bảo vệ tối thiểu IP23."},{"item":"AVR","reference":"Chương V, III.2","requirement":"Analog hoặc kỹ thuật số; ổn định điện áp tĩnh ≤ ±1.0% (≤ ±0.5% nếu dùng PMG)."},{"item":"Méo sóng hài (THD)","reference":"Chương V, III.3","requirement":"≤ 5% tại mọi mức tải tuyến tính hoặc không tuyến tính cân bằng."},{"item":"Vỏ chống ồn - thiết kế","reference":"Chương V, IV và IV.1","requirement":"Thiết kế đồng bộ từ nhà sản xuất tổ máy (Factory-standard), lắp ngoài trời, vận hành liên tục 100% tải ở môi trường ≥ 50°C."},{"item":"Độ ồn","reference":"Chương V, IV.2 và VII.4.1; Mục 3 tiêu chí 5","requirement":"≤ 75 dBA tại 7 m trong không gian mở, ở 100% tải Prime, đo theo ISO 8528-10 / ISO 3744 hoặc tương đương."},{"item":"Vật liệu cách âm","reference":"Chương V, IV.3","requirement":"Rockwool tỷ trọng cao hoặc mút tiêu âm không cháy hoặc tương đương, đáp ứng quy chuẩn PCCC."},{"item":"Thiết kế vận hành vỏ","reference":"Chương V, IV.4","requirement":"Cửa hông có bản lề và khóa; cửa sổ kính an toàn/Mica quan sát LCD; nút dừng khẩn cấp cơ học bên ngoài vỏ."},{"item":"Khung đế và giảm chấn","reference":"Chương V, IV.5 và VII.5.1","requirement":"Có điểm móc cẩu; khung thép cường độ cao; đệm cao su AVM triệt tiêu rung ≥ 95%."},{"item":"Bộ điều khiển tổ máy","reference":"Chương V, V và V.1","requirement":"Vi xử lý kỹ thuật số, LCD đồ họa; AMF; Event Log; bảo mật Password/PIN; hiển thị mã lỗi; cổng USB."},{"item":"Giao thức kết nối","reference":"Chương V, V.2","requirement":"Kết nối BMS/SCADA qua Modbus RS485 (tích hợp sẵn hoặc qua module chuyển đổi chính hãng)."},{"item":"Chức năng bảo vệ","reference":"Chương V, V.3","requirement":"Dừng khẩn cấp khi: quá tốc độ, thấp tốc độ, áp suất dầu thấp, nhiệt độ nước cao, lỗi sạc, quá tải dòng, lỗi cảm biến."},{"item":"Hiển thị giám sát","reference":"Chương V, V.4","requirement":"V pha/dây, A từng pha, Hz, kW, kVA, PF, áp suất dầu, nhiệt độ nước, điện áp ắc quy, tổng giờ chạy."},{"item":"Tủ ATS - tiêu chuẩn","reference":"Chương V, VI và VI.1","requirement":"Lắp đặt trong nhà; tuân thủ IEC 61439-1/2 và IEC 60947-6-1 hoặc tương đương."},{"item":"Tủ ATS - dòng định mức","reference":"Chương V, VI.2","requirement":"≥ 630A liên tục"},{"item":"Tủ ATS - thiết bị đóng cắt","reference":"Chương V, VI.3","requirement":"Bộ ATS chuyên dụng tích hợp, hoặc 02 MCCB/ACB đáp ứng IEC 60947-6-1 hoặc tương đương."},{"item":"Tủ ATS - dòng cắt ngắn mạch Icu","reference":"Chương V, VI.4","requirement":"≥ 50kA tại 380V"},{"item":"Tủ ATS - liên động","reference":"Chương V, VI.5","requirement":"Liên động cơ học và điện (Mechanical & Electrical Interlock)."},{"item":"Tủ ATS - độ bền","reference":"Chương V, VI.6","requirement":"Cơ học ≥ 10.000 lần; điện ≥ 2.000 lần đóng cắt."},{"item":"Tủ ATS - bộ điều khiển","reference":"Chương V, VI.7","requirement":"Vi xử lý, LCD, phím cài đặt; tiếp điểm khô Remote Start khi mất lưới, mất pha, ngược pha hoặc sụt áp; trễ chuyển nguồn chỉnh được 0-60 giây."},{"item":"Tủ ATS - bảo vệ và cài đặt","reference":"Chương V, VI.8","requirement":"Trễ khởi động, trễ chạy mát (Cooling down); bảo vệ quá áp, thấp áp, mất pha, ngược pha."},{"item":"Tủ ATS - vỏ tủ","reference":"Chương V, VI.9","requirement":"Thép tấm ≥ 2.0 mm sơn tĩnh điện; IP42; đủ không gian đấu 02 cáp 3x240+1x150mm² song song."},{"item":"Tủ ATS - chế độ vận hành","reference":"Chương V, VI.10","requirement":"Auto – Manual – Off"},{"item":"Cáp động lực","reference":"Chương V, VII, VII.1.1 và VII.1.2","requirement":"0.6/1kV, Cu/XLPE/PVC, TCVN 5935-1 / IEC 60502-1. Tối thiểu 02 sợi đa lõi 3x240+1x150mm² chạy song song (khoảng cách ~15 m). PE: cáp đơn Cu/PVC vàng xanh, tổng tiết diện ≥ 120mm²."},{"item":"Sụt áp","reference":"Chương V, VII.1.3 và Mục 3.3; Mục 3 tiêu chí 10","requirement":"≤ 1% trên chiều dài thực tế ở 100% tải định mức."},{"item":"Cáp tín hiệu","reference":"Chương V, VII.2","requirement":"Cu/PVC/PVC có lưới đồng chống nhiễu (Shielded control cable); mỗi lõi ≥ 1.5mm²; theo TCVN 6610 / IEC 60227 hoặc IEC 60502-1."},{"item":"Đầu cốt","reference":"Chương V, VII.3.2 và 1.3.3","requirement":"Đồng mạ thiếc, ép bằng kìm thủy lực, bọc gen co nhiệt phân màu Đỏ - Vàng - Xanh - Đen (N), dán nhãn pha ở cả hai đầu."},{"item":"Ống luồn và giá đỡ cáp","reference":"Chương V, VII.3.3 đến VII.3.5","requirement":"Ống nhựa xoắn HDPE hoặc ống thép mạ kẽm, cố định bằng đai/kẹp/giá thép. Giá đỡ tiếp địa liên tục ≤ 4Ω, liên kết bằng cáp ≥ 120mm²."},{"item":"Bộ giảm thanh","reference":"Chương V, VII.4.1","requirement":"Cấp Hospital Grade/Critical hoặc tương đương, đồng bộ từ nhà sản xuất tổ máy; giảm âm 25-35 dBA; thân thép chịu nhiệt, lót sợi khoáng, bọc cách nhiệt."},{"item":"Ống thoát khói","reference":"Chương V, VII.4.2","requirement":"Ống xả xoắn, ống bù co giãn hoặc ống thép chịu nhiệt; bọc bông khoáng, ngoài bọc nhôm/Inox; giá đỡ gia cường."},{"item":"Khớp nối mềm và phụ kiện khói","reference":"Chương V, VII.4.3 và VII.4.4","requirement":"Bellow Inox giữa cổ xả tăng áp và ống khói; nón che mưa tự động (Rain cap); giá treo có lò xo giảm chấn chịu nhiệt."},{"item":"Tiếp địa tổ máy","reference":"Chương V, VII.5.2","requirement":"Đấu tiếp địa vỏ máy và trung tính đầu phát vào hệ tiếp địa chung; điện trở ≤ 4Ω."},{"item":"Điện trở cách điện","reference":"Chương V, Mục 3.2","requirement":"Đo bằng Megohm cho cáp động lực và cuộn dây đầu phát trước khi đóng điện, đạt ≥ 200 M (đơn vị trong tài liệu bị thiếu, cần làm rõ)."},{"item":"Thử tải SAT","reference":"Chương V, Mục 3.3; Mục 3 tiêu chí 10","requirement":"Dùng Load bank: 50% trong 30 phút, 75% trong 30 phút, 100% trong 02 giờ, 110% trong 01 giờ. Thử chức năng ATS: mất lưới → máy chạy → chuyển nguồn → trả nguồn → chạy mát → dừng. Không được xuất hiện cảnh báo hoặc dừng máy do lỗi."},{"item":"Nạp lần đầu","reference":"Chương V, I.1 và 1.3.2","requirement":"Nạp đầy dầu bôi trơn và nước làm mát lần đầu; nạp đầy bình dầu chân đế khi bàn giao."}],"requiredDocuments":["Bảo đảm dự thầu theo BDL (giá trị và hiệu lực chưa nêu trong tài liệu được cung cấp)","Giấy ủy quyền bán hàng (MA) hoặc văn bản xác nhận hỗ trợ kỹ thuật, phụ tùng, bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam","Văn bản cam kết hoặc phương án ứng cứu, khắc phục sự cố tại công trình trong 24h","Cam kết cung cấp CO/CQ (bản gốc hoặc bản sao hợp lệ) cho nguyên bộ tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS và phụ kiện","Cam kết hàng mới 100%, chưa qua sử dụng, sản xuất không quá 12 tháng đến lúc nghiệm thu, hợp pháp, không vi phạm sở hữu trí tuệ","Catalogue chính thức trích từ website/hệ thống dữ liệu của hãng và datasheet tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS, cáp","Bản dịch tiếng Việt của toàn bộ tài liệu tiếng nước ngoài, có chữ ký và đóng dấu của nhà thầu","Biểu so sánh kỹ thuật chi tiết: giá trị cụ thể kèm dẫn chứng số mục và số trang tài liệu","Văn bản của hãng hoặc tài liệu kỹ thuật chứng minh ISO 8528-5 Class G2/G3","Cam kết cung cấp FAT cho toàn bộ tổ máy, thực hiện tại trung tâm của hãng ở nước ngoài (gồm động cơ, đầu phát, hệ điều khiển)","Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản xuất tổ máy, còn hiệu lực đến ngày đóng thầu (bản sao chứng thực)","Cam kết bàn giao và cài đặt phần mềm chẩn đoán lỗi chính hãng","Cam kết tiến độ tối đa 60 ngày tại Xã Thanh Bình, Tỉnh Đồng Tháp","Cam kết bảo hành ≥ 24 tháng/2000 giờ, khắc phục sự cố 24h, đổi hàng lỗi 10 ngày, phụ tùng chính hãng ≥ 05 năm, cung ứng phụ tùng tiêu hao tại Việt Nam","Cam kết thử tải SAT bằng Load bank 50%/30 phút, 75%/30 phút, 100%/2 giờ, 110%/1 giờ và sụt áp ≤ 1%","Cam kết đào tạo tại chỗ và bàn giao hồ sơ (tài liệu tiếng Anh và tiếng Việt, quy trình vận hành tủ ATS)","Thuyết minh giải pháp kỹ thuật, lắp đặt, kế hoạch vận chuyển, phương án dự phòng rủi ro, biện pháp an toàn điện/PCCC","Tài liệu chứng minh hưởng ưu đãi (nếu có): C/O nội địa, giấy chứng nhận pháp nhân...","Tài liệu năng lực - kinh nghiệm và tài chính theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["FAT phải thực hiện tại trung tâm kiểm định của hãng sản xuất ở nước ngoài (Mục 3 tiêu chí 6). Điều này loại trừ tổ máy lắp ráp trong nước và có thể mâu thuẫn với chính sách ưu đãi hàng trong nước.","Vỏ chống ồn và bộ giảm thanh phải đồng bộ từ nhà sản xuất tổ máy (Chương V IV, VII.4.1), loại trừ vỏ do đơn vị đóng gói (packager) trong nước chế tạo.","Động cơ bắt buộc phun nhiên liệu điều khiển điện tử, tối thiểu 6 xi lanh, ≥ 12 lít (Chương V II.2 đến II.4), loại trừ các động cơ phun cơ khí phổ biến ở dải 400kVA.","Két nước và vỏ chịu được môi trường ≥ 50°C (Chương V II.9, IV.1), cao hơn mức tiêu chuẩn của nhiều hãng.","Yêu cầu Vận đơn (Bill of Lading) khi giao hàng (Chương V 1.3.4.b, 3.1), ngầm định hàng nhập khẩu.","Catalogue trích từ website của hãng phải thể hiện cả thông số cáp động lực/tín hiệu (Mục 3 tiêu chí 3). Yêu cầu bất khả thi với hãng máy phát, dễ bị dùng để đánh trượt.","Cộng dồn nhiều thông số khắt khe: ≤ 75 dBA@7m ở 100% tải, ≤ 90 L/h, bước tải ≥ 60% Class G2, AVM ≥ 95%, Icu ≥ 50kA. Tổ hợp này có thể thu hẹp lựa chọn về một số ít hãng/model."],"qualificationRequirements":[{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 1","requirement":"Giấy ủy quyền bán hàng (MA) hoặc văn bản xác nhận hỗ trợ kỹ thuật và bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam. Văn bản phải cam kết hỗ trợ kỹ thuật, cung cấp phụ tùng và bảo hành theo tiêu chuẩn hãng."},{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 1","requirement":"Văn bản cam kết hoặc phương án ứng cứu, khắc phục sự cố tại công trình trong 24h, qua nhân sự của hãng hoặc đơn vị kỹ thuật hợp pháp tại Việt Nam."},{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 6","requirement":"Chứng chỉ ISO 9001 và ISO 14001 (hoặc tương đương) của nhà máy sản xuất tổ máy, còn hiệu lực tại thời điểm đóng thầu."},{"reference":"Chương V, Mục 1.3.1","requirement":"Tài liệu chứng minh hàng hóa ưu đãi (C/O nội địa, giấy chứng nhận pháp nhân...) nếu muốn hưởng ưu đãi. Thiếu tài liệu thì không được tính ưu đãi."},{"reference":"Chương V, Mục 1.3.6","requirement":"Điều kiện thực hiện hợp đồng: bố trí ít nhất 01 cán bộ kỹ thuật trình độ Đại học chuyên ngành Điện hoặc Cơ khí, có kinh nghiệm giám sát/lắp đặt hệ thống điện hoặc máy phát công suất tương đương. Người này phải có mặt khi cẩu máy, đấu nối ATS và thử tải SAT."},{"reference":"Mục 3 Tiêu chuẩn đánh giá kỹ thuật (phần dẫn)","requirement":"Kết quả thực hiện hợp đồng của nhà thầu và chất lượng hàng hóa tương tự được công khai được xem xét theo Điều 19, 20 Nghị định 214/2025/NĐ-CP."},{"reference":null,"requirement":"Tiêu chuẩn năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) không có trong các tệp được cung cấp. Cần lấy Chương III/BDL đầy đủ trên muasamcong."}],"questionsForClarification":["Đề nghị cung cấp BDL: giá trị, hình thức, thời hạn bảo đảm dự thầu và hiệu lực E-HSDT; hình thức, phương thức lựa chọn nhà thầu; phương pháp đánh giá về giá.","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực - kinh nghiệm và tài chính (hợp đồng tương tự, doanh thu bình quân, nguồn lực tài chính).","Yêu cầu dung tích bình dầu ≥ 615 lít hay ≥ 7 giờ ở 100% tải Prime được áp dụng thế nào? Với tiêu hao 90 L/h, 7 giờ cần khoảng 630 lít.","Hàng sản xuất năm 2025 có được chấp nhận không, khi đồng thời phải đáp ứng điều kiện không quá 12 tháng tính đến thời điểm nghiệm thu?","FAT bắt buộc tại trung tâm của hãng ở nước ngoài: tổ máy lắp ráp tại Việt Nam theo chứng chỉ OEM, có FAT tại nhà máy trong nước, có được chấp nhận không?","Vỏ chống ồn do đơn vị đóng gói được hãng ủy quyền chế tạo có được coi là tương đương với Factory-standard không?","Catalogue của hãng máy phát không thể hiện thông số cáp. Có chấp nhận catalogue của nhà sản xuất cáp không?","Đơn vị của ngưỡng điện trở cách điện ≥ 200 là MΩ phải không?","Móng/bệ đặt máy do chủ đầu tư hay nhà thầu thực hiện? Vị trí đặt máy ngoài trời hay trong phòng máy (Mục 2.2 nhắc đến ống khói từ máy ra ngoài phòng máy)?","Phạm vi đấu nối từ tủ ATS vào hệ thống phân phối hạ thế hiện hữu (cáp nguồn lưới vào ATS, điểm đấu tủ MSB) có thuộc gói thầu không?","Có cho phép khảo sát hiện trường trước thời điểm đóng thầu không?","Chế độ nhận tải 60% áp dụng cho tiêu chí G2 hay G3? Có chấp nhận đường cong nhận tải theo BMEP của hãng không?","Hiệu quả cách ly rung AVM ≥ 95% được chứng minh bằng tài liệu nào?"]},"status":"done","analyzedAt":"2026-10-20T13:41:28.119Z"}},"IB2600574692":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,68 tỷ đồng","bidForm":null,"bidName":"Sửa chữa Công trình: Téc vỉa 14 Hà Tu 2 téc; Hạng mục: Bờ chống va sàn cấp, hệ thống công nghệ xuất, nhà để chất thải, nhà để máy phát, hệ thống cứu hỏa, làm mát Stec, điện, dây tín hiệu, tiếp địa và khu phụ trợ. Số hiệu: SC.14HT.2026","investor":"Công ty Cổ phần Vật tư - TKV (MST 5700100707)","notifyNo":"IB2600574692","warranty":"Tối thiểu 12 tháng kể từ ngày bàn giao, nghiệm thu công trình đưa vào sử dụng","bidMethod":null,"bidSecurity":"Có yêu cầu theo mục 18 CDNT nhưng số tiền và thời hạn hiệu lực không được nêu trong các tệp đã cung cấp","bidValidity":null,"closingTime":"09:00 ngày 22/10/2026","contractType":null,"deliveryTime":"Thời hạn thi công tối đa 45 ngày; khởi công chậm nhất trong khoảng 03 ngày sau khi Chủ đầu tư thông báo; hoàn thành trong năm 2026","procuringEntity":null,"deliveryLocation":"Phường Hà Tu, tỉnh Quảng Ninh","evaluationMethod":"Kỹ thuật đánh giá theo tiêu chí Đạt/Không đạt (Mục 3 - Tiêu chuẩn đánh giá về kỹ thuật); phương pháp đánh giá tài chính không được nêu trong các tệp đã cung cấp"},"summary":"Đây là gói thầu xây lắp sửa chữa công trình kho xăng dầu cấp II, không phải gói cung cấp máy phát điện. Tên gói: Téc vỉa 14 Hà Tu 2 téc (số hiệu SC.14HT.2026, TBMT IB2600574692) tại Phường Hà Tu, tỉnh Quảng Ninh; chủ đầu tư là Công ty Cổ phần Vật tư - TKV; giá gói thầu 1,68 tỷ đồng; đóng thầu 09:00 ngày 22/10/2026. Phạm vi gồm sửa chữa bờ chống va, sàn cấp, hệ thống công nghệ xuất, nhà để chất thải, nhà để máy phát và bơm cứu hỏa, hệ thống cứu hỏa, làm mát Stec, điện, tín hiệu, tiếp địa và khu phụ trợ. Phần liên quan máy phát chỉ là di chuyển và lắp đặt máy phát điện 40KVA vào bệ bê tông, lắp cầu dao đảo chiều 150A, tủ điện, cáp và tiếp địa. Thời gian thi công tối đa 45 ngày, bảo hành tối thiểu 12 tháng; tiêu chuẩn kỹ thuật chấm theo Đạt/Không đạt.","highlights":[{"quote":null,"title":"Hạn đóng thầu 09:00 ngày 22/10/2026","detail":"Hồ sơ mời thầu được phê duyệt ngày 13/10/2026 (thời gian ký số 13-10-2026 14:49:52). Như vậy chỉ còn khoảng 9 ngày để khảo sát hiện trường, lập biện pháp thi công, tiến độ và ký thỏa thuận với nhà cung cấp.","category":"deadline","severity":"critical","reference":"Thông tin gói thầu; Quyết định phê duyệt HSMT","recommendation":"Lập kế hoạch ngay, khảo sát hiện trường sớm và nộp thầu trước hạn ít nhất 1 ngày để phòng sự cố hệ thống."},{"quote":"Loại, cấp công trình: Kho xăng dầu, cấp II.","title":"Gói xây lắp kho xăng dầu, không phải gói cung cấp máy phát","detail":"Phần máy phát chỉ là lắp đặt 40KVA và cầu dao đảo chiều. Phần lớn khối lượng là kết cấu thép, bê tông, công nghệ xuất xăng dầu và cứu hỏa cho công trình cấp II. Tiêu chuẩn kinh nghiệm hợp đồng tương tự và năng lực xây dựng có thể là rào cản lớn với doanh nghiệp chuyên máy phát.","category":"eligibility","severity":"critical","reference":"Chương V, mục I.4","recommendation":"Tải đủ chương III (năng lực-kinh nghiệm) và BDL để kiểm tra yêu cầu hợp đồng tương tự và chứng chỉ năng lực xây dựng. Cân nhắc liên danh với nhà thầu xây lắp hoặc không dự thầu."},{"quote":"thực hiện nộp bảo đảm dự thầu đáp ứng theo quy định tại mục 18 CDNT","title":"Bảo đảm dự thầu chưa rõ giá trị và hiệu lực","detail":"Tiêu chí uy tín có dẫn chiếu đến bảo đảm dự thầu theo mục 18 CDNT, nhưng số tiền, thời hạn hiệu lực và hiệu lực HSDT không có trong các tệp đã cung cấp.","category":"financial","severity":"critical","reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 6","recommendation":"Đọc BDL trên hệ thống để lấy số tiền và số ngày hiệu lực. Mở thư bảo lãnh đúng tên gói, đúng bên thụ hưởng và đủ thời hạn."},{"quote":"Có bảng kê đầy đủ vật tư, vật liệu đúng theo yêu cầu tại mục 3, Phần III, chương V- Yêu cầu kỹ thuật của E-HSMT.","title":"Bảng kê vật tư phải đầy đủ theo mục 3, Phần III, Chương V","detail":"Tiêu chí này chấm Đạt/Không đạt. Phải điền cột “Đề xuất của nhà thầu” cho đủ 14 nhóm vật tư, ghi rõ hãng, quy cách và tiêu chuẩn.","category":"documents","severity":"critical","reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 1","recommendation":"Lập bảng đề xuất đủ 14 dòng, kèm catalogue và CO/CQ dự kiến; bổ sung máy phát, cáp, tủ, aptomat, cầu dao đảo chiều."},{"quote":"Có thỏa thuận hoặc hợp đồng nguyên tắc với các nhà cung đáp ứng yêu cầu đối với gói thầu về tính phù hợp của vật tư, vật liệu","title":"Bắt buộc có thỏa thuận hoặc hợp đồng nguyên tắc với nhà cung cấp vật tư chính","detail":"Thiếu thỏa thuận với nhà cung cấp cát, đá, xi măng, cốt thép, thép hình, thép hộp, tôn, van, tê, cút, bích thì bị đánh giá Không đạt.","category":"documents","severity":"critical","reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 4","recommendation":"Ký ngay các thỏa thuận hoặc hợp đồng nguyên tắc có ghi tên gói thầu, kèm giấy phép kinh doanh của nhà cung cấp."},{"quote":"Đề xuất thời gian thi công ≤ 45 ngày kể từ ngày bàn giao mặt bằng thi công","title":"Thời gian thi công ≤ 45 ngày và biểu tiến độ chi tiết","detail":"Đề xuất trên 45 ngày hoặc thiếu biểu tiến độ hợp lý sẽ bị Không đạt. Tiến độ phải tính theo ngày cho từng hạng mục và kèm biểu đồ nhân lực.","category":"technical","severity":"critical","reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 2.1-2.2; Chương V mục II","recommendation":"Lập tiến độ Gantt ≤ 45 ngày, chi tiết từng hạng mục, kèm biểu đồ nhân lực và máy thi công."},{"quote":"Nội dung biện pháp thi công phải được thể hiện bằng thuyết minh và các bản vẽ mô tả các công việc chính của từng hạng mục công trình","title":"Biện pháp thi công, sơ đồ tổ chức, chất lượng, an toàn, PCCC, môi trường","detail":"Mỗi nội dung là một tiêu chí Đạt/Không đạt. Biện pháp thi công phải có thuyết minh và bản vẽ cho từng hạng mục.","category":"documents","severity":"critical","reference":"Chương V, mục III.9; Mục 3 - TCĐG tiêu chí 2.3, 3, 4","recommendation":"Chuẩn bị đủ thuyết minh, bản vẽ biện pháp, sơ đồ tổ chức hiện trường, cam kết huy động nhân lực, biện pháp chất lượng, an toàn, PCCC và môi trường. Lưu ý đây là kho xăng dầu đang vận hành nên cần biện pháp phòng nổ khi hàn cắt."},{"quote":"Có giải pháp khả thi và thời gian bảo hành ≥ 12 tháng","title":"Bảo hành ≥ 12 tháng kèm giải pháp bảo hành","detail":"Phải đề xuất thời gian bảo hành không dưới 12 tháng và có giải pháp bảo hành khả thi.","category":"documents","severity":"critical","reference":"Mục 3 - TCĐG tiêu chí 5; Chương V mục III.12","recommendation":"Cam kết bảo hành từ 12 tháng trở lên, nêu quy trình tiếp nhận và xử lý lỗi bắt đầu trong vòng 21 ngày."},{"quote":"Có văn bản cam kết khẳng định uy tín (không có hành vi vi phạm quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/NĐ-CP)","title":"Văn bản cam kết uy tín theo NĐ 214/2025/NĐ-CP","detail":"Thiếu văn bản cam kết sẽ bị Không đạt, trừ trường hợp nhà thầu nộp bảo đảm dự thầu theo mục 18 CDNT.","category":"documents","severity":"critical","reference":"Mục 3 - TCĐG tiêu chí 6","recommendation":"Lập và ký số văn bản cam kết đính kèm HSDT."},{"quote":"Lắp đặt máy phát điện 40KVA vào bệ bê tông trong nhà","title":"Thiếu thông số máy phát 40KVA","detail":"Hồ sơ không nêu công suất liên tục hay dự phòng, kW, điện áp, hãng, xuất xứ, độ ồn, vỏ, năm sản xuất, CO/CQ. Cũng không rõ máy cấp mới hay lắp lại máy hiện có.","category":"technical","severity":"warning","reference":"Chương V, mục III.4.8","recommendation":"Đối chiếu bảng tiên lượng (BOQ) và bản vẽ. Gửi yêu cầu làm rõ trước khi chào giá thiết bị."},{"quote":"Thời gian thi công tính từ ngày khởi công theo yêu cầu của Chủ đầu tư","title":"Mâu thuẫn mốc tính thời gian thi công","detail":"Chương V tính từ ngày khởi công, còn tiêu chuẩn đánh giá tính từ ngày bàn giao mặt bằng.","category":"contract","severity":"warning","reference":"Chương V mục II.2 và Mục 3 tiêu chí 2.1","recommendation":"Ghi rõ trong HSDT tổng thời gian ≤ 45 ngày theo cả hai mốc; nên hỏi làm rõ."},{"quote":"Do đó, sau này không đòi hỏi thêm các chi phí phát sinh do những điều kiện tự nhiên, hiện trạng của công trình gây nên.","title":"Không được đòi chi phí phát sinh do hiện trạng","detail":"Nhà thầu chịu rủi ro về hiện trạng, điều kiện tự nhiên và lối ra vào. Một số vật tư là tận dụng (tủ, aptomat, van, ống D89x6, thép L50x5) nên chất lượng thực tế chưa biết.","category":"risk","severity":"warning","reference":"Chương V, mục III.11.b","recommendation":"Khảo sát hiện trường trước khi lập giá, chụp ảnh hiện trạng vật tư tận dụng và tính dự phòng rủi ro."},{"quote":null,"title":"Bản vẽ thiết kế chưa có trong bộ tài liệu","detail":"HSMT có 2 bản vẽ (01 Hiện trạng, 02 Mặt bằng, mặt cắt, chi tiết) phát hành 10/2026, nhưng chưa được cung cấp trong bộ tài liệu này.","category":"documents","severity":"warning","reference":"Chương V, mục IV","recommendation":"Tải đủ bản vẽ, BOQ, CDNT, BDL, Chương III và Điều kiện hợp đồng từ muasamcong."},{"quote":"Nhà thầu phải khởi công chậm nhất trong khoảng 03 ngày sau khi Chủ đầu tư thông báo yêu cầu khởi công.","title":"Khởi công trong 03 ngày, sửa lỗi bảo hành trong 21 ngày","detail":"Phải sẵn sàng huy động ngay. Nếu quá hạn sửa lỗi, chủ đầu tư thuê bên thứ ba và trừ vào tiền bảo hành.","category":"contract","severity":"warning","reference":"Chương V, mục II.3 và III.12","recommendation":"Chuẩn bị sẵn nhân lực, máy móc và kho vật tư gần Quảng Ninh."},{"quote":"lắp đặt cầu dao đảo chiều điện lưới và điện máy phát 3 pha, 150A","title":"Không yêu cầu ATS","detail":"Chuyển nguồn dùng cầu dao đảo chiều 3 pha 150A, không có yêu cầu ATS hay tủ hòa đồng bộ.","category":"technical","severity":"info","reference":"Chương V, mục III.4.8","recommendation":"Chào đúng cầu dao đảo chiều. Nếu muốn đề xuất ATS thì chỉ ghi là phương án tùy chọn."}],"technicalSpecs":[{"item":"Máy phát điện","reference":"Chương V, mục III.4.8 (Hệ thống điện, tiếp địa nhà để máy phát) và 4.5","requirement":"“Lắp đặt máy phát điện 40KVA vào bệ bê tông trong nhà”. Hồ sơ không nêu loại công suất (PRP/ESP/COP), kW, điện áp, tần số, hãng động cơ/đầu phát, xuất xứ, độ ồn, vỏ chống ồn, tiêu hao nhiên liệu, bộ điều khiển, tiêu chuẩn khí thải, năm sản xuất, CO/CQ. Hồ sơ cũng không nêu rõ đây là máy cung cấp mới hay máy hiện có lắp lại (mục 4.5 có “Di chuyển máy phát… ra ngoài để lấy mặt bằng thi công”)."},{"item":"Chuyển nguồn lưới - máy phát","reference":"Chương V, mục III.4.8","requirement":"“lắp đặt cầu dao đảo chiều điện lưới và điện máy phát 3 pha, 150A”. Đây là chuyển nguồn bằng tay; hồ sơ không yêu cầu ATS."},{"item":"Tủ điện nhà máy phát","reference":"Chương V, mục III.4.8","requirement":"“lắp đặt tủ điện KT: 450x300x200; lắp đặt Aptomat vào tủ (Aptomat tổng 3 pha 100A, Aptomat cho bơm cứu hoả 3 pha 20A, cho các thiết bị điện khác 2 pha 20A )”"},{"item":"Cáp điện từ tủ tổng đến máy phát","reference":"Chương V, mục III.4.8","requirement":"“lắp đặt ống nhựa sun vàng D34 bảo hộ dây dẫn điện từ tủ tổng đến máy phát; luồn dây cáp điện CU/XLPE/PVC 3x16+1x10”"},{"item":"Cáp bơm cứu hỏa và chiếu sáng nhà máy phát","reference":"Chương V, mục III.4.8","requirement":"Bơm cứu hỏa: ống sun vàng D27, cáp CU/XLPE/PVC 3x6+1x4. Chiếu sáng: ống sun D21, dây 2x1,5. Đèn: “bóng điện phòng nổ Led 220V- 18W”"},{"item":"Tiếp địa nhà máy phát","reference":"Chương V, mục III.4.8","requirement":"Cọc thép L63x6 dài 2m/cọc, khoảng cách >2,5m, dây tiếp địa D12 “hàn vào chân tủ điện, máy phát và máy bơm nước cứu hoả”, “đo kiểm tra điện trở an toàn”. Giá trị điện trở yêu cầu không được nêu."},{"item":"Nhà để máy phát và bơm cứu hỏa","reference":"Chương V, mục III.4.5","requirement":"Bê tông lót M150, móng cột M200; bệ đặt máy phát và bơm bằng bê tông; cột thép I150, kèo L50x5, xà gồ hộp mạ kẽm 60x30x1,8; mái và tường tôn múi mạ màu 11 sóng dày 0.45; sơn 1 nước chống rỉ, 2 nước phủ. Kích thước bệ máy không được nêu."},{"item":"Cáp từ nhà máy phát đến tủ tổng sàn cấp","reference":"Chương V, mục III.4.8 (sàn cấp trong)","requirement":"Ống nhựa chống cháy D34, “luồn dây cáp điện CU/XLPE/PVC 3x16+1x10 trong ống nhựa bảo hộ từ nhà máy phát đến tủ tổng”"},{"item":"Tủ điện sàn cấp ngoài","reference":"Chương V, mục III.4.8","requirement":"“tủ điện KT: 600x400x250”; Aptomat tổng 3 pha 100A, cột bơm 3 pha 20A, điều khiển 2 pha 50A, chiếu sáng 2 pha 20A; tủ CNTT 400x300x200"},{"item":"Tủ điện sàn cấp trong","reference":"Chương V, mục III.4.8","requirement":"Tủ và Aptomat tận dụng lại; cáp cột bơm CU/XLPE/PVC 3x6+1x4, cáp điều khiển 3x2,5, chiếu sáng 2x1,5"},{"item":"Chiếu sáng, tín hiệu sàn cấp","reference":"Chương V, mục III.4.8","requirement":"Đèn pha “IP 65-220v-50W”, đèn phòng nổ Led 220V-18W, đèn tín hiệu 220V-18W; cáp mạng 5e trong ống D27; cáp điều khiển chống nhiễu và cáp quang 8fo trong ống D21"},{"item":"Hệ thống cứu hỏa","reference":"Chương V, mục III.4.6","requirement":"Lắp lại bơm cứu hỏa; Stec Inox chứa bọt foam 1,5m3; ống thép D89x4.5 và D76x4.5; van chặn DN80 và van hồi lưu tận dụng lại"},{"item":"Hệ thống công nghệ xuất","reference":"Chương V, mục III.4.3","requirement":"Ống thép D114x6, D89x6, D76x6; ống trong rãnh “bọc 2 lớp vải thủy tinh, 3 lớp nhựa đường”; “Lắp đặt hoàn thiện cột bơm Tatsuno và tiến hành thử áp lực đường ống công nghệ”"},{"item":"Làm mát Stec","reference":"Chương V, mục III.4.7","requirement":"Ống thép tráng kẽm D34x2.3 và D27x2.3, béc phun INOX"},{"item":"Thiết bị điện, dây dẫn","reference":"Chương V, mục III.3.a, bảng vật tư TT9","requirement":"“Trần phú, Cadisun , Panasonic, LS hoặc tương đương”"},{"item":"Đèn chiếu sáng","reference":"Chương V, mục III.3.a, TT10","requirement":"“Rạng đông hoặc tương đương”"},{"item":"Van chặn thép","reference":"Chương V, mục III.3.a, TT13","requirement":"“Hàn Quốc hoặc tương đương”"},{"item":"Thép các loại","reference":"Chương V, mục III.3.a, TT14","requirement":"“Hòa phát, Việt Úc hoặc tương đương”"},{"item":"Tôn","reference":"Chương V, mục III.3.a, TT1-2","requirement":"Tôn múi mạ màu ≥0,45 mm “Hoa Sen hoặc tương đương”; tôn tráng kẽm ≥1,5 mm “Hòa phát, Hoa Sen hoặc tương đương”"},{"item":"Xi măng, cát, đá, gạch","reference":"Chương V, mục III.3.a, TT3-7","requirement":"“Xi măng Cẩm Phả bao PCB30, PCB40”; cát Sông Lô, Sông Hồng, cát địa phương; “Đá cốt bê tông sản xuất bằng dây chuyền tự động”; “Gạch Tuylen 2 lỗ A1 Hạ Long hoặc tương đương” 6,5x10,5x22cm; gạch Ceramic"},{"item":"Cửa, sơn, thiết bị vệ sinh","reference":"Chương V, mục III.3.a, TT8, 11, 12","requirement":"“Cửa khung nhôm hệ Xingfa”; sơn “Đại bàng, Hà nội hoặc tương đương”; thiết bị vệ sinh “Viglacera hoặc tương đương”"},{"item":"Tiêu chuẩn áp dụng","reference":"Chương V, mục III.1","requirement":"TCVN 4055:2012, TCVN 4516:1988, TCXDVN 170:2007, TCVN 9377-3:2012, TCVN 4085:2025, TCVN 9115:2019, TCVN 8790:2011, TCVN 2737:2023, TCVN 5574:2018, TCVN 5307:2009, QCVN 01:2020/BCT và quy định của Tập đoàn TKV về sửa chữa kho xăng dầu"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu theo E-HSMT (chi tiết theo CDNT/BDL, chưa có trong bộ tài liệu này)","Bảo đảm dự thầu theo mục 18 CDNT (giá trị và hiệu lực xem BDL)","Văn bản cam kết khẳng định uy tín, không vi phạm khoản 1 Điều 20 NĐ 214/2025/NĐ-CP","Bảng kê đề xuất vật tư, vật liệu đầy đủ theo mục 3, Phần III, Chương V (điền cột Đề xuất của nhà thầu)","Thỏa thuận hoặc hợp đồng nguyên tắc với nhà cung cấp vật tư chính (cát, đá, xi măng, cốt thép, thép hình, thép hộp mạ kẽm, tôn, van, tê, cút, bích…)","Biểu tiến độ thi công chi tiết ≤ 45 ngày theo từng hạng mục, kèm biểu đồ nhân lực và máy thi công","Thuyết minh và bản vẽ biện pháp tổ chức thi công tổng thể và chi tiết từng hạng mục","Sơ đồ hệ thống tổ chức sản xuất và quản lý hiện trường","Cam kết bố trí, huy động nhân lực","Danh sách cán bộ chủ chốt","Danh sách máy móc, thiết bị thi công","Biện pháp bảo đảm chất lượng công trình và vật tư","Biện pháp vệ sinh môi trường, phòng cháy chữa cháy, an toàn lao động","Giải pháp bảo hành và cam kết thời gian bảo hành ≥ 12 tháng","Hồ sơ năng lực, kinh nghiệm và tài chính theo Chương III (chưa có trong bộ tài liệu này)"],"restrictiveClauses":["Xi măng ghi đích danh “Xi măng Cẩm Phả bao PCB30, PCB40” mà dòng này không có “hoặc tương đương” (chỉ tiêu đề cột có ghi “hoặc tương đương”)","Cửa đi, cửa sổ ghi “Cửa khung nhôm hệ Xingfa”, không kèm “hoặc tương đương” tại dòng","Đá ghi “Đá cốt bê tông sản xuất bằng dây chuyền tự động”, có thể hạn chế nguồn cung","Cột bơm ghi đích danh Tatsuno (có thể là thiết bị hiện có lắp lại)","Van chặn thép theo xuất xứ “Hàn Quốc hoặc tương đương”","Gạch nêu đích danh “Gạch Tuylen 2 lỗ A1 Hạ Long hoặc tương đương”","Yêu cầu có thỏa thuận hoặc hợp đồng nguyên tắc với nhà cung cấp là tiêu chí Đạt/Không đạt, khá chặt với thời gian chuẩn bị ngắn"],"qualificationRequirements":[{"reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 6","requirement":"Uy tín nhà thầu: “Có văn bản cam kết khẳng định uy tín (không có hành vi vi phạm quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/NĐ-CP)”, hoặc nhà thầu tự xác định có vi phạm thì phải nộp bảo đảm dự thầu theo mục 18 CDNT"},{"reference":null,"requirement":"Tiêu chuẩn năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự chủ chốt, thiết bị) không có trong các tệp đã cung cấp, nên chưa xác định được"},{"reference":"Chương V, mục III.8.a","requirement":"Nhân sự chủ chốt: “Nhà thầu phải đăng ký đầy đủ toàn bộ danh sách cán bộ chủ chốt phục vụ gói thầu”. Vị trí và số năm kinh nghiệm không được nêu."},{"reference":"Chương V, mục III.7","requirement":"Người lao động làm công việc yêu cầu nghiêm ngặt về an toàn “phải có giấy chứng nhận đào tạo an toàn lao động”"}],"questionsForClarification":["Máy phát 40KVA do nhà thầu cung cấp mới hay chỉ di chuyển và lắp lại máy hiện có? Nếu cấp mới, đề nghị nêu công suất (PRP/ESP theo ISO 8528, kW), điện áp và tần số, hãng/xuất xứ động cơ và đầu phát, vỏ chống ồn, độ ồn, năm sản xuất, yêu cầu CO/CQ và bảo hành riêng của máy.","Thời gian thi công 45 ngày tính từ ngày khởi công (Chương V mục II.2) hay từ ngày bàn giao mặt bằng (Mục 3 tiêu chí 2.1)?","Đề nghị xác nhận giá trị và thời hạn hiệu lực bảo đảm dự thầu, hiệu lực HSDT và loại hợp đồng (trọn gói hay theo đơn giá).","Xi măng Cẩm Phả và cửa nhôm Xingfa có chấp nhận sản phẩm tương đương không?","Giá trị điện trở tiếp địa an toàn yêu cầu là bao nhiêu Ω?","Cột bơm Tatsuno và bơm cứu hỏa là thiết bị hiện có lắp lại hay nhà thầu phải cung cấp?","Chất lượng vật tư tận dụng (tủ, aptomat, van, ống D89x6, thép L50x5) không đạt thì xử lý thế nào, chi phí thay thế do bên nào chịu?","Thời gian được phép làm việc trong kho xăng dầu đang vận hành và yêu cầu giấy phép hỏa công khi hàn cắt?","Đề nghị cung cấp đầy đủ bản vẽ 01, 02 và bảng tiên lượng (BOQ) nếu chưa đăng tải."]},"status":"done","analyzedAt":"2026-10-20T13:24:57.494Z"}},"IB2600575567":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":["Hồ sơ quá dài nên phần cuối đã bị cắt."],"result":{"keyInfo":{"budget":"824,5 triệu đồng (theo thông tin đã biết; không nêu trong phần HSMT được cung cấp)","bidForm":"Không nêu rõ trong phần tài liệu được cung cấp (gói thầu áp dụng Quy chế mua sắm nội bộ VSP-000-TM-238, phiên bản 02, sửa đổi 02)","bidName":"Phụ tùng cho máy phát điện năm 2026 (VT-3687/26-XL-HMH). BDL ghi: 'Spare parts for the generators in 2026, Block 09-1'","investor":"Liên doanh Việt-Nga Vietsovpetro","notifyNo":"IB2600575567 (theo thông tin đã biết; số HSMT nội bộ: 15193/26-HSMT-PTM/BMĐH)","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ ('single-stage one-envelope procedure')","bidSecurity":"450,00 USD hoặc 12.000.000 VND; hiệu lực ≥ 120 ngày kể từ thời điểm đóng thầu. Nộp tiền mặt hoặc chuyển khoản vào TK Vietcombank Vũng Tàu: VND 008.100.000001.1, USD 0081370000029 (ITB 18.1 cũng cho phép thư bảo lãnh ngân hàng hoặc chứng thư bảo lãnh bảo hiểm)","bidValidity":"≥ 90 ngày kể từ thời điểm đóng thầu","closingTime":"09:00 ngày 27/10/2026 (theo thông tin đã biết; BDL ITB 19.1 để trống ngày: '09 hour 00 minute, date […] month […] year 2026'). Mở thầu lúc 09:30 tại 105 Lê Lợi, phường Vũng Tàu, TP. Hồ Chí Minh","contractType":null,"deliveryTime":null,"procuringEntity":"Vietsovpetro, Phòng Thương mại (đơn vị đặt hàng: XN Xây lắp). Người thực hiện: Hồ Mai Hương, máy lẻ 2769, email huonghm.hq@vietsov.com.vn","deliveryLocation":"Nhà thầu Việt Nam: giao đến kho Vietsovpetro, giá bao gồm mọi thuế, phí phát sinh tại Việt Nam. Nhà thầu nước ngoài: CFR cảng Vietsovpetro, Vũng Tàu (Incoterms 2020)","evaluationMethod":"Năng lực, kinh nghiệm: đạt/không đạt. Kỹ thuật: đạt/không đạt. Giá: phương pháp giá thấp nhất cho toàn gói, sau khi sửa lỗi, hiệu chỉnh sai lệch, trừ giảm giá và cộng giá trị ưu đãi 7,5% (nếu có)"},"summary":"Gói thầu VT-3687/26-XL-HMH mua sắm phụ tùng cho máy phát điện năm 2026 cho Lô 09-1 của Liên doanh Việt-Nga Vietsovpetro (đơn vị đặt hàng: XN Xây lắp). Đây là gói mua phụ tùng, không phải mua tổ máy phát. Danh mục và thông số kỹ thuật nằm ở Phụ lục 01-03 Phần 4, nhưng các phụ lục này không có trong phần tài liệu được cung cấp. Gói thầu áp dụng Quy chế nội bộ VSP-000-TM-238, phương thức một giai đoạn một túi hồ sơ, đánh giá năng lực và kỹ thuật theo đạt/không đạt, xếp hạng theo giá thấp nhất cho toàn gói. Hồ sơ dự thầu phải lập bằng tiếng Anh và nộp trực tiếp tại 105 Lê Lợi; hiệu lực hồ sơ ≥ 90 ngày; bảo đảm dự thầu 450 USD hoặc 12.000.000 VND với hiệu lực ≥ 120 ngày; hàng hóa phải sản xuất từ năm 2025 trở về sau. Giá gói thầu là 824,5 triệu đồng; đóng thầu 09:00 ngày 27/10/2026, mở thầu 09:30 cùng ngày (theo thông tin đã biết, vì BDL để trống ngày).","highlights":[{"quote":"Scope of Supply: See Attachment 01 of PART 4. Technical requirement: see Attachment 02 of PART 4. Technical Evaluation Criteria: see Attachment 03 of PART 4.","title":"Thiếu Phụ lục 01-03 Phần 4 (danh mục, yêu cầu kỹ thuật, tiêu chí đánh giá kỹ thuật)","detail":"Toàn bộ danh mục phụ tùng, thông số kỹ thuật và tiêu chí đánh giá kỹ thuật nằm ở Phụ lục 01, 02, 03 Phần 4, nhưng phần tài liệu được cung cấp bị cắt và không có các phụ lục này. Chưa thể đối chiếu sự phù hợp kỹ thuật.","category":"documents","severity":"critical","reference":"BDL ITB 1.2","recommendation":"Tải đầy đủ toàn bộ tệp HSMT và phụ lục trên muasamcong hoặc yêu cầu Vietsovpetro cung cấp ngay, trước khi lập đề xuất kỹ thuật và báo giá."},{"quote":"The Deadline for bid submission at: 09 hour 00 minute, date […] month […] year 2026.","title":"Thời điểm đóng thầu và mở thầu; BDL để trống ngày","detail":"Theo thông tin đã biết, đóng thầu 09:00 ngày 27/10/2026, mở thầu 09:30 cùng ngày. BDL để trống ngày và tháng. Hồ sơ nộp muộn sẽ bị loại và trả lại nguyên niêm phong.","category":"deadline","severity":"critical","reference":"BDL ITB 19.1, 21.1; CDNT 20.9","recommendation":"Xác nhận ngày đóng thầu trên TBMT IB2600575567. Lên kế hoạch nộp trực tiếp tại 105 Lê Lợi, phường Vũng Tàu, TP.HCM trước 09:00 ngày 27/10/2026, có dự phòng thời gian di chuyển."},{"quote":"The bid proposal, as well as all correspondence and documents relating to the bid proposal exchanged by the bidder and Vietsovpetro, shall be written in English.","title":"Hồ sơ dự thầu phải lập bằng tiếng Anh","detail":"Hồ sơ dự thầu và mọi thư từ trao đổi phải bằng tiếng Anh. Tài liệu bằng ngôn ngữ khác phải kèm bản dịch tiếng Anh.","category":"documents","severity":"critical","reference":"CDNT 9","recommendation":"Lập toàn bộ biểu mẫu, đề xuất kỹ thuật và tài chính bằng tiếng Anh. Dịch các giấy tờ tiếng Việt (ĐKKD, BCTC, hợp đồng tương tự…) sang tiếng Anh."},{"quote":"The amount and currency of the Bid Bond for whole package shall be: 450.00 USD or 12,000,000 VND. The Bid Bond shall be valid for: ≥ 120 days from the Deadline for bid submission.","title":"Bảo đảm dự thầu: 450 USD hoặc 12.000.000 VND, hiệu lực ≥ 120 ngày","detail":"Bảo đảm dự thầu bị coi là không hợp lệ nếu thấp hơn giá trị yêu cầu, hiệu lực ngắn hơn, ghi sai tên bên thụ hưởng, không phải bản gốc, ký trước ngày phát hành HSMT, hoặc kèm điều kiện bất lợi. Nếu nộp tiền hoặc chuyển khoản thì phải có Mẫu 04C do người đại diện hợp pháp ký, đóng dấu.","category":"financial","severity":"critical","reference":"BDL ITB 18.1, 18.2; CDNT 18.3","recommendation":"Chuyển 12.000.000 VND vào TK VND 008.100.000001.1 Vietcombank Vũng Tàu (ghi rõ số gói thầu) và kèm Mẫu 04C. Nếu dùng thư bảo lãnh thì dùng đúng Mẫu 04A, bên thụ hưởng 'VIETSOVPETRO', hiệu lực ≥ 120 ngày tính từ ngày đóng thầu."},{"quote":"In case bidders announce bidding prices not including taxes, fees, charges (if any), bidders' Bid Proposal shall be rejected.","title":"Giá dự thầu phải bao gồm đầy đủ thuế, phí, lệ phí","detail":"Giá chưa bao gồm thuế, phí, lệ phí sẽ bị loại. Nhà thầu Việt Nam chào giá giao tại kho Vietsovpetro, có xét đến miễn thuế nhập khẩu và VAT theo Danh mục hàng miễn thuế của Lô 09-1.","category":"financial","severity":"critical","reference":"CDNT 13.4; BDL ITB 13.5","recommendation":"Chào giá đã gồm mọi thuế, phí, áp dụng thuế suất tại thời điểm 28 ngày trước đóng thầu. Làm rõ cơ chế áp dụng danh mục miễn thuế Lô 09-1 trước khi chốt giá."},{"quote":"Bidding prices in Application for Bidding must be detailed, fixed, indicated by numbers, words and in accordance with total bidding prices mentioned in Summary of bidding price table.","title":"Giá đề nghị trúng thầu không vượt giá gói thầu; giá trong Đơn dự thầu phải khớp Bảng tổng hợp","detail":"Giá trong Đơn dự thầu phải cụ thể, cố định, ghi bằng số và chữ, khớp với bảng tổng hợp giá. Giá đề nghị trúng thầu không được vượt giá gói thầu (824,5 triệu đồng).","category":"financial","severity":"critical","reference":"Chương III Mục 1.2(c); CDNT 31.2(f)","recommendation":"Kiểm tra chéo số và chữ, tổng các bảng 12, 12A, 12B, 13. Đảm bảo tổng giá ≤ 824.500.000 đồng."},{"quote":"Number of contract is 01, the minimum value of the contract is: ≥ 15,820.00 USD / 412,500,000 VND.","title":"Ngưỡng doanh thu bình quân và hợp đồng tương tự","detail":"Doanh thu bình quân 2023-2025 phải ≥ 1.237.000.000 VND (47.500 USD). Cần ít nhất 01 hợp đồng cung cấp hàng cho ngành dầu khí hoặc tương tự, hoàn thành trong giai đoạn 2021-2025, giá trị ≥ 412.500.000 VND (15.820 USD). Không có hợp đồng đáp ứng thì bị loại.","category":"eligibility","severity":"critical","reference":"Chương III Bảng 01 mục 3.2, 4; CDNT 29.8(b)","recommendation":"Chọn hợp đồng tương tự có biên bản nghiệm thu hoặc thanh lý chứng minh hoàn thành ≥ 80%. Quy đổi ngoại tệ theo tỷ giá bán Vietcombank tại ngày ký hợp đồng. Chuẩn bị BCTC 2023-2025 có tài sản ròng dương."},{"quote":"Year of production: Manufactured in 2025 year or later.","title":"Hàng hóa phải sản xuất từ năm 2025 trở về sau","detail":"Phụ tùng chào thầu phải có năm sản xuất 2025 hoặc muộn hơn.","category":"technical","severity":"critical","reference":"BDL ITB 1.2","recommendation":"Yêu cầu hãng hoặc nhà phân phối xác nhận năm sản xuất. Ghi rõ năm sản xuất trong đề xuất kỹ thuật và chuẩn bị CO/CQ tương ứng."},{"quote":"Manufacturer's License for sale or the Certificate of Partnership or similar documents: as per Technical requirement, Chapter V in Invitation to Bid.","title":"Giấy phép bán hàng của nhà sản xuất / chứng nhận đối tác","detail":"Yêu cầu giấy phép bán hàng, chứng nhận đối tác hoặc tài liệu tương tự theo Chương V. Nội dung chi tiết nằm trong phụ lục chưa được cung cấp.","category":"documents","severity":"critical","reference":"BDL ITB 16.2","recommendation":"Liên hệ sớm với hãng hoặc nhà phân phối ủy quyền để xin giấy phép bán hàng (MAF) cho đúng gói thầu."},{"quote":"Technical Proposal: 01 original and 02 copies; Financial Proposal: 01 original; Soft copy: 01 USB included scanned Technical Proposal, Financial Proposal and native excel file of Financial Proposal","title":"Số lượng bản và hình thức nộp","detail":"Đề xuất kỹ thuật: 01 bản gốc + 02 bản chụp. Đề xuất tài chính: 01 bản gốc. Kèm 01 USB chứa bản scan và file Excel gốc của đề xuất tài chính. Phải niêm phong và ghi nhãn bì đúng quy định. Sai lệch giữa bản gốc và bản chụp làm thay đổi xếp hạng thì bị loại.","category":"documents","severity":"critical","reference":"BDL ITB 20.1; CDNT 20.2, 20.6, 20.7","recommendation":"Đánh số trang liên tục, ký và đóng dấu các biểu mẫu. Ghi bì 'ORIGINAL/COPY OF BID PROPOSAL' và 'not to open before the time and date for bid opening'."},{"quote":"Any bid proposal having the total value of deficient deviations exceeding 10% of the bid price shall be rejected.","title":"Sai lệch thiếu vượt 10% giá dự thầu sẽ bị loại","detail":"Hồ sơ có tổng giá trị sai lệch thiếu vượt 10% giá dự thầu sẽ bị loại. Hạng mục thiếu được bù bằng đơn giá cao nhất của các nhà thầu đạt kỹ thuật.","category":"technical","severity":"critical","reference":"Chương III Mục 4, Ghi chú (2)(d)","recommendation":"Chào đủ 100% hạng mục trong Phụ lục 01, không để trống hoặc ghi '0' đơn giá."},{"quote":"Requests for clarification should be received by Vietsovpetro at least 05 working days prior to the Deadline for bid submissions.","title":"Hạn gửi yêu cầu làm rõ HSMT","detail":"Yêu cầu làm rõ phải đến Vietsovpetro tối thiểu 05 ngày làm việc trước đóng thầu, tức chậm nhất khoảng 20/10/2026. Sửa đổi HSMT được đăng tối thiểu 03 ngày làm việc trước đóng thầu.","category":"deadline","severity":"warning","reference":"BDL ITB 7.1, 7.2","recommendation":"Gửi văn bản làm rõ trước 20/10/2026 (nên gửi sớm hơn) tới bà Hồ Mai Hương. Theo dõi sửa đổi HSMT trên Hệ thống."},{"quote":"Vietsovpetro has the sole and exclusive right to review and decide to reject the bids, or not to continue the evaluation, if in the opinion of Vietsovpetro there is any risk to the contract performance and delivery schedule.","title":"Rủi ro hàng có xuất xứ từ quốc gia bị cấm vận hoặc xung đột","detail":"Vietsovpetro có toàn quyền loại hồ sơ hoặc dừng đàm phán nếu hàng có xuất xứ từ quốc gia có xung đột vũ trang, chiến tranh, bị trừng phạt hoặc cấm vận, gây rủi ro tiến độ giao hàng.","category":"risk","severity":"warning","reference":"Chương III Mục 4, Mục 7","recommendation":"Nếu xuất xứ có rủi ro, kèm văn bản giải trình và cam kết khả năng giao hàng (tuyến vận chuyển, hàng sẵn kho)."},{"quote":"Goods that do not receive bid preferences must add a monetary amount accounting for 7.5% of bidding price","title":"Ưu đãi hàng sản xuất trong nước: cộng 7,5%","detail":"Hàng không được hưởng ưu đãi bị cộng thêm 7,5% giá để so sánh. Nhà thầu phải kê khai theo Mẫu 15A/15B/15C, nếu không kê khai thì không được hưởng ưu đãi.","category":"financial","severity":"warning","reference":"BDL ITB 28.3; CDNT 28.4","recommendation":"Đánh giá tỷ lệ chi phí sản xuất trong nước (≥ 25%) nếu có. Nếu đủ điều kiện, kê khai đầy đủ Mẫu 15."},{"quote":"Interested bidders can buy Invitation to Bid with non-refundable cost of VND 500,000.00/set","title":"Mua HSMT 500.000 VND","detail":"HSMT có phí 500.000 VND/bộ, không hoàn lại. Nhà thầu chưa mua HSMT phải nộp khoản tiền tương đương trước khi hồ sơ được tiếp nhận.","category":"documents","severity":"warning","reference":"BDL ITB 8; CDNT 19.3","recommendation":"Chuyển khoản phí HSMT vào TK 008.100.000001.1, ghi tên nhà thầu và số gói VT-3687/26-XL-HMH. Giữ chứng từ kèm hồ sơ."},{"quote":"The bidder fails or refuses to complete the Contract within twenty (20) days from the date of receipt of notification of Bid award","title":"Thời hạn hoàn thiện và ký hợp đồng; nộp bảo đảm thực hiện hợp đồng","detail":"Không hoàn thiện hợp đồng trong 20 ngày, không ký trong 10 ngày, hoặc không nộp bảo đảm thực hiện hợp đồng thì mất bảo đảm dự thầu. Mẫu 04A lại ghi 'working days', không thống nhất với CDNT. Giá trị bảo đảm thực hiện hợp đồng không nêu trong phần được cung cấp.","category":"contract","severity":"warning","reference":"CDNT 18.5, 35.1, 37","recommendation":"Chuẩn bị sẵn hạn mức bảo lãnh thực hiện hợp đồng. Làm rõ giá trị bảo lãnh và cách tính ngày (ngày lịch hay ngày làm việc)."},{"quote":"Bidders themselves can provide such evidence to the Procuring entity within 03 days from the deadline for submission of bids.","title":"Bổ sung tài liệu sau đóng thầu chỉ trong 03 ngày","detail":"Tài liệu bổ sung về tư cách hợp lệ, hợp đồng tương tự, báo cáo tài chính, thuế… chỉ được nộp trong 03 ngày kể từ thời điểm đóng thầu.","category":"documents","severity":"warning","reference":"BDL ITB 23.4","recommendation":"Nộp đầy đủ ngay trong hồ sơ, không trông chờ vào việc bổ sung."},{"quote":"Contract negotiation: Not applicable.","title":"Không đàm phán hợp đồng; không tăng giảm khối lượng; không có tùy chọn mua thêm","detail":"Đàm phán hợp đồng, tăng giảm khối lượng và tùy chọn mua thêm đều 'Not applicable'.","category":"other","severity":"info","reference":"BDL ITB 30, 34.1, 34.2","recommendation":"Hồ sơ phải hoàn chỉnh ngay từ đầu vì không có vòng đàm phán để điều chỉnh."},{"quote":"returned or released in maximum 14 days from the date of Notification of Bidder selection Result.","title":"Hoàn trả bảo đảm dự thầu","detail":"Bảo đảm dự thầu của nhà thầu không trúng được hoàn trả tối đa 14 ngày kể từ ngày thông báo kết quả.","category":"other","severity":"info","reference":"BDL ITB 18.4","recommendation":"Theo dõi thông báo kết quả để yêu cầu hoàn trả đúng hạn."},{"quote":"Bidder shall provide information on electronic signatures (if any) as stipulated in Bidding form No. 16","title":"Mẫu 16: thông tin chữ ký điện tử (nhà thầu Việt Nam)","detail":"Nhà thầu Việt Nam phải cung cấp thông tin chữ ký điện tử theo Mẫu 16.","category":"documents","severity":"info","reference":"BDL ITB 35.2","recommendation":"Điền Mẫu 16 kèm hồ sơ."}],"technicalSpecs":[{"item":"Năm sản xuất","reference":"BDL ITB 1.2","requirement":"Hàng hóa sản xuất năm 2025 hoặc muộn hơn: 'Manufactured in 2025 year or later.'"},{"item":"Phạm vi cung cấp (danh mục phụ tùng, mã P/N, số lượng)","reference":"BDL ITB 1.2; Phần 4 Phụ lục 01","requirement":"Xem Phụ lục 01 Phần 4: 'Scope of Supply: See Attachment 01 of PART 4.' Phụ lục này không có trong tài liệu được cung cấp, nên chưa xác định được danh mục, mã phụ tùng, hãng máy phát và số lượng."},{"item":"Yêu cầu kỹ thuật chi tiết","reference":"BDL ITB 1.2; Phần 4 Phụ lục 02","requirement":"Xem Phụ lục 02 Phần 4: 'Technical requirement: see Attachment 02 of PART 4.' Nội dung không có trong tài liệu được cung cấp; các thông số đặc thù máy phát (công suất, hãng động cơ/đầu phát, xuất xứ, CO/CQ, bảo hành…) đều chưa được nêu."},{"item":"Tiêu chí đánh giá kỹ thuật","reference":"BDL ITB 1.2; Chương III Mục 3","requirement":"Xem Phụ lục 03 Phần 4: 'Technical Evaluation Criteria: see Attachment 03 of PART 4.' Chương III Mục 3 dẫn chiếu sang Phần 2, Chương V. Nội dung không có trong tài liệu được cung cấp."},{"item":"Tài liệu chứng minh sự phù hợp của hàng hóa","reference":"CDNT 15.1, 15.5","requirement":"Bảng mô tả chi tiết từng hạng mục, các đặc tính kỹ thuật cơ bản, kèm bảng sai lệch (nếu có): 'a detailed item by item description of the essential technical and performance characteristics of the goods'"},{"item":"Nhãn hiệu, mã catalogue tương đương","reference":"CDNT 15.7","requirement":"Nhãn hiệu và mã catalogue trong Chương V chỉ mang tính mô tả: 'intended to be descriptive only and not restrictive to bidder'. Được chào hàng tương đương nếu chứng minh 'substantial equivalence or are superior'."},{"item":"Tài liệu kỹ thuật bổ sung","reference":"BDL ITB 10.10","requirement":"Nộp 'Scope of supply, scope and work and Technical Documentation as required Technical Requirement'"},{"item":"Giấy phép bán hàng của nhà sản xuất / giấy chứng nhận đối tác","reference":"BDL ITB 16.2","requirement":"'Manufacturer's License for sale or the Certificate of Partnership or similar documents: as per Technical requirement, Chapter V'"},{"item":"Dịch vụ sau bán hàng","reference":"Chương III, Bảng 01, mục 5","requirement":"Cam kết khả năng bảo hành, bảo trì, sửa chữa, cung cấp phụ tùng, hoặc ký hợp đồng nguyên tắc với đơn vị có năng lực ('as per required in the Technical requirement'). Nội dung này được đánh giá ở bước kỹ thuật."},{"item":"Phụ tùng thay thế, dụng cụ chuyên dùng theo thời gian vận hành","reference":"BDL ITB 15.6; Chương IV","requirement":"'Expected operating duration of Goods ... Not applicable.' Vẫn có Mẫu 14A/14B 'Spare parts for replacement' trong danh mục biểu mẫu."},{"item":"Phương án kỹ thuật thay thế","reference":"BDL ITB 12.1; Chương III Mục 5","requirement":"Được phép nộp; phải ghi rõ 'The main offer' và 'The alternative offer'. Phương án thay thế chỉ được xem xét khi phương án chính đạt và xếp thứ nhất."}],"requiredDocuments":["Đơn dự thầu (Mẫu 01), ký và đóng dấu bởi đại diện hợp pháp, ghi giá bằng số và chữ, hiệu lực ≥ 90 ngày","Giấy ủy quyền (Mẫu 02) bản gốc, hoặc điều lệ/quyết định chứng minh thẩm quyền ký (nếu người ký không phải đại diện pháp luật)","Thỏa thuận liên danh (Mẫu 03), nếu có","Bảo đảm dự thầu: thư bảo lãnh (Mẫu 04A/04B) hoặc chứng từ nộp tiền/chuyển khoản kèm Mẫu 04C; 450 USD hoặc 12.000.000 VND; hiệu lực ≥ 120 ngày","Thông tin nhà thầu (Mẫu 05), thông tin thành viên liên danh (Mẫu 06) nếu có","Tài liệu chứng minh tư cách hợp lệ: ĐKKD/ĐKDN, xác nhận đăng ký trên Hệ thống mạng đấu thầu quốc gia","Hợp đồng tương tự (Mẫu 07A) kèm hợp đồng và biên bản nghiệm thu/thanh lý (≥ 412.500.000 VND, 2021-2025, ngành dầu khí hoặc tương tự)","Mẫu 09: hợp đồng không hoàn thành trong quá khứ (từ 01/01/2023)","Mẫu 10: tình hình tài chính, kèm BCTC 2023-2025 và chứng minh nghĩa vụ thuế năm gần nhất","Mẫu 11A/11B/11C (nếu có nhà thầu phụ hoặc công ty con)","Mẫu 12, 12A, 12B: bảng tổng hợp và bảng giá chi tiết; Mẫu 13 (dịch vụ liên quan, nếu có)","Mẫu 14A/14B: phụ tùng thay thế","Mẫu 15A/15B/15C: kê khai ưu đãi hàng sản xuất trong nước (nếu đề nghị ưu đãi)","Mẫu 16: thông tin và cam kết, chữ ký điện tử (nhà thầu Việt Nam)","Thư giảm giá (nếu có)","Đề xuất kỹ thuật: bảng đáp ứng từng hạng mục, catalogue, tài liệu kỹ thuật, bảng sai lệch, phạm vi cung cấp theo BDL ITB 10.10","Giấy phép bán hàng của nhà sản xuất / chứng nhận đối tác (BDL ITB 16.2)","Cam kết hoặc hợp đồng nguyên tắc về bảo hành, bảo trì, cung cấp phụ tùng, dịch vụ sau bán hàng","Bản dịch tiếng Anh của mọi tài liệu không bằng tiếng Anh","Chứng từ nộp phí HSMT 500.000 VND","01 USB chứa bản scan đề xuất kỹ thuật, đề xuất tài chính và file Excel gốc của đề xuất tài chính; 01 bản gốc + 02 bản chụp đề xuất kỹ thuật; 01 bản gốc đề xuất tài chính","Văn bản giải trình và cam kết khả năng giao hàng nếu hàng có xuất xứ từ quốc gia bị cấm vận hoặc xung đột"],"restrictiveClauses":["Chưa đánh giá được các điều khoản kỹ thuật có thể thiên vị nhãn hiệu, vì Phụ lục 01-03 Phần 4 không có trong tài liệu được cung cấp. CDNT 15.7 khẳng định nhãn hiệu và mã catalogue chỉ mang tính mô tả và cho phép chào hàng tương đương.","Yêu cầu giấy phép bán hàng của nhà sản xuất hoặc chứng nhận đối tác (BDL ITB 16.2) có thể hạn chế nhà thầu thương mại nếu nhà sản xuất chỉ ủy quyền cho một đại lý tại Việt Nam.","Hợp đồng tương tự giới hạn ở 'goods for Oil and Gas industry or other similar goods industries'. Cụm từ 'as described hereunder' không kèm mô tả cụ thể, có thể bị diễn giải hẹp.","Vietsovpetro có toàn quyền ('sole and exclusive right') loại hồ sơ có hàng xuất xứ từ quốc gia có xung đột hoặc cấm vận, dựa trên đánh giá chủ quan về rủi ro giao hàng.","Bắt buộc lập hồ sơ bằng tiếng Anh và nộp hồ sơ giấy trực tiếp tại Vũng Tàu, làm tăng chi phí và thời gian chuẩn bị."],"qualificationRequirements":[{"reference":"CDNT 5; BDL ITB 5(d)","requirement":"Tư cách hợp lệ: có đăng ký thành lập, hạch toán độc lập, không đang giải thể hoặc phá sản, không bị cấm tham gia đấu thầu, không bị truy cứu trách nhiệm hình sự, không bị tạm ngừng tham gia Hệ thống, đảm bảo cạnh tranh (không sở hữu quá 30% vốn với Vietsovpetro)."},{"reference":"BDL ITB 5(h)","requirement":"Đã đăng ký trên Hệ thống mạng đấu thầu quốc gia ('To be applied') và cung cấp xác nhận đăng ký thông tin."},{"reference":"Chương III Bảng 01 mục 1; Mẫu 09","requirement":"Không có hợp đồng cung cấp hàng hóa không hoàn thành do lỗi nhà thầu kể từ 01/01/2023 đến thời điểm đóng thầu."},{"reference":"Chương III Bảng 01 mục 2; Mẫu 01, 10","requirement":"Đã thực hiện nghĩa vụ thuế của năm tài chính gần nhất trước thời điểm đóng thầu (cam kết trong Đơn dự thầu)."},{"reference":"Chương III Bảng 01 mục 3.1; Mẫu 10","requirement":"Nộp báo cáo tài chính 03 năm (2023-2025); giá trị tài sản ròng năm tài chính gần nhất phải dương."},{"reference":"Chương III Bảng 01 mục 3.2; Mẫu 10","requirement":"Doanh thu bình quân hằng năm (không gồm VAT) 03 năm 2023÷2025: '≥ 47,500.00 USD / 1,237,000,000 VND'."},{"reference":"Chương III Bảng 01 mục 4; Mẫu 07A","requirement":"Có ít nhất 01 hợp đồng cung cấp hàng hóa cho ngành dầu khí hoặc ngành tương tự, đã hoàn thành (≥ 80% khối lượng) trong giai đoạn 2021-2025, với vai trò nhà thầu chính, thành viên liên danh hoặc nhà thầu phụ. Giá trị tối thiểu '≥ 15,820.00 USD / 412,500,000 VND'."},{"reference":"Chương III Bảng 01 mục 5","requirement":"Có khả năng bảo hành, bảo trì, sửa chữa, cung cấp phụ tùng: cam kết của nhà thầu hoặc hợp đồng nguyên tắc với đơn vị có năng lực."},{"reference":"BDL ITB 16.2","requirement":"Giấy phép bán hàng của nhà sản xuất, chứng nhận đối tác hoặc tài liệu tương tự, theo Chương V."},{"reference":"CDNT 27.3; Chương III Mục 2.2, 2.3","requirement":"Năng lực, kinh nghiệm của nhà thầu phụ không được xét; nhà thầu phải tự đáp ứng. Không đánh giá nhân sự chủ chốt."}],"questionsForClarification":["Đề nghị cung cấp đầy đủ Phụ lục 01 (Scope of Supply), 02 (Technical requirement), 03 (Technical Evaluation Criteria) Phần 4, gồm danh mục, mã P/N, số lượng và hãng, model máy phát điện sử dụng phụ tùng.","Đề nghị xác nhận chính thức ngày và giờ đóng thầu, mở thầu (BDL ITB 19.1 và 21.1 để trống ngày, tháng), và xác nhận hình thức nộp là hồ sơ giấy trực tiếp hay nộp qua mạng trên muasamcong.","Bảo đảm dự thầu có được nộp bằng thư bảo lãnh ngân hàng hoặc chứng thư bảo lãnh bảo hiểm (CDNT 18.1) không, hay chỉ chấp nhận nộp tiền hoặc chuyển khoản như BDL ITB 18.1?","Thời gian giao hàng, loại hợp đồng, thời hạn bảo hành, giá trị bảo đảm thực hiện hợp đồng và điều kiện thanh toán là gì (không nêu trong phần HSMT được cung cấp)?","Phụ tùng có bắt buộc là hàng chính hãng (OEM) của nhà sản xuất máy phát không, hay chấp nhận hàng tương đương? Cụ thể cần những giấy tờ gì (MAF, CO, CQ, packing list…)?","Năm sản xuất 'Manufactured in 2025 year or later' được chứng minh bằng tài liệu nào (CQ, nhãn hàng, xác nhận của hãng)?","Hợp đồng tương tự ký hoặc hoàn thành trong năm 2026 (trước đóng thầu) có được chấp nhận không, khi tiêu chí ghi 'within the last 05 years (2021-2025)'? Thế nào là 'similar goods industries'?","Khi đánh giá ngưỡng doanh thu và hợp đồng tương tự, ngưỡng VND hay USD được áp dụng nếu tỷ giá quy đổi cho kết quả khác nhau?","Đề nghị hướng dẫn cách áp dụng 'List of exempted goods available for Vietsovpetro in Block 09-1' khi nhà thầu Việt Nam chào giá: có được loại trừ thuế nhập khẩu và VAT khỏi giá chào không?","Số ngày trong Mẫu 04A (07 và 20 'working days') không thống nhất với CDNT 18.5 (07 và 20 'days'). Đề nghị xác nhận cách tính áp dụng.","Mẫu 14A/14B (Spare parts for replacement) có bắt buộc nộp không, khi BDL ITB 15.6 ghi 'Not applicable'?","Mẫu 08A/08B/08C (nhân sự chủ chốt) có bắt buộc nộp không, khi Chương III Mục 2.2 ghi 'Not applicable'?"]},"status":"done","analyzedAt":"2026-10-20T13:38:06.643Z"}},"IB2600576085":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["DOC101326-pd-10132026170127.pdf: bản scan, AI đọc ảnh 2/2 trang đầu.","chuong5 mpd1-10142026155733.pdf: bản scan, AI đọc ảnh 2/22 trang đầu."],"result":{"keyInfo":{"budget":"4,65 tỷ đồng (nguồn vốn: Khấu hao tài sản cố định)","bidForm":"Chào hàng cạnh tranh, qua mạng","bidName":"Mua sắm máy phát điện và thiết bị giám sát nhà trạm thuộc Dự án: Đầu tư mua sắm máy phát điện và ATS phục vụ lắp đặt cho trạm BTS mạng di động Vinaphone Tuyên Quang năm 2026","investor":"Viễn thông Tuyên Quang - Tập đoàn Bưu chính Viễn thông Việt Nam","notifyNo":"IB2600576085","warranty":null,"bidMethod":"Một giai đoạn, một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"08:00 ngày 23/10/2026","contractType":"Trọn gói","deliveryTime":"Chương V ghi \"Thời gian thực hiện gói thầu: 10 ngày\"; Chương III (mục 2.1) chấp nhận thời gian thi công không vượt quá 30 ngày. Hai mốc này mâu thuẫn, cần làm rõ.","procuringEntity":null,"deliveryLocation":"Các trạm BTS trên địa bàn tỉnh Tuyên Quang theo bảng địa điểm tại Chương V (28 trạm trong các trang được cung cấp, gồm khu vực TQG và HGG như Vị Xuyên, Việt Lâm, Hoàng Su Phì, Xín Mần, Sủng Máng, Cán Tỷ, Mỹ Lâm, Minh Xuân...)","evaluationMethod":"Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":null},"summary":"Gói thầu \"Mua sắm máy phát điện và thiết bị giám sát nhà trạm\" thuộc dự án \"Đầu tư mua sắm máy phát điện và ATS phục vụ lắp đặt cho trạm BTS mạng di động Vinaphone Tuyên Quang năm 2026\" của Viễn thông Tuyên Quang (VNPT). Gói thầu có số TBMT IB2600576085 và giá gói thầu 4,65 tỷ đồng, nguồn vốn khấu hao tài sản cố định. Gói thầu áp dụng hình thức chào hàng cạnh tranh qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, đóng thầu lúc 08:00 ngày 23/10/2026. Phạm vi gồm cung cấp và lắp đặt máy phát điện tại các trạm BTS trên địa bàn tỉnh Tuyên Quang (trang được cung cấp liệt kê 28 trạm). Trạm 1-14 là trạm mới, lắp máy phát điện kèm ATS; trạm 15-28 lắp máy mới và thu hồi máy phát điện cũ. Kỹ thuật đánh giá theo Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Phần thông số kỹ thuật chi tiết của máy phát điện chưa có trong các trang được cung cấp.","highlights":[{"quote":"Tuyên Quang, ngày 13 tháng 10 năm 2026","title":"Thời gian chuẩn bị hồ sơ rất ngắn","detail":"E-HSMT được phê duyệt ngày 13/10/2026 (ký số 14/10/2026), đóng thầu 08:00 ngày 23/10/2026, tức chỉ còn khoảng 9 ngày. Trong thời gian này phải chuẩn bị bản vẽ biện pháp cho từng khu vực, catalogue, xác nhận nhà sản xuất và hợp đồng nguyên tắc dành riêng.","category":"deadline","severity":"critical","reference":"Quyết định phê duyệt E-HSMT","recommendation":"Khởi động ngay. Phân công song song: kỹ thuật (biện pháp, tiến độ), thương mại (cam kết nhà cung cấp, catalogue), tài chính (bảo đảm dự thầu). Nộp trước hạn ít nhất 1 ngày."},{"quote":"Có hợp đồng nguyên tắc hoặc cam kết của đơn vị cung cấp dành riêng cho gói thầu này với đầy đủ các loại vật liệu theo yêu cầu.","title":"Bắt buộc có hợp đồng nguyên tắc hoặc cam kết của nhà cung cấp dành riêng cho gói thầu","detail":"Thiếu văn bản này, hoặc văn bản không bao phủ đủ các loại vật liệu, thì tiêu chuẩn 4 bị đánh giá Không đạt và toàn bộ hồ sơ bị loại về kỹ thuật.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 4.2","recommendation":"Lấy cam kết hoặc hợp đồng nguyên tắc ghi rõ tên gói thầu và số TBMT IB2600576085 từ nhà cung cấp máy phát, ATS và thiết bị giám sát. Liệt kê đủ từng chủng loại theo khoản 3 Mục III Chương V."},{"quote":"Các hàng hóa phải có bảng thông số chi tiết kèm Catalogue chính hãng hoặc xác nhận của nhà sản xuất đáp ứng thông số kỹ thuật theo yêu cầu của E-HSMT và hồ sơ thiết kế.","title":"Bắt buộc có catalogue chính hãng hoặc xác nhận của nhà sản xuất","detail":"Mỗi hàng hóa phải có bảng thông số chi tiết kèm catalogue chính hãng hoặc xác nhận của nhà sản xuất. Xuất xứ và tên nhà sản xuất phải ghi rõ ràng.","category":"technical","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 4.1","recommendation":"Chuẩn bị catalogue gốc cho động cơ, đầu phát, bộ điều khiển, ATS và thiết bị giám sát. Lập bảng so sánh đáp ứng từng thông số của Chương V."},{"quote":null,"title":"Chưa có thông số kỹ thuật máy phát điện, ATS và thiết bị giám sát","detail":"Các trang được cung cấp chỉ gồm 2/22 trang của Chương V. Chưa biết công suất, xuất xứ, độ ồn, vỏ, bộ điều khiển, năm sản xuất, bảo hành, số lượng... Không thể chọn máy chào thầu khi chưa có thông tin này.","category":"technical","severity":"critical","reference":"Chương V (tệp chuong5 mpd1, 22 trang)","recommendation":"Tải đầy đủ Chương V, Chương IV (Mẫu số 01A), BDL và Chương VI từ muasamcong để rà soát thông số trước khi báo giá."},{"quote":"Thời gian thực hiện gói thầu: 10 ngày. / Đề xuất thời gian thi công không vượt quá 30 ngày có tính đến điều kiện thời tiết","title":"Mâu thuẫn tiến độ: 10 ngày (Chương V) và 30 ngày (Chương III)","detail":"Chương V ghi thời gian thực hiện gói thầu 10 ngày, trong khi tiêu chuẩn đánh giá chấp nhận thời gian thi công đến 30 ngày. Hai mốc mâu thuẫn. Nếu áp dụng 10 ngày thì việc giao và lắp tại 28+ trạm, nhiều trạm vùng núi xa, là rất khó khả thi. Đề xuất sai mốc có thể bị đánh giá Không đạt.","category":"contract","severity":"critical","reference":"Chương V Mục 1; Chương III Mục 3 tiêu chuẩn 2.1","recommendation":"Gửi yêu cầu làm rõ ngay. Trong lúc chờ, đề xuất tiến độ đáp ứng mốc chặt hơn hoặc tách rõ thời gian giao hàng và thời gian lắp đặt."},{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực hồ sơ","detail":"Giá trị, thời hạn hiệu lực bảo đảm dự thầu và hiệu lực E-HSDT không có trong tài liệu được cung cấp. Sai giá trị hoặc thiếu hiệu lực bảo đảm là lỗi loại hồ sơ.","category":"financial","severity":"critical","reference":"E-BDL (chưa được cung cấp)","recommendation":"Kiểm tra E-BDL trên hệ thống. Làm thủ tục bảo lãnh với ngân hàng sớm, đúng giá trị, đúng thời hạn và đúng bên thụ hưởng."},{"quote":null,"title":"Chưa có tiêu chuẩn năng lực và kinh nghiệm","detail":"Ngưỡng hợp đồng tương tự, doanh thu bình quân, yêu cầu nhân sự và thiết bị chưa có trong tài liệu được cung cấp.","category":"eligibility","severity":"critical","reference":"Chương III Mục 1, 2 (chưa được cung cấp)","recommendation":"Tải đầy đủ Chương III và đối chiếu sớm với hồ sơ năng lực của công ty để xác định có cần liên danh hay không."},{"quote":"Có bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát điện, ATS và các phụ kiện, thi công lắp đặt chi tiết, cụ thể cho từng khu vực, từng hạng mục","title":"Bản vẽ và thuyết minh biện pháp phải chi tiết cho từng khu vực, từng hạng mục","detail":"Thiếu một trong các nội dung (vận chuyển, lắp đặt, địa hình, tiến độ, mùa mưa, chất lượng, môi trường, an toàn lao động, an toàn giao thông) thì tiêu chuẩn tương ứng Không đạt và hồ sơ bị loại.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 1, 2, 3","recommendation":"Lập bộ biện pháp theo cụm trạm (TQG phía nam, HGG vùng cao). Có bản vẽ bố trí móng, vị trí máy và ATS, phương án vận chuyển địa hình đồi núi, biểu tiến độ có huy động nhân lực, ca máy, xe máy."},{"quote":"không có văn bản cam kết đáp ứng yêu cầu","title":"Bắt buộc có văn bản cam kết về bảo hiểm và an toàn lao động","detail":"Tiêu chuẩn 3.3 yêu cầu biện pháp an toàn lao động và văn bản cam kết. Thiếu cam kết thì bị đánh giá Không đạt.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 3.3","recommendation":"Đưa vào hồ sơ văn bản cam kết bảo hiểm (người lao động, thiết bị, trách nhiệm bên thứ ba) có chữ ký người đại diện hợp pháp."},{"quote":"Loại hợp đồng: Trọn gói.","title":"Địa bàn vùng cao xa, nhiều trạm, hợp đồng trọn gói","detail":"Nhiều trạm ở Hoàng Su Phì, Xín Mần, Sủng Máng, Cán Tỷ, Hồ Thầu, Lao Chải, Sơn Vĩ. Với hợp đồng trọn gói, toàn bộ rủi ro chi phí vận chuyển, cẩu và thời tiết thuộc về nhà thầu.","category":"risk","severity":"warning","reference":"Chương V, Mục 1","recommendation":"Khảo sát hoặc ước tính chi phí vận chuyển theo từng trạm, dự phòng chi phí cẩu và nhân công thủ công cho đoạn đường không vào được xe."},{"quote":"Thu hồi máy phát điện cũ","title":"Phạm vi thu hồi máy phát điện cũ chưa rõ","detail":"Các trạm 15-28 yêu cầu thu hồi máy cũ, nhưng chưa rõ nơi bàn giao máy thu hồi, ai chịu chi phí vận chuyển và có phải tháo dỡ móng, cáp cũ hay không.","category":"contract","severity":"warning","reference":"Chương V, Mục 1, bảng Địa điểm","recommendation":"Làm rõ địa điểm và thủ tục bàn giao máy thu hồi, đồng thời tính chi phí này vào giá."},{"quote":null,"title":"Bảng địa điểm có thể chưa đầy đủ và có điểm nghi sai số liệu","detail":"Dòng 28 bị cắt ở cuối trang nên có thể còn trạm khác. Trạm 4 (Tan-Lam_HGG) và trạm 10 (Tu-Lap_HGG) có cùng vĩ độ 22.37536, có thể là lỗi nhập liệu.","category":"other","severity":"warning","reference":"Chương V, Mục 1, bảng Địa điểm","recommendation":"Tải đủ Chương V để xác định tổng số trạm và yêu cầu chủ đầu tư xác nhận tọa độ."},{"quote":"Căn cứ Quy chế lựa chọn nhà thầu đối với các dự án đầu tư sử dụng nguồn vốn đầu tư của Tập đoàn Bưu chính Viễn thông Việt Nam ban hành kèm theo Quyết định số 221/QĐ-VNPT-HĐTV-KHĐT ngày 07/10/2025","title":"Áp dụng quy chế lựa chọn nhà thầu nội bộ của VNPT","detail":"Phần căn cứ dẫn Luật 68/2025/QH15 và Quy chế lựa chọn nhà thầu của VNPT (QĐ 221/QĐ-VNPT-HĐTV-KHĐT), không dẫn Luật Đấu thầu 22/2023/QH15. Một số thủ tục và thời hạn có thể khác với Nghị định 24/2024/NĐ-CP.","category":"other","severity":"info","reference":"Quyết định phê duyệt E-HSMT, phần căn cứ","recommendation":"Đọc kỹ E-CDNT và E-BDL theo quy chế VNPT, đặc biệt các mục về làm rõ, kiến nghị và bảo đảm dự thầu."},{"quote":"Chọn phương pháp đánh giá về giá: Phương pháp giá thấp nhất","title":"Đánh giá theo giá thấp nhất","detail":"Sau khi đạt kỹ thuật, nhà thầu có giá sau hiệu chỉnh sai lệch, giảm giá và ưu đãi thấp nhất được xếp hạng thứ nhất.","category":"financial","severity":"info","reference":"Chương III, Mục 4","recommendation":"Tối ưu giá nhưng phải bảo đảm đủ thông số. Chọn cấu hình máy vừa đủ đáp ứng yêu cầu, không vượt cấp."}],"technicalSpecs":[{"item":"Thông số máy phát điện (công suất kVA/kW liên tục/dự phòng, động cơ, đầu phát, xuất xứ, điện áp/tần số, tiêu hao nhiên liệu, độ ồn, vỏ chống ồn, bộ điều khiển, tiêu chuẩn khí thải, năm sản xuất, CO/CQ, bảo hành)","reference":"Chương V (tệp chuong5 mpd1, các trang chưa được cung cấp)","requirement":"Không nêu trong phần hồ sơ được cung cấp (chỉ có 2/22 trang đầu của Chương V). Cần tải đầy đủ tệp Chương V để xác định."},{"item":"Thông số ATS","reference":"Chương V, Mục 1, bảng Địa điểm","requirement":"Không nêu trong phần hồ sơ được cung cấp. Bảng địa điểm chỉ đánh dấu \"Lắp đặt ATS\" cho các trạm 1-14."},{"item":"Thiết bị giám sát nhà trạm","reference":"Chương V, Mục 1","requirement":"Có trong tên gói thầu nhưng không có chủng loại, số lượng hay thông số trong phần được cung cấp."},{"item":"Phạm vi lắp đặt - trạm mới (STT 1-14)","reference":"Chương V, Mục 1, bảng Địa điểm","requirement":"Lắp đặt máy phát điện và ATS, ghi chú \"Trạm mới\". Các trạm: VIET-LAM3_TQG, Thuy-Lam_HGG, Trung-Son_HGG, Tan-Lam_HGG, TAN-QUANG3_TQG, TIEN-NGUYEN3_TQG, THINH-NA_TQG, Hung-An2_HGG, SON-THANH_TQG, Tu-Lap_HGG, Luong-VuongIV_TQG, My-LamIX_TQG, My-LamVIII_TQG, Phu-LamVI_TQG."},{"item":"Phạm vi lắp đặt và thu hồi - trạm có máy hỏng (STT 15-16)","reference":"Chương V, Mục 1, bảng Địa điểm","requirement":"Lắp đặt máy phát điện và thu hồi máy phát điện cũ, ghi chú \"Máy đưa vào sử dụng nhiều năm, đã bị hỏng không sửa chữa khắc phục được\". Các trạm: VT-Phu-Luu_TQG, QUY-QUAN-900_TQG."},{"item":"Phạm vi lắp đặt và thu hồi - trạm cũ có máy công suất nhỏ (STT 17-28)","reference":"Chương V, Mục 1, bảng Địa điểm","requirement":"Lắp đặt máy phát điện và thu hồi máy phát điện cũ, ghi chú \"Trạm cũ có MPĐ công suất nhỏ\", không lắp ATS. Các trạm: Tuyen Quang VII, YEN-LAPII, XUAN QUANG, SON-VI_HGG, SUNG-TRA_HGG, BAT-DAI-SON_HGG, HO-THAU_HGG, CAN-TY_HGG, BAN-RIA_HGG, LAO-CHAI_HGG, HQ-THANH-THUY_HGG, NAN-XIN_HGG. Dòng 28 bị cắt ở cuối trang, có thể còn trạm tiếp theo."},{"item":"Xuất xứ, chủng loại, chất lượng thiết bị","reference":"Chương III, Mục 3, tiêu chuẩn 4.1","requirement":"\"Nêu đầy đủ, rõ ràng xuất xứ, tên nhà sản xuất, địa danh không nhầm lẫn với nhà sản xuất khác của các chủng loại vật liệu.\" \"Các hàng hóa phải có bảng thông số chi tiết kèm Catalogue chính hãng hoặc xác nhận của nhà sản xuất đáp ứng thông số kỹ thuật theo yêu cầu của E-HSMT và hồ sơ thiết kế.\""},{"item":"Nguồn cung vật liệu chủ yếu","reference":"Chương III, Mục 3, tiêu chuẩn 4.2 (dẫn chiếu khoản 3 Mục III Chương V)","requirement":"\"Có hợp đồng nguyên tắc hoặc cam kết của đơn vị cung cấp dành riêng cho gói thầu này với đầy đủ các loại vật liệu theo yêu cầu.\""},{"item":"Biện pháp vận chuyển, lắp đặt","reference":"Chương III, Mục 3, tiêu chuẩn 1.1-1.3","requirement":"\"Có bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát điện, ATS và các phụ kiện, thi công lắp đặt chi tiết, cụ thể cho từng khu vực, từng hạng mục quy định tại Chương V và Mẫu số 01A, Chương IV\""},{"item":"Tiến độ thi công","reference":"Chương III, Mục 3, tiêu chuẩn 2.1-2.3","requirement":"\"Đề xuất thời gian thi công không vượt quá 30 ngày có tính đến điều kiện thời tiết\". Biểu tiến độ \"phải có đầy đủ các biểu thời gian, huy động vật liệu, nhân lực, ca máy và số lượng chủng loại xe máy thiết bị thi công từng hạng mục phù hợp\""}],"requiredDocuments":["Bản vẽ và thuyết minh biện pháp vận chuyển, lắp đặt tổng thể và trình tự thi công cho từng khu vực, từng hạng mục (theo Chương V và Mẫu số 01A Chương IV)","Bản vẽ và thuyết minh công nghệ vận chuyển, lắp đặt chi tiết máy phát điện, ATS và phụ kiện","Thuyết minh biện pháp vận chuyển, lắp đặt trên các địa hình và điều kiện khác nhau","Kế hoạch và thuyết minh tiến độ thi công (không quá 30 ngày theo Chương III; cần làm rõ mốc 10 ngày)","Biểu tiến độ thi công chi tiết kèm biểu huy động vật liệu, nhân lực, ca máy, số lượng và chủng loại xe máy thiết bị","Biện pháp bảo đảm tiến độ mùa mưa và giải pháp đẩy nhanh tiến độ","Biện pháp bảo đảm chất lượng vật tư, thiết bị (vận chuyển, xử lý hàng không phù hợp, bảo quản khi mưa bão)","Biện pháp bảo đảm vệ sinh môi trường","Biện pháp an toàn lao động và văn bản cam kết về bảo hiểm","Biện pháp bảo đảm an toàn giao thông khi vận chuyển thiết bị đến trạm","Bảng kê xuất xứ, tên nhà sản xuất của từng chủng loại hàng hóa","Bảng thông số chi tiết kèm catalogue chính hãng hoặc xác nhận của nhà sản xuất","Hợp đồng nguyên tắc hoặc cam kết của đơn vị cung cấp dành riêng cho gói thầu, đủ các loại vật liệu chủ yếu","Bảo đảm dự thầu (giá trị và hiệu lực chưa nêu trong tài liệu được cung cấp)","Hồ sơ năng lực, kinh nghiệm theo Chương III Mục 2 (chưa được cung cấp)"],"restrictiveClauses":["Tiêu chuẩn 4.2 yêu cầu hợp đồng nguyên tắc hoặc cam kết \"dành riêng cho gói thầu này\" với đầy đủ các loại vật liệu, có lợi cho nhà thầu đã có sẵn quan hệ với nhà cung cấp","Thời gian thực hiện gói thầu chỉ 10 ngày cho 28+ trạm, nhiều trạm vùng cao, rất khắt khe và có thể chỉ phù hợp với nhà thầu đã chuẩn bị hàng sẵn","Yêu cầu bản vẽ biện pháp \"cụ thể cho từng khu vực, từng hạng mục\" theo kiểu tiêu chí thi công xây lắp, áp vào gói mua sắm hàng hóa, làm tăng khối lượng hồ sơ trong thời gian chuẩn bị ngắn","Chưa phát hiện điều khoản chỉ định thương hiệu trong phần được cung cấp. Cần rà soát Chương V đầy đủ."],"qualificationRequirements":[{"reference":"Chương III (phần chưa được cung cấp)","requirement":"Tiêu chuẩn đánh giá năng lực và kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính, nhân sự, thiết bị) không có trong tài liệu được cung cấp (chỉ có Mục 3 và Mục 4 Chương III). Cần tải Mục 1 và Mục 2 Chương III cùng BDL."},{"reference":"Quyết định phê duyệt E-HSMT, phần căn cứ","requirement":"Gói thầu được tổ chức theo Quy chế lựa chọn nhà thầu của VNPT (Quyết định số 221/QĐ-VNPT-HĐTV-KHĐT ngày 07/10/2025) và Luật Quản lý và đầu tư vốn nhà nước tại doanh nghiệp số 68/2025/QH15, không chỉ theo Luật Đấu thầu. Cần đối chiếu quy chế nội bộ này về tư cách hợp lệ và bảo đảm dự thầu."},{"reference":"Chương III, Mục 3","requirement":"Phải đạt toàn bộ 4 nhóm tiêu chuẩn kỹ thuật: \"Nhà thầu được đánh giá là đạt yêu cầu về kỹ thuật khi các tiêu chuẩn 1, 2, 3, 4, được đánh giá là đạt.\""}],"questionsForClarification":["Thời gian thực hiện gói thầu là 10 ngày (Chương V) hay thời gian thi công tối đa 30 ngày (Chương III, tiêu chuẩn 2.1)? Mốc nào dùng để đánh giá và ký hợp đồng?","Đề nghị cung cấp hoặc xác nhận tổng số trạm và danh sách đầy đủ, vì bảng địa điểm bị cắt ở dòng 28.","Đề nghị xác nhận tọa độ trạm 4 (Tan-Lam_HGG) và trạm 10 (Tu-Lap_HGG), hai trạm có cùng vĩ độ 22.37536.","Công suất (kVA/kW, liên tục hay dự phòng theo ISO 8528) của máy phát điện cho từng nhóm trạm là bao nhiêu? Có khác nhau giữa trạm mới và trạm thay thế không?","Chủng loại, số lượng và thông số của \"thiết bị giám sát nhà trạm\"? Có yêu cầu tích hợp với hệ thống giám sát hiện hữu của VNPT không?","Máy phát điện thu hồi tại các trạm 15-28 được bàn giao ở đâu, cho đơn vị nào? Nhà thầu có phải tháo dỡ móng, cáp và tủ cũ không?","\"Khoản 3 Mục III Chương V\" liệt kê những vật liệu chủ yếu nào cần hợp đồng nguyên tắc hoặc cam kết của nhà cung cấp?","Giá trị và thời hạn hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT theo E-BDL?","Thời gian và điều kiện bảo hành, yêu cầu về CO/CQ và năm sản xuất của thiết bị?","Chủ đầu tư có cung cấp hồ sơ thiết kế hoặc hiện trạng trạm không (tiêu chuẩn 4.1 nhắc đến \"hồ sơ thiết kế\")? Có tổ chức khảo sát hiện trường không?"]},"status":"done","analyzedAt":"2026-10-20T13:53:22.890Z"}},"IB2600576680":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["Chương III.pdf: bản scan, AI đọc ảnh 4/21 trang đầu.","Chương V (phần 1, tr 1-32).pdf: bản scan, không còn chỗ gửi ảnh nên AI chưa đọc tệp này.","Chương V (phần 2, tr 33-64).pdf: bản scan, không còn chỗ gửi ảnh nên AI chưa đọc tệp này."],"result":{"keyInfo":{"budget":"3,07 tỷ đồng (theo thông tin gói thầu đã biết)","bidForm":null,"bidName":"Sửa chữa máy phát điện","investor":"Viễn thông Thanh Hóa (MST 2800242097)","notifyNo":"IB2600576680","warranty":null,"bidMethod":null,"bidSecurity":"Không nêu giá trị và hiệu lực trong các trang được cung cấp. Dẫn chiếu Mục 18.3 và 18.8 E-CDNT. Theo văn bản: \"Đối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, nhà thầu có cam kết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT\"","bidValidity":null,"closingTime":"09:00 ngày 23/10/2026","contractType":null,"deliveryTime":null,"procuringEntity":null,"deliveryLocation":null,"evaluationMethod":"Năng lực, kinh nghiệm đánh giá theo tiêu chí đạt/không đạt (Mục 2.1 Chương III). Phương pháp đánh giá về giá/kỹ thuật không nêu trong các trang được cung cấp."},"summary":"Gói thầu \"Sửa chữa máy phát điện\" (TBMT IB2600576680) do Viễn thông Thanh Hóa làm chủ đầu tư, giá gói thầu khoảng 3,07 tỷ đồng, đóng thầu lúc 09:00 ngày 23/10/2026. Bảng số 01 dùng cụm từ \"cung cấp dịch vụ phi tư vấn\", nên gói thầu được đánh giá theo dạng dịch vụ phi tư vấn. Các trang được cung cấp chỉ gồm Chương III: tiêu chuẩn hợp lệ (Mục 1) và năng lực, kinh nghiệm (Mục 2, Bảng số 01), đánh giá theo tiêu chí đạt/không đạt. Các ngưỡng quan trọng (doanh thu bình quân, quy mô và tính chất hợp đồng tương tự) đều dẫn chiếu tới \"bảng X\" và \"Bảng Y\", nhưng các bảng này chưa có trong tài liệu được cung cấp. Yêu cầu kỹ thuật, BDL, E-CDNT và điều kiện hợp đồng cũng chưa có, nên cần tải đủ trọn bộ E-HSMT trước khi lập hồ sơ.","highlights":[{"quote":null,"title":"Thời hạn đóng thầu rất gấp","detail":"Đóng thầu lúc 09:00 ngày 23/10/2026. Quyết định phê duyệt HSMT ký số ngày 13/10/2026, nên chỉ còn khoảng 10 ngày để chuẩn bị bảo đảm dự thầu, hồ sơ năng lực và khảo sát.","category":"deadline","severity":"critical","reference":"TBMT IB2600576680; Quyết định phê duyệt HSMT 13/10/2026","recommendation":"Lập kế hoạch ngay và nộp E-HSDT sớm, ít nhất 1 ngày trước hạn, để tránh lỗi hệ thống."},{"quote":"Đối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, nhà thầu có cam kết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT.","title":"Bảo đảm dự thầu: giá trị và hình thức chưa xác định","detail":"Các trang được cung cấp không nêu giá trị và hiệu lực bảo đảm dự thầu. Theo Luật Đấu thầu 2023, gói thầu phi tư vấn có giá không quá 20 tỷ thường áp dụng mức 1%–1,5% giá gói thầu, tức khoảng 30,7–46 triệu đồng. Nếu đúng như vậy, mức này dưới 50 triệu đồng và nhà thầu có thể chỉ cần cam kết trong đơn dự thầu. Đây là suy luận, phải kiểm tra lại BDL Mục 18.","category":"financial","severity":"critical","reference":"Mục 1 khoản 1 Chương III; Mục 18.3, 18.8 E-CDNT","recommendation":"Đọc BDL Mục 18 để xác định giá trị, hiệu lực và hình thức bảo đảm. Nếu phải nộp thư bảo lãnh, liên hệ ngân hàng ngay."},{"quote":"Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh không được ký trước khi Chủ đầu tư phát hành E-HSMT; không được kèm theo các điều kiện gây bất lợi cho Chủ đầu tư (trong đó bao gồm việc không đáp ứng đủ các cam kết theo quy định tại Mẫu số 04A, Mẫu số 04B Chương IV).","title":"Thư bảo lãnh không được ký trước ngày phát hành E-HSMT và không kèm điều kiện bất lợi","detail":"Thư bảo lãnh phải đúng giá trị, hiệu lực và đơn vị thụ hưởng. Bảo lãnh điện tử phải được ký số. Khi kê khai trên Hệ thống sai khác với bản scan, bản scan được dùng để đánh giá. Các thành viên liên danh phải dùng cùng thể thức bảo lãnh.","category":"documents","severity":"critical","reference":"Mục 1 khoản 1 Chương III","recommendation":"Đối chiếu nội dung bảo lãnh với Mẫu 04A/04B, kiểm tra ngày ký, và bảo đảm số liệu kê khai trên Hệ thống trùng với bản scan."},{"quote":"Có quy mô (giá trị) tối thiểu: quy định tại bảng X VND.","title":"Ngưỡng doanh thu và hợp đồng tương tự chưa có số liệu","detail":"Doanh thu bình quân 03 năm và quy mô, tính chất hợp đồng tương tự đều dẫn chiếu tới \"bảng X\" và \"Bảng Y\", nhưng các bảng này không có trong các trang được cung cấp. Không đạt bất kỳ tiêu chí nào sẽ bị loại.","category":"eligibility","severity":"critical","reference":"Bảng số 01, TT3, TT4 Chương III","recommendation":"Tải đủ Chương III (21 trang) và webform trên Hệ thống để lấy số liệu. Chuẩn bị BCTC 03 năm gần nhất và hợp đồng, biên bản nghiệm thu, thanh lý của hợp đồng sửa chữa máy phát điện từ 01/01/2023."},{"quote":"trong khoảng thời gian kể từ ngày 01 tháng 01 năm 2023 đến thời điểm đóng thầu","title":"Hợp đồng tương tự phải hoàn thành từ 01/01/2023","detail":"Chỉ tính các hợp đồng đã hoàn thành trong khoảng từ 01/01/2023 đến thời điểm đóng thầu. Hợp đồng với tư cách nhà thầu phụ vẫn được tính.","category":"eligibility","severity":"critical","reference":"Bảng số 01, TT4","recommendation":"Chọn hợp đồng có biên bản nghiệm thu hoàn thành trong khoảng này và có tính chất sát nhất với sửa chữa máy phát điện."},{"quote":"nhà thầu không có từ 02 hợp đồng trở lên (cung cấp dịch vụ phi tư vấn) không hoàn thành do lỗi của nhà thầu","title":"Không có từ 02 hợp đồng trở lên không hoàn thành do lỗi nhà thầu","detail":"Áp dụng từ 01/01/2023 đến đóng thầu, cho nhà thầu độc lập và từng thành viên liên danh. Kê khai theo Mẫu số 07.","category":"eligibility","severity":"critical","reference":"Bảng số 01, TT1","recommendation":"Rà soát lịch sử hợp đồng và kê khai trung thực theo Mẫu 07."},{"quote":"Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với thời điểm đóng thầu.","title":"Nghĩa vụ thuế năm tài chính gần nhất","detail":"Phải đã kê khai và nộp thuế của năm tài chính gần nhất. Thể hiện bằng cam kết trong đơn dự thầu, áp dụng cho từng thành viên liên danh.","category":"financial","severity":"critical","reference":"Bảng số 01, TT2","recommendation":"Kiểm tra tình trạng thuế năm 2025 trên hệ thống thuế và chuẩn bị chứng từ để xuất trình khi được yêu cầu làm rõ."},{"quote":"Không trong trạng thái bị tạm ngừng, chấm dứt tham gia Hệ thống.","title":"Điều kiện hợp lệ chung","detail":"Nhà thầu phải có tư cách hợp lệ theo Mục 5 E-CDNT, không bị tạm ngừng hoặc chấm dứt trên Hệ thống, và không có nhân sự bị kết án vi phạm đấu thầu trong 03 năm.","category":"eligibility","severity":"critical","reference":"Mục 1 khoản 3, 4, 5 Chương III","recommendation":"Kiểm tra trạng thái tài khoản trên muasamcong và hạn chứng thư số."},{"quote":"không được phân chia các công việc không thuộc các hạng mục này hoặc không thuộc quá trình sản xuất các hạng mục này.","title":"Thỏa thuận liên danh phải phân chia đúng hạng mục","detail":"Nếu liên danh, thỏa thuận phải theo Mẫu số 03, nêu rõ công việc và giá trị của từng thành viên, căn cứ các hạng mục trong bảng giá Mẫu số 11.","category":"documents","severity":"warning","reference":"Mục 1 khoản 2 Chương III","recommendation":"Nếu liên danh, xây dựng phân công khớp với bảng giá dự thầu."},{"quote":"Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT của nhà thầu.","title":"Năng lực nhà thầu phụ không được tính","detail":"Chỉ năng lực, kinh nghiệm của bản thân nhà thầu được đánh giá.","category":"eligibility","severity":"warning","reference":"Mục 2.1 Chương III","recommendation":"Nếu tự công ty không đủ năng lực, cân nhắc liên danh thay vì dùng nhà thầu phụ."},{"quote":null,"title":"Chưa có yêu cầu kỹ thuật","detail":"Các trang được cung cấp không chứa phạm vi sửa chữa, danh mục máy phát, công suất, hãng, phụ tùng, tiêu chuẩn kỹ thuật, bảo hành hay thời gian thực hiện.","category":"technical","severity":"warning","reference":null,"recommendation":"Tải Chương V (Yêu cầu kỹ thuật), BDL và Điều kiện hợp đồng để phân tích kỹ thuật trước khi chào giá."},{"quote":"Việc quy đổi được áp dụng tỷ giá quy đổi của Ngân hàng nhà nước Việt Nam tại ngày ký hợp đồng tương tự đó.","title":"Quy đổi ngoại tệ","detail":"Hợp đồng hoặc chứng từ bằng ngoại tệ phải quy đổi về VND theo tỷ giá NHNN tại ngày ký hợp đồng tương tự.","category":"financial","severity":"info","reference":"Mục 2.1 Chương III","recommendation":"Chỉ áp dụng nếu có hợp đồng ngoại tệ; ghi rõ tỷ giá và nguồn tỷ giá."},{"quote":"Không đưa ra yêu cầu nhà thầu đã từng thực hiện một hoặc nhiều hợp đồng trên một địa bàn cụ thể...như là tiêu chí để loại bỏ nhà thầu.","title":"Không hạn chế theo địa bàn","detail":"HSMT không được đặt yêu cầu kinh nghiệm trên một địa bàn cụ thể làm tiêu chí loại.","category":"other","severity":"info","reference":"Mục 2.1 Chương III","recommendation":"Nếu các phần khác của HSMT có yêu cầu theo địa bàn, có thể kiến nghị làm rõ."}],"technicalSpecs":[],"requiredDocuments":["Bảo đảm dự thầu (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh đáp ứng Mẫu 04A/04B), hoặc cam kết trong đơn dự thầu theo Mục 18.8 E-CDNT nếu giá trị bảo đảm dưới 50 triệu đồng","Bản scan thư bảo lãnh (nếu là bảo lãnh giấy); bảo lãnh điện tử phải được ký số","Đơn dự thầu (bao gồm cam kết thực hiện nghĩa vụ thuế)","Mẫu số 07: lịch sử không hoàn thành hợp đồng","Mẫu số 08: doanh thu bình quân hằng năm 03 năm tài chính gần nhất","Mẫu số 05: hợp đồng tương tự, kèm hợp đồng, biên bản nghiệm thu, thanh lý","Mẫu số 11 (11A/11B/11C/11D/11E/11G tùy áp dụng): bảng giá dự thầu","Mẫu số 03: thỏa thuận liên danh (nếu liên danh)","Mẫu số 09B: phân công công việc cho công ty con, công ty thành viên (nếu áp dụng)","Tài liệu chứng minh tư cách hợp lệ theo Mục 5 E-CDNT"],"restrictiveClauses":[],"qualificationRequirements":[{"reference":"Bảng số 01, TT1, Chương III","requirement":"Lịch sử không hoàn thành hợp đồng: \"Từ ngày 01 tháng 01 năm 2023 đến thời điểm đóng thầu, nhà thầu không có từ 02 hợp đồng trở lên (cung cấp dịch vụ phi tư vấn) không hoàn thành do lỗi của nhà thầu\". Áp dụng cho nhà thầu độc lập và từng thành viên liên danh. Kê khai theo Mẫu số 07."},{"reference":"Bảng số 01, TT2, Chương III","requirement":"\"Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với thời điểm đóng thầu.\" Áp dụng cho nhà thầu độc lập và từng thành viên liên danh. Thể hiện bằng cam kết trong đơn dự thầu."},{"reference":"Bảng số 01, TT3, Chương III","requirement":"\"Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của 03 năm tài chính gần nhất so với thời điểm đóng thầu của nhà thầu có giá trị tối thiểu là theo quy định tại bảng X VND.\" Với liên danh, tính theo tổng các thành viên. Kê khai theo Mẫu số 08. Giá trị cụ thể không nêu trong các trang được cung cấp."},{"reference":"Bảng số 01, TT4, Chương III","requirement":"Kinh nghiệm hợp đồng tương tự: \"Nhà thầu đã hoàn thành tối thiểu 01 hợp đồng tương tự với tư cách là nhà thầu chính (độc lập hoặc thành viên liên danh) hoặc nhà thầu phụ trong khoảng thời gian kể từ ngày 01 tháng 01 năm 2023 đến thời điểm đóng thầu\". Tính chất tương tự và quy mô tối thiểu theo \"bảng X\"; nếu có nhiều loại dịch vụ thì theo \"Bảng Y\". Với liên danh, từng thành viên đáp ứng tương đương phần công việc đảm nhận. Kê khai theo Mẫu số 05."},{"reference":"Mục 2.1 Chương III","requirement":"\"Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí đánh giá về năng lực và kinh nghiệm.\""},{"reference":"Mục 2.1 Chương III","requirement":"Hợp đồng hoặc chứng từ bằng ngoại tệ phải quy đổi về VND theo \"tỷ giá quy đổi của Ngân hàng nhà nước Việt Nam tại ngày ký hợp đồng tương tự đó\"."},{"reference":"Mục 2.1 Chương III","requirement":"Nếu là công ty mẹ huy động công ty con hoặc công ty thành viên, phải kê khai phần công việc theo Mẫu số 09B Chương IV. Kinh nghiệm được đánh giá theo giá trị, khối lượng mà từng công ty đảm nhận."},{"reference":"Mục 1 khoản 3, 4 Chương III","requirement":"Tư cách hợp lệ theo Mục 5 E-CDNT. Nhà thầu không trong trạng thái bị tạm ngừng hoặc chấm dứt tham gia Hệ thống."},{"reference":"Mục 1 khoản 5 Chương III","requirement":"\"Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có nhân sự (ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện hành vi vi phạm) bị Tòa án kết án có hành vi vi phạm quy định về đấu thầu gây hậu quả nghiêm trọng...\""}],"questionsForClarification":["Đề nghị cung cấp \"bảng X\" và \"Bảng Y\": giá trị doanh thu bình quân tối thiểu, tính chất và quy mô tối thiểu của hợp đồng tương tự.","Giá trị, hiệu lực và hình thức bảo đảm dự thầu cụ thể (BDL Mục 18)? Có áp dụng cam kết trong đơn dự thầu theo Mục 18.8 không?","Thời hạn hiệu lực E-HSDT?","Phạm vi sửa chữa cụ thể: danh mục máy phát (hãng, model, công suất kVA), vị trí trạm, hạng mục thay thế phụ tùng?","Phụ tùng thay thế có yêu cầu chính hãng, mới 100% hay CO/CQ không?","Thời gian thực hiện, thời gian bảo hành và địa điểm thực hiện?","Loại hợp đồng (trọn gói hay theo đơn giá) và áp dụng Mẫu 11 nào?","Chủ đầu tư có tổ chức khảo sát hiện trường trước khi nộp thầu không?"]},"status":"done","analyzedAt":"2026-10-20T13:26:47.611Z"}},"IB2600577384":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["3. Tiêu chí đánh giá (gói số 02 - Mua két làm mát).pdf: bản scan, AI đọc ảnh 4/4 trang đầu.","4. Yêu cầu về kỹ thuật (gói số 02 - Mua két làm mát).pdf: bản scan, không còn chỗ gửi ảnh nên AI chưa đọc tệp này."],"result":{"keyInfo":{"budget":"6,39 tỷ đồng","bidForm":null,"bidName":"Mua két làm mát ổ đỡ máy phát, ổ hướng trên, ổ hướng dưới nhà máy thủy điện Sê San 3A năm 2027 (gói số 02 - Mua két làm mát)","investor":"CÔNG TY CỔ PHẦN ĐẦU TƯ VÀ PHÁT TRIỂN ĐIỆN SÊ SAN 3A (MST 5900308540)","notifyNo":"IB2600577384","warranty":"Theo Chương V của E-HSMT (không có trong tài liệu được cung cấp). Tiêu chí ghi: 'Thời gian bảo hành đáp ứng yêu cầu tại chương V của E-HSMT'.","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"15:00 ngày 26/10/2026","contractType":null,"deliveryTime":"Không nêu cụ thể trong tài liệu được cung cấp. Tên gói thầu ghi 'năm 2027'; yêu cầu nằm trong Bảng tiến độ theo E-HSMT.","procuringEntity":null,"deliveryLocation":"Theo tên gói thầu: Nhà máy thủy điện Sê San 3A. Địa điểm giao hàng cụ thể không được nêu.","evaluationMethod":"Kỹ thuật: phương pháp đạt/không đạt. Phương pháp so sánh, xếp hạng về giá (giá thấp nhất / giá đánh giá) không được nêu trong tài liệu được cung cấp."},"summary":"Gói thầu số 02 mua két làm mát ổ đỡ máy phát, ổ hướng trên và ổ hướng dưới cho Nhà máy thủy điện Sê San 3A năm 2027 (TBMT IB2600577384). Chủ đầu tư là Công ty Cổ phần Đầu tư và Phát triển điện Sê San 3A, giá gói thầu 6,39 tỷ đồng, đóng thầu lúc 15:00 ngày 26/10/2026. Đây là thiết bị phụ trợ của tổ máy thủy điện, không phải tổ máy phát điện diesel/gas, nên các tiêu chí thường gặp như kVA, PRP/ESP, độ ồn hay ATS không áp dụng. Phần hồ sơ được cung cấp chỉ gồm Mục 3 'Tiêu chuẩn đánh giá về kỹ thuật' (4 trang scan), viện dẫn Nghị định số 214/2025/NĐ-CP. Kỹ thuật được đánh giá theo phương pháp đạt/không đạt với 6 tiêu chí tổng quát; chỉ cần không đạt một tiêu chí là bị loại. Các thông số kỹ thuật chi tiết nằm ở Chương V, nhưng chương này không có trong tài liệu được cung cấp.","highlights":[{"quote":"Trường hợp nhà thầu không đạt một trong các tiêu chuẩn nêu trên thì được đánh giá là không đạt và không được xem xét, đánh giá ở bước tiếp theo","title":"Không đạt một tiêu chí là bị loại","detail":"Toàn bộ 6 tiêu chí kỹ thuật được đánh giá đạt/không đạt; bảng tiêu chí không áp dụng mức 'chấp nhận được'. Chỉ cần một tiêu chí không đạt, E-HSDT sẽ bị loại khỏi các bước đánh giá tiếp theo.","category":"technical","severity":"critical","reference":"Mục 3, Kết luận (trang 4)","recommendation":"Lập bảng đối chiếu từng tiêu chí với hồ sơ dự thầu. Rà soát chéo trước khi nộp."},{"quote":"đáp ứng toàn bộ các yêu cầu kỹ thuật của hàng hóa, thiết bị nêu tại chương V của E-HSMT","title":"Thông số phải đáp ứng 'toàn bộ' yêu cầu Chương V","detail":"Hàng hóa phải đáp ứng toàn bộ yêu cầu kỹ thuật tại Chương V, gồm chủng loại, đặc tính, thông số và xuất xứ. Chương V chưa có trong tài liệu được cung cấp, nên chưa xác định được thông số cụ thể. Két làm mát ổ máy thủy điện thường phải lắp lẫn được với kết cấu hiện hữu, nên sai lệch kích thước hoặc đấu nối có thể dẫn đến không đạt.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chí 1 (trang 2)","recommendation":"Tải ngay Chương V và bản vẽ kèm theo. Lập bảng tuân thủ từng thông số và cung cấp catalogue/bản vẽ chứng minh của nhà chế tạo."},{"quote":"Có cam kết của nhà chế tạo đáp ứng yêu cầu kỹ thuật và cam kết cung cấp đầy đủ C/O, C/Q, tờ khai hàng hóa hàng đối với hàng hóa nhập khẩu đáp ứng chương V của E-HSMT.","title":"Bắt buộc có cam kết nhà chế tạo và cam kết C/O, C/Q","detail":"Thiếu cam kết của nhà chế tạo, hoặc thiếu cam kết cung cấp C/O, C/Q và tờ khai hải quan (với hàng nhập khẩu), sẽ bị đánh giá không đạt.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chí 4 (trang 3)","recommendation":"Liên hệ sớm nhà chế tạo để xin văn bản cam kết đúng tên gói thầu và số TBMT. Chuẩn bị bản cam kết C/O, C/Q theo mẫu."},{"quote":"Không có Bảng tiến độ cung cấp hàng hóa hoặc có Bảng tiến độ cung cấp hàng hóa không hợp lý, không khả thi và không phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu của E-HSMT.","title":"Bắt buộc có Bảng tiến độ cung cấp hàng hóa","detail":"Không có bảng tiến độ, hoặc bảng tiến độ không khả thi hay không khớp với đề xuất kỹ thuật, đều bị đánh giá không đạt. Thời hạn giao hàng cụ thể không được nêu trong tài liệu được cung cấp.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chí 2 (trang 2-3)","recommendation":"Lập bảng tiến độ chi tiết gồm sản xuất, thử nghiệm, vận chuyển và giao nhận, khớp với thời gian chế tạo thực tế mà nhà chế tạo xác nhận."},{"quote":"Không có biện pháp tổ chức cung cấp và thử nghiệm hàng hóa đáp ứng yêu cầu của E-HSMT.","title":"Bắt buộc có biện pháp cung cấp và thử nghiệm hàng hóa","detail":"Hồ sơ phải có biện pháp tổ chức cung cấp kèm phương án thử nghiệm hàng hóa.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chí 5 (trang 3-4)","recommendation":"Soạn thuyết minh biện pháp cung cấp, nêu rõ quy trình thử nghiệm (ví dụ thử áp lực, thử kín) theo Chương V."},{"quote":"Thời gian bảo hành đáp ứng yêu cầu tại chương V của E-HSMT","title":"Bảo hành và thời gian khắc phục sai sót theo Chương V","detail":"Thời gian bảo hành và thời gian khắc phục sai sót đều là tiêu chí đạt/không đạt. Con số cụ thể không được nêu trong tài liệu được cung cấp.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chí 3 (trang 3)","recommendation":"Đọc Chương V để xác định số tháng bảo hành và thời gian khắc phục, rồi cam kết bằng hoặc tốt hơn yêu cầu."},{"quote":null,"title":"Đóng thầu 15:00 ngày 26/10/2026","detail":"Quyết định phê duyệt HSMT được ký số ngày 15/10/2026, nên thời gian chuẩn bị chỉ khoảng 11 ngày. Việc xin cam kết của nhà chế tạo có thể mất nhiều thời gian.","category":"deadline","severity":"critical","reference":"Thông tin gói thầu; Quyết định phê duyệt HSMT (ký 15-10-2026 10:31:40)","recommendation":"Phân công ngay và đặt hạn nội bộ hoàn thiện hồ sơ trước ngày 24/10/2026."},{"quote":"Hàng hóa cung cấp không thích ứng về địa lý, môi trường và có ảnh hưởng tác động nhiều đến môi trường và không có có đề xuất biện pháp giải quyết hợp lý.","title":"Tiêu chí môi trường, địa lý cần thuyết minh","detail":"Hồ sơ cần chứng minh hàng hóa thích ứng với điều kiện địa lý, môi trường (nhà máy thủy điện ở Tây Nguyên, độ ẩm cao) và đề xuất biện pháp giảm tác động môi trường. Câu chữ của điều kiện 'Không đạt' dùng liên từ 'và', nên chưa rõ cách đánh giá khi chỉ thiếu một yếu tố.","category":"technical","severity":"warning","reference":"Mục 3, tiêu chí 6 (trang 4)","recommendation":"Đưa vào hồ sơ thuyết minh riêng về khả năng thích ứng (vật liệu chống ăn mòn, điều kiện nước làm mát) và biện pháp xử lý bao bì, chất thải."},{"quote":null,"title":"Hồ sơ được cung cấp chưa đầy đủ","detail":"Chỉ có Mục 3 tiêu chuẩn kỹ thuật. Chưa có BDL, các yêu cầu về bảo đảm dự thầu, hiệu lực hồ sơ, năng lực - kinh nghiệm, Chương V và điều kiện hợp đồng.","category":"documents","severity":"warning","reference":null,"recommendation":"Tải toàn bộ E-HSMT từ muasamcong để rà soát giá trị và hiệu lực bảo đảm dự thầu, yêu cầu hợp đồng tương tự và thông số Chương V."},{"quote":"theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-CP","title":"Căn cứ pháp lý là Nghị định 214/2025/NĐ-CP","detail":"Hồ sơ viện dẫn Nghị định số 214/2025/NĐ-CP (Điều 19, Điều 20), không phải Nghị định 24/2024/NĐ-CP.","category":"other","severity":"info","reference":"Mục 3 (trang 1-2)","recommendation":"Cập nhật biểu mẫu và cách hiểu quy định theo Nghị định 214/2025/NĐ-CP."},{"quote":null,"title":"Hàng hóa không phải tổ máy phát điện","detail":"Gói thầu mua két làm mát ổ đỡ, ổ hướng của máy phát thủy điện, là thiết bị trao đổi nhiệt. Các thông số kiểm tra thường dùng cho tổ máy phát (kVA, ISO 8528, độ ồn, ATS) không áp dụng.","category":"other","severity":"info","reference":null,"recommendation":"Xác định nhà cung cấp hoặc chế tạo két làm mát phù hợp, xem xét liên danh nếu công ty chưa có kinh nghiệm hàng hóa này."}],"technicalSpecs":[{"item":"Chủng loại, đặc tính, thông số kỹ thuật, xuất xứ của két làm mát (ổ đỡ, ổ hướng trên, ổ hướng dưới)","reference":"Mục 3, bảng tiêu chí, mục 1 'Đặc tính kỹ thuật, tiêu chuẩn chất lượng của hàng hóa' (trang 2)","requirement":"Đạt khi 'Có chủng loại, đặc tính, thông số kỹ thuật, xuất xứ của hàng hóa, thiết bị đáp ứng toàn bộ các yêu cầu kỹ thuật của hàng hóa, thiết bị nêu tại chương V của E-HSMT'. Thông số cụ thể (công suất trao đổi nhiệt, lưu lượng, áp suất, vật liệu ống, kích thước lắp ghép...) không được nêu trong tài liệu được cung cấp."},{"item":"Tiến độ cung cấp hàng hóa","reference":"Mục 3, bảng tiêu chí, mục 2 (trang 2-3)","requirement":"'Bảng tiến độ cung cấp hàng hóa hợp lý, khả thi phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu của E-HSMT.' Không đạt khi 'Không có Bảng tiến độ cung cấp hàng hóa hoặc có Bảng tiến độ cung cấp hàng hóa không hợp lý, không khả thi...'."},{"item":"Thời gian bảo hành","reference":"Mục 3, bảng tiêu chí, mục 3 (trang 3)","requirement":"'Thời gian bảo hành đáp ứng yêu cầu tại chương V của E-HSMT'. Số tháng bảo hành không được nêu trong tài liệu được cung cấp."},{"item":"Thời gian khắc phục, sửa chữa sai sót trong bảo hành","reference":"Mục 3, bảng tiêu chí, mục 3 (trang 3)","requirement":"'Sửa chữa, khắc phục sai sót đáp ứng yêu cầu của E-HSMT'. Thời gian phản hồi và khắc phục không được nêu."},{"item":"Chứng từ: cam kết nhà chế tạo, C/O, C/Q","reference":"Mục 3, bảng tiêu chí, mục 4 (trang 3)","requirement":"'Có cam kết của nhà chế tạo đáp ứng yêu cầu kỹ thuật và cam kết cung cấp đầy đủ C/O, C/Q, tờ khai hàng hóa hàng đối với hàng hóa nhập khẩu đáp ứng chương V của E-HSMT.'"},{"item":"Biện pháp tổ chức cung cấp và thử nghiệm hàng hóa","reference":"Mục 3, bảng tiêu chí, mục 5 (trang 3-4)","requirement":"'Có biện pháp tổ chức cung cấp và thử nghiệm hàng hóa đáp ứng yêu cầu của E-HSMT.' Nội dung thử nghiệm (thử áp lực, thử kín...) không được nêu trong tài liệu được cung cấp."},{"item":"Khả năng thích ứng về địa lý, môi trường; tác động môi trường và biện pháp xử lý","reference":"Mục 3, bảng tiêu chí, mục 6 (trang 4)","requirement":"'Hàng hóa cung cấp thích ứng về địa lý, môi trường và không có ảnh hưởng tác động nhiều đến môi trường và đề xuất biện pháp giải quyết hợp lý.'"}],"requiredDocuments":["Bảng tuân thủ chủng loại, đặc tính, thông số kỹ thuật, xuất xứ hàng hóa so với Chương V, kèm catalogue và bản vẽ","Bảng tiến độ cung cấp hàng hóa","Cam kết thời gian bảo hành và thời gian sửa chữa, khắc phục sai sót theo Chương V","Cam kết của nhà chế tạo đáp ứng yêu cầu kỹ thuật","Cam kết cung cấp đầy đủ C/O, C/Q và tờ khai hải quan đối với hàng hóa nhập khẩu","Biện pháp tổ chức cung cấp và thử nghiệm hàng hóa","Thuyết minh khả năng thích ứng về địa lý, môi trường, tác động môi trường và biện pháp xử lý","Các tài liệu khác theo BDL và Chương IV (bảo đảm dự thầu, năng lực - kinh nghiệm): chưa có trong tài liệu được cung cấp"],"restrictiveClauses":["Yêu cầu 'Cam kết nhà chế tạo' là tiêu chí đạt/không đạt có thể gây khó cho nhà thầu thương mại nếu nhà chế tạo không hợp tác. Cần kiểm tra Chương V xem có chỉ định nhà chế tạo hoặc hãng cụ thể không.","Yêu cầu đáp ứng 'toàn bộ' thông số Chương V: nếu Chương V sao chép thông số của két làm mát nguyên bản (hãng của tổ máy) thì có thể mang tính định hướng thương hiệu. Cần rà soát khi có Chương V."],"qualificationRequirements":[{"reference":null,"requirement":"Tiêu chuẩn đánh giá năng lực và kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) không có trong tài liệu được cung cấp; cần tải đầy đủ E-HSMT để kiểm tra."},{"reference":"Mục 3, trang 1-2","requirement":"Mục 3 viện dẫn yếu tố 'Kết quả thực hiện hợp đồng của nhà thầu... theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-CP' và 'chất lượng hàng hóa tương tự được công khai'. Tuy nhiên, yếu tố này không được đưa thành tiêu chí trong bảng đánh giá. Cần kiểm tra các chương khác xem có yêu cầu này không."}],"questionsForClarification":["Đề nghị cung cấp hoặc xác nhận thông số kỹ thuật, bản vẽ lắp ghép của két làm mát ổ đỡ, ổ hướng trên, ổ hướng dưới tại Chương V. Có chấp nhận hàng hóa tương đương không?","Nhà thầu thương mại có cần giấy ủy quyền bán hàng của nhà sản xuất không, hay chỉ cần 'cam kết của nhà chế tạo'? Có mẫu cam kết quy định không?","Yêu cầu thử nghiệm hàng hóa cụ thể là gì (thử áp lực, thử kín, thử tại xưởng hay tại nhà máy), và có cần chủ đầu tư chứng kiến không?","Thời gian bảo hành và thời gian khắc phục sai sót tối đa theo yêu cầu là bao lâu?","Thời hạn và địa điểm giao hàng cụ thể? Phạm vi gói thầu có bao gồm lắp đặt, tháo dỡ két cũ không?","Với tiêu chí 6, trường hợp hàng hóa thích ứng nhưng không có đề xuất biện pháp xử lý môi trường thì được đánh giá như thế nào?","Giá trị và hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT và yêu cầu về hợp đồng tương tự là bao nhiêu?"]},"status":"done","analyzedAt":"2026-10-20T13:35:47.910Z"}},"IB2600581294":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,06 tỷ đồng (nguồn vốn: Quỹ phát triển hoạt động sự nghiệp của đơn vị)","bidForm":"Chào hàng cạnh tranh trong nước, qua mạng","bidName":"Mua sắm máy Phát điện công suất 500KVA cho Trung tâm Y tế Vĩnh Bảo","investor":"Trung tâm Y tế Vĩnh Bảo (MST 0200974553), địa chỉ: Thôn Tân Hòa, Xã Vĩnh Bảo, Thành phố Hải Phòng","notifyNo":"IB2600581294","warranty":"≥ 12 tháng sau khi nghiệm thu đưa vào sử dụng; bảo trì trong thời gian bảo hành theo tiêu chuẩn của hãng sản xuất","bidMethod":"Một giai đoạn, một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"14:00 ngày 28/10/2026","contractType":"Hợp đồng trọn gói","deliveryTime":"Thời gian cấp hàng 15÷20 ngày; thời gian thực hiện gói thầu 60 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":null,"deliveryLocation":"Tại nơi sử dụng – Trung tâm Y tế Vĩnh Bảo, Thôn Tân Hòa, Xã Vĩnh Bảo, Thành phố Hải Phòng","evaluationMethod":"Kỹ thuật: phương pháp đạt/không đạt (Mục 3.2). Phương pháp đánh giá về giá: không nêu trong tài liệu được cung cấp"},"summary":"Gói thầu mua sắm 01 tổ máy phát điện diesel công suất liên tục 500kVA/400kW (dự phòng 550kVA/440kW), kèm tủ ATS đồng bộ, phụ kiện, lắp đặt, đấu nối (nếu có), chạy thử, hướng dẫn vận hành và bảo hành cho Trung tâm Y tế Vĩnh Bảo, Hải Phòng. Hình thức chào hàng cạnh tranh trong nước qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá gói thầu 1,06 tỷ đồng từ Quỹ phát triển hoạt động sự nghiệp. Thời gian thực hiện 60 ngày kể từ ngày hợp đồng có hiệu lực, thời gian cấp hàng 15÷20 ngày, bảo hành ≥ 12 tháng. Kỹ thuật đánh giá đạt/không đạt; mức 'Chấp nhận được' không áp dụng cho thông số cốt lõi. Đóng thầu 14:00 ngày 28/10/2026, chỉ khoảng 9 ngày sau ngày phê duyệt HSMT (19/10/2026). Bộ tài liệu được cung cấp chưa có BDL, tiêu chuẩn năng lực - kinh nghiệm và bảo đảm dự thầu, cần kiểm tra trên E-TBMT/E-HSMT gốc.","highlights":[{"quote":null,"title":"Thiếu các chương quan trọng trong bộ tài liệu được cung cấp","detail":"Chỉ có Mục 3 (TCĐG kỹ thuật), Chương V và trang ký số của quyết định phê duyệt. Chưa có CDNT, BDL, tiêu chuẩn năng lực - kinh nghiệm, đánh giá tài chính, Bảng 1A Chương IV (phạm vi, số lượng), biểu mẫu, điều kiện hợp đồng. Vì vậy chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT, ngưỡng hợp đồng tương tự và doanh thu.","category":"documents","severity":"critical","reference":null,"recommendation":"Tải lại đầy đủ E-HSMT và E-TBMT IB2600581294 trên muasamcong. Ghi nhận giá trị và hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, tiêu chí năng lực - kinh nghiệm trước khi lập hồ sơ."},{"quote":"Thời gian ký: 19-10-2026 09:23:28","title":"Thời gian chuẩn bị hồ sơ rất ngắn","detail":"HSMT ký phê duyệt ngày 19/10/2026, đóng thầu 14:00 ngày 28/10/2026, còn khoảng 9 ngày. Cần catalogue có bản dịch và highlight, cam kết của hãng/đại diện, bảo lãnh dự thầu.","category":"deadline","severity":"critical","reference":"QuyetDinhPheDuyetHSMT_19_10_2026","recommendation":"Lập ngay kế hoạch: chốt model trong 1-2 ngày, xin catalogue và cam kết bảo hành từ hãng/đại lý, làm bảo lãnh dự thầu với ngân hàng sớm. Nộp trước hạn để tránh lỗi hệ thống."},{"quote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất.","title":"Yêu cầu động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu","detail":"Câu chữ có thể hiểu là ba bộ phận phải cùng một thương hiệu (rất ít hãng đáp ứng), hoặc chỉ là cấu hình đồng bộ theo thương hiệu của nhà sản xuất tổ máy. Nếu tổ chuyên gia hiểu theo nghĩa hẹp, tổ máy lắp ráp (ví dụ động cơ hãng A, đầu phát hãng B) có thể bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.1","recommendation":"Gửi yêu cầu làm rõ ngay. Trong hồ sơ, chứng minh tổ máy được nhà sản xuất tổ máy lắp ráp đồng bộ, xuất xưởng nguyên chiếc dưới một thương hiệu, có CO/CQ của tổ máy."},{"quote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","title":"Ý nghĩa 'công suất liên tục' theo ISO 8528 chưa rõ","detail":"HSMT ghi công suất liên tục 500kVA/400kW và dự phòng 550kVA/440kW. Tỷ lệ 1,1 phù hợp cặp PRP/ESP theo ISO 8528, nhưng từ 'liên tục' có thể bị hiểu là COP. Nếu hiểu là COP, cần tổ máy lớn hơn nhiều. Tiêu hao nhiên liệu ở 110% tải cũng cho thấy đây là công suất PRP.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.1","recommendation":"Chào tổ máy có Prime ≥ 500kVA/400kW và Standby ≥ 550kVA/440kW theo ISO 8528, nêu rõ định nghĩa rating trong datasheet. Nên xin làm rõ để tránh tranh cãi khi đánh giá."},{"quote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h; Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h; Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h; Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","title":"Giới hạn tiêu hao nhiên liệu cụ thể tại 4 mức tải","detail":"Đây là thông số cốt lõi; mức 'Chấp nhận được' không áp dụng. Datasheet phải chứng minh từng mức ≤ giới hạn. Đơn vị là L/h; nếu datasheet ghi g/kWh hoặc theo standby thì cần quy đổi minh bạch.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.2","recommendation":"Đối chiếu datasheet chính hãng của model dự kiến chào ở mức tải prime, highlight cả bản tiếng Anh và tiếng Việt. Nếu datasheet ghi g/kWh hoặc theo standby, cần hãng xác nhận bằng văn bản."},{"quote":"Nhà thầu đánh dấu highlight nội dung chứng minh thông số kỹ thuật hàng hóa đáp ứng yêu cầu kỹ thuật trên cả tài liệu Tiếng Anh và Tiếng Việt.","title":"Catalogue, bản dịch và đánh dấu highlight bắt buộc","detail":"Thiếu tài liệu chứng minh hoặc Bảng tuyên bố đáp ứng kỹ thuật sẽ bị đánh giá không đạt. Dịch sai nhằm đáp ứng HSMT có thể bị coi là gian lận.","category":"documents","severity":"critical","reference":"Chương V, Mục 1.3; Mục 3 TCĐG, tiêu chí 2","recommendation":"Chuẩn bị catalogue/datasheet gốc của hãng (hoặc link website chính thức), bản dịch tiếng Việt chính xác, highlight từng thông số, kèm Bảng tuyên bố đáp ứng kỹ thuật đối chiếu từng dòng."},{"quote":"Thời gian có mặt để khắc phục sự cố < 48h; Thời gian phản hồi sau khi nhận được yêu cầu <4h; Thời điểm nhận yêu cầu: 24h/7 ngày","title":"Cam kết dịch vụ bảo hành: có mặt < 48h, phản hồi < 4h, 24/7","detail":"Thiếu cam kết của nhà thầu hoặc đại diện nhà sản xuất sẽ bị không đạt. Mức không đạt ghi 'không có trung tâm dịch vụ đáp ứng yêu cầu', nên nhiều khả năng phải chứng minh có trung tâm dịch vụ.","category":"eligibility","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","recommendation":"Nộp cam kết của nhà thầu và, nếu có thể, của đại diện nhà sản xuất/đại lý ủy quyền. Ghi rõ địa chỉ trung tâm dịch vụ gần Hải Phòng, hotline 24/7 và quy trình tiếp nhận."},{"quote":"Không có Cam kết cấp hàng mới 100%, chưa qua sử dụng.","title":"Các cam kết bắt buộc trong E-HSDT","detail":"Các nội dung sau là tiêu chí đạt/không đạt: cam kết cung cấp CO, CQ bản gốc hoặc bản công chứng dịch tiếng Việt (hàng nhập khẩu) hoặc Phiếu xuất xưởng (hàng trong nước); cam kết cung cấp giấy phép nhập khẩu hoặc tờ khai hải quan; cam kết hàng mới 100%, chưa qua sử dụng; cam kết thu hồi, thay thế hàng không đạt chất lượng; thuyết minh biện pháp tổ chức; bảng tiến độ; phương án bảo hành, bảo trì.","category":"documents","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 3, 4, 5, 6","recommendation":"Lập checklist từng cam kết và đính kèm đầy đủ, có chữ ký, đóng dấu. Không để sót tiêu chí nào."},{"quote":null,"title":"Bảo đảm dự thầu và hiệu lực hồ sơ chưa xác định","detail":"Tài liệu được cung cấp không nêu giá trị, hình thức, thời hạn hiệu lực của bảo đảm dự thầu, cũng như hiệu lực E-HSDT. Sai số tiền hoặc thời hạn bảo lãnh là lỗi loại hồ sơ.","category":"financial","severity":"critical","reference":null,"recommendation":"Kiểm tra E-TBMT/BDL. Làm bảo lãnh đúng số tiền, đúng bên thụ hưởng, hiệu lực tối thiểu bằng hiệu lực E-HSDT cộng 30 ngày theo quy định (hoặc theo BDL)."},{"quote":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng: ISO 13485 hoặc tương đương","title":"Yêu cầu ISO 13485 cho nhà sản xuất máy phát điện","detail":"ISO 13485 là tiêu chuẩn quản lý chất lượng cho thiết bị y tế, hầu hết hãng máy phát không có. Có cụm 'hoặc tương đương' nhưng không định nghĩa thế nào là tương đương.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, I","recommendation":"Nộp chứng chỉ ISO 9001 còn hiệu lực của nhà sản xuất kèm giải trình tương đương. Gửi câu hỏi làm rõ để chủ đầu tư xác nhận ISO 9001 được chấp nhận."},{"quote":"Số công bố lưu hành thiết bị","title":"Yêu cầu 'Số công bố lưu hành thiết bị'","detail":"Máy phát điện không phải trang thiết bị y tế nên thường không có số công bố/số lưu hành theo quy định về thiết bị y tế. Có nguy cơ tổ chuyên gia đánh giá là thiếu hồ sơ.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2.b, III","recommendation":"Xin làm rõ. Trong hồ sơ, giải trình rằng máy phát điện không thuộc danh mục thiết bị y tế phải công bố, đồng thời cung cấp CO, CQ, tờ khai hải quan thay thế."},{"quote":"Thời gian cấp hàng 15÷20 ngày","title":"Thời gian cấp hàng 15÷20 ngày và năm sản xuất từ 2026","detail":"Tổ máy 500kVA nhập khẩu, sản xuất từ 2026, thường cần đặt hàng trước nếu không có sẵn trong kho. Chưa rõ quan hệ giữa thời gian cấp hàng 15÷20 ngày và tổng thời gian thực hiện 60 ngày.","category":"deadline","severity":"warning","reference":"Chương V, Mục 1.2.b, III; Mục 1.1","recommendation":"Xác nhận hàng tồn kho có năm sản xuất 2026 với nhà phân phối. Lập bảng tiến độ phù hợp cả hai mốc (giao hàng ≤ 20 ngày, hoàn thành lắp đặt, nghiệm thu ≤ 60 ngày)."},{"quote":"Loại hợp đồng: Hợp đồng trọn gói","title":"Giá gói thầu 1,06 tỷ đồng cho phạm vi trọn gói","detail":"Giá bao gồm tổ máy 500kVA có vỏ chống ồn, ATS, phụ kiện, vận chuyển, lắp đặt, đấu nối (nếu có), chạy thử, bảo hành 12 tháng và cam kết dịch vụ 24/7. Ngân sách có thể hạn chế việc chọn một số thương hiệu động cơ. Hợp đồng trọn gói nên chi phí phát sinh như cáp, móng, ống xả là rủi ro của nhà thầu.","category":"financial","severity":"warning","reference":"Chương V, Mục 1.1","recommendation":"Khảo sát hiện trường trước khi chào giá nếu được. Tính đủ chi phí cáp động lực, đấu nối, móng, ống xả, nhiên liệu chạy thử và dự phòng."},{"quote":"Nhà thầu trúng thầu có trách nhiệm khảo sát thực tế vị trí lắp đặt, xác định điều kiện vận chuyển, lắp đặt và các hạng mục phụ trợ cần thiết","title":"Phạm vi lắp đặt, đấu nối không định lượng","detail":"Không nêu chiều dài cáp từ máy đến tủ ATS và tủ tổng, vị trí đặt máy, hạng mục móng, ống xả, cũng không có bản vẽ. Việc đấu nối ghi 'nếu có'. Nhà thầu trúng thầu phải khảo sát và tự xác định hạng mục phụ trợ.","category":"contract","severity":"warning","reference":"Chương V, Mục 1.3; Mục 2 (Không có bản vẽ)","recommendation":"Xin làm rõ phạm vi đấu nối, chiều dài cáp, vị trí đặt máy. Trong thuyết minh, nêu rõ giả định về phạm vi để hạn chế rủi ro hợp đồng trọn gói."},{"quote":"Dòng điện phù hợp công suất tổ máy.","title":"ATS không nêu dòng định mức, số cực, loại thiết bị","detail":"Chỉ yêu cầu dòng điện 'phù hợp công suất tổ máy'. Dòng định mức của 500kVA ở 380V khoảng 760A, nên thường chọn ATS 800A, 4P.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, II.4","recommendation":"Chào ATS ≥ 800A, 4 cực, có tài liệu hãng. Nêu rõ thông số trong Bảng tuyên bố đáp ứng."},{"quote":"Nhiệt độ: ≤ 40^(o)C","title":"Điều kiện môi trường ≤ 40°C","detail":"Công suất định mức phải đảm bảo ở nhiệt độ tới 40°C. Nhiều datasheet công bố công suất ở 25-27°C, có thể cần derate.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, I","recommendation":"Kiểm tra bảng derate của hãng, đảm bảo công suất Prime ≥ 400kW ở 40°C. Nếu có tài liệu chứng minh thì đính kèm."},{"quote":"Nhà thầu cam kết khả năng cung cấp phụ tùng thay thế, vật tư tiêu hao và dịch vụ bảo trì, sửa chữa trong tối thiểu 10 năm kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng.","title":"Cam kết phụ tùng, dịch vụ tối thiểu 10 năm","detail":"Đây là nghĩa vụ dài hạn sau bảo hành; cần sự hỗ trợ của hãng hoặc nhà phân phối.","category":"contract","severity":"warning","reference":"Chương V, Mục 1.3","recommendation":"Lấy thư cam kết cung cấp phụ tùng từ hãng hoặc nhà phân phối chính thức để củng cố cam kết của nhà thầu."},{"quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: ____ [ghi danh sách các kiểm tra và thử nghiệm].","title":"Danh mục kiểm tra và thử nghiệm bỏ trống","detail":"Mục 3 Chương V chưa được điền, nên nội dung nghiệm thu (thử tải, thử ATS) chưa rõ.","category":"technical","severity":"info","reference":"Chương V, Mục 3","recommendation":"Đề xuất trong thuyết minh quy trình chạy thử: không tải, có tải (tải giả nếu cần), thử chuyển nguồn ATS. Hỏi rõ có yêu cầu thử tải giả 100% hay không để tính chi phí."},{"quote":"Vỏ chống ồn bằng thép sơn tĩnh điện.","title":"Không quy định độ ồn, tiêu chuẩn khí thải, dung tích bình dầu, cấp bảo vệ vỏ","detail":"Các thông số này không được nêu. Vỏ chỉ yêu cầu 'chống ồn bằng thép sơn tĩnh điện'.","category":"technical","severity":"info","reference":"Chương V, Mục 1.2.b, II.5","recommendation":"Vẫn nêu đầy đủ thông số (dB(A)@7m, dung tích bình dầu, số giờ chạy) để tăng sức thuyết phục. Không được cam kết mức thấp hơn yêu cầu đã có."},{"quote":"Chào hàng cạnh tranh trong nước, qua mạng, qua mạng","title":"Lỗi soạn thảo hình thức lựa chọn","detail":"Hình thức ghi lặp 'qua mạng, qua mạng'. Không ảnh hưởng đến hồ sơ nhưng cho thấy HSMT được soạn từ mẫu và có thể còn sót lỗi khác.","category":"other","severity":"info","reference":"Chương V, Mục 1.1","recommendation":"Đối chiếu hình thức, phương thức trên E-TBMT."}],"technicalSpecs":[{"item":"Năm sản xuất","reference":"Chương V, Mục 1.2.b, I","requirement":"Năm sản xuất: Từ năm 2026 trở đi"},{"item":"Tình trạng hàng hóa","reference":"Chương V, Mục 1.2.a và 1.2.b, I","requirement":"Tình trạng: mới 100%; Toàn bộ hàng hóa phải mới 100%, chưa qua sử dụng"},{"item":"Thông tin nhận dạng hàng hóa","reference":"Chương V, Mục 1.2.a; Mục 3 TCĐG kỹ thuật, tiêu chí 1","requirement":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng"},{"item":"Tiêu chuẩn quản lý chất lượng của nhà sản xuất","reference":"Chương V, Mục 1.2.b, I","requirement":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng: ISO 13485 hoặc tương đương"},{"item":"Điều kiện môi trường hoạt động","reference":"Chương V, Mục 1.2.b, I","requirement":"Nhiệt độ: ≤ 40°C; Độ ẩm: 5-85% (không ngưng tụ)"},{"item":"Công suất liên tục tổ máy","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW"},{"item":"Công suất dự phòng","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)"},{"item":"Điện áp, số pha, tần số","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Điện áp định mức: 380v/220v; 03 pha, 04 dây; Tần số: 50 Hz"},{"item":"Nhiên liệu và khởi động","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Nhiên liệu: Dầu Diesel; Khởi động bằng đề điện 24VDC"},{"item":"Tính đồng bộ thương hiệu","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất"},{"item":"Động cơ diesel","reference":"Chương V, Mục 1.2.b, II.2","requirement":"Động cơ Diesel 4 kỳ, làm mát bằng nước; có bộ điều tốc điện tử hoặc cơ khí; hệ thống lọc gió, lọc dầu, lọc nhiên liệu đồng bộ; có sẵn két nước làm mát và quạt gió"},{"item":"Tiêu hao nhiên liệu","reference":"Chương V, Mục 1.2.b, II.2","requirement":"Theo tiêu chuẩn nhà sản xuất, đáp ứng vận hành liên tục: 50% tải ≤ 49,6 L/h; 75% tải ≤ 73,2 L/h; 100% tải ≤ 97,4 L/h; 110% tải ≤ 108,8 L/h"},{"item":"Đầu phát điện (Alternator)","reference":"Chương V, Mục 1.2.b, II.3","requirement":"Công suất liên tục 500KVA/400KW; không chổi than, tự kích từ; cách điện cấp H; cấp bảo vệ IP23"},{"item":"Tủ ATS","reference":"Chương V, Mục 1.2.b, II.4","requirement":"Tủ ATS đồng bộ với máy phát điện; dòng điện phù hợp công suất tổ máy (không nêu dòng định mức cụ thể); tự động khởi động máy khi mất điện lưới; tự động chuyển tải sang máy phát; tự động chuyển về điện lưới và dừng máy khi nguồn điện lưới ổn định"},{"item":"Phụ kiện đồng bộ","reference":"Chương V, Mục 1.2.b, II.5","requirement":"Đầy đủ theo hãng sản xuất, như: vỏ chống ồn bằng thép sơn tĩnh điện; bệ máy tích hợp chống rung; bình nhiên liệu đáy máy (không nêu dung tích); bộ sạc ắc quy tự động; bộ gia nhiệt nước làm mát; hệ thống tiếp địa; ống xả, tiêu âm công nghiệp"},{"item":"Độ ồn","reference":null,"requirement":"Không nêu trong tài liệu (không có mức dB(A) @ 7m)"},{"item":"Tiêu chuẩn khí thải","reference":null,"requirement":"Không nêu trong tài liệu"},{"item":"Bộ điều khiển","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Chỉ yêu cầu đồng bộ thương hiệu của nhà sản xuất; không nêu model, chức năng hay giao thức truyền thông"},{"item":"Lắp đặt, bàn giao","reference":"Chương V, Mục 1.2.b, III và Mục 1.3","requirement":"Địa điểm lắp đặt và bàn giao: Tại nơi sử dụng; lắp đặt đúng vị trí, yêu cầu của Chủ đầu tư; khảo sát thực tế vị trí lắp đặt; đấu nối với hệ thống điện (nếu có); kiểm tra, chạy thử trước nghiệm thu"},{"item":"Thời gian cấp hàng","reference":"Chương V, Mục 1.2.b, III","requirement":"Thời gian cấp hàng 15÷20 ngày"},{"item":"Bảo hành, bảo trì","reference":"Chương V, Mục 1.2.b, III","requirement":"Thời gian bảo hành ≥ 12 tháng sau khi nghiệm thu đưa vào sử dụng; bảo trì trong thời gian bảo hành theo tiêu chuẩn của hãng sản xuất"},{"item":"Dịch vụ bảo hành, khắc phục sự cố","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","requirement":"Có đại lý hoặc đại diện: thời gian có mặt để khắc phục sự cố < 48h; thời gian phản hồi sau khi nhận yêu cầu < 4h; thời điểm nhận yêu cầu: 24h/7 ngày"},{"item":"Tài liệu hướng dẫn","reference":"Chương V, Mục 1.2.b, III","requirement":"Có cung cấp tài liệu hướng dẫn sử dụng bằng tiếng Anh và tiếng Việt: 01 bộ"},{"item":"Đào tạo","reference":"Chương V, Mục 1.2.b, III và Mục 1.3","requirement":"Có hướng dẫn KTV sử dụng thành thạo thiết bị; cam kết hướng dẫn vận hành, bảo dưỡng máy phát điện và thiết bị đi kèm"},{"item":"Hồ sơ pháp lý hàng hóa","reference":"Chương V, Mục 1.2.b, III","requirement":"Giấy chứng nhận xuất xứ (CO) với hàng nhập khẩu, chứng nhận chất lượng (CQ), Tờ khai hải quan (nếu có), Số công bố lưu hành thiết bị"},{"item":"Phụ tùng, dịch vụ dài hạn","reference":"Chương V, Mục 1.3","requirement":"Cam kết khả năng cung cấp phụ tùng thay thế, vật tư tiêu hao và dịch vụ bảo trì, sửa chữa trong tối thiểu 10 năm kể từ ngày nghiệm thu, bàn giao"},{"item":"Kiểm tra và thử nghiệm","reference":"Chương V, Mục 3 và Mục 1.3","requirement":"Danh mục chưa được điền trong HSMT; tại Mục 1.3: thực hiện theo yêu cầu kỹ thuật, hướng dẫn của nhà sản xuất và quy định pháp luật"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu theo E-HSMT (cần kiểm tra Chương IV đầy đủ)","Bảo đảm dự thầu (giá trị, hiệu lực theo E-TBMT/BDL – chưa nêu trong tài liệu được cung cấp)","Bảng tuyên bố đáp ứng kỹ thuật đối chiếu từng thông số Chương V","Catalogue/tài liệu kỹ thuật của nhà sản xuất hoặc link website chính thức của hãng, bản dịch tiếng Việt, highlight nội dung chứng minh trên cả bản tiếng Anh và tiếng Việt","Thông tin ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ của tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS","Chứng chỉ quản lý chất lượng của nhà sản xuất (ISO 13485 hoặc tương đương) kèm giải trình tương đương","Bảng tiến độ thực hiện (cấp hàng 15÷20 ngày; hoàn thành trong 60 ngày)","Thuyết minh biện pháp tổ chức cung cấp, lắp đặt, chạy thử, đảm bảo an toàn điện","Phương án, quy trình bảo hành, bảo trì, tiếp nhận và xử lý sự cố","Cam kết dịch vụ bảo hành của nhà thầu hoặc đại diện nhà sản xuất (có mặt < 48h, phản hồi < 4h, 24/7)","Cam kết thu hồi, thay thế hoặc xử lý hàng hóa không bảo đảm chất lượng","Cam kết cung cấp CO, CQ bản gốc hoặc bản công chứng dịch tiếng Việt (hàng nhập khẩu) hoặc Phiếu xuất xưởng (hàng trong nước) khi giao hàng","Cam kết cung cấp giấy phép nhập khẩu hoặc tờ khai hải quan khi giao hàng (hàng nhập khẩu)","Cam kết hàng mới 100%, chưa qua sử dụng, năm sản xuất từ 2026 trở đi","Cam kết bảo hành ≥ 12 tháng và bảo trì theo tiêu chuẩn hãng","Cam kết cung cấp phụ tùng, vật tư, dịch vụ tối thiểu 10 năm","Cam kết hướng dẫn vận hành, bảo dưỡng, đào tạo KTV; cung cấp tài liệu hướng dẫn tiếng Anh và tiếng Việt 01 bộ","Tài liệu chứng minh năng lực - kinh nghiệm theo Chương III (chưa có trong tài liệu được cung cấp)","Khi giao hàng: CO, CQ, tờ khai hải quan (nếu có), Số công bố lưu hành thiết bị (cần làm rõ)"],"restrictiveClauses":["'Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất' – nếu hiểu là ba bộ phận cùng một thương hiệu sẽ loại phần lớn tổ máy lắp ráp phổ biến trên thị trường","Giới hạn tiêu hao nhiên liệu cụ thể đến 0,1 L/h ở 4 mức tải (49,6 / 73,2 / 97,4 / 108,8 L/h) – có dấu hiệu lấy từ datasheet của một model cụ thể","'ISO 13485 hoặc tương đương' – tiêu chuẩn thiết bị y tế, không phù hợp với nhà sản xuất máy phát điện","'Số công bố lưu hành thiết bị' – yêu cầu áp dụng cho thiết bị y tế, không phù hợp với máy phát điện","Năm sản xuất từ 2026 kết hợp thời gian cấp hàng 15÷20 ngày – có thể ưu tiên nhà thầu có sẵn hàng"],"qualificationRequirements":[{"reference":null,"requirement":"Tài liệu được cung cấp không có Mục tiêu chuẩn đánh giá năng lực và kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính...). Cần tải và kiểm tra Chương III đầy đủ trên muasamcong"},{"reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","requirement":"Nhà thầu phải có đại lý hoặc đại diện có khả năng sẵn sàng thực hiện nghĩa vụ bảo hành, khắc phục sự cố (có mặt < 48h, phản hồi < 4h, nhận yêu cầu 24h/7 ngày); có cam kết của nhà thầu hoặc đại diện nhà sản xuất"},{"reference":"Chương V, Mục 1.2.b, I","requirement":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng ISO 13485 hoặc tương đương"}],"questionsForClarification":["Cụm 'Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất' có yêu cầu ba bộ phận cùng một thương hiệu không, hay chỉ yêu cầu tổ máy được nhà sản xuất tổ máy lắp ráp đồng bộ, xuất xưởng nguyên chiếc?","'Công suất liên tục 500kVA/400kW' có được hiểu là công suất Prime (PRP) theo ISO 8528 không, khi công suất dự phòng (ESP) là 550kVA/440kW?","Tiêu hao nhiên liệu tại các mức 50/75/100/110% tải được tính trên công suất Prime hay Standby? Có chấp nhận số liệu quy đổi từ g/kWh trên datasheet của hãng không?","Chứng chỉ ISO 9001 của nhà sản xuất có được chấp nhận là 'tương đương' ISO 13485 không?","Máy phát điện không phải trang thiết bị y tế; yêu cầu 'Số công bố lưu hành thiết bị' có áp dụng không, hay thay bằng CO, CQ, tờ khai hải quan?","Đề nghị cho biết dòng định mức, số cực và yêu cầu thiết bị đóng cắt cụ thể của tủ ATS.","Phạm vi lắp đặt gồm những gì: vị trí đặt máy, chiều dài cáp từ máy phát đến tủ ATS và tủ điện tổng, móng máy, ống xả, đấu nối vào hệ thống điện hiện hữu có thuộc phạm vi gói thầu không?","Đề nghị bổ sung danh mục kiểm tra, thử nghiệm khi nghiệm thu (Mục 3 Chương V đang bỏ trống). Có yêu cầu thử tải giả 100%/110% không?","Thời gian cấp hàng 15÷20 ngày được tính từ ngày hợp đồng có hiệu lực? Quan hệ với tổng thời gian thực hiện 60 ngày như thế nào?","Có yêu cầu về độ ồn (dB(A) @ 7m), tiêu chuẩn khí thải, dung tích bình nhiên liệu đáy máy (số giờ vận hành) không?","Yêu cầu 'trung tâm dịch vụ' tại tiêu chí 4 có bắt buộc đặt tại Hải Phòng/miền Bắc không, hay chỉ cần cam kết đáp ứng thời gian có mặt < 48h?"]},"status":"done","analyzedAt":"2026-10-20T13:43:37.226Z"}},"IB2600581344":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["QD_6225_Pheduyet_Dutoan_KHLCNT_Thietbi_Tinhoc_Phatdien_Noithat_TT_Ngoaingu_16102026.pdf: bản scan, AI đọc ảnh 3/3 trang đầu."],"result":{"keyInfo":{"budget":"Giá gói thầu: 916.484.000 đồng (Chín trăm mười sáu triệu bốn trăm tám mươi bốn nghìn đồng). Tổng dự toán: 969.284.000 đồng, đã gồm VAT, vận chuyển, lắp đặt, hướng dẫn sử dụng, bàn giao và bảo hành","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát và máy phát điện phòng khảo thí TOEIC 4 kỹ năng cho Trung tâm Ngoại ngữ, Đại học Cần Thơ","investor":"Đại học Cần Thơ","notifyNo":"IB2600581344 (theo thông tin đã biết; không ghi trong các trang quyết định được cung cấp)","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"10:00 ngày 23/10/2026 (theo thông tin đã biết; không ghi trong quyết định)","contractType":"Trọn gói","deliveryTime":"Thời gian thực hiện gói thầu: 10 ngày","procuringEntity":null,"deliveryLocation":"Phòng khảo thí TOEIC 4 kỹ năng, Trung tâm Ngoại ngữ, Đại học Cần Thơ, khu II - Đại học Cần Thơ, đường 3 tháng 2, phường Ninh Kiều, thành phố Cần Thơ","evaluationMethod":null},"summary":"Đây là Quyết định số 6225/QĐ-ĐHCT ngày 16/10/2026 của Đại học Cần Thơ. Quyết định phê duyệt dự toán và kế hoạch lựa chọn nhà thầu (KHLCNT); đây không phải là E-HSMT. Dự toán 969.284.000 đồng gồm thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát, máy phát điện và dụng cụ nội thất cho phòng khảo thí TOEIC 4 kỹ năng. Gói thầu được duyệt trong KHLCNT có giá 916.484.000 đồng và chỉ ghi tên 'thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát và máy phát điện', không nhắc tới nội thất. Gói thầu áp dụng hình thức 'Chào giá trực tuyến theo quy trình rút gọn', phương thức 'Một giai đoạn một túi hồ sơ', hợp đồng 'Trọn gói', thời gian thực hiện '10 ngày', nguồn vốn là Quỹ phát triển hoạt động sự nghiệp. Máy phát điện chỉ là một phần của gói hỗn hợp. Các trang được cung cấp không có Phụ lục 1 (nội dung dự toán, danh mục và thông số thiết bị) cũng như yêu cầu kỹ thuật, năng lực hay bảo đảm dự thầu, nên phải tải E-HSMT trên muasamcong.mof.gov.vn để xác minh trước khi đóng thầu lúc 10:00 ngày 23/10/2026.","highlights":[{"quote":"Chào giá trực tuyến theo quy trình rút gọn","title":"Thời gian chuẩn bị hồ sơ rất ngắn","detail":"Quyết định ký ngày 16/10/2026, đóng thầu 10:00 ngày 23/10/2026, chỉ còn khoảng 7 ngày. Hình thức chào giá trực tuyến rút gọn nên quy trình nhanh. Nộp trễ hoặc nộp thiếu trên hệ thống sẽ bị loại.","category":"deadline","severity":"critical","reference":"Phụ lục 2","recommendation":"Tải ngay E-HSMT từ muasamcong.mof.gov.vn (IB2600581344), lập kế hoạch nộp sớm ít nhất 1 ngày trước hạn, kiểm tra chứng thư số và tài khoản trên hệ thống."},{"quote":"10 ngày","title":"Thời gian thực hiện hợp đồng chỉ 10 ngày","detail":"Phải cung cấp, lắp đặt và bàn giao toàn bộ thiết bị tin học, mạng, camera và máy phát điện trong 10 ngày. Máy phát nhập khẩu hoặc cấu hình đặc thù thường cần thời gian giao hàng dài hơn. Không đáp ứng tiến độ có thể bị đánh giá không đạt hoặc bị phạt hợp đồng.","category":"contract","severity":"critical","reference":"Phụ lục 2 - Thời gian thực hiện gói thầu","recommendation":"Chỉ chào máy có sẵn hàng trong kho hoặc tại nhà phân phối. Xin cam kết giao hàng và thư ủy quyền từ nhà cung cấp ngay."},{"quote":"Mua sắm thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát và máy phát điện","title":"Gói thầu hỗn hợp, máy phát điện chỉ là một phần","detail":"Gói gồm thiết bị tin học, ngoại vi, mạng, camera giám sát và máy phát điện. Nếu công ty chỉ kinh doanh máy phát, có thể không đáp ứng kinh nghiệm hoặc không cung cấp được toàn bộ hàng hóa, dẫn tới hồ sơ bị loại.","category":"eligibility","severity":"critical","reference":"Phụ lục 2","recommendation":"Cân nhắc liên danh với nhà thầu CNTT hoặc tham gia với vai trò thầu phụ, nếu E-HSMT cho phép. Kiểm tra E-HSMT có chấp nhận liên danh với hình thức chào giá trực tuyến rút gọn hay không."},{"quote":"Nội dung dự toán và nội dung gói thầu theo phụ lục 1 đính kèm.","title":"Chưa có thông số kỹ thuật máy phát điện","detail":"Các trang được cung cấp không có Phụ lục 1 nên chưa biết công suất, xuất xứ, độ ồn, ATS, bảo hành... Chưa thể đánh giá mức độ đáp ứng kỹ thuật.","category":"technical","severity":"critical","reference":"Điều 1","recommendation":"Lấy Phụ lục 1 hoặc Chương V E-HSMT và đối chiếu từng thông số với catalogue, CO/CQ trước khi chào giá."},{"quote":null,"title":"Bảo đảm dự thầu và hiệu lực hồ sơ chưa xác định","detail":"Quyết định không nêu bảo đảm dự thầu và hiệu lực hồ sơ dự thầu. Sai giá trị hoặc thời hạn bảo đảm (nếu có yêu cầu) sẽ khiến hồ sơ bị loại.","category":"financial","severity":"critical","reference":null,"recommendation":"Kiểm tra BDL của E-HSMT. Nếu có yêu cầu, chuẩn bị thư bảo lãnh điện tử đúng giá trị và hiệu lực."},{"quote":"Trọn gói","title":"Giá chào không được vượt giá gói thầu, hợp đồng trọn gói","detail":"Giá gói thầu là 916.484.000 đồng, đã bao gồm VAT, vận chuyển, lắp đặt, hướng dẫn, bàn giao và bảo hành. Vì hợp đồng trọn gói, mọi chi phí phát sinh do nhà thầu chịu.","category":"financial","severity":"warning","reference":"Phụ lục 2; Điều 1 khoản 2","recommendation":"Tính đủ chi phí lắp đặt máy phát (cáp, ATS, đấu nối, chạy thử, nhiên liệu chạy thử) và bảo hành tại Cần Thơ vào giá chào."},{"quote":"Giá trị dự toán: 969.284.000 đồng","title":"Chênh lệch giữa dự toán và giá gói thầu","detail":"Dự toán là 969.284.000 đồng, còn giá gói thầu là 916.484.000 đồng, chênh 52.800.000 đồng. Tên gói thầu không có 'dụng cụ nội thất', nên nhiều khả năng nội thất nằm ngoài gói này.","category":"other","severity":"warning","reference":"Điều 1 khoản 2; Phụ lục 2","recommendation":"Xác nhận phạm vi gói thầu không bao gồm nội thất để tránh chào thừa hoặc thiếu hạng mục."},{"quote":"Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04 tháng 8 năm 2025","title":"Căn cứ pháp lý mới","detail":"Quyết định căn cứ Luật Đấu thầu 22/2023/QH15 sửa đổi bởi Luật 57/2024/QH15 và Luật 90/2025/QH15, Nghị định 214/2025/NĐ-CP sửa đổi bởi Nghị định 349/2026/NĐ-CP, và Thông tư 79/2025/TT-BTC. Các văn bản này khác với khung Nghị định 24/2024/NĐ-CP.","category":"other","severity":"info","reference":"Phần căn cứ","recommendation":"Dùng biểu mẫu và quy trình theo Thông tư 79/2025/TT-BTC trên hệ thống."},{"quote":"Không áp dụng","title":"Không áp dụng tùy chọn mua thêm","detail":"KHLCNT ghi tùy chọn mua thêm là không áp dụng.","category":"other","severity":"info","reference":"Phụ lục 2","recommendation":"Chào đúng số lượng trong E-HSMT."}],"technicalSpecs":[{"item":"Phạm vi hàng hóa của gói thầu","reference":"Phụ lục 2 - Tóm tắt công việc chính của gói thầu","requirement":"Mua sắm thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát và máy phát điện"},{"item":"Phạm vi chi phí bao gồm trong giá","reference":"Điều 1, khoản 2","requirement":"Giá dự toán trên bao gồm thuế VAT, chi phí vận chuyển, lắp đặt, hướng dẫn sử dụng, bàn giao và chi phí bảo hành tại Trung tâm ngoại ngữ, Đại học Cần Thơ"},{"item":"Máy phát điện: công suất (kVA/kW, PRP/ESP/COP), điện áp/tần số, xuất xứ động cơ/đầu phát, độ ồn, vỏ chống ồn, ATS, bộ điều khiển, tiêu hao nhiên liệu, tiêu chuẩn khí thải, năm sản xuất, CO/CQ","reference":"Phụ lục 1 (không có trong bản scan)","requirement":"Không nêu trong các trang được cung cấp. Thông số chi tiết nằm ở Phụ lục 1 (không kèm theo) và Chương V E-HSMT"},{"item":"Thiết bị tin học, ngoại vi, mạng, camera giám sát","reference":"Phụ lục 1 (không có trong bản scan)","requirement":"Không nêu trong các trang được cung cấp. Cần xem danh mục và thông số tại Phụ lục 1 / E-HSMT"},{"item":"Lắp đặt, hướng dẫn sử dụng, bàn giao","reference":"Điều 1, khoản 2","requirement":"Có trong phạm vi chi phí theo Điều 1 khoản 2. Phạm vi lắp đặt máy phát (đấu nối, cáp, ATS, ống xả, nền móng) không được nêu"}],"requiredDocuments":["E-HSMT đầy đủ của TBMT IB2600581344, gồm Phụ lục 1 (danh mục và thông số kỹ thuật). Các trang được cung cấp chưa có tài liệu này","Đơn dự thầu / bảng chào giá theo biểu mẫu trên hệ thống (cần đối chiếu E-HSMT)","Bảo đảm dự thầu, nếu E-HSMT yêu cầu (chưa nêu)","Catalogue, tài liệu kỹ thuật, cam kết hàng mới và CO/CQ khi giao hàng cho máy phát điện và các thiết bị (cần đối chiếu E-HSMT)","Giấy phép bán hàng / ủy quyền của nhà sản xuất hoặc nhà phân phối, nếu E-HSMT yêu cầu (chưa nêu)","Hợp đồng tương tự và tài liệu năng lực tài chính, nếu E-HSMT yêu cầu (chưa nêu)","Thỏa thuận liên danh, nếu tham gia liên danh"],"restrictiveClauses":["Gói thầu gộp thiết bị tin học, mạng, camera và máy phát điện vào một gói. Cách gộp này hạn chế các nhà thầu chuyên về máy phát điện tham dự độc lập. Không thấy điều khoản chỉ định nhãn hiệu trong các trang được cung cấp.","Thời gian thực hiện 10 ngày cho toàn bộ cung cấp và lắp đặt là rất ngắn, có thể ưu tiên nhà thầu đã có sẵn hàng."],"qualificationRequirements":[{"reference":null,"requirement":"Không nêu trong các trang được cung cấp. Yêu cầu năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) phải lấy từ Chương III E-HSMT"},{"reference":"Phụ lục 2 - Tên gói thầu","requirement":"Gói hỗn hợp gồm tin học, mạng, camera và máy phát điện, nên có khả năng yêu cầu kinh nghiệm hoặc hợp đồng tương tự bao trùm các loại hàng hóa này. Cần kiểm tra E-HSMT"}],"questionsForClarification":["Đề nghị cung cấp Phụ lục 1 / Chương V với thông số kỹ thuật chi tiết của máy phát điện: công suất liên tục/dự phòng (kVA/kW), điện áp/tần số, yêu cầu ATS, vỏ chống ồn, độ ồn, xuất xứ động cơ và đầu phát.","Gói thầu có bao gồm dụng cụ nội thất không, hay chỉ gồm thiết bị tin học, ngoại vi, mạng, camera và máy phát điện như tên gói?","Thời gian thực hiện 10 ngày được tính từ ngày ký hợp đồng hay ngày hợp đồng có hiệu lực, và có bao gồm lắp đặt, chạy thử, nghiệm thu không?","Gói thầu có yêu cầu bảo đảm dự thầu không? Nếu có, giá trị và thời gian hiệu lực là bao nhiêu? Hiệu lực hồ sơ dự thầu là bao nhiêu ngày?","Thời gian bảo hành yêu cầu đối với máy phát điện và các thiết bị là bao lâu?","Phạm vi lắp đặt máy phát gồm những gì: vị trí đặt máy, chiều dài cáp động lực, đấu nối vào tủ điện hiện hữu, ống xả, nền móng, nhiên liệu chạy thử?","Gói thầu có cho phép liên danh không, và yêu cầu hợp đồng tương tự được đánh giá theo từng loại hàng hóa hay theo tổng giá trị?","Phương pháp đánh giá có phải là giá thấp nhất không, và có xét ưu đãi hàng sản xuất trong nước không?"]},"status":"done","analyzedAt":"2026-10-20T13:28:00.059Z"}},"IB2600581977":{"u":"2026-10-21T13:47:56.858+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,38 tỷ đồng","bidForm":null,"bidName":"Gói thầu số 50: Cung cấp và lắp đặt máy phát điện (Dự án Hệ thống cấp nước Hội An công suất 5000m3/ngày)","investor":"Công ty Cổ phần Điện Nước An Giang (MST 1600249791)","notifyNo":"IB2600581977","warranty":"≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành; xử lý sự cố tối đa 06 giờ; cung cấp phụ tùng tối thiểu 10 năm (có tính phí)","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 05/11/2026","contractType":null,"deliveryTime":"≤ 150 ngày kể từ ngày hợp đồng có hiệu lực (Thời gian thực hiện: 150 ngày), phải tính điều kiện thời tiết và ngày nghỉ, lễ","procuringEntity":null,"deliveryLocation":"Xã Long Kiến, tỉnh An Giang (công trường Hệ thống cấp nước Hội An)","evaluationMethod":"Kỹ thuật: tiêu chí đạt/không đạt (09 tiêu chuẩn); Tài chính: phương pháp giá thấp nhất","generatorCapacity":"250 kVA/200 kW liên tục (prime); 275 kVA/220 kW dự phòng (standby)"},"summary":"Gói thầu số 50 mua sắm, vận chuyển, lắp đặt, kiểm định, chạy thử và bàn giao 01 tổ máy phát điện diesel 250 kVA (200 kW liên tục / 220 kW – 275 kVA dự phòng), kèm vỏ cách âm, tủ ATS 4P-400A, nhiên liệu chạy thử và đào tạo vận hành, cho dự án Hệ thống cấp nước Hội An 5000 m3/ngày tại xã Long Kiến, tỉnh An Giang. Chủ đầu tư là Công ty CP Điện Nước An Giang, giá gói thầu 1,38 tỷ đồng, đóng thầu 09:00 ngày 05/11/2026. Kỹ thuật được đánh giá theo tiêu chí đạt/không đạt với 09 tiêu chuẩn, chỉ cần 01 tiêu chuẩn không đạt là bị loại. Xếp hạng tài chính theo phương pháp giá thấp nhất. Hàng hóa phải mới 100%, sản xuất năm 2026 trở về sau, bảo hành ≥ 12 tháng, giao hàng ≤ 150 ngày, và có nhiều thông số (kích thước, dung tích xy lanh, lưu lượng khí thải, sơn QUALICOAT, tiêu chuẩn EN) có dấu hiệu thiên về một model cụ thể. Bộ tài liệu được cung cấp không gồm BDL, CDNT, tiêu chuẩn năng lực - kinh nghiệm và điều kiện hợp đồng, nên chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Bộ tài liệu không có BDL/CDNT nên không xác định được giá trị, thời hạn hiệu lực bảo đảm dự thầu và hiệu lực E-HSDT. Sai giá trị hoặc thời hạn bảo đảm dự thầu là lý do loại trực tiếp.","category":"financial","severity":"critical","reference":"BDL (không có trong tài liệu được cung cấp)","recommendation":"Tải đầy đủ E-HSMT/BDL trên muasamcong, xác định giá trị (thường 1-1,5% giá gói thầu) và số ngày hiệu lực. Mở bảo lãnh đủ giá trị, hiệu lực ≥ hiệu lực E-HSDT + 30 ngày, đúng tên gói thầu và bên thụ hưởng."},{"quote":null,"title":"Chưa có tiêu chuẩn năng lực - kinh nghiệm","detail":"Không có mục đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự) trong tài liệu, nên chưa đánh giá được khả năng đáp ứng ngưỡng kinh nghiệm.","category":"eligibility","severity":"critical","reference":"Chương III, Mục năng lực - kinh nghiệm (không có trong tài liệu)","recommendation":"Kiểm tra ngay trên hệ thống và chuẩn bị hợp đồng tương tự (máy phát ≥ 250 kVA hoặc giá trị tương đương), BCTC, xác nhận nghĩa vụ thuế."},{"quote":null,"title":"Đóng thầu 09:00 ngày 05/11/2026","detail":"Quyết định phê duyệt HSMT ký ngày 21/10/2026, thời gian chuẩn bị khoảng 2 tuần. Cần kịp lấy thỏa thuận cung cấp, catalogue tiếng Việt có xác nhận, chứng nhận prototype.","category":"deadline","severity":"critical","reference":"Thông tin TBMT IB2600581977","recommendation":"Nộp trước hạn ít nhất 1 ngày, kiểm tra chữ ký số và dung lượng tệp. Yêu cầu nhà cung cấp/hãng phát hành giấy tờ trong tuần đầu."},{"quote":"Đề xuất tổng thời gian giao hàng ≤ 150 ngày (kể từ ngày hợp đồng có hiệu lực) có tính điều kiện thời tiết, các ngày nghỉ, lễ theo quy định của pháp luật.","title":"Tiến độ ≤ 150 ngày phải tính thời tiết và ngày nghỉ, lễ","detail":"Đề xuất ≤ 150 ngày nhưng không thể hiện việc tính điều kiện thời tiết hoặc ngày nghỉ lễ sẽ bị đánh giá không đạt. Phải có bảng tiến độ, biểu đồ huy động nhân lực và thiết bị theo ngày hoặc tuần.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chuẩn 7.1 và 7.2","recommendation":"Ghi rõ trong bảng tiến độ việc trừ ngày Tết, lễ và dự phòng mùa mưa An Giang. Kèm biểu đồ nhân lực và thiết bị, thống nhất với biện pháp lắp đặt."},{"quote":"Nhà thầu không có thuyết minh về kết quả thực hiện hợp đồng của nhà thầu hoặc không có thuyết minh Chất lượng hàng hóa đã được sử dụng","title":"Thuyết minh kết quả thực hiện hợp đồng 03 năm (tiêu chuẩn 8)","detail":"Phải thuyết minh đủ 02 nội dung a) kết quả thực hiện hợp đồng và b) chất lượng hàng hóa đã sử dụng. Thiếu một nội dung là không đạt, khai không trung thực bị coi là gian lận.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 8","recommendation":"Lập bản thuyết minh riêng cho các hợp đồng cung cấp hàng hóa 3 năm gần nhất: tiến độ, sự cố, vi phạm, tần suất hư hỏng, chất lượng bảo hành. Đối chiếu với dữ liệu công khai trên hệ thống."},{"quote":"Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu cầu của Chương V – E-HSMT.","title":"Thông số máy rất chi tiết, có thể chỉ một vài model đáp ứng","detail":"Kích thước máy trần ≤ 2970x1346x1708 mm, dung tích xy lanh ≥ 11,05 L, ≥ 6 xy lanh, tỉ số nén ≥ 17,0:1, lưu lượng khí thải ≤ 828 L/s, bồn dầu ≥ 390 L, tiêu hao nhiên liệu ở 3 mức tải. Mỗi thông số đều phải được chứng minh bằng catalogue, lệch một thông số là không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a; Mục 3, tiêu chuẩn 1","recommendation":"Đối chiếu từng dòng với datasheet model dự kiến chào. Nếu không đáp ứng, gửi yêu cầu làm rõ hoặc kiến nghị sớm. Highlight từng thông số trong catalogue."},{"quote":"Bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt - (Cung cấp bản chứng nhận thử nghiệm mẫu theo E-HSDT)","title":"Chứng nhận thử nghiệm mẫu (prototype) và tiêu chuẩn EN","detail":"Phải nộp bản chứng nhận prototype tested cùng E-HSDT và đáp ứng danh mục tiêu chuẩn ISO/EN. Nhiều hãng châu Á không có đủ chứng nhận EN này.","category":"documents","severity":"critical","reference":"Chương V, 2.2.a, I.1","recommendation":"Yêu cầu hãng cung cấp chứng nhận prototype, Declaration of Conformity EN, chứng chỉ ISO 9001/14001 còn hiệu lực, kèm bản dịch có xác nhận."},{"quote":"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện.","title":"Đồng bộ thương hiệu 2/3 bộ phận chính","detail":"Ít nhất 2 trong 3 bộ phận (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu tổ máy. Tổ máy lắp ráp (OEM động cơ + đầu phát + bộ điều khiển hãng khác) sẽ không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a, I.1","recommendation":"Chọn tổ máy mà hãng sản xuất cả động cơ và đầu phát, hoặc động cơ và bộ điều khiển. Chứng minh bằng catalogue và giấy xác nhận của hãng."},{"quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSDT","title":"Catalogue tiếng Việt cho tất cả thiết bị","detail":"Bắt buộc catalogue bằng tiếng Việt cho tất cả thiết bị, áp dụng cho từng nhà sản xuất cấu phần. Tài liệu tiếng nước ngoài phải có bản dịch được nhà sản xuất hoặc nhà phân phối ủy quyền xác nhận.","category":"documents","severity":"critical","reference":"Chương V, 2.1 và 3.2.b","recommendation":"Chuẩn bị bản dịch có đóng dấu xác nhận cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ, ATS (thiết bị đóng cắt và bộ điều khiển). Kèm đường dẫn website và highlight thông số."},{"quote":"Nhà thầu phải nộp đồng thời file Word của Bảng chào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.","title":"Bảng chào đáp ứng kỹ thuật: Word và bản scan ký đóng dấu","detail":"Phải nộp đồng thời file Word và bản scan ký đóng dấu, ghi tên tài liệu, số trang và trích dẫn tham chiếu. Phải kê khai Mẫu số 10B trên webform. Thông số catalogue phải logic với thông số kê khai.","category":"documents","severity":"critical","reference":"Chương V, 3.2.a; Mục 3, tiêu chuẩn 1","recommendation":"Lập bảng theo từng dòng của 2.2.a, có cột tham chiếu file/trang. Kiểm tra trùng khớp giữa Mẫu 10B, bảng chào và catalogue."},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","title":"Thỏa thuận cung cấp kèm Giấy ĐKKD của nhà cung cấp","detail":"Phải có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm ĐKKD có ngành nghề phù hợp.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 1","recommendation":"Ký hợp đồng nguyên tắc với nhà phân phối hoặc đại diện hãng tại Việt Nam, lấy ĐKKD có mã ngành phù hợp."},{"quote":"có cam kết, đính kèm nhưng không đầy đủ 01 trong các tài liệu hoặc các nội dung cam kết theo yêu cầu.","title":"Các văn bản cam kết bắt buộc (tiêu chuẩn 4, 5, 9)","detail":"Cần các cam kết: thích ứng địa lý - môi trường Việt Nam; tác động môi trường và biện pháp; hàng mới 100% sản xuất 2026 trở về sau; cung cấp CO, CQ, tờ khai hải quan, vận đơn, packing list, chứng thư giám định; cung cấp bản gốc chứng chỉ để đối chiếu; đội sửa chữa đáp ứng 06 giờ; phụ tùng 10 năm. Thiếu 01 cam kết là không đạt.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 4, 5, 9; Chương V, 2.1, 3.1, 3.2","recommendation":"Lập checklist cam kết và soạn từng văn bản riêng, ký đóng dấu."},{"quote":"Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt thiết bị một cách hợp lý, phù hợp với từng loại thiết bị, đáp ứng yêu cầu tại Chương V của E-HSMT.","title":"Biện pháp kỹ thuật và tổ chức lắp đặt đầy đủ (tiêu chuẩn 2)","detail":"Cần thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt, tổng mặt bằng, sơ đồ tổ chức, kế hoạch nghiệm thu - chạy thử - kiểm định, ATLĐ, PCCC, VSMT, đào tạo. E-HSMT không có bản vẽ đính kèm.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chuẩn 2; Chương V, 3.3","recommendation":"Khảo sát hiện trường xã Long Kiến nếu được. Lập bản vẽ mặt bằng đặt máy, đấu nối ATS, ống khói và cáp. Trình bày đúng trình tự 09 nội dung tiêu chuẩn."},{"quote":"Loại máy: Máy trần","title":"Mâu thuẫn \"Máy trần\" và yêu cầu vỏ cách âm","detail":"Mục loại máy ghi máy trần, kích thước giới hạn cho máy trần, nhưng độ ồn ghi cho máy có vỏ cách âm và mục II.1 yêu cầu vỏ cách âm thép 2 mm. Không rõ vỏ là của hãng hay gia công trong nước.","category":"technical","severity":"warning","reference":"Chương V, 2.2.a, I.1 và II.1","recommendation":"Chào máy trần đáp ứng kích thước, kèm vỏ cách âm đáp ứng II.1. Đề nghị làm rõ vỏ có cần cùng hãng không và độ ồn đo theo điều kiện nào."},{"quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành","title":"Độ ồn 70±5 dBA@7m phải được kiểm định thực tế","detail":"Cần kiểm định độ ồn và khí thải đáp ứng TCVN sau lắp đặt. Mức 75 dBA là giới hạn trên, vỏ gia công có thể không đạt.","category":"technical","severity":"warning","reference":"Chương V, 2.1","recommendation":"Yêu cầu nhà sản xuất vỏ cung cấp test report độ ồn. Dự trù chi phí đơn vị kiểm định độc lập."},{"quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau","title":"Năm sản xuất 2026 trở về sau","detail":"Đóng thầu tháng 11/2026, giao hàng có thể sang 2027. Hàng tồn kho sản xuất 2025 không được chấp nhận. CO/CQ phải thể hiện năm sản xuất.","category":"technical","severity":"warning","reference":"Chương V, 2.1","recommendation":"Xác nhận với nhà cung cấp lô hàng sản xuất 2026 hoặc 2027 và ghi rõ trong cam kết."},{"quote":"thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn vị quản lý, sử dụng","title":"Bảo hành: phản hồi 06 giờ, trực 24/7, bảo trì 3 tháng/lần","detail":"Thời gian khắc phục tối đa 06 giờ tại An Giang trong khi đại diện hãng ở HCM. Cần kế hoạch nhân sự gần công trường. Phụ tùng tối thiểu 10 năm.","category":"contract","severity":"warning","reference":"Chương V, 2.1 và 3.1","recommendation":"Bố trí đội kỹ thuật hoặc đại lý tại An Giang, Cần Thơ. Kèm hồ sơ huy động nhân sự và danh bạ liên hệ. Tính chi phí bảo trì 4 lần/năm vào giá."},{"quote":"Trường hợp nhà thầu không trình bày thuyết minh đủ 07 nội dung yêu cầu cơ bản thì được đánh giá là không đạt","title":"Mâu thuẫn số nội dung thuyết minh (09 và 07)","detail":"Lưu ý yêu cầu trình bày 09 nội dung, nhưng câu sau lại ghi \"không trình bày thuyết minh đủ 07 nội dung\".","category":"documents","severity":"warning","reference":"Mục 3, phần Lưu ý","recommendation":"Trình bày đủ 09 nội dung theo đúng trình tự tiêu chuẩn 1-9 để an toàn. Có thể hỏi làm rõ."},{"quote":"Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V.","title":"Lỗi soạn thảo, tham chiếu không tồn tại","detail":"Tham chiếu \"mục 1.3.2. Chương V\" không có trong Chương V. Có các cụm \"E-HSYC\", \"E-HSĐX\" không phù hợp với E-HSMT. Tủ điện ghi \"1.5mm2\". Nhiệt độ làm việc ghi \"≥ 40C\" không rõ nghĩa. Tốc độ ghi \"1500V/P\".","category":"other","severity":"warning","reference":"Chương V, 3.2.a; 2.2.a","recommendation":"Đưa vào văn bản đề nghị làm rõ. Trong bảng chào, ghi giá trị kỹ thuật hợp lý (tôn 1,5 mm; làm việc ở nhiệt độ môi trường ≥ 40°C)."},{"quote":"Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết hiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.","title":"Tiêu chuẩn còn hiệu lực","detail":"Đề xuất tiêu chuẩn, quy chuẩn hết hiệu lực sẽ bị đánh giá không hợp lệ.","category":"technical","severity":"warning","reference":"Chương V, 3.1","recommendation":"Rà soát năm ban hành mọi TCVN, ISO, EN trích dẫn trong thuyết minh biện pháp."},{"quote":null,"title":"Chưa nêu tiêu chuẩn khí thải cụ thể","detail":"Không nêu cấp khí thải (EU Stage/EPA Tier), chỉ yêu cầu kiểm định khí thải đáp ứng TCVN sau lắp đặt.","category":"technical","severity":"info","reference":"Chương V, 2.1","recommendation":"Nêu cấp khí thải của động cơ trong bảng chào. Có thể hỏi làm rõ TCVN áp dụng."},{"quote":"Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao","title":"Đánh giá giá thấp nhất, chi phí phát sinh nằm trong giá","detail":"Giá phải bao gồm vận chuyển, lắp đặt, kiểm định, thí nghiệm, nhiên liệu chạy thử, đào tạo, bảo hành, bảo trì 3 tháng/lần. Giá gói thầu 1,38 tỷ đồng.","category":"financial","severity":"info","reference":"Chương V, 1.a; Mục 4.1","recommendation":"Bóc tách đầy đủ chi phí, đặc biệt chi phí kiểm định độ ồn/khí thải, giám định và bảo trì, để giá cạnh tranh mà không lỗ."},{"quote":null,"title":"Điều kiện hợp đồng chưa có trong tài liệu","detail":"Không có thông tin loại hợp đồng, tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng, phạt chậm tiến độ.","category":"contract","severity":"info","reference":null,"recommendation":"Tải Chương điều kiện hợp đồng (ĐKC/ĐKCT) để đánh giá rủi ro dòng tiền và phạt."}],"technicalSpecs":[{"item":"Số lượng, chủng loại","reference":"Chương V, Mục 2.2.a, A","requirement":"01 tổ máy phát điện động cơ diesel 250KVA"},{"item":"Hãng sản xuất","reference":"Chương V, 2.2.a, I.1","requirement":"\"Hãng phải có kinh nghiệm sản xuất máy phát điện trên thế giới\"; Model: \"Theo nhà sản xuất\""},{"item":"Đại diện hãng (Serving area / Location)","reference":"Chương V, 2.2.a, I.1","requirement":"\"Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam\"; Location: \"HCM\""},{"item":"Xuất xứ tổ máy","reference":"Chương V, 2.2.a, I.1","requirement":"\"G7/ASIA\" (không có cụm \"hoặc tương đương\" ở dòng tổ máy)"},{"item":"Năm sản xuất, tình trạng","reference":"Chương V, 2.1 và 2.2.a","requirement":"\"Năm 2026 trở về sau\"; hàng hóa \"mới 100%, sản xuất năm 2026 trở về sau\""},{"item":"Công suất liên tục (prime)","reference":"Chương V, 2.2.a, I.1","requirement":"\"200 kW/250kVA\""},{"item":"Công suất dự phòng (standby)","reference":"Chương V, 2.2.a, I.1","requirement":"\"220kW/275kVA\""},{"item":"Điện áp, tần số","reference":"Chương V, 2.2.a, I.1 và I.3","requirement":"\"230/400V, 3 pha, 50Hz\""},{"item":"Tiêu hao nhiên liệu @ phụ tải liên tục","reference":"Chương V, 2.2.a, I.1","requirement":"100% tải: ≤ 58,1 L/giờ; 75% tải: ≤ 43,6 L/giờ; 50% tải: ≤ 30 L/giờ"},{"item":"Tiêu chuẩn chất lượng","reference":"Chương V, 2.2.a, I.1","requirement":"\"ISO 9001:2015, ISO 14001:2015, ISO 8528, EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 et EN 60204-1\""},{"item":"Chứng nhận thử nghiệm mẫu (prototype)","reference":"Chương V, 2.2.a, I.1 - Yêu cầu chất lượng","requirement":"\"Bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt - (Cung cấp bản chứng nhận thử nghiệm mẫu theo E-HSDT)\""},{"item":"Test report xuất xưởng","reference":"Chương V, 2.2.a, I.1","requirement":"\"Máy khi xuất xưởng phải có test report, chứng nhận chất lượng của hãng.\""},{"item":"Đồng bộ thương hiệu","reference":"Chương V, 2.2.a, I.1","requirement":"\"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện.\""},{"item":"Sơn khung đế và vỏ","reference":"Chương V, 2.2.a, I.1","requirement":"\"Sơn phủ Epoxy chứng nhận QUALICOAT độ bền cao; Khả năng chống phun muối tối thiểu 1000 giờ theo tiêu chuẩn ISO 12944\""},{"item":"Nhiên liệu","reference":"Chương V, 2.2.a, I.1","requirement":"\"Chuẩn sử dụng dầu diesel thông dụng\""},{"item":"Nhiệt độ làm việc","reference":"Chương V, 2.2.a, I.1","requirement":"\"≥ 40C\". Đơn vị và điều kiện (nhiệt độ môi trường tối đa?) không ghi rõ"},{"item":"Loại máy","reference":"Chương V, 2.2.a, I.1","requirement":"\"Máy trần\". Tuy nhiên mục II.1 lại yêu cầu vỏ cách âm"},{"item":"Hệ số công suất tổ máy","reference":"Chương V, 2.2.a, I.1","requirement":"≥ 0,8"},{"item":"Bồn dầu dưới chân máy","reference":"Chương V, 2.2.a, I.1","requirement":"≥ 390 lít"},{"item":"Độ ồn","reference":"Chương V, 2.2.a, I.1 và II.1","requirement":"\"khoảng cách 7 mét đạt 70±5 dBA\" (máy có vỏ cách âm)"},{"item":"Kích thước máy trần","reference":"Chương V, 2.2.a, I.1","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm"},{"item":"Động cơ - Brand/Model/Xuất xứ","reference":"Chương V, 2.2.a, I.2","requirement":"Brand, Model: \"Theo nhà sản xuất\"; Xuất xứ: \"G7/ASIA hoặc tương đương\"; năm sản xuất 2026 trở về sau"},{"item":"Động cơ - Kiểu","reference":"Chương V, 2.2.a, I.2","requirement":"\"Kiểu 4 thì, Turbo\""},{"item":"Động cơ - Biến thiên tần số xác lập","reference":"Chương V, 2.2.a, I.2","requirement":"≤ ± 0,25%"},{"item":"Động cơ - Khởi động","reference":"Chương V, 2.2.a, I.2","requirement":"\"Mô-tơ đề điện 1 chiều, với Acquy loại axit chì, bộ sạc ắcquy tự động\""},{"item":"Động cơ - Tốc độ","reference":"Chương V, 2.2.a, I.2","requirement":"\"1500V/P\""},{"item":"Động cơ - Điều tốc","reference":"Chương V, 2.2.a, I.2","requirement":"Điện tử"},{"item":"Động cơ - Số xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 6 xy lanh"},{"item":"Động cơ - Dung tích xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 11,05 L"},{"item":"Động cơ - Tỉ số nén","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 17.0 : 1"},{"item":"Động cơ - Lưu lượng khí thải tại công suất dự phòng","reference":"Chương V, 2.2.a, I.2","requirement":"≤ 828 L/s"},{"item":"Tiêu chuẩn khí thải","reference":"Chương V, 2.1","requirement":"Không nêu cấp tiêu chuẩn khí thải cụ thể (EU Stage/Tier). Chỉ yêu cầu \"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt\""},{"item":"Đầu phát - Brand/Model/Xuất xứ","reference":"Chương V, 2.2.a, I.3","requirement":"Brand: \"Đồng bộ theo nhà sản xuất\"; Model: \"Theo nhà sản xuất\"; Xuất xứ: \"G7/EU/ASIA hoặc tương đương\""},{"item":"Đầu phát - Kiểu","reference":"Chương V, 2.2.a, I.3","requirement":"\"Không chổi than, một ổ đỡ, từ trường quay 4 cực.\""},{"item":"Đầu phát - Hệ số công suất","reference":"Chương V, 2.2.a, I.3","requirement":"0,8"},{"item":"Đầu phát - Cấp cách điện","reference":"Chương V, 2.2.a, I.3","requirement":"Loại H"},{"item":"Đầu phát - Biến thiên điện áp không tải đến đầy tải","reference":"Chương V, 2.2.a, I.3","requirement":"≤ ± 1%"},{"item":"Đầu phát - Làm mát","reference":"Chương V, 2.2.a, I.3","requirement":"Hệ thống làm mát bằng quạt: Đáp ứng"},{"item":"Bộ điều khiển - Brand/Xuất xứ","reference":"Chương V, 2.2.a, I.4","requirement":"Brand: \"Đồng bộ theo nhà sản xuất\"; Xuất xứ: \"G7/EU/ASIA hoặc tương đương\""},{"item":"Bộ điều khiển - Đo lường đầu phát","reference":"Chương V, 2.2.a, I.4","requirement":"Điện áp AC (V), Dòng điện AC (A), Tần số (Hz), Hệ số công suất (PF), Công suất (kW, kVA), Điện áp bình ắc quy (VDC)"},{"item":"Bộ điều khiển - Đo lường cơ bản","reference":"Chương V, 2.2.a, I.4","requirement":"Đo đếm giờ chạy máy (Hr), nhiệt độ nước làm mát (oC), áp lực nhớt"},{"item":"Bộ điều khiển - Nhật ký","reference":"Chương V, 2.2.a, I.4","requirement":"\"Lưu ít nhất 12 sự kiện\""},{"item":"Bộ điều khiển - Chức năng bảo vệ","reference":"Chương V, 2.2.a, I.4","requirement":"Khởi động không được: cảnh báo và không cho khởi động tiếp; áp suất nhớt thấp: cảnh báo và tắt máy; điện áp ắc quy thấp/cao: cảnh báo; tần số thấp/cao: cảnh báo & tắt máy; nhiệt độ nước làm mát cao: cảnh báo & tắt máy; quá tốc/thấp tốc: cảnh báo & tắt máy"},{"item":"Bộ điều khiển - Chức năng vận hành","reference":"Chương V, 2.2.a, I.4","requirement":"Phím/công tắc chọn chế độ Start/Stop/Auto; phím di chuyển; nút nhấn dừng khẩn cấp; báo số lỗi, lịch sử sự cố"},{"item":"Phụ kiện cấp tại Việt Nam","reference":"Chương V, 2.2.a, I.5","requirement":"Bộ bình ắc quy axit chì; dây và cọc bình ắc quy; bộ điều khiển sạc tự động; nhớt và nước giải nhiệt; bộ tài liệu hướng dẫn vận hành"},{"item":"Vỏ cách âm","reference":"Chương V, 2.2.a, II.1","requirement":"\"làm bằng thép dày 2mm (± 0.5%) được sơn tĩnh điện chống rỉ sét, lớp bông khoáng tỷ trọng 80kg/m3 dày 2x50mm, bản lề, khoá cửa, có sơn chống rỉ sét, độ ồn 70±5 dBA@7m\""},{"item":"Tủ ATS - Vỏ tủ","reference":"Chương V, 2.2.a, II.2","requirement":"\"Tủ điện dày 1.5mm2, sơn tĩnh điện màu ghi.\" (đơn vị ghi mm2, có thể là lỗi soạn thảo của mm)"},{"item":"Tủ ATS - Thiết bị đóng cắt","reference":"Chương V, 2.2.a, II.2","requirement":"\"Thiết bị đóng cắt chính (dạng khối): 4P-400A, xuất xứ: G7/Châu Á/ hoặc tương đương.\""},{"item":"Tủ ATS - Bộ điều khiển","reference":"Chương V, 2.2.a, II.2","requirement":"\"Bộ điều khiển ATS, xuất xứ: G7/Châu Á hoặc tương đương\"; kèm vật tư phụ lắp đặt. Chủng loại và chức năng bộ điều khiển ATS không nêu cụ thể"},{"item":"Nhiên liệu chạy thử","reference":"Chương V, 2.2.a, II.3","requirement":"\"Nhiên liệu diesel phục vụ chạy thử, nghiệm thu tổ máy phát điện.\" Khối lượng không nêu"},{"item":"Vận chuyển, lắp đặt","reference":"Chương V, 2.2.a, II.4","requirement":"Chi phí vận chuyển máy phát, vỏ cách âm, tủ ATS; chi phí lắp đặt, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Kiểm định","reference":"Chương V, 2.1","requirement":"Cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt; chứng thư giám định tình trạng hàng hóa của cơ quan có thẩm quyền khi giao hàng"},{"item":"Bảo hành, bảo trì","reference":"Chương V, 2.1 và 3.1; Mục 3 tiêu chuẩn 3","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng; trực sự cố 24/7; khắc phục \"tối đa không quá 06h\"; phụ tùng tối thiểu 10 năm"},{"item":"Tài liệu tiếng Việt","reference":"Chương V, 1.b và 2.1","requirement":"\"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSDT\"; hướng dẫn sử dụng và quy trình vận hành bằng tiếng Việt"},{"item":"Kiểm tra, thử nghiệm","reference":"Chương V, Mục 3","requirement":"Vận hành thử nghiệm, kiểm tra nguồn gốc, xuất xứ, chất lượng; kiểm tra hình thức, kết cấu, tình trạng vận hành; chi phí do bên bán chịu"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu webform trên Hệ thống, trong đó có Mẫu số 10B (ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất)","Bảo đảm dự thầu (giá trị và hiệu lực theo BDL, chưa có trong tài liệu)","Bảng chào đáp ứng thông số kỹ thuật: file Word và bản scan có ký đóng dấu, ghi tên file, số trang, highlight thông số","Bảng hình ảnh tham chiếu thiết bị dự thầu (Bảng số 01)","Catalogue/tài liệu kỹ thuật của nhà sản xuất cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ cách âm, ATS (đăng trên web hãng hoặc có đóng dấu nhà sản xuất/nhà phân phối ủy quyền), kèm đường dẫn website","Catalogue bằng tiếng Việt / bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối ủy quyền","Chứng nhận thử nghiệm mẫu (prototype tested) của tổ máy","Chứng chỉ ISO 9001:2015, ISO 14001:2015 và tài liệu chứng minh đáp ứng ISO 8528, EN ISO 8528-13, EN 60034-1, EN 61000-6-1/-2/-3, EN 55011, EN 1679-1, EN 60204-1","Tài liệu chứng minh sơn Epoxy chứng nhận QUALICOAT và khả năng chống phun muối ≥ 1000 giờ theo ISO 12944","Tài liệu chứng minh hãng có đại diện làm việc tại Việt Nam (HCM)","Thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp (hoặc tài liệu chứng minh tự cung cấp), kèm Giấy ĐKKD của đơn vị cung cấp","Văn bản cam kết hàng hóa mới 100%, sản xuất năm 2026 trở về sau, không lỗi vật liệu, thiết kế, sản xuất, vận hành","Cam kết cung cấp bộ chứng từ nhập khẩu: CO, CQ, chứng thư giám định số lượng/tình trạng/đồng bộ/xuất xứ, tờ khai hải quan, vận đơn, packing list (hàng nhập khẩu); cam kết CQ (hàng trong nước)","Cam kết thuê kiểm định và cung cấp chứng thư giám định tình trạng hàng hóa khi giao hàng; cam kết kiểm định độ ồn, khí thải đáp ứng TCVN","Cam kết bảo hành ≥ 12 tháng, bảo trì ≥ 01 lần/03 tháng, trực 24/7, khắc phục ≤ 06 giờ, kèm kế hoạch bảo hành và hồ sơ huy động nhân sự","Cam kết cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm, kèm thông tin đại lý/nhà phân phối","Cam kết cung cấp bản gốc văn bằng, chứng chỉ, giấy phép để đối chiếu và cung cấp thông tin kiểm tra nguồn gốc xuất xứ trước khi trao hợp đồng","Cam kết thích ứng địa lý, môi trường Việt Nam (tiêu chuẩn 4)","Cam kết và biện pháp về tác động môi trường (tiêu chuẩn 5)","Thuyết minh giải pháp kỹ thuật: tổng mặt bằng, sơ đồ tổ chức công trường, biện pháp cung cấp - lắp đặt, sơ đồ đấu nối, bản vẽ lắp đặt, nghiệm thu - chạy thử - kiểm định, quản lý chất lượng, KCS, vận chuyển - giao nhận, ATLĐ, PCCC, VSMT","Bảng tiến độ cung cấp ≤ 150 ngày (có tính thời tiết, ngày nghỉ lễ), biểu tiến độ theo ngày hoặc tuần, biểu đồ huy động nhân lực và thiết bị","Kế hoạch đào tạo, hướng dẫn sử dụng, chuyển giao công nghệ; tài liệu hướng dẫn vận hành bằng tiếng Việt","Thuyết minh kết quả thực hiện hợp đồng và chất lượng hàng hóa đã sử dụng trong 03 năm gần nhất (tiêu chuẩn 8)","Hồ sơ năng lực - kinh nghiệm và tài chính theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["Kích thước tổng thể máy trần \"≤ 2970 x 1346 x 1708\" mm, kết hợp dung tích xy lanh \"≥ 11,05 L\", tỉ số nén \"≥ 17.0 : 1\", lưu lượng khí thải \"≤ 828\" L/s, bồn dầu \"≥ 390 lít\": bộ thông số lẻ, rất giống datasheet của một model cụ thể","Danh mục tiêu chuẩn có cụm tiếng Pháp \"EN 1679-1 et EN 60204-1\", kèm yêu cầu sơn \"QUALICOAT\" và chống phun muối 1000 giờ ISO 12944: dấu hiệu sao chép catalogue của một hãng châu Âu (kiểu Kohler-SDMO)","\"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện\": loại tổ máy lắp ráp OEM phổ biến","Serving area \"phải có đại diện của hãng làm việc tại Việt Nam\" và Location \"HCM\": giới hạn theo địa điểm văn phòng hãng","Xuất xứ tổ máy \"G7/ASIA\" không kèm \"hoặc tương đương\" (khác với động cơ, đầu phát, bộ điều khiển có \"hoặc tương đương\")","Yêu cầu chứng nhận \"prototype tested\" và danh mục nhiều tiêu chuẩn EN cho một tổ máy 250 kVA","Catalogue tiếng Việt bắt buộc cho tất cả thiết bị và từng nhà sản xuất cấu phần","Thời gian khắc phục sự cố \"tối đa không quá 06h\" tại An Giang","Tiêu hao nhiên liệu quy định ở 3 mức tải với số lẻ (58,1 / 43,6 / 30 L/giờ)"],"qualificationRequirements":[{"reference":null,"requirement":"Chương/mục tiêu chuẩn đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự) không có trong bộ tài liệu được cung cấp, cần tải đầy đủ E-HSMT trên hệ thống để kiểm tra"},{"reference":"Mục 3, tiêu chuẩn 8","requirement":"Có thuyết minh kết quả thực hiện hợp đồng (tiến độ, chất lượng, sự cố, vi phạm/chấm dứt hợp đồng) và chất lượng hàng hóa đã sử dụng trong 03 năm gần nhất, theo Điều 19, 20 Nghị định 214/2025/NĐ-CP"},{"reference":"Mục 3, tiêu chuẩn 1","requirement":"Có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề phù hợp"},{"reference":"Chương V, 2.1","requirement":"Hàng hóa \"được cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật\""},{"reference":"Chương V, 2.2.a, I.1","requirement":"Hãng sản xuất phải có đại diện làm việc tại Việt Nam (Location: HCM)"},{"reference":"Chương V, 2.1 và 3.1","requirement":"Có đội ngũ nhân viên sửa chữa thiết bị, sẵn sàng đáp ứng bảo hành trong vòng 06 giờ; kèm hồ sơ huy động nhân sự cho kế hoạch bảo hành"},{"reference":"Chương V, 1.b và 3.3.b","requirement":"Có bộ phận KCS kiểm tra tại từng công đoạn; sơ đồ tổ chức công trường gồm KCS, thanh quyết toán, tiến độ - ATLĐ - VSMT - PCCC, hành chính kế toán, vật tư - kho - an ninh, tổ đội thi công"}],"questionsForClarification":["Đề nghị cung cấp/xác nhận giá trị và thời hạn hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, hình thức và phương thức lựa chọn nhà thầu, loại hợp đồng (BDL không có trong bộ tài liệu tải về).","Mục \"Loại máy: Máy trần\" mâu thuẫn với yêu cầu vỏ cách âm tại II.1. Vỏ cách âm có bắt buộc cùng hãng tổ máy hay được gia công trong nước theo thông số II.1? Độ ồn 70±5 dBA@7m đo ở mức tải nào?","Giới hạn kích thước máy trần ≤ 2970 x 1346 x 1708 mm có bắt buộc không, hay chấp nhận kích thước lớn hơn nếu mặt bằng nhà máy cho phép? Đề nghị cung cấp kích thước phòng/vị trí đặt máy.","Có chấp nhận tổ máy có thông số tương đương hoặc tốt hơn về hiệu năng nhưng khác các trị số dung tích xy lanh, tỉ số nén, lưu lượng khí thải, bồn dầu không?","Yêu cầu \"2 trong 3 bộ phận chính cùng thương hiệu\" có chấp nhận động cơ và đầu phát của hai hãng thuộc cùng tập đoàn không?","Danh mục tiêu chuẩn EN (EN 1679-1, EN 60204-1, EN 61000-6-x, EN 55011) có bắt buộc đầy đủ không, hay chấp nhận tiêu chuẩn tương đương (IEC, ISO 8528, GB, JIS)?","\"Nhiệt độ làm việc ≥ 40C\" là nhiệt độ môi trường tối đa máy vận hành đủ công suất phải không?","Thông số tủ ATS: \"Tủ điện dày 1.5mm2\" có phải là tôn dày 1,5 mm không? Yêu cầu chức năng bộ điều khiển ATS (thời gian chuyển mạch, giám sát lưới, liên động) cụ thể ra sao? Chiều dài và tiết diện cáp đấu nối thuộc phạm vi nhà thầu là bao nhiêu?","Khối lượng nhiên liệu diesel cho chạy thử, nghiệm thu là bao nhiêu lít hoặc bao nhiêu giờ chạy tải?","Tham chiếu \"mẫu tại mục 1.3.2. Chương V\" là mẫu nào? Có phải Bảng chào đáp ứng thông số kỹ thuật tại cuối mục 2.2 không?","Phần Lưu ý ghi 09 nội dung nhưng sau đó ghi \"không trình bày thuyết minh đủ 07 nội dung\". Đề nghị xác nhận số nội dung bắt buộc.","Tiêu chuẩn khí thải động cơ yêu cầu ở cấp nào (EU Stage, EPA Tier) và áp dụng TCVN nào khi kiểm định khí thải, độ ồn sau lắp đặt?","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự chủ chốt) và điều kiện hợp đồng (tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng)."]},"status":"done","analyzedAt":"2026-10-21T13:29:41.095Z"}},"IB2600582722":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":["Hồ sơ quá dài nên phần cuối đã bị cắt."],"result":{"keyInfo":{"budget":"Giá gói thầu 2.593.542.612 VND (đã gồm thuế, phí, không gồm dự phòng), trong đó Phần 1 là 2.567.407.712 VND và Phần 2 là 26.134.900 VND. Dự toán (có dự phòng 10%) là 2.852.896.873 VND","bidForm":"Chào hàng cạnh tranh theo quy trình thông thường (trong nước), theo Quy chế mua sắm BSR (QĐ 1304/QĐ-BSR)","bidName":"Mua vật tư để bảo dưỡng đại tu máy phát điện STG-A theo Đơn hàng số 0480/1100004197/ĐCĐH-KHSX ngày 08/9/2026","investor":"Công ty cổ phần – Tổng Công ty Lọc hóa dầu Việt Nam (BSR)","notifyNo":"IB2600582722","warranty":"Tối thiểu 12 tháng kể từ ngày nghiệm thu vật tư","bidMethod":"Một giai đoạn, một túi hồ sơ","bidSecurity":"Phần 1: 52.000.000 VND; Phần 2: 550.000 VND; hiệu lực 120 ngày kể từ ngày có thời điểm đóng thầu; hình thức đặt cọc hoặc thư bảo lãnh của tổ chức tín dụng trong nước hoặc chi nhánh ngân hàng nước ngoài tại Việt Nam","bidValidity":"90 ngày kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 02/11/2026 (theo thông tin TBMT). Trong HSYC, giờ và ngày đóng thầu, mở thầu còn để trống («…. giờ 00 phút ngày ___tháng __ năm 2026»)","contractType":"Hợp đồng trọn gói","deliveryTime":"Phần 1: giao hàng 24 tuần, thực hiện 28 tuần (gồm 04 tuần nghiệm thu dự kiến). Phần 2: giao hàng 16 tuần, thực hiện 20 tuần (gồm 04 tuần nghiệm thu dự kiến). Mốc tính từ ngày hợp đồng có hiệu lực","procuringEntity":"Công ty cổ phần – Tổng Công ty Lọc hóa dầu Việt Nam (BSR), Số 208 Đại lộ Hùng Vương, P. Nghĩa Lộ, tỉnh Quảng Ngãi; ĐT 0255-3825825","deliveryLocation":"Kho Vật tư, Nhà máy lọc dầu Dung Quất, Công ty cổ phần – Tổng Công ty Lọc hóa dầu Việt Nam, xã Vạn Tường, tỉnh Quảng Ngãi","evaluationMethod":"Tính hợp lệ, năng lực kinh nghiệm và kỹ thuật đánh giá theo đạt/không đạt; xếp hạng theo phương pháp giá thấp nhất (Điều 32 QCMS) sau sửa lỗi, hiệu chỉnh sai lệch và trừ giảm giá; đánh giá theo từng phần"},"summary":"Gói thầu mua vật tư, phụ tùng chính hãng để bảo dưỡng đại tu máy phát điện STG-A của BSR (Nhà máy lọc dầu Dung Quất). Đây không phải gói cung cấp tổ máy phát điện mới. Gói chia 02 phần: Phần 1 gồm 22 mục vật tư của nhà sản xuất TMEIC (gioăng, phớt cao su, phớt nổi gối đỡ, chổi than, lò xo, keo ThreeBond, cửa quan sát) với giá ước tính 2.567.407.712 VND; Phần 2 gồm 05 mục của các hãng khác (cầu đấu IDEC, Prussian Blue, thước đo khe hở nhựa PL-C, AA-3080 PUMA) với giá 26.134.900 VND. Hình thức chào hàng cạnh tranh theo quy trình thông thường, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, xếp hạng theo giá thấp nhất sau khi đạt/không đạt về năng lực và kỹ thuật. Bảo đảm dự thầu là 52.000.000 VND (Phần 1) và 550.000 VND (Phần 2), hiệu lực 120 ngày; HSĐX hiệu lực 90 ngày. Thời gian giao hàng là 24 tuần (Phần 1) và 16 tuần (Phần 2), giao tại Kho Vật tư NMLD Dung Quất, bảo hành tối thiểu 12 tháng.","highlights":[{"quote":"Trường hợp nhà thầu nộp HSĐX sau thời điểm đóng thầu thì HSĐX bị loại và được trả lại nguyên trạng cho nhà thầu.","title":"Thời điểm đóng thầu: 09:00 ngày 02/11/2026; HSYC còn để trống giờ và ngày","detail":"Theo TBMT, đóng thầu lúc 09:00 ngày 02/11/2026 (thứ Hai). Trong HSYC, giờ đóng thầu và mở thầu chưa được điền. Hồ sơ nộp sau thời điểm đóng thầu sẽ bị loại. Thời gian chuẩn bị HSĐX chỉ có 12 ngày lịch.","category":"deadline","severity":"critical","reference":"Chương I, Mục 11.1 và 11.2","recommendation":"Lấy 09:00 ngày 02/11/2026 trên TBMT làm mốc. Nộp sớm ít nhất 1 ngày. Xác nhận bằng văn bản với BMT về thời điểm và kênh nộp (muasamcong, hệ thống BSR hoặc nộp trực tiếp)."},{"quote":"có giá trị thấp hơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Khoản 2 Mục này, không đúng tên bên mời thầu (đơn vị thụ hưởng), không phải là bản gốc và không có chữ ký hợp lệ, phát hành trước ngày phát hành HSYC","title":"Bảo đảm dự thầu: giá trị, hiệu lực và bản gốc","detail":"Phần 1 là 52.000.000 VND, Phần 2 là 550.000 VND. Hiệu lực 120 ngày kể từ ngày đóng thầu; nếu tính ngày đóng thầu là ngày thứ 1 thì tối thiểu đến hết 01/03/2027. Bảo đảm bị coi là không hợp lệ khi giá trị thấp hơn, hiệu lực ngắn hơn, sai tên bên thụ hưởng, không phải bản gốc, phát hành trước ngày phát hành HSYC, hoặc kèm điều kiện bất lợi. Phải dùng đúng Mẫu 04a (độc lập) hoặc 04b (liên danh).","category":"financial","severity":"critical","reference":"Chương I, Mục 9; Chương II, Mục 1, STT 4","recommendation":"Yêu cầu ngân hàng phát hành đúng Mẫu 04a, ghi giá trị riêng cho từng phần tham dự, ngày phát hành sau ngày phát hành HSYC, bên thụ hưởng là Công ty cổ phần – Tổng Công ty Lọc hóa dầu Việt Nam. Nên đặt hiệu lực dư vài ngày so với 120 ngày."},{"quote":"Thời gian có hiệu lực của HSĐX là 90 ngày, kể từ ngày có thời điểm đóng thầu. HSĐX nào có thời hạn hiệu lực ngắn hơn quy định sẽ không được tiếp tục xem xét, đánh giá.","title":"Hiệu lực HSĐX tối thiểu 90 ngày","detail":"Đơn chào hàng phải ghi hiệu lực 90 ngày kể từ ngày đóng thầu 02/11/2026; nếu tính ngày đóng thầu là ngày thứ 1 thì tối thiểu đến hết 30/01/2027.","category":"documents","severity":"critical","reference":"Chương I, Mục 8.1","recommendation":"Ghi 90 ngày (hoặc dài hơn) kể từ ngày 02/11/2026 trong Mẫu 01."},{"quote":"Giấy phép hoặc thư ủy quyền bán hàng được cấp bởi nhà sản xuất hoặc đại diện của nhà sản xuất hoặc nhà phân phối/đại lý chính thức của nhà sản xuất cho NHÀ THẦU; hoặc - Chào giá của nhà sản xuất hoặc đại diện của nhà sản xuất hoặc nhà phân phối/đại lý chính thức của nhà sản xuất chào giá chính thức và trực tiếp cho NHÀ THẦU.","title":"Bắt buộc có thư ủy quyền hoặc chào giá trực tiếp từ nhà sản xuất/đại lý chính thức","detail":"Phần 1 yêu cầu tài liệu từ TMEIC (hoặc đại diện, nhà phân phối chính thức của TMEIC). Phần 2 cần tài liệu tương ứng của IDEC, PUMA và hãng của các mục còn lại. Thiếu tài liệu này thì không đạt về năng lực.","category":"eligibility","severity":"critical","reference":"Chương II, Mục 2.1, TT4","recommendation":"Liên hệ ngay TMEIC hoặc đại lý chính thức tại Việt Nam để xin MAF hoặc báo giá đích danh gói thầu. Nếu báo giá qua đại lý, cần kèm giấy chứng nhận đại lý chính thức."},{"quote":"nếu có thay đổi mã hiệu (thay đổi P/N) so với HSYC thì phải có thư xác nhận của nhà sản xuất hiện hữu.","title":"Phải chào đúng hãng gốc và đúng P/N; đổi P/N phải có thư xác nhận của nhà sản xuất","detail":"Toàn bộ Phần 1 chỉ định NSX gốc là TMEIC với P/N cụ thể. Mục 1 có P/N cũ 4KF103238P1 và P/N mới 4MF122455P1. Danh mục chào phải nêu NSX, xuất xứ, P/N và kèm datasheet/manual. Thiếu bất kỳ mục nào trong phần tham dự thì không đạt kỹ thuật.","category":"technical","severity":"critical","reference":"Chương II, Mục 3.2, tiêu chí I và II","recommendation":"Đối chiếu từng P/N với báo giá TMEIC. Xin thư xác nhận P/N thay thế (supersession) của TMEIC cho mục 1 và mọi mục bị đổi mã. Đính kèm tài liệu kỹ thuật cho từng mục."},{"quote":"Phần 1: 28 tuần, kể từ ngày hợp đồng có hiệu lực, trong đó: Thời gian giao hàng: 24 tuần, kể từ ngày hợp đồng có hiệu lực","title":"Thời gian giao hàng 24 tuần (Phần 1) và 16 tuần (Phần 2)","detail":"Thời gian thực hiện là tiêu chí đạt/không đạt. Đề xuất dài hơn sẽ không đạt. Hàng TMEIC (Nhật) thường có thời gian sản xuất dài.","category":"technical","severity":"critical","reference":"Chương II, Mục 3.2, III.2; Chương I, Mục 1.4","recommendation":"Xác nhận lead time với TMEIC trước khi nộp. Ghi đúng 24 tuần/28 tuần (Phần 1) và 16 tuần/20 tuần (Phần 2) trong Đơn chào hàng."},{"quote":"Đã hoàn thành có quy mô (giá trị) tối thiểu: + Phần 1: 1,3 tỷ đồng. + Phần 2: 14 triệu đồng.","title":"Ngưỡng doanh thu và hợp đồng tương tự","detail":"Phần 1 yêu cầu doanh thu bình quân 3 năm từ 3,6 tỷ đồng (không gồm VAT) và 01 hợp đồng cung cấp vật tư, thiết bị, phụ tùng công nghiệp hoàn thành từ 01/01/2022 với giá trị từ 1,3 tỷ đồng. Tham dự cả 2 phần thì doanh thu tối thiểu là 3,636 tỷ đồng.","category":"eligibility","severity":"critical","reference":"Chương II, Mục 2.1, TT 2.2 và TT3","recommendation":"Chuẩn bị BCTC 3 năm (2023–2025) kèm tài liệu quyết toán thuế, và hồ sơ hợp đồng tương tự đầy đủ (hợp đồng, nghiệm thu/thanh lý, hóa đơn)."},{"quote":"Nghĩa vụ kê khai thuế và nộp thuế phải được thực hiện trước thời điểm đóng thầu.","title":"Nghĩa vụ thuế năm 2025 phải hoàn thành trước thời điểm đóng thầu","detail":"Phải nộp tờ khai và chứng từ nộp thuế TNDN năm tài chính gần nhất, khớp số thuế phải nộp.","category":"eligibility","severity":"critical","reference":"Chương II, Mục 2.1, Ghi chú","recommendation":"In tờ khai và giấy nộp tiền từ Hệ thống thuế điện tử, hoặc xin xác nhận không nợ thuế năm 2025."},{"quote":"Trường hợp nhà thầu tuyên bố giá chào không bao gồm thuế, phí, lệ phí (nếu có) thì HSĐX của nhà thầu sẽ bị loại.","title":"Giá chào phải bao gồm toàn bộ thuế, phí","detail":"Tuyên bố giá không gồm thuế, phí thì bị loại. Thuế suất áp dụng tại thời điểm 28 ngày trước ngày đóng thầu. Giá đề nghị trúng thầu không được vượt giá gói thầu (theo từng phần).","category":"financial","severity":"critical","reference":"Chương I, Mục 7.4; Mục 17.6","recommendation":"Chào giá đã gồm VAT, thuế nhập khẩu (nếu có) và chi phí vận chuyển đến kho Dung Quất. Giữ giá trong mức 2.567.407.712 VND (Phần 1) và 26.134.900 VND (Phần 2)."},{"quote":"thời gian ký Đơn chào hàng phải sau thời điểm phát hành HSYC; không đề xuất các giá dự thầu khác nhau hoặc có kèm theo điều kiện gây bất lợi cho BMT.","title":"Đơn chào hàng: bản gốc, ký sau ngày phát hành HSYC, không kèm điều kiện","detail":"Đơn phải do đại diện hợp pháp ký, đóng dấu, ghi giá riêng từng phần. Nếu ủy quyền phải có Giấy ủy quyền theo Mẫu 02 (bản gốc).","category":"documents","severity":"critical","reference":"Chương II, Mục 1, STT 2","recommendation":"Kiểm tra ngày ký, giá bằng số và bằng chữ khớp với Mẫu 05, không ghi điều kiện thanh toán hay giao hàng trái HSYC."},{"quote":"Trong trường hợp 01 tiêu chí được đánh giá Không Đạt thì các tiêu chí khác sẽ không được xem xét.","title":"Thiếu cam kết hoặc xác nhận bằng văn bản sẽ bị Không đạt","detail":"Các tiêu chí kỹ thuật III.1 đến III.6 (loại hợp đồng, tiến độ, bảo hành, địa điểm, C/O-C/Q-B/H, mới 100%) cần được thể hiện hoặc cam kết bằng văn bản trong HSĐX. Chỉ cần 01 tiêu chí Không đạt là các tiêu chí khác không được xem xét.","category":"documents","severity":"critical","reference":"Chương II, Mục 3.1 và 3.2","recommendation":"Lập một Bản cam kết kỹ thuật tổng hợp, đánh số theo từng tiêu chí của Mục 3.2."},{"quote":"Nhà thầu phải gửi văn bản đề nghị làm rõ đến Bên mời thầu tối thiểu 3 ngày làm việc trước ngày đóng thầu.","title":"Hạn đề nghị làm rõ HSYC","detail":"Văn bản đề nghị làm rõ phải gửi tối thiểu 3 ngày làm việc trước ngày đóng thầu, tức khoảng ngày 28/10/2026 nếu đóng thầu ngày 02/11/2026.","category":"deadline","severity":"warning","reference":"Chương I, Mục 4.1","recommendation":"Gửi câu hỏi làm rõ trước ngày 27/10/2026 và theo dõi nội dung sửa đổi trên bsr.com.vn và muasamcong."},{"quote":"Phần 2 – Các hạng mục của các Nhà sản xuất còn lại (Mục 22-26): 26.134.490 VND","title":"Sai khác số liệu giá Phần 2 và tên nhà sản xuất","detail":"Điều 1 của QĐ ghi giá Phần 2 là 26.134.490 VND, trong khi Phụ lục 02 ghi 26.134.900 VND (khớp với tổng 2.593.542.612 VND). HSYC viết «TMIEC» thay cho «TMEIC».","category":"other","severity":"warning","reference":"QĐ 5454, Điều 1, mục 5b; Phụ lục 02","recommendation":"Coi 26.134.900 VND là giá trị đúng, nhưng nêu câu hỏi làm rõ. Chào hàng TMEIC (bản đúng chính tả)."},{"quote":"Nhà thầu phải chuẩn bị 01 bản gốc cùng 01 bản chụp, 01 USB chứa file scan HSĐX ... và file excel của biểu giá chào","title":"Quy cách hồ sơ và kênh nộp chưa thống nhất","detail":"Khi nộp trực tiếp cần 01 bản gốc, 01 bản chụp, 01 USB chứa file scan và file Excel biểu giá, ghi «BẢN GỐC/BẢN CHỤP HỒ SƠ ĐỀ XUẤT», túi niêm phong. Sai khác giữa bản gốc và bản chụp làm thay đổi xếp hạng thì bị loại. HSYC nói đến «hệ thống đấu thầu của BSR» trong khi TBMT đăng trên muasamcong.","category":"documents","severity":"warning","reference":"Chương I, Mục 10 và 11","recommendation":"Xác nhận kênh nộp hợp lệ. Nếu nộp qua hệ thống, áp dụng Chương VII và VIII (phần này không có trong tài liệu được cung cấp)."},{"quote":"Trường hợp Nhà thầu không chấp thuận với kết quả sửa lỗi, hiệu chỉnh sai lệch theo thông báo của Bên mời thầu thì HSĐX của Nhà thầu đó sẽ bị loại.","title":"Mất bảo đảm dự thầu nếu không chấp thuận sửa lỗi hoặc từ chối thương thảo","detail":"Nhà thầu phải trả lời chấp thuận kết quả sửa lỗi, hiệu chỉnh sai lệch trong 03 ngày làm việc, nếu không thì bị loại. Bảo đảm dự thầu không được hoàn trả nếu từ chối thương thảo trong 05 ngày, hoặc không ký hợp đồng trong 10 ngày kể từ khi nhận thông báo trúng thầu. Sai lệch thiếu không được vượt quá 10% giá chào.","category":"risk","severity":"warning","reference":"Chương II, Mục 4; Chương I, Mục 9.5 và 17.4","recommendation":"Phân công người theo dõi email và fax sau khi đóng thầu; chào đủ đơn giá cho mọi mục."},{"quote":"Trước thời điểm ký kết hợp đồng, bên mời thầu có quyền tăng hoặc giảm khối lượng hàng hóa ... với điều kiện sự thay đổi đó không vượt quá 10%","title":"Điều khoản hợp đồng, thanh toán và bảo đảm thực hiện hợp đồng chưa có trong tài liệu","detail":"Giá trị bảo đảm thực hiện hợp đồng, điều kiện thanh toán, phạt chậm tiến độ nằm ở Chương V và VI, phần bị cắt khỏi tài liệu được cung cấp. Có thể phải ký hợp đồng ngay sau khi có KQLCNT và nộp bảo đảm thực hiện sau. Bên mời thầu có quyền tăng hoặc giảm khối lượng tới 10% mà không thay đổi đơn giá.","category":"contract","severity":"warning","reference":"Chương I, Mục 20 và 21","recommendation":"Tải đầy đủ Chương V và VI để rà soát tỷ lệ bảo đảm thực hiện, phạt và thanh toán trước khi chốt giá."},{"quote":"Trường hợp gói thầu được chia thành nhiều phần độc lập thì nhà thầu có thể chào cho một hoặc nhiều phần của gói thầu.","title":"Gói thầu chia 02 phần độc lập","detail":"Có thể chào một hoặc cả hai phần. Đánh giá và xét trúng thầu theo từng phần; giảm giá phải nêu riêng cho từng phần.","category":"other","severity":"info","reference":"Chương I, Mục 7.5; Chương II, Mục 6","recommendation":"Cân nhắc chào riêng Phần 1 nếu không có nguồn hàng chính hãng cho Phần 2, hoặc ngược lại."},{"quote":"Mục 5. Phương án kỹ thuật thay thế trong HSĐX: Không áp dụng.","title":"Phương án kỹ thuật thay thế và nhà thầu phụ không áp dụng","detail":"HSYC không chấp nhận phương án kỹ thuật thay thế. Mục nhà thầu phụ ghi «không áp dụng».","category":"other","severity":"info","reference":"Chương II, Mục 5; Chương I, Mục 14","recommendation":"Không chào hàng tương đương hoặc hàng thay thế cho các mục đã chỉ định hãng."}],"technicalSpecs":[{"item":"Lưu ý chung về loại hàng","reference":"Chương IV; Phụ lục 01 QĐ 5454/QĐ-BSR","requirement":"Gói thầu là vật tư, phụ tùng thay thế cho máy phát điện STG-A (thiết bị A-4002A/B/C/D, model SSBLR-CHCNW, NSX TMEIC), không phải tổ máy phát điện. Các thông số tổ máy như kVA/kW, PRP/ESP theo ISO 8528, động cơ, đầu phát, điện áp/tần số, tiêu hao nhiên liệu, độ ồn, vỏ chống ồn, ATS, bộ điều khiển, tiêu chuẩn khí thải, năm sản xuất của tổ máy: HSYC không nêu."},{"item":"Thông tin bắt buộc trong danh mục chào","reference":"Chương II, Mục 3.2, tiêu chí II","requirement":"«Danh mục hàng hóa chào thầu phải nêu: tên Nhà sản xuất, nước xuất xứ, thông tin kỹ thuật, mã ký hiệu (model, serial hoặc Part number (P/N)) và đính kèm tài liệu kỹ thuật (Data sheet/manual…)»"},{"item":"Thay đổi P/N","reference":"Chương II, Mục 3.2, tiêu chí II","requirement":"«Các hàng hóa dự thầu của Nhà sản xuất hiện hữu (Nhà sản xuất tại Chương IV – Phạm vi cung cấp) nếu có thay đổi mã hiệu (thay đổi P/N) so với HSYC thì phải có thư xác nhận của nhà sản xuất hiện hữu.»"},{"item":"Phạm vi cung cấp","reference":"Chương II, Mục 3.2, tiêu chí I","requirement":"«Chào đúng, đủ danh mục theo từng phần tham dự hoặc cho toàn bộ gói thầu theo yêu cầu tại Chương IV – Phạm vi cung cấp.»"},{"item":"Tình trạng hàng hóa","reference":"Chương II, Mục 3.2, III.6","requirement":"«Hàng hóa được cung cấp là mới 100%, chưa qua sử dụng, đảm bảo chất lượng theo tiêu chuẩn chế tạo của Nhà sản xuất.» Nhà thầu phải có văn bản xác nhận đính kèm HSĐX."},{"item":"Chứng từ giao hàng (C/O, C/Q, bảo hành)","reference":"Chương II, Mục 3.2, III.5","requirement":"Cung cấp C/O do Nhà sản xuất hoặc cơ quan có thẩm quyền của nước sản xuất/xuất khẩu cấp (bản gốc/sao y); C/Q hoặc chứng chỉ tương đương do nhà sản xuất cấp (bản gốc/sao y); Thư bảo hành do Nhà thầu cấp (bản gốc). Nhà thầu phải xác nhận bằng văn bản."},{"item":"Bảo hành","reference":"Chương II, Mục 3.2, III.3","requirement":"«Tối thiểu 12 tháng kể từ ngày nghiệm thu vật tư.»"},{"item":"Phần 1 – Mục 1: GASKET (mã 6523040103)","reference":"Chương IV, Phần 1, STT 1","requirement":"«PART NUMBER : 4KF103238P1 (NEW: 4MF122455P1) ; MANUFACTURER : TMEIC ; EQUIPMENT : A-4002A/B/C/D ; EQUIPMENT MODEL : SSBLR-CHCNW». Số lượng 14 PC."},{"item":"Phần 1 – Mục 2: GASKET (mã 6523040123)","reference":"Chương IV, Phần 1, STT 2","requirement":"«PART NUMBER : 4MF111657P1 ; MANUFACTURER : TMEIC ; ... FOR COOLER AND STATOR FRAME». Số lượng 4 LOT."},{"item":"Phần 1 – Mục 3: SEAL, RUBBER (mã 6523040143)","reference":"Chương IV, Phần 1, STT 3","requirement":"«MATERIAL : RUBBER ; DIMENSIONS : 25MMX10MMX15MM ; PART NUMBER : 3MF109147P4 ; MANUFACTURER : TMEIC ... FOR COOLER AND STATOR FRAME». Số lượng 1 SET."},{"item":"Phần 1 – Mục 4: SEAL, RUBBER (mã 6523040163)","reference":"Chương IV, Phần 1, STT 4","requirement":"«MATERIAL : RUBBER ; DIMENSIONS : 15MMX15MMX7MM ; PART NUMBER : 3MF109147P9 ; MANUFACTURER : TMEIC». Số lượng 1 SET."},{"item":"Phần 1 – Mục 5: GASKET (mã 6523040183)","reference":"Chương IV, Phần 1, STT 5","requirement":"«PART NUMBER : KAZ13133P1 ; MANUFACTURER : TMEIC ; EQUIPMENT : GENERATOR PACKAGE ; EQUIPMENT MODEL : SSBLR-CHCNW». Số lượng 4 PC."},{"item":"Phần 1 – Mục 6: GASKET (mã 6523040203)","reference":"Chương IV, Phần 1, STT 6","requirement":"«PART NUMBER : KAZ13134P1 ; MANUFACTURER : TMEIC ; EQUIPMENT : GENERATOR PACKAGE». Số lượng 2 PC."},{"item":"Phần 1 – Mục 7: GASKET (mã 6523040223)","reference":"Phụ lục 01 QĐ 5454, STT 7","requirement":"«GASKET,KAZ13135P1,TMEIC». Số lượng 2 PC. Phần yêu cầu kỹ thuật chi tiết tại Chương IV bị cắt trong tài liệu được cung cấp."},{"item":"Phần 1 – Mục 8: GASKET (mã 6523040243)","reference":"Phụ lục 01, STT 8","requirement":"«GASKET,MAZ10516P1,TMEIC,A-4002A/B/C/D,SSBLR-CHCNW». Số lượng 1 PC."},{"item":"Phần 1 – Mục 9: BRUSH (mã 6523040283)","reference":"Phụ lục 01, STT 9","requirement":"«BRUSH,MAG00275P1,TMEIC,A-4002A/B/C/D,SSBLR-CHCNW». Số lượng 2 PC."},{"item":"Phần 1 – Mục 10: GASKET (mã 6523040303)","reference":"Phụ lục 01, STT 10","requirement":"«GASKET,4MF111586P1,TMEIC». Số lượng 1 LOT."},{"item":"Phần 1 – Mục 11: GASKET (mã 6523040323)","reference":"Phụ lục 01, STT 11","requirement":"«GASKET,4MF111587P1,TMEIC». Số lượng 1 LOT."},{"item":"Phần 1 – Mục 12: GASKET FOR WATER BOX (mã 6523040363)","reference":"Phụ lục 01, STT 12","requirement":"«GASKET FOR WATER BOX,PLH10232P8, P9,TMEIC». Số lượng 4 PC. Tỷ lệ giữa P8 và P9: HSYC không nêu."},{"item":"Phần 1 – Mục 13: FLOATING SEAL DE F315 (mã 6523040443)","reference":"Phụ lục 01, STT 13","requirement":"«FLOATING SEAL OF BEARING BRACKET FOR DE,F315MM,DE FS315,TMEIC». Số lượng 1 PC."},{"item":"Phần 1 – Mục 14: FLOATING SEAL DE F355 (mã 6523040463)","reference":"Phụ lục 01, STT 14","requirement":"«FLOATING SEAL OF BEARING BRACKET FOR DE,F355MM,DE FS355,TMEIC». Số lượng 1 PC."},{"item":"Phần 1 – Mục 15: FLOATING SEAL NDE F315 (mã 6523040483)","reference":"Phụ lục 01, STT 15","requirement":"«FLOATING SEAL OF BEARING BRACKET FOR NDE,F315MM,NDE FS315,TMEIC». Số lượng 1 PC."},{"item":"Phần 1 – Mục 16: FLOATING SEAL NDE F355 (mã 6523040503)","reference":"Phụ lục 01, STT 16","requirement":"«FLOATING SEAL OF BEARING BRACKET FOR NDE,F355MM,NDE FS355,TMEIC». Số lượng 1 PC."},{"item":"Phần 1 – Mục 17: SEAL FOR FLOATING SEAL (mã 6523040523)","reference":"Phụ lục 01, STT 17","requirement":"«SEAL FOR FLOATING SEAL OF BEARING BRACKE,THREEBOND1121,TMEIC». Số lượng 2 PC."},{"item":"Phần 1 – Mục 18: GASKET (mã 6523040543)","reference":"Phụ lục 01, STT 18","requirement":"«GASKET,4MF111989P2,TMEIC,A-4002A/B/C/D,SSBLR-CHCNW». Số lượng 4 PC."},{"item":"Phần 1 – Mục 19: GASKET (mã 6523040563)","reference":"Phụ lục 01, STT 19","requirement":"«GASKET,4MF111989P3,TMEIC,A-4002A/B/C/D,SSBLR-CHCNW». Số lượng 4 PC."},{"item":"Phần 1 – Mục 20: OBSERVATION WINDOW (mã 6523040413)","reference":"Phụ lục 01, STT 20","requirement":"«OBSERVATION WINDOW FOR LUB. OIL PIPE,TMEIC». Số lượng 1 SET."},{"item":"Phần 1 – Mục 21: SEALING BOND (mã 6523040393)","reference":"Phụ lục 01, STT 21","requirement":"«SEALING BOND FOR OBSERVATION WINDOW, THREEBOND 1110F,TMEIC». Số lượng 1 PCS."},{"item":"Phần 1 – Mục 27: SPRING (mã 6523040533)","reference":"Phụ lục 01, STT 27","requirement":"«SPRINGPAY0616G1,7EK2382RHV1000(KAZ11986P1),TMEIC». Số lượng 2 PC."},{"item":"Phần 2 – Mục 22: TERMINAL BLOCK 4 POLES (mã 6880770119)","reference":"Phụ lục 01, STT 22","requirement":"«TERMINAL BLOCK 4 POLES,UL/CSA RATINGS: 600V/50A,BTBH50-H4,IDEC». Số lượng 2 SET."},{"item":"Phần 2 – Mục 23: TERMINAL BLOCK 9 POLES (mã 6880770139)","reference":"Phụ lục 01, STT 23","requirement":"«TERMINAL BLOCK 9 POLES,UL/CSA RATINGS: 600V/50A,BTBH50-H9,IDEC». Số lượng 2 SET."},{"item":"Phần 2 – Mục 24: Prussian Blue (mã 106065)","reference":"Phụ lục 01, STT 24","requirement":"«Prussian Blue. 0.75 oz Tube (35V)». Số lượng 2 TUBE. Nhà sản xuất: HSYC không nêu."},{"item":"Phần 2 – Mục 25: Plastic Precision Clearance Gauge (mã 8515100639)","reference":"Phụ lục 01, STT 25","requirement":"«PACKING,PLASTIC,PLASTIC PRECISION CLEARANCE GAUGE, PL-C». Số lượng 2 BOX. Nhà sản xuất: HSYC không nêu."},{"item":"Phần 2 – Mục 26: Cleaning and Purific AA-3080 (mã 9252010199)","reference":"Phụ lục 01, STT 26","requirement":"«CLEANING AND PURIFIC,AA-3080,PUMA». Số lượng 5 SET."}],"requiredDocuments":["Đơn chào hàng (Mẫu số 01), bản gốc, ghi giá riêng cho từng phần tham dự, hiệu lực 90 ngày","Giấy ủy quyền (Mẫu số 02), bản gốc, nếu người ký không phải đại diện theo pháp luật","Thỏa thuận liên danh (Mẫu số 03), bản gốc, nếu là liên danh","Bảo lãnh dự thầu (Mẫu số 04a/04b), bản gốc, hoặc chứng từ đặt cọc: Phần 1 là 52.000.000 VND, Phần 2 là 550.000 VND, hiệu lực 120 ngày","Bảng tổng hợp giá chào (Mẫu số 05), Bảng giá hàng hóa (Mẫu số 05a), Bảng giá dịch vụ liên quan (Mẫu số 05b) cho từng phần","Bản cam kết thực hiện gói thầu (Mẫu số 08)","Tình hình tài chính (Mẫu số 09) kèm BCTC 3 năm gần nhất và tài liệu quyết toán, xác nhận thuế","Tài liệu chứng minh nghĩa vụ thuế năm tài chính gần nhất (tờ khai và giấy nộp tiền in từ hệ thống thuế điện tử, hoặc xác nhận không nợ thuế)","Hợp đồng tương tự (Mẫu số 10) kèm hợp đồng, biên bản nghiệm thu/thanh lý, hóa đơn","Giấy chứng nhận đăng ký doanh nghiệp và tài liệu chứng minh tư cách hợp lệ của người ký Đơn chào hàng","Thư ủy quyền bán hàng hoặc chào giá chính thức của nhà sản xuất/đại lý chính thức (TMEIC cho Phần 1; các hãng tương ứng cho Phần 2)","Thư xác nhận của nhà sản xuất cho các mục thay đổi P/N","Danh mục hàng hóa chào kèm NSX, xuất xứ, P/N và datasheet/manual cho từng mục","Văn bản xác nhận hàng mới 100%, chưa qua sử dụng","Văn bản xác nhận cung cấp C/O, C/Q và thư bảo hành khi giao hàng","Văn bản xác nhận loại hợp đồng trọn gói, tiến độ, bảo hành tối thiểu 12 tháng, địa điểm giao hàng","Văn bản cam kết không có nhân sự bị kết án về vi phạm đấu thầu trong 03 năm","01 bản chụp HSĐX, 01 USB chứa file scan và file Excel biểu giá chào (khi nộp trực tiếp)"],"restrictiveClauses":["Toàn bộ 22 mục của Phần 1 chỉ định nhà sản xuất gốc TMEIC với P/N cụ thể; đổi P/N phải có thư xác nhận của TMEIC. Đây là phụ tùng OEM nên dễ hiểu về kỹ thuật, nhưng thực tế chỉ các đơn vị có quan hệ với TMEIC hoặc đại lý chính thức mới đáp ứng được.","Yêu cầu bắt buộc có thư ủy quyền hoặc chào giá trực tiếp từ nhà sản xuất/đại lý chính thức, khiến nhà thầu thương mại không có kênh chính hãng bị loại.","Phần 2 chỉ định thương hiệu IDEC (BTBH50-H4/H9) và PUMA (AA-3080); không có điều khoản chấp nhận hàng tương đương và phương án thay thế không áp dụng.","Thời gian chuẩn bị HSĐX chỉ 12 ngày lịch, ngắn so với thời gian cần để xin MAF hoặc báo giá từ nhà sản xuất nước ngoài.","Mục 17 và 21 yêu cầu keo ThreeBond 1121 và 1110F mang nhãn TMEIC, có thể buộc phải mua qua kênh TMEIC dù ThreeBond là hàng phổ thông."],"qualificationRequirements":[{"reference":"Chương I, Mục 3; Chương II, Mục 1, STT 7","requirement":"Tư cách hợp lệ: có đăng ký thành lập theo pháp luật; hạch toán tài chính độc lập; không đang giải thể, phá sản hoặc bị thu hồi giấy chứng nhận đăng ký doanh nghiệp; không bị cấm tham dự thầu theo QCMS; không đang bị truy cứu trách nhiệm hình sự."},{"reference":"Chương II, Mục 2.1, TT1 và Ghi chú","requirement":"Thực hiện nghĩa vụ thuế: «Đã thực hiện nghĩa vụ thuế của năm tài chính gần nhất so với thời điểm đóng thầu.» Do HSYC phát hành sau 31/3, năm tài chính gần nhất là năm 2025. Tài liệu chứng minh: tờ khai thuế kèm giấy nộp tiền in từ Hệ thống thuế điện tử, hoặc xác nhận của cơ quan thuế, hoặc xác nhận không còn nợ thuế."},{"reference":"Chương II, Mục 2.1, TT 2.1","requirement":"Năng lực tài chính: «Giá trị tài sản ròng của nhà thầu trong năm tài chính gần nhất với thời điểm đóng thầu phải dương.» Kê khai theo Mẫu số 09."},{"reference":"Chương II, Mục 2.1, TT 2.2","requirement":"Doanh thu bình quân hằng năm (không gồm VAT) của 03 năm tài chính gần nhất tối thiểu: Phần 1 là 3.600.000.000 đồng; Phần 2 là 36.000.000 đồng. Nếu tham dự cả 2 phần thì cộng tổng (3.636.000.000 đồng)."},{"reference":"Chương II, Mục 2.1, TT3","requirement":"Hợp đồng tương tự: hoàn thành tối thiểu 01 hợp đồng «cung cấp vật tư, thiết bị, phụ tùng trong lĩnh vực công nghiệp» với tư cách nhà thầu chính hoặc nhà thầu phụ, trong khoảng «từ ngày 01 tháng 01 năm 2022 đến thời điểm đóng thầu». Giá trị tối thiểu: Phần 1 là 1,3 tỷ đồng; Phần 2 là 14 triệu đồng. Nếu tham dự cả 2 phần thì cần 01 hợp đồng đạt mức của phần cao nhất. Kê khai theo Mẫu số 10, kèm hợp đồng, biên bản nghiệm thu/thanh lý, hóa đơn."},{"reference":"Chương II, Mục 2.1, TT4","requirement":"Chứng minh nguồn gốc hàng hóa: giấy phép hoặc thư ủy quyền bán hàng do nhà sản xuất, đại diện nhà sản xuất hoặc nhà phân phối/đại lý chính thức cấp cho nhà thầu; hoặc chào giá chính thức, trực tiếp của các đơn vị này cho nhà thầu. Không áp dụng nếu nhà thầu là nhà sản xuất."},{"reference":"Chương II, Mục 1, STT 8","requirement":"Cam kết trong 03 năm trước thời điểm đóng thầu không có nhân sự bị Tòa án kết án về hành vi vi phạm đấu thầu gây hậu quả nghiêm trọng nhằm cho nhà thầu trúng thầu (có văn bản cam kết đính kèm)."},{"reference":"Chương II, Mục 2.2","requirement":"Nhân sự chủ chốt: không áp dụng."}],"questionsForClarification":["Đề nghị xác nhận thời điểm đóng thầu và mở thầu chính thức (HSYC đang để trống; TBMT ghi 09:00 ngày 02/11/2026) và kênh nộp hợp lệ (muasamcong, hệ thống BSR hay nộp trực tiếp).","Giá Phần 2 là 26.134.900 VND (Phụ lục 02) hay 26.134.490 VND (Điều 1, QĐ 5454)?","Mục 1: chào theo P/N mới 4MF122455P1 có được chấp nhận mà không cần thư xác nhận riêng của TMEIC không?","Mục 2, 10, 11 (đơn vị LOT) và mục 3, 4, 20 (đơn vị SET): đề nghị nêu rõ số chiếc trong mỗi LOT/SET.","Mục 12 (PLH10232P8, P9; 4 PC): số lượng cụ thể cho từng mã P8 và P9 là bao nhiêu?","Mục 24 (Prussian Blue 0.75 oz Tube, 35V) và mục 25 (PL-C): BMT có chỉ định nhà sản xuất không, và có chấp nhận hàng tương đương không?","Phần 2 có chấp nhận hàng tương đương cho cầu đấu IDEC và AA-3080 PUMA nếu cùng thông số không?","Mẫu 05b – Dịch vụ liên quan: gói thầu có hạng mục dịch vụ nào (vận chuyển, bốc xếp, hướng dẫn) không, hay chỉ cung cấp hàng hóa?","Đề nghị cung cấp đầy đủ Chương IV (phần bị cắt), Chương V–VI (giá trị bảo đảm thực hiện hợp đồng, điều kiện thanh toán, phạt chậm tiến độ) và Chương VII–VIII.","C/O có chấp nhận bản sao y không, và có yêu cầu form cụ thể (ví dụ do phòng thương mại Nhật Bản cấp) không?","Thời gian bảo hành 12 tháng tính từ biên bản nghiệm thu từng đợt hay nghiệm thu cuối cùng?","Có chấp nhận giao hàng từng phần (partial shipment) trong 24 tuần không?"]},"status":"done","analyzedAt":"2026-10-20T13:49:37.061Z"}},"IB2600586587":{"u":"2026-11-05T09:56:14.52+00:00","d":{"by":"hsmt-worker","notes":["Chương I, Chương III (trừ Mục 3 – tiêu chuẩn kỹ thuật), Chương IV, Chương VI và Phần 4 Biểu mẫu hợp đồng không có trong tài liệu được cung cấp; tiêu chí năng lực-kinh nghiệm và tài chính chưa được phân tích.","Bảng giới thiệu gói thầu tại Chương V Mục 1.1 bị vỡ cấu trúc khi trích xuất; thông tin chính đã đối chiếu với TBMT.","Các phép tính kW và dòng điện dùng dữ liệu HSMT: kW = kVA × 0,8; I = S / (√3 × 380V)."],"result":{"keyInfo":{"budget":"906.120.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế","investor":"Bệnh Viện Mắt Huế","notifyNo":"IB2600586587 (phiên bản 00, KHLCNT PL2600330616)","warranty":"≥ 12 tháng kể từ ngày bàn giao hàng hóa đưa vào sử dụng, tại nơi lắp đặt","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"13.000.000 VND, hình thức Cam kết, hiệu lực ≥ 90 ngày (gấp 03 lần đối với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 Nghị định 214/2025/NĐ-CP)","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"15:00 ngày 16/11/2026 (mở thầu cùng thời điểm)","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"≤ 90 ngày tại đơn vị sử dụng (thời gian thực hiện gói thầu 90 ngày)","procuringEntity":"Bệnh Viện Mắt Huế","deliveryLocation":"Bệnh Viện Mắt Huế, Khu quy hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành phố Huế","evaluationMethod":"Năng lực-kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"≥ 160 kVA liên tục (Prime); ≥ 180 kVA dự phòng (Standby)"},"summary":"Bệnh viện Mắt Huế mua sắm 01 tổ máy phát điện Diesel 3 pha 380/220V – 50Hz, công suất liên tục (Prime) ≥ 160 kVA, dự phòng (Standby) ≥ 180 kVA, kèm tủ ATS ≥ 400A, vỏ cách âm, bình dầu chạy ≥ 6 giờ, lắp đặt, chạy thử và đào tạo vận hành. Gói thầu đấu thầu rộng rãi trong nước, qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói giá cố định, giá gói thầu 906.120.000 đồng, nguồn vốn Quỹ phát triển hoạt động sự nghiệp, thời gian thực hiện 90 ngày. Đóng/mở thầu lúc 15:00 ngày 16/11/2026; hiệu lực E-HSDT ≥ 60 ngày; bảo đảm dự thầu 13.000.000 VND, hình thức Cam kết, hiệu lực ≥ 90 ngày. Năng lực-kinh nghiệm và kỹ thuật đánh giá Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Hợp đồng không tạm ứng, thanh toán 01 lần khi hoàn thành, phạt chậm 0,4%/ngày tối đa 8%, bảo đảm thực hiện hợp đồng 3%, bảo hành 12 tháng.","highlights":[{"quote":"16/11/2026 15:00","title":"Đóng thầu 15:00 ngày 16/11/2026","detail":"Thời điểm đóng và mở thầu cùng lúc 15:00 ngày 16/11/2026; nộp qua mạng, chi phí nộp E-HSDT 330.000 VND. Chỉ còn khoảng 11 ngày kể từ ngày đăng tải 05/11/2026.","category":"deadline","severity":"critical","reference":"TBMT; Chương II, E-CDNT 8","recommendation":"Khuyến nghị: chốt cấu hình và xin catalogue, test report mẫu, thư hỗ trợ của hãng ngay; nộp trước hạn ít nhất 1 ngày."},{"quote":"Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 13.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Hình thức bảo đảm dự thầu ghi trên TBMT là Cam kết; BDL yêu cầu kê khai và đính kèm bản scan bảo đảm dự thầu. Nhà thầu có tên trong danh sách không bảo đảm uy tín phải bảo đảm gấp 03 lần. Hiệu lực E-HSDT ≥ 60 ngày.","category":"financial","severity":"critical","reference":"TBMT; Chương II, E-CDNT 17.1, 18.2","recommendation":"Khuyến nghị: lập cam kết bảo đảm dự thầu đúng giá trị 13.000.000 VND, hiệu lực ≥ 90 ngày kể từ đóng thầu, hiệu lực HSDT ≥ 60 ngày."},{"quote":"-Đáp ứng thấp hơn yêu cầu của E-HSMT","title":"Thông số tối thiểu: Prime ≥ 160 kVA, Standby ≥ 180 kVA, ATS ≥ 400A","detail":"Đánh giá kỹ thuật Đạt/Không đạt; đáp ứng thấp hơn bất kỳ thông số nào là Không đạt. Cần đồng thời: Diesel 4 kỳ tăng áp, đầu phát không chổi than Class H/C, sai số điện áp ≤ ±1%, ATS chuyển mạch ≤ 15 giây, bình dầu chạy ≥ 6 giờ, vỏ cách âm đồng bộ.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2; Chương III Mục 3, tiêu chí 1","recommendation":"Khuyến nghị: lập bảng đáp ứng từng dòng, dẫn chiếu số trang catalogue như E-CDNT 10.8 (c) yêu cầu."},{"quote":"-Hàng hóa được sản xuất trước năm 2025","title":"Năm sản xuất 2025 trở về sau, mới 100%","detail":"Hàng sản xuất trước năm 2025 bị đánh giá Không đạt.","category":"technical","severity":"critical","reference":"Chương III Mục 3, tiêu chí 1; Chương V, Mục 1.2, I","recommendation":"Khuyến nghị: xác nhận năm sản xuất của động cơ, đầu phát và tổ máy với nhà cung cấp trước khi chào."},{"quote":"-Không có đầy đủ catalogue hoặc tài liệu kỹ thuật của hàng hóa dự thầu","title":"Phải có catalogue và bảng đáp ứng dẫn chiếu số trang","detail":"Không có đầy đủ catalogue hoặc tài liệu kỹ thuật là Không đạt. E-HSDT phải nêu ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ, chất lượng mới 100%; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt.","category":"documents","severity":"critical","reference":"Chương III Mục 3, tiêu chí 1; Chương II, E-CDNT 10.8 (c)","recommendation":"Khuyến nghị: catalogue phải thể hiện được Prime/Standby, cách điện, sai số điện áp, tiêu hao nhiên liệu, dung tích bình dầu."},{"quote":"E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng quát đều được đánh giá là đạt.","title":"Các tiêu chí kỹ thuật Đạt/Không đạt về dịch vụ","detail":"Không đạt nếu thiếu: thuyết minh, sơ đồ tổ chức, bố trí nhân sự lắp đặt; kế hoạch bảo hành/bảo trì có địa chỉ, điện thoại; bảo hành < 12 tháng; cam kết linh phụ kiện 5 năm; hướng dẫn sử dụng > 02 ngày; giao hàng > 90 ngày; cam kết thu hồi/thay thế; cam kết CO, CQ hàng nhập khẩu.","category":"documents","severity":"critical","reference":"Chương III Mục 3, tiêu chí 2-12","recommendation":"Khuyến nghị: soạn đủ bộ cam kết và thuyết minh theo đúng 12 tiêu chí của Mục 3."},{"quote":"Nhà thầu khai thông tin và đính kèm bản scan tài liệu xác định là doanh nghiệp nhỏ và vừa","title":"Gói thầu có thể dành cho doanh nghiệp nhỏ và vừa","detail":"BDL yêu cầu đính kèm tài liệu xác định DNNVV và nêu gói thầu sử dụng ngân sách nhà nước ≤ 20 tỷ dành cho DNNVV; nguồn vốn ghi là Quỹ phát triển hoạt động sự nghiệp. Tài liệu không nói rõ gói này có thuộc diện dành riêng cho DNNVV hay không.","category":"eligibility","severity":"warning","reference":"Chương II, E-CDNT 10.8 (a), 28.8","recommendation":"Khuyến nghị: chuẩn bị sẵn tài liệu chứng minh DNNVV (BCTC, số lao động) và hỏi làm rõ nếu không phải DNNVV."},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","title":"Mâu thuẫn về giấy ủy quyền/hỗ trợ kỹ thuật của nhà sản xuất","detail":"BDL E-CDNT 16.2 ghi không yêu cầu giấy phép bán hàng, ủy quyền hay cam kết hỗ trợ kỹ thuật; nhưng Chương V mục IV lại yêu cầu có giấy ủy quyền của nhà sản xuất/đại lý hoặc tài liệu tương đương.","category":"documents","severity":"warning","reference":"Chương II, E-CDNT 16.2; Chương V, Mục 1.2, IV","recommendation":"Khuyến nghị: vẫn nộp kèm thư ủy quyền hoặc cam kết hỗ trợ kỹ thuật, bảo hành của hãng/đại lý để an toàn, đồng thời gửi câu hỏi làm rõ."},{"quote":"Công suất ≥190 kW hoặc Đủ đáp ứng công suất đầu phát ở chế độ Prime theo tiêu chuẩn ISO 8528.","title":"Công suất động cơ ≥ 190 kW cao so với công suất tổ máy","detail":"Từ dữ liệu HSMT: Standby 180 kVA × cosφ 0,8 = 144 kWe; Prime 160 kVA × 0,8 = 128 kWe. Yêu cầu động cơ ≥ 190 kW cao hơn nhiều, nhưng có phương án thay thế bằng chữ hoặc.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, II.1","recommendation":"Khuyến nghị: nếu động cơ < 190 kW, ghi rõ trong bảng đáp ứng là đáp ứng theo nhánh thứ hai (đủ công suất Prime theo ISO 8528) và dẫn chiếu datasheet."},{"quote":"Dòng định mức ATS: ≥ 400A","title":"ATS ≥ 400A lớn hơn dòng định mức tổ máy","detail":"Tính từ dữ liệu HSMT: I = S / (√3 × U) = 180.000 / (1,732 × 380) ≈ 273 A (Standby); 160.000 / (1,732 × 380) ≈ 243 A (Prime). ATS phải ≥ 400A theo HSMT.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, III.1","recommendation":"Khuyến nghị: chào ATS định mức 400A trở lên, không chào theo dòng tổ máy."},{"quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45 L/h","title":"Tiêu hao nhiên liệu ghi dạng khoảng ~ 35 – 45 L/h","detail":"Không rõ máy tiêu hao thấp hơn 35 L/h có bị coi là không đáp ứng hay không; dung tích bình dầu phải đủ chạy ≥ 6 giờ ở mức tiêu hao của máy chào.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, II.1; III.3","recommendation":"Khuyến nghị: kiểm tra datasheet; chứng minh thời gian chạy ≥ 6 giờ bằng dung tích bình chia mức tiêu hao 100% tải."},{"quote":"Số lần thanh toán 01 lần: Khi hoàn thành toàn bộ hợp đồng","title":"Không tạm ứng, thanh toán 01 lần sau khi hoàn thành","detail":"Nhà thầu tự ứng toàn bộ vốn; thanh toán cần thanh lý hợp đồng, biên bản bàn giao, bảo lãnh bảo hành; không quá 15 ngày từ khi đủ chứng từ. Giá cố định, không điều chỉnh thuế.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 13.1, 14.2, 12.3","recommendation":"Khuyến nghị: tính chi phí vốn và phí bảo lãnh bảo hành vào giá chào."},{"quote":"0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 0,4%/ngày, tối đa 8%; bồi thường toàn bộ thiệt hại thực tế","detail":"Ngoài phạt còn bồi thường thiệt hại thực tế; đạt mức tối đa có thể bị chấm dứt hợp đồng. Bảo đảm thực hiện hợp đồng 3% giá hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22, 5.2","recommendation":"Khuyến nghị: xác nhận thời gian nhập khẩu/giao hàng của nhà cung cấp chắc chắn dưới 90 ngày."},{"quote":"Thời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư","title":"Yêu cầu bảo hành, phản hồi rất ngắn","detail":"Sửa chữa, thay thế không quá 02 ngày; thu hồi, thay thế hàng lỗi trong 48 giờ; kỹ thuật có mặt trong 48 giờ; hàng không đạt khi kiểm tra phải chuyển khỏi hiện trường trong 48 giờ.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6, 21.1; Chương V, IV","recommendation":"Khuyến nghị: bố trí đối tác dịch vụ tại Huế hoặc miền Trung và nêu trong kế hoạch bảo hành."},{"quote":"Biên bản thử tải (Test Report) trước khi xuất xưởng của Nhà sản xuất.","title":"Biên bản thử tải xuất xưởng, tờ khai hải quan, Service manual tiếng Anh","detail":"Phải có Test Report của nhà sản xuất, tờ khai nhập khẩu hải quan khi giao hàng (hàng nhập khẩu), User manual tiếng Anh và tiếng Việt, Service manual tiếng Anh, CO, CQ.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2, IV; Chương VII, E-ĐKC 9","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp khả năng cấp đủ các chứng từ này cho đúng số serial giao."},{"quote":"Các dịch vụ bao gồm: Không","title":"ĐKC ghi không có dịch vụ nhưng Chương V yêu cầu lắp đặt, đào tạo","detail":"E-ĐKC 20.2 ghi các dịch vụ: Không; trong khi Chương V yêu cầu lắp đặt, chạy thử, đào tạo, kế hoạch bảo dưỡng định kỳ. Hợp đồng trọn gói nên chi phí lắp đặt phải tính trong giá.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 20.2; Chương V, Mục 1.2, IV","recommendation":"Khuyến nghị: tính đủ chi phí lắp đặt, đấu nối ATS, ống xả, chạy thử, đào tạo vào giá chào."},{"quote":null,"title":"Thiếu nhiều chương HSMT trong dữ liệu","detail":"Chương I, tiêu chuẩn năng lực-kinh nghiệm và tài chính của Chương III, Chương IV, Chương VI, Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp; chỉ có BDL, Mục 3 Chương III, Chương V, ĐKCT và Quyết định phê duyệt.","category":"documents","severity":"info","reference":null,"recommendation":"Khuyến nghị: tải đầy đủ E-HSMT trên muasamcong để kiểm tra tiêu chí hợp đồng tương tự, doanh thu, nhân sự."},{"quote":"Đánh giá về tài chính: Phương pháp giá thấp nhất.","title":"Đánh giá giá thấp nhất, có ưu đãi hàng xuất xứ Việt Nam","detail":"Xếp hạng theo giá dự thầu sau giảm giá, cộng giá trị ưu đãi (nếu có), gồm toàn bộ thuế, phí. Hàng không được ưu đãi bị cộng 7,5% hoặc 10% theo E-CDNT 28.4. Không cho phép phương án thay thế; khối lượng tăng/giảm 0%.","category":"financial","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.1, 29.3, 34.1","recommendation":"Khuyến nghị: nếu tổ máy lắp ráp tại Việt Nam, chuẩn bị tài liệu tỷ lệ chi phí sản xuất trong nước để hưởng ưu đãi."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"0,4%/ngày giá hợp đồng cho đến khi công việc được thực hiện (trừ bất khả kháng)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; đạt mức tối đa Chủ đầu tư có thể chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Không","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không tạm ứng"},{"term":"Thanh toán","quote":"Thời hạn thanh toán không quá 15 ngày kể từ khi Nhà thầu xuất trình đầy đủ các chứng từ theo yêu cầu.","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản, 01 lần khi hoàn thành toàn bộ hợp đồng, đủ hồ sơ: hóa đơn, thanh lý hợp đồng, biên bản bàn giao đưa vào sử dụng, bảng xác nhận giá trị khối lượng, bảo lãnh bảo hành; thời hạn không quá 15 ngày từ khi xuất trình đủ chứng từ"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi toàn bộ hàng hóa được bàn giao, nghiệm thu và nhà thầu chuyển sang nghĩa vụ bảo hành; hoàn trả không chậm hơn 15 ngày"},{"term":"Bảo đảm bảo hành","quote":"bảo lãnh bảo hành","reference":"Chương VII, E-ĐKC 14.2","requirement":"Bảo lãnh bảo hành là hồ sơ thanh toán; giá trị và thời hạn bảo lãnh bảo hành không có trong tài liệu được cung cấp"},{"term":"Thời gian bảo hành","quote":"Thời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"12 tháng kể từ ngày bàn giao đưa vào sử dụng, tại nơi lắp đặt; thu hồi, thay thế hàng không đảm bảo chất lượng trong vòng 48 giờ; sửa chữa, thay thế không quá 02 ngày từ khi nhận thông báo"},{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng: ≤ 90 ngày tại đơn vị sử dụng.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 9","requirement":"≤ 90 ngày tại đơn vị sử dụng"},{"term":"Nghiệm thu","quote":"Hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm nhà thầu phải chuyển khỏi hiện trường trong 48 giờ","reference":"Chương VII, E-ĐKC 21.1","requirement":"Kiểm tra, thử nghiệm tại nơi lắp đặt, chi phí do nhà thầu chịu; hàng không đạt phải chuyển khỏi hiện trường trong 48 giờ"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.1, 11.2, 12.3; Chương II E-CDNT 34.1","requirement":"Hợp đồng trọn gói, giá cố định; điều chỉnh thuế không được phép; tỷ lệ tăng/giảm khối lượng 0%"},{"term":"Chứng từ giao hàng","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT; giấy chứng nhận bảo hành; danh mục hàng hóa đóng gói; CO; CQ – Chủ đầu tư phải nhận trước khi hàng đến, nếu không nhà thầu chịu chi phí phát sinh"},{"term":"Vận chuyển, bảo hiểm","quote":"Nội dung bảo hiểm: Nhà thầu tự thực hiện","reference":"Chương VII, E-ĐKC 19, 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm bảo hiểm và lưu kho, chi phí tính trong giá hợp đồng; bảo hiểm nhà thầu tự thực hiện"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 10 ngày","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 10 ngày, sau đó khởi kiện ra tòa án dân sự thành phố Huế; chi phí do bên gây thiệt hại chịu"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Khi đạt mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC (nội dung Mục 29 không có trong tài liệu được cung cấp)"}],"technicalSpecs":[{"item":"Số lượng","quote":null,"reference":"Chương V, Mục 1.2, Stt 01","requirement":"01 Cái (Tổ máy) máy phát điện"},{"item":"Tình trạng hàng hóa","quote":"Thiết bị mới 100%","reference":"Chương V, Mục 1.2, I. Yêu cầu chung","requirement":"Thiết bị mới 100%"},{"item":"Năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, Mục 1.2, I; Chương III Mục 3, tiêu chí 1","requirement":"Từ năm 2025 trở về sau; sản xuất trước năm 2025 bị đánh giá Không đạt"},{"item":"Tiêu chuẩn chất lượng","quote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc ISO 8528 hoặc tiêu chuẩn tương đương.","reference":"Chương V, Mục 1.2, I","requirement":"ISO 9001 hoặc ISO 8528 hoặc tiêu chuẩn tương đương"},{"item":"Loại máy","quote":"Loại máy: Máy phát điện Diesel, 3 pha","reference":"Chương V, Mục 1.2, I","requirement":"Máy phát điện Diesel, 3 pha"},{"item":"Điện áp, tần số","quote":"Điện áp: 380/220V – 50Hz","reference":"Chương V, Mục 1.2, I","requirement":"380/220V – 50Hz"},{"item":"Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime): ≥ 160 kVA","reference":"Chương V, Mục 1.2, I","requirement":"≥ 160 kVA"},{"item":"Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby): ≥ 180 kVA","reference":"Chương V, Mục 1.2, I","requirement":"≥ 180 kVA"},{"item":"Hệ số công suất","quote":"Hệ số công suất: cosφ ≥ 0.8","reference":"Chương V, Mục 1.2, I","requirement":"cosφ ≥ 0.8"},{"item":"Động cơ – loại","quote":"Loại: Diesel 4 kỳ, tăng áp","reference":"Chương V, Mục 1.2, II.1","requirement":"Diesel 4 kỳ, tăng áp"},{"item":"Động cơ – công suất","quote":"Công suất động cơ: Công suất ≥190 kW hoặc Đủ đáp ứng công suất đầu phát ở chế độ Prime theo tiêu chuẩn ISO 8528.","reference":"Chương V, Mục 1.2, II.1","requirement":"≥ 190 kW hoặc đủ đáp ứng công suất đầu phát ở chế độ Prime theo ISO 8528"},{"item":"Động cơ – làm mát","quote":"Làm mát: Két nước","reference":"Chương V, Mục 1.2, II.1","requirement":"Két nước"},{"item":"Động cơ – khởi động","quote":"Khởi động: khởi động bằng bộ đề điện 12V hoặc 24V","reference":"Chương V, Mục 1.2, II.1","requirement":"Đề điện 12V hoặc 24V"},{"item":"Động cơ – điều tốc","quote":"Có bộ điều tốc tự động","reference":"Chương V, Mục 1.2, II.1","requirement":"Có bộ điều tốc tự động"},{"item":"Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45 L/h","reference":"Chương V, Mục 1.2, II.1","requirement":"~ 35 – 45 L/h ở 100% tải"},{"item":"Đầu phát – loại","quote":"Loại: Không chổi than","reference":"Chương V, Mục 1.2, II.2","requirement":"Không chổi than"},{"item":"Đầu phát – cấp cách điện","quote":"Cấp cách điện: Class H hoặc class C","reference":"Chương V, Mục 1.2, II.2","requirement":"Class H hoặc class C"},{"item":"Đầu phát – điều chỉnh điện áp","quote":"Sai số điện áp: ≤ ±1%","reference":"Chương V, Mục 1.2, II.2","requirement":"AVR tự động; sai số điện áp ≤ ±1%"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển tự động","reference":"Chương V, Mục 1.2, II.3","requirement":"Tự động; hiển thị điện áp, dòng điện, tần số, công suất; bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao. Không nêu hãng/model bộ điều khiển."},{"item":"Tủ ATS","quote":"Dòng định mức ATS: ≥ 400A","reference":"Chương V, Mục 1.2, III.1","requirement":"Tự động chuyển nguồn lưới ↔ máy phát, tự động khởi động khi mất điện, thời gian chuyển mạch ≤ 15 giây, dòng định mức ≥ 400A"},{"item":"Vỏ chống ồn","quote":"Loại: Có vỏ cách âm đồng bộ","reference":"Chương V, Mục 1.2, III.2","requirement":"Vỏ cách âm đồng bộ, có cửa, khóa an toàn. Mức ồn dB(A) không có trong tài liệu được cung cấp."},{"item":"Hệ thống nhiên liệu","quote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","reference":"Chương V, Mục 1.2, III.3","requirement":"Bình dầu tích hợp, thời gian chạy ≥ 6 giờ; có lọc nhiên liệu"},{"item":"Khung bệ","quote":"Có đệm cao su chống rung","reference":"Chương V, Mục 1.2, III.4","requirement":"Khung thép chịu lực, có đệm cao su chống rung"},{"item":"Hệ thống khởi động","quote":"Bộ sạc ắc quy tự động","reference":"Chương V, Mục 1.2, III.5","requirement":"Ắc quy; bộ sạc ắc quy tự động"},{"item":"Phụ kiện đi kèm","quote":null,"reference":"Chương V, Mục 1.2, III.6","requirement":"Tủ ATS; Ắc quy + dây nối; Ống xả; Tài liệu kỹ thuật + hướng dẫn sử dụng"},{"item":"Lắp đặt, chạy thử","quote":"Lắp đặt, chạy thử ngay sau khi bàn giao, được thực hiện bởi kỹ sư có đủ trình độ, kinh nghiệm.","reference":"Chương V, Mục 1.2, IV","requirement":"Lắp đặt, chạy thử ngay sau khi bàn giao, bởi kỹ sư có đủ trình độ, kinh nghiệm"},{"item":"Đào tạo","quote":"Đào tạo nhân sự: về vận hành, bảo dưỡng thiết bị đến khi thành thạo.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 8","requirement":"Đào tạo vận hành, bảo dưỡng đến khi thành thạo; hướng dẫn sử dụng tối đa 02 ngày sau bàn giao"},{"item":"Bảo hành, hỗ trợ sự cố","quote":"Khi có sự cố xảy ra nhân viên kỹ thuật sẽ có mặt trong vòng 48 giờ để giải quyết.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 3","requirement":"Bảo hành ≥ 12 tháng; kỹ thuật có mặt trong vòng 48 giờ khi có sự cố; kế hoạch bảo dưỡng định kỳ theo nhà sản xuất; bảo trì tối thiểu 03 tháng/lần"},{"item":"Vật tư, phụ tùng","quote":"Cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng 05 năm.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 4; BDL E-CDNT 15.10","requirement":"Cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng 05 năm; báo giá vật tư tiêu hao, phụ tùng; báo giá bảo trì trọn gói sau bảo hành"},{"item":"Tài liệu hướng dẫn","quote":"Cung cấp tài liệu hướng dẫn sử dụng (User manual) bằng tiếng Anh và tiếng Việt.","reference":"Chương V, Mục 1.2, IV","requirement":"User manual bằng tiếng Anh và tiếng Việt; Service manual bằng tiếng Anh"},{"item":"Biên bản thử tải xuất xưởng","quote":"Biên bản thử tải (Test Report) trước khi xuất xưởng của Nhà sản xuất.","reference":"Chương V, Mục 1.2, IV","requirement":"Test Report trước khi xuất xưởng của Nhà sản xuất"},{"item":"CO, CQ, tờ khai hải quan","quote":"Có tờ khai nhập khẩu hải quan khi giao hàng đối với các thiết bị nhập khẩu","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 12","requirement":"Cam kết cung cấp CO, CQ; có tờ khai nhập khẩu hải quan khi giao hàng đối với thiết bị nhập khẩu"},{"item":"Giấy ủy quyền / hỗ trợ kỹ thuật","quote":"Có giấy ủy quyền hợp pháp của nhà sản xuất cho phép cung cấp thiết bị tại Việt Nam","reference":"Chương V, Mục 1.2, IV","requirement":"Có giấy ủy quyền của nhà sản xuất hoặc đại lý hợp pháp tại Việt Nam hoặc giấy chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành hoặc tài liệu tương đương (mâu thuẫn với BDL E-CDNT 16.2)"},{"item":"Thích ứng môi trường","quote":"Nhiệt đới gió mùa tại Việt Nam","reference":"Chương III Mục 3, tiêu chí 5, 6","requirement":"Thích ứng nhiệt đới gió mùa tại Việt Nam; không gây ô nhiễm không khí, nước (hoặc có biện pháp giải quyết)"},{"item":"Kiểm tra, thử nghiệm","quote":"Kiểm tra công tác đấu nối nguồn điện, an toàn điện, an toàn khí xả.","reference":"Chương V, Mục 3; Chương VII E-ĐKC 21.1, 21.2","requirement":"Kiểm tra niêm phong, đối chiếu CO/CQ, bề mặt, vận chuyển, đấu nối nguồn điện, an toàn điện, an toàn khí xả, hướng dẫn sử dụng, vận hành thử; tại nơi lắp đặt, chi phí do nhà thầu chịu"},{"item":"Hồ sơ kỹ thuật trong E-HSDT","quote":"dẫn chiếu đến số trang của catalogue sản phẩm để đối chiếu","reference":"Chương II, E-CDNT 10.8 (c)","requirement":"Nêu rõ ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ, chất lượng mới 100%; catalogue; bảng đáp ứng kỹ thuật dẫn chiếu số trang catalogue; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt"}],"requiredDocuments":["Bảo đảm dự thầu (Cam kết) 13.000.000 VND, hiệu lực ≥ 90 ngày – kê khai và đính kèm bản scan","Tài liệu xác định doanh nghiệp nhỏ và vừa (nếu có)","Tài liệu xếp hạng ưu tiên (doanh nghiệp do thanh niên, phụ nữ, đồng bào dân tộc thiểu số, người khuyết tật làm chủ...) nếu có","Tài liệu chứng minh hợp đồng tương tự, năng lực sản xuất (kê khai và đính kèm)","Kê khai ký mã hiệu, nhãn mác, quy cách, tên nhà sản xuất, xuất xứ, chất lượng mới 100%","Catalogue, tài liệu đặc tính kỹ thuật của hàng hóa","Bảng phân tích đáp ứng kỹ thuật dẫn chiếu số trang catalogue","Bản dịch tiếng Việt cho tài liệu bằng ngôn ngữ khác","Bảng giá theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV","Thuyết minh giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt; sơ đồ tổ chức; bố trí nhân sự lắp đặt","Kế hoạch bảo hành, bảo trì (kế hoạch, địa chỉ, điện thoại liên hệ), bảo trì tối thiểu 03 tháng/lần","Cam kết bảo hành ≥ 12 tháng kể từ ngày bàn giao đưa vào sử dụng","Cam kết cung cấp vật tư tiêu hao, linh phụ kiện thay thế trong vòng 05 năm","Cam kết hướng dẫn sử dụng tối đa 02 ngày sau bàn giao; đào tạo vận hành, bảo dưỡng","Cam kết thời gian giao hàng ≤ 90 ngày","Cam kết thu hồi/thay thế sản phẩm theo yêu cầu cơ quan có chức năng","Cam kết cung cấp CO, CQ","Giấy ủy quyền của nhà sản xuất/đại lý hoặc chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành hoặc tài liệu tương đương (theo Chương V)","Báo giá bảo trì, bảo dưỡng trọn gói sau bảo hành; báo giá vật tư tiêu hao, phụ tùng thay thế","Cam kết hàng hóa đảm bảo tính pháp lý theo quy định của Pháp luật","Khi giao hàng: hóa đơn GTGT, giấy chứng nhận bảo hành, danh mục đóng gói, CO, CQ, tờ khai hải quan (hàng nhập khẩu), Test Report xuất xưởng, User manual Anh-Việt, Service manual tiếng Anh"],"restrictiveClauses":["Công suất động cơ ≥ 190 kW cao hơn nhiều so với công suất điện của tổ máy (144 kWe Standby, 128 kWe Prime tính từ kVA × 0,8), tuy có nhánh thay thế 'đủ đáp ứng công suất Prime theo ISO 8528' (Chương V, II.1).","Tiêu hao nhiên liệu khoảng ~ 35 – 45 L/h ở 100% tải có thể loại máy tiêu hao thấp hơn nếu bị hiểu là khoảng bắt buộc (Chương V, II.1).","Dòng định mức ATS ≥ 400A lớn hơn dòng định mức tổ máy (≈ 273 A tại 180 kVA, 380V) (Chương V, III.1).","Yêu cầu giấy ủy quyền nhà sản xuất/đại lý ở Chương V trái với E-CDNT 16.2 ghi không yêu cầu.","Thời hạn sửa chữa, thay thế không quá 02 ngày và thu hồi trong 48 giờ là ngắn đối với hàng nhập khẩu (E-ĐKC 23.3, 23.5, 23.6)."],"qualificationRequirements":[{"quote":"Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.","reference":"Chương II, E-CDNT 29.1, 10.8 (b)","requirement":"Tiêu chí năng lực-kinh nghiệm (hợp đồng tương tự, doanh thu, tài sản ròng...) cụ thể không có trong tài liệu được cung cấp; chỉ biết đánh giá Đạt/Không đạt và doanh thu, tài sản ròng từ năm 2023 được Hệ thống tự trích xuất"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với Chủ đầu tư; không có cổ phần/vốn góp với nhà thầu tư vấn; không cùng có cổ phần/vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Gói thầu mua sắm hàng hóa sử dụng ngân sách nhà nước có giá gói thầu không quá 20 tỷ đồng được dành cho doanh nghiệp nhỏ và vừa","reference":"Chương II, E-CDNT 10.8 (a), 28.8","requirement":"Gói thầu dành cho doanh nghiệp nhỏ và vừa; nhà thầu kê khai và đính kèm bản scan tài liệu xác định là DNNVV"},{"quote":"Vi phạm tiến độ thực hiện hợp đồng: ≤ 02 hợp đồng;","reference":"Chương III Mục 3, tiêu chí 11","requirement":"Kết quả thực hiện hợp đồng từ 01/01/2023 đến thời điểm đóng thầu: vi phạm tiến độ, vi phạm chất lượng, vi phạm/chấm dứt hợp đồng, vi phạm chất lượng hàng hóa... mỗi loại ≤ 02 hợp đồng"},{"quote":"thuyết minh, sơ đồ tổ chức, bố trí nhân sự phục vụ lắp đặt","reference":"Chương III Mục 3, tiêu chí 2","requirement":"Giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt: thuyết minh, sơ đồ tổ chức, bố trí nhân sự phục vụ lắp đặt"},{"quote":"kế hoạch, địa chỉ, điện thoại liên hệ trong thời gian bảo hành","reference":"Chương III Mục 3, tiêu chí 3","requirement":"Kế hoạch bảo hành, bảo trì đầy đủ: kế hoạch, địa chỉ, điện thoại liên hệ trong thời gian bảo hành"},{"quote":"Cam kết cung cấp chứng nhận xuất xứ (CO), chứng nhận chất lượng (CQ) đối với hàng hóa nhập khẩu","reference":"Chương III Mục 3, tiêu chí 12","requirement":"Cam kết thu hồi/thay thế sản phẩm khi có yêu cầu của cơ quan có chức năng; cam kết cung cấp CO, CQ đối với hàng nhập khẩu"}],"questionsForClarification":["E-CDNT 16.2 không yêu cầu giấy ủy quyền bán hàng/cam kết hỗ trợ kỹ thuật, nhưng Chương V mục IV yêu cầu có giấy ủy quyền hoặc tài liệu tương đương. Đề nghị Bên mời thầu xác nhận tài liệu này có bắt buộc nộp trong E-HSDT không.","Gói thầu sử dụng Quỹ phát triển hoạt động sự nghiệp; đề nghị xác nhận gói thầu có thuộc diện dành riêng cho doanh nghiệp nhỏ và vừa hay không.","Công suất động cơ: máy có công suất động cơ dưới 190 kW nhưng đủ đáp ứng công suất Prime 160 kVA theo ISO 8528 có được đánh giá đạt không?","Tiêu hao nhiên liệu ~ 35 – 45 L/h: máy có mức tiêu hao thấp hơn 35 L/h ở 100% tải có được coi là đáp ứng không?","E-ĐKC 20.2 ghi các dịch vụ: Không, trong khi Chương V yêu cầu lắp đặt, chạy thử, đào tạo. Đề nghị làm rõ phạm vi lắp đặt (vị trí đặt máy, chiều dài cáp động lực, ống xả, đấu nối ATS vào tủ điện hiện hữu).","Tiêu chí 3 Mục 3 ghi 'Bảo trì < 03 tháng/lần' là Không đạt; đề nghị làm rõ yêu cầu là tần suất bảo trì ít nhất 1 lần mỗi 03 tháng.","Giá trị và thời hạn của bảo lãnh bảo hành (hồ sơ thanh toán theo E-ĐKC 14.2) là bao nhiêu?","Mức ồn dB(A) của vỏ cách âm có yêu cầu cụ thể không? (không có trong tài liệu được cung cấp)","E-CDNT 10.8 yêu cầu 'bảng so sánh đáp ứng các chức năng của phần mềm' – nội dung này có áp dụng cho gói máy phát điện không?"]},"status":"done","analyzedAt":"2026-11-05T09:56:12.396Z"}},"IB2600587068":{"u":"2026-10-23T02:43:11.892+00:00","d":{"by":"hsmt-worker","notes":["Lần này đã đọc thêm HSMT.pdf (bản scan 71 trang) qua ảnh trang 1-3, 54, 57, 62-65: nội dung trùng với 13a_E-HSMT.doc và có thêm Chương VII (Điều kiện cụ thể của hợp đồng, tr. 62-65).","Không đọc lại các trang scan còn lại của HSMT.pdf (tr. 4-53, 55-56, 58-61, 66-71: Chỉ dẫn nhà thầu, biểu mẫu, Điều kiện chung, biểu mẫu hợp đồng) vì đã có đủ trong file .doc.","QD_HSMT.pdf (quyết định phê duyệt HSMT) là bản scan, không đọc lại lần này.","Đây là gói tư vấn môi trường (báo cáo giảm nhẹ phát thải khí nhà kính), không phải gói cung cấp máy phát điện; gói lọt vào kết quả tìm kiếm vì tên có cụm 'Nhà máy Điện'."],"result":{"keyInfo":{"budget":"147.115.385 VND","bidForm":"Chào hàng cạnh tranh, qua mạng, trong nước","bidName":"Tư vấn lập Báo cáo giảm nhẹ phát thải khí nhà kính năm 2026 cho Nhà máy Điện Nhơn Trạch 1","investor":"Chi nhánh Tổng Công ty Điện lực Dầu khí Việt Nam - CTCP - Công ty Điện lực Dầu khí Nhơn Trạch","notifyNo":"IB2600587068","warranty":"Không áp dụng (E-ĐKC 11: \"Bảo hành sản phẩm của dịch vụ: Không áp dụng\")","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"Không yêu cầu","bidValidity":"≥ 90 ngày kể từ thời điểm đóng thầu","closingTime":"08:30 ngày 30/10/2026","contractType":"Trọn gói","deliveryTime":"07 tháng kể từ ngày hợp đồng có hiệu lực; dự thảo báo cáo trong năm 2026, hoàn thiện và trình nộp trước 31/3/2027","procuringEntity":"Chi nhánh Tổng Công ty Điện lực Dầu khí Việt Nam - CTCP - Công ty Điện lực Dầu khí Nhơn Trạch","deliveryLocation":"Nhà máy Điện Nhơn Trạch 1, xã Đại Phước, TP. Đồng Nai","evaluationMethod":"Kết hợp giữa kỹ thuật và giá: điểm tổng hợp = 0,7 × điểm kỹ thuật + 0,3 × điểm giá; kỹ thuật chấm điểm, tối thiểu 70/100","generatorCapacity":null},"summary":"Gói thầu tư vấn lập Báo cáo giảm nhẹ phát thải khí nhà kính năm 2026 cho Nhà máy Điện Nhơn Trạch 1 (theo Mẫu số 02 Phụ lục III Nghị định 06/2022/NĐ-CP, sửa đổi bởi Nghị định 119/2025/NĐ-CP). Đây là dịch vụ tư vấn môi trường, không có hạng mục máy phát điện, nên không thuộc lĩnh vực kinh doanh chính của công ty. Chào hàng cạnh tranh qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, thời gian thực hiện 07 tháng; giá gói thầu khoảng 147,1 triệu đồng. Đánh giá theo phương pháp kết hợp kỹ thuật và giá (70% kỹ thuật, 30% giá), điểm kỹ thuật tối thiểu 70/100. Không tạm ứng, thanh toán một lần 100% sau quyết toán (trong 60 ngày); đóng thầu 08:30 ngày 30/10/2026, không yêu cầu bảo đảm dự thầu.","highlights":[{"quote":"Hợp đồng về dịch vụ tư vấn trong lĩnh vực môi trường","title":"Gói tư vấn môi trường, không phải gói máy phát điện","detail":"Gói thầu là dịch vụ tư vấn lập báo cáo giảm phát thải khí nhà kính, yêu cầu hợp đồng tương tự về tư vấn môi trường và nhân sự có kinh nghiệm khí nhà kính. Công ty máy phát điện khó đáp ứng mức điểm kỹ thuật tối thiểu.","category":"eligibility","severity":"critical","reference":"Chương III, Bảng 01 mục 1.1","recommendation":"Bỏ qua gói này, trừ khi có đối tác tư vấn môi trường muốn liên danh."},{"quote":"Tổng cộng (100%)10070","title":"Điểm kỹ thuật tối thiểu 70/100 và điểm tối thiểu từng nhóm","detail":"Giải pháp và phương pháp luận tối thiểu 24/30; nhân sự chủ chốt tối thiểu 26/53 (Trưởng dự án 18/30, Trợ lý 8/15, Chuyên gia 6/8). Không đạt bất kỳ mức tối thiểu nào sẽ bị loại về kỹ thuật.","category":"eligibility","severity":"critical","reference":"Chương III, Bảng 01","recommendation":"Chỉ dự thầu nếu huy động được đủ 03 nhân sự có kinh nghiệm khí nhà kính và bằng cấp phù hợp."},{"quote":"Thanh toán 100% giá trị quyết toán hợp đồng khi hai bên đã ký xác nhận hồ sơ quyết toán A-B.","title":"Không tạm ứng, thanh toán một lần sau quyết toán","detail":"Không có tạm ứng; thanh toán 100% giá trị quyết toán khi hai bên ký hồ sơ quyết toán A-B, trong vòng 60 ngày kể từ khi Chủ đầu tư nhận đủ công văn đề nghị, sản phẩm đã được cơ quan có thẩm quyền thẩm định/tiếp nhận, hồ sơ nghiệm thu và hóa đơn VAT. Báo cáo chỉ nộp trước 31/3/2027 nên nhà thầu ứng vốn khoảng 7-9 tháng.","category":"financial","severity":"warning","reference":"Chương VII, E-ĐKC 10 (HSMT.pdf tr. 63)","recommendation":"Tính chi phí vốn vào giá dự thầu nếu tham gia."},{"quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","title":"Mức phạt chậm tiến độ để trống, bồi thường theo thiệt hại thực tế","detail":"Phạt vi phạm hợp đồng áp dụng nhưng mức phạt theo ngày và mức tối đa đang để trống; bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế. Thay thế nhân sự trong vòng 03 ngày khi Chủ đầu tư yêu cầu; không bố trí được nhân sự chủ chốt là căn cứ chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 14.2, 17, 19.1 (HSMT.pdf tr. 63-64)","recommendation":"Hỏi rõ mức phạt khi làm rõ HSMT hoặc thương thảo."},{"quote":"Thời điểm đóng thầu 30/10/2026 08:30","title":"Thời gian chuẩn bị ngắn","detail":"Đăng tải 22/10/2026, đóng thầu 08:30 ngày 30/10/2026 (khoảng 8 ngày).","category":"deadline","severity":"warning","reference":"Thông báo mời thầu","recommendation":"Quyết định nhanh có tham gia hay không."},{"quote":"Giá trị tối đa dành cho nhà thầu phụ: 0% giá dự thầu của nhà thầu.","title":"Không cho thầu phụ, khối lượng cố định","detail":"Giá trị tối đa dành cho nhà thầu phụ là 0%; tỷ lệ tăng/giảm khối lượng 0%.","category":"contract","severity":"warning","reference":"E-BDL, E-CDNT 27.2 và 34.1","recommendation":"Muốn hợp tác với đơn vị tư vấn thì phải liên danh, không thể dùng thầu phụ."},{"quote":"Nội dung bảo đảm dự thầu: Không yêu cầu.","title":"Không yêu cầu bảo đảm dự thầu","detail":"E-HSDT hiệu lực ≥ 90 ngày; giá dự thầu phải bao gồm toàn bộ thuế, phí.","category":"financial","severity":"info","reference":"E-BDL, E-CDNT 18.2","recommendation":"Không cần chuẩn bị bảo lãnh dự thầu."}],"technicalSpecs":[{"item":"Sản phẩm","reference":"Chương V, mục 4 và mục 1","requirement":"Báo cáo giảm nhẹ phát thải khí nhà kính năm 2026 theo Biểu mẫu 02 Phụ lục III, Nghị định 06/2022/NĐ-CP; bản gốc 04 quyển"},{"item":"Tiến độ giai đoạn 1","reference":"Chương V, mục 1","requirement":"Từ ngày hợp đồng có hiệu lực đến 31/12/2026: khảo sát thực địa, thiết kế công cụ tính toán, thu thập số liệu, dự thảo báo cáo"},{"item":"Tiến độ giai đoạn 2","reference":"Chương V, mục 1","requirement":"01/01/2027 đến trước 31/3/2027: thu thập số liệu còn lại năm 2026, thuyết trình tại Công ty, trình nộp Bộ Nông nghiệp và Môi trường, UBND TP. Đồng Nai, hỗ trợ giải trình"},{"item":"Phạm vi công việc","reference":"Chương V, mục 2.1-2.11","requirement":"11 hạng mục: khởi động, rà soát pháp lý, thiết kế biểu mẫu dữ liệu, thu thập số liệu và minh chứng, chuẩn hóa phương pháp tính và đường cơ sở, tính kết quả giảm nhẹ, kiểm soát chất lượng số liệu, soạn báo cáo, hồ sơ giải trình, rà soát và bàn giao, hỗ trợ giải trình và chỉnh sửa Kế hoạch 2026-2030 (nếu có)"},{"item":"Trưởng dự án (01)","reference":"Chương V, mục 3; Chương III, Bảng 01 mục 4.1","requirement":"Thạc sĩ trở lên chuyên ngành môi trường hoặc kỹ thuật, trên 07 năm tư vấn môi trường, đã từng làm Trưởng dự án gói thầu về khí nhà kính"},{"item":"Trợ lý dự án (01)","reference":"Chương V, mục 3; Chương III, Bảng 01 mục 4.2","requirement":"Đại học trở lên chuyên ngành môi trường hoặc kỹ thuật, trên 05 năm tư vấn môi trường, đã từng làm gói thầu về khí nhà kính"},{"item":"Chuyên gia tư vấn (01)","reference":"Chương V, mục 3; Chương III, Bảng 01 mục 4.3","requirement":"Đại học trở lên chuyên ngành môi trường hoặc kỹ thuật, trên 03 năm tư vấn môi trường, đã từng làm gói thầu về khí nhà kính"},{"item":"Điều kiện hợp đồng","reference":"Chương VII, E-ĐKC 7-23.1 (HSMT.pdf tr. 62-65)","requirement":"Hợp đồng trọn gói, giá cố định; không tạm ứng; thanh toán 100% sau quyết toán A-B trong 60 ngày; không bảo hành; không thầu phụ (0%); trả lời yêu cầu sửa đổi hợp đồng trong 05 ngày; tranh chấp: thương lượng 30 ngày rồi Tòa án nơi đặt trụ sở Chủ đầu tư"}],"requiredDocuments":["Tài liệu chứng minh tư cách hợp lệ của người ký hồ sơ dự thầu","Thỏa thuận liên danh theo Mẫu số 03 Chương IV (nếu liên danh)","File mềm các bảng theo mẫu Chương IV và bảng tổng hợp giá dự thầu (Word/Excel)","Bản scan hợp đồng tương tự, hóa đơn, biên bản nghiệm thu/thanh lý","Tài liệu chứng minh ứng dụng CNTT/phần mềm chuyên ngành khí nhà kính","Văn bản cam kết về uy tín tham dự thầu và thực hiện hợp đồng","Lý lịch chuyên gia theo Mẫu số 07 Chương IV, kèm hợp đồng lao động/thỏa thuận hợp tác, văn bằng, chứng chỉ và tài liệu chứng minh kinh nghiệm của từng nhân sự chủ chốt","Đề xuất giải pháp, phương pháp luận, kế hoạch triển khai và kế hoạch huy động chuyên gia"],"restrictiveClauses":["Cả 03 nhân sự chủ chốt đều phải 'đã từng làm gói thầu về khí nhà kính', và Trưởng dự án phải từng làm Trưởng dự án gói thầu khí nhà kính: thu hẹp đáng kể số nhà thầu đủ điều kiện."],"qualificationRequirements":[{"reference":"Chương III, Bảng 01 mục 1.1","requirement":"Hợp đồng tương tự: dịch vụ tư vấn trong lĩnh vực môi trường, hoàn thành từ 01/01/2021 đến thời điểm đóng thầu, giá trị tối thiểu 103 triệu đồng (≥ 02 hợp đồng: 6 điểm; 01 hợp đồng: 4 điểm)"},{"reference":"Chương III, Bảng 01 mục 1.2","requirement":"Số năm kinh nghiệm trong lĩnh vực môi trường tính từ giấy phép đăng ký kinh doanh (>10 năm: 4 điểm; 3-10 năm: 3 điểm; <3 năm: 0)"},{"reference":"Chương III, Bảng 01 mục 1.3","requirement":"Tài liệu chứng minh ứng dụng CNTT/phần mềm chuyên ngành về kiểm kê, giảm phát thải khí nhà kính (2 điểm)"},{"reference":"Chương III, Bảng 01 mục 2","requirement":"Văn bản cam kết uy tín tham dự thầu và thực hiện hợp đồng (5 điểm)"},{"reference":"Chương III, Mục 1","requirement":"Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế; bảo đảm tư cách hợp lệ theo Mục 5 E-CDNT"},{"reference":"E-BDL, E-CDNT 5.1(c)","requirement":"Không có cổ phần hoặc vốn góp trên 30% với Tổng công ty Điện lực Dầu khí Việt Nam - CTCP / Công ty Điện lực Dầu khí Nhơn Trạch"}],"questionsForClarification":["Mức phạt chậm tiến độ theo ngày và tổng mức phạt tối đa (E-ĐKC 17) đang để trống: đề nghị Chủ đầu tư nêu rõ.","Chương V mục II ghi 'báo cáo giảm nhẹ phát thải khí nhà kính năm 2025' trong khi tên gói là năm 2026: đề nghị xác nhận năm báo cáo.","Chương VII không nêu bảo đảm thực hiện hợp đồng: đề nghị xác nhận gói này không yêu cầu bảo đảm thực hiện hợp đồng."]},"status":"done","analyzedAt":"2026-10-23T02:43:05.775Z"}},"IB2600587429":{"u":"2026-11-02T17:35:55.785+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Số lượng máy phát điện không đọc được rõ: cột 'Số lượng' của bảng bị vỡ do quét/OCR, chỉ thấy đơn vị 'Cái' (máy chính, ATS) và 'Gói' (cáp, phụ kiện lắp đặt).","Văn bản là bản quét OCR, có lỗi ký tự (ví dụ '$6 cực' chắc là 'Số cực'); các trích dẫn được giữ nguyên như đọc được.","Phần máy phát điện không nêu: AVR, mức ồn, thùng nhiên liệu, tiết diện cáp, CO/CQ, thời gian bảo hành, tiêu chuẩn áp dụng riêng. Mục 'Yêu cầu khác' (giao hàng, bảo hành) không có cho hạng mục này.","Các thiết bị khác (máy in, camera, máy chủ, UPS...) không thuộc phạm vi nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói 12: Cung cấp, lắp đặt thiết bị văn phòng, CNTT, hệ thống camera và máy phát điện","notifyNo":"IB2600587429","generatorCapacity":"50 kVA (công suất liên tục > 50KVA; công suất dự phòng > 55KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 50 kVA: Cấu hình cung cấp","quote":"Máy phát điện dự phòng 50KVA và phụ kiện tiêu chuẩn kèm theo bao gồm:","reference":"Chương V, mục 1.2, II. Yêu cầu cấu hình","requirement":"Máy phát điện dự phòng 50KVA kèm phụ kiện tiêu chuẩn gồm máy chính, tủ chuyển đổi điện tự động (ATS), cáp truyền tải điện (gói), phụ kiện lắp đặt (gói)."},{"item":"Máy 50 kVA: Tình trạng thiết bị","quote":"Thiết bị đồng bộ mới 100%","reference":"Chương V, mục 1.2, I. Yêu cầu chung","requirement":"Thiết bị đồng bộ, mới 100%."},{"item":"Máy 50 kVA: Năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, mục 1.2, I. Yêu cầu chung","requirement":"Sản xuất từ năm 2025 trở về sau."},{"item":"Máy 50 kVA: Loại máy","quote":"Máy phát điện 50kVA 3 pha, 50Hz loại máy có vỏ cách âm","reference":"Chương V, mục 1.2, III. Yêu cầu kỹ thuật - Máy phát điện","requirement":"Máy phát điện 50kVA, 3 pha, 50Hz, loại có vỏ cách âm."},{"item":"Máy 50 kVA: Công suất liên tục","quote":"Công suất liên tục: > 50KVA","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"Lớn hơn hoặc bằng 50KVA (theo ký hiệu > trong văn bản)."},{"item":"Máy 50 kVA: Công suất dự phòng","quote":"Công suất dự phòng: > 55KVA","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"Lớn hơn hoặc bằng 55KVA (theo ký hiệu > trong văn bản)."},{"item":"Máy 50 kVA: Điện áp","quote":"Điện áp: 230/400 V","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"230/400 V."},{"item":"Máy 50 kVA: Hệ số công suất","quote":"Hệ số công suất (cos @): > 0,8","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"cos φ > 0,8."},{"item":"Máy 50 kVA: Tiêu hao nhiên liệu ở 100% tải","quote":"Tiêu hao nhiên liệu ở 100% tải: 11.3 lit/gid","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"11.3 lít/giờ."},{"item":"Máy 50 kVA: Tiêu hao nhiên liệu ở 110% tải","quote":"Tiêu hao nhiên liệu ở 110% tải: 12.4 lit/gio","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"12.4 lít/giờ."},{"item":"Máy 50 kVA: Động cơ - hãng sản xuất","quote":"Hang san xuất: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"Nhà thầu đề xuất."},{"item":"Máy 50 kVA: Động cơ - model","quote":"Model: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"Nhà thầu đề xuất."},{"item":"Máy 50 kVA: Động cơ - nước sản xuất","quote":"Nước sản xuât: Nhà thâu đê xuât","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"Nhà thầu đề xuất."},{"item":"Máy 50 kVA: Động cơ - loại","quote":"Loại động cơ: Diesel 4 thì 4 xy lanh thăng hàng, có turbo tăng áp, làm mát băng nước","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"Diesel 4 thì, 4 xy lanh thẳng hàng, có turbo tăng áp, làm mát bằng nước."},{"item":"Máy 50 kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục > 41.2 KW/1500rpm","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"> 41.2 kW tại 1500rpm."},{"item":"Máy 50 kVA: Động cơ - công suất cực đại","quote":"Công suất cực đại: > 45 KW/1500rpm","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"> 45 kW tại 1500rpm."},{"item":"Máy 50 kVA: Động cơ - đường kính x hành trình xy lanh","quote":"Đường kính x hành trình của xy lanh: 100 x 115 mm","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"100 x 115 mm."},{"item":"Máy 50 kVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh: 3.61 L","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"3.61 L."},{"item":"Máy 50 kVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: 17:1","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"17:1."},{"item":"Máy 50 kVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: 251.6g/Kwh","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"251.6 g/kWh."},{"item":"Máy 50 kVA: Động cơ - dung tích nhớt bôi trơn","quote":"Dung tích nhớt bôi tron: 14 L","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"14 L."},{"item":"Máy 50 kVA: Động cơ - dung tích nước làm mát","quote":"Dung tích nước làm mát: 14.5 L","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"14.5 L."},{"item":"Máy 50 kVA: Đầu phát - hãng, model, nước sản xuất","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"Hãng sản xuất, model và nước sản xuất do nhà thầu đề xuất."},{"item":"Máy 50 kVA: Đầu phát - loại","quote":"Loại đầu phát: không chổi than, tự kích từ","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"Không chổi than, tự kích từ."},{"item":"Máy 50 kVA: Đầu phát - tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"50Hz."},{"item":"Máy 50 kVA: Đầu phát - số vòng quay","quote":"Số vòng quay: 1500 vòng/phút","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"1500 vòng/phút."},{"item":"Máy 50 kVA: Đầu phát - công suất phát điện liên tục","quote":"Công suất phát điện liên tục: 50KVA.","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"50KVA."},{"item":"Máy 50 kVA: Đầu phát - số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"3 pha."},{"item":"Máy 50 kVA: Đầu phát - điện áp","quote":"Điện áp: 230/400 V","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"230/400 V."},{"item":"Máy 50 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: cấp H","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"Cấp H."},{"item":"Máy 50 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"IP23."},{"item":"Máy 50 kVA: Đầu phát - hiệu suất","quote":"Hiệu suất của đầu phát: 88.2%","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"88.2%."},{"item":"Máy 50 kVA: Bộ điều khiển - hãng, model, nước sản xuất","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Bộ điều khiển","requirement":"Hãng sản xuất, model và nước sản xuất do nhà thầu đề xuất."},{"item":"Máy 50 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"Chức năng bảo vệ: tự động cảnh báo và tắt máy khi tần số cao/thấp, điện áp cao/thấp, tốc độ cao/thấp, quá dòng, nhiệt độ nước cao, áp lực nhớt thấp, lỗi sạc ắc quy, lỗi khởi động.","reference":"Chương V, mục 1.2, III - Bộ điều khiển","requirement":"Tự động cảnh báo và tắt máy khi tần số cao/thấp, điện áp cao/thấp, tốc độ cao/thấp, quá dòng, nhiệt độ nước cao, áp lực nhớt thấp, lỗi sạc ắc quy, lỗi khởi động."},{"item":"Máy 50 kVA: Bộ điều khiển - chức năng hiển thị","quote":"Chức năng hiền thị: Điện áp, tần số, số vòng quay, tải sử dụng, thời gian chạy, áp lực nhớt, nhiệt độ nước, điện áp ắc quy.","reference":"Chương V, mục 1.2, III - Bộ điều khiển","requirement":"Hiển thị điện áp, tần số, số vòng quay, tải sử dụng, thời gian chạy, áp lực nhớt, nhiệt độ nước, điện áp ắc quy."},{"item":"Máy 50 kVA: Bộ điều khiển - chức năng kết nối","quote":"Các chức năng kết nối: Tự động chạy theo remote start (tiếp điểm), kết nối USB, PC, ...","reference":"Chương V, mục 1.2, III - Bộ điều khiển","requirement":"Tự động chạy theo remote start (tiếp điểm), kết nối USB, PC."},{"item":"Máy 50 kVA: Tủ ATS - hãng, model, nước sản xuất, linh kiện chính","quote":"Linh kiện chính: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Tủ ATS","requirement":"Hãng sản xuất, model, nước sản xuất và linh kiện chính do nhà thầu đề xuất."},{"item":"Máy 50 kVA: Tủ ATS - dòng định mức","quote":"Dòng định mức: 100A","reference":"Chương V, mục 1.2, III - Tủ ATS","requirement":"100A."},{"item":"Máy 50 kVA: Tủ ATS - số cực","quote":"$6 cực: 4 cực","reference":"Chương V, mục 1.2, III - Tủ ATS","requirement":"4 cực."},{"item":"Máy 50 kVA: Tủ ATS - vỏ tủ","quote":"Vỏ tủ sơn tĩnh điện, kích thước phù hop với yêu cầu của dự án","reference":"Chương V, mục 1.2, III - Tủ ATS","requirement":"Vỏ tủ sơn tĩnh điện, kích thước phù hợp với yêu cầu của dự án."},{"item":"Máy 50 kVA: Cáp truyền tải điện và phụ kiện lắp đặt","quote":"Phụ kiện lắp đặt","reference":"Chương V, mục 1.2, II. Yêu cầu cấu hình","requirement":"Cung cấp cáp truyền tải điện (1 gói) và phụ kiện lắp đặt (1 gói) kèm theo máy; chưa nêu chi tiết chủng loại, tiết diện cáp hay phạm vi lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:35:54.771Z"}},"IB2600588204":{"u":"2026-11-02T17:48:02.694+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Chương V xuất hiện ba lần (hai tệp Word và một tệp PDF) với nội dung gần như trùng nhau; kết quả lấy theo tệp Word thứ nhất. Tệp PDF có trang cuối bị cắt (Phần 3A) và bảng ở dạng văn bản khó đọc.","HSMT không nêu hãng, model cụ thể của động cơ và đầu phát (ghi 'Nhà thầu cung cấp thông tin'), chỉ yêu cầu thuộc nhóm G7; dòng 'Xuất xứ' của động cơ có trong tệp Word thứ nhất và PDF ('G7: G20') nhưng không có trong tệp Word thứ hai.","Có hai mức công suất dùng để so sánh: tổ máy ≥ 12.5 ±0.5 kVA, đầu phát ≥ 15.0 kVA, động cơ PRP ≥ 17.0 kW. Dòng tiêu thụ nhiên liệu của động cơ ghi 'máy phát điện 12kW' trong khi nơi khác ghi 12 kVA."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2600588204","generatorCapacity":"37 tổ máy, công suất liên tục tối thiểu 12 kVA (liên tục ≥ 12.5 ±0.5 kVA; dự phòng ≥ 13,2 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 12 kVA: Số lượng, loại hàng","quote":"Máy phát điện chạy dầu, công suất liên tục tối thiểu đạt 12 KVA","reference":"Chương V, Mục 1, mục 1 (Quy mô dự toán), STT 1","requirement":"37 tổ máy phát điện chạy dầu, công suất liên tục tối thiểu 12 kVA"},{"item":"Tổ máy 12 kVA: Công suất liên tục","quote":"≥ 12.5 ±0.5 kVA","reference":"Chương V, mục 2.2 a), phần I, Công suất liên tục (100% tải)","requirement":"≥ 12.5 ±0.5 kVA (100% tải)"},{"item":"Tổ máy 12 kVA: Công suất dự phòng","quote":"≥ 13,2 kVA","reference":"Chương V, mục 2.2 a), phần I, Công suất dự phòng","requirement":"≥ 13,2 kVA"},{"item":"Tổ máy 12 kVA: Điện áp, số pha, tần số","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 2.2 a), phần I","requirement":"Điện áp 220-230V ±1,5% xoay chiều; 1 pha 2 dây; tần số 50 Hz ±5%; dao động điện áp ≤ ±1,5% và dao động tần số ≤ ±5% từ không tải đến 100% tải; Cos ϕ = 1"},{"item":"Tổ máy 12 kVA: Tình trạng, năm sản xuất","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 2.2 a), phần I, Tình trạng thiết bị; mục 2.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; sản xuất năm 2026 trở về sau (từ tháng 1/2026)"},{"item":"Tổ máy 12 kVA: Nhãn hiệu, xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm các nước G7; G20 hoặc Việt Nam","reference":"Chương V, mục 2.2 a), phần I, Nhãn hiệu / Xuất xứ","requirement":"Nhãn hiệu xuất xứ nhóm G7 hoặc Việt Nam (nhãn hiệu Việt Nam phải có văn bằng bảo hộ còn hiệu lực); xuất xứ nhóm G7, G20 hoặc Việt Nam"},{"item":"Tổ máy 12 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 9:2009/BTNMT).","reference":"Chương V, mục 2.2 a), phần I, Khí thải, hệ thống thoát khí thải","requirement":"Đáp ứng QCVN 9:2009/BTNMT; cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Tổ máy 12 kVA: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 2.2 a), phần I, Điều kiện hoạt động","requirement":"Nhiệt độ môi trường 0 đến 50°C, độ ẩm ≤ 80%"},{"item":"Tổ máy 12 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 2.2 a), phần I, Loại máy","requirement":"Diesel, có vỏ chống ồn đồng bộ, vận hành bằng phím mềm và ổ khóa điện đề nổ, không chổi than, tự kích từ, AVR, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy 12 kVA: Tốc độ, khởi động, truyền động","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 2.2 a), phần I, Tốc độ vòng quay / Hệ thống khởi động / Cơ cấu truyền động","requirement":"Tốc độ 1.500 vòng/phút ±5%; khởi động đề điện bằng ắc quy kín khí 12V, tự sạc khi chạy máy; động cơ và đầu phát nối trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy 12 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 2.2 a), phần I, Aptomat tại ngõ ra của máy","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy, dòng định mức phù hợp dòng máy phát"},{"item":"Tổ máy 12 kVA: Khả năng vận hành","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 2.2 a), phần I","requirement":"Khởi động từ 0% lên 100% tải trong 30s; chạy 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ"},{"item":"Tổ máy 12 kVA: Mức tiêu thụ nhiên liệu (cả tổ máy)","quote":"≤ 3,6 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.2 a), phần I, Mức tiêu thụ nhiên liệu","requirement":"≤ 3,6 lít/giờ tại 75% tải; ≤ 4,8 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy 12 kVA: Độ ồn","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 2.2 a), phần I, Độ ồn","requirement":"≤ 72 dB khi đã đóng vỏ cách âm (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 2.2 a), phần I, Hệ thống làm mát","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy 12 kVA: Thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 2.2 a), phần I, Thùng nhiên liệu / Dung tích thùng nhiên liệu","requirement":"Bằng thép, gắn bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, nắp có khóa; dung tích ≥ 70 lít"},{"item":"Tổ máy 12 kVA: Vỏ chống ồn","quote":"Cấp độ bảo vệ IP23 hoặc tốt hơn","reference":"Chương V, mục 2.2 a), phần I, Vỏ chống ồn","requirement":"Thép dày ≥ 1.5mm sơn tĩnh điện, đặt ngoài trời, có khóa; pô giảm thanh bên trong vỏ; vật liệu mút giảm âm cách nhiệt; cấp bảo vệ IP23 hoặc tốt hơn (kèm chứng nhận kiểm định bên thứ 3)"},{"item":"Tổ máy 12 kVA: Khung bệ, chống rung, kích thước","quote":"≤ 1430 x 750 x 1025 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 2.2 a), phần I, Khung bệ máy / Hệ thống chống rung / Kích thước máy","requirement":"Khung thép tấm sơn tĩnh điện, đế cao su giảm chấn; động cơ và đầu phát lắp trên cao su chống rung; kích thước (D x R x C) ≤ 1430 x 750 x 1025 mm, kèm bản vẽ chi tiết"},{"item":"Tổ máy 12 kVA: Chứng chỉ, tài liệu","quote":"Có chứng nhận CE còn thời hạn đối với model hàng hóa chào thầu.","reference":"Chương V, mục 2.2 a), phần I","requirement":"ISO 9001 và ISO 14001 của nhà máy còn hạn; CE còn hạn cho model chào thầu, tra cứu được trên website; catalogue chính hãng; tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt), hướng dẫn vận hành (Tiếng Việt); bảng thông số đặc trưng trên máy"},{"item":"Tổ máy 12 kVA - Động cơ: Loại, tốc độ","quote":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.2 a), phần II, Loại động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp, hút khí tự nhiên; tốc độ định mức 1.500 vòng/phút ±5%; sản xuất năm 2026; thương hiệu thuộc nhóm G7; hãng sản xuất do nhà thầu cung cấp thông tin"},{"item":"Tổ máy 12 kVA - Động cơ: Xi lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 2.2 a), phần II, Số xy lanh, kiểu bố trí","requirement":"≥ 4 xi lanh thẳng hàng; tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≥ 100 mm; tỉ số nén ≥ 19:1"},{"item":"Tổ máy 12 kVA - Động cơ: Công suất","quote":"≥ 17.0 kW","reference":"Chương V, mục 2.2 a), phần II, Công suất định mức (PRP)","requirement":"PRP Net tại 1500 vòng/phút ≥ 17.0 kW; ESP Net ≥ 18,5 kW"},{"item":"Tổ máy 12 kVA - Động cơ: Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 4,8 lít/giờ","reference":"Chương V, mục 2.2 a), phần II","requirement":"Theo công bố nhà sản xuất động cơ, tại 100% tải ≤ 4,8 lít/giờ"},{"item":"Tổ máy 12 kVA - Động cơ: Bôi trơn, làm mát, khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 2.2 a), phần II","requirement":"Dung tích dầu bôi trơn ≤ 11,5 lít; nước làm mát ≤ 9,5 lít, có bình nước phụ; motor khởi động 12VDC ≥ 1,4 kW; ắc quy ≥ 60Ah kín khí; máy phát sạc ắc quy ≥ 35A; kiểu điều tốc điện tử hoặc cơ khí"},{"item":"Tổ máy 12 kVA - Đầu phát: Công suất, cách điện","quote":"≥ 15.0 KVA","reference":"Chương V, mục 2.2 a), phần III","requirement":"Công suất liên tục tại 40°C, Class H ≥ 15.0 kVA; dự phòng ≥ 110% công suất liên tục; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Tổ máy 12 kVA - Đầu phát: Đặc tính","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2 a), phần III","requirement":"Tự kích từ không chổi than, AVR; hiệu suất 100% tải ≥ 88%; một ổ trục; làm mát bằng cánh quạt đầu trục; quá tốc độ ≥ 2250 vòng; 220-230 VAC, 1 pha 2 dây, 50 Hz, cos = 1; nhãn hiệu G7 cùng nhãn hiệu tổ máy; sản xuất năm 2026"},{"item":"Tổ máy 12 kVA - Bảng điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 2.2 a), phần IV","requirement":"Kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động -25°C đến 70°C, nguồn 8-35V; có nút dừng khẩn cấp; tự khởi động khi điện áp ắc quy trạm BTS thấp; điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Tổ máy 12 kVA - Bảng điều khiển: Truyền thông, bảo vệ","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 2.2 a), phần IV","requirement":"Modbus RTU, cổng RS485; kết nối máy tính qua USB; phần mềm tải miễn phí; có bảo vệ dừng máy tự động và cảnh báo (điện áp, tần số, tốc độ, quá tải, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, lỗi sạc ắc quy)"},{"item":"Tổ máy 12 kVA - Đấu nối đầu ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 2.2 a), phần V","requirement":"Cọc đấu nối cố định, đầu nối ren vít bằng đồng, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực bảo vệ quá tải và ngắn mạch"},{"item":"Tổ máy 12 kVA - Bộ nạp ắc quy từ điện lưới","quote":"≥ 6A tại 12VDC","reference":"Chương V, mục 2.2 a), phần VI","requirement":"Kèm theo máy; đầu vào 100 ~ 277 VAC, 50/60Hz; hiệu suất ≥ 90%; sạc hai giai đoạn; đầu ra ≥ 6A tại 12VDC, ≥ 82W; bảo vệ ngắn mạch, ngược cực; nhãn hiệu G7 cùng nhãn hiệu tổ máy"},{"item":"Tổ máy 12 kVA - Vật tư kèm theo máy","quote":"Trung bình 20m/máy","reference":"Chương V, mục 2.2 a), phần VII","requirement":"Dây tiếp địa ≥1x16mm2 bọc PVC vàng sọc xanh trung bình 5m/máy; cáp đấu nối ≥2x16 mm2 trung bình 20m/máy; cáp điều khiển 7x1.5 mm2 trung bình 7m/máy; ống HDPE 40/30 trung bình 7m/máy; ống thoát khói 1,2÷2,5m/máy; nhiên liệu chạy thử 15 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Cáp, ống và vật tư (toàn gói)","quote":"Cáp điện 2x16mm²","reference":"Chương V, Mục 1, mục 1 (Quy mô dự toán), STT 3-6","requirement":"Cáp điện 2x16mm² 740 mét; cáp tiếp địa vàng xanh 1x16mm² 185 mét; cáp điều khiển ATS 7x1,5mm² 259 mét; ống nhựa HDPE40/30 259 mét"},{"item":"Phạm vi lắp đặt (37 trạm)","quote":"Nhân công vận chuyển, lắp đặt ATS, đấu nối cáp động lực, cáp tiếp địa, cáp điều khiển, ống bảo vệ và vật tư phụ đi kèm (nhựa, đầu cốt, keo bột, xi măng, cát...)","reference":"Chương V, Mục 1, mục 1 (Quy mô dự toán), STT 7-8","requirement":"Vận chuyển máy đến trạm BTS, lắp đặt máy phát điện, cáp điện, ống xả nối dài, nhiên liệu chạy thử; lắp đặt ATS, đấu nối cáp động lực, tiếp địa, điều khiển, ống bảo vệ và vật tư phụ; 37 máy; thực hiện trong 20 ngày"},{"item":"Tủ ATS 100A: Số lượng, thông số điện","quote":"Tủ ATS 100A, 1 pha, dùng cho máy 12kVA","reference":"Chương V, Mục 1, STT 2; mục 2.2 b)","requirement":"37 tủ ATS; dòng định mức ≥ 100A; điện áp 220/230V; 1 pha; 2 cực; sản xuất năm 2026"},{"item":"Tủ ATS 100A: Thiết bị đóng cắt","quote":"Chuyên dụng 2 vị trí ON-ON- AC ≥250V; ≥100A; ≥10KA -2P","reference":"Chương V, mục 2.2 b), Thiết bị đóng cắt","requirement":"Chuyên dụng 2 vị trí ON-ON, AC ≥250V; ≥100A; ≥10KA, 2P"},{"item":"Tủ ATS 100A: Chức năng, vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện","reference":"Chương V, mục 2.2 b), Chức năng chính / Đèn hiển thị / Vỏ tủ","requirement":"Hai chế độ AUTO-MANUAL, có công tắc MAN-GEN; chức năng AMF; đèn hiển thị trạng thái lưới/máy phát, đóng tải/không tải; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Hàng hóa chung: Chứng từ xuất xứ, chất lượng","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 2.1","requirement":"Hàng thương hiệu Việt Nam: ISO 9001:2015, ISO 14001:2015, ISO45001:2018, CE, CO/CQ cho động cơ, đầu phát, bảng điều khiển. Hàng thương hiệu G7, G20: các chứng chỉ trên, CO/CQ cho tổ máy và bảng điều khiển khi giao hàng"},{"item":"Hàng hóa chung: Bảo hành, phụ tùng","quote":"Máy phát điện và tất cả các vật tư phụ kiện đi kèm bảo hành tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2.2 a), phần IX","requirement":"Bảo hành tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao, áp dụng cho máy phát điện và vật tư phụ kiện; cam kết phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Hàng hóa chung: Thử nghiệm khi giao nhận","quote":"75%, 100% và 110% công suất liên tục","reference":"Chương V, mục 2.3 c), d)","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục; hàng mẫu 01 bộ máy đúng model dự thầu trong vòng 05 ngày làm việc kể từ ngày ban hành quyết định trúng thầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:48:01.937Z"}},"IB2600592658":{"u":"2026-10-29T15:54:28.694+00:00","d":{"by":"hsmt-worker","notes":["Tệp 1668-QĐ-BVP.pdf là bản scan 3 trang (Quyết định phê duyệt KHLCNT và Phụ lục), đã đọc qua ảnh; các thông tin lấy từ tệp này (phương thức một giai đoạn một túi hồ sơ, Quý 4/2026...) cần đối chiếu lại với tệp gốc.","Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu: không có trong tài liệu được cung cấp các chương CDNT, BDL, tiêu chuẩn đánh giá năng lực - kinh nghiệm, bảo đảm dự thầu, bảo hành, điều kiện hợp đồng."],"result":{"keyInfo":{"budget":"Giá trần 1.125.900.000 VND (bước giá 3.000.000 VND); giá gói thầu theo KHLCNT 1.125.900.000 đồng","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua máy phát điện tại Bệnh viện Phổi Thanh Hóa","investor":"Bệnh viện Phổi Thanh Hóa","notifyNo":"IB2600592658","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục kèm QĐ 1668/QĐ-BVP ngày 28/10/2026)","bidSecurity":null,"bidValidity":"90 ngày","closingTime":"09:00 ngày 05/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 08:00 ngày 04/11/2026)","contractType":"Trọn gói","deliveryTime":"Sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày","procuringEntity":"Bệnh viện Phổi Thanh Hóa","deliveryLocation":"Bệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa","evaluationMethod":null,"generatorCapacity":"500 kVA liên tục; dự phòng 513 kVA - 550kVA (01 tổ máy)"},"summary":"Bệnh viện Phổi Thanh Hóa mua 01 tổ máy phát điện Cummins công suất liên tục 500 kVA (dự phòng 513 kVA - 550kVA) kèm vỏ chống ồn, bồn dầu đáy máy 900L, tủ ATS 600A-800A Osung/ Vitzro, trọn gói vận chuyển, cẩu hạ, lắp đặt, chạy thử và nghiệm thu bàn giao tại 302 Nguyễn Hữu Cảnh, Phường Quảng Phú, Tỉnh Thanh Hóa. Gói thầu áp dụng hình thức chào giá trực tuyến theo quy trình rút gọn, phương thức một giai đoạn một túi hồ sơ (theo Phụ lục QĐ 1668/QĐ-BVP), hợp đồng trọn gói, nguồn vốn Quỹ phát triển hoạt động sự nghiệp của đơn vị. Giá trần 1.125.900.000 VND, bước giá 3.000.000 VND; chào giá trực tuyến từ 04/11/2026 08:00 đến 05/11/2026 09:00; hiệu lực đơn dự thầu 90 ngày. Giao hàng sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực. Yêu cầu kỹ thuật chỉ định cụ thể nhãn hiệu/model động cơ, đầu phát, bộ điều khiển và ATS, không thấy cụm \"hoặc tương đương\"; tài liệu được cung cấp không có tiêu chuẩn năng lực - kinh nghiệm, bảo đảm dự thầu, bảo hành.","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến\n05/11/2026 09:00","title":"Thời điểm chào giá trực tuyến","detail":"Chào giá trực tuyến bắt đầu 04/11/2026 08:00 và kết thúc 05/11/2026 09:00. Bước giá 3.000.000 VND, giá trần 1.125.900.000 VND.","category":"deadline","severity":"critical","reference":"TBMT - Thông tin chào giá","recommendation":"Khuyến nghị: chuẩn bị chữ ký số, tài khoản e-GP và giá sàn nội bộ trước 04/11/2026; theo dõi phiên chào giá đến 09:00 ngày 05/11/2026."},{"quote":"Tổ máy phát điện Cummins ; Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.","title":"Chỉ định cụ thể nhãn hiệu/model cho động cơ, đầu phát, bộ điều khiển, ATS","detail":"Cột Ký mã hiệu và Thông số kỹ thuật ghi cụ thể: Động cơ Dongfeng Cummins/ QSZ13G3; Đầu phát Leroy Somer/ TAL-A473-C; Bộ điều khiển Deepsea/ DSE 7320 MKII; ATS Osung/ Vitzro. Tài liệu được cung cấp không có cụm \"hoặc tương đương\". Chào model khác có thể bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A, cột Ký mã hiệu","recommendation":"Khuyến nghị: chào đúng các model này nếu có nguồn hàng; nếu chào model khác cần xin làm rõ trước khi kết thúc chào giá."},{"quote":"Công suất LIÊN TỤC: 500 kVA. - Công suất DỰ PHÒNG: 513 kVA - 550kVA.","title":"Công suất liên tục 500 kVA và dự phòng 513 kVA - 550kVA","detail":"Yêu cầu đồng thời công suất LIÊN TỤC 500 kVA và công suất DỰ PHÒNG trong khoảng 513 kVA - 550kVA; tài liệu không nêu chuẩn định nghĩa (ISO 8528) hay hệ số công suất.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","recommendation":"Khuyến nghị: đối chiếu datasheet hãng của tổ máy QSZ13G3 + TAL-A473-C để chứng minh cả hai mức công suất."},{"quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","title":"Hàng nhập khẩu nguyên chiếc, mới 100%, năm sản xuất 2026, có CE","detail":"Tổ máy phải nhập khẩu nguyên chiếc (máy có vỏ), mới 100%, xuất xứ Trung Quốc, năm sản xuất 2026, đáp ứng tiêu chuẩn Châu Âu (CE Certificate). ATS cũng yêu cầu nhập khẩu mới 100% thiết bị chuyển nguồn.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A","recommendation":"Khuyến nghị: chuẩn bị CO, CQ, tờ khai hải quan và chứng nhận CE của tổ máy để xuất trình khi được yêu cầu."},{"quote":"Asia/Anh/Pháp","title":"Mâu thuẫn về xuất xứ","detail":"Cột Xuất xứ của hàng hóa ghi \"Asia/Anh/Pháp\" trong khi Thông số kỹ thuật ghi \"Xuất xứ: Trung Quốc\"; đầu phát ghi \"Leroy Somer – Pháp\" nhưng \"sản xuất tại Trung Quốc\".","category":"technical","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Xuất xứ của hàng hóa","recommendation":"Khuyến nghị: khai xuất xứ theo CO thực tế của từng bộ phận và xin làm rõ cách khai xuất xứ."},{"quote":null,"title":"Bảo đảm dự thầu không nêu","detail":"Tài liệu được cung cấp (TBMT và QĐ 1668/QĐ-BVP) không nêu yêu cầu bảo đảm dự thầu hay bảo đảm thực hiện hợp đồng.","category":"financial","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống e-GP trước khi chào giá xem có yêu cầu bảo đảm dự thầu không."},{"quote":null,"title":"Không có tiêu chuẩn năng lực - kinh nghiệm trong tài liệu được cung cấp","detail":"Chào giá trực tuyến rút gọn: không có tab Hồ sơ mời thầu; tài liệu được cung cấp không có tiêu chuẩn năng lực, kinh nghiệm, hợp đồng tương tự hay doanh thu.","category":"eligibility","severity":"warning","reference":null,"recommendation":"Khuyến nghị: vẫn chuẩn bị sẵn hồ sơ pháp lý và hợp đồng tương tự để xuất trình khi được mời hoàn thiện hợp đồng."},{"quote":"05 ngày kể từ ngày hợp đồng có hiệu lực\t90 ngày kể từ ngày hợp đồng có hiệu lực","title":"Thời gian giao hàng","detail":"Ngày giao hàng sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày; hợp đồng trọn gói gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu.","category":"contract","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Ngày giao hàng sớm nhất/muộn nhất","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp thời gian có hàng nhập khẩu nguyên chiếc năm 2026 trong 90 ngày."},{"quote":"Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro","title":"Dải dòng ATS 600A-800A chưa rõ","detail":"ATS ghi dải \"600A-800A\" mà không nêu một định mức cụ thể, số cực hay loại (ACB/MCCB/chuyển mạch).","category":"technical","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","recommendation":"Khuyến nghị: chọn định mức nằm trong dải và nêu rõ trong chào giá; xin làm rõ nếu cần."},{"quote":null,"title":"Các thông số chưa nêu","detail":"Tài liệu được cung cấp không nêu: thời gian bảo hành, mức ồn dB(A), suất tiêu hao nhiên liệu, tiêu chuẩn khí thải, phương pháp đánh giá.","category":"other","severity":"info","reference":null,"recommendation":"Khuyến nghị: nêu rõ bảo hành và các thông số này theo datasheet hãng trong hồ sơ chào."},{"quote":null,"title":"Phương thức và nguồn vốn theo QĐ 1668/QĐ-BVP","detail":"QĐ 1668/QĐ-BVP ngày 28/10/2026 phê duyệt KHLCNT: phương thức một giai đoạn một túi hồ sơ, thời gian tổ chức lựa chọn nhà thầu 90 ngày, bắt đầu Quý 4/2026, hợp đồng trọn gói, thời gian thực hiện không quá 90 ngày, tùy chọn mua thêm không áp dụng; nguồn quỹ phát triển hoạt động sự nghiệp của đơn vị.","category":"other","severity":"info","reference":"QĐ 1668/QĐ-BVP - Phụ lục KHLCNT (bản scan, đọc qua ảnh)","recommendation":"Khuyến nghị: không cần hành động thêm."}],"technicalSpecs":[{"item":"Tổ máy phát điện - số lượng","quote":"Máy phát điện Cummins 500 KVA","reference":"TBMT - Mẫu số 02A Phạm vi cung cấp hàng hóa, STT 1","requirement":"Máy phát điện Cummins 500 KVA, đơn vị Tổ máy, khối lượng 1"},{"item":"Công suất liên tục","quote":"Công suất LIÊN TỤC: 500 kVA.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"500 kVA"},{"item":"Công suất dự phòng","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"513 kVA - 550kVA"},{"item":"Điện áp, số pha, tần số","quote":"Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100%","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Nhập khẩu nguyên chiếc (máy có vỏ), mới 100%"},{"item":"Xuất xứ tổ máy","quote":"Xuất xứ: Trung Quốc.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật và cột Xuất xứ của hàng hóa","requirement":"Xuất xứ: Trung Quốc (trong khi cột Xuất xứ của hàng hóa ghi Asia/Anh/Pháp)"},{"item":"Năm sản xuất","quote":null,"reference":"TBMT - Mẫu số 02A, cột Năm sản xuất","requirement":"2026"},{"item":"Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)"},{"item":"Động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Hiệu Dongfeng Cummins/ QSZ13G3, liên doanh của Cummins (USA) sản xuất tại Trung Quốc"},{"item":"Đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Hiệu Leroy Somer – Pháp, Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc, tự động cấp điện sau 20 giây"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ theo máy - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Vỏ chống ồn đồng bộ theo máy, sơn tĩnh điện, cho phép hoạt động ngoài trời, cách âm bằng mút chuyên dụng. Mức ồn dB(A) không nêu trong tài liệu được cung cấp"},{"item":"Kích thước","quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"~ Dài 4365 - Rộng 1650 - Cao 2465 mm"},{"item":"Ắc quy và bộ sạc","quote":"Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Bộ ắc quy khởi động đồng bộ theo máy; bộ sạc bù cho ắc quy đồng bộ theo máy"},{"item":"Ống giảm thanh","quote":"Po giảm thanh Đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Po giảm thanh đồng bộ theo máy"},{"item":"Bồn dầu","quote":"Bồn dầu đáy máy 900L (đảm bảo hoạt động ~8h tại 100% công suất liên tục).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Bồn dầu đáy máy 900L, đảm bảo hoạt động ~8h tại 100% công suất liên tục. Suất tiêu hao nhiên liệu không nêu trong tài liệu được cung cấp"},{"item":"Dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát Đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Đồng bộ theo máy"},{"item":"Tủ ATS","quote":"Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Tủ tự động chuyển nguồn ATS 600A-800A, Osung/ Vitzro, nhập khẩu mới 100% thiết bị chuyển nguồn, vỏ tủ lắp ráp; 3 pha - 4 dây, 50 Hz, 220/380V"},{"item":"Vận chuyển, cẩu hạ","quote":"Chi phí vận chuyển máy đến chân công trình tại Thanh Hóa. - Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Vận chuyển máy đến chân công trình tại Thanh Hóa; cẩu hạ, đưa vào vị trí lắp đặt (máy đặt ngoài trời tại tầng 1)"},{"item":"Lắp đặt, chạy thử, nghiệm thu","quote":"Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Lắp đặt máy phát điện, tủ ATS (hệ thống cáp điện chờ sẵn); nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng"}],"requiredDocuments":["Tài liệu được cung cấp không liệt kê thành phần hồ sơ chào giá (không có tab Hồ sơ mời thầu).","Khuyến nghị: chuẩn bị chứng nhận CE (CE Certificate) của tổ máy do thông số kỹ thuật yêu cầu.","Khuyến nghị: chuẩn bị CO, CQ, chứng từ nhập khẩu nguyên chiếc để chứng minh hàng mới 100%, năm sản xuất 2026.","Khuyến nghị: chuẩn bị catalogue/datasheet động cơ QSZ13G3, đầu phát TAL-A473-C, bộ điều khiển DSE 7320 MKII, ATS Osung/ Vitzro."],"restrictiveClauses":["Ký mã hiệu chỉ định cụ thể: \"Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.\" - không có cụm \"hoặc tương đương\".","Tên hàng hóa gắn nhãn hiệu: \"Máy phát điện Cummins 500 KVA\".","Kích thước vỏ cụ thể \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\", trùng với một cấu hình tổ máy cụ thể.","Giới hạn xuất xứ \"Xuất xứ: Trung Quốc\" cho tổ máy."],"qualificationRequirements":[],"questionsForClarification":["Bên mời thầu có chấp nhận động cơ, đầu phát, bộ điều khiển, ATS tương đương (khác model QSZ13G3, TAL-A473-C, DSE 7320 MKII, Osung/ Vitzro) không?","Xuất xứ hàng hóa khai theo \"Asia/Anh/Pháp\" (cột Xuất xứ) hay \"Trung Quốc\" (Thông số kỹ thuật)?","Định mức dòng ATS cụ thể là bao nhiêu trong dải 600A-800A, loại thiết bị và số cực?","Thời gian bảo hành yêu cầu là bao lâu?","Có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng không?","Có yêu cầu mức ồn dB(A) tối đa, tiêu chuẩn khí thải, suất tiêu hao nhiên liệu không?","Kích thước \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" là bắt buộc hay tham khảo, sai số cho phép bao nhiêu?","Phạm vi lắp đặt có bao gồm cáp động lực, tiếp địa, ống khói nối dài không, hay chỉ đấu nối vào \"Hệ thống cáp điện chờ sẵn\"?"]},"status":"done","analyzedAt":"2026-10-29T15:54:26.873Z"}},"IB2600592684":{"u":"2026-11-04T14:21:27.435+00:00","d":{"by":"hsmt-worker","notes":["Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật); tiêu chuẩn năng lực - kinh nghiệm, tính hợp lệ, tài chính không có trong tài liệu được cung cấp.","Chương I, Chương IV (biểu mẫu, bảng phạm vi cung cấp/số lượng), Chương VI và Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp.","Tệp quyết định phê duyệt HSMT chỉ đọc được thông tin chữ ký số, không có nội dung quyết định."],"result":{"keyInfo":{"budget":"Giá gói thầu 1.517.400.000 đồng (giá dự toán 1.536.783.000 đồng); nguồn vốn tự có của doanh nghiệp và vốn vay NH thương mại","bidForm":"Chào hàng cạnh tranh, trong nước, dự thầu qua mạng","bidName":"Gói thầu số 01 Mua sắm Tổ máy phát điện 500kVA và 30kVA","investor":"CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH (Số 81 đường Lý Thường Kiệt, Phường Đồng Hới, Tỉnh Quảng Trị; MST 3100130287)","notifyNo":"IB2600592684 (phiên bản 00, đăng tải 28/10/2026 13:44); Mã KHLCNT PL2600339817","warranty":"Theo nhà sản xuất nhưng tối thiểu là 730 ngày (E-ĐKC 23.3); Chương III: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy, tùy điều kiện nào đến trước","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"22.000.000 VND; hình thức: Cam kết (nhà thầu có tên trong danh sách không bảo đảm uy tín phải nộp gấp 03 lần bằng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh); hiệu lực ≥ 90 ngày","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 06/11/2026 (mở thầu cùng thời điểm, trên https://muasamcong.mof.gov.vn)","contractType":"Trọn gói; giá hợp đồng cố định (được phép điều chỉnh thuế)","deliveryTime":"Thời gian thực hiện gói thầu: 60 ngày; tiêu chí kỹ thuật: đề xuất tiến độ thực hiện ≤ 60 ngày","procuringEntity":"CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH","deliveryLocation":"Số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị (E-ĐKC 1.11)","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"Tổ 500kVA: Prime Power 500KVA/400KW, Standby Power 525KVA/420KW; Tổ 30kVA: Prime Power 30KVA/24KW, Standby Power 33KVA/26.4KW"},"summary":"Gói thầu mua sắm 02 loại tổ máy phát điện diesel: tổ máy 500kVA (Prime 500KVA/400KW) và tổ máy 30kVA (Prime 30KVA/24KW) cho Công ty Cổ phần Cấp nước Quảng Bình. Chương V mô tả thông số theo model tham chiếu FORTUGEN (động cơ Dongfeng Cummins, đầu phát Leroy Somer, bộ điều khiển DeepSea DSE6120) và cho phép chào hàng tương đương hoặc tốt hơn, kèm bảng so sánh. Gói thầu theo hình thức chào hàng cạnh tranh qua mạng, trong nước, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, thời gian thực hiện 60 ngày, giá gói thầu 1.517.400.000 đồng. Đóng thầu 09:00 ngày 06/11/2026; bảo đảm dự thầu 22.000.000 VND (hình thức cam kết), hiệu lực ≥ 90 ngày. Năng lực - kinh nghiệm và kỹ thuật chấm Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Bảo hành tối thiểu 730 ngày; phạt chậm 1%/tuần, tối đa 12%.","highlights":[{"quote":"Thời điểm đóng thầu\n06/11/2026 09:00","title":"Đóng thầu 09:00 ngày 06/11/2026","detail":"Đóng và mở thầu cùng lúc 09:00 06/11/2026, nộp qua mạng; chi phí nộp E-HSDT 220.000 VND.","category":"deadline","severity":"critical","reference":"TBMT; Chương II, E-CDNT 8","recommendation":"Khuyến nghị: thời gian còn rất ngắn, ưu tiên chốt cấu hình, giá và nộp sớm trước hạn ít nhất nửa ngày."},{"quote":"- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 22.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Hình thức cam kết; nếu nhà thầu có tên trong danh sách không bảo đảm uy tín thì phải nộp gấp 03 lần bằng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Hiệu lực E-HSDT ≥ 60 ngày.","category":"financial","severity":"critical","reference":"TBMT; Chương II, E-CDNT 17.1, 18.2","recommendation":"Khuyến nghị: kiểm tra công ty không có tên trong danh sách theo Điều 20 NĐ 214/2025; khai đúng giá trị và hiệu lực trong mẫu cam kết."},{"quote":"Yêu cầu thông số kỹ thuật quy định trong mục này là tối thiểu","title":"Thông số kỹ thuật là mức tối thiểu, chấm Đạt/Không đạt","detail":"Hàng chào phải đáp ứng hoàn toàn Chương V; phải có bảng chào nêu xuất xứ, chủng loại, ký mã hiệu, model, bảng so sánh tính đáp ứng và catalogue/tài liệu kỹ thuật. Không đạt bất kỳ tiêu chí nào thì loại.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2 b) Ghi chú; Chương III, Mục 3, tiêu chí 1","recommendation":"Khuyến nghị: lập bảng so sánh từng dòng (công suất prime/standby tổ máy và động cơ, đầu phát cấp H/125°C, MCCB 800A/63A, bồn dầu 08h, vỏ thép 2mm) với trích dẫn trang catalogue."},{"quote":"Catalogue tiếng Việt của các thiết bị, hàng hóa, trong đó thể hiện đầy đủ thông số kỹ thuật của hàng hóa, thiết bị.","title":"Bắt buộc catalogue tiếng Việt và bản dịch tài liệu nước ngoài","detail":"BDL yêu cầu catalogue tiếng Việt thể hiện đầy đủ thông số; Chương V yêu cầu tài liệu tiếng nước ngoài có bản dịch tiếng Việt bởi cơ quan chức năng.","category":"documents","severity":"critical","reference":"Chương II, E-CDNT 10.8; Chương V, Mục 1.2 a)","recommendation":"Khuyến nghị: chuẩn bị catalogue/datasheet tiếng Việt và bản dịch công chứng cho phần chứng minh thông số."},{"quote":"được sản xuất năm 2025 trở về sau.","title":"Hàng mới 100%, sản xuất năm 2025 trở về sau, cam kết bằng văn bản","detail":"Nhà thầu phải có cam kết bằng văn bản về hàng mới, năm sản xuất, đang được hãng bán và hỗ trợ kỹ thuật, CO/CQ, tự chịu trách nhiệm, thay mới 100% nếu lỗi không khắc phục được.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2 a); Chương III, Mục 3, tiêu chí 7","recommendation":"Khuyến nghị: lập một bản cam kết gộp đủ từng gạch đầu dòng của Chương V Mục 1.2 a) và tiêu chí 7 Chương III."},{"quote":"+ Bản cam kết trong thời gian bảo hành, nhà thầu phải có dịch vụ hỗ trợ kỹ thuật: 24/24; 7 ngày/tuần.","title":"Các thuyết minh, kế hoạch và cam kết bảo hành chấm Đạt/Không đạt","detail":"Phải có: thuyết minh biện pháp cung cấp (ký HĐ, đặt hàng, vận chuyển, nghiệm thu chạy thử, bàn giao, thanh lý); kế hoạch bảo hành, bảo trì (thời gian, quy trình, địa chỉ, điện thoại); thuyết minh nhận biết và xử lý sự cố thông thường có hình ảnh minh họa; cam kết hỗ trợ 24/24, 7 ngày/tuần; cam kết bảo trì định kỳ; cam kết có mặt xử lý trong 48 giờ; tiếp nhận hàng lỗi trong 24 giờ nếu hỗ trợ từ xa không xử lý được; kế hoạch năng lực dịch vụ sau bán hàng; kế hoạch đào tạo, hướng dẫn sử dụng.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 2, 3.2, 3.3, 5","recommendation":"Khuyến nghị: lập checklist theo đúng từng gạch đầu dòng tiêu chí 2, 3, 5 và đính kèm đủ văn bản."},{"quote":"- Đề xuất tiến độ thực hiện ≤ 60 ngày;","title":"Tiến độ đề xuất ≤ 60 ngày, kèm bảng tiến độ","detail":"Phải đề xuất tiến độ ≤ 60 ngày và có bảng tiến độ hợp lý, khả thi, phù hợp với giải pháp kỹ thuật.","category":"deadline","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 4","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp tình trạng hàng sẵn kho cho tổ 500kVA trước khi cam kết tiến độ."},{"quote":"Thời gian bảo hành: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy kể từ ngày bàn giao đưa vào sử dụng tuỳ theo điều kiện nào đến trước","title":"Bảo hành ≥ 24 tháng / tối thiểu 730 ngày","detail":"Chương III: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy kể từ ngày bàn giao đưa vào sử dụng, tùy điều kiện nào đến trước. ĐKCT: theo nhà sản xuất nhưng tối thiểu 730 ngày (không nhắc giới hạn giờ chạy). Chương V tính bảo hành từ nghiệm thu tổng thể.","category":"warranty","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 3.1; Chương VII, E-ĐKC 23.3; Chương V, Mục 1.2 a), 1.3","recommendation":"Khuyến nghị: chào bảo hành tối thiểu 24 tháng (730 ngày); nếu muốn kèm giới hạn 1000 giờ thì ghi đúng câu chữ Chương III."},{"quote":"- Báo cáo tài chính 03 năm (2023, 2024, 2025);","title":"Hồ sơ pháp lý, tài chính, thuế bắt buộc","detail":"GCN đăng ký doanh nghiệp, BCTC 2023-2025, xác nhận thuế đến hết 2025, giấy phép kinh doanh có ngành nghề phù hợp, các cam kết uy tín 6.1, 6.2.","category":"eligibility","severity":"critical","reference":"Chương II, E-CDNT 10.8; Chương III, Mục 3, tiêu chí 6, 7","recommendation":"Khuyến nghị: kiểm tra đã có xác nhận nghĩa vụ thuế hết năm 2025; nếu chưa, xin ngay."},{"quote":null,"title":"Thiếu Chương III phần năng lực - kinh nghiệm, tài chính và các chương khác","detail":"Tài liệu được cung cấp chỉ có Chương III Mục 3 (kỹ thuật). Các ngưỡng hợp đồng tương tự, doanh thu, tình hình tài chính, Chương I, IV, VI và Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp.","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: mở E-HSMT trên muasamcong để đọc các tiêu chí năng lực - kinh nghiệm trước khi quyết định dự thầu."},{"quote":null,"title":"Không thấy số lượng từng tổ máy","detail":"Bảng Chương V có TT 1 (500kVA) và TT 2 (30kVA) nhưng không nêu số lượng; phạm vi cung cấp không có trong tài liệu được cung cấp.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: đối chiếu bảng phạm vi cung cấp/biểu giá trên hệ thống (Chương IV)."},{"quote":"Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ","title":"Vỏ giảm âm phải nhập khẩu đồng bộ cùng tổ máy","detail":"Yêu cầu vỏ nhập khẩu đồng bộ có thể loại phương án vỏ sản xuất trong nước. Không nêu độ ồn dB(A).","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b), TT 1, TT 2","recommendation":"Khuyến nghị: chọn cấu hình có vỏ nhập đồng bộ thể hiện trên CO/packing list, hoặc làm rõ trước khi dùng vỏ trong nước."},{"quote":"- Kích thước tủ (L x W x H): (3.850 x 1.706 x 2.233)mm","title":"Kích thước và khối lượng ghi con số cụ thể","detail":"500kVA: 3.850 x 1.706 x 2.233 mm, 4.200kg; 30kVA: 2.250 x 950 x 1.250 mm, 1.100kg. Không nêu dung sai; tổ máy tương đương có thể khác kích thước.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: trong bảng so sánh, giải trình kích thước/khối lượng là đặc tính minh họa, không ảnh hưởng tính năng; cân nhắc hỏi làm rõ."},{"quote":"Chủ đầu tư sẽ khấu trừ đến 12%.","title":"Phạt chậm 1%/tuần, tối đa 12%; bồi thường toàn bộ thiệt hại thực tế","detail":"Đạt mức phạt tối đa thì Chủ đầu tư có thể chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22","recommendation":"Khuyến nghị: tham khảo, 12% × giá gói thầu 1.517.400.000 = 182.088.000 đồng; dự phòng rủi ro tiến độ nhập khẩu."},{"quote":"Tạm ứng: Theo thỏa thuận giữa các bên trong quá trình hoàn thiện hợp đồng.","title":"Thanh toán chậm nhất 90 ngày sau giao nhận, tạm ứng chưa xác định","detail":"Tạm ứng theo thỏa thuận; thanh toán một lần, chậm nhất 90 ngày. Bảo đảm thực hiện hợp đồng 3% giá hợp đồng.","category":"financial","severity":"warning","reference":"Chương VII, E-ĐKC 5.2, 13.1, 14.2","recommendation":"Khuyến nghị: tính chi phí vốn cho khoảng 60 + 90 ngày; tham khảo, 3% × 1.517.400.000 = 45.522.000 đồng (giá trị thực tính trên giá hợp đồng)."},{"quote":"chứng nhận kiểm định của cơ quan kiểm định","title":"Chứng từ giao hàng gồm chứng nhận kiểm định của cơ quan kiểm định","detail":"ĐKCT 9 yêu cầu chứng nhận kiểm định của cơ quan kiểm định, CO, CQ và các chứng từ phải đến trước hàng hóa; nếu không, nhà thầu chịu mọi chi phí phát sinh. Chương V yêu cầu CO bản gốc kèm dịch thuật công chứng.","category":"documents","severity":"warning","reference":"Chương VII, E-ĐKC 9; Chương V, Mục 3.2","recommendation":"Khuyến nghị: xác định loại kiểm định cần có và đưa chi phí vào giá chào."},{"quote":"- Nhà thầu lắp đặt, hướng dẫn sử dụng cho chủ đầu tư đảm bảo hệ thống vận hành ổn định.","title":"Phạm vi lắp đặt chưa được mô tả","detail":"Chương III yêu cầu cam kết nhà thầu lắp đặt, hướng dẫn sử dụng đảm bảo hệ thống vận hành ổn định, nhưng Chương V không mô tả phạm vi lắp đặt (cáp, đấu nối, ống xả, móng).","category":"technical","severity":"warning","reference":"Chương III, Mục 3, tiêu chí 7","recommendation":"Khuyến nghị: làm rõ phạm vi lắp đặt hoặc giới hạn phạm vi trong thuyết minh để tránh phát sinh với hợp đồng trọn gói."},{"quote":"- Dung tích bồn dầu dưới chân đế máy: 08h","title":"Bồn dầu 08h không nêu mức tải","detail":"Yêu cầu bồn dầu đủ 08h nhưng không nêu dung tích lít hay mức tải tính toán.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: chứng minh 08h ở 100% tải prime bằng dung tích bồn và suất tiêu hao trong datasheet."},{"quote":"Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.","title":"Không cho phép phương án thay thế; xếp hạng theo giá thấp nhất","detail":"Không được nộp phương án kỹ thuật thay thế; so sánh trên giá dự thầu gồm toàn bộ thuế, phí, lệ phí sau giảm giá, cộng ưu đãi (hàng không thuộc đối tượng ưu đãi cộng 7,5%/10% tùy trường hợp).","category":"other","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.1, 29.3","recommendation":"Khuyến nghị: chỉ chào một cấu hình duy nhất."},{"quote":null,"title":"Không yêu cầu ủy quyền bán hàng của hãng","detail":"BDL không yêu cầu giấy phép bán hàng, ủy quyền hay cam kết hỗ trợ của nhà sản xuất/đại lý; tuy nhiên vẫn phải cam kết thiết bị đang được hỗ trợ kỹ thuật chính hãng.","category":"eligibility","severity":"info","reference":"Chương II, E-CDNT 16.2; Chương V, Mục 1.2 a)","recommendation":"Khuyến nghị: vẫn nên kèm thư hỗ trợ của nhà phân phối nếu có để tăng sức thuyết phục."},{"quote":null,"title":"Không quy định độ ồn, tiêu hao nhiên liệu, khí thải, ATS","detail":"Các thông số này không có trong tài liệu được cung cấp.","category":"technical","severity":"info","reference":"Chương V","recommendation":"Khuyến nghị: không cần chứng minh thêm ngoài các dòng Chương V nêu."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/tuần cho đến khi công việc được thực hiện, khấu trừ vào giá hợp đồng (trừ bất khả kháng)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 12%.","reference":"Chương VII, E-ĐKC 22","requirement":"12%"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Khi đạt mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế;","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Theo thỏa thuận giữa các bên trong quá trình hoàn thiện hợp đồng.","reference":"Chương VII, E-ĐKC 13.1","requirement":"Theo thỏa thuận khi hoàn thiện hợp đồng (không nêu tỷ lệ)"},{"term":"Thanh toán","quote":"chậm nhất 90 ngày kể từ ngày cuối cùng hai bên hoàn thành giao nhận khối lượng hàng hóa tương ứng theo từng đợt giao hàng.","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản; thanh toán một lần theo hóa đơn, chậm nhất 90 ngày kể từ ngày hoàn thành giao nhận từng đợt"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi bàn giao, nghiệm thu và chuyển sang bảo hành; hoàn trả trong 10 ngày"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: Theo nhà sản xuất nhưng tối thiểu là 730 ngày.","reference":"Chương VII, E-ĐKC 23.3","requirement":"Theo nhà sản xuất nhưng tối thiểu 730 ngày; tại số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị"},{"term":"Thời hạn sửa chữa, thay thế","quote":"Thời hạn sửa chữa, thay thế là: 05 ngày","reference":"Chương VII, E-ĐKC 23.5, 23.6","requirement":"05 ngày"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu: 60 ngày.","reference":"Chương V, Mục 1.1.2; TBMT","requirement":"Thời gian thực hiện gói thầu 60 ngày"},{"term":"Nghiệm thu","quote":"Thực hiện đổi trả 1:1 với trường hợp hàng hóa kiểm tra và thử nghiệm không phù hợp với đặc tính kỹ thuật đã chào thầu.","reference":"Chương VII, E-ĐKC 18.2, 21.1, 21.2","requirement":"Kiểm tra, thử nghiệm trước khi giao theo Chương V; đổi trả 1:1 nếu không phù hợp; nghiệm thu sản phẩm mới 100% trước giao nhận"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Được phép","reference":"Chương VII, E-ĐKC 11.1, 11.2, 12.3","requirement":"Hợp đồng trọn gói, giá cố định; được phép điều chỉnh thuế khi chính sách thuế thay đổi"},{"term":"Thay đổi khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 0%.","reference":"Chương II, E-CDNT 34.1, 34.2","requirement":"Tỷ lệ tăng/giảm khối lượng tối đa 0%; không áp dụng tùy chọn mua thêm"},{"term":"Chứng từ giao hàng","quote":"Hóa đơn giá trị gia tăng, chứng từ vận tải, giấy chứng nhận bảo hành của Nhà thầu hoặc nhà sản xuất, chứng nhận kiểm định của cơ quan kiểm định, danh mục hàng hóa đóng gói, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng.","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT, chứng từ vận tải, giấy chứng nhận bảo hành, chứng nhận kiểm định của cơ quan kiểm định, danh mục đóng gói, CO, CQ; phải đến trước hàng hóa"},{"term":"Vận chuyển","quote":null,"reference":"Chương VII, E-ĐKC 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm cả bảo hiểm và lưu kho, chi phí tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 30 ngày.","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 30 ngày; không thành thì đưa ra Tòa án trên địa bàn tỉnh Quảng Trị"},{"term":"Bảo hiểm","quote":"Nội dung bảo hiểm: Không áp dụng.","reference":"Chương VII, E-ĐKC 19","requirement":"Không áp dụng"}],"technicalSpecs":[{"item":"Yêu cầu chung - Tình trạng, năm sản xuất","quote":"Cam kết tất cả hàng hóa thuộc gói thầu là hàng mới 100% chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng và được sản xuất năm 2025 trở về sau.","reference":"Chương V, Mục 1.2 a)","requirement":"Hàng mới 100%, chưa qua sử dụng, nguồn gốc xuất xứ rõ ràng, sản xuất năm 2025 trở về sau; nhà thầu cam kết bằng văn bản"},{"item":"Yêu cầu chung - Vòng đời sản phẩm","quote":"Thiết bị chào thầu phải đang trong thời gian hãng sản xuất cho phép bán ra thị trường và đang trong thời gian được hỗ trợ kỹ thuật từ chính hãng;","reference":"Chương V, Mục 1.2 a)","requirement":"Thiết bị đang trong thời gian hãng cho phép bán ra thị trường và được hỗ trợ kỹ thuật chính hãng"},{"item":"Yêu cầu chung - Thông tin thiết bị","quote":"Thiết bị chào thầu phải có đầy đủ thông tin về: Ký mã hiệu; Xuất xứ; Thông số kỹ thuật; Thời gian bảo hành theo tiêu chuẩn của nhà sản xuất tại địa điểm lắp đặt.","reference":"Chương V, Mục 1.2 a)","requirement":"Đầy đủ ký mã hiệu, xuất xứ, thông số kỹ thuật, thời gian bảo hành theo tiêu chuẩn nhà sản xuất tại địa điểm lắp đặt"},{"item":"Yêu cầu chung - CO/CQ","quote":null,"reference":"Chương V, Mục 1.2 a); Mục 3.2","requirement":"Bản gốc hoặc bản sao công chứng/chứng thực CO, CQ kèm bản dịch tiếng Việt (hàng nhập khẩu); phiếu/giấy chứng nhận xuất xưởng (hàng sản xuất trong nước)"},{"item":"Yêu cầu chung - Tài liệu tiếng nước ngoài","quote":"Với các tài liệu bằng tiếng nước ngoài phải đính kèm bản dịch sang tiếng Việt bởi cơ quan chức năng","reference":"Chương V, Mục 1.2 a)","requirement":"Đính kèm bản dịch tiếng Việt bởi cơ quan chức năng; có thể dịch toàn bộ hoặc tóm tắt nhưng phải chứng minh đáp ứng đầy đủ thông số"},{"item":"Yêu cầu chung - Thay mới khi hỏng","quote":"Trong thời gian bảo hành nếu phát hiện thiết bị hư hỏng do lỗi của nhà sản xuất nhưng không khắc phục được thì Nhà thầu phải thay mới 100%.","reference":"Chương V, Mục 1.2 a)","requirement":"Trong thời gian bảo hành, hư hỏng do lỗi nhà sản xuất không khắc phục được thì thay mới 100%"},{"item":"Tổ 500kVA - Xuất xứ, hãng, model tham chiếu","quote":"- Xuất xứ: Trung Quốc\n- Nhà sản xuất: FORTUGEN\n- Model máy phát điện: FG-C525LS","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Xuất xứ Trung Quốc; nhà sản xuất FORTUGEN; model FG-C525LS (được chào tương đương)"},{"item":"Tổ 500kVA - Điện áp, tần số, cấp bảo vệ","quote":"230V/400V, 3-Phase, 50Hz, PF=0.8, IP23, Class H","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"230V/400V, 3 pha, 50Hz, PF=0.8, IP23, Class H"},{"item":"Tổ 500kVA - Công suất tổ máy","quote":"- Prime Power: 500KVA/400KW\n- Standby Power: 525KVA/420KW","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Prime 500KVA/400KW; Standby 525KVA/420KW"},{"item":"Tổ 500kVA - Động cơ: hãng, model, kiểu","quote":"+ Kiểu động cơ: Diesel, 4 kỳ, turbo tăng áp, 6 xilanh thẳng hàng","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Dongfeng Cummins (DCEC), model QSZ13-G3; diesel 4 kỳ, turbo tăng áp, 6 xi lanh thẳng hàng"},{"item":"Tổ 500kVA - Động cơ: công suất","quote":"+ Prime Power: 450kw /603HP","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Prime 450kw/603HP; Standby 470kw/629HP"},{"item":"Tổ 500kVA - Động cơ: làm mát, điều tốc, kích thước xi lanh","quote":"+ Đường kính x hành trình: (130 x163)mm\n+ Dung tích xi-lanh: 13 Lít\n+ Tỷ số nén: 17:1","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Két nước kết hợp quạt gió; điều tốc điện tử ECU; đường kính x hành trình 130 x 163 mm; dung tích 13 lít; tỷ số nén 17:1; mô tơ khởi động DC24V"},{"item":"Tổ 500kVA - Đầu phát","quote":"+ Model: TAL-A473-C (kích từ AREP)","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"LEROY SOMER, model TAL-A473-C (kích từ AREP); 4 cực, 3 pha, 6 dây; 500kVA tại 400V, cấp H/độ tăng nhiệt 125°C; hệ số công suất 0.8"},{"item":"Tổ 500kVA - Bộ điều khiển","quote":"+ Model: DSE6120","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"DEEPSEA DSE6120, đầy đủ chức năng điều khiển, bảo vệ, cảnh báo"},{"item":"Tổ 500kVA - Tủ đóng cắt đầu cực","quote":"- Tủ đóng cắt đầu cực: MCCB 3P-800A","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"MCCB 3P-800A"},{"item":"Tổ 500kVA - Bồn dầu","quote":"- Dung tích bồn dầu dưới chân đế máy: 08h","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Bồn dầu dưới chân đế đủ 08h (không nêu mức tải và dung tích lít)"},{"item":"Tổ 500kVA - Vỏ giảm âm","quote":"Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ chế tạo bằng thép dày 2mm","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Nhập khẩu đồng bộ cùng tổ máy, thép dày 2mm, mút cách âm tỷ trọng cao, chống cháy lan (không nêu độ ồn dB(A))"},{"item":"Tổ 500kVA - Kích thước, khối lượng","quote":"- Kích thước tủ (L x W x H): (3.850 x 1.706 x 2.233)mm\n- Khối lượng: 4.200kg","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"L x W x H: 3.850 x 1.706 x 2.233 mm; khối lượng 4.200kg"},{"item":"Tổ 30kVA - Xuất xứ, nhãn hiệu, model tham chiếu","quote":"- Model máy phát điện: FG-C33LS","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Xuất xứ Trung Quốc; nhãn hiệu FORTUGEN; model FG-C33LS (được chào tương đương)"},{"item":"Tổ 30kVA - Điện áp, công suất","quote":"- Prime Power: 30KVA/24KW\n- Standby Power: 33KVA/26.4KW","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"230V/400V, 3 pha, 50Hz, PF=0.8, IP23, Class H; Prime 30KVA/24KW; Standby 33KVA/26.4KW"},{"item":"Tổ 30kVA - Động cơ","quote":"+ Model: 4B3.9-G12","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Dongfeng Cummins 4B3.9-G12; Prime 27kw/36HP, Standby 30kw/40HP; diesel 4 kỳ, turbo tăng áp, 4 xi lanh thẳng hàng; điều tốc điện tử; 102 x 120 mm; 3.9L; tỷ số nén 18.0:1; dầu bôi trơn 10,9L; nước làm mát (chỉ động cơ) 7,2L; khởi động DC24V"},{"item":"Tổ 30kVA - Đầu phát","quote":"+ Model: TAL-A42-E (kích từ AREP)","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"LEROY SOMER TAL-A42-E (kích từ AREP); 4 cực, 3 pha, 6 dây; 30kVA tại 400V, cấp H/độ tăng nhiệt 125°C; hệ số công suất 0.8"},{"item":"Tổ 30kVA - Bộ điều khiển, MCCB","quote":"- Tủ đóng cắt đầu cực: MCCB 3P-63A","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"DEEPSEA DSE6120; MCCB 3P-63A"},{"item":"Tổ 30kVA - Bồn dầu, vỏ, kích thước, khối lượng","quote":"- Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm\n- Khối lượng: 1.100kg","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Bồn dầu 08h; vỏ giảm âm nhập khẩu đồng bộ, thép 2mm; L x W x H 2.250 x 950 x 1.250 mm; 1.100kg"},{"item":"Hàng hóa tương đương","quote":"nhà thầu phải lập bảng so sánh, giải trình và chứng minh mặt hàng dự thầu có tính năng, thông số kỹ thuật tương đương hoặc tốt hơn so với yêu cầu của E-HSMT.","reference":"Chương V, Mục 1.2 b), Ghi chú","requirement":"Được chào nhãn hiệu, xuất xứ khác nhưng tương đương hoặc ưu việt hơn; phải lập bảng so sánh, giải trình, chứng minh"},{"item":"Kiểm tra, thử nghiệm","quote":"Hàng hóa thiết bị qua kiểm tra mà không có tính chất kỹ thuật phù hợp với tiêu chuẩn kỹ thuật trong E-HSMT thì Bên mua có quyền từ chối nghiệm thu.","reference":"Chương V, Mục 3.1; Chương VII, E-ĐKC 21.1, 21.2","requirement":"Kiểm tra chủng loại, xuất xứ, thông số, mác mã trước nghiệm thu; không phù hợp thì bên mua từ chối nghiệm thu; thử nghiệm tại Công ty CP Cấp nước Quảng Bình; đổi trả 1:1 nếu không phù hợp"},{"item":"Phụ tùng thay thế","quote":"≥ 05 năm kể từ ngày bàn giao đưa vào sử dụng.","reference":"Chương II, E-CDNT 15.10","requirement":"Thời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay thế) ≥ 05 năm kể từ bàn giao"},{"item":"Độ ồn, tiêu hao nhiên liệu, tiêu chuẩn khí thải, ATS","quote":null,"reference":null,"requirement":"Không có trong tài liệu được cung cấp"}],"requiredDocuments":["Giấy chứng nhận đăng ký doanh nghiệp (hoặc tài liệu pháp lý tương đương), có ngành nghề phù hợp","Bảo đảm dự thầu 22.000.000 VND dạng cam kết, hiệu lực ≥ 90 ngày","Báo cáo tài chính 03 năm 2023, 2024, 2025","Xác nhận của cơ quan thuế hoàn thành nghĩa vụ thuế đến hết năm 2025","Tài liệu chứng minh năng lực và kinh nghiệm theo Mục 16 Chương I và Chương III","Bảng chào hàng hóa nêu xuất xứ, chủng loại, ký mã hiệu, model và bảng so sánh, giải trình tính đáp ứng kỹ thuật","Catalogue tiếng Việt và tài liệu kỹ thuật của hàng hóa; bản dịch tiếng Việt cho tài liệu tiếng nước ngoài","Cam kết hàng mới 100%, sản xuất năm 2025 trở về sau, đang được hãng bán và hỗ trợ kỹ thuật, CO/CQ, thay mới 100% khi lỗi không khắc phục được","Thuyết minh giải pháp kỹ thuật, biện pháp tổ chức cung cấp, vận chuyển, nghiệm thu chạy thử, bàn giao, thanh lý","Bảng tiến độ cung cấp hàng hóa ≤ 60 ngày","Kế hoạch bảo hành, bảo trì (thời gian, quy trình, địa chỉ, điện thoại)","Thuyết minh nhận biết và xử lý sự cố thông thường có hình ảnh minh họa","Cam kết hỗ trợ kỹ thuật 24/24, 7 ngày/tuần; cam kết bảo trì định kỳ; cam kết có mặt xử lý trong 48 giờ","Kế hoạch năng lực dịch vụ sau bán hàng, cung cấp phụ tùng, lắp đặt","Kế hoạch đào tạo, hướng dẫn sử dụng","Cam kết uy tín: không có hợp đồng tương tự chậm tiến độ/bỏ dở; không có tên trong danh sách vi phạm, không bị cấm đấu thầu","Cam kết vận chuyển, bàn giao tại địa chỉ bên mua và tuân thủ điều khoản thanh toán Chương VII","Cam kết bảo hành ≥ 24 tháng (tối thiểu 730 ngày)","Khi giao hàng: hóa đơn GTGT, chứng từ vận tải, giấy bảo hành, chứng nhận kiểm định, packing list, CO (bản gốc kèm dịch công chứng), CQ, tài liệu hướng dẫn sử dụng"],"restrictiveClauses":["Thông số mô tả theo đúng một cấu hình cụ thể: tổ máy FORTUGEN FG-C525LS / FG-C33LS, xuất xứ Trung Quốc, động cơ Dongfeng Cummins QSZ13-G3 / 4B3.9-G12, đầu phát LEROY SOMER TAL-A473-C / TAL-A42-E, bộ điều khiển DEEPSEA DSE6120 (có điều khoản cho phép tương đương)","Thông số chi tiết của động cơ (đường kính x hành trình 130 x 163 mm, dung tích 13 lít, tỷ số nén 17:1; 102 x 120 mm, 3.9L, 18.0:1, dầu bôi trơn 10,9L, nước làm mát 7,2L) gắn với model tham chiếu","Kích thước và khối lượng tổ máy ghi con số cụ thể, không có dung sai","Vỏ giảm âm bắt buộc nhập khẩu đồng bộ cùng tổ máy","Bắt buộc catalogue tiếng Việt và bản dịch tiếng Việt bởi cơ quan chức năng"],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với Chủ đầu tư; không có cổ phần/vốn góp với nhà thầu tư vấn (CTCP Thẩm định giá VN Control; CTCP Tư vấn xây dựng Quảng Bình); không cùng có cổ phần/vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Báo cáo tài chính 03 năm (2023, 2024, 2025);","reference":"Chương II, E-CDNT 10.8","requirement":"Báo cáo tài chính 03 năm 2023, 2024, 2025"},{"quote":"Xác nhận của cơ quan thuế về việc hoàn thành thực hiện nghĩa vụ thuế đối với nhà nước đến hết năm 2025;","reference":"Chương II, E-CDNT 10.8","requirement":"Xác nhận của cơ quan thuế hoàn thành nghĩa vụ thuế đến hết năm 2025"},{"quote":null,"reference":"Chương III, Mục 3, tiêu chí 7","requirement":"Ngành nghề sản xuất, kinh doanh phù hợp, đính kèm giấy phép đăng ký kinh doanh hoặc tương đương"},{"quote":"Nhà thầu có cam kết: Không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng do lỗi của nhà thầu.","reference":"Chương III, Mục 3, tiêu chí 6.1","requirement":"Cam kết không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở do lỗi nhà thầu trong 3 năm gần đây (≥ 02 hợp đồng như vậy là không đạt)"},{"quote":null,"reference":"Chương III, Mục 3, tiêu chí 6.2","requirement":"Cam kết không có tên trong danh sách nhà thầu vi phạm trên Hệ thống mạng đấu thầu quốc gia, không đang bị cấm đấu thầu (có tên từ 02 gói thầu trở lên là không đạt)"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền của nhà sản xuất/đại lý hoặc cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất"},{"quote":null,"reference":"Chương III (các mục ngoài Mục 3 không được cung cấp)","requirement":"Tiêu chuẩn năng lực - kinh nghiệm chi tiết (hợp đồng tương tự, doanh thu, tình hình tài chính): không có trong tài liệu được cung cấp"}],"questionsForClarification":["Đề nghị nêu rõ số lượng từng tổ máy (500kVA và 30kVA).","Thời hạn bảo hành: ĐKCT ghi tối thiểu 730 ngày, Chương III ghi ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy tùy điều kiện nào đến trước; điều kiện nào được áp dụng? Mốc tính bảo hành là ngày bàn giao đưa vào sử dụng hay nghiệm thu tổng thể?","Phạm vi lắp đặt gồm những gì (cáp lực, đấu nối, ống xả, móng máy, đặt máy vào vị trí)?","Bồn dầu 08h được tính ở mức tải nào (100% công suất prime hay mức khác)?","Kích thước và khối lượng tổ máy có phải là tiêu chí bắt buộc không, có chấp nhận sai khác không?","Có chấp nhận vỏ giảm âm sản xuất trong nước đạt các thông số vật liệu (thép 2mm, mút cách âm tỷ trọng cao, chống cháy lan) không?","\"Chứng nhận kiểm định của cơ quan kiểm định\" tại E-ĐKC 9 là loại chứng nhận nào, do đơn vị nào cấp?","\"Bản dịch sang tiếng Việt bởi cơ quan chức năng\" có yêu cầu dịch thuật công chứng không?"]},"status":"done","analyzedAt":"2026-11-04T14:21:24.923Z"}},"IB2600594596":{"u":"2026-11-13T04:13:14.575+00:00","d":{"by":"hsmt-worker","notes":["Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật) và Mục 4 (tài chính); tiêu chuẩn đánh giá tính hợp lệ và năng lực-kinh nghiệm không có trong tài liệu được cung cấp.","Chương I (Chỉ dẫn nhà thầu), Chương IV (Biểu mẫu), Chương VI (Điều kiện chung của hợp đồng) và Phần 4 (Biểu mẫu hợp đồng) không có trong tài liệu được cung cấp; các điều khoản hợp đồng chỉ lấy từ Chương VII và Chương II.","Bảng thông số Chương V được trích từ PDF dạng bảng, một số dòng bị tách cột; trích dẫn đã được nối lại theo thứ tự đọc.","Không quy đổi kVA sang kW vì tài liệu không nêu công suất kW; primeKw/standbyKw để null."],"result":{"keyInfo":{"budget":"3.710.365.000 đồng","bidForm":"Chào hàng cạnh tranh, trong nước, dự thầu qua mạng","bidName":"Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm","investor":"CÔNG TY CP ĐIỆN NƯỚC AN GIANG","notifyNo":"IB2600594596","warranty":"365 ngày (ĐKCT 23.3); Chương V: ≥ 12 tháng","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"55.655.000 VND; hình thức: thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh; hiệu lực ≥ 150 ngày","bidValidity":"≥ 120 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 17/11/2026","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"Thời gian thực hiện gói thầu 90 ngày; tiến độ cung cấp ≤ 90 ngày","procuringEntity":"CÔNG TY CP ĐIỆN NƯỚC AN GIANG","deliveryLocation":"Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"01 tổ 400 kVA liên tục (dự phòng ≥ 440 kVA) và 01 tổ 300 kVA liên tục (dự phòng ≥ 330 kVA)"},"summary":"Gói thầu số 02 của Công ty CP Điện Nước An Giang mua 01 tổ máy phát điện diesel 400 kVA (công suất liên tục) cho NMN Bình Hòa và 01 tổ máy 300 kVA (công suất liên tục) cho NMN Núi Cấm. Phạm vi gồm cung cấp, vận chuyển, lắp đặt, vỏ cách âm, bồn dầu 1000 lít, cầu dao đảo tay (800A/630A), ống khói, ống thoát gió nóng, kiểm định, nghiệm thu, bàn giao và bảo hành. Gói thầu chào hàng cạnh tranh qua mạng, trong nước, một giai đoạn một túi hồ sơ, hợp đồng trọn gói giá cố định, giá gói thầu 3.710.365.000 đồng, thời gian thực hiện 90 ngày. Năng lực-kinh nghiệm và kỹ thuật được đánh giá đạt/không đạt; tài chính theo phương pháp giá thấp nhất. Yêu cầu kỹ thuật chặt: xuất xứ tổ máy G7/ASIA, hàng sản xuất năm 2026 trở về sau, đồng bộ 02/03 bộ phận chính kèm chứng nhận prototype tested, ngưỡng tiêu hao nhiên liệu, kích thước và trọng lượng tối đa, động cơ 400 kVA từ 8 xy lanh trở lên.","highlights":[{"quote":"Serving area: Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam; Location: HCM; Xuất xứ: G7/ASIA","title":"Xuất xứ tổ máy G7/ASIA, hãng phải có đại diện tại Việt Nam","detail":"Tổ máy (cả 400 kVA và 300 kVA) yêu cầu xuất xứ G7/ASIA, không kèm cụm 'hoặc tương đương' (khác với động cơ, đầu phát, bộ điều khiển có 'hoặc tương đương'). Hãng phải có đại diện làm việc tại Việt Nam, Location: HCM.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a/b, I.1","recommendation":"Khuyến nghị: chọn hãng tổ máy có xuất xứ thuộc G7 hoặc châu Á và có văn phòng đại diện tại TP.HCM, chuẩn bị tài liệu chứng minh."},{"quote":"Tổ máy phải được đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát điện và được chứng nhận prototype tested trước khi sản xuất hàng loạt (Nhà thầu cung cấp chứng nhận kèm theo hồ sơ dự thầu/ chào hàng).","title":"Đồng bộ 02/03 bộ phận và chứng nhận prototype tested phải nộp kèm hồ sơ","detail":"Tổ máy phải được nhà sản xuất máy phát đồng bộ ít nhất 2 trong 3 bộ phận (động cơ, đầu phát, bộ điều khiển) và có chứng nhận prototype tested; chứng nhận nộp kèm hồ sơ. Khi xuất xưởng phải có test report và chứng nhận chất lượng của hãng.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a/b, I.1","recommendation":"Khuyến nghị: xin hãng chứng nhận prototype tested cho đúng model chào thầu trước khi nộp."},{"quote":"Số xy lanh: ≥ 8 xy lanh; Dung tích xy lanh ≥ 14,5 L; Tỉ số nén ≥ 15.0 : 1","title":"Động cơ 400 kVA: ≥ 8 xy lanh, ≥ 14,5 L, tỉ số nén ≥ 15.0:1","detail":"Ba ngưỡng này cùng với giới hạn trọng lượng ≤ 2970 kg và kích thước ≤ L3340 x W1496 x H1851 mm thu hẹp đáng kể số model đáp ứng. Động cơ 300 kVA: ≥ 6 xy lanh, ≥ 9L, tỉ số nén ≤ 17.0:1.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a, I.2","recommendation":"Khuyến nghị: đối chiếu datasheet động cơ dự kiến với từng ngưỡng; nếu không có model đáp ứng, gửi yêu cầu làm rõ."},{"quote":"Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải liên tục - 100% tải: < 91 L/giờ - 75% tải: < 66 L/giờ - 50% tải: < 45 L/giờ","title":"Ngưỡng tiêu hao nhiên liệu, ổn định tần số/điện áp, Class G3","detail":"400 kVA: < 91/66/45 L/giờ tại 100/75/50% tải liên tục; biến thiên tần số ≤ ± 0,25%; biến thiên điện áp ≤ ± 0.5%. 300 kVA: < 66/49/34 L/giờ; tần số ≤ ± 0,5%; điện áp ≤ ± 1%. Cả hai: Class G3, nhiệt độ làm việc ≥ 40 °C.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a/b, I.1-I.3","recommendation":"Khuyến nghị: dùng datasheet tại công suất liên tục (prime) của hãng, highlight đúng dòng số liệu trên catalogue."},{"quote":"Tải trọng máy tĩnh (kg) ≤ 2970; Kích thước tổng thể máy trần (LxWxH - mm) ≤ L3340 x W1496 x H1851 (mm)","title":"Trọng lượng và kích thước máy trần tối đa","detail":"400 kVA: ≤ 2970 kg, ≤ L3340 x W1496 x H1851 mm; 300 kVA: ≤ 2550 kg, ≤ L2970 x W1346 x H1708 mm. Vượt bất kỳ chiều nào có thể bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a/b, I.1","recommendation":"Khuyến nghị: kiểm tra bản vẽ kích thước máy trần (không vỏ) của model chào thầu."},{"quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSĐX","title":"Catalogue tiếng Việt cho tất cả thiết bị, bản dịch có xác nhận","detail":"Phải có catalogue bằng tiếng Việt của tất cả thiết bị; máy ghép bộ thì áp dụng cho từng nhà sản xuất thiết bị. Tài liệu tiếng nước ngoài phải có bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền; phải highlight thông số đáp ứng; có đường dẫn website để tra cứu.","category":"documents","severity":"critical","reference":"Chương V, mục 2.1 và 3.2 b; Chương III, Mục 3 tiêu chí 1.1","recommendation":"Khuyến nghị: xin nhà phân phối xác nhận bản dịch catalogue động cơ, đầu phát, bộ điều khiển sớm."},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","title":"Tài liệu chứng minh nguồn cung kèm giấy đăng ký kinh doanh của đơn vị cung cấp","detail":"Thiếu tài liệu chứng minh tự cung cấp hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp (kèm GPKD) là không đạt tiêu chí kỹ thuật 1.1.","category":"documents","severity":"critical","reference":"Chương III, Mục 3 tiêu chí 1.1","recommendation":"Khuyến nghị: ký hợp đồng nguyên tắc với nhà cung cấp máy và lấy bản GPKD của họ."},{"quote":"Nhà thầu phải nộp đồng thời file Word của Bảng chào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.","title":"Bảng chào đáp ứng kỹ thuật: nộp cả file Word và bản scan ký đóng dấu","detail":"Bảng đáp ứng phải ghi tên tài liệu tham chiếu, số trang, trích dẫn nội dung; nộp đồng thời file Word và bản scan. Kê khai sai thông số so với nhà sản xuất bị coi là gian lận.","category":"documents","severity":"critical","reference":"Chương V, mục 3.2 a","recommendation":"Khuyến nghị: lập bảng đáp ứng theo đúng từng dòng của mục 2.2, đánh số trang catalogue tương ứng."},{"quote":"Đề xuất tổng thời gian giao hàng > 90 ngày.","title":"Tiến độ ≤ 90 ngày, kèm biểu đồ nhân lực và thiết bị","detail":"Đề xuất tổng thời gian giao hàng > 90 ngày là không đạt. Biểu tiến độ phải theo ngày hoặc tuần, tính thời tiết, ngày lễ, có biểu đồ huy động nhân lực và thiết bị chủ yếu.","category":"technical","severity":"critical","reference":"Chương III, Mục 3 tiêu chí 5","recommendation":"Khuyến nghị: xác nhận thời gian giao máy nhập khẩu với nhà cung cấp để tiến độ chào ≤ 90 ngày gồm cả lắp đặt, kiểm định."},{"quote":"Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết hiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.","title":"Không được chào phương án thay thế; tiêu chuẩn hết hiệu lực làm hồ sơ không hợp lệ","detail":"CDNT 12.1 không cho phương án kỹ thuật thay thế. Chương V: đề xuất tiêu chuẩn, quy chuẩn hết hiệu lực thì hồ sơ không hợp lệ.","category":"technical","severity":"critical","reference":"Chương II, CDNT 12.1; Chương V, mục 3.1","recommendation":"Khuyến nghị: rà soát số hiệu, năm ban hành mọi TCVN/QCVN dẫn trong biện pháp thi công."},{"quote":null,"title":"Thiếu tiêu chuẩn năng lực-kinh nghiệm và nhiều chương trong dữ liệu","detail":"Chương III chỉ có Mục 3 (kỹ thuật) và Mục 4 (tài chính); tiêu chuẩn năng lực-kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) không có trong tài liệu được cung cấp. Chương I, IV, VI và Phần 4 (dự thảo hợp đồng) cũng không có.","category":"documents","severity":"warning","reference":"Chương III, Chương VI, Phần 4","recommendation":"Khuyến nghị: mở webform Chương III trên muasamcong để kiểm tra ngưỡng hợp đồng tương tự và doanh thu trước khi quyết định dự thầu."},{"quote":"khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 12%.","title":"Phạt chậm 0,5%/ngày, tối đa 12%, kèm bồi thường thiệt hại thực tế","detail":"Mức phạt đạt trần 12% sau 24 ngày chậm (12% ÷ 0,5%/ngày); khi đó chủ đầu tư có thể chấm dứt hợp đồng. Ngoài phạt còn bồi thường toàn bộ thiệt hại thực tế. Văn bản không nêu rõ cơ sở tính phạt.","category":"contract","severity":"warning","reference":"Chương VII, ĐKCT 22","recommendation":"Khuyến nghị: tính dự phòng tiến độ trong giá; làm rõ cơ sở tính phạt."},{"quote":"thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu","title":"Thời hạn sửa chữa bảo hành không thống nhất: 5 ngày và 06 giờ","detail":"ĐKCT 23.5/23.6 ghi thời hạn sửa chữa, thay thế 5 ngày; Chương V yêu cầu khắc phục tối đa 06 giờ và trực sự cố 24/7, bảo trì 01 lần/03 tháng.","category":"contract","severity":"warning","reference":"Chương V, mục 2.1; Chương VII, ĐKCT 23.5, 23.6","recommendation":"Khuyến nghị: cam kết theo mức chặt hơn (06 giờ) trong hồ sơ, tính chi phí bảo trì định kỳ và đi lại tới An Giang."},{"quote":"Ống khói D200 (khối lượng tính theo thực tế thi công)","title":"Chi phí ẩn trong giá trọn gói","detail":"Giá trọn gói phải bao gồm kiểm định độ ồn, khí thải theo TCVN, chứng thư giám định, vận chuyển đưa vào vị trí, 200 lít dầu chạy thử mỗi tổ, ống khói/ống thoát gió tính theo thực tế thi công, bảo trì 01 lần/03 tháng.","category":"financial","severity":"warning","reference":"Chương V, mục 1 a, 2.1, 2.2 II","recommendation":"Khuyến nghị: khảo sát hiện trường hai nhà máy nước để ước khối lượng ống khói, ống gió trước khi chào giá."},{"quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.","title":"Chứng từ phải đến tay chủ đầu tư trước khi hàng đến","detail":"Hóa đơn GTGT, chứng từ vận tải, CO, CQ, packing list... phải được chủ đầu tư nhận trước khi hàng đến địa điểm, nếu không nhà thầu chịu chi phí phát sinh.","category":"documents","severity":"warning","reference":"Chương VII, ĐKCT 9","recommendation":"Khuyến nghị: yêu cầu nhà cung cấp giao bộ chứng từ nhập khẩu sớm."},{"quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 800A","title":"Chuyển nguồn bằng cầu dao đảo tay, không có ATS","detail":"Hạng mục phụ trợ là cầu dao đảo bằng tay 3 pha, 4 cực 800A (400 kVA) và 630A (300 kVA), lắp ráp Việt Nam, mới 100%. Không có yêu cầu ATS trong tài liệu được cung cấp.","category":"technical","severity":"info","reference":"Chương V, mục 2.2 a/b, II.3","recommendation":"Khuyến nghị: chào đúng cầu dao đảo tay, không thay bằng ATS vì không được chào phương án thay thế."},{"quote":"Tạm ứng: 15 % giá trị hợp đồng.","title":"Thanh toán thuận lợi: tạm ứng 15%, đợt 1 80% khi hàng về","detail":"Tạm ứng 15%; đợt 1 trả 80% giá trị hợp đồng trong 07 ngày sau khi thiết bị về công trường và nghiệm thu trước lắp đặt; giữ 5% bảo hành hoặc thay bằng bảo lãnh bảo hành. Bảo đảm thực hiện hợp đồng 3%.","category":"financial","severity":"info","reference":"Chương VII, ĐKCT 5.2, 13.1, 14.2","recommendation":"Khuyến nghị: dùng chứng thư bảo lãnh bảo hành để nhận đủ tiền đợt 2."},{"quote":"Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó","title":"Ưu đãi hàng hóa xuất xứ Việt Nam","detail":"Hàng không thuộc đối tượng ưu đãi bị cộng 7,5% hoặc 10% (tùy tỷ lệ chi phí sản xuất trong nước của hàng chào thầu khác) vào giá để so sánh, xếp hạng.","category":"other","severity":"info","reference":"Chương II, CDNT 28.4","recommendation":"Khuyến nghị: nếu chào tổ máy lắp ráp trong nước, chuẩn bị tài liệu chứng minh tỷ lệ chi phí sản xuất trong nước."},{"by":"norm","quote":"Bồn dầu dưới chân máy ≥ 420 lít; Tải trọng máy tĩnh (kg) ≤ 2550; ≤ L2970 x W1346 x H1708 (mm)","title":"Độ ồn yêu cầu (70 dB(A) tại 7 m) thấp hơn mức bình quân","detail":"HSMT yêu cầu 70 dB(A) tại 7 m; tổ máy khoảng 300 kVA liên tục có vỏ chống ồn thường đạt khoảng 74 dB(A), vỏ siêu chống ồn tốt nhất khoảng 68 dB(A) tại 7 m. Ngưỡng so sánh là mức tham chiếu của GenBid cho tổ máy diesel, không phải nội dung HSMT.","category":"technical","severity":"info","reference":"Chương V, mục 2.2 b, I.1","recommendation":"Khuyến nghị: chọn vỏ siêu chống ồn và xin nhà cung cấp số đo độ ồn đúng khoảng cách và mức tải của HSMT."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"nếu Nhà thầu không thể giao hàng hay cung cấp các dịch vụ liên quan theo đúng thời hạn đã nêu trong hợp đồng thì Chủ đầu tư có thể khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, ĐKCT 22","requirement":"0.5%/ngày cho đến khi công việc được thực hiện (văn bản không nêu rõ cơ sở tính: giá hợp đồng hay giá trị phần chậm)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 12%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, ĐKCT 22","requirement":"12%; khi đạt mức tối đa, chủ đầu tư có thể chấm dứt hợp đồng (12% ÷ 0,5%/ngày = 24 ngày chậm)"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại: Áp dụng Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","reference":"Chương VII, ĐKCT 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: 15 % giá trị hợp đồng.","reference":"Chương VII, ĐKCT 13.1","requirement":"15% giá trị hợp đồng"},{"term":"Thanh toán","quote":"Đợt 1: Sau khi Nhà thầu đưa thiết bị về công trường và được các bên nghiệm thu (trước khi tiến hành lắp đặt), trong vòng 07 (bảy) ngày, thì Chủ đầu tư sẽ thanh toán cho Nhà thầu 80% giá trị của hợp đồng (đã bao gồm thu hồi 100% giá trị đã tạm ứng). - Đợt 2: Sau khi thiết bị được nghiệm thu hoàn thành và bàn giao đưa vào sử dụng đồng thời có đủ hồ sơ thanh toán được chủ đầu tư chấp thuận. Chủ đầu tư sẽ thanh toán cho Nhà thầu 100% giá trị nghiệm thu hoàn thành và giữ lại 5% giá trị bảo hành (Sẽ không giữ lại nếu Bên B cung cấp chứng thư bảo lãnh bảo hành).","reference":"Chương VII, ĐKCT 14.2","requirement":"02 đợt: Đợt 1 80% giá trị hợp đồng trong 07 ngày sau khi thiết bị về công trường và được nghiệm thu (trước lắp đặt), đã thu hồi 100% tạm ứng; Đợt 2 sau nghiệm thu hoàn thành, bàn giao: thanh toán 100% giá trị nghiệm thu hoàn thành, giữ lại 5% bảo hành (không giữ nếu có chứng thư bảo lãnh bảo hành)"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, ĐKCT 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ khi hợp đồng có hiệu lực đến khi bàn giao toàn bộ, ký biên bản nghiệm thu và chuyển sang nghĩa vụ bảo hành; hoàn trả sau khi hoàn thành nghĩa vụ hợp đồng"},{"term":"Bảo đảm bảo hành","quote":"giữ lại 5% giá trị bảo hành (Sẽ không giữ lại nếu Bên B cung cấp chứng thư bảo lãnh bảo hành)","reference":"Chương VII, ĐKCT 14.2","requirement":"Giữ lại 5% giá trị bảo hành ở đợt 2, hoặc thay bằng chứng thư bảo lãnh bảo hành"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 365 ngày ... Thời hạn sửa chữa, thay thế là: 5 ngày","reference":"Chương VII, ĐKCT 23.3, 23.5, 23.6","requirement":"365 ngày, tại xã Bình Hòa và phường Chi Lăng; thời hạn sửa chữa, thay thế 5 ngày"},{"term":"Thời hạn giao hàng","quote":"Đề xuất tổng thời gian giao hàng > 90 ngày.","reference":"TBMT; Chương III, Mục 3 tiêu chí 5","requirement":"Thời gian thực hiện gói thầu 90 ngày; tiến độ cung cấp ≤ 90 ngày"},{"term":"Điều chỉnh giá","quote":"Giá hợp đồng: cố định ... Điều chỉnh thuế: Được phép","reference":"Chương VII, ĐKCT 11.1, 11.2, 12.3","requirement":"Hợp đồng trọn gói, giá cố định; được điều chỉnh thuế khi chính sách thuế thay đổi"},{"term":"Điều chỉnh khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%. Tỷ lệ giảm khối lượng tối đa là: 10%.","reference":"Chương II, CDNT 34.1, 34.2","requirement":"Tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"},{"term":"Hóa đơn, chứng từ","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.","reference":"Chương VII, ĐKCT 9","requirement":"Hóa đơn GTGT, chứng từ vận tải, giấy bảo hành, chứng nhận kiểm định, packing list, CO, CQ; chủ đầu tư phải nhận trước khi hàng đến nơi, nếu không nhà thầu chịu chi phí phát sinh"},{"term":"Nghiệm thu","quote":"Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, mục 1 c; Chương VII, ĐKCT 21.1, 21.2","requirement":"Hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng; kiểm tra, thử nghiệm tại đơn vị có chuyên môn, theo Chương V"},{"term":"Vận chuyển và bảo hiểm","quote":"Việc vận chuyển hàng hóa đến địa điểm dự án, bao gồm cả bảo hiểm và lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên quan được tính trong giá hợp đồng","reference":"Chương VII, ĐKCT 19, 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm bảo hiểm và lưu kho, chi phí tính trong giá; mua bảo hiểm vật tư, phương tiện, người lao động, trách nhiệm dân sự bên thứ ba"},{"term":"Giải quyết tranh chấp","quote":"Trong khoảng thời gian 15 ngày kể từ ngày phát sinh tranh chấp thì bất kỳ bên nào cũng đều có thể yêu cầu đưa việc tranh chấp ra giải quyết tại tòa án kinh tế tỉnh An Giang","reference":"Chương VII, ĐKCT 7.2","requirement":"Hòa giải 15 ngày; sau đó đưa ra tòa án kinh tế tỉnh An Giang"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, ĐKCT 22","requirement":"Chủ đầu tư có thể xem xét chấm dứt khi phạt chậm đạt mức tối đa 12% (chi tiết Mục 29 ĐKC thuộc Chương VI, không có trong tài liệu được cung cấp)"}],"generatorSets":[{"qty":1,"quote":"Công suất liên tục ≥ 400 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng ≥ 440 kVA; Điện áp : 230/400V, 3 pha, 50Hz","phases":3,"primeKw":null,"primeKva":400,"standbyKw":null,"standbyKva":440},{"qty":1,"quote":"Công suất liên tục ≥ 300 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng ≥ 330kVA; Điện áp : 230/400V, 3 pha, 50Hz","phases":3,"primeKw":null,"primeKva":300,"standbyKw":null,"standbyKva":330}],"technicalSpecs":[{"item":"[Chung] Tình trạng, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau","reference":"Chương V, mục 2.1","requirement":"Mới 100%, sản xuất năm 2026 trở về sau"},{"item":"[Chung] Kê khai hàng hóa","quote":"Cam kết cung cấp sản phẩm đúng hãng có chứng nhận chất lượng và xuất xứ đầy đủ. Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.","reference":"Chương V, mục 2.1","requirement":"Ghi rõ tên, model, hãng sản xuất, xuất xứ; cam kết đúng hãng, có chứng nhận chất lượng và xuất xứ"},{"item":"[Chung] Kiểm định sau lắp đặt","quote":"Nhà thầu cam kết chịu trách nhiệm cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành và bảo hành hệ thống máy phát điện","reference":"Chương V, mục 2.1","requirement":"Cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt"},{"item":"[Chung] Chứng thư giám định","quote":"Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám định về tình trạng của hàng hóa của cơ quan có thẩm quyền cho chủ đầu tư khi giao hàng.","reference":"Chương V, mục 2.1","requirement":"Nhà thầu thuê kiểm định, cung cấp chứng thư giám định tình trạng hàng hóa khi giao hàng"},{"item":"[Chung] Bộ chứng từ nhập khẩu","quote":"Đối với thiết bị nhập khẩu nhà thầu phải có bảng Cam kết cung cấp Bộ chứng từ nhập khẩu của thiết bị gồm: Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng hàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ khai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list)","reference":"Chương V, mục 2.1","requirement":"Cam kết cung cấp CO, CQ, chứng thư giám định số lượng/tình trạng/đồng bộ/xuất xứ, tờ khai hải quan, vận đơn, packing list"},{"item":"[Chung] Catalogue tiếng Việt","quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSĐX","reference":"Chương V, mục 2.1","requirement":"Catalogue bằng tiếng Việt của tất cả thiết bị; máy ghép bộ sau nhập khẩu thì áp dụng cho từng nhà sản xuất thiết bị"},{"item":"[Chung] Catalogue/tài liệu kỹ thuật của nhà sản xuất","quote":"Được đăng tải trên trang Web của Nhà sản xuất hoặc có đóng dấu của nhà sản xuất hoặc nhà phân phối được ủy quyền hợp pháp; đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản dịch có xác nhận của Nhà sản xuất hoặc hoặc nhà phân phối được ủy quyền hợp pháp","reference":"Chương V, mục 3.2 b","requirement":"Đăng trên web nhà sản xuất hoặc có dấu nhà sản xuất/nhà phân phối được ủy quyền; tài liệu tiếng nước ngoài phải có bản dịch có xác nhận; phải highlight thông số đáp ứng"},{"item":"[Chung] Bảo hành và bảo trì","quote":"Cam kết bảo hành 12 tháng, tần suất bảo trì tối thiểu: 01 lần/03 tháng trong thời gian bảo hành thiết bị.","reference":"Chương V, mục 2.1 và 3.1 a","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành"},{"item":"[Chung] Phản hồi sự cố","quote":"Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu","reference":"Chương V, mục 2.1","requirement":"Trực sự cố 24/7; sửa chữa, khắc phục tối đa 06 giờ từ khi nhận yêu cầu"},{"item":"[Chung] Phụ tùng thay thế","quote":"Cung cấp phụ tùng, vật tư thay thế cho tất cả các thiết bị nhà thầu cung cấp tối thiểu 10 năm","reference":"Chương V, mục 2.1","requirement":"Cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm"},{"item":"[400 kVA] Hãng sản xuất, đại diện, xuất xứ","quote":"Hãng phải có kinh nghiệm sản xuất máy phát điện trên thế giới; Serving area: Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam; Location: HCM; Xuất xứ: G7/ASIA","reference":"Chương V, mục 2.2 a, I.1","requirement":"Hãng có kinh nghiệm sản xuất máy phát điện trên thế giới; có đại diện làm việc tại Việt Nam; Location: HCM; xuất xứ G7/ASIA"},{"item":"[400 kVA] Công suất","quote":"Công suất liên tục ≥ 400 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng ≥ 440 kVA","reference":"Chương V, mục 2.2 a, I.1","requirement":"Liên tục ≥ 400 kVA (bắt buộc đạt); dự phòng ≥ 440 kVA; hệ số công suất ≥ 0,8"},{"item":"[400 kVA] Điện áp, tốc độ","quote":"230/400V, 3 pha, 50Hz 1500 V/P","reference":"Chương V, mục 2.2 a, I.1","requirement":"230/400V, 3 pha, 50Hz, 1500 V/P"},{"item":"[400 kVA] Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải liên tục - 100% tải: < 91 L/giờ - 75% tải: < 66 L/giờ - 50% tải: < 45 L/giờ","reference":"Chương V, mục 2.2 a, I.1","requirement":"100% tải < 91 L/giờ; 75% tải < 66 L/giờ; 50% tải < 45 L/giờ (tại phụ tải liên tục)"},{"item":"[400 kVA] Tiêu chuẩn chất lượng","quote":"ISO 9001:2015, ISO 14001: 2015, ISO 8528, ISO 3046","reference":"Chương V, mục 2.2 a, I.1","requirement":"ISO 9001:2015, ISO 14001:2015, ISO 8528, ISO 3046"},{"item":"[400 kVA] Đồng bộ và prototype tested","quote":"Tổ máy phải được đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát điện và được chứng nhận prototype tested trước khi sản xuất hàng loạt (Nhà thầu cung cấp chứng nhận kèm theo hồ sơ dự thầu/ chào hàng).","reference":"Chương V, mục 2.2 a, I.1","requirement":"Đồng bộ 02/03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát; chứng nhận prototype tested nộp kèm hồ sơ; test report và chứng nhận chất lượng khi xuất xưởng"},{"item":"[400 kVA] Cấp hiệu suất, nhiệt độ làm việc, loại máy","quote":"Khả năng đáp ứng/ Cấp hiệu xuất: Class G3; Nhiệt độ làm việc: ≥ 40 °C; Loại máy: Máy trần","reference":"Chương V, mục 2.2 a, I.1","requirement":"Class G3; nhiệt độ làm việc ≥ 40 °C; máy trần; nhiên liệu dầu diesel thông dụng"},{"item":"[400 kVA] Bồn dầu dưới chân máy","quote":"Bồn dầu dưới chân máy ≥ 580 lít","reference":"Chương V, mục 2.2 a, I.1","requirement":"≥ 580 lít"},{"item":"[400 kVA] Độ ồn","quote":"Độ ồn máy có vỏ cách âm: khoảng cách 7 mét đạt 70dBA","reference":"Chương V, mục 2.2 a, I.1 và II.1","requirement":"Máy có vỏ cách âm đạt 70dBA ở 7 m (mục vỏ cách âm ghi 70±5 dBA@7m)"},{"item":"[400 kVA] Trọng lượng, kích thước máy trần","quote":"Tải trọng máy tĩnh (kg) ≤ 2970; Kích thước tổng thể máy trần (LxWxH - mm) ≤ L3340 x W1496 x H1851 (mm)","reference":"Chương V, mục 2.2 a, I.1","requirement":"≤ 2970 kg; ≤ L3340 x W1496 x H1851 (mm)"},{"item":"[400 kVA] Động cơ","quote":"Số xy lanh: ≥ 8 xy lanh; Dung tích xy lanh ≥ 14,5 L; Tỉ số nén ≥ 15.0 : 1; Biến thiên tần số trạng thái xác lập ≤ ± 0,25%","reference":"Chương V, mục 2.2 a, I.2","requirement":"Xuất xứ G7/ASIA hoặc tương đương; năm 2026 trở về sau; 4 thì, Turbo; biến thiên tần số xác lập ≤ ± 0,25%; đề điện 1 chiều, ắc quy axit chì, sạc tự động; 1500V/P; điều tốc điện tử; ≥ 8 xy lanh; dung tích ≥ 14,5 L; tỉ số nén ≥ 15.0 : 1"},{"item":"[400 kVA] Đầu phát","quote":"Không chổi than, một ổ đỡ, từ trường quay 4 cực.; Cấp cách điện: Loại H; Biến thiên điện áp, không tải đến đầy tải ≤ ± 0.5%","reference":"Chương V, mục 2.2 a, I.3","requirement":"Đồng bộ theo nhà sản xuất; xuất xứ G7/EU/ASIA hoặc tương đương; không chổi than, một ổ đỡ, từ trường quay 4 cực; 230/400V, 3 pha, 50Hz; PF 0,8; cách điện cấp H; biến thiên điện áp ≤ ± 0.5%; làm mát bằng quạt"},{"item":"[400 kVA và 300 kVA] Bộ điều khiển","quote":"Nhật ký: Lưu thời gian vận hành, Số lần khởi động máy, Điện năng sử dụng, Công suất sử dụng, dữ liệu tải, cảnh báo, dừng máy","reference":"Chương V, mục 2.2 a/b, I.4","requirement":"Đồng bộ theo nhà sản xuất; xuất xứ G7/ASIA hoặc tương đương; hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy, giờ chạy, nhiệt độ nước, áp lực nhớt; nhật ký vận hành; bảo vệ (khởi động không được, áp nhớt thấp, ắc quy thấp/cao, tần số thấp/cao, nhiệt độ nước cao, quá/thấp tốc); chế độ Start/Stop/Auto; dừng khẩn cấp; báo lỗi, lịch sử sự cố"},{"item":"[400 kVA và 300 kVA] Phụ kiện cấp tại Việt Nam","quote":"Bộ bình Ắc quy axit chì.; Dây và cọc bình Ắc quy.; Bộ điều khiển sạc tự động bình ắc quy.; Nhớt và nước giải nhiệt.; Bộ tài liệu hướng dẫn vận hành.","reference":"Chương V, mục 2.2 a/b, I.5","requirement":"Bình ắc quy axit chì, dây và cọc bình, bộ sạc tự động, nhớt và nước giải nhiệt, bộ tài liệu hướng dẫn vận hành"},{"item":"[400 kVA và 300 kVA] Vỏ cách âm","quote":"Vỏ cách âm cho tổ máy phát điện làm bằng thép dày 2mm (± 0.5%) được sơn tĩnh điện chống rỉ sét, lớp bông khoáng chống ồn, bản lề, khoá cửa, có sơn chống rỉ sét, độ ồn 70±5 dBA@7m","reference":"Chương V, mục 2.2 a/b, II.1","requirement":"Thép dày 2mm (± 0.5%), sơn tĩnh điện, bông khoáng chống ồn, độ ồn 70±5 dBA@7m"},{"item":"[400 kVA và 300 kVA] Bồn dầu ngày 1000 lít","quote":"Bồn dầu vuông Thép dày 3mm, chân cao 500mm, sơn 1 lớp chống rỉ và 2 lớp sơn màu, có ống thủy tinh hiền thị mức dầu. Ống dầu DN25 cấp và hồi từ bồn dầu ngày đến máy phát điện","reference":"Chương V, mục 2.2 a/b, II.2","requirement":"Bồn vuông thép 3mm, chân cao 500mm, sơn 1 lớp chống rỉ và 2 lớp màu, ống thủy tinh hiển thị mức dầu; ống DN25 cấp và hồi"},{"item":"[400 kVA] Cầu dao đảo","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 800A Xuất xứ lắp ráp: Việt Nam, tình trạng: mới 100%","reference":"Chương V, mục 2.2 a, II.3","requirement":"Cầu dao đảo bằng tay 3 pha, 4 cực, 800A; lắp ráp Việt Nam, mới 100%"},{"item":"[300 kVA] Cầu dao đảo","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 630A Xuất xứ lắp ráp: Việt Nam, tình trạng: mới 100%","reference":"Chương V, mục 2.2 b, II.3","requirement":"Cầu dao đảo bằng tay 3 pha, 4 cực, 630A; lắp ráp Việt Nam, mới 100%"},{"item":"[400 kVA và 300 kVA] Ống thoát gió nóng, ống khói","quote":"Ống khói D200 (khối lượng tính theo thực tế thi công) Thép dày 3mm, sơn chịu nghiệt","reference":"Chương V, mục 2.2 a/b, II.4 đến II.8","requirement":"Ống thoát gió nóng tôn kẽm 0,75mm, khung V4, V5; ống khói và co D200 thép 3mm sơn chịu nhiệt (khối lượng theo thực tế thi công); giá đỡ khung V4, V5; nón che mưa thép đen 3mm"},{"item":"[400 kVA và 300 kVA] Vận chuyển, dầu chạy thử","quote":"Vận chuyển máy bao gồm vỏ cách âm đến công trình đưa vào vị trí; Dầu diesel chạy thử máy 200 Lít","reference":"Chương V, mục 2.2 a/b, II.10 và II.11","requirement":"Vận chuyển máy kèm vỏ đến công trình, đưa vào vị trí; dầu diesel chạy thử 200 lít mỗi tổ"},{"item":"[300 kVA] Hãng sản xuất, đại diện, xuất xứ","quote":"Xuất xứ: G7/ASIA","reference":"Chương V, mục 2.2 b, I.1","requirement":"Như tổ 400 kVA: hãng có kinh nghiệm; có đại diện tại Việt Nam; Location: HCM; xuất xứ G7/ASIA"},{"item":"[300 kVA] Công suất","quote":"Công suất liên tục ≥ 300 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng ≥ 330kVA","reference":"Chương V, mục 2.2 b, I.1","requirement":"Liên tục ≥ 300 kVA (bắt buộc đạt); dự phòng ≥ 330 kVA; hệ số công suất ≥ 0,8"},{"item":"[300 kVA] Tiêu hao nhiên liệu","quote":"- 100% tải: < 66 L/giờ - 75% tải: < 49 L/giờ - 50% tải: < 34 L/giờ","reference":"Chương V, mục 2.2 b, I.1","requirement":"100% tải < 66 L/giờ; 75% tải < 49 L/giờ; 50% tải < 34 L/giờ (tại phụ tải liên tục)"},{"item":"[300 kVA] Tiêu chuẩn, đồng bộ, Class, nhiệt độ","quote":"Khả năng đáp ứng/ Cấp hiệu xuất: Class G3","reference":"Chương V, mục 2.2 b, I.1","requirement":"ISO 9001:2015, ISO 14001:2015, ISO 8528, ISO 3046; đồng bộ 02/03 bộ phận + prototype tested; Class G3; ≥ 40 °C; máy trần"},{"item":"[300 kVA] Bồn dầu chân máy, độ ồn, trọng lượng, kích thước","quote":"Bồn dầu dưới chân máy ≥ 420 lít; Tải trọng máy tĩnh (kg) ≤ 2550; ≤ L2970 x W1346 x H1708 (mm)","reference":"Chương V, mục 2.2 b, I.1","requirement":"Bồn ≥ 420 lít; 70dBA ở 7 m (có vỏ); ≤ 2550 kg; ≤ L2970 x W1346 x H1708 (mm)"},{"item":"[300 kVA] Động cơ","quote":"Số xy lanh: ≥ 6 xy lanh; Dung tích xy lanh ≥ 9L; Tỉ số nén ≤ 17.0 : 1; Biến thiên tần số trạng thái xác lập ≤ ± 0,5%","reference":"Chương V, mục 2.2 b, I.2","requirement":"G7/ASIA hoặc tương đương; năm 2026 trở về sau; 4 thì, Turbo; biến thiên tần số ≤ ± 0,5%; 1500V/P; điều tốc điện tử; ≥ 6 xy lanh; ≥ 9L; tỉ số nén ≤ 17.0 : 1"},{"item":"[300 kVA] Đầu phát","quote":"Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%","reference":"Chương V, mục 2.2 b, I.3","requirement":"Như tổ 400 kVA, riêng biến thiên điện áp ≤ ± 1%"},{"item":"[Chung] Kiểm tra, thử nghiệm","quote":"Việc kiểm tra, thử nghiệm, vận hành khi giao hàng được tổ chức nghiệm thu kỹ thuật tại cơ sở của bên mua. Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận.","reference":"Chương V, Mục 3","requirement":"Vận hành thử, kiểm tra nguồn gốc, xuất xứ, chất lượng tại cơ sở bên mua; chi phí do bên bán chịu"}],"requiredDocuments":["Tất cả biểu mẫu và tài liệu theo Mục 10 Chương I, Chương III, Chương V (CDNT 10.8)","Đơn dự thầu, bảng chào giá theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV","Bảo đảm dự thầu (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh)","Bảng chào đáp ứng thông số kỹ thuật: file Word và bản scan ký đóng dấu","Catalogue/tài liệu kỹ thuật của nhà sản xuất có highlight thông số, đường dẫn website; catalogue tiếng Việt cho tất cả thiết bị; bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền","Chứng nhận prototype tested của tổ máy","Hình ảnh tham chiếu thiết bị dự thầu (Bảng số 01, mục 2.3 Chương V)","Tài liệu chứng minh tự cung cấp hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm giấy đăng ký kinh doanh của đơn vị cung cấp","Văn bản cam kết hàng mới 100%, sản xuất năm 2026 trở về sau, không lỗi vật liệu, sản xuất, thiết kế","Văn bản cam kết cung cấp C/O, C/Q (hàng nhập khẩu) hoặc CQ (hàng trong nước); cam kết cung cấp bộ chứng từ nhập khẩu","Cam kết bảo hành ≥ 12 tháng, bảo trì 01 lần/03 tháng, trực sự cố 24/7, khắc phục trong 06 giờ, kèm thuyết minh kế hoạch bảo hành và hồ sơ nhân sự","Cam kết cung cấp phụ tùng tối thiểu 10 năm, thông tin dịch vụ sau bán hàng (đại lý, nhà phân phối)","Cam kết cung cấp bản gốc văn bằng, chứng chỉ, giấy phép để đối chiếu trước khi hoàn thiện hợp đồng","Giải pháp kỹ thuật: bản vẽ bố trí mặt bằng, sơ đồ tổ chức công trường, biện pháp cung cấp lắp đặt, thuyết minh và sơ đồ lắp đặt đấu nối, nghiệm thu chạy thử, kiểm định, biện pháp chất lượng, ATLĐ, PCCC, vệ sinh môi trường","Bảng tiến độ cung cấp ≤ 90 ngày theo ngày/tuần, biểu đồ huy động nhân lực và thiết bị","Kế hoạch, thuyết minh vận hành chạy thử, chuyển giao công nghệ, đào tạo hướng dẫn sử dụng","Thuyết minh/cam kết điều kiện thương mại, thời gian thực hiện","Cam kết uy tín theo Điều 19, 20 Nghị định 214/2025/NĐ-CP","Thuyết minh/cam kết hàng hóa thích ứng với điều kiện môi trường","Tài liệu hướng dẫn sử dụng, quy trình vận hành bằng tiếng Việt"],"restrictiveClauses":["Tổ máy yêu cầu xuất xứ 'G7/ASIA' không kèm 'hoặc tương đương', cùng 'Location: HCM' và hãng phải có đại diện làm việc tại Việt Nam (Chương V, mục 2.2 a/b, I.1).","Động cơ 400 kVA: '≥ 8 xy lanh', '≥ 14,5 L', 'Tỉ số nén ≥ 15.0 : 1' kết hợp trọng lượng ≤ 2970 kg và kích thước ≤ L3340 x W1496 x H1851 mm: tổ hợp ngưỡng rất cụ thể, có thể chỉ vừa với ít model (Chương V, mục 2.2 a).","Trọng lượng và kích thước máy trần tối đa ghi tới từng mm/kg cho cả hai tổ máy (2970 kg, L3340 x W1496 x H1851; 2550 kg, L2970 x W1346 x H1708), dấu hiệu lấy theo thông số một model cụ thể (Chương V, mục 2.2 a/b).","Ngưỡng tiêu hao nhiên liệu tại 3 mức tải (< 91/66/45 và < 66/49/34 L/giờ) và biến thiên tần số '≤ ± 0,25%' cho tổ 400 kVA (Chương V, mục 2.2 a/b).","Bắt buộc catalogue tiếng Việt cho tất cả thiết bị, kể cả từng nhà sản xuất bộ phận khi ghép bộ, và bản dịch phải có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền, trong khi CDNT 16.2 không yêu cầu ủy quyền bán hàng (Chương V, mục 2.1 và 3.2 b).","Yêu cầu đồng bộ 02/03 bộ phận chính bởi nhà sản xuất máy phát điện kèm chứng nhận prototype tested nộp cùng hồ sơ (Chương V, mục 2.2 a/b, I.1)."],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với: - Chủ đầu tư: CÔNG TY CP ĐIỆN NƯỚC AN GIANG.","reference":"Chương II, CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần, vốn góp trên 30% với chủ đầu tư; không có cổ phần, vốn góp với tư vấn lập E-HSMT và đánh giá E-HSDT (Công ty CP Tư vấn và Dịch vụ Xây dựng TSC); không cùng có cổ phần, vốn góp trên 20% của tổ chức, cá nhân khác với từng bên"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối hoặc giấy chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của đại lý phân phối","reference":"Chương II, CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền bán hàng, giấy chứng nhận quan hệ đối tác hay cam kết hỗ trợ kỹ thuật của nhà sản xuất/đại lý"},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép 