kinh doanh cho gói thầu).","reference":"Chương III, Mục 3 tiêu chí 1.1","requirement":"Có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề phù hợp"},{"quote":"Nhà thầu có cam kết uy tín về Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-CP","reference":"Chương III, Mục 3 tiêu chí 6","requirement":"Cam kết uy tín về kết quả thực hiện hợp đồng tương tự từ năm 2023 đến thời điểm đóng thầu theo Điều 19, 20 Nghị định 214/2025/NĐ-CP"},{"quote":"được cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật","reference":"Chương V, mục 2.1","requirement":"Hàng hóa do nhà cung cấp đủ điều kiện pháp luật cung cấp và được lắp đặt bởi đơn vị lắp đặt đủ điều kiện pháp luật"},{"quote":null,"reference":"Chương III","requirement":"Tiêu chuẩn năng lực tài chính, doanh thu, hợp đồng tương tự (Chương III, Mục 1-2): không có trong tài liệu được cung cấp"}],"questionsForClarification":["Xuất xứ tổ máy 'G7/ASIA' có chấp nhận 'hoặc tương đương' như động cơ, đầu phát, bộ điều khiển không? 'Location: HCM' yêu cầu cụ thể điều gì (văn phòng đại diện của hãng, kho hay trung tâm bảo hành tại TP.HCM)?","Tỉ số nén động cơ 300 kVA ghi '≤ 17.0 : 1' trong khi động cơ 400 kVA ghi '≥ 15.0 : 1': chiều so sánh của tổ 300 kVA có đúng là 'nhỏ hơn hoặc bằng' không?","Độ ồn ghi 'khoảng cách 7 mét đạt 70dBA' ở mục tổ máy và '70±5 dBA@7m' ở mục vỏ cách âm: giá trị nào là ngưỡng đánh giá?","Mục 'Loại máy: Máy trần' nhưng hạng mục phụ trợ có vỏ cách âm: xác nhận trọng lượng, kích thước tối đa chỉ áp dụng cho máy trần, không gồm vỏ?","Thời hạn sửa chữa, thay thế bảo hành: ĐKCT 23.5, 23.6 ghi 5 ngày, Chương V ghi tối đa 06 giờ; áp dụng mức nào trong hợp đồng?","Thanh toán đợt 2 '100% giá trị nghiệm thu hoàn thành và giữ lại 5% giá trị bảo hành': đây là giá trị lũy kế (tức đợt 2 trả phần còn lại sau đợt 1 80%) phải không?","Phạt chậm '0.5%/ ngày' tính trên giá hợp đồng hay giá trị phần công việc chậm?","Ống khói, co ống khói, ống thoát gió nóng ghi 'khối lượng tính theo thực tế thi công' trong hợp đồng trọn gói: đề nghị cung cấp khối lượng hoặc chiều dài dự kiến tại từng nhà máy để chào giá.","Kiểm định độ ồn, khí thải 'đáp ứng TCVN': đề nghị nêu số hiệu TCVN áp dụng.","Vỏ cách âm 'thép dày 2mm (± 0.5%)': dung sai ± 0.5% hiểu theo phần trăm độ dày hay ± 0,5 mm?","Mục vận chuyển ghi 'không bao gồm chi phí chống sàn' nhưng cột yêu cầu ghi 'đến công trình đưa vào vị trí': phạm vi đưa máy vào vị trí lắp đặt gồm những công việc gì?","Hợp đồng có yêu cầu bảo lãnh tạm ứng cho khoản tạm ứng 15% không (ĐKCT 13.1 không nêu)?"]},"status":"done","analyzedAt":"2026-11-13T04:13:11.213Z"}},"IB2600594745":{"u":"2026-10-29T14:15:07.737+00:00","d":{"by":"hsmt-worker","notes":["HSMT chủ yếu là bản scan; nội dung Chương V (trang 96-105), Chương II, Chương III Mục 1-2 (trang 31-42) và E-ĐKCT (trang 117-122) được đọc qua ảnh, cần đối chiếu lại trích dẫn với tệp gốc.","Chưa đọc: Chương I Chỉ dẫn nhà thầu (trang 4-30), Chương IV Biểu mẫu (trang 46-95), Chương VI Điều kiện chung hợp đồng, Phần 4 Biểu mẫu hợp đồng (trang 123-136), trang 43-44, và trang 99 Chương V (tiếp danh sách trạm Bình Dương 11-18).","Kiểm tra tự động: 5 trích dẫn không thấy nguyên văn trong HSMT (có thể nằm trong tệp scan chưa có chữ) nên đã bỏ trích dẫn: Hợp đồng tương tự ≥ 132.000.000 VND, đúng tính chất lắp đặt máy phát + ATS; Doanh thu bình quân 3 năm ≥ 407.000.000 VND; Không tạm ứng, thanh toán 1 lần khi hoàn thành; Bảo hành ≥ 36 tháng, xử lý sự cố trong 24h/48h; Ký hợp đồng bằng giấy.","Kiểm tra tự động: 10 mục có con số không thấy trong HSMT (có thể nằm trong tệp scan chưa có chữ), cần kiểm tra lại: Phạm vi công việc – site Bình Dương (17, 24, 16, 16, 40, 85); Phạm vi công việc – site Vũng Tàu (40, 85, 65); Thiết bị do chủ đầu tư cấp (85, 85, 65, 16, 16, 60); Bệ đỡ máy phát (85, 100, 250, 40, 85); Nhà che máy phát (85, 24, 16, 250, 002, 80, 40, 40, 40, 285, 384); Hàng rào lưới B40 (85, 16, 24, 24, 40); Cọc tiếp đất (16, 24, 62561); Bảo hành dịch vụ (36); Doanh thu bình quân hằng năm (không gồm  (407000000); Tối thiểu 01 hợp đồng tương tự đã hoàn t (132000000)."],"result":{"keyInfo":{"budget":"438.511.407 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Lắp đặt máy phát điện","investor":"CHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN THÔNG VIỆT NAM (LOẠI HÌNH DOANH NGHIỆP: CÔNG TY TNHH) – VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH","notifyNo":"IB2600594745","warranty":"≥ 36 tháng (Chương V mục B.8; E-ĐKCT 23.3: tối thiểu 36 tháng kể từ ngày phát hành Biên bản nghiệm thu bàn giao); bảo đảm bảo hành 5% tổng giá trị cung cấp theo hợp đồng (sau thuế GTGT)","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"6.000.000 VND, hình thức Cam kết (trong đơn dự thầu); hiệu lực ≥ 120 ngày kể từ thời điểm đóng thầu; gấp 03 lần nếu nhà thầu có tên trong danh sách theo khoản 1 Điều 20 Nghị định 214/2025/NĐ-CP","bidValidity":"≥ 90 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 07/11/2026 (mở thầu cùng thời điểm)","contractType":"Đơn giá cố định","deliveryTime":"45 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":"CHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN THÔNG VIỆT NAM (LOẠI HÌNH DOANH NGHIỆP: CÔNG TY TNHH) – VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH (Quyết định phê duyệt E-HSMT giao Phòng Dự án Mua sắm – Ban Quản lý dự án Tây Thành phố tổ chức lựa chọn nhà thầu)","deliveryLocation":"30 trạm BTS của chủ đầu tư thuộc site Bình Dương (18 trạm) và site Vũng Tàu (12 trạm), nay thuộc TP. Hồ Chí Minh","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":"Máy phát do chủ đầu tư cấp: 12,5KVA Diesel (site Bình Dương, 18 bộ kèm tủ ATS 1 pha 85A) và 8,5KVA Diesel (site Vũng Tàu, 12 bộ kèm tủ ATS 1 pha 65A); tài liệu không ghi là công suất liên tục hay dự phòng"},"summary":"Gói thầu \"Lắp đặt máy phát điện\" (dịch vụ phi tư vấn) thuộc dự án \"Trang bị máy phát điện cho các trạm BTS site Bình Dương, Vũng Tàu thuộc VNPT TP.Hồ Chí Minh năm 2026\", do VNPT TP.HCM làm chủ đầu tư, giá gói thầu 438.511.407 đồng. Nhà thầu KHÔNG cung cấp máy phát: chủ đầu tư bàn giao tại mỗi trạm 01 máy phát diesel 12,5KVA + tủ ATS 85A (18 trạm site Bình Dương) hoặc 01 máy phát diesel 8,5KVA + tủ ATS 65A (12 trạm site Vũng Tàu) cùng cáp nguồn/tiếp địa; nhà thầu làm gia cố móng, bệ đỡ, nhà che, hàng rào lưới B40, đóng cọc đất và lắp đặt, đấu nối, chạy thử, nghiệm thu bàn giao tại 30 trạm BTS. Đấu thầu rộng rãi qua mạng, một giai đoạn một túi hồ sơ, hợp đồng đơn giá cố định, thời gian thực hiện 45 ngày; đóng thầu 09:00 ngày 07/11/2026. Bảo đảm dự thầu 6.000.000 VND dưới hình thức cam kết, hiệu lực ≥ 120 ngày; hiệu lực E-HSDT ≥ 90 ngày; năng lực, kỹ thuật đánh giá đạt/không đạt, tài chính theo giá thấp nhất. Yêu cầu chính: doanh thu bình quân 3 năm ≥ 407.000.000 VND, tối thiểu 01 hợp đồng tương tự ≥ 132.000.000 VND từ 01/2023, không dùng nhà thầu phụ (0%), bảo hành ≥ 36 tháng.","highlights":[{"quote":"07/11/2026 09:00","title":"Đóng thầu 09:00 ngày 07/11/2026","detail":"Thời điểm đóng thầu và mở thầu: 07/11/2026 09:00, nộp qua mạng; chỉ khoảng 9 ngày kể từ ngày đăng tải (29/10/2026).","category":"deadline","severity":"critical","reference":"TBMT – Thông tin dự thầu","recommendation":"Khuyến nghị: hoàn tất hồ sơ và nộp trước hạn ít nhất 1 ngày; nộp chi phí nộp E-HSDT 330.000 VND."},{"quote":"Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 120 ngày.","title":"Bảo đảm dự thầu 6.000.000 VND bằng cam kết, hiệu lực ≥ 120 ngày","detail":"Hình thức bảo đảm dự thầu là Cam kết (gói có bảo đảm dự thầu dưới 50 triệu đồng, cam kết trong đơn dự thầu theo Mục 18.8 E-CDNT). Nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP phải bảo đảm gấp 03 lần.","category":"financial","severity":"critical","reference":"E-BDL, E-CDNT 18.2; Chương III Mục 1 khoản 1","recommendation":"Khuyến nghị: kiểm tra đơn dự thầu đã có cam kết bảo đảm dự thầu đúng giá trị, hiệu lực; kiểm tra công ty không nằm trong danh sách phải bảo đảm gấp 3."},{"quote":null,"title":"Hợp đồng tương tự ≥ 132.000.000 VND, đúng tính chất lắp đặt máy phát + ATS","detail":"Cần tối thiểu 01 hợp đồng hoàn thành từ 01/01/2023 về dịch vụ lắp đặt máy phát điện công nghiệp cố định và tủ ATS cùng các hạng mục liên quan, thuộc hạ tầng viễn thông, CNTT, công nghiệp. Hợp đồng chỉ cung cấp hàng hóa (không có lắp đặt) có thể không được coi là tương tự.","category":"eligibility","severity":"critical","reference":"Chương III, Mục 2, Bảng số 01, TT4","recommendation":"Khuyến nghị: chọn hợp đồng có hạng mục lắp đặt máy phát và ATS rõ ràng, kèm biên bản nghiệm thu, thanh lý và đủ hóa đơn GTGT."},{"quote":null,"title":"Doanh thu bình quân 3 năm ≥ 407.000.000 VND","detail":"Doanh thu bình quân hằng năm (không gồm VAT) của 3 năm tài chính gần nhất so với thời điểm đóng thầu (Mẫu số 08).","category":"eligibility","severity":"critical","reference":"Chương III, Mục 2, Bảng số 01, TT3","recommendation":"Khuyến nghị: chuẩn bị báo cáo tài chính 3 năm gần nhất."},{"quote":"Nhà thầu được đánh giá là đáp ứng yêu cầu về kỹ thuật khi nhà thầu được đánh giá\nlà đạt tất cả yêu cầu nêu tại Mục 3-Yêu cầu kỹ thuật của gói thầu Chương V.","title":"Phải đạt tất cả yêu cầu Mục 3 Chương V (đạt/không đạt)","detail":"Kỹ thuật đánh giá đạt/không đạt; không đạt một yêu cầu bất kỳ của Mục 3 Chương V là không đáp ứng. Phải nộp Bảng tuyên bố đáp ứng Mục 3 Chương V và tài liệu theo Mục 4 Chương V; không được nộp phương án kỹ thuật thay thế.","category":"technical","severity":"critical","reference":"Chương III, Mục 3; E-CDNT 10.8, 12.1","recommendation":"Khuyến nghị: lập bảng đáp ứng từng dòng A.1-A.6 và B.1-B.9, ghi đúng kích thước, mác bê tông, thép, cọc đất như Chương V."},{"quote":"Giá trị tối đa dành cho nhà thầu phụ: 0% giá dự thầu của nhà thầu.","title":"Không được dùng nhà thầu phụ (0%)","detail":"Giá trị tối đa dành cho nhà thầu phụ là 0% giá dự thầu; E-ĐKCT 6.1: danh sách nhà thầu phụ: Không có.","category":"contract","severity":"critical","reference":"E-BDL, E-CDNT 27.2; E-ĐKCT 6.1, 6.2","recommendation":"Khuyến nghị: tự thực hiện toàn bộ phần xây dựng nhỏ (móng, nhà che, hàng rào) hoặc liên danh nếu không đủ lực."},{"quote":"Thời gian thực hiện hợp đồng: 45 ngày kể từ ngày hợp đồng có hiệu lực.","title":"Thời gian thực hiện 45 ngày cho 30 trạm","detail":"Thời gian thực hiện hợp đồng 45 ngày kể từ ngày hợp đồng có hiệu lực, 30 trạm rải rác Bình Dương cũ và Bà Rịa - Vũng Tàu cũ. Phạt chậm 0,2%/ngày (tối thiểu 500 ngàn đồng), tối đa 8%; trễ quá 20 ngày chủ đầu tư có quyền chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương V, Mục 1; E-ĐKCT 15","recommendation":"Khuyến nghị: lập tiến độ chi tiết theo nhiều tổ đội song song, tính thời gian bảo dưỡng bê tông."},{"quote":null,"title":"Không tạm ứng, thanh toán 1 lần khi hoàn thành","detail":"Tạm ứng: Không có. Thanh toán 100% giá trị hoàn thành sau khi hoàn thành hợp đồng, trong 30 ngày kể từ khi đủ hồ sơ thanh toán. Bảo đảm thực hiện hợp đồng 5% giá hợp đồng (nộp trong 7 ngày làm việc kể từ ký); bảo đảm bảo hành 5%.","category":"financial","severity":"warning","reference":"E-ĐKCT 12.1, 13.1, 5.2, 23.3","recommendation":"Khuyến nghị: tính chi phí vốn lưu động và phí bảo lãnh vào giá dự thầu."},{"quote":"Tỷ lệ tăng khối lượng tối đa là: 10%;","title":"Khối lượng và danh sách trạm có thể thay đổi","detail":"Tên, địa điểm trạm và khối lượng, kích thước các hạng mục (1)-(5) có thể điều chỉnh theo yêu cầu chủ đầu tư; tỷ lệ tăng/giảm khối lượng tối đa 10%; áp dụng đơn giá đã có trong hợp đồng.","category":"contract","severity":"warning","reference":"Chương V Mục 1 – Lưu ý; E-CDNT 34.1; E-ĐKCT 10.2","recommendation":"Khuyến nghị: chào đơn giá từng hạng mục đủ bù trường hợp trạm xa hoặc khối lượng nhỏ."},{"quote":null,"title":"Bảo hành ≥ 36 tháng, xử lý sự cố trong 24h/48h","detail":"Có mặt trong 24 giờ sau khi nhận thông báo sự cố và khắc phục không quá 48 giờ; hạng mục sửa chữa được bảo hành thêm 180 ngày; bảo đảm bảo hành 5% tổng giá trị (sau thuế GTGT).","category":"contract","severity":"warning","reference":"E-ĐKCT 23.3","recommendation":"Khuyến nghị: bố trí đội kỹ thuật thường trực khu vực Bình Dương và Vũng Tàu."},{"quote":null,"title":"Ký hợp đồng bằng giấy","detail":"Hoàn thiện, ký kết hợp đồng trực tiếp dưới dạng biên bản giấy, hợp đồng giấy (không qua phương tiện điện tử).","category":"documents","severity":"info","reference":"Chương V, Mục 1 (trang 101)","recommendation":"Khuyến nghị: chuẩn bị người có thẩm quyền ký trực tiếp tại địa điểm chủ đầu tư thông báo."},{"quote":"Nhà thầu không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) vào giá dự thầu","title":"Ưu đãi sản phẩm đổi mới sáng tạo 7,5%","detail":"Nhà thầu không thuộc đối tượng ưu đãi (dịch vụ phi tư vấn của doanh nghiệp khởi nghiệp sáng tạo trong nước) bị cộng thêm 7,5% giá dự thầu để so sánh, xếp hạng.","category":"other","severity":"info","reference":"E-BDL, E-CDNT 28.2","recommendation":"Khuyến nghị: tính đến việc này khi so giá với đối thủ có thể thuộc diện ưu đãi."}],"technicalSpecs":[{"item":"Phạm vi công việc – site Bình Dương","quote":null,"reference":"Chương V, Mục 1 – Quy mô gói thầu, phần I (trang 96)","unverified":true,"requirement":"Gia cố móng 3 trạm; bệ đỡ 2x1,2x0,5m 17 trạm; nhà che 2,4x1,6m 16 trạm; hàng rào lưới B40 18 trạm; đóng cọc đất 14 trạm; lắp đặt, đấu nối, nghiệm thu máy phát 12,5KVA Diesel và tủ ATS 1 pha 85A: 18 gói."},{"item":"Phạm vi công việc – site Vũng Tàu","quote":null,"reference":"Chương V, Mục 1 – Quy mô gói thầu, phần II (trang 96-97)","unverified":true,"requirement":"Gia cố móng 3 trạm; bệ đỡ 1,5x1,1x0,4m 3 trạm; nhà che 1,9x1,5m 8 trạm; hàng rào lưới B40 7 trạm; đóng cọc đất 9 trạm; lắp đặt, đấu nối, nghiệm thu máy phát 8,5KVA Diesel và tủ ATS 1 pha 65A: 12 gói."},{"item":"Thiết bị do chủ đầu tư cấp","quote":null,"reference":"Chương V, Mục 1 (trang 97)","unverified":true,"requirement":"Mỗi trạm Bình Dương: 01 máy phát diesel 12,5KVA, 01 tủ ATS 85A; mỗi trạm Vũng Tàu: 01 máy phát diesel 8,5KVA, 01 tủ ATS 65A; kèm cáp nguồn CXV 2x16mm², cáp đồng tiếp đất 1x16mm² bọc PVC, ống nhựa Ø60. Nhà thầu không cung cấp máy phát/ATS."},{"item":"Phụ kiện lắp đặt trọn gói","quote":null,"reference":"Chương V, Mục 1 (trang 97)","unverified":true,"requirement":"Nhà thầu cung cấp trọn gói phụ kiện (dây rút, ống co nhiệt, đầu cos, ốc vít, máng nhựa, domino, cáp điều khiển, cáp cảnh báo, trụ sắt treo tủ ATS, …) và chịu chi phí di chuyển máy phát, tủ ATS vào vị trí lắp đặt."},{"item":"Gia cố móng bệ đỡ","quote":null,"reference":"Chương V, Mục 3, A.1 (trang 101-102)","unverified":true,"requirement":"Cọc tràm tươi, nguyên vỏ; cừ tràm D6-8cm dài < 2,5m; mật độ ≥ 25 cây/m²; đóng thủ công hoặc ép bằng máy; cưa đầu cọc cùng mặt phẳng; lớp đệm cát (hoặc đá mi) đầm chặt."},{"item":"Bệ đỡ máy phát","quote":null,"reference":"Chương V, Mục 3, A.2 (trang 102)","unverified":true,"requirement":"Bê tông lót 1,5x1,1x0,1m (MPĐ 8,5kVA) / 2,0x1,2x0,1m (MPĐ 12,5kVA), đá 4x6 mác 100, xi măng PCB30; bê tông bệ 1,5x1,1x0,4m / 2,0x1,2x0,5m, đá 1x2 mác 250, xi măng PCB40; thép Φ10 bố trí 2 lớp, tối thiểu 8 thanh theo chiều rộng, tối thiểu 11 thanh (8,5kVA) / 14 thanh (12,5kVA) theo chiều dài."},{"item":"Nhà che máy phát","quote":null,"reference":"Chương V, Mục 3, A.3 (trang 102-103)","unverified":true,"requirement":"Khung 1,9x1,5m (8,5kVA) / 2,4x1,6m (12,5kVA); móng cột bê tông lót 0,3x0,3x0,1m và móng 0,3x0,3x0,4m + 0,2x0,2x0,2m mác 250; 4 bu lông neo/cột Φ12 dài 0,3m; bản mã 4x0,02x0,2x0,2m; cột thép hộp 80x40x1,4mm (2 cột 2,5m, 2 cột 2,2m); kèo/giằng thép hộp 40x40x1,2mm; xà gồ 30x30x1,0mm; mái tôn múi 2,85 m² / 3,84 m², đinh vít bắn tôn."},{"item":"Hàng rào lưới B40","quote":null,"reference":"Chương V, Mục 3, A.4 (trang 103)","unverified":true,"requirement":"Khung 1,5x1,9m (8,5kVA) / 1,6x2,4m (12,5kVA), cao 2,4m, lưới thép B40, khung thép tròn và thép hình; cửa 1,0x2,0m khung thép hộp 20x20x1mm, 2 bản lề sắt D10mm/cửa."},{"item":"Cọc tiếp đất","quote":null,"reference":"Chương V, Mục 3, A.5 (trang 103)","unverified":true,"requirement":"Cọc thép mạ đồng cường độ cao Φ16mm dài 2,4m, tiêu chuẩn IEC 62561, Cát Vạn Lợi hoặc tương đương."},{"item":"Lắp đặt, đấu nối, chạy thử, nghiệm thu","quote":null,"reference":"Chương V, Mục 3, A.6 (trang 103-104)","unverified":true,"requirement":"Vận chuyển, lắp đặt máy phát và tủ ATS, giá đỡ, bu lông neo, tiếp địa; đấu nối nguồn lưới – máy phát – tải qua ATS; kiểm tra chiều pha, điện áp, chuyển nguồn tự động; cài đặt thông số; chạy thử không tải và có tải; kiểm tra tự khởi động khi mất điện lưới và chuyển trả tải khi có lưới; lập hồ sơ hoàn công, hướng dẫn vận hành, bàn giao."},{"item":"Yêu cầu triển khai (biện pháp, nhân sự, chất lượng, an toàn)","quote":null,"reference":"Chương V, Mục 3, B.1-B.7 (trang 104-105)","unverified":true,"requirement":"Trình bày đầy đủ biện pháp tổ chức thực hiện cho từng hạng mục; cam kết huy động đủ nhân sự; biện pháp bảo đảm chất lượng; biện pháp an toàn lao động, PCCC, vệ sinh môi trường; cam kết an toàn mạng viễn thông, tự lo giấy phép thi công (nếu có), bảo mật thông tin."},{"item":"Bảo hành dịch vụ","quote":null,"reference":"Chương V, Mục 3, B.8 (trang 105)","unverified":true,"requirement":"Cam kết thời gian bảo hành dịch vụ ≥ 36 tháng."},{"item":"Cam kết điều kiện hợp đồng","quote":null,"reference":"Chương V, Mục 3, B.9 (trang 105)","unverified":true,"requirement":"Cam kết đáp ứng hoàn toàn Chương VI, Chương VII và Phần 4."}],"requiredDocuments":["Các biểu mẫu dự thầu quy định tại Chương IV (đơn dự thầu có cam kết bảo đảm dự thầu)","Bảng tuyên bố đáp ứng Yêu cầu về kỹ thuật tại Mục 3 Chương V và các tài liệu quy định tại Mục 4 Chương V (giải pháp, phương pháp luận)","Mẫu số 07 – lịch sử không hoàn thành hợp đồng","Mẫu số 08 – doanh thu bình quân 3 năm; báo cáo tài chính","Mẫu số 05 – hợp đồng tương tự, kèm hợp đồng (và phụ lục), biên bản nghiệm thu bàn giao, biên bản thanh lý, đầy đủ hóa đơn GTGT","Tài liệu chứng minh nghĩa vụ kê khai, nộp thuế năm tài chính gần nhất (nếu Hệ thống chưa trích xuất)","Thỏa thuận liên danh Mẫu số 03 (nếu liên danh)","Biện pháp tổ chức thực hiện, bảo đảm chất lượng, an toàn lao động – PCCC – vệ sinh môi trường; các cam kết B.2, B.5-B.9 Chương V"],"restrictiveClauses":["Cọc tiếp đất nêu tên nhãn hiệu: \"Cọc đất Cát Vạn Lợi hoặc tương đương\" (Chương V, Mục 3, A.5) – có \"hoặc tương đương\" nên không loại trừ, nhưng cần chứng minh tương đương (IEC 62561, Φ16mm dài 2,4m, thép mạ đồng).","Hợp đồng tương tự bó vào lĩnh vực \"hạ tầng viễn thông, công nghệ thông tin, công nghiệp\" và phải có cả máy phát điện công nghiệp cố định lẫn tủ ATS.","Không cho phép nhà thầu phụ (0%) dù gói có phần xây dựng nhỏ (móng, nhà che, hàng rào)."],"qualificationRequirements":[{"quote":null,"reference":"Chương III, Mục 2, Bảng số 01, TT1 (trang 36)","unverified":true,"requirement":"Lịch sử không hoàn thành hợp đồng: từ 01/01/2023 đến thời điểm đóng thầu không có từ 02 hợp đồng trở lên không hoàn thành do lỗi của nhà thầu (Mẫu số 07)."},{"quote":null,"reference":"Chương III, Mục 2, Bảng số 01, TT2 (trang 36), ghi chú (3) trang 38","unverified":true,"requirement":"Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với thời điểm đóng thầu (cam kết trong đơn dự thầu; nộp tờ khai, giấy nộp tiền nếu Hệ thống chưa trích xuất)."},{"quote":null,"reference":"Chương III, Mục 2, Bảng số 01, TT3 (trang 36)","unverified":true,"requirement":"Doanh thu bình quân hằng năm (không gồm VAT) của 3 năm tài chính gần nhất ≥ 407.000.000 VND (Mẫu số 08); liên danh: tổng các thành viên đáp ứng."},{"quote":null,"reference":"Chương III, Mục 2, Bảng số 01, TT4 (trang 36), ghi chú (11) trang 39-41","unverified":true,"requirement":"Tối thiểu 01 hợp đồng tương tự đã hoàn thành (độc lập, thành viên liên danh hoặc nhà thầu phụ) từ 01/01/2023 đến thời điểm đóng thầu: hợp đồng cung cấp dịch vụ lắp đặt máy phát điện công nghiệp cố định và tủ ATS và các hạng mục liên quan (bệ móng đỡ, phòng máy/nhà che, hệ thống tiếp địa, nhiên liệu, thông gió, cách âm, xả khói, tủ điều khiển, …) thuộc hạ tầng viễn thông, công nghệ thông tin, công nghiệp; quy mô tối thiểu 132.000.000 VND (Mẫu số 05). Có thể cộng gộp hạng mục tương tự theo ghi chú (11)."},{"quote":null,"reference":"E-BDL, E-CDNT 10.8 (trang 31-32)","unverified":true,"requirement":"Tài liệu chứng minh hợp đồng tương tự: hợp đồng (kể cả phụ lục điều chỉnh), biên bản nghiệm thu bàn giao, biên bản thanh lý, tài liệu phần việc của thành viên liên danh (nếu có) và đầy đủ hóa đơn GTGT xuất cho hợp đồng."}],"questionsForClarification":["Hợp đồng chỉ cung cấp kèm lắp đặt máy phát điện (giá trị gồm cả hàng hóa) có được tính là hợp đồng tương tự theo giá trị phần lắp đặt hay toàn bộ giá trị?","Đề nghị xác nhận danh sách đầy đủ 18 trạm site Bình Dương (bảng trang 98-99) và các trạm chỉ có hạng mục (6) – vị trí, điều kiện tiếp cận.","Chi phí di chuyển máy phát và tủ ATS từ kho chủ đầu tư: địa chỉ kho nhận thiết bị ở đâu?","Phần chạy thử có tải: chủ đầu tư hay nhà thầu cung cấp nhiên liệu và tải giả (nếu cần)?","E-BDL bản PDF ghi E-CDNT 38.1 \"Không có\" trong khi webform E-BDL 38.1 ghi thông tin người có thẩm quyền; đề nghị xác nhận bản áp dụng."]},"status":"done","analyzedAt":"2026-10-29T14:15:06.077Z"}},"IB2600595853":{"u":"2026-10-31T08:30:44.085+00:00","d":{"by":"hsmt-worker","notes":["Tệp 1668-QĐ-BVP.pdf (3 trang scan, quyết định phê duyệt KHLCNT) được đọc qua ảnh; các thông tin lấy từ đây (phương thức một giai đoạn một túi hồ sơ, thời gian thực hiện không quá 90 ngày, không áp dụng tùy chọn mua thêm) cần đối chiếu lại với tệp gốc.","Tài liệu được cung cấp không có chương tiêu chuẩn đánh giá, bảo đảm dự thầu, bảo hành, điều kiện hợp đồng.","Kiểm tra tự động: 3 mục có con số không thấy trong HSMT (có thể nằm trong tệp scan chưa có chữ), cần kiểm tra lại: Tổ máy phát điện - số lượng (01); Công suất dự phòng (8528); Yêu cầu năng lực, kinh nghiệm (hợp đồng  (1668)."],"result":{"keyInfo":{"budget":"1.125.900.000 VND (giá trần; bước giá 3.000.000 VND); nguồn vốn: Quỹ phát triển hoạt động sự nghiệp của đơn vị","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua máy phát điện tại Bệnh viện Phổi Thanh Hóa","investor":"Bệnh viện Phổi Thanh Hóa","notifyNo":"IB2600595853","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục Quyết định 1668/QĐ-BVP)","bidSecurity":null,"bidValidity":"90 ngày","closingTime":"09:00 ngày 06/11/2026 (bắt đầu chào giá trực tuyến 08:00 ngày 05/11/2026)","contractType":"Trọn gói","deliveryTime":"Sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày","procuringEntity":"Bệnh viện Phổi Thanh Hóa (Quyết định 1668/QĐ-BVP giao Tổ tư vấn mua sắm tổ chức lựa chọn nhà thầu)","deliveryLocation":"Bệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa","evaluationMethod":null,"generatorCapacity":"500 kVA liên tục; 513 kVA - 550kVA dự phòng"},"summary":"Gói thầu mua 01 tổ máy phát điện Cummins 500 kVA (công suất liên tục 500 kVA, dự phòng 513 kVA - 550kVA) kèm tủ ATS Osung/Vitzro, bao gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu bàn giao tại Bệnh viện Phổi Thanh Hóa, 302 Nguyễn Hữu Cảnh, Phường Quảng Phú, Tỉnh Thanh Hóa. Hình thức chào giá trực tuyến theo quy trình rút gọn, phương thức một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá trần 1.125.900.000 VND, bước giá 3.000.000 VND. Chào giá trực tuyến từ 05/11/2026 08:00 đến 06/11/2026 09:00; hiệu lực đơn dự thầu 90 ngày. Giao hàng sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày. Yêu cầu kỹ thuật nêu đích danh động cơ Dongfeng Cummins/ QSZ13G3, đầu phát Leroy Somer/ TAL-A473-C, bộ điều khiển Deepsea/ DSE 7320 MKII, và có một số điểm không thống nhất giữa bảng phạm vi cung cấp trên TBMT và tệp HSMT.pdf (ATS, vỏ máy, bồn dầu, chứng nhận CE).","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến\n06/11/2026 09:00","title":"Chào giá trực tuyến 05/11/2026 08:00 - 06/11/2026 09:00","detail":"Thời điểm kết thúc chào giá trực tuyến 06/11/2026 09:00; thời điểm bắt đầu 05/11/2026 08:00. Bước giá 3.000.000 VND, giá trần 1.125.900.000 VND.","category":"deadline","severity":"critical","reference":"TBMT - Thông tin chào giá","recommendation":"Khuyến nghị: chốt cấu hình và giá đáy trước 05/11/2026, chuẩn bị chữ ký số và người trực phiên chào giá suốt khung giờ."},{"quote":"Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII","title":"Nêu đích danh hãng/model động cơ, đầu phát, bộ điều khiển, ATS","detail":"Yêu cầu chỉ định Dongfeng Cummins/ QSZ13G3, Leroy Somer/ TAL-A473-C, Deepsea/ DSE 7320 MKII, ATS Osung/ Vitzro; tài liệu không có cụm \"hoặc tương đương\". Chào model khác có nguy cơ bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT - Mẫu 02A cột Ký mã hiệu","recommendation":"Khuyến nghị: chào đúng các model nêu tên hoặc gửi làm rõ xem có chấp nhận hàng tương đương không trước khi chào giá."},{"quote":"Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro","title":"Dòng định mức ATS không thống nhất: 800A hay 600A-800A","detail":"Cột Thông số kỹ thuật của TBMT ghi ATS 800A, trong khi cột Ký mã hiệu và HSMT.pdf ghi 600A-800A. Chào 600A có thể bị coi là không đáp ứng theo cột thông số.","category":"technical","severity":"critical","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật; HSMT.pdf trang 1","recommendation":"Khuyến nghị: chào ATS 800A để đáp ứng cả hai cách ghi, hoặc gửi làm rõ."},{"quote":"30 ngày kể từ ngày hợp đồng có hiệu lực\tBệnh viện chưa có máy phát điện, đề nghị nhà thầu cung ứng giao hàng đúng thời gian","title":"Giao hàng muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực","detail":"Ngày giao hàng sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; bệnh viện chưa có máy phát điện và đề nghị giao đúng thời gian. Máy yêu cầu nhập khẩu nguyên chiếc, năm sản xuất 2026.","category":"contract","severity":"critical","reference":"TBMT - Mẫu 02A cột Ngày giao hàng muộn nhất, Yêu cầu khác","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp hàng có sẵn (máy nhập khẩu, SX 2026) giao được trong 30 ngày trước khi chào giá."},{"quote":"nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE","title":"Vỏ máy và chứng nhận CE khác nhau giữa TBMT và HSMT.pdf","detail":"TBMT cho phép \"máy có vỏ/máy trần\" và \"Vỏ chống ồn lắp ráp tại Việt Nam\", HSMT.pdf chỉ ghi \"máy có vỏ\", \"Vỏ chống ồn đồng bộ theo máy\" và yêu cầu \"(CE Certificate)\". Không rõ bản nào được dùng để đánh giá.","category":"technical","severity":"warning","reference":"HSMT.pdf trang 1; TBMT - Mẫu 02A","recommendation":"Khuyến nghị: chào máy có vỏ đồng bộ theo máy và có CE Certificate để đáp ứng cả hai bản."},{"quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","title":"Kích thước tổ máy ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","detail":"HSMT.pdf nêu kích thước gần đúng của tổ máy; không nêu dung sai.","category":"technical","severity":"warning","reference":"HSMT.pdf trang 1","recommendation":"Khuyến nghị: đối chiếu catalogue tổ máy chào với kích thước này."},{"quote":"Asia/Anh/Pháp","title":"Xuất xứ ghi không thống nhất","detail":"Cột Xuất xứ của hàng hóa ghi \"Asia/Anh/Pháp\", còn thông số kỹ thuật ghi \"Xuất xứ: Trung Quốc\" (động cơ, đầu phát sản xuất tại Trung Quốc; bộ điều khiển sản xuất tại Anh Quốc).","category":"technical","severity":"warning","reference":"TBMT - Mẫu 02A cột Xuất xứ của hàng hóa","recommendation":"Khuyến nghị: khai xuất xứ từng bộ phận đúng CO thực tế."},{"quote":null,"title":"Bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, bảo hành không có trong tài liệu","detail":"Tài liệu được cung cấp không nêu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, thời gian bảo hành, điều kiện thanh toán và phương pháp đánh giá.","category":"financial","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống muasamcong các mục này trước khi chào giá."},{"quote":"Hiệu lực của đơn dự thầu\n90 ngày","title":"Hiệu lực đơn dự thầu 90 ngày; hợp đồng trọn gói; thời gian thực hiện 90 ngày","detail":"Phụ lục QĐ 1668/QĐ-BVP: phương thức một giai đoạn một túi hồ sơ, thời gian thực hiện không quá 90 ngày kể từ ngày hợp đồng có hiệu lực, tùy chọn mua thêm không áp dụng.","category":"other","severity":"info","reference":"TBMT; Phụ lục Quyết định 1668/QĐ-BVP ngày 28/10/2026","recommendation":"Khuyến nghị: giá chào trọn gói phải gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu."}],"technicalSpecs":[{"item":"Tổ máy phát điện - số lượng","quote":"Máy phát điện Cummins 500 KVA\tTổ máy\t1","reference":"TBMT - Mẫu số 02A Phạm vi cung cấp hàng hóa, STT 1","unverified":true,"requirement":"01 tổ máy phát điện Cummins 500 KVA"},{"item":"Công suất liên tục","quote":"Công suất LIÊN TỤC: 500 kVA.","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật; HSMT.pdf trang 1","requirement":"500 kVA"},{"item":"Công suất dự phòng","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA.","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật","unverified":true,"requirement":"513 kVA - 550kVA (tài liệu không nêu công suất theo kW và không nêu chuẩn PRP/ESP/COP theo ISO 8528)"},{"item":"Điện áp, tần số","quote":"Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"220/380V (230/440V), 3 pha - 4 dây, 50 Hz"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ/máy trần), mới 100%","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Nhập khẩu nguyên chiếc, mới 100%. TBMT ghi \"(máy có vỏ/máy trần)\", HSMT.pdf chỉ ghi \"(máy có vỏ)\""},{"item":"Xuất xứ, năm sản xuất","quote":"Xuất xứ: Trung Quốc.","reference":"TBMT - Mẫu 02A (cột Xuất xứ, Năm sản xuất, Thông số kỹ thuật); HSMT.pdf trang 1","requirement":"Thông số kỹ thuật ghi xuất xứ Trung Quốc; cột \"Xuất xứ của hàng hóa\" ghi Asia/Anh/Pháp; năm sản xuất 2026"},{"item":"Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE","reference":"HSMT.pdf trang 1; TBMT - Mẫu 02A","requirement":"Đáp ứng tiêu chuẩn Châu Âu; HSMT.pdf ghi thêm \"(CE Certificate)\""},{"item":"Động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","reference":"TBMT - Mẫu 02A","requirement":"Dongfeng Cummins/ QSZ13G3, sản xuất tại Trung Quốc"},{"item":"Đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","reference":"TBMT - Mẫu 02A","requirement":"Leroy Somer/ TAL-A473-C, sản xuất tại Trung Quốc"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây.","reference":"TBMT - Mẫu 02A","requirement":"Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc, tự động cấp điện sau 20 giây"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ theo máy/Vỏ chống ồn lắp ráp tại Việt Nam - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"TBMT: vỏ đồng bộ theo máy hoặc vỏ lắp ráp tại Việt Nam; sơn tĩnh điện, hoạt động ngoài trời, cách âm bằng mút chuyên dụng. HSMT.pdf chỉ ghi vỏ đồng bộ theo máy và nêu kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm. Không nêu mức ồn dB(A)."},{"item":"Kích thước tổ máy","quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","reference":"HSMT.pdf trang 1","requirement":"~ Dài 4365 - Rộng 1650 - Cao 2465 mm (chỉ có trong HSMT.pdf)"},{"item":"Ắc quy, sạc, ống giảm thanh","quote":"Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy. Po giảm thanh Đồng bộ theo máy.","reference":"TBMT - Mẫu 02A","requirement":"Bộ ắc quy khởi động, bộ sạc bù ắc quy, po giảm thanh đồng bộ theo máy"},{"item":"Bồn dầu đáy máy","quote":"Bồn dầu đáy máy 900L trở lên (đảm bảo hoạt động ~8h tại 100% công suất liên tục).","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"TBMT: 900L trở lên; HSMT.pdf: 900L; đảm bảo hoạt động ~8h tại 100% công suất liên tục"},{"item":"Dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát Đồng bộ theo máy.","reference":"TBMT - Mẫu 02A","requirement":"Đồng bộ theo máy"},{"item":"Tủ ATS","quote":"Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Osung/ Vitzro, nhập khẩu mới 100% thiết bị chuyển nguồn, vỏ tủ lắp ráp, 3 pha - 4 dây, 50 Hz, 220/380V. Dòng định mức không thống nhất: cột Thông số kỹ thuật TBMT ghi 800A; cột Ký mã hiệu TBMT và HSMT.pdf ghi 600A-800A"},{"item":"Vận chuyển, lắp đặt, nghiệm thu","quote":"Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí). - Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Vận chuyển đến chân công trình tại Thanh Hóa; cẩu hạ, đưa vào vị trí (máy đặt ngoài trời tại tầng 1); lắp đặt máy phát và tủ ATS (hệ thống cáp điện chờ sẵn); nhân công chạy thử, nghiệm thu bàn giao"}],"requiredDocuments":["Danh mục hồ sơ cần nộp không có trong tài liệu được cung cấp.","Khuyến nghị: chuẩn bị catalogue/tài liệu kỹ thuật cho tổ máy, động cơ QSZ13G3, đầu phát TAL-A473-C, bộ điều khiển DSE 7320 MKII, tủ ATS Osung/Vitzro.","Khuyến nghị: chuẩn bị CE Certificate (HSMT.pdf ghi \"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)\")."],"restrictiveClauses":["Nêu đích danh nhãn hiệu tổ máy \"Cummins 500 KVA\" và hãng sản xuất \"Tổ máy phát điện Cummins\".","Nêu đích danh động cơ \"Dongfeng Cummins/ QSZ13G3\", đầu phát \"Leroy Somer/ TAL-A473-C\", bộ điều khiển \"Deepsea/ DSE 7320 MKII\", ATS \"Osung/ Vitzro\", không có cụm \"hoặc tương đương\".","Kích thước tổ máy cụ thể \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" (HSMT.pdf) và xuất xứ \"Trung Quốc\" gắn với một cấu hình cụ thể.","Thời gian giao hàng ngắn: sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực đối với máy nhập khẩu nguyên chiếc."],"qualificationRequirements":[{"quote":null,"reference":null,"unverified":true,"requirement":"Yêu cầu năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính...) không có trong tài liệu được cung cấp. Tài liệu chỉ gồm TBMT trên muasamcong, HSMT.pdf (1 trang thông số kỹ thuật) và Quyết định 1668/QĐ-BVP phê duyệt KHLCNT."}],"questionsForClarification":["Có chấp nhận động cơ, đầu phát, bộ điều khiển, ATS của hãng/model khác có thông số tương đương không?","Dòng định mức ATS yêu cầu là 800A (cột Thông số kỹ thuật TBMT) hay 600A-800A (cột Ký mã hiệu và HSMT.pdf)?","Chấp nhận \"máy trần\" và \"Vỏ chống ồn lắp ráp tại Việt Nam\" (TBMT) hay bắt buộc \"máy có vỏ\", vỏ đồng bộ theo máy (HSMT.pdf)? Bắt buộc có CE Certificate không?","Bồn dầu yêu cầu \"900L trở lên\" (TBMT) hay \"900L\" (HSMT.pdf)?","Kích thước \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" có phải yêu cầu bắt buộc, dung sai bao nhiêu?","Yêu cầu mức ồn dB(A), mức tiêu hao nhiên liệu, thời gian bảo hành, CO/CQ, bảo đảm thực hiện hợp đồng và điều kiện thanh toán?","Yêu cầu năng lực, kinh nghiệm nhà thầu và phương pháp đánh giá?"]},"status":"done","analyzedAt":"2026-10-31T08:30:42.126Z"}},"IB2600595936":{"u":"2026-11-02T17:07:19.783+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Tệp là bản scan OCR nên có lỗi chữ (ví dụ 'dau', 'thting', 'dé'); phần trích dẫn giữ nguyên như văn bản đọc được.","Yêu cầu kỹ thuật nằm ở Chương IV (Yêu cầu đối với gói thầu); mục có nhãn 'Chương V' trong tệp chỉ là dự thảo hợp đồng, không chứa thông số kỹ thuật.","Văn bản không nêu công suất kVA/kW, động cơ, đầu phát, điện áp, ATS, tiêu chuẩn, xuất xứ hay CO/CQ; chỉ có tên model KOHLER 350REOZV và WILSON P425E nên generatorCapacity để null.","Phần bảo trì hệ thống khí nén (máy nén khí trục vít, máy sấy khí, vật tư chung) không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống khí nén và Bảo trì máy phát điện","notifyNo":"IB2600595936","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện KOHLER 350REOZV: Phạm vi","quote":"Bao tri may phat điện KOHLER 350REOZV","reference":"Chương IV, mục 1, phần A","requirement":"Bảo trì máy phát điện KOHLER 350REOZV"},{"item":"Máy KOHLER 350REOZV: Lọc dầu thô","quote":"Thay lọc dau thô Cái 01","reference":"Chương IV, mục 1, phần A, dòng 1","requirement":"Thay lọc dầu thô, 01 cái"},{"item":"Máy KOHLER 350REOZV: Lọc dầu tinh","quote":"Thay lọc dau tinh Cai 01","reference":"Chương IV, mục 1, phần A, dòng 2","requirement":"Thay lọc dầu tinh, 01 cái"},{"item":"Máy KOHLER 350REOZV: Lọc nhớt tinh","quote":"Thay lọc nhớt tính Cái 02","reference":"Chương IV, mục 1, phần A, dòng 3","requirement":"Thay lọc nhớt tinh, 02 cái"},{"item":"Máy KOHLER 350REOZV: Lọc nhớt thô","quote":"Thay lọc nhớt thô Cái 01","reference":"Chương IV, mục 1, phần A, dòng 4","requirement":"Thay lọc nhớt thô, 01 cái"},{"item":"Máy KOHLER 350REOZV: Lọc nước","quote":"Thay lọc nước Cái 01","reference":"Chương IV, mục 1, phần A, dòng 5","requirement":"Thay lọc nước, 01 cái"},{"item":"Máy KOHLER 350REOZV: Nhớt động cơ","quote":"Nhớt động cơ (18 lit/thting) Thùng 02","reference":"Chương IV, mục 1, phần A, dòng 6","requirement":"Nhớt động cơ (18 lít/thùng), 02 thùng"},{"item":"Máy KOHLER 350REOZV: Nước giải nhiệt","quote":"Nước giải nhiệt (1.89 lit/binh) Bình 03","reference":"Chương IV, mục 1, phần A, dòng 7","requirement":"Nước giải nhiệt (1,89 lít/bình), 03 bình"},{"item":"Máy KOHLER 350REOZV: Cảm biến áp suất nhớt","quote":"Thay mới cảm biến áp suất nhớt Cái 01","reference":"Chương IV, mục 1, phần A, dòng 8","requirement":"Thay mới cảm biến áp suất nhớt, 01 cái"},{"item":"Máy KOHLER 350REOZV: Cảm biến nhiệt","quote":"Thay mới cảm biến nhiệt Cái 01","reference":"Chương IV, mục 1, phần A, dòng 9","requirement":"Thay mới cảm biến nhiệt, 01 cái"},{"item":"Máy KOHLER 350REOZV: Lọc gió","quote":"Thay lọc gió Cái 01","reference":"Chương IV, mục 1, phần A, dòng 10","requirement":"Thay lọc gió, 01 cái"},{"item":"Máy KOHLER 350REOZV: Bộ giảm rung","quote":"Thay mới bộ giảm rung Bộ 01","reference":"Chương IV, mục 1, phần A, dòng 11","requirement":"Thay mới bộ giảm rung, 01 bộ"},{"item":"Máy KOHLER 350REOZV: Bộ điều khiển động cơ đề","quote":"Thay mới bộ điều khiển động cơ dé Bộ 01","reference":"Chương IV, mục 1, phần A, dòng 12","requirement":"Thay mới bộ điều khiển động cơ đề, 01 bộ"},{"item":"Máy KOHLER 350REOZV: Bình ắc quy","quote":"Bình acquy 120AH Cái 02","reference":"Chương IV, mục 1, phần A, dòng 13","requirement":"Bình ắc quy 120AH, 02 cái"},{"item":"Máy KOHLER 350REOZV: Nhân công","quote":"Chi phí nhân công Gói 01","reference":"Chương IV, mục 1, phần A, dòng 14","requirement":"Chi phí nhân công, 01 gói"},{"item":"Máy phát điện WILSON P425E: Phạm vi","quote":"Bao trì may phát điện WILSON P425E","reference":"Chương IV, mục 1, phần B","requirement":"Bảo trì máy phát điện WILSON P425E"},{"item":"Máy WILSON P425E: Lọc nhớt","quote":"Thay lọc nhớt Cái 02","reference":"Chương IV, mục 1, phần B, dòng 1","requirement":"Thay lọc nhớt, 02 cái"},{"item":"Máy WILSON P425E: Lọc dầu","quote":"Thay lọc dau Cái | 01","reference":"Chương IV, mục 1, phần B, dòng 2","requirement":"Thay lọc dầu, 01 cái"},{"item":"Máy WILSON P425E: Lọc gió","quote":"Thay lọc gió Cái 01","reference":"Chương IV, mục 1, phần B, dòng 3","requirement":"Thay lọc gió, 01 cái"},{"item":"Máy WILSON P425E: Nhớt động cơ","quote":"Nhớt động cơ (18 lit/ thùng) Thùng | 03","reference":"Chương IV, mục 1, phần B, dòng 4","requirement":"Nhớt động cơ (18 lít/thùng), 03 thùng"},{"item":"Máy WILSON P425E: Nước giải nhiệt","quote":"Nước giải nhiệt (1.89 lit/ bình) Bình 03","reference":"Chương IV, mục 1, phần B, dòng 5","requirement":"Nước giải nhiệt (1,89 lít/bình), 03 bình"},{"item":"Máy WILSON P425E: Lọc nước","quote":"Thay lọcnước Cái 01","reference":"Chương IV, mục 1, phần B, dòng 6","requirement":"Thay lọc nước, 01 cái"},{"item":"Máy WILSON P425E: Cảm biến nhiệt","quote":"Thay mới cảm biên nhiệt : Cái 01","reference":"Chương IV, mục 1, phần B, dòng 7","requirement":"Thay mới cảm biến nhiệt, 01 cái"},{"item":"Máy WILSON P425E: Bộ điều khiển động cơ đề","quote":"Thay mới bộ điều khiên động cơ dé Bộ 01","reference":"Chương IV, mục 1, phần B, dòng 8","requirement":"Thay mới bộ điều khiển động cơ đề, 01 bộ"},{"item":"Máy WILSON P425E: Động cơ đề","quote":"Thay mới động cơ đề Cái 01","reference":"Chương IV, mục 1, phần B, dòng 9","requirement":"Thay mới động cơ đề, 01 cái"},{"item":"Máy WILSON P425E: Bơm dầu bằng tay","quote":"Thay mới bộ bơm dau băng tay Cái 01","reference":"Chương IV, mục 1, phần B, dòng 10","requirement":"Thay mới bộ bơm dầu bằng tay, 01 cái"},{"item":"Máy WILSON P425E: Cảm biến mực nước","quote":"Thay mới cảm biến mực nước Cái 01","reference":"Chương IV, mục 1, phần B, dòng 11","requirement":"Thay mới cảm biến mực nước, 01 cái"},{"item":"Máy WILSON P425E: Nhân công","quote":"Chi phí nhân công Gói 01","reference":"Chương IV, mục 1, phần B, dòng 12","requirement":"Chi phí nhân công, 01 gói"},{"item":"Cả hai máy phát điện: Bảo hành","quote":"Thời hạn bảo hành: 12 tháng kể từ ngày nghiệm thu hoàn thành.","reference":"Chương IV, mục 2 (Yêu cầu khác)","requirement":"Thời hạn bảo hành 12 tháng kể từ ngày nghiệm thu hoàn thành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:07:18.536Z"}},"IB2600598723":{"u":"2026-11-03T11:51:40.192+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy phát điện trong phần đọc được (Bảng Phạm vi cung cấp hàng hóa không có trong văn bản).","Không nêu hãng, model, xuất xứ cụ thể, động cơ/đầu phát, bộ điều khiển, AVR, cấp cách điện, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn riêng cho máy phát điện.","Dung tích xi lanh '870' không ghi đơn vị trong văn bản gốc.","Bảng PDF bị vỡ cột nên các dòng thông số được ghép theo thứ tự đọc; các dòng thông số máy phát điện nằm sau mục STT 8."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Mua sắm xuồng cao su, Flycam vận chuyển, Flycam giám sát, phao cứu sinh điều khiển từ xa, áo phao cứu sinh, máy tạo gió đeo vai, máy cưa xích, máy phát điện","notifyNo":"IB2600598723","generatorCapacity":"10 kVA dự phòng; 9 kVA liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 10kva: Công suất","quote":"- Công suất dự phòng: 10 KVA\n- Công suất liên tục: 9 KVA","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Máy phát điện 10 kVA; công suất dự phòng 10 kVA; công suất liên tục 9 kVA"},{"item":"Máy phát điện 10kva: Điện áp","quote":"- Điện áp: 230V","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Điện áp 230V"},{"item":"Máy phát điện 10kva: Tần số","quote":"- Tần số định mức: 50HZ","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Tần số định mức 50HZ"},{"item":"Máy phát điện 10kva: Số pha","quote":"- Số pha: 1 pha","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"1 pha"},{"item":"Máy phát điện 10kva: Hệ số công suất","quote":"- Hệ số công suất: 1","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Hệ số công suất 1"},{"item":"Máy phát điện 10kva: Dòng điện","quote":"- Dòng điện: 39 A","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Dòng điện 39 A"},{"item":"Máy phát điện 10kva: Động cơ - số xi lanh và kiểu","quote":"- Số xi lanh: 2\n- Chu kỳ 4 thì kiểu chữ V","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Số xi lanh 2; chu kỳ 4 thì kiểu chữ V"},{"item":"Máy phát điện 10kva: Động cơ - kiểu hút khí","quote":"- Kiểu hút khí: Hút khí tự nhiên","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Hút khí tự nhiên"},{"item":"Máy phát điện 10kva: Động cơ - dung tích xi lanh","quote":"- Dung tích xi lanh: 870","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Dung tích xi lanh 870 (đơn vị không ghi trong văn bản)"},{"item":"Máy phát điện 10kva: Khởi động","quote":"- Kiểu khởi động: Đề điện","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Kiểu khởi động đề điện; hệ thống khởi động điện 12V"},{"item":"Máy phát điện 10kva: Hệ thống khởi động","quote":"- Hệ thống khởi động: Điện 12V","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Điện 12V"},{"item":"Máy phát điện 10kva: Bộ điều tốc","quote":"- Bộ điều tốc: Cơ khí","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Cơ khí"},{"item":"Máy phát điện 10kva: Hệ thống làm mát","quote":"- Hệ thống làm mát: Làm mát bằng gió","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Làm mát bằng gió"},{"item":"Máy phát điện 10kva: Mức tiêu hao nhiên liệu","quote":"- Mức tiêu hao nhiên liệu (100% tải): 265 g/KWh","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"265 g/KWh tại 100% tải"},{"item":"Máy phát điện 10kva: Độ ồn","quote":"- Độ ồn (cách 7m): 78 dB(A)","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"78 dB(A) đo cách 7m"},{"item":"Máy phát điện 10kva: Kích thước","quote":"- Kích thước (DxRxC mm): 1130 × 720 × 770","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"DxRxC 1130 × 720 × 770 mm"},{"item":"Máy phát điện 10kva: Trọng lượng","quote":"- Trọng lượng tổng (kg): 230 kg","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Trọng lượng tổng 230 kg"},{"item":"Máy phát điện: Tình trạng và năm sản xuất (yêu cầu chung)","quote":"Nhà thầu cam kết hàng hóa cung cấp cho gói thầu mới 100%, sản xuất\nnăm 2025 trở lại, có nguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 1.2, Yêu cầu về kỹ thuật chung","requirement":"Hàng hóa mới 100%, sản xuất năm 2025 trở lại, có nguồn gốc xuất xứ rõ ràng"},{"item":"Máy phát điện: Bảo hành","quote":"Cam kết hàng hóa cung cấp cho gói thầu này được hưởng chế độ bảo\nhành và hỗ trợ kỹ thuật theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.2, Yêu cầu về kỹ thuật chung","requirement":"Bảo hành và hỗ trợ kỹ thuật theo tiêu chuẩn của nhà sản xuất; tiếp nhận xử lý sự cố trong 24h; nếu hư hỏng do lỗi nhà sản xuất mà không khắc phục được thì thay mới 100%"},{"item":"Máy phát điện: Vận chuyển, lắp đặt","quote":"Hàng hóa được vận chuyển, lắp đặt, hướng dẫn sử dụng tại các đơn vị sử\ndụng trực tiếp theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Hàng hóa được vận chuyển, lắp đặt, hướng dẫn sử dụng tại các đơn vị sử dụng trực tiếp theo yêu cầu của chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:51:38.890Z"}},"IB2600599817":{"u":"2026-11-04T04:53:37.349+00:00","d":{"by":"hsmt-worker","notes":["Đây là gói mua nhiên liệu và dầu nhờn, không phải mua máy phát điện. Vì vậy generatorCapacity để null và không có thông số máy phát nào.","Không có trong tài liệu được cung cấp: Chương I, Chương III Mục 1 và Mục 2, Chương IV (biểu mẫu, bảng giá, bảng khối lượng), Chương VI, Phần 4 (biểu mẫu hợp đồng).","Chương V không có khối lượng hàng hóa nên chưa thể ước tính đơn giá."],"result":{"keyInfo":{"budget":"4.957.400.000 đồng (Ngân sách nhà nước, chi thường xuyên)","bidForm":"Chào hàng cạnh tranh, trong nước, qua mạng","bidName":"Mua nhiên liệu và dầu nhờn chạy máy phát điện","investor":"BTL VÙNG 4 HẢI QUÂN","notifyNo":"IB2600599817","warranty":"03 tháng, tại Kho Xăng dầu Vùng 4 Hải quân","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"70.000.000 VND; hiệu lực ≥ 90 ngày; dạng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh; gấp 03 lần với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"07:30 ngày 13/11/2026 (mở thầu 08:30 ngày 13/11/2026)","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"7 ngày từ ngày ký hợp đồng (thời gian thực hiện gói thầu: 7 ngày)","procuringEntity":"BTL VÙNG 4 HẢI QUÂN","deliveryLocation":"Kho xăng dầu Vùng 4 Hải quân, Phường Bắc Cam Ranh, Tỉnh Khánh Hòa","evaluationMethod":"Năng lực, kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":null},"summary":"Gói thầu \"Mua nhiên liệu và dầu nhờn chạy máy phát điện\" (TBMT IB2600599817) của BTL Vùng 4 Hải quân mua 3 mặt hàng: Xăng E5 Ron 92-II, DO 0,05S-II và Dầu nhờn động cơ Diesel 15w40. Đây là gói mua nhiên liệu, không phải mua tổ máy phát điện, nên trong tài liệu không có yêu cầu kỹ thuật nào về máy phát. Gói thầu theo hình thức chào hàng cạnh tranh, một giai đoạn một túi hồ sơ, qua mạng, hợp đồng trọn gói. Giá gói thầu là 4.957.400.000 đồng, thời gian thực hiện 7 ngày, đóng thầu 07:30 ngày 13/11/2026. Bảo đảm dự thầu 70.000.000 VND, hiệu lực ≥ 90 ngày. Nhà thầu phải có Giấy chứng nhận đủ điều kiện kinh doanh xăng dầu, kho chứa ≥ 3.000 m3, phòng thử nghiệm theo TCVN ISO/IEC 17025, xe xitec ≥ 100 m3/ngày, và phải đến làm việc với bên mời thầu, ký biên bản ra vào căn cứ quân sự Cam Ranh trước thời điểm đóng thầu.","highlights":[{"quote":"Nhà thầu có đủ điều kiện kinh doanh xăng dầu theo quy định của Nghị định 83/NĐ-CP ngày 03/9/2014 của Chính phủ về kinh doanh xăng dầu","title":"Gói mua xăng dầu, không phải máy phát điện; bắt buộc có giấy phép kinh doanh xăng dầu","detail":"Hàng hóa chỉ gồm xăng E5, dầu DO và dầu nhờn 15w40. Nhà thầu phải có Giấy chứng nhận đủ điều kiện buôn bán xăng dầu, kho ≥ 3.000 m3, phòng thử nghiệm ISO/IEC 17025 và xe xitec ≥ 100 m3/ngày. Thiếu bất kỳ mục nào sẽ bị đánh giá Không đạt.","category":"eligibility","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 1–4","recommendation":"Khuyến nghị: chỉ tham dự nếu công ty (hoặc liên danh) có giấy phép buôn bán xăng dầu, kho và phương tiện đạt yêu cầu. Nếu không, nên bỏ qua gói này vì nằm ngoài lĩnh vực máy phát điện."},{"quote":"Không liên hệ với Bên mời thầu hoặc không đến làm việc, không hoàn thành hoặc không cùng ký vào biên bản để xác nhận cách ra vào đơn vị quân đội, thủ tục qua cửa, bàn giao nhập kho, nghiệm thu hàng hoá, đảm bảo tính an toàn bí mật của đơn vị quân đội.Không đạt","title":"Phải ký biên bản ra vào căn cứ Cam Ranh trước khi đóng thầu (07:30 ngày 13/11/2026)","detail":"Nhà thầu phải liên hệ số 0977192468, cử đại diện đến làm việc và ký biên bản trước thời điểm đóng thầu. Không có biên bản thì bị đánh giá Không đạt.","category":"deadline","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 7","recommendation":"Khuyến nghị: nếu dự thầu, liên hệ ngay để đặt lịch làm việc tại Bắc Cam Ranh trước ngày 13/11/2026."},{"quote":"- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 70.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Chỉ chấp nhận thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Phải nộp kèm tài liệu chứng minh thẩm quyền, hạn mức của người ký thư bảo lãnh. Mức gấp 03 lần áp dụng với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP.","category":"financial","severity":"critical","reference":"E-CDNT 18.2, 10.8","recommendation":"Khuyến nghị: yêu cầu ngân hàng phát hành thư có hiệu lực ≥ 90 ngày kể từ đóng thầu, kèm văn bản ủy quyền, phân cấp hạn mức của người ký."},{"quote":"Không có kho thuộc sở hữu của doanh nghiệp hoặc đồng sở hữu hoặc đi thuê sử dụng có dung tích ≥ 3.000 m3.","title":"Năng lực kho, xe xitec, phòng thử nghiệm, giấy phép vận chuyển hàng nguy hiểm","detail":"Mỗi tiêu chí đều là Đạt/Không đạt và đều yêu cầu tài liệu chứng minh: hồ sơ kho, đăng ký đăng kiểm hoặc hợp đồng thuê xe, giấy phép vận chuyển hàng nguy hiểm về cháy nổ, chứng chỉ PCCC và CNCH của nhân viên.","category":"technical","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 2–6","recommendation":"Khuyến nghị: lập danh mục tài liệu chứng minh cho từng tiêu chí trước khi quyết định dự thầu."},{"quote":"trong thời gian từ năm 2024 đến năm 2026","title":"Khung thời gian hợp đồng tương tự mâu thuẫn giữa hai chương","detail":"E-ĐKC 9 ghi \"từ năm 2023 đến năm 2025\", còn Chương V ghi \"từ năm 2024 đến năm 2026\". Tiêu chí uy tín lại tính từ 01/01/2022. Chương III Mục 2 (năng lực, kinh nghiệm) không có trong tài liệu được cung cấp, nên chưa rõ số lượng và giá trị hợp đồng tương tự yêu cầu.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2; E-ĐKC 9","recommendation":"Khuyến nghị: chọn hợp đồng hoàn thành nằm trong cả hai khoảng (2024–2025) và gửi câu hỏi làm rõ."},{"quote":"1%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 1%/ngày, tối đa 8%; không tạm ứng; thanh toán 100% sau thanh lý","detail":"Thời hạn giao hàng chỉ 7 ngày, tính cả ngày nghỉ và ngày lễ. Hợp đồng có bảo đảm thực hiện 6%, bồi thường toàn bộ thiệt hại thực tế, giá cố định và không điều chỉnh thuế. Nhà thầu phải ứng toàn bộ vốn hàng hóa.","category":"contract","severity":"warning","reference":"E-ĐKC 13.1, 14.2, 22, 5.2","recommendation":"Khuyến nghị: tính chi phí vốn và rủi ro biến động giá xăng dầu vào giá chào, vì giá hợp đồng cố định."},{"quote":"Cho bên mua gửi hàng (không tính phí, không tính hao hụt) khi bên mua chưa sẵn sàng sức chứa. Cho bên mua gửi hàng đến sau 31/12/2026 không vượt quá về số lượng được quy định trong hợp đồng.","title":"Thu hồi toàn bộ lô hàng nếu mẫu lưu không đạt trong 03 tháng","detail":"Ngoài ra, nhà thầu phải cho bên mua gửi hàng miễn phí, không tính hao hụt, kể cả sau 31/12/2026. Bên mua được thay đổi đột xuất kế hoạch lấy hàng, và nhà thầu phải giao 24/24 trong vòng 24 giờ.","category":"risk","severity":"warning","reference":"E-ĐKC 21.1; Chương III Mục 3, tiêu chí 3","recommendation":"Khuyến nghị: tính chi phí lưu kho và hao hụt vào giá; làm rõ thời hạn gửi hàng tối đa."},{"quote":null,"title":"Thiếu khối lượng hàng hóa và nhiều chương HSMT","detail":"Bảng Chương V chỉ có tên hàng và tiêu chuẩn, không có khối lượng. Các chương sau không có trong tài liệu được cung cấp: Chương I, Chương III Mục 1–2, Chương IV (biểu mẫu, bảng giá 12.1), Chương VI và Phần 4 (biểu mẫu hợp đồng).","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: tải đủ E-HSMT trên muasamcong (đặc biệt bảng khối lượng ở Chương IV) trước khi tính giá."},{"quote":"- Đề xuất thời gian thực hiện không quá 07 ngày (bao gồm cả ngày nghỉ và ngày lễ)Không đạt","title":"Lỗi soạn thảo ở tiêu chí tiến độ","detail":"Mức Đạt ghi \"không vượt quá 07 ngày\", nhưng mức Không đạt lại ghi \"không quá 07 ngày\". Tiêu chí 4.1 còn nhắc \"đào tạo hướng dẫn sử dụng\", không phù hợp với hàng nhiên liệu.","category":"other","severity":"info","reference":"Chương III Mục 3, tiêu chí 4.1","recommendation":"Khuyến nghị: đề xuất đúng 07 ngày hoặc ít hơn và nêu rõ là bao gồm ngày nghỉ, ngày lễ."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"1%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/ngày, khấu trừ vào giá hợp đồng"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; khi đạt mức tối đa, chủ đầu tư có thể chấm dứt hợp đồng"},{"term":"Bồi thường thiệt hại","quote":"2. Bồi thường thiệt hại: Áp dụng\nToàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng: toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Không","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không có tạm ứng"},{"term":"Thanh toán","quote":"Chuyển khoản thanh toán một lần 100% giá trị hợp đồng sau khi nhà thầu hoàn thành xong tất cả các hạng mục công việc, nhà thầu xuất hóa đơn hợp lệ, hai bên tiến hành thanh lý hợp đồng và nhà thầu có văn bản đề nghị thanh toán. Thời hạn thanh toán trong vòng 30 ngày","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản một lần 100% sau khi hoàn thành, xuất hóa đơn, thanh lý hợp đồng và có đề nghị thanh toán; thanh toán trong vòng 30 ngày"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 6 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"6% giá hợp đồng. Hiệu lực đến khi bàn giao toàn bộ hàng và ký nghiệm thu, thanh lý. Hoàn trả 30 ngày sau khi nhà thầu hoàn thành nghĩa vụ."},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 03 tháng","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"03 tháng tại Kho Xăng dầu Vùng 4 Hải quân; thời hạn sửa chữa, thay thế 10 ngày"},{"term":"Thời hạn giao hàng","quote":"thời gian giao hàng 7 ngày từ ngày ký hợp đồng","reference":"Chương VII, E-ĐKC 9","requirement":"7 ngày từ ngày ký hợp đồng"},{"term":"Nghiệm thu","quote":"Lấy mẫu, kiểm tra phân tích chất lượng trước khi bàn giao hàng hóa. Trong thời hạn 03 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa, nếu có kết quả phân tích chất lượng của mẫu lưu không đạt yêu cầu, nhà thầu có trách nhiệm thu hồi, thay thế toàn bộ lô hàng đã bàn gia cho bên mua","reference":"Chương VII, E-ĐKC 21.1, 21.2","requirement":"Lấy mẫu phân tích chất lượng trước khi bàn giao, tại BTL Vùng 4 Hải quân. Nếu mẫu lưu không đạt trong 03 tháng, nhà thầu thu hồi và thay thế toàn bộ lô hàng."},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.2, 12.3","requirement":"Giá hợp đồng cố định; không được điều chỉnh thuế"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Chủ đầu tư có thể xem xét chấm dứt khi tiền phạt đạt mức tối đa 8%"},{"term":"Vận chuyển","quote":"Việc vận chuyển hàng hóa đến địa điểm dự án, bao gồm cả bảo hiểm và lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên quan được tính trong giá hợp đồng","reference":"Chương VII, E-ĐKC 20.1","requirement":"Nhà thầu tự vận chuyển đến địa điểm dự án, kể cả bảo hiểm và lưu kho; chi phí đã tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 15 ngày kể từ ngày phát sinh tranh chấp","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải trong 15 ngày; nếu không thành thì đưa ra Tòa án nhân dân tỉnh Khánh Hòa"}],"technicalSpecs":[{"item":"Xăng E5 Ron 92-II","quote":"01\nXăng E5 Ron 92-II\nTCVN 8063:2024","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng TCVN 8063:2024. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Dầu Diesel DO 0,05S-II","quote":"02\n DO 0,05S-II\nTCVN 5689:2024","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng TCVN 5689:2024. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Dầu nhờn động cơ Diesel 15w40","quote":"03\n Dầu nhờn động cơ Diesel 15w40\nQCVN14: 2018/BKHCN","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng QCVN14: 2018/BKHCN. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Tình trạng, năm sản xuất hàng hóa","quote":"Cam kết tất cả hàng hóa cung cấp mới 100%, sản xuất từ tháng 01/2026, có nguồn gốc, xuất xứ rõ ràng, cung cấp tài liệu chứng minh.","reference":"Chương V, Mục 1.2; E-ĐKC 9; Chương III Mục 3, tiêu chí 2.2","requirement":"Hàng mới 100%, sản xuất từ tháng 01/2026, có nguồn gốc, xuất xứ rõ ràng, có tài liệu chứng minh"},{"item":"Tài liệu nhập khẩu và chất lượng","quote":"Đối với hàng hóa nhập khẩu phải cam kết cung cấp các tài liệu nhập khẩu hàng hóa trước khi giao hàng (bản gốc hoặc bản sao có chứng thực, nếu nộp bản sao thì phải có bản gốc để đối chứng) gồm: Giấy chứng nhận xuất xứ hàng hóa (C/O); Giấy chứng nhận chất lượng hàng hóa (C/Q). Phiếu phân tích chất lượng nhiên liệu, dầu mỡ của cơ quan chức năng có thẩm quyền.","reference":"Chương V, Mục 1.2","requirement":"Với hàng nhập khẩu: cung cấp C/O, C/Q trước khi giao hàng (bản gốc hoặc bản sao chứng thực). Phải có phiếu phân tích chất lượng nhiên liệu, dầu mỡ của cơ quan chức năng có thẩm quyền."},{"item":"Kê khai thông số và catalogue","quote":"Nhà thầu phải kê khai đầy đủ thông tin về thông số kỹ thuật, nguồn gốc xuất xứ, nhà sản xuất, ký mã hiệu/model (nếu có) của hàng hóa do nhà thầu đề xuất theo mẫu quy định tại Chương V, E-HSMT.","reference":"Chương III Mục 3, tiêu chí 2.1","requirement":"Kê khai đầy đủ thông số kỹ thuật, nguồn gốc xuất xứ, nhà sản xuất, ký mã hiệu/model (nếu có). Gửi kèm catalogue hoặc tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt."},{"item":"Kiểm tra, thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: lẫy mẫu kiểm tra phân tích chất lượng xăng dầu trước khi nhập.","reference":"Chương V, Mục 3; E-ĐKC 21.1","requirement":"Lấy mẫu kiểm tra phân tích chất lượng trước khi nhập. Nếu mẫu lưu không đạt trong vòng 03 tháng kể từ nghiệm thu, nhà thầu phải thu hồi và thay thế toàn bộ lô hàng."},{"item":"Đóng gói, niêm phong khi giao","quote":"Hàng hóa được vận chuyển đến kho xăng dầu Vùng 4 Hải quân phải có đầy đủ niêm phong, kẹp chì, phiếu xuất kho, phiếu phân tích chất lượng, chai mẫu và các giấy tờ kèm theo theo yêu cầu của HSMT","reference":"E-ĐKC 18.2","requirement":"Hàng giao đến kho phải có niêm phong, kẹp chì, phiếu xuất kho, phiếu phân tích chất lượng và chai mẫu"},{"item":"Biện pháp tổ chức cung cấp","quote":"Nhà thầu có khả năng giao hàng 24/24 kể cả các ngày nghỉ lễ trong năm; có thể chia nhỏ làm nhiều lần giao hàng trong ngày (mỗi lần tối thiểu 10 m3). Có khả năng giao hàng trong vòng 24 giờ kể từ khi bên mua yêu cầu.","reference":"Chương III Mục 3, tiêu chí 3","requirement":"Dùng tàu, xà lan hoặc ô tô xitec hợp pháp. Bên mua được gửi hàng không tính phí và hao hụt, được lấy hàng theo đợt và thay đổi đột xuất. Nhà thầu giao 24/24 kể cả ngày lễ, mỗi lần tối thiểu 10 m3, giao trong vòng 24 giờ kể từ khi bên mua yêu cầu. Phải đáp ứng quy định PCCC của Bộ Quốc phòng."},{"item":"Tiến độ","quote":"Đề xuất thời gian thực hiện không vượt quá 07 ngày (bao gồm cả ngày nghỉ và ngày lễ)","reference":"Chương III Mục 3, tiêu chí 4.1, 4.2","requirement":"Thời gian thực hiện không vượt quá 07 ngày, bao gồm cả ngày nghỉ và ngày lễ. Phải có bảng tiến độ chi tiết."},{"item":"Bảo hành, hỗ trợ, thu hồi","quote":"Nhà thầu có phương án bảo hành, thời gian thực hiện bảo hành khi có sự cố trong vòng 24 giờ kể từ khi nhận được thông tin yêu cầu bảo hành của Chủ đầu tư","reference":"Chương III Mục 3, tiêu chí 5.1–5.3","requirement":"Có nhân sự xử lý yêu cầu trong ≤ 08 giờ. Thực hiện bảo hành khi có sự cố trong vòng 24 giờ. Có cam kết thu hồi và thay thế hàng không đạt chất lượng."}],"requiredDocuments":["Bảo đảm dự thầu 70.000.000 VND (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh, hiệu lực ≥ 90 ngày) kèm tài liệu chứng minh thẩm quyền, hạn mức của người ký","Bản sao chứng thực hợp đồng tương tự (Mẫu số 03), kèm biên bản nghiệm thu hoặc hóa đơn","Scan bản gốc Giấy chứng nhận đăng ký kinh doanh","Giấy xác nhận hoàn thành nghĩa vụ thuế (không nợ thuế)","Cam kết cung cấp tài liệu chứng minh tính hợp pháp, hợp lệ của hàng hóa","Báo cáo tài chính 2023–2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế","Giấy chứng nhận đủ điều kiện buôn bán xăng dầu","Địa chỉ và tài liệu phòng thử nghiệm TCVN ISO/IEC 17025","Tài liệu chứng minh kho ≥ 3.000 m3 (hồ sơ thiết kế, hợp đồng thuê…)","Đăng ký, đăng kiểm hoặc hợp đồng thuê xe xitec, tàu dầu","Giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ","Chứng chỉ PCCC và CNCH của nhân viên vận chuyển, bàn giao","Biên bản xác nhận thủ tục ra vào căn cứ quân sự Cam Ranh (ký trước khi đóng thầu)","Bảng kê thông số kỹ thuật, xuất xứ, nhà sản xuất, catalogue của 3 mặt hàng","Văn bản cam kết tính hợp lệ của hàng hóa (mới 100%, sản xuất từ 01/2026, C/O, C/Q với hàng nhập khẩu)","Biện pháp tổ chức cung cấp và bảng tiến độ chi tiết (≤ 07 ngày)","Cam kết bảo hành, hỗ trợ (≤ 08 giờ, 24 giờ) và cam kết thu hồi, thay thế hàng hóa","Bản cam kết uy tín nhà thầu","Bảng chào giá theo Mẫu số 12.1 Chương IV"],"restrictiveClauses":["Kho chứa ≥ 3.000 m3 và cho gửi hàng miễn phí, không hao hụt đến hết 31/12/2026 (và cả sau 31/12/2026 theo tiêu chí 3)","Năng lực xe xitec ≥ 100 m3/ngày; tàu dầu có dung tích lớn hơn khối lượng hàng theo KHLCNT","Bắt buộc đến trực tiếp căn cứ Cam Ranh ký biên bản trước thời điểm đóng thầu, chỉ trong khoảng 9 ngày kể từ ngày đăng tải","Phải sở hữu hoặc thuê phòng thử nghiệm TCVN ISO/IEC 17025","Giao hàng 24/24 kể cả ngày lễ, trong vòng 24 giờ, mỗi lần tối thiểu 10 m3; bên mua được thay đổi đột xuất kế hoạch lấy hàng","Hàng phải sản xuất từ tháng 01/2026"],"qualificationRequirements":[{"quote":"Tài liệu chứng minh: Giấy chứng nhận đủ điều kiện buôn bán xăng dầu được cơ quan chức năng cấp theo quy định của Nghị định 83/NĐ-CP ngày 03/9/2014 của Chính phủ","reference":"Chương III Mục 3, phần 2, tiêu chí 1","requirement":"Có Giấy chứng nhận đủ điều kiện buôn bán xăng dầu theo NĐ 83/2014/NĐ-CP và NĐ 95/2021/NĐ-CP"},{"quote":"Có sở hữu/đi thuê phòng thử nghiệm theo TCVN ISO/IEC 17025","reference":"Chương III Mục 3, phần 2, tiêu chí 2","requirement":"Sở hữu hoặc thuê phòng thử nghiệm theo TCVN ISO/IEC 17025; cung cấp địa chỉ phòng thử nghiệm"},{"quote":"Có kho thuộc sở hữu của doanh nghiệp hoặc đồng sở hữu hoặc đi thuê sử dụng có dung tích ≥ 3.000 m3. Cho gửi hàng tại kho không tính phí, hao hụt đến hết 31/12/2026.","reference":"Chương III Mục 3, phần 2, tiêu chí 3","requirement":"Kho chứa ≥ 3.000 m3 (sở hữu, đồng sở hữu hoặc đi thuê); cho bên mua gửi hàng không tính phí, hao hụt đến hết 31/12/2026"},{"quote":"Đối với xe xitec có tổng năng lực vận chuyển đối với xe xitec ≥ 100 m3/ngày (tương đương với lượng cấp phát nhiên liệu bình quân/ngày của bên mua); đối với tàu dầu có dung tích lớn hơn khối lượng hàng theo kế hoạch lựa chọn nhà thầu được phê duyệt.","reference":"Chương III Mục 3, phần 2, tiêu chí 4","requirement":"Phương tiện vận chuyển đường bộ và đường thủy: xe xitec có tổng năng lực ≥ 100 m3/ngày; tàu dầu có dung tích lớn hơn khối lượng hàng theo KHLCNT; nộp đăng ký, đăng kiểm hoặc hợp đồng thuê"},{"quote":"Các phương tiện vận chuyển phải có giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ","reference":"Chương III Mục 3, phần 2, tiêu chí 5","requirement":"Phương tiện có giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ"},{"quote":"Yêu cầu tài liệu: Các chứng chỉ đào tạo nghiệp vụ phòng cháy chữa cháy và CNCH","reference":"Chương III Mục 3, phần 2, tiêu chí 6","requirement":"Nhân viên vận chuyển, bàn giao có chứng chỉ nghiệp vụ PCCC và CNCH"},{"quote":"Trước thời điểm đóng thầu, các nhà thầu tham dự phải liên hệ với Bên mời thầu theo số điện thoại (0977192468) cử đại diện đến làm việc và cùng ký vào biên bản xác nhận cách ra vào đơn vị quân đội, thủ tục qua cửa, bàn giao nhập kho, nghiệm thu hàng hoá, đảm bảo tính an toàn, bí mật của đơn vị quân đội.","reference":"Chương III Mục 3, phần 2, tiêu chí 7","requirement":"Trước thời điểm đóng thầu, cử đại diện đến làm việc với bên mời thầu và ký biên bản xác nhận thủ tục ra vào căn cứ quân sự Cam Ranh"},{"quote":"Nhà thầu đã từng thực hiện các hợp đồng tương tự gói thầu này về việc cung cấp Xăng, Diesel đã hoàn thành, với tư cách là nhà thầu chính hoặc nhà thầu phụ tại Việt Nam trong thời gian từ năm 2024 đến năm 2026","reference":"Chương V, Mục 1.2; E-ĐKC 9 (ghi \"từ năm 2023 đến năm 2025\"); E-CDNT 10.8","requirement":"Có hợp đồng tương tự cung cấp Xăng, Diesel đã hoàn thành. Hai chỗ ghi khung thời gian khác nhau: 2023–2025 (ĐKCT 9) và 2024–2026 (Chương V). Nộp bản sao chứng thực hợp đồng, biên bản nghiệm thu hoặc hóa đơn."},{"quote":"Nộp báo cáo tài chính từ năm 2023 đến năm 2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế để cung cấp thông tin chứng minh tình hình tài chính lành mạnh của nhà thầu; Giá trị tài sản ròng của nhà thầu trong năm gần nhất phải dương.","reference":"Chương V, Mục 1.2; E-ĐKC 9","requirement":"Năng lực tài chính: nộp BCTC 2023–2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế; giá trị tài sản ròng năm gần nhất phải dương"},{"quote":"Uy tín của nhà thầu thông qua việc thực hiện các hợp đồng tương tự trước đó trong thời gian 03 năm gần đây (tính từ thời điểm 01/01/2022)","reference":"Chương III Mục 3, tiêu chí 5 (Uy tín)","requirement":"Uy tín: không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở do lỗi nhà thầu (từ 01/01/2022); không bị xử phạt hành chính trong sản xuất kinh doanh; không gian lận; nhà thầu lập bản cam kết"},{"quote":"5) Giấy xác nhận đã hoàn thành nghĩa vụ thuế (không nợ thuế) của cơ quan chức năng có thẩm quyền","reference":"E-CDNT 10.8","requirement":"Giấy xác nhận hoàn thành nghĩa vụ thuế (không nợ thuế)"}],"questionsForClarification":["Đề nghị cung cấp khối lượng cụ thể của từng mặt hàng (Xăng E5 Ron 92-II, DO 0,05S-II, Dầu nhờn 15w40).","Khung thời gian hợp đồng tương tự là 2023–2025 (E-ĐKC 9) hay 2024–2026 (Chương V)? Số lượng và giá trị hợp đồng tương tự tối thiểu là bao nhiêu?","Thời gian thực hiện 07 ngày áp dụng thế nào khi bên mua được lấy hàng theo đợt tháng/tuần/ngày và gửi hàng đến sau 31/12/2026? Thời hạn gửi hàng tối đa là khi nào?","Tiêu chí 4.1 ghi \"Không đạt\" khi \"không quá 07 ngày\": đề nghị xác nhận mức Không đạt là vượt quá 07 ngày.","Có thể đến làm việc, ký biên bản ra vào căn cứ Cam Ranh vào những ngày, giờ nào trước 07:30 ngày 13/11/2026?","Tàu dầu \"có dung tích lớn hơn khối lượng hàng theo kế hoạch lựa chọn nhà thầu\" là bao nhiêu m3?"]},"status":"done","analyzedAt":"2026-11-04T04:53:35.433Z"}},"IB2600601812":{"u":"2026-11-09T03:15:35.531+00:00","d":{"by":"hsmt-worker","notes":["Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu. Chỉ có TBMT, QĐ 10821/QĐ-ĐLPC (phê duyệt PA-DT) và QĐ 11840/QĐ-ĐLPC (KHLCNT). Không có trong tài liệu được cung cấp: tiêu chuẩn đánh giá, yêu cầu năng lực - kinh nghiệm, điều kiện hợp đồng, danh mục tài liệu phải nộp. Vì vậy qualificationRequirements và requiredDocuments để trống.","'Phương án kỹ thuật – dự toán kèm theo' được QĐ 10821 viện dẫn nhưng không có trong dữ liệu.","'Công suất tối đa ≥ 110 kVA' (động cơ ≥ 110 kVA/88kW) không được hồ sơ gọi là 'dự phòng/standby', nên standbyKva và standbyKw để null.","primeKw = 80 lấy từ dòng 'Công suất liên tục ≥ 100 kVA/80kW' của mục II (động cơ), không phải quy đổi."],"result":{"keyInfo":{"budget":"466.000.000 VND (giá trần/giá gói thầu, lập trên cơ sở thuế GTGT 10%); bước giá 1.300.000 VND","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Gói thầu 01/TB.2027: Cung cấp máy phát điện 100kVA","investor":"CÔNG TY ĐIỆN LỰC ĐẮK LẮK - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN TRUNG","notifyNo":"IB2600601812 (phiên bản 00, đăng tải 09/11/2026 08:12); KHLCNT PL2600334705","warranty":"≥ 12 tháng","bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục QĐ KHLCNT số 11840/QĐ-ĐLPC)","bidSecurity":null,"bidValidity":"60 ngày","closingTime":"10:00 16/11/2026 (kết thúc chào giá trực tuyến; bắt đầu 08:00 13/11/2026)","contractType":"Đơn giá cố định","deliveryTime":"Thời gian thực hiện gói thầu 90 ngày; Ngày giao hàng sớm nhất: 30, Ngày giao hàng muộn nhất: 90","procuringEntity":"CÔNG TY ĐIỆN LỰC ĐẮK LẮK - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN TRUNG","deliveryLocation":"Số 53 Trần Quý Cáp - Phường Buôn Ma Thuột-tỉnh Đắk Lắk","evaluationMethod":null,"generatorCapacity":"Công suất liên tục ≥ 100 kVA (động cơ ≥ 100 kVA/80kW); công suất tối đa ≥ 110 kVA (động cơ ≥ 110 kVA/88kW)"},"summary":"Công ty Điện lực Đắk Lắk (chi nhánh Tổng công ty Điện lực miền Trung) mua 01 bộ máy phát điện diesel 100kVA, 3 pha, có vỏ giảm âm, kèm tủ ATS, ắc quy, bộ giảm âm và bồn nhiên liệu. Hồ sơ nêu đích danh nhãn hiệu/hãng 'Huyndai', mã hiệu 'DHY110K SE'; cụm 'hoặc tương đương' chỉ xuất hiện ở xuất xứ 'Trung Quốc'. Gói thầu theo hình thức chào giá trực tuyến rút gọn, hợp đồng đơn giá cố định, giá trần 466.000.000 VND (tính thuế GTGT 10%), bước giá 1.300.000 VND. Phiên chào giá trực tuyến chạy từ 08:00 13/11/2026 đến 10:00 16/11/2026, hiệu lực đơn dự thầu 60 ngày. Thời gian thực hiện là 90 ngày, giao hàng tại Số 53 Trần Quý Cáp, Buôn Ma Thuột, bảo hành ≥ 12 tháng. Dữ liệu không có chương Điều kiện hợp đồng, tiêu chuẩn đánh giá hay yêu cầu năng lực.","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến 16/11/2026 10:00","title":"Phiên chào giá trực tuyến 13/11 – 16/11/2026","detail":"Chào giá từ 08:00 13/11/2026 đến 10:00 16/11/2026, bước giá 1.300.000 VND, giá trần 466.000.000 VND. Hôm nay là 09/11/2026, còn khoảng 7 ngày để chốt hàng, giá và hồ sơ kỹ thuật.","category":"deadline","severity":"critical","reference":"TBMT – Thông tin chào giá","recommendation":"Khuyến nghị: chốt báo giá NCC và giá sàn nội bộ trước 12/11; chuẩn bị chữ ký số và tài khoản trước 08:00 13/11."},{"quote":"Cung cấp 01 máy phát điện 100kVA hãng Huyndai/Trung Quốc","title":"Chỉ định nhãn hiệu Huyndai, mã hiệu DHY110K SE","detail":"Các cột Nhãn hiệu, Hãng sản xuất, Ký mã hiệu và mục I.3–I.4 nêu cố định 'Huyndai' / 'DHY110K SE'. Chỉ xuất xứ có cụm 'hoặc tương đương'. QĐ KHLCNT cũng ghi 'hãng Huyndai/Trung Quốc'. Hồ sơ không nói chào nhãn hiệu khác có được chấp nhận hay không.","category":"technical","severity":"critical","reference":"Mẫu số 02B, mục I.2–I.4; Phụ lục QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: ưu tiên chào đúng mã DHY110K SE. Hỏi bên mời thầu xem có chấp nhận hàng tương đương khác nhãn hiệu/mã hiệu không."},{"quote":"Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","title":"Các chỉ tiêu định lượng dễ bị loại","detail":"Tiêu hao nhiên liệu ≤ 25 lít/giờ (100% tải) và ≤ 15 lít/giờ (50% tải). Bình nhiên liệu ≥ 170 lít, vỏ thép ≥ 2mm, cách âm chống cháy 20 ÷ 50mm. Cấp cách điện H, dao động điện áp ≤ ± 1% Uđm, động cơ turbo tăng áp, phun trực tiếp điều khiển điện tử, điều tốc điện tử.","category":"technical","severity":"critical","reference":"Mẫu số 02B, mục I.13–I.19, II.9–II.16, III.11–III.12, V.5–V.7","recommendation":"Khuyến nghị: đối chiếu từng chỉ tiêu với datasheet hãng của model chào. Đính kèm tài liệu chứng minh cho mỗi chỉ tiêu."},{"quote":"Chức năng điều khiển từ xa qua cổng Internet/5G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển","title":"Bộ điều khiển phải điều khiển từ xa qua Internet/5G","detail":"Bộ điều khiển kỹ thuật số phải điều khiển đóng mở máy và đọc thông số từ xa qua Internet/5G. Phải có cổng kiểm soát từ xa, cổng USB, cổng đọc dữ liệu động cơ, gắn trên máy và có đèn chiếu sáng.","category":"technical","severity":"critical","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.4, IV.7, IV.9","recommendation":"Khuyến nghị: xác nhận bộ điều khiển kèm module truyền thông Internet/4G-5G và tính chi phí module vào giá."},{"quote":"Năm sản xuất Từ 2026 trở về sau","title":"Phải kê khai cụ thể nhiều thông số","detail":"Nhiều mục ghi 'Nêu cụ thể': nước SX, nhà SX, mã hiệu, năm SX của động cơ, đầu phát, bộ điều khiển, vỏ, ATS. Ngoài ra có số xy lanh, tỉ số nén, hành trình xilanh, kích thước, trọng lượng. Hàng phải mới 100%, sản xuất từ 2026 trở về sau.","category":"documents","severity":"critical","reference":"Mẫu số 02B","recommendation":"Khuyến nghị: lấy đủ thông tin từ NCC trước khi chào giá, không để trống mục 'Nêu cụ thể'."},{"quote":"Dòng tải định mức ≥ 150A","title":"Dòng ATS ≥ 150A sát dòng định mức máy","detail":"Dòng định mức tính từ số liệu hồ sơ: I = S / (√3 × U) = 100.000 VA / (1,732 × 380 V) ≈ 151,9 A. Đầu vào là công suất liên tục 100 kVA và điện áp 380V. Mức tối thiểu 150A thấp hơn dòng này.","category":"technical","severity":"warning","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.5","recommendation":"Khuyến nghị: chọn ATS cấp dòng cao hơn (ví dụ 160A) để vẫn đáp ứng '≥ 150A' và an toàn vận hành."},{"quote":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","title":"Độ ồn và khí thải ghi không rõ","detail":"Độ ồn ghi '≤ 70±5dB', không rõ ngưỡng là 70 hay 75 và không ghi dB(A). Tiêu chuẩn khí thải chỉ ghi chung, không nêu cấp cụ thể.","category":"technical","severity":"warning","reference":"Mẫu số 02B, mục II.15, II.19","recommendation":"Khuyến nghị: chào model có độ ồn ≤ 70 dB(A)@7m nếu được. Gửi câu hỏi làm rõ."},{"quote":null,"title":"Không có chương điều kiện hợp đồng, tiêu chuẩn đánh giá, năng lực","detail":"Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu. Dữ liệu chỉ gồm TBMT, QĐ phê duyệt PA-DT và QĐ KHLCNT. Không có trong tài liệu được cung cấp: phạt chậm giao hàng, thanh toán, tạm ứng, bảo đảm thực hiện hợp đồng, nghiệm thu, tiêu chuẩn đánh giá, yêu cầu năng lực - kinh nghiệm, bảo đảm dự thầu.","category":"contract","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên muasamcong (tab/tệp đính kèm khác, dự thảo hợp đồng) hoặc hỏi bên mời thầu trước khi chào giá."},{"quote":"Giá gói thầu được lập trên cơ sở dự toán thuế GTGT 10%. Trong quá trình lựa chọn nhà thầu, ký hợp đồng, Chủ đầu tư thực hiện theo chính sách thuế GTGT hiện hành","title":"Giá trần và thuế GTGT","detail":"Giá trần 466.000.000 VND, lập trên cơ sở thuế GTGT 10%. TBMT yêu cầu chào với GTGT 10%. QĐ KHLCNT thêm rằng chủ đầu tư thực hiện theo chính sách thuế GTGT hiện hành. Chi phí dự phòng 0%.","category":"financial","severity":"info","reference":"Mẫu số 02B, Ghi chú; Phụ lục QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: tính giá với GTGT 10% theo TBMT."},{"quote":"Căn cứ Nghị định số 214/2025/NÐ-CP ngày 04/8/2025 của Chính phủ về Quy định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;","title":"Căn cứ pháp lý","detail":"Các quyết định viện dẫn Luật Đấu thầu 22/2023/QH15 (sửa đổi bởi Luật 57/2024/QH15 và 90/2025/QH15), Nghị định 214/2025/NĐ-CP, Nghị định 349/2026/NĐ-CP và Thông tư 79/2025/TT-BTC.","category":"other","severity":"info","reference":"QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: áp dụng quy trình chào giá rút gọn theo Nghị định 214/2025/NĐ-CP (đã sửa đổi)."}],"contractTerms":[{"term":"Loại hợp đồng","quote":"Đơn giá cố định","reference":"TBMT – Thông tin gói thầu; Phụ lục QĐ 11840/QĐ-ĐLPC","requirement":"Đơn giá cố định"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu 90 Ngày","reference":"TBMT – Thông tin gói thầu; Mẫu số 02B, cột Ngày giao hàng sớm nhất/muộn nhất","requirement":"Thời gian thực hiện gói thầu 90 ngày; ngày giao hàng sớm nhất 30, muộn nhất 90"},{"term":"Thời gian thực hiện hợp đồng","quote":"Tính từ ngày hợp đồng có hiệu lực đến ngày nghiệm thu bàn giao hoàn thành gói thầu (bao gồm cả dịch vụ liên quan nếu có), không bao gồm thời gian hoàn thành nghĩa vụ bảo hành","reference":"Phụ lục QĐ 11840/QĐ-ĐLPC, Ghi chú","requirement":"Tính từ ngày hợp đồng có hiệu lực đến ngày nghiệm thu bàn giao hoàn thành, không gồm thời gian bảo hành"},{"term":"Thời gian bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng","reference":"Mẫu số 02B, mục VIII","requirement":"≥ 12 tháng"},{"term":"Thuế GTGT trong giá chào","quote":"Chủ đầu tư tạm xác định mức thuế suất GTGT là 10%, yêu cầu các nhà thầu tính toán và chào thầu với mức thuế GTGT là 10%.","reference":"Mẫu số 02B, Ghi chú","requirement":"Chào thầu với thuế GTGT 10%; chủ đầu tư dùng mức 10% để đánh giá và ký hợp đồng"}],"generatorSets":[{"qty":1,"quote":"Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha ... Công suất liên tục ≥ 100 kVA 7 Công suất tối đa ≥ 110 kVA ... (động cơ) Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW","phases":3,"primeKw":80,"primeKva":100,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Loại máy","quote":"Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha","reference":"TBMT – Mẫu số 02B, Thông số kỹ thuật, mục I.1","requirement":"Máy phát điện diesel, có vỏ giảm âm, 100kVA, 03 pha"},{"item":"Nước sản xuất tổ máy","quote":"Nước sản xuất Trung Quốc hoặc tương đương","reference":"Mẫu số 02B, mục I.2","requirement":"Trung Quốc hoặc tương đương"},{"item":"Nhà sản xuất / nhãn hiệu tổ máy","quote":"Nhà sản xuất Huyndai","reference":"Mẫu số 02B, mục I.3; cột Nhãn hiệu, Hãng sản xuất","requirement":"Huyndai (viết như trong hồ sơ)"},{"item":"Mã hiệu tổ máy","quote":"Mã hiệu DHY110K SE","reference":"Mẫu số 02B, mục I.4; cột Ký mã hiệu","requirement":"DHY110K SE"},{"item":"Tình trạng, năm sản xuất","quote":"Tình trạng Mới 100%","reference":"Mẫu số 02B, mục I.5; cột Năm sản xuất 'Từ 2026 trở về sau'","requirement":"Mới 100%, sản xuất từ năm 2026 trở về sau"},{"item":"Công suất liên tục tổ máy","quote":"Công suất liên tục ≥ 100 kVA","reference":"Mẫu số 02B, mục I.6","requirement":"≥ 100 kVA"},{"item":"Công suất tối đa tổ máy","quote":"Công suất tối đa ≥ 110 kVA","reference":"Mẫu số 02B, mục I.7","requirement":"≥ 110 kVA"},{"item":"Hệ số công suất","quote":"Hệ số công suất ≥ 0,8","reference":"Mẫu số 02B, mục I.8","requirement":"≥ 0,8"},{"item":"Điện áp định mức","quote":"Điện áp định mức 380V/220V","reference":"Mẫu số 02B, mục I.9","requirement":"380V/220V"},{"item":"Tốc độ vòng quay","quote":"Tốc độ vòng quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục I.10","requirement":"≤ 1500 vòng/phút"},{"item":"Tần số","quote":"Tần số 50Hz","reference":"Mẫu số 02B, mục I.11","requirement":"50Hz"},{"item":"Điều chỉnh công suất khi thay đổi tải","quote":"Điều chỉnh công suất khi thay đổi tải Tự động điều chỉnh","reference":"Mẫu số 02B, mục I.12","requirement":"Tự động điều chỉnh"},{"item":"Tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ","reference":"Mẫu số 02B, mục I.13","requirement":"≤ 25 lít/giờ"},{"item":"Tiêu hao nhiên liệu 50% tải","quote":"Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","reference":"Mẫu số 02B, mục I.14","requirement":"≤ 15 lít/giờ"},{"item":"Khả năng quá tải","quote":"Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Mẫu số 02B, mục I.15","requirement":"10% tải trong 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Khung bệ máy","quote":"Khung bệ máy Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện","reference":"Mẫu số 02B, mục I.16","requirement":"Xử lý bề mặt bằng hóa chất chống ôxy hóa, sơn tĩnh điện"},{"item":"Nhiên liệu","quote":"Nhiên liệu sử dụng Dầu Diezel","reference":"Mẫu số 02B, mục I.17","requirement":"Dầu Diezel"},{"item":"Thời gian chạy liên tục","quote":"Thời gian chạy liên tục Không hạn chế","reference":"Mẫu số 02B, mục I.18","requirement":"Không hạn chế"},{"item":"Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu ≥ 170 lít","reference":"Mẫu số 02B, mục I.19","requirement":"≥ 170 lít"},{"item":"Kích thước, trọng lượng tổ máy","quote":"Kích thước (DxRxC) (mm) Nêu cụ thể 21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể","reference":"Mẫu số 02B, mục I.20–I.21","requirement":"Nêu cụ thể kích thước (DxRxC, mm) và trọng lượng (kg)"},{"item":"Động cơ – thông tin phải kê khai","quote":"Tình trạng Mới 100% 5 Năm sản xuất Nêu cụ thể","reference":"Mẫu số 02B, mục II.1–II.5, II.11, II.13, II.14","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh; tình trạng Mới 100%"},{"item":"Công suất liên tục động cơ","quote":"Công suất liên tục ≥ 100 kVA/80kW","reference":"Mẫu số 02B, mục II.6","requirement":"≥ 100 kVA/80kW"},{"item":"Công suất tối đa động cơ","quote":"Công suất tối đa ≥ 110 kVA/88kW","reference":"Mẫu số 02B, mục II.7","requirement":"≥ 110 kVA/88kW"},{"item":"Loại động cơ","quote":"Loại động cơ Diesel 4 kỳ","reference":"Mẫu số 02B, mục II.8","requirement":"Diesel 4 kỳ"},{"item":"Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Mẫu số 02B, mục II.9","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử"},{"item":"Kiểu điều tốc","quote":"Kiểu điều tốc Điện tử","reference":"Mẫu số 02B, mục II.10","requirement":"Điện tử"},{"item":"Tốc độ quay động cơ","quote":"Tốc độ quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục II.12","requirement":"≤ 1500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam","reference":"Mẫu số 02B, mục II.15","requirement":"Phù hợp với điều kiện của Việt Nam (không nêu cấp tiêu chuẩn cụ thể)"},{"item":"Hệ thống nạp khí","quote":"Hệ thống nạp khí Turbo tăng áp","reference":"Mẫu số 02B, mục II.16","requirement":"Turbo tăng áp"},{"item":"Hệ thống khởi động","quote":"Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy","reference":"Mẫu số 02B, mục II.17","requirement":"Mô tơ khởi động, kèm ắc quy"},{"item":"Hệ thống làm mát","quote":"Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","reference":"Mẫu số 02B, mục II.18","requirement":"Cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió"},{"item":"Độ ồn","quote":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","reference":"Mẫu số 02B, mục II.19","requirement":"≤ 70±5dB cách 7 mét, không vật chắn (không ghi đơn vị dB(A))"},{"item":"Đầu phát – thông tin phải kê khai","quote":null,"reference":"Mẫu số 02B, mục III.1–III.5","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; tình trạng Mới 100%"},{"item":"Điện áp, số pha – số dây đầu phát","quote":"Điện áp 380V/220V 7 Số pha - số dây 3 pha - 4 dây","reference":"Mẫu số 02B, mục III.6–III.7","requirement":"380V/220V; 3 pha - 4 dây"},{"item":"Kiểu đầu phát","quote":"Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Mẫu số 02B, mục III.8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ, tự động điều chỉnh điện áp"},{"item":"Công suất liên tục đầu phát","quote":"Công suất liên tục ≥ 100 kVA","reference":"Mẫu số 02B, mục III.9","requirement":"≥ 100 kVA"},{"item":"Tần số định mức đầu phát","quote":"Tần số định mức 50 Hz","reference":"Mẫu số 02B, mục III.10","requirement":"50 Hz"},{"item":"Cấp cách điện","quote":"Cấp cách điện Cấp H","reference":"Mẫu số 02B, mục III.11","requirement":"Cấp H"},{"item":"Dao động điện áp","quote":"Dao động điện áp ≤ ± 1% Uđm","reference":"Mẫu số 02B, mục III.12","requirement":"≤ ± 1% Uđm"},{"item":"Số vòng quay đầu phát","quote":"Số vòng quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục III.13","requirement":"≤ 1500 vòng/phút"},{"item":"Bộ điều khiển – thông tin, bố trí","quote":"Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.","reference":"Mẫu số 02B, cột Yêu cầu khác, mục IV.1–IV.5","requirement":"Nêu cụ thể nước SX, nhà SX, mã hiệu, năm SX; mới 100%; gắn trên máy phát, có đèn chiếu sáng; chỉ thị, cảnh báo rõ ràng"},{"item":"Nguyên lý điều khiển","quote":"Nguyên lý điều khiển Kỹ thuật số","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.6","requirement":"Kỹ thuật số"},{"item":"Chức năng điều khiển","quote":"+ Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.7","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ làm việc, lập trình"},{"item":"Điều khiển từ xa","quote":"Chức năng điều khiển từ xa qua cổng Internet/5G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.7","requirement":"Điều khiển từ xa qua Internet/5G: đóng mở máy và đọc thông số như trên màn hình bộ điều khiển"},{"item":"Đo lường, hiển thị","quote":"+ Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.8.1","requirement":"Số giờ vận hành, số lần khởi động, nhật ký lỗi; P, S, U, I các pha, cosφ, f; tốc độ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu"},{"item":"Chức năng bảo vệ","quote":"+ Phát ngược công suất.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.8.2","requirement":"Quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước cao, áp lực nhớt thấp, vượt tốc, tần số cao/thấp, mức nhiên liệu thấp/hết, lệch điện áp AC giữa các pha"},{"item":"Cổng giao tiếp","quote":"+ Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.9","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, cổng USB, cổng đọc dữ liệu trực tiếp từ động cơ"},{"item":"Vỏ giảm âm – vật liệu","quote":"Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Mẫu số 02B, Yêu cầu khác, mục V.1–V.5","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; nêu cụ thể nước SX, nhà SX, mã hiệu, năm SX"},{"item":"Vỏ giảm âm – lỗ thông hơi","quote":"Các lỗ thông hơi Được ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy","reference":"Mẫu số 02B, Yêu cầu khác, mục V.6","requirement":"Có lưới chống chuột, rắn"},{"item":"Vỏ giảm âm – vật liệu cách âm","quote":"Vật liệu cách âm Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Mẫu số 02B, Yêu cầu khác, mục V.7","requirement":"Chống cháy, dày 20 ÷ 50mm"},{"item":"Vỏ giảm âm – sơn, móc cẩu","quote":"Móc cẩu để cẩu tổ máy Có","reference":"Mẫu số 02B, Yêu cầu khác, mục V.8–V.9","requirement":"Sơn tĩnh điện; có móc cẩu tổ máy"},{"item":"Tủ ATS – dòng định mức","quote":"Dòng tải định mức ≥ 150A","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.1–VI.5","requirement":"≥ 150A; nêu cụ thể nước SX, nhà SX, năm SX, mã hiệu"},{"item":"Tủ ATS – điện áp, tần số","quote":"Điện áp - tần số làm việc 220/380V - 50 Hz","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.6","requirement":"220/380V - 50 Hz"},{"item":"Tủ ATS – điều khiển, vận hành, cấu tạo","quote":"Chế độ vận hành Tự động hoặc bằng tay 9 Cấu tạo Đặt trong hộp kim loại.","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.7–VI.9","requirement":"Kỹ thuật số; tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Tủ ATS – đấu nối đồng bộ","quote":"Bộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.10","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ đấu lưới và phụ tải"},{"item":"Tủ ATS – tự khởi động khi mất lưới","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải Có","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.11","requirement":"Có"},{"item":"Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc) Có 2 Bộ giảm âm và bồn nhiên liệu Có","reference":"Mẫu số 02B, Yêu cầu khác, mục VII","requirement":"Bình ắc quy (gồm dây và cọc); bộ giảm âm và bồn nhiên liệu"},{"item":"Thời gian bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng","reference":"Mẫu số 02B, Yêu cầu khác, mục VIII","requirement":"≥ 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":["Chỉ định nhãn hiệu/hãng 'Huyndai' và mã hiệu 'DHY110K SE' (Mẫu số 02B, mục I.3–I.4); QĐ KHLCNT ghi 'hãng Huyndai/Trung Quốc'. Chỉ xuất xứ có cụm 'hoặc tương đương'.","Yêu cầu điều khiển từ xa qua 'Internet/5G' (Mẫu số 02B, mục IV.7) – đòi hỏi bộ điều khiển có module truyền thông riêng.","Tổ hợp chỉ tiêu tiêu hao nhiên liệu (≤ 25 lít/giờ 100% tải, ≤ 15 lít/giờ 50% tải), bình nhiên liệu ≥ 170 lít, dao động điện áp ≤ ± 1% Uđm có thể bám theo datasheet một model cụ thể."],"qualificationRequirements":[],"questionsForClarification":["Có chấp nhận tổ máy khác nhãn hiệu 'Huyndai' / mã hiệu 'DHY110K SE' nếu thông số tương đương hoặc tốt hơn không? Tên hãng 'Huyndai' có đúng như ý chủ đầu tư không?","Ngưỡng độ ồn '≤ 70±5dB' cách 7 m được hiểu là ≤ 70 dB(A) hay ≤ 75 dB(A)?","Tiêu chuẩn khí thải 'Phù hợp với điều kiện của Việt Nam' tương ứng cấp tiêu chuẩn nào?","'Ngày giao hàng sớm nhất 30' và 'muộn nhất 90' được tính từ ngày hợp đồng có hiệu lực, đơn vị là ngày, đúng không?","Gói thầu có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng không? Đề nghị cung cấp điều kiện thanh toán, mức phạt chậm giao hàng và dự thảo hợp đồng.","Có yêu cầu năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu) và tài liệu CO/CQ, giấy phép bán hàng của nhà sản xuất không?","Phạm vi cung cấp có bao gồm lắp đặt, đấu nối ATS, vận chuyển, chạy thử và đào tạo vận hành tại Số 53 Trần Quý Cáp không?"]},"status":"done","analyzedAt":"2026-11-09T03:15:33.206Z"}},"IB2600602880":{"u":"2026-11-10T14:41:42.198+00:00","d":{"by":"hsmt-worker","notes":["Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu; không có Chỉ dẫn nhà thầu, BDL, tiêu chuẩn đánh giá, ĐKCT hay dự thảo hợp đồng trong tài liệu được cung cấp.","Bảo đảm dự thầu, phương pháp đánh giá, yêu cầu năng lực - kinh nghiệm nhà thầu: không có trong tài liệu được cung cấp.","Phần sau của Quyết định 746/QĐ-BVHL bị lỗi mã phông khi trích xuất; chỉ dùng các số liệu đọc được và khớp TBMT."],"result":{"keyInfo":{"budget":"458.345.000 VND (giá trần; đã bao gồm các loại thuế, chi phí vận chuyển, lắp đặt, chạy thử tại Bệnh viện)","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026","investor":"Bệnh viện Đa khoa Hoa Lư","notifyNo":"IB2600602880","warranty":"24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao","bidMethod":null,"bidSecurity":null,"bidValidity":"50 ngày","closingTime":"08:00 13/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá lúc 08:00 12/11/2026)","contractType":"Trọn gói","deliveryTime":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":"Bệnh viện Đa khoa Hoa Lư","deliveryLocation":"Cơ sở 1, Bệnh viện Đa khoa Hoa Lư; Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình","evaluationMethod":null,"generatorCapacity":"150 kVA liên tục (prime) / 165 kVA dự phòng (standby), 3 pha"},"summary":"Bệnh viện Đa khoa Hoa Lư (Ninh Bình) mua 01 tổ máy phát điện Cummins 150 kVA liên tục (prime) / 165 kVA dự phòng (standby), 01 tủ ATS 400A, cáp điện và chi phí triển khai (vận chuyển, cẩu hạ, làm bệ, lắp đặt, đấu nối, chạy thử, hướng dẫn vận hành). Gói thầu áp dụng hình thức chào giá trực tuyến theo quy trình rút gọn, hợp đồng trọn gói, giá trần 458.345.000 VND (đã gồm thuế, vận chuyển, lắp đặt, chạy thử), bước giá 1.000.000 VND. Thời gian chào giá trực tuyến là 08:00 12/11/2026 đến 08:00 13/11/2026, hiệu lực đơn dự thầu 50 ngày. Thời gian giao hàng và hoàn thành dịch vụ tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực, bảo hành 24 tháng. Yêu cầu kỹ thuật nêu đích danh động cơ 6BTAA5.9G12, đầu phát TAL-A44-J, bộ điều khiển DSE6120MKIII; hàng mới 100%, sản xuất từ năm 2025, có CO/CQ.","highlights":[{"quote":null,"title":"Thời gian chào giá rất ngắn","detail":"Chào giá trực tuyến từ 08:00 12/11/2026 đến 08:00 13/11/2026. Bước giá 1.000.000 VND, giá trần 458.345.000 VND.","category":"deadline","severity":"critical","reference":"Thông báo mời thầu - Thông tin chào giá","recommendation":"Khuyến nghị: chốt giá vốn tổ máy + ATS + cáp + bệ/lắp đặt trước 11/11/2026 và xác định giá sàn chấp nhận được trước phiên chào giá."},{"quote":"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc đáp ứng tiêu chuẩn châu Âu – CE (Certification).","title":"Yêu cầu nêu đích danh Cummins và model linh kiện","detail":"Tên dự toán, danh mục và thông số đều nêu Cummins 150KVA, động cơ 6BTAA5.9G12, đầu phát Leroy Some TAL-A44-J, điều khiển DSE6120MKIII, nước làm mát Fleetguard DAC65L, kích thước và trọng lượng cụ thể. Không thấy cụm 'hoặc tương đương' trong dữ liệu. Chào hàng khác cấu hình có nguy cơ bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"Danh mục hàng hóa, mục 1","recommendation":"Khuyến nghị: chào đúng tổ máy Cummins 6BTAA5.9G12 + TAL-A44-J + DSE6120MKIII nhập khẩu nguyên chiếc từ Trung Quốc; nếu muốn chào cấu hình khác cần hỏi bên mời thầu có chấp nhận tương đương không."},{"quote":"Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng (CQ).","title":"CO, CQ và chứng nhận hợp quy phải là bản gốc hoặc bản sao chứng thực","detail":"Yêu cầu CO, CQ, chứng nhận hợp quy/công bố chất lượng, CE hoặc QCVN 19:2009/BTNMT, ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất, cam kết hàng hóa hợp pháp.","category":"documents","severity":"critical","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1, 3","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp có đủ CO/CQ, CE, ISO của nhà máy cho đúng lô hàng sản xuất 2025 trở về sau trước khi chào giá."},{"quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","title":"Tiến độ 30 ngày gồm cả xây bệ, lắp đặt, nghiệm thu","detail":"Thời gian giao hàng và hoàn thành dịch vụ tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực; phạm vi gồm vận chuyển, cẩu hạ, làm bệ 3350 x 1350 x 500, lắp máy và ATS, chạy thử, nghiệm thu.","category":"deadline","severity":"critical","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 5; mục 4","recommendation":"Khuyến nghị: chỉ chào khi có sẵn hàng trong kho hoặc nhà cung cấp cam kết giao trong vài ngày; bệ bê tông cần thời gian đông kết."},{"quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","title":"Mâu thuẫn dung tích bình dầu và số giờ chạy","detail":"Mục động cơ ghi bình dầu 253 lít, mục phụ kiện ghi 235 lít. Đồng thời ghi đủ chạy 8 giờ nhưng với tiêu thụ 34 lít/giờ ở 100% tải: 34 lít/giờ × 8 giờ = 272 lít, lớn hơn cả 253 lít và 235 lít.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 1, 1* và 5*","recommendation":"Khuyến nghị: gửi làm rõ con số đúng; trong đề xuất ghi theo datasheet thực tế của tổ máy chào."},{"quote":null,"title":"Không có điều kiện hợp đồng (ĐKCT, dự thảo hợp đồng)","detail":"Chào giá rút gọn không có tab Hồ sơ mời thầu; tài liệu được cung cấp chỉ gồm TBMT, danh mục hàng hóa và quyết định phê duyệt KHLCNT. Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng, tạm ứng: không có trong tài liệu được cung cấp.","category":"contract","severity":"warning","reference":null,"recommendation":"Khuyến nghị: hỏi bên mời thầu về dự thảo hợp đồng, mức phạt chậm tiến độ và yêu cầu bảo đảm thực hiện hợp đồng trước khi chào giá."},{"quote":"Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày.","title":"Không tạm ứng, thanh toán 100% sau nghiệm thu","detail":"Thanh toán 100% trong vòng 30 ngày sau bàn giao, nghiệm thu đưa vào sử dụng và đủ hồ sơ; không thấy điều khoản tạm ứng.","category":"financial","severity":"warning","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 7","recommendation":"Khuyến nghị: tính chi phí vốn cho toàn bộ giá trị hợp đồng trong khoảng 60 ngày khi chào giá."},{"quote":"- ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời","title":"ATS ghi '4 pha 400A' và cáp điều khiển ghi AXV3*120+1*95","detail":"Mô tả ATS ghi '4 pha' trong khi máy phát 3 pha 4 dây; dây điều khiển ghi cùng tiết diện cáp lực AXV3*120+1*95mm2.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 2, 3","recommendation":"Khuyến nghị: hỏi làm rõ ATS 3 pha 4 cực hay yêu cầu khác; chào đúng chữ của danh mục nếu không được làm rõ."},{"quote":"Cam kết thu hồi hàng hóa và cung cấp lại hàng mới 100% trong khoảng thời gian tối đa là 10 ngày kể từ ngày nhận được thông báo của Chủ đầu tư","title":"Thời gian bảo hành và xử lý sự cố ngắn","detail":"Khắc phục hư hỏng trong 03 ngày, thay hàng mới 100% trong tối đa 10 ngày.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","recommendation":"Khuyến nghị: bố trí đội kỹ thuật khu vực Ninh Bình hoặc thỏa thuận với đại lý gần nhất."},{"quote":null,"title":"Quyết định KHLCNT bị lỗi phông khi đọc","detail":"Phần sau của tệp 746.QĐ.BVHL bị lỗi mã ký tự; các số liệu đọc được (giá gói thầu 458.345.000, thời gian thực hiện 30 ngày, trọn gói, chào giá trực tuyến rút gọn) khớp với TBMT.","category":"documents","severity":"info","reference":"Quyết định số 746/QĐ-BVHL ngày 6/11/2026","recommendation":"Khuyến nghị: mở bản PDF gốc để kiểm tra nếu cần trích dẫn."},{"quote":null,"title":"Giá trần đã gồm thuế, vận chuyển, lắp đặt, chạy thử","detail":"Giá gói thầu 458.345.000 VND đã gồm thuế, vận chuyển, lắp đặt, chạy thử tại Bệnh viện.","category":"other","severity":"info","reference":"Quyết định số 746/QĐ-BVHL, Điều 1 mục 3","recommendation":"Khuyến nghị: tính đủ chi phí cẩu, làm bệ, cáp 30 m, nhiên liệu chạy thử trong giá chào."}],"contractTerms":[{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 5","requirement":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực (giao sớm nhất 1 ngày, muộn nhất 30 ngày)"},{"term":"Thanh toán","quote":"Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày. Sau khi thi công được bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận được đầy đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán và các giấy tờ tài liệu liên quan.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 7","requirement":"VND, chuyển khoản; thanh toán 100% giá trị hợp đồng trong vòng 30 ngày sau bàn giao, nghiệm thu đưa vào sử dụng và đủ hồ sơ thanh toán"},{"term":"Thời gian bảo hành","quote":"Cam kết bảo hành 24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"24 tháng kể từ ngày nghiệm thu, bàn giao; bảo hành bởi nhà sản xuất, nhà thầu hoặc nhà cung cấp được ủy quyền"},{"term":"Xử lý hư hỏng trong bảo hành","quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"Khắc phục trong 03 ngày kể từ thông báo, chịu toàn bộ chi phí; thu hồi và thay hàng mới 100% tối đa 10 ngày nếu hàng không đúng yêu cầu/lỗi"}],"generatorSets":[{"qty":1,"quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","phases":3,"primeKw":null,"primeKva":150,"standbyKw":null,"standbyKva":165}],"technicalSpecs":[{"item":"Động cơ - model và loại","quote":"Loại động cơ :Diesel 4 thì có turbo tăng áp Model :6BTAA5.9G12 Xuất xứ :Trung Quốc","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"Động cơ Diesel 4 thì có turbo tăng áp, model 6BTAA5.9G12, xuất xứ Trung Quốc"},{"item":"Động cơ - công suất cực đại","quote":"Công suất cực đại :155 kW","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"155 kW"},{"item":"Động cơ - kết cấu","quote":"Két nước làm mát:Loại két nước 50oC Số xi-lanh:6 xi-lanh xếp thẳng hàng Đường kính xi-lanh:102 mm Hành trình piston:120 mm Dung tích xi-lanh:5.9 lít Tỷ số nén:17.3:1 Dung tích dầu bôi trơn:16.4 lít","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"6 xi-lanh thẳng hàng, đường kính 102 mm, hành trình 120 mm, dung tích 5.9 lít, tỷ số nén 17.3:1, dầu bôi trơn 16.4 lít, két nước 50oC, phun trực tiếp, điều tốc điện tử"},{"item":"Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"34 lít/giờ ở 100% tải"},{"item":"Bình dầu theo máy","quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"253 lít, đủ vận hành 8 giờ (mục phụ kiện lại ghi 235 lít)"},{"item":"Đầu phát - hãng, model","quote":"Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J Xuất xứ:Trung Quốc","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Hãng Leroy Some - Pháp, model TAL-A44-J, xuất xứ Trung Quốc"},{"item":"Đầu phát - công suất","quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Liên tục (prime) 150 kVA; dự phòng (standby) 165 kVA"},{"item":"Điện áp, tần số, số pha","quote":"Điện áp, tần số:230/400V; tần số 50 Hz - Số pha, dây:3 pha, 4 dây","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"230/400V, 50 Hz, 3 pha 4 dây"},{"item":"Đầu phát - chất lượng điện, cách điện, bảo vệ","quote":"Độ ổn định điện áp:±1% Hệ số công suất:0.8 Cấp cách điện:Cấp H Cấp bảo vệ:IP23","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Độ ổn định điện áp ±1%, hệ số công suất 0.8, cách điện cấp H, IP23"},{"item":"Bộ điều khiển","quote":"Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII Màn hình hiển thị :LCD rộng 3.1 inch","reference":"Danh mục hàng hóa, mục 1, 3* Thông số bộ điều khiển","requirement":"Deepsea (UK), model DSE6120MKIII, LCD 3.1 inch; tự động cấp điện sau 20 giây từ khi mất điện; hiển thị kVA, V, Hz, mức nhiên liệu, giờ chạy; cảnh báo, dừng máy bảo vệ; kết nối tủ ATS và máy tính (PC)"},{"item":"Thời gian tự động cấp điện","quote":"tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện)","reference":"Danh mục hàng hóa, mục 1, 3* Thông số bộ điều khiển","requirement":"20 giây từ khi nhận tín hiệu mất điện"},{"item":"Vỏ chống ồn - độ ồn","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","reference":"Danh mục hàng hóa, mục 1, 4* Thông số vỏ chống ồn","requirement":"Vỏ thép sơn tĩnh điện, hoạt động ngoài trời; độ ồn 68 dB(A) tại 7m"},{"item":"Kích thước, trọng lượng","quote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm; + Trọng lượng : 1924 kg","reference":"Danh mục hàng hóa, mục 1, 4* Thông số vỏ chống ồn","requirement":"Dài 3150 – Rộng 1150 – Cao 1650 mm (cả vỏ); 1924 kg"},{"item":"Ắc quy, sạc ắc quy","quote":"Bộ ắc quy khởi động : 02 bình 60Ah – loại ắc quy khô không cần bảo dưỡng Bộ sạc ắc-quy : Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","reference":"Danh mục hàng hóa, mục 1, 5* Phụ kiện kèm theo","requirement":"02 bình 60Ah ắc quy khô không cần bảo dưỡng; sạc tự động vào 220 VAC, ra 24 VDC, 3A"},{"item":"Phụ kiện khác","quote":"Dầu bôi trơn : Loại 15W60 Dung dịch chống đông cặn : Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất/","reference":"Danh mục hàng hóa, mục 1, 5* Phụ kiện kèm theo","requirement":"Bình dầu 235 lít trong máy; bình giảm thanh; tủ bảo vệ đầu phát; dầu bôi trơn 15W60; nước làm mát DAC65L Fleetguard; bộ dụng cụ cơ bản"},{"item":"Chế độ vận hành","quote":"Vận hành ở chế độ dự phòng (standby) – máy chạy ở 110% công suất: Đây là chế độ vận hành ở công suất lớn nhất của máy (hay còn gọi là chế độ quá tải). Ở chế độ vận hành này, máy được phép chạy 25 giờ mỗi năm","reference":"Danh mục hàng hóa, mục 1, 6* Chế độ vận hành","requirement":"Auto/manual; prime 100% tải 500 giờ/năm; standby 110% công suất 25 giờ/năm; continuous không quá 80% công suất liên tục"},{"item":"Xuất xứ, nhập khẩu","quote":"(Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc)","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1. Nguồn gốc xuất xứ","requirement":"Cummins (USA) liên doanh sản xuất tại Trung Quốc, nhập khẩu nguyên chiếc đồng bộ cả vỏ"},{"item":"Tình trạng, năm sản xuất","quote":"Hàng mới 100% không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 3. Chất lượng hàng hóa","requirement":"Mới 100%, sản xuất từ năm 2025 trở về sau"},{"item":"Tiêu chuẩn chất lượng / khí thải","quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1. Nguồn gốc xuất xứ","requirement":"Có chứng nhận CE hoặc đáp ứng QCVN 19:2009/BTNMT; nhà sản xuất có ISO 9001:2015 và ISO 14001:2015"},{"item":"Tủ ATS","quote":"- ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam.","reference":"Danh mục hàng hóa, mục 2","requirement":"ATS 4 pha 400A, loại 2 lớp cánh, để ngoài trời, gồm chân đế và hệ thanh cái đầu nối; xuất xứ Việt Nam; mới 100%, sản xuất từ 2025; bảo hành 24 tháng"},{"item":"Cáp điện","quote":"+ Dây cáp điện, dây điều khiển: AXV3*120+1 *95mm2 - 0,6/KV. = 10 m + Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m + Đầu cốt, phụ kiện : 01 gói.","reference":"Danh mục hàng hóa, mục 3","requirement":"AXV3*120+1*95mm2 - 0,6/KV: 10 m (dây cáp điện, dây điều khiển) + 20 m (cáp cấp nguồn); đầu cốt, phụ kiện 01 gói"},{"item":"Phạm vi triển khai, lắp đặt","quote":"- Chi phí làm bệ đặt máy phát điện D xR x C: bằng vật liệu xây gạch, bê tông đổ răng, nền; KT Dài 3350 x 1350 x 500 ;","reference":"Danh mục hàng hóa, mục 4","requirement":"Vận chuyển, cẩu hạ, lắp đặt máy phát và ATS, đấu nối tại máy phát; vị trí gần Trạm biến áp khu nhà xe cán bộ; làm bệ gạch/bê tông 3350 x 1350 x 500; chạy thử, hướng dẫn vận hành, nghiệm thu; nhiên liệu chạy thử"}],"requiredDocuments":["CO (giấy chứng nhận xuất xứ) - bản gốc hoặc bản sao có chứng thực","CQ (giấy chứng nhận chất lượng) - bản gốc hoặc bản sao có chứng thực","Chứng nhận CE hoặc tài liệu chứng minh đáp ứng QCVN 19:2009/BTNMT","Chứng chỉ ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất","Chứng nhận hợp quy, công bố chất lượng hàng hóa (bản gốc hoặc bản sao có chứng thực)","Bản cam kết hàng hóa chào thầu hợp pháp, không thay đổi chủng loại, ký mã hiệu, nhà sản xuất, xuất xứ","Cam kết hàng hóa không vi phạm sở hữu trí tuệ","Cam kết bảo hành 24 tháng và cơ chế xử lý hư hỏng (03 ngày khắc phục, 10 ngày thay mới)","Biên bản nghiệm thu, chứng từ, hồ sơ thanh toán khi thanh toán"],"restrictiveClauses":["Tên dự toán và danh mục nêu đích danh 'Máy phát điện Cummins 150 KVA', 'Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc'","Động cơ chỉ định model 6BTAA5.9G12 với thông số chi tiết (102 mm, 120 mm, 5.9 lít, 17.3:1, 16.4 lít)","Đầu phát chỉ định 'Leroy Some - Pháp Model:TAL-A44-J'","Bộ điều khiển chỉ định 'Deepsea (UK) Model :DSE6120MKIII', màn hình 3.1 inch","Nước làm mát chỉ định 'DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất'","Kích thước cả vỏ 'Dài 3150 – Rộng 1150 – Cao 1650 mm' và trọng lượng '1924 kg' cố định, trùng một sản phẩm cụ thể"],"qualificationRequirements":[{"quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1","requirement":"Nhà sản xuất có ISO 9001:2015 và ISO 14001:2015"},{"quote":"Có đăng ký thương hiệu, bản quyền thuộc Nhà sản xuất đã có kinh nghiệm về sản xuất chủng loại hàng hóa tương tự.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1","requirement":"Hàng hóa có đăng ký thương hiệu, bản quyền thuộc nhà sản xuất có kinh nghiệm sản xuất hàng tương tự"},{"quote":"Hàng hóa được bảo hành bởi nhà sản xuất hoặc nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"Bảo hành bởi nhà sản xuất, nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất"}],"questionsForClarification":["Có chấp nhận tổ máy hãng khác hoặc động cơ/đầu phát/bộ điều khiển tương đương không, hay bắt buộc đúng Cummins 6BTAA5.9G12, TAL-A44-J, DSE6120MKIII?","Dung tích bình dầu đúng là 253 lít hay 235 lít? Yêu cầu 'đủ vận hành 8 giờ' tính ở mức tải nào (34 lít/giờ × 8 giờ = 272 lít)?","Kích thước và trọng lượng tổ máy được phép sai lệch bao nhiêu?","Tủ ATS '4 pha 400A' là ATS 3 pha 4 cực hay yêu cầu khác?","Dây điều khiển có thực sự yêu cầu AXV3*120+1*95mm2 không, hay cần cáp điều khiển riêng?","Dầu bôi trơn 'Loại 15W60' có chấp nhận cấp nhớt khác theo khuyến cáo nhà sản xuất động cơ không?","Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng và dự thảo hợp đồng áp dụng như thế nào?","Hạng mục 'đấu nối tại máy phát điện' có bao gồm đấu nối từ ATS vào tủ tổng/trạm biến áp không?"]},"status":"done","analyzedAt":"2026-11-10T14:41:39.689Z"}},"IB2600603983":{"u":"2026-11-17T06:25:35.543+00:00","d":{"by":"hsmt-worker","notes":["Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật); tiêu chí hợp lệ và năng lực, kinh nghiệm không có trong tài liệu được cung cấp.","Chương VII chỉ có phần đính kèm E-ĐKC 5.2; Chương VI, phần ĐKCT trên webform và Phần 4 biểu mẫu hợp đồng không có trong tài liệu được cung cấp, nên không xác định được phạt chậm giao hàng, thanh toán, tạm ứng, thời gian bảo hành.","Chương IV (Mẫu 10B, 12.1, 01A) không có trong tài liệu được cung cấp.","'Hình ảnh minh họa' trong Chương V không đọc được (chỉ có chữ)."],"result":{"keyInfo":{"budget":"5.412.000.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Gói thầu số 61/2027/MSMF: Mua sắm Máy phát điện dung lượng 700kVA 3 pha - 380/220V, Chạy bằng dầu diesel","investor":"CÔNG TY ĐIỆN LỰC GIA LAI","notifyNo":"IB2600603983","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"80.000.000 VND; thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh; hiệu lực ≥ 90 ngày","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 20/11/2026","contractType":"Đơn giá cố định","deliveryTime":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực (theo tiến độ công trình nhưng không quá ngày giao hàng muộn nhất theo Mẫu số 01A - webform)","procuringEntity":"CÔNG TY ĐIỆN LỰC GIA LAI","deliveryLocation":"Kho vật tư Công ty Điện lực Gia Lai (Kho cơ sở 1 – Phù Cát, tỉnh Gia Lai)","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":"02 máy, công suất liên tục ≥ 700 kVA, công suất tối đa ≥ 770 kVA"},"summary":"Gói thầu số 61/2027/MSMF của Công ty Điện lực Gia Lai mua 02 máy phát điện diesel di động 700kVA, 3 pha 380/220V. Máy đặt ngoài trời, thường xuyên được cẩu và di chuyển, có vỏ giảm âm tích hợp tủ ATS. Đấu thầu rộng rãi trong nước, qua mạng, một giai đoạn một túi hồ sơ, hợp đồng đơn giá cố định, giá gói thầu 5.412.000.000 đồng. Năng lực, kinh nghiệm và kỹ thuật đánh giá đạt/không đạt; tài chính theo giá thấp nhất. Hàng giao trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực, tại Kho cơ sở 1, Phù Cát, tỉnh Gia Lai. Động cơ, đầu phát và bộ điều khiển phải thuộc nhóm nước G7, EU, sản xuất từ năm 2026 trở về sau. Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành phải nộp cùng E-HSDT.","highlights":[{"quote":"E-HSDT không có bảng chào thông số kỹ thuật sẽ không được bổ sung làm rõ trong quá trình đánh giá E-HSDT.","title":"Bắt buộc có bảng chào thông số kỹ thuật điền đầy đủ","detail":"Bảng thông số theo Chương V Mục B.II phải điền đầy đủ; thiếu bảng thì không được bổ sung. Không được ghi kiểu 'đáp ứng/đảm bảo/tuân thủ E-HSMT', phải ghi thông số cụ thể.","category":"documents","severity":"critical","reference":"BDL E-CDNT 10.8; Chương V, Ghi chú B.II.2","recommendation":"Khuyến nghị: điền từng dòng bằng số liệu theo catalogue hãng, kèm tài liệu chứng minh cho từng thông số."},{"quote":"Biên bản thử nghiệm điển hình của các VTTB phải do đơn vị thí nghiệm độc lập phát hành.","title":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT","detail":"Biên bản thử nghiệm điển hình phải cho hàng cùng chủng loại, cùng nhà sản xuất, do đơn vị thí nghiệm độc lập phát hành, đủ hạng mục theo B.II.1. Không có hoặc thiếu hạng mục là không đạt.","category":"documents","severity":"critical","reference":"Chương V, Mục B.I.4.2; Chương III, tiêu chí 2.1","recommendation":"Khuyến nghị: xin hãng biên bản thử nghiệm điển hình của đúng model, đối chiếu với các hạng mục ở B.II.1.10."},{"quote":"“Giấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương”","title":"Giấy chứng nhận TCVN 9729 / ISO 8528 do tổ chức độc lập cấp","detail":"Bắt buộc có giấy chứng nhận sản phẩm tổ máy, hoặc chứng nhận nhà sản xuất về thử nghiệm tổ máy, đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất cấp.","category":"documents","severity":"critical","reference":"Chương V, Mục B.I.4.3, ghi chú X (*)","recommendation":"Khuyến nghị: kiểm tra nhà lắp ráp tổ máy đã có chứng nhận này chưa."},{"quote":"Nhóm các nước khối G7, EU","title":"Động cơ, đầu phát, bộ điều khiển phải thuộc nhóm nước G7, EU","detail":"Nhà sản xuất/nhãn hiệu của động cơ, đầu phát và bộ điều khiển đều yêu cầu 'Nhóm các nước khối G7, EU'. Chào sai xuất xứ theo nhóm nước là không đạt.","category":"technical","severity":"critical","reference":"Chương V, B.II.2 mục II.2, III.2, IV.2; Chương III tiêu chí 5","recommendation":"Khuyến nghị: chọn tổ hợp động cơ, đầu phát, bộ điều khiển đều thuộc G7/EU và có tài liệu chứng minh."},{"quote":"Tỉ số nén | 14 : 01","title":"Động cơ: 6 xy lanh thẳng hàng, common rail, tỉ số nén 14 : 01","detail":"Thông số động cơ rất cụ thể: liên tục ≥ 600 kWm, tối đa ≥ 660 kWm; 6 xy lanh thẳng hàng; ECU – High Pressure Common Rail; tỉ số nén 14 : 01; sản xuất từ năm 2026. Lệch một thông số là không đạt.","category":"technical","severity":"critical","reference":"Chương V, B.II.2 mục II","recommendation":"Khuyến nghị: đối chiếu datasheet động cơ dự kiến chào với từng dòng, nhất là tỉ số nén và số xy lanh."},{"quote":"≤ 5800 x 2000 x 2800","title":"Tiêu hao nhiên liệu và kích thước tối đa","detail":"Tiêu hao nhiên liệu ≤ 156 / 113 / 77 lít/giờ ở 100% / 70% / 50% tải. Kích thước có vỏ ≤ 5800 x 2000 x 2800 mm, trong khi vỏ phải chứa bình nhiên liệu ≥ 1.000 lít và tủ ATS.","category":"technical","severity":"critical","reference":"Chương V, B.II.2 mục I.12, I.18, I.19, V.9","recommendation":"Khuyến nghị: xác nhận với nhà lắp ráp model có vỏ tích hợp bình ≥ 1.000 lít và ATS mà vẫn nằm trong kích thước tối đa."},{"quote":"Trang bị 02 máy cắt ACB - 1250A, 03 pha – 03 cực.","title":"Máy cắt ATS 03 cực trong khi đầu phát 3 pha – 4 dây, trung tính nối đất trực tiếp","detail":"Tủ ATS trang bị máy cắt '03 pha – 03 cực'. Đầu phát yêu cầu '3 pha – 4 dây' và hệ thống có trung tính nối đất trực tiếp. Tài liệu không nói rõ trung tính chuyển mạch hay nối thẳng.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục VI.7, III.8; B.I.2","recommendation":"Khuyến nghị: hỏi làm rõ; nếu không kịp, chào đúng 03 cực như yêu cầu."},{"quote":"Dao động điện áp | ≤ ± 0,5% Udm","title":"Dao động điện áp mâu thuẫn: ±0,5% và ±1,5%","detail":"Bảng thông số ghi '≤ ± 0,5% Udm'. Mục B.II.1.3 ghi '≤ ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm'. Tổ đánh giá chấm theo Bảng B.II.2.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục III.15; B.II.1.3","recommendation":"Khuyến nghị: chào đầu phát/AVR đạt ±0,5% hoặc hỏi làm rõ."},{"quote":"Số vòng quay | Vòng/phút | ≥ 1.500","title":"Số vòng quay đầu phát ghi ≥ 1.500, các mục khác ghi ≤ 1.500","detail":"Đầu phát ghi '≥ 1.500' vòng/phút. Mục B.II.1.3 ghi đầu phát '≤ 1.500 vòng/phút (bằng số vòng quay của động cơ diesel)'. Tổ máy và động cơ cũng ghi ≤ 1.500.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục III.13, I.9, II.13; B.II.1.3","recommendation":"Khuyến nghị: chào đúng 1.500 vòng/phút, thỏa cả hai cách ghi."},{"quote":"Dòng tải định mức | A | ≥ 1.250","title":"Dòng ATS 1.250A so với công suất dự phòng đầu phát","detail":"ATS và tủ bảo vệ đầu phát yêu cầu 1.250A. Tính từ số liệu trong tài liệu, I = S / (√3 × 380 V): 700 kVA → ≈ 1.063,5 A; 770 kVA → ≈ 1.169,9 A; 825 kVA (công suất dự phòng đầu phát) → ≈ 1.253,5 A, cao hơn 1.250 A một chút.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục VI.4, VII.5, I.5–I.6, III.11","recommendation":"Khuyến nghị: yêu cầu là '≥ 1.250', có thể cân nhắc chọn ATS/ACB lớn hơn nếu kích thước vỏ cho phép."},{"quote":"Dày 100÷150mm","title":"Vật liệu cách âm và vỏ ATS ghi theo khoảng cố định","detail":"Vật liệu cách âm 'Dày 100÷150mm'; vỏ ATS 'thép dày 2-3mm'. Đây là khoảng, không phải giá trị tối thiểu, nên giá trị ngoài khoảng có thể bị coi là không đáp ứng.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục V.8, VI.7","recommendation":"Khuyến nghị: chọn vỏ có thông số nằm trong khoảng và có bản vẽ hoặc tài liệu hãng ghi rõ."},{"quote":null,"title":"Thiếu phần lớn điều kiện hợp đồng","detail":"Chương VII chỉ có E-ĐKC 5.2 (bảo đảm thực hiện hợp đồng). Phạt chậm giao hàng và mức trần, thanh toán, tạm ứng, bảo hành, bảo đảm bảo hành đều không có trong tài liệu được cung cấp. Chương III mục 3.1 loại E-HSDT có đề xuất khác ĐKC/ĐKCT.","category":"contract","severity":"warning","reference":"Chương VI, VII; Chương III tiêu chí 3.1","recommendation":"Khuyến nghị: tải đủ ĐKC/ĐKCT trên webform và biểu mẫu hợp đồng trước khi chào giá."},{"quote":null,"title":"Thiếu tiêu chí năng lực, kinh nghiệm","detail":"Chỉ có Mục 3 (kỹ thuật) của Chương III. Tiêu chí hợp lệ và năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu...) không có trong tài liệu được cung cấp.","category":"eligibility","severity":"warning","reference":"Chương III","recommendation":"Khuyến nghị: xem tiêu chí năng lực, kinh nghiệm trên webform muasamcong."},{"quote":"Nhà thầu có ≥ 03 hợp đồng vi phạm","title":"Lịch sử vi phạm với EVNCPC","detail":"Không đạt nếu trong 36 tháng có ≥ 03 hợp đồng vi phạm, hoặc có hàng bị đăng tải chất lượng không đảm bảo, bởi EVNCPC và đơn vị thành viên.","category":"risk","severity":"warning","reference":"Chương III, tiêu chí 4.1, 4.2","recommendation":"Khuyến nghị: rà danh sách đăng tải trên hệ thống trước khi dự thầu."},{"quote":"≤ 70 ± 5dB","title":"Độ ồn ≤ 70 ± 5dB tại 7 m","detail":"Yêu cầu độ ồn ≤ 70 ± 5dB ở 7 m không vật chắn. Tài liệu không nói rõ mức chấm là 70 hay 75 dB.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục I.22","recommendation":"Khuyến nghị: chào vỏ có độ ồn công bố ≤ 70 dB(A) @7m để an toàn."},{"quote":"Cấp bảo vệ | IP65","title":"Bộ điều khiển: điều khiển từ xa Internet/4G, IP65","detail":"Bộ điều khiển phải điều khiển từ xa qua Internet/4G, có cổng RS232, RS485, Ethernet, BMS, USB và cấp bảo vệ IP65.","category":"technical","severity":"info","reference":"Chương V, B.II.2 mục IV.6, IV.8, IV.10","recommendation":"Khuyến nghị: kiểm tra model bộ điều khiển có đủ cổng; module 4G có thể là phụ kiện mua thêm."},{"quote":"Có cam kết về việc không vi phạm quyền sở hữu trí tuệ đối với sản phẩm cung cấp.","title":"Cam kết sở hữu trí tuệ","detail":"Thiếu cam kết không vi phạm sở hữu trí tuệ và cam kết miễn trừ, bồi thường, mà không bổ sung khi được yêu cầu, là không đạt.","category":"documents","severity":"info","reference":"BDL E-CDNT 10.8; Chương III tiêu chí 3.2","recommendation":"Khuyến nghị: soạn sẵn hai cam kết và đính kèm."},{"quote":"Nhà thầu chào một (01) ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất cho một đơn vị tính của hàng hóa","title":"Chỉ chào 01 ký mã hiệu, 01 hãng cho mỗi hàng hóa","detail":"Phải nêu đủ ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất theo Mẫu 10B. Chào nhiều hơn 01 là không đạt.","category":"technical","severity":"info","reference":"Chương III tiêu chí 1, 5","recommendation":"Khuyến nghị: điền đủ cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ và ATS."},{"by":"norm","quote":"≤ 70 ± 5dB","title":"Độ ồn yêu cầu (75 dB(A) tại 7 m) thấp hơn mức bình quân","detail":"HSMT yêu cầu 75 dB(A) tại 7 m; tổ máy khoảng 700 kVA liên tục có vỏ chống ồn thường đạt khoảng 76 dB(A), vỏ siêu chống ồn tốt nhất khoảng 70 dB(A) tại 7 m. Ngưỡng so sánh là mức tham chiếu của GenBid cho tổ máy diesel, không phải nội dung HSMT.","category":"technical","severity":"critical","reference":"Chương V, Mục B.II.2, I.22; B.II.1.2","recommendation":"Khuyến nghị: chọn vỏ siêu chống ồn và xin nhà cung cấp số đo độ ồn đúng khoảng cách và mức tải của HSMT."}],"contractTerms":[{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 10% giá hợp đồng.","reference":"Chương VII, E-ĐKC 5.2","requirement":"10% giá hợp đồng, duy trì 10% trong suốt quá trình thực hiện. Nộp trước khi ký hợp đồng. Hình thức: thư bảo lãnh vô điều kiện, không hủy ngang của ngân hàng hoặc tổ chức tín dụng tại Việt Nam, theo mẫu số 18"},{"term":"Hiệu lực bảo đảm thực hiện hợp đồng","quote":"Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến hết ngày thứ 28 sau khi Nhà thầu hoàn thành tất cả công việc của hợp đồng và Chủ đầu tư nhận được Bảo lãnh bảo hành.","reference":"Chương VII, E-ĐKC 5.2","requirement":"Từ ngày hợp đồng có hiệu lực đến hết ngày thứ 28 sau khi hoàn thành mọi công việc và Chủ đầu tư nhận bảo lãnh bảo hành. Nếu chưa xong nghĩa vụ 28 ngày trước khi hết hiệu lực, phải gia hạn và nộp trước khi hết hiệu lực tối thiểu 21 ngày, tự chịu chi phí. Còn tồn tại khi nghiệm thu thì cũng phải gia hạn"},{"term":"Tịch thu bảo đảm thực hiện hợp đồng","quote":"Nhà thầu thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối gia hạn hiệu lực của Bảo đảm thực hiện hợp đồng;","reference":"Chương VII, E-ĐKC 5.2","requirement":"Bị tịch thu khi: từ chối thực hiện hợp đồng; vi phạm thỏa thuận; chậm tiến độ do lỗi mình nhưng từ chối gia hạn bảo đảm; không gia hạn bảo lãnh đúng hạn; dùng tiền thanh toán sai mục đích; bất kỳ thành viên liên danh nào vi phạm"},{"term":"Bảo đảm bảo hành","quote":"Chủ đầu tư nhận được Bảo lãnh bảo hành","reference":"Chương VII, E-ĐKC 5.2","requirement":"Có nhắc đến Bảo lãnh bảo hành nhưng giá trị và thời hạn không có trong tài liệu được cung cấp"},{"term":"Thời hạn giao hàng","quote":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực (theo tiến độ công trình nhưng không quá ngày giao hàng muộn nhất theo Mẫu số 01A - webform trên Hệ thống).","reference":"Chương V, Mục A.III.3","requirement":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực, không quá ngày giao hàng muộn nhất theo Mẫu số 01A"},{"term":"Điều chỉnh khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%.","reference":"BDL E-CDNT 34.1, 34.2","requirement":"Tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"},{"term":"Nghiệm thu","quote":"Việc kiểm tra nghiệm thu, thử tải phải có sự chứng kiến đại diện bên mua.","reference":"Chương V, Mục B.II.1.10","requirement":"Chạy thử liên tục 2h với các mức tải đến Pđm, có đại diện bên mua chứng kiến; nộp biên bản thử nghiệm xuất xưởng khi giao hàng"},{"term":"Thuế GTGT","quote":"Chủ đầu tư tạm xác định mức thuế suất GTGT là 10%","reference":"BDL E-CDNT 10.8","requirement":"Chào thầu với thuế suất GTGT tạm tính 10%"}],"generatorSets":[{"qty":2,"quote":"Công suất liên tục | kVA | ≥ 700","phases":3,"primeKw":null,"primeKva":700,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Loại máy","quote":"Máy phát điện diesel di động có vỏ giảm âm đồng bộ, công suất 700kVA, 3 pha","reference":"Chương V, Mục B.II.2, I.1","requirement":"Máy phát điện diesel di động có vỏ giảm âm đồng bộ, công suất 700kVA, 3 pha"},{"item":"Điều kiện sử dụng","quote":"Máy phát điện di động 700kVA lắp đặt ngoài trời, thường xuyên cẩu móc, di chuyển lắp đặt ngoài trời phục vụ cấp điện các sự kiện, lễ hội.","reference":"Chương V, Mục B.II.1.1","requirement":"Máy di động, lắp ngoài trời, thường xuyên được cẩu móc và di chuyển để cấp điện cho sự kiện, lễ hội"},{"item":"Cấu thành và thử xuất xưởng trọn bộ","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi Nhà sản xuất","reference":"Chương V, Mục B.II.1.1","requirement":"Trọn bộ tổ máy được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại nhà sản xuất"},{"item":"Điều kiện môi trường","quote":"Nhiệt độ môi trường lớn nhất | 45oC","reference":"Chương V, Mục B.I.1, B.I.4.1(1)","requirement":"Nhiệt độ 0–45oC; độ ẩm cực đại 100%; độ cao đến 1000 m; gió lớn nhất 160 km/h; nhiệt đới hóa"},{"item":"Hệ thống điện","quote":"Chế độ làm việc của hệ thống | : Trung tính nối đất trực tiếp.","reference":"Chương V, Mục B.I.2, B.I.3.1","requirement":"0,38 kV, 50 Hz, trung tính nối đất trực tiếp"},{"item":"Công suất tổ máy","quote":"Công suất liên tục | kVA | ≥ 700","reference":"Chương V, Mục B.II.2, I.5–I.7","requirement":"Liên tục ≥ 700 kVA; tối đa ≥ 770 kVA; hệ số công suất ≥ 0,8"},{"item":"Điện áp, tần số, tốc độ tổ máy","quote":"Tốc độ vòng quay | vòng/phút | ≤ 1.500","reference":"Chương V, Mục B.II.2, I.8–I.10","requirement":"380/220 V; 50 Hz; ≤ 1.500 vòng/phút"},{"item":"Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở | ≤ 156 lít/giờ mức 100% tải","reference":"Chương V, Mục B.II.2, I.12","requirement":"≤ 156 lít/giờ ở 100% tải; ≤ 113 lít/giờ ở 70% tải; ≤ 77 lít/giờ ở 50% tải"},{"item":"Khả năng đáp ứng tải","quote":"Đóng tải từ mức 0% tải đến 100% tải trong vòng 20 giây","reference":"Chương V, Mục B.II.2, I.13","requirement":"Đóng tải từ 0% đến 100% trong vòng 20 giây"},{"item":"Khả năng quá tải tổ máy","quote":"10% tải trong vòng 01 giờ cho mỗi chu kỳ hoạt động trong 12 giờ liên tục","reference":"Chương V, Mục B.II.2, I.14; B.II.1.3","requirement":"10% tải trong 01 giờ cho mỗi chu kỳ 12 giờ liên tục; Pmax = 1,1Pdm"},{"item":"Khung bệ máy","quote":"Được xử lý bề mặt hóa chất để tránh oxy hóa và sơn tĩnh điện","reference":"Chương V, Mục B.II.2, I.15","requirement":"Xử lý bề mặt hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Nhiên liệu, thời gian chạy","quote":"Thời gian chạy liên tục | Không hạn chế","reference":"Chương V, Mục B.II.2, I.16–I.17","requirement":"Dầu Diesel; thời gian chạy liên tục không hạn chế"},{"item":"Bình nhiên liệu","quote":"Dung tích bình nhiên | ≥ 1.000 lít","reference":"Chương V, Mục B.II.2, I.18 và VII.3; B.II.1.2","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước tối đa có vỏ giảm âm","quote":"≤ 5800 x 2000 x 2800","reference":"Chương V, Mục B.II.2, I.19","requirement":"≤ 5800 x 2000 x 2800 mm (DxRxC); vỏ đặt được ngoài trời, phù hợp cho cẩu và chở bằng xe tải"},{"item":"Trọng lượng tổ máy","quote":null,"reference":"Chương V, Mục B.II.2, I.20","requirement":"Nhà thầu nêu cụ thể (kg)"},{"item":"Móc cẩu","quote":"Có vị trí móc cẩu chân đế và mặt máy","reference":"Chương V, Mục B.II.2, I.21","requirement":"Có vị trí móc cẩu ở chân đế và mặt máy"},{"item":"Độ ồn","quote":"≤ 70 ± 5dB","reference":"Chương V, Mục B.II.2, I.22; B.II.1.2","requirement":"≤ 70 ± 5dB tại 7 mét, không vật chắn"},{"item":"Động cơ – xuất xứ","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, II.1–II.3","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm các nước khối G7, EU; nước sản xuất và mã hiệu nêu cụ thể"},{"item":"Động cơ – tình trạng, năm sản xuất","quote":"Từ năm 2026 trở về sau","reference":"Chương V, Mục B.II.2, II.4–II.5","requirement":"Mới 100%; sản xuất từ năm 2026 trở về sau"},{"item":"Động cơ – tiêu chuẩn chế tạo","quote":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","reference":"Chương V, Mục B.II.2, II.6","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Động cơ – công suất","quote":"Công suất liên tục | kWm | ≥ 600","reference":"Chương V, Mục B.II.2, II.7–II.8","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Động cơ – loại","quote":"6 xy lanh, bố trí thẳng hàng","reference":"Chương V, Mục B.II.2, II.9, II.12, II.13","requirement":"Diesel 4 kỳ, làm mát bằng nước; 6 xy lanh thẳng hàng; ≤ 1500 vòng/phút"},{"item":"Động cơ – hệ thống nhiên liệu, điều tốc","quote":"Bơm phun trực tiếp, điều khiển phun nhiên liệu bằng điện tử (ECU - High Pressure Common Rail)","reference":"Chương V, Mục B.II.2, II.10–II.11","requirement":"Bơm phun trực tiếp, phun điện tử (ECU – High Pressure Common Rail); điều tốc điện tử ECU"},{"item":"Động cơ – tỉ số nén, hành trình","quote":"Tỉ số nén | 14 : 01","reference":"Chương V, Mục B.II.2, II.14–II.15","requirement":"Tỉ số nén 14 : 01; hành trình xilanh nêu cụ thể"},{"item":"Động cơ – nạp khí","quote":"Turbo tăng áp – làm mát khí nạp sau turbo","reference":"Chương V, Mục B.II.2, II.16","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Động cơ – khởi động","quote":"Hệ thống khởi động: bằng mô tơ điện một chiều. Có bộ tự động sạc điện cho accu. Accu có điện áp 24V.","reference":"Chương V, Mục B.II.1.2; B.II.2, II.17","requirement":"Mô tơ DC kèm acquy 24V, có bộ tự động sạc acquy"},{"item":"Động cơ – làm mát, bôi trơn, xả","quote":"Hệ thống bôi trơn: cưỡng bức bằng bơm bánh răng.","reference":"Chương V, Mục B.II.1.2; B.II.2, II.18","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước gắn trên máy và quạt; bôi trơn cưỡng bức bằng bơm bánh răng; ống xả có giảm thanh"},{"item":"Động cơ – khí thải","quote":"Phù hợp với QCVN 19:2024/BTNMT","reference":"Chương V, Mục B.II.2, II.19","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Đầu phát – xuất xứ, năm sản xuất","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, III.2–III.5","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm nước G7, EU; mới 100%; sản xuất từ năm 2026 trở về sau"},{"item":"Đầu phát – tiêu chuẩn chế tạo","quote":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1, IEC60034, NEMA MG 1.32-33, ISO 8528-3","reference":"Chương V, Mục B.II.2, III.6","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1, IEC60034, NEMA MG 1.32-33, ISO 8528-3"},{"item":"Đầu phát – điện áp, số pha","quote":"3 pha – 4 dây","reference":"Chương V, Mục B.II.2, III.7–III.8","requirement":"220/380 – 230/400 V; 3 pha – 4 dây"},{"item":"Đầu phát – kiểu","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, Mục B.II.2, III.9, III.16, III.17","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ, AVR tự động điều chỉnh điện áp"},{"item":"Đầu phát – công suất","quote":"Công suất định mức | kVA/kWm | ≥ 750 / 600","reference":"Chương V, Mục B.II.2, III.10–III.11","requirement":"Định mức ≥ 750 / 600 kVA/kWm; dự phòng ≥ 825 / 660 kVA/kWm"},{"item":"Đầu phát – tần số, tốc độ, quá tốc","quote":"Số vòng quay | Vòng/phút | ≥ 1.500","reference":"Chương V, Mục B.II.2, III.12, III.13, III.18","requirement":"50 Hz; số vòng quay ≥ 1.500 vòng/phút; quá tốc độ ≤ 2250 vòng/phút"},{"item":"Đầu phát – cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, Mục B.II.2, III.14","requirement":"Cấp H"},{"item":"Đầu phát – dao động điện áp","quote":"Dao động điện áp | ≤ ± 0,5% Udm","reference":"Chương V, Mục B.II.2, III.15; B.II.1.3","requirement":"Bảng thông số ghi ≤ ± 0,5% Udm; mục B.II.1.3 ghi ≤ ±1,5%Udm khi chuyển tải 0–100%Pđm"},{"item":"Đầu phát – quá tải","quote":"300% (3 IN) trong 10 giây","reference":"Chương V, Mục B.II.2, III.19","requirement":"300% (3 IN) trong 10 giây"},{"item":"Bộ điều khiển – xuất xứ, năm sản xuất","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, IV.2–IV.5","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm nước G7, EU; mới 100%; sản xuất từ năm 2026 trở về sau; gắn trên máy, có đèn chiếu sáng"},{"item":"Bộ điều khiển – chức năng","quote":"Chức năng điều khiển từ xa qua cổng Internet/4G, điều khiển đóng mở máy và đọc được các thông số trên màn hình của bộ điều khiển.","reference":"Chương V, Mục B.II.2, IV.6","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ và lập trình; điều khiển từ xa qua Internet/4G (đóng mở máy, đọc thông số); cài đặt tần số qua điều tốc; tự duy trì tần số 50 Hz"},{"item":"Bộ điều khiển – đo lường, cảnh báo, dừng máy","quote":"Dừng máy: khi nhiệt độ nước làm mát cao (>900C)","reference":"Chương V, Mục B.II.2, IV.7; B.II.1.4","requirement":"Đo số giờ chạy, số lần khởi động, nhật ký lỗi, thông số đầu phát và động cơ. Cảnh báo và dừng máy theo danh sách, gồm phát ngược công suất, lệch pha, sai lệch điện áp giữa các pha, ngắn mạch. Mục B.II.1.4 có thêm ngưỡng dừng nhiệt độ nước >90oC"},{"item":"Bộ điều khiển – cổng giao tiếp, ngôn ngữ, IP","quote":"Cổng kết nối tiêu chuẩn: RS232, RS485, Ethernet, BMS.","reference":"Chương V, Mục B.II.2, IV.8–IV.10","requirement":"Cổng kết nối giám sát từ xa; RS232, RS485, Ethernet, BMS; USB; LCD tiếng Việt hoặc tiếng Anh; IP65"},{"item":"Bảng điều khiển – thiết bị","quote":"Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, Mục B.II.1.4.b","requirement":"Áptômát tổng và cầu dao cách ly đầu cực máy phát; đèn chiếu sáng vận hành ban đêm; nút khởi động, dừng, dừng khẩn cấp, thử chức năng an toàn"},{"item":"Vỏ giảm âm – vật liệu","quote":"Thép dày ≥ 2mm","reference":"Chương V, Mục B.II.2, V.5","requirement":"Thép dày ≥ 2mm"},{"item":"Vỏ giảm âm – vật liệu cách âm","quote":"Dày 100÷150mm","reference":"Chương V, Mục B.II.2, V.8","requirement":"Dày 100÷150mm"},{"item":"Vỏ giảm âm – sơn","quote":"Được sơn tĩnh điện, chống sét gỉ cao.","reference":"Chương V, Mục B.II.1.5; B.II.2, V.7","requirement":"Sơn tĩnh điện, chống sét gỉ cao"},{"item":"Vỏ giảm âm – thông gió","quote":"Được ngăn bằng lưới để chống chuột, rắn.. thâm nhập vào thùng máy.","reference":"Chương V, Mục B.II.1.5; B.II.2, V.6","requirement":"Có lỗ thông hơi, ngăn bằng lưới chống chuột, rắn xâm nhập"},{"item":"Vỏ giảm âm – cửa","quote":"Có lỗ thông hơi và có cửa mở về mọi phía để tiện cho việc vận hành, sửa chữa.","reference":"Chương V, Mục B.II.1.5","requirement":"Cửa mở về mọi phía; có chốt liên động và khóa"},{"item":"Vỏ giảm âm – che chắn, móc cẩu","quote":"Có tính năng cách âm và che kín (mưa, nắng) tốt.","reference":"Chương V, Mục B.II.1.5","requirement":"Cách âm và che kín mưa nắng tốt; có móc cẩu"},{"item":"Vỏ giảm âm – tích hợp","quote":"Vỏ giảm âm phải tích hợp đồng bộ tủ chuyển nguồn tự động (ATS) phù hợp cho việc di động hoạt động ngoài trời.","reference":"Chương V, Mục B.II.2, V.9","requirement":"Hoàn thiện đồng bộ với tổ máy; tích hợp đồng bộ tủ ATS, phù hợp di động ngoài trời"},{"item":"Vỏ giảm âm – nhận dạng","quote":null,"reference":"Chương V, Mục B.II.2, V.1–V.3","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu"},{"item":"ATS – nhận dạng","quote":null,"reference":"Chương V, Mục B.II.2, VI.1–VI.3","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu"},{"item":"ATS – dòng định mức","quote":"Dòng tải định mức | A | ≥ 1.250","reference":"Chương V, Mục B.II.2, VI.4","requirement":"≥ 1.250 A"},{"item":"ATS – điện áp, tần số","quote":"220/380-50Hz","reference":"Chương V, Mục B.II.2, VI.5","requirement":"220/380 V – 50 Hz"},{"item":"ATS – chế độ và điều khiển","quote":"có 02 cấp điều khiển bằng tay tại chổ và tự động","reference":"Chương V, Mục B.II.1.6; B.II.2, VI.6","requirement":"Tự động và bằng tay; điều khiển kỹ thuật số, 02 cấp (bằng tay tại chỗ và tự động)"},{"item":"ATS – vỏ tủ","quote":"Tất cả các thiết bị được đặt trong vỏ/hộp kim loại bằng thép dày 2-3mm, được sơn tĩnh điện","reference":"Chương V, Mục B.II.2, VI.7","requirement":"Vỏ/hộp kim loại bằng thép dày 2-3mm, sơn tĩnh điện"},{"item":"ATS – máy cắt","quote":"Trang bị 02 máy cắt ACB - 1250A, 03 pha – 03 cực.","reference":"Chương V, Mục B.II.2, VI.7","requirement":"02 máy cắt ACB 1250A, 03 pha – 03 cực"},{"item":"ATS – liên động, đèn báo, sạc","quote":"Khóa liên động an toàn để cô lập giữa nguồn lưới và nguồn máy phát.","reference":"Chương V, Mục B.II.2, VI.7","requirement":"Khóa liên động cô lập nguồn lưới với nguồn máy phát; đèn báo trạng thái; bộ sạc bình tự động từ điện lưới"},{"item":"ATS – điều kiện và thời gian chuyển","quote":"Thời gian chuyển đổi sang nguồn máy phát là 0-60s, tùy chỉnh","reference":"Chương V, Mục B.II.2, VI.8","requirement":"Tự khởi động máy khi mất lưới, lưới quá thấp, quá cao hoặc mất pha. Thời gian chuyển sang nguồn máy phát 0-60s, tùy chỉnh. Lưới phục hồi thì chuyển tải về lưới ngay. Máy chạy làm mát 1-5 phút rồi tắt. Giá trị khởi động và thời gian trễ cài đặt từ 0s – 60s"},{"item":"ATS – đấu nối","quote":"có đầu chờ để đấu nối với điện lưới và phụ tải","reference":"Chương V, Mục B.II.1.6; B.II.2, VI.9","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát; có đầu chờ đấu nối lưới và phụ tải"},{"item":"ATS – lắp đặt, cấp bảo vệ","quote":"Tủ ATS được tích hợp đồng bộ trong vỏ tổ máy phát điện đảm bảo độ kín nước IP65","reference":"Chương V, Mục B.II.2, VI.9","requirement":"Tích hợp trong vỏ tổ máy, kín nước IP65"},{"item":"Acquy khởi động","quote":"Có trang bị kèm theo 02 bình, ≥120Ah","reference":"Chương V, Mục B.II.2, VII.1","requirement":"02 bình, ≥ 120Ah"},{"item":"Bộ sạc acquy","quote":"Nguồn điện đầu vào 220VAC, đầu ra 24VDC, 3A","reference":"Chương V, Mục B.II.2, VII.2","requirement":"Đầu vào 220VAC, đầu ra 24VDC, 3A"},{"item":"Bình giảm thanh","quote":"Có trang bị đồng bộ kèm theo Phù hợp máy phát","reference":"Chương V, Mục B.II.2, VII.4","requirement":"Trang bị đồng bộ, phù hợp máy phát"},{"item":"Tủ bảo vệ đầu phát","quote":"Có trang bị MCCB/ACB, 1.250A bảo vệ đầu cực đầu phát điện","reference":"Chương V, Mục B.II.2, VII.5","requirement":"MCCB/ACB 1.250A bảo vệ đầu cực đầu phát"},{"item":"Dầu bôi trơn, dung dịch chống đông","quote":null,"reference":"Chương V, Mục B.II.2, VII.6–VII.7","requirement":"Trang bị đồng bộ kèm theo, phù hợp máy phát"},{"item":"Bộ dụng cụ sửa chữa","quote":"Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc","reference":"Chương V, Mục B.II.2, VII.8","requirement":"Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc"},{"item":"Tiêu chuẩn chế tạo tổ máy","quote":"được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương","reference":"Chương V, Mục B.II.1.9","requirement":"TCVN 9729:2013 hoặc tương đương"},{"item":"Thí nghiệm xuất xưởng","quote":"Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729 6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương","reference":"Chương V, Mục B.II.1.10; B.I.4.2","requirement":"Theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn Stato và Roto, đo tổn hao không tải ở cosφ = 1, thử điện áp chịu thử. Biên bản nộp khi giao hàng"},{"item":"Nghiệm thu sơ bộ","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, Mục B.II.1.10.3","requirement":"Chạy thử liên tục 2h với các mức tải đến Pđm, có đại diện bên mua chứng kiến. Bên bán chuẩn bị nhiên liệu, dầu, nước làm mát, accu, bộ thử tải"},{"item":"Đào tạo","quote":"Bên bán phải có trách nhiệm bố trí chuyên gia nhà sản xuất (hoặc cán bộ kỹ thuật của đại lý bán hàng có chuyên môn) đào tạo","reference":"Chương V, Mục B.I.4.1(6)","requirement":"Bố trí chuyên gia nhà sản xuất hoặc cán bộ kỹ thuật đại lý đào tạo lắp đặt, vận hành"},{"item":"Đóng gói, ký hiệu","quote":"Các ký hiệu đấu nối đầu dây, giắc cắm hoàn thiện máy phát điện: Tiếng Việt hoặc Tiếng Anh.","reference":"Chương V, Mục B.II.1.11","requirement":"Kiện hàng bền, niêm phong; ký hiệu đấu nối bằng tiếng Việt hoặc tiếng Anh"}],"requiredDocuments":["Bảng thông số kỹ thuật hàng hóa chào thầu theo Chương V, Mục B.II, điền đầy đủ, không ghi 'đáp ứng/đảm bảo/tuân thủ E-HSMT'","Tài liệu tiếng Anh và/hoặc tiếng Việt chứng minh từng thông số (catalogue, bản vẽ...)","Biên bản thử nghiệm điển hình do đơn vị thí nghiệm độc lập phát hành, cùng chủng loại và nhà sản xuất, đủ hạng mục theo B.II.1","Giấy chứng nhận tổ máy hoặc nhà sản xuất đáp ứng TCVN 9729 / ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất cấp","Tài liệu kỹ thuật và/hoặc xác nhận của đơn vị sử dụng cuối cùng (bảng B.I.4.3 đánh dấu X)","Cam kết không vi phạm quyền sở hữu trí tuệ","Cam kết miễn trừ trách nhiệm và bồi thường thiệt hại khi có khiếu nại về sở hữu trí tuệ","Tài liệu chứng minh hợp đồng tương tự, năng lực sản xuất đã kê khai","Tài liệu chứng minh ưu đãi (nếu kê khai), phát hành từ năm 2023 trở về sau","Mẫu 10B (ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất) và Mẫu 12.1 chào giá","Bảo đảm dự thầu (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh)","Khi giao hàng: biên bản thí nghiệm xuất xưởng"],"restrictiveClauses":["Động cơ, đầu phát, bộ điều khiển: 'Nhóm các nước khối G7, EU' (Chương V, B.II.2 mục II.2, III.2, IV.2)","Động cơ: 'Tỉ số nén | 14 : 01', giá trị cố định (mục II.14)","Động cơ: '6 xy lanh, bố trí thẳng hàng' và 'ECU - High Pressure Common Rail' (mục II.12, II.10)","Tiêu hao nhiên liệu cố định: '≤ 156 lít/giờ' (100%), '≤ 113 lít/giờ' (70%), '≤ 77 lít/giờ' (50%) (mục I.12)","Vỏ giảm âm: vật liệu cách âm 'Dày 100÷150mm', khoảng cố định (mục V.8)","Tủ ATS: 'vỏ/hộp kim loại bằng thép dày 2-3mm', khoảng cố định (mục VI.7)","Kích thước tối đa '≤ 5800 x 2000 x 2800' mm, phải chứa bình ≥ 1.000 lít và tủ ATS (mục I.19, V.9)","Đầu phát: 'Dao động điện áp | ≤ ± 0,5% Udm' (mục III.15)","Động cơ, đầu phát, bộ điều khiển: 'Từ năm 2026 trở về sau'"],"qualificationRequirements":[{"quote":"Nhà thầu có ≥ 03 hợp đồng vi phạm trong số các nội dung sau: chất lượng, bảo hành, bị phạt tiến độ do EVNCPC và các đơn vị thành viên EVNCPC (**) đăng tải trên hệ thống mạng đấu thầu quốc gia.","reference":"Chương III, Mục 3.2, tiêu chí 4.1","requirement":"Trong 36 tháng tính đến tháng đóng thầu, có dưới 03 hợp đồng vi phạm (chất lượng, bảo hành, phạt tiến độ) do EVNCPC và đơn vị thành viên đăng tải trên hệ thống mạng đấu thầu quốc gia"},{"quote":"không có hàng hoá chào thầu có chất lượng không đảm bảo, bị EVNCPC và các đơn vị thành viên EVNCPC (**) đăng tải trên hệ thống mạng đấu thầu quốc gia.","reference":"Chương III, Mục 3.2, tiêu chí 4.2","requirement":"Trong 36 tháng, hàng chào thầu không bị EVNCPC và đơn vị thành viên đăng tải là có chất lượng không đảm bảo"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"BDL E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần hoặc vốn góp trên 30% với Chủ đầu tư; không có cổ phần, vốn góp với các nhà thầu tư vấn"},{"quote":"Các tài liệu chứng minh thông tin về hợp đồng tương tự, năng lực sản xuất mà nhà thầu đã kê khai.","reference":"BDL E-CDNT 10.8","requirement":"Nộp tài liệu chứng minh hợp đồng tương tự và năng lực sản xuất đã kê khai. Tiêu chí số liệu năng lực, kinh nghiệm không có trong tài liệu được cung cấp"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất","reference":"BDL E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền của nhà sản xuất/đại lý, chứng nhận đối tác hay cam kết hỗ trợ bảo hành"}],"questionsForClarification":["Tủ ATS trang bị '02 máy cắt ACB - 1250A, 03 pha – 03 cực' nhưng đầu phát yêu cầu '3 pha – 4 dây' và hệ thống 'Trung tính nối đất trực tiếp'. Đề nghị cho biết máy cắt 3 cực hay 4 cực, và trung tính có chuyển mạch không.","Bảng B.II.2 mục III.15 ghi 'Dao động điện áp ≤ ± 0,5% Udm', còn mục B.II.1.3 ghi '≤ ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm'. Đề nghị cho biết giá trị dùng để đánh giá.","Đầu phát ghi 'Số vòng quay ≥ 1.500' vòng/phút, còn mục B.II.1.3 ghi '≤ 1.500 vòng/phút (bằng số vòng quay của động cơ diesel)'. Đề nghị xác nhận yêu cầu là 1.500 vòng/phút.","Độ ồn '≤ 70 ± 5dB' ở 7 m: mức tối đa để chấm là 70 dB(A) hay 75 dB(A)?","Bảng B.I.4.3 có hai dấu 'X (*) | X' cho ba cột (Giấy chứng nhận kiểm định, Tài liệu kỹ thuật, Xác nhận của đơn vị sử dụng cuối cùng). Đề nghị cho biết tài liệu nào bắt buộc.","Đầu phát ghi công suất bằng 'kVA/kWm' (≥ 750 / 600 và ≥ 825 / 660): con số 600/660 là kW điện của đầu phát hay kW cơ của động cơ?","Tỉ số nén '14 : 01' là giá trị bắt buộc chính xác hay chấp nhận giá trị tương đương?","Tiêu chuẩn thí nghiệm ghi 'TCVN 9729 6:201': đề nghị xác nhận là TCVN 9729-6:2013.","Vỏ phải tích hợp tủ ATS và bình nhiên liệu ≥ 1.000 lít trong kích thước '≤ 5800 x 2000 x 2800' mm: bình nhiên liệu có bắt buộc nằm trong vỏ hay được đặt ở bệ máy?","Đề nghị cung cấp ĐKC/ĐKCT về thanh toán, tạm ứng, phạt chậm giao hàng, thời gian bảo hành và bảo đảm bảo hành (tài liệu được cung cấp chỉ có E-ĐKC 5.2)."]},"status":"done","analyzedAt":"2026-11-17T06:25:32.633Z"}},"IB2600604739":{"u":"2026-11-12T03:13:51.858+00:00","d":{"by":"hsmt-worker","notes":["Không có chữ của HSMT trên web: gói chào giá trực tuyến rút gọn, không có tab Hồ sơ mời thầu.","Tệp đính kèm 2026.11.06_QĐ_KHLCNT_MPĐ.pdf chưa được đọc.","Thông báo mời thầu bị cắt bớt phần cuối.","Không có trong tài liệu được cung cấp: bảo đảm dự thầu, bảo hành, phương pháp đánh giá, yêu cầu năng lực - kinh nghiệm, điều kiện hợp đồng, danh mục hồ sơ cần nộp.","Gói thầu bảo dưỡng máy hiện có, không mua tổ máy mới, nên generatorSets để rỗng.","Kiểm tra tự động: 1 trích dẫn không thấy nguyên văn trong HSMT nên đã bỏ trích dẫn: Không có HSMT, điều kiện hợp đồng và tiêu chuẩn đánh giá.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Nhớt động cơ (FG Wilson 28 lít; Mitsubishi 100 lít; Volvo 29 lít) (157)."],"result":{"keyInfo":{"budget":"161.703.600 VND (giá trần); bước giá 163.000 VND","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Bảo dưỡng, sửa chữa hệ thống máy phát điện dự phòng bệnh viện","investor":"BỆNH VIỆN ĐA KHOA THÁI BÌNH","notifyNo":"IB2600604739","warranty":null,"bidMethod":null,"bidSecurity":null,"bidValidity":"45 ngày","closingTime":"09:10 19/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 09:10 18/11/2026)","contractType":"Trọn gói","deliveryTime":"Thời gian thực hiện gói thầu 30 Ngày; ngày giao hàng sớm nhất 01, muộn nhất 30 (mọi hạng mục)","procuringEntity":"BỆNH VIỆN ĐA KHOA THÁI BÌNH","deliveryLocation":"Bệnh viện Đa khoa Thái Bình (địa điểm thực hiện: Phường Trần Hưng Đạo, Tỉnh Hưng Yên)","evaluationMethod":null,"generatorCapacity":"Không mua tổ máy mới; bảo dưỡng máy hiện có: FG - Wilson 275kVa, Mitsubishi 1000 kVa, Volvo - 250kVa (tài liệu không nêu liên tục hay dự phòng)"},"summary":"Gói thầu \"Bảo dưỡng, sửa chữa hệ thống máy phát điện dự phòng bệnh viện\" (IB2600604739) của Bệnh viện Đa khoa Thái Bình, lĩnh vực Hàng hóa, hình thức chào giá trực tuyến theo quy trình rút gọn, hợp đồng trọn gói, giá trần 161.703.600 VND. Phạm vi gồm 22 hạng mục vật tư và nhân công bảo dưỡng cho 3 máy phát điện hiện có: FG - Wilson 275kVa, Mitsubishi 1000 kVa và Volvo - 250kVa. Vật tư gồm lọc nhớt, lọc nhiên liệu, lọc nước, nhớt 15W-40, dung dịch làm mát, nước tinh khiết, gioăng giàn cò, kẹp đường ống dầu và 1 bộ điều khiển hoà đồng bộ cho máy Volvo. Mỗi máy có một hạng mục nhân công bảo dưỡng trọn gói gồm thông rửa két nước, vệ sinh, siết chi tiết và chạy hoà đồng bộ hệ thống. Không mua tổ máy mới. Thời gian thực hiện 30 ngày, giao hàng từ ngày 01 đến ngày 30, tại Bệnh viện Đa khoa Thái Bình.","highlights":[{"quote":"Phù hợp với máy phát điện FG - Wilson 275kVa","title":"Vật tư phải khớp kích thước và phù hợp đúng từng máy hiện có","detail":"Mỗi lọc, gioăng, kẹp và bộ điều khiển đều có kích thước hoặc thông số cụ thể (đường kính, chiều cao, ren) và yêu cầu \"Phù hợp với máy phát điện\" FG - Wilson 275kVa, Mitsubishi 1000 kVa hoặc Volvo - 250kVa. Chào vật tư sai kích thước hoặc không lắp vừa có thể bị đánh giá không đáp ứng kỹ thuật.","category":"technical","severity":"critical","reference":"TBMT, Mẫu số 02A, STT 1–22","recommendation":"Khuyến nghị: Đối chiếu mã phụ tùng với từng thông số trong bảng, khảo sát model động cơ thực tế của 3 máy và chuẩn bị catalogue thể hiện kích thước khớp với bảng."},{"quote":"- Chiều cao: 309,65 m","title":"Một số thông số có vẻ sai đơn vị hoặc lỗi đánh máy","detail":"Có 4 điểm cần làm rõ. STT 1: chiều cao ghi \"309,65 m\", và đường kính ngoài gioăng trùng đường kính trong (cùng 108,71 mm). STT 8: ren ghi \"11/2-12UN\". STT 16: lỗ ren ghi \"11/8-16 UN\". STT 21: nhiệt độ vận hành ghi \"40-70°C\". Chào đúng theo chữ hay theo thực tế đều có rủi ro bị đánh giá lệch.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1, 8, 16, 21","recommendation":"Khuyến nghị: Gửi yêu cầu làm rõ trước khi chào giá. Trong hồ sơ, ghi thông số của hàng chào kèm tài liệu chứng minh."},{"quote":"- Chạy máy hoà đồng bộ hệ thống","title":"Nhân công bảo dưỡng có yêu cầu chạy hoà đồng bộ hệ thống","detail":"Cả 3 hạng mục nhân công đều gồm chạy máy hoà đồng bộ hệ thống. Riêng máy Volvo có thay bộ điều khiển hoà đồng bộ. Cần đội kỹ thuật có năng lực cài đặt và hoà đồng bộ trong thời hạn 30 ngày.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 7, 15, 21, 22","recommendation":"Khuyến nghị: Khảo sát hiện trạng tủ hoà đồng bộ và bộ điều khiển hiện có trước khi chào giá."},{"quote":null,"title":"Không có HSMT, điều kiện hợp đồng và tiêu chuẩn đánh giá","detail":"Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu. Tệp đính kèm \"2026.11.06_QĐ_KHLCNT_MPĐ.pdf\" chưa được đọc. Vì vậy không có trong tài liệu được cung cấp: điều kiện hợp đồng (phạt chậm, thanh toán, bảo đảm thực hiện hợp đồng), bảo hành, yêu cầu năng lực - kinh nghiệm, hồ sơ cần nộp và phương pháp đánh giá.","category":"documents","severity":"info","reference":"TBMT muasamcong","recommendation":"Khuyến nghị: Đọc tệp QĐ KHLCNT đính kèm và hỏi bên mời thầu về dự thảo hợp đồng và thời hạn bảo hành."},{"quote":"Giá trần\n161.703.600 VND\nBước giá\n163.000 VND","title":"Giá trần và bước giá","detail":"Giá trần 161.703.600 VND, bước giá 163.000 VND, hợp đồng trọn gói. Nguồn vốn: nguồn thu giá dịch vụ khám bệnh, chữa bệnh của Bệnh viện.","category":"financial","severity":"info","reference":"TBMT, Thông tin chào giá","recommendation":"Khuyến nghị: Lập dự toán chi tiết theo 22 hạng mục, gồm 157 lít nhớt và 3 lần nhân công, trước phiên chào giá."}],"contractTerms":[],"generatorSets":[],"technicalSpecs":[{"item":"Lọc nhớt – FG Wilson 275kVa (1 cái)","quote":"- Chất liệu: thép, cao su, sợi tổng hợp,... - Đường kính ngoài của gioăng: 108,71 mm - Chiều cao: 309,65 m - Kích thước ren: M36x1,5-5H - Đường kính trong gioăng: 108,71 mm - Phù hợp với máy phát điện FG - Wilson 275kVa","reference":"TBMT, Mẫu số 02A Phạm vi cung cấp, STT 1","requirement":"Chất liệu thép, cao su, sợi tổng hợp; đường kính ngoài gioăng 108,71 mm; chiều cao 309,65 m (theo văn bản); ren M36x1,5-5H; đường kính trong gioăng 108,71 mm; phù hợp máy FG - Wilson 275kVa; năm sản xuất 2026 trở về sau"},{"item":"Lọc nhiên liệu – FG Wilson 275kVa (1 cái)","quote":"- Chất liệu: sợi tổng hợp, kim loại - Chiều cao: 181,23 mm - Đường kính ngoài: 108,2 mm - Đường kính ngoài gioăng: 71,63 mm - Đường kính trong gioăng: 62,59 mm - Kích thước quy chuẩn: 7/8-14 UNF-2B - Phù hợp với máy phát điện FG - Wilson 275kVa","reference":"TBMT, Mẫu số 02A, STT 2","requirement":"Chiều cao 181,23 mm; đường kính ngoài 108,2 mm; gioăng ngoài 71,63 mm, trong 62,59 mm; ren 7/8-14 UNF-2B"},{"item":"Lọc nước – FG Wilson 275kVa (1 cái)","quote":"- Chất liệu: kim loại, sợi tổng hợp,... - Chiều dài: 137,16 mm - Đường kính ngoài gioăng: 71,98 mm - Kích thước ren: 11/16’’ - 16 UN-2B - Đường kính trong của gioăng: 62,53 mm - Phù hợp với máy phát điện FG - Wilson 275kVa","reference":"TBMT, Mẫu số 02A, STT 3","requirement":"Chiều dài 137,16 mm; gioăng ngoài 71,98 mm, trong 62,53 mm; ren 11/16'' - 16 UN-2B"},{"item":"Nhớt động cơ (FG Wilson 28 lít; Mitsubishi 100 lít; Volvo 29 lít)","quote":"- Cấp độ nhớt (SAE J300): 15W-40","reference":"TBMT, Mẫu số 02A, STT 4, 12, 18","unverified":true,"requirement":"Cấp độ nhớt SAE J300 15W-40. Tổng 28 + 100 + 29 = 157 lít"},{"item":"Dung dịch nước làm mát và chống đóng cặn (FG Wilson 3 can; Mitsubishi 5 can; Volvo 2 can)","quote":"- Chất liệu: Ethylene glycol hoặc Propylene glycol tỷ lệ pha trộn tối ưu (50% nước và 50% dung dịch) - Quy cách: ≥1,89 lít/can","reference":"TBMT, Mẫu số 02A, STT 5, 13, 19","requirement":"Ethylene glycol hoặc Propylene glycol, tỷ lệ 50% nước / 50% dung dịch; ≥1,89 lít/can"},{"item":"Nước tinh khiết (FG Wilson 5 bình; Mitsubishi 10 bình; Volvo 3 bình)","quote":"- Quy cách: ≥20 lít/ bình - Loại: Nước lọc tinh khiết không chứa khoáng chất.","reference":"TBMT, Mẫu số 02A, STT 6, 14, 20","requirement":"≥20 lít/bình; nước lọc tinh khiết không chứa khoáng chất"},{"item":"Lọc nhớt – Mitsubishi 1000 kVa (5 cái)","quote":"- Chất liệu: thép, cao su, sợi tổng hợp,... - Đường kính ngoài: 118 mm - Kích thước ren: 11/2-12UN - Chiều dài: 260 mm - Đường kính ngoài của gioăng: 110 mm - Đường kính trong của gioăng: 98 mm - Phù hợp với máy phát điện Mitsubishi 1000 kVa.","reference":"TBMT, Mẫu số 02A, STT 8","requirement":"Đường kính ngoài 118 mm; ren 11/2-12UN; chiều dài 260 mm; gioăng ngoài 110 mm, trong 98 mm"},{"item":"Lọc nhiên liệu – Mitsubishi 1000 kVa (4 cái)","quote":"- Chất liệu: sợi tổng hợp, kim loại,... - Đường kính ngoài: 93 mm. - Kích thước ren: 1-14UN - Chiều cao: 174 mm - Đường kính gioăng ngoài: 72 mm - Đường kính gioăng trong: 62 mm - Phù hợp với máy phát điện Mitsubishi 1000 kVa.","reference":"TBMT, Mẫu số 02A, STT 9","requirement":"Đường kính ngoài 93 mm; ren 1-14UN; chiều cao 174 mm; gioăng ngoài 72 mm, trong 62 mm"},{"item":"Gioăng lắp giàn cò – Mitsubishi 1000 kVa (12 bộ)","quote":"- Chất liệu: cao su tổng hợp - Phù hợp với máy phát điện Mitsubishi 1000 kVa.","reference":"TBMT, Mẫu số 02A, STT 10","requirement":"Cao su tổng hợp; phù hợp máy Mitsubishi 1000 kVa"},{"item":"Kẹp đường ống dầu – Mitsubishi 1000 kVa (1 bộ)","quote":"- Chất liệu: nhựa, hợp kim - Phù hợp với máy phát điện Mitsubishi 1000 kVa.","reference":"TBMT, Mẫu số 02A, STT 11","requirement":"Nhựa, hợp kim; phù hợp máy Mitsubishi 1000 kVa"},{"item":"Lọc nhớt – Volvo 250kVa (2 cái)","quote":"- Chất liệu: thép, cao su, sợi tổng hợp,... - Đường kính ngoài: 108 mm - Lỗ ren: 11/8-16 UN - Chiều dài: 262 mm. - Phù hợp với máy phát điện Volvo - 250kVa","reference":"TBMT, Mẫu số 02A, STT 16","requirement":"Đường kính ngoài 108 mm; lỗ ren 11/8-16 UN; chiều dài 262 mm"},{"item":"Lọc nhiên liệu – Volvo 250kVa (2 cái)","quote":"- Chất liệu: sợi tổng hợp, kim loại,... - Đường kính ngoài: 77,2 mm - Lỗ ren: M16x1,5mm - Chiều dài: 120 mm. - Phù hợp với máy phát điện Volvo - 250kVa","reference":"TBMT, Mẫu số 02A, STT 17","requirement":"Đường kính ngoài 77,2 mm; lỗ ren M16x1,5mm; chiều dài 120 mm"},{"item":"Bộ điều khiển hoà đồng bộ – Volvo 250kVa (1 bộ)","quote":"- Chất liệu: nhựa, cao su, màn hình LCD,... - Nguồn cấp: 8 – 36 VDC - Mức tiêu thụ công suất cực đại: 9W ± 5% - Nhiệt độ vận hành: 40-70°C - Tần số định mức: 50 Hz/60 Hz - Phù hợp với máy phát điện Volvo - 250kVa","reference":"TBMT, Mẫu số 02A, STT 21","requirement":"Nhựa, cao su, màn hình LCD; nguồn cấp 8 – 36 VDC; công suất tiêu thụ cực đại 9W ± 5%; nhiệt độ vận hành 40-70°C (theo văn bản); tần số định mức 50 Hz/60 Hz; phù hợp máy Volvo - 250kVa"},{"item":"Nhân công bảo dưỡng (mỗi máy 1 trọn gói: FG Wilson 275kVa, Mitsubishi 1000 kVa, Volvo 250kVa)","quote":"- Tháo két nước, thông tắc, tẩy rửa làm sạch cặn - Kiểm tra, lau chùi vệ sinh tổng thể, siết lại các bộ phận chi tiết máy - Chạy máy hoà đồng bộ hệ thống","reference":"TBMT, Mẫu số 02A, STT 7, 15, 22","requirement":"Tháo két nước, thông tắc, tẩy rửa cặn; kiểm tra, vệ sinh tổng thể, siết lại chi tiết máy; chạy máy hoà đồng bộ hệ thống"},{"item":"Năm sản xuất vật tư","quote":"Năm 2026 trở về sau","reference":"TBMT, Mẫu số 02A, cột Năm sản xuất (tất cả hạng mục)","requirement":"Năm 2026 trở về sau. Ký mã hiệu, nhãn hiệu, hãng sản xuất, xuất xứ: không yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":["STT 1 (lọc nhớt FG Wilson): chiều cao \"309,65 m\" có phải là 309,65 mm không? Đường kính ngoài và trong của gioăng cùng ghi 108,71 mm. Đề nghị cho biết số đúng.","STT 8 (lọc nhớt Mitsubishi): ren \"11/2-12UN\" có phải là 1-1/2\"-12UN không?","STT 16 (lọc nhớt Volvo): lỗ ren \"11/8-16 UN\" có phải là 1-1/8\"-16UN không?","STT 21 (bộ điều khiển hoà đồng bộ): nhiệt độ vận hành \"40-70°C\" có phải là -40 đến +70°C không? Đề nghị cho biết model bộ điều khiển hiện có để đảm bảo tương thích.","Đề nghị cung cấp model động cơ, đầu phát của 3 máy (FG - Wilson 275kVa, Mitsubishi 1000 kVa, Volvo - 250kVa) và cho khảo sát hiện trường.","Yêu cầu bảo hành vật tư và dịch vụ, điều kiện thanh toán, phạt chậm tiến độ và bảo đảm thực hiện hợp đồng là gì? Thông tin này không có trong tài liệu được cung cấp.","Năm sản xuất \"Năm 2026 trở về sau\" được ghi cả cho hạng mục nhân công. Đề nghị xác nhận yêu cầu này chỉ áp dụng cho vật tư."]},"status":"done","analyzedAt":"2026-11-12T03:13:49.244Z"}},"IB2600607539":{"u":"2026-11-17T10:32:35.364+00:00","d":{"by":"hsmt-worker","notes":["Tài liệu được cung cấp không có Chương III mục năng lực - kinh nghiệm (bảng số 01/02, mục 2.2 nhân sự chủ chốt) và Chương IV (Mẫu số 01A tiến độ, Mẫu 10B, 12.1): các ngưỡng tương ứng không có trong tài liệu được cung cấp.","Gói thầu là bóng phát tia CT, không phải máy phát điện: generatorSets = [], generatorCapacity = null."],"result":{"keyInfo":{"budget":"1.889.000.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Gói thầu số 3: Mua sắm bóng phát tia thay thế cho Hệ thống máy chụp cắt lớp vi tính 16 dãy Siemens SOMATOM go.Now tại khoa Chẩn đoán hình ảnh, Bệnh viện đa khoa tỉnh Điện Biên","investor":"Bệnh viện đa khoa tỉnh Điện Biên","notifyNo":"IB2600607539","warranty":"≥ 12 tháng hoặc tối đa 100.000ss (scan seconds) kể từ ngày bàn giao nghiệm thu","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"25.000.000 VND, hình thức Cam kết (nhà thầu trong danh sách không bảo đảm uy tín: gấp 03 lần, bằng Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh); hiệu lực ≥ 150 ngày","bidValidity":"≥ 120 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 25/11/2026","contractType":"Trọn gói; giá hợp đồng cố định","deliveryTime":"Thời gian thực hiện gói thầu: 90 ngày; tiến độ cung cấp theo Mẫu số 01A Chương IV (không có trong tài liệu được cung cấp)","procuringEntity":"Bệnh viện đa khoa tỉnh Điện Biên","deliveryLocation":"Bệnh viện Đa khoa tỉnh Điện Biên, Phường Mường Thanh, tỉnh Điện Biên","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":null},"summary":"Gói thầu số 3 mua sắm 01 tổ hợp bóng phát tia (bóng phát tia 01 cái + hệ thống làm mát bóng 01 bộ) thay thế cho Hệ thống máy chụp cắt lớp vi tính 16 dãy Siemens SOMATOM go.Now (Số Serial: 106615) tại khoa Chẩn đoán hình ảnh, Bệnh viện đa khoa tỉnh Điện Biên; đây KHÔNG phải gói thầu máy phát điện, không có tổ máy phát điện nào được mua sắm. Đấu thầu rộng rãi trong nước, qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá gói thầu 1.889.000.000 đồng, thời gian thực hiện 90 ngày. Hàng hóa phải sản xuất năm 2025 trở về sau, mới 100%, nhà sản xuất đạt ISO 13485, tương thích hoàn toàn với máy SOMATOM go.Now; kỹ sư thay thế phải có chứng chỉ đào tạo của chính hãng Siemens. Đánh giá năng lực - kinh nghiệm và kỹ thuật theo Đạt/Không đạt, tài chính theo giá thấp nhất. Hợp đồng: không tạm ứng, thanh toán 01 lần trong vòng 03 tháng, bảo đảm thực hiện hợp đồng 3%, phạt chậm 1%/tuần tối đa 8%, bảo hành ≥ 12 tháng hoặc tối đa 100.000ss.","highlights":[{"quote":"Gói thầu số 3: Mua sắm bóng phát tia thay thế cho Hệ thống máy chụp cắt lớp vi tính 16 dãy Siemens SOMATOM go.Now","title":"Gói thầu không thuộc lĩnh vực máy phát điện","detail":"Hàng hóa là tổ hợp bóng phát tia (X-ray tube) và hệ thống làm mát thay thế cho máy CT Siemens SOMATOM go.Now; tài liệu không có tổ máy phát điện, ATS hay phụ kiện máy phát nào.","category":"other","severity":"critical","reference":"TBMT; Chương V Mục 1.1","recommendation":"Khuyến nghị: chỉ tham dự nếu công ty có nguồn cung bóng phát tia CT tương thích Siemens và nhân sự được Siemens đào tạo; nếu không nên bỏ qua gói này."},{"quote":"phải có chứng chỉ đào tạo của chính hãng Siemens.","title":"Kỹ sư thay thế phải có chứng chỉ đào tạo chính hãng Siemens","detail":"Yêu cầu này gắn với một hãng cụ thể; không đáp ứng có thể bị đánh giá không đạt.","category":"eligibility","severity":"critical","reference":"Chương V, Mục 1.2.3 (D)","recommendation":"Khuyến nghị: chuẩn bị chứng chỉ đào tạo Siemens của nhân sự hoặc làm rõ với BMT việc chấp nhận chứng chỉ tương đương."},{"quote":"(Model: SOMATOM","title":"Tương thích hoàn toàn với máy cụ thể (Serial 106615)","detail":"Hàng hóa phải tương thích hoàn toàn với SOMATOM go.Now Serial 106615; thực tế buộc chào bóng tương thích Siemens.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.3 (C)","recommendation":"Khuyến nghị: lấy xác nhận tương thích của nhà sản xuất cho đúng model/serial máy."},{"quote":"- Sản xuất năm 2025 trở về sau, mới 100%.","title":"Năm sản xuất 2025 trở về sau, mới 100%, nhà sản xuất ISO 13485","detail":"Thiếu chứng minh năm sản xuất hoặc ISO 13485 có thể bị loại.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.3 (A)","recommendation":"Khuyến nghị: đính kèm chứng nhận ISO 13485 và tài liệu thể hiện năm sản xuất."},{"quote":"Tài liệu chứng minh về năng lực kinh nghiệm theo yêu cầu tại bảng số 01 hoặc bảng số 02.","title":"Thiếu tiêu chuẩn năng lực - kinh nghiệm (Chương III bảng 01/02, mục 2.2) và Mẫu số 01A","detail":"E-CDNT 10.8 dẫn chiếu bảng số 01/02 và mục 2.2 nhân sự chủ chốt; tiêu chí kỹ thuật số 3 dẫn chiếu Mẫu số 01A (tiến độ). Các nội dung này không có trong tài liệu được cung cấp nên chưa biết ngưỡng doanh thu, hợp đồng tương tự, mã HS, nhân sự và tiến độ giao hàng.","category":"documents","severity":"critical","reference":"Chương II E-CDNT 10.8; Chương III Mục 3.2","recommendation":"Khuyến nghị: tải đầy đủ Chương III và Chương IV trên muasamcong để kiểm tra các ngưỡng trước khi quyết định."},{"quote":"Có 1 tiêu chuẩn bị xác định không đạt.","title":"Đánh giá kỹ thuật Đạt/Không đạt theo từng thông số Mục 1.2.3","detail":"Hàng hóa không đáp ứng bất kỳ thông số nào tại Mục 1.2.3 thì không đạt; catalogue phải highlight, có bản dịch tiếng Việt.","category":"technical","severity":"critical","reference":"Chương III Mục 3.2; Chương V Mục 1.2.1","recommendation":"Khuyến nghị: lập bảng đáp ứng kỹ thuật kèm số trang tham chiếu trên tài liệu tiếng Anh và tiếng Việt."},{"quote":"- Góc Anode (so với trục tham chiếu): 8°","title":"Góc anode cố định 8° và dải điện áp pha 430 – 750 Vpp","detail":"Góc anode ghi giá trị cố định, không có dung sai; điện áp pha động cơ ghi theo dải.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.3 (C.1)","recommendation":"Khuyến nghị: đối chiếu đúng giá trị trên datasheet bóng chào thầu."},{"quote":"+ F1: ≥ 0.8 x 0.4","title":"Tiêu điểm danh định ghi '≥'","detail":"Kích thước tiêu điểm ghi ≥ 0.8 x 0.4 / ≥ 0.8 x 0.7; với tiêu điểm, kích thước nhỏ hơn thường tốt hơn nên cách ghi '≥' dễ gây hiểu sai khi đánh giá.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.3 (C.1)","recommendation":"Khuyến nghị: gửi câu hỏi làm rõ ý nghĩa dấu '≥' của tiêu điểm."},{"quote":"Thời hạn bảo hành là: ≥ 12 tháng hoặc tối đa 100.000ss (scan seconds) kể từ ngày bàn giao nghiệm thu","title":"Bảo hành '≥ 12 tháng hoặc tối đa 100.000ss' chưa rõ điều kiện nào đến trước","detail":"Cách ghi kết hợp '≥' và 'tối đa' khiến thời điểm kết thúc bảo hành chưa rõ.","category":"contract","severity":"warning","reference":"Chương VII E-ĐKC 23.3; Chương V, Mục 1.2.3 (D)","recommendation":"Khuyến nghị: làm rõ bảo hành kết thúc khi điều kiện nào đến trước."},{"quote":"- Thời hạn thanh toán: Trong vòng 03 tháng kể từ ngày Chủ đầu tư nhận được đầy đủ các chứng từ thanh toán","title":"Không tạm ứng, thanh toán 01 lần trong vòng 03 tháng","detail":"Nhà thầu phải ứng toàn bộ vốn nhập hàng; thanh toán có thể chậm tới 03 tháng sau khi đủ chứng từ.","category":"financial","severity":"warning","reference":"Chương VII E-ĐKC 13.1, 14.2","recommendation":"Khuyến nghị: tính chi phí vốn vào giá chào."},{"quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 1%/tuần, tối đa 8%; bồi thường toàn bộ thiệt hại thực tế","detail":"Ngoài phạt còn bồi thường theo thiệt hại thực tế; đạt mức phạt tối đa có thể bị chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII E-ĐKC 22","recommendation":"Khuyến nghị: xác nhận thời gian nhập khẩu bóng phù hợp 90 ngày."},{"quote":"- Cung cấp phụ tùng tiêu hao, phụ tùng thay thế trong thời gian tối thiểu 10 năm sau khi bán hàng.","title":"Cam kết hậu mãi dài hạn","detail":"Phụ tùng tối thiểu 10 năm, tổng đài 24/7, có mặt ≤ 48 giờ, khắc phục ≤ 7 ngày, thu hồi linh kiện hỏng trả hãng Siemens.","category":"contract","severity":"warning","reference":"Chương VII E-ĐKC 20.2, 23.5, 23.6","recommendation":"Khuyến nghị: có cam kết từ nhà cung cấp trước khi chào."},{"quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","title":"Chứng từ CO/CQ, tờ khai hải quan phải giao trước khi hàng đến","detail":"Nếu không, nhà thầu chịu mọi chi phí phát sinh.","category":"documents","severity":"warning","reference":"Chương VII E-ĐKC 9","recommendation":"Khuyến nghị: chuẩn bị bộ chứng từ nhập khẩu sớm."},{"quote":"Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.","title":"Không yêu cầu ủy quyền bán hàng của nhà sản xuất; không cho phép phương án thay thế","detail":"E-CDNT 16.2 không yêu cầu giấy ủy quyền/cam kết của NSX; E-CDNT 12.1 không cho phép đề xuất phương án kỹ thuật thay thế.","category":"eligibility","severity":"info","reference":"Chương II E-CDNT 12.1, 16.2","recommendation":"Khuyến nghị: chào một phương án duy nhất."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 1%/ tuần cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/tuần giá hợp đồng cho đến khi thực hiện"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; khi đạt mức tối đa CĐT có thể chấm dứt hợp đồng (Mục 29 E-ĐKC)"},{"term":"Bồi thường thiệt hại","quote":"- Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế;","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực đến khi bàn giao, nghiệm thu và chuyển sang bảo hành; hoàn trả không chậm hơn 10 ngày sau hết hiệu lực"},{"term":"Tạm ứng","quote":"Tạm ứng: Không áp dụng","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không áp dụng"},{"term":"Thanh toán","quote":"- Thời hạn thanh toán: Trong vòng 03 tháng kể từ ngày Chủ đầu tư nhận được đầy đủ các chứng từ thanh toán","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản, 01 lần, VNĐ, trong vòng 03 tháng kể từ khi CĐT nhận đủ chứng từ (hợp đồng, hóa đơn, biên bản bàn giao nghiệm thu, Mẫu 08a...)"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: ≥ 12 tháng hoặc tối đa 100.000ss (scan seconds) kể từ ngày bàn giao nghiệm thu","reference":"Chương VII, E-ĐKC 23.3","requirement":"≥ 12 tháng hoặc tối đa 100.000ss kể từ ngày bàn giao nghiệm thu, tại BV Đa khoa tỉnh Điện Biên"},{"term":"Sửa chữa, thay thế trong bảo hành","quote":"- Thời gian có mặt xử lý sự cố ≤ 48 giờ từ khi nhận được yêu cầu, thời gian khắc phục cho một lần sự cố ≤ 7 ngày.","reference":"Chương VII, E-ĐKC 23.5, 23.6","requirement":"Có mặt ≤ 48 giờ, khắc phục ≤ 7 ngày/lần; tổng đài 24/7"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu\n90 ngày","reference":"TBMT; Chương V Mục 1.1","requirement":"Thời gian thực hiện gói thầu 90 ngày; tiến độ chi tiết Mẫu 01A không có trong tài liệu được cung cấp"},{"term":"Nghiệm thu","quote":"Toàn bộ chi phí cho việc kiểm tra, thử nghiệm do nhà thầu chịu.","reference":"Chương VII, E-ĐKC 21.1, 21.2","requirement":"Kiểm tra, thử nghiệm tại BV trước khi bàn giao nghiệm thu, nhà thầu chịu toàn bộ chi phí; không đạt phải thay mới, không thành công phải hoàn tiền và bồi thường"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.2, 12.3","requirement":"Giá hợp đồng cố định; điều chỉnh thuế không được phép"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-","reference":"Chương VII, E-ĐKC 22","requirement":"CĐT có thể xem xét chấm dứt khi phạt đạt mức tối đa"},{"term":"Chứng từ hàng hóa","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","reference":"Chương VII, E-ĐKC 9","requirement":"Hàng nhập khẩu: CO, CQ, tờ khai hải quan, Invoice, Bill, Packing list; hàng sản xuất tại VN: chứng nhận chất lượng xuất xưởng, số lưu hành nếu là TBYT; CĐT phải nhận trước khi hàng đến"},{"term":"Vận chuyển, bảo hiểm, dịch vụ","quote":"Nội dung bảo hiểm: Nhà thầu phải mua bảo hiểm cho hàng hóa theo quy định của pháp luật Việt Nam","reference":"Chương VII, E-ĐKC 19, 20.1, 20.2","requirement":"Nhà thầu vận chuyển đến BV, mua bảo hiểm hàng hóa; lắp đặt, chạy thử, kiểm định (nếu có), hướng dẫn, cung cấp tài liệu"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: Trong vòng 15 ngày kể từ ngày phát sinh tranh chấp","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải trong 15 ngày; không được thì đưa ra Tòa án"}],"generatorSets":[],"technicalSpecs":[{"item":"Năm sản xuất, tình trạng","quote":"- Sản xuất năm 2025 trở về sau, mới 100%.","reference":"Chương V, Mục 1.2.3 (A. Yêu cầu chung)","requirement":"Sản xuất năm 2025 trở về sau, mới 100%"},{"item":"Chứng nhận nhà sản xuất","quote":"- Nhà sản xuất đạt tiêu chuẩn chất lượng ISO 13485.","reference":"Chương V, Mục 1.2.3 (A. Yêu cầu chung)","requirement":"Nhà sản xuất đạt ISO 13485"},{"item":"Cấu hình","quote":"+ Bóng phát tia: 01 cái","reference":"Chương V, Mục 1.2.3 (B. Yêu cầu cấu hình)","requirement":"Bóng phát tia 01 cái; Hệ thống làm mát bóng 01 bộ"},{"item":"Tương thích","quote":"Tương thích hoàn toàn với Hệ thống máy chụp cắt lớp vi tính","reference":"Chương V, Mục 1.2.3 (C)","requirement":"Tương thích hoàn toàn với SOMATOM go.Now, Serial 106615, hãng Siemens"},{"item":"Tổ hợp bóng (XTA)","quote":"Các bảo vệ an toàn và bức xạ được đảm bảo phù","reference":"Chương V, Mục 1.2.3 (C)","requirement":"Gồm bóng phát tia, vỏ bảo vệ với stator tích hợp, bộ phận theo dõi nhiệt độ, công tắc bảo vệ quá áp, bo mạch XTM; an toàn bức xạ theo IEC 60601; vỏ chứa đầy dầu, kết nối hệ thống làm mát bằng đầu kết nối nhanh; cáp cao áp (HV) lắp sẵn"},{"item":"Công suất danh định đầu vào anode (tại công suất nhiệt tham chiếu 200W)","quote":"+ F2: ≥ 34 kW","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"F1 ≥ 21 kW; F2 ≥ 34 kW"},{"item":"Khả năng trữ nhiệt anode","quote":"- Khả năng trữ nhiệt tối đa của Anode: ≥ 2.600.000 J","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 2.600.000 J (3.500.000 HU)"},{"item":"Vật liệu phủ anode","quote":"Rhenium - tungsten ho c tương đương.","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"Rhenium - tungsten hoặc tương đương"},{"item":"Vật liệu bia","quote":"Rhenium, tungsten, molybdenum-alloy, graphite ho c","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"Rhenium, tungsten, molybdenum-alloy, graphite hoặc tương đương"},{"item":"Công suất đầu vào liên tục của anode","quote":"- Công suất đầu vào liên tục của Anode: ≥ 2.5 kW","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 2.5 kW"},{"item":"Điện áp danh định","quote":"- Điện áp danh định: ≥ 140 kV","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 140 kV"},{"item":"Tần số quay anode","quote":"- Tần số quay Anode: ≥ 150 Hz","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 150 Hz"},{"item":"Dòng đốt nóng dây tóc cathode tối đa","quote":"- Dòng đốt nóng dây tóc cathode tối đa: ≥ 8.5A","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 8.5A"},{"item":"Hiệu suất tỏa nhiệt tối đa liên tục","quote":"- Hiệu suất tỏa nhiệt tối đa liên tục: ≥ 3.100 W","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 3.100 W"},{"item":"Góc anode","quote":"- Góc Anode (so với trục tham chiếu): 8°","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"8° (giá trị cố định)"},{"item":"Tiêu điểm danh định","quote":"+ F1: ≥ 0.8 x 0.4","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"F1 ≥ 0.8 x 0.4; F2 ≥ 0.8 x 0.7"},{"item":"Công suất chụp CT danh định","quote":"+ F2: ≥ 29 kW","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"F1 ≥ 21 kW; F2 ≥ 29 kW"},{"item":"Bộ lọc giảm liều cố định","quote":"- Bộ lọc giảm liều cố định: ≥ 5.5 mm Al/140 kV","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 5.5 mm Al/140 kV"},{"item":"Mức rò tia","quote":"- Mức rò tia ở 140 kV/2.5 kW tại khoảng cách 1m: < 0.8","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"< 0.8 mGy/h ở 140 kV/2.5 kW tại 1m"},{"item":"Động cơ quay anode","quote":"+ Điện áp pha 430 – 750 Vpp","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"Stator 3 pha; điện áp pha 430 – 750 Vpp; dòng pha ≤ 25 Aeff (chỉ giai đoạn boost), vận hành liên tục danh định ≤ 7 Aeff"},{"item":"Hệ thống làm mát - chất làm mát","quote":"- Chất làm mát: Dầu cách điện","reference":"Chương V, Mục 1.2.3 (C.2)","requirement":"Dầu cách điện"},{"item":"Hệ thống làm mát - tốc độ dòng chảy","quote":"- Tốc độ dòng chảy: ≥ 5 lít/phút","reference":"Chương V, Mục 1.2.3 (C.2)","requirement":"≥ 5 lít/phút"},{"item":"Hệ thống làm mát - thể tích chất làm mát","quote":"mát): <10 lít","reference":"Chương V, Mục 1.2.3 (C.2)","requirement":"<10 lít (tổ hợp bóng gồm cả hệ thống làm mát)"},{"item":"Lắp đặt, hiệu chỉnh","quote":"- Linh kiện thay thế được lắp đ t hoàn chỉnh, hiệu chỉnh lại các","reference":"Chương V, Mục 1.2.3 (D)","requirement":"Linh kiện thay thế lắp đặt hoàn chỉnh, hiệu chỉnh lại thông số đáp ứng tiêu chuẩn kỹ thuật của hãng"},{"item":"Nhân sự thay thế","quote":"phải có chứng chỉ đào tạo của chính hãng Siemens.","reference":"Chương V, Mục 1.2.3 (D)","requirement":"Kỹ sư, kỹ thuật viên phải có chứng chỉ đào tạo của chính hãng Siemens"},{"item":"Thu hồi linh kiện hỏng","quote":"- Thu hồi linh kiện hỏng và trả lại cho hãng Siemens theo quy","reference":"Chương V, Mục 1.2.3 (D); E-ĐKC 20.2","requirement":"Thu hồi linh kiện hỏng và trả lại cho hãng Siemens"},{"item":"Hỗ trợ kỹ thuật","quote":"- Có tổng đài hỗ trợ kỹ thu t trực tiếp 24/7","reference":"Chương V, Mục 1.2.3 (D); E-ĐKC 23.5, 23.6","requirement":"Tổng đài hỗ trợ kỹ thuật trực tiếp 24/7; có mặt xử lý sự cố ≤ 48 giờ, khắc phục ≤ 7 ngày/lần"},{"item":"Phụ tùng","quote":"- Cung cấp phụ tùng tiêu hao, phụ tùng thay thế trong thời gian tối thiểu 10 năm sau khi bán hàng.","reference":"E-ĐKC 20.2; Chương V, Mục 1.2.3 (D)","requirement":"Cung cấp phụ tùng tiêu hao, thay thế tối thiểu 10 năm sau bán hàng"}],"requiredDocuments":["Giấy chứng nhận đăng ký doanh nghiệp (hoặc GCN đầu tư / Quyết định thành lập)","Quyết định bổ nhiệm và Giấy ủy quyền ký hồ sơ (nếu người ký không phải đại diện theo pháp luật)","Bảo đảm dự thầu (và tài liệu hợp lệ của người ký thư bảo lãnh nếu dùng bảo lãnh)","Báo cáo tài chính các năm (ví dụ 2023, 2024, 2025) và tờ khai thuế / giấy nộp tiền có xác nhận cơ quan thuế","Hợp đồng tương tự kèm biên bản nghiệm thu/thanh lý, thông tin hóa đơn; Bảng xác định hợp đồng tương tự theo Mã HS (excel + scan) và tài liệu chứng minh mã HS (tờ khai hải quan...)","Tài liệu nhân sự chủ chốt (bằng cấp, chứng chỉ), gồm chứng chỉ đào tạo chính hãng Siemens của kỹ sư/kỹ thuật viên","Bảng đáp ứng kỹ thuật (scan ký đóng dấu + word/excel), kê khai ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất theo Mẫu 10B","Catalogue/datasheet bản gốc và bản dịch tiếng Việt có highlight, ghi số trang tham chiếu","Chứng nhận ISO 13485 của nhà sản xuất; tài liệu chứng minh năm sản xuất 2025 trở về sau","Bảng giá theo Mẫu số 12.1 (12.1A/12.1B/12.1C) Chương IV; tiến độ theo Mẫu số 01A","Khi giao hàng: CO, CQ, tờ khai hải quan, Invoice, Bill, Packing list (hàng nhập khẩu) hoặc chứng nhận chất lượng xuất xưởng, số lưu hành (hàng sản xuất tại VN); giấy chứng nhận kiểm định nếu thuộc diện phải kiểm định"],"restrictiveClauses":["\"Các kỹ sư, kỹ thu t viên thực hiện thay thế, sửa chữa thiết bị phải có chứng chỉ đào tạo của chính hãng Siemens.\" (Chương V, Mục 1.2.3 D) — gắn với một hãng.","\"Tương thích hoàn toàn với Hệ thống máy chụp cắt lớp vi tính 16 dãy Siemens SOMATOM go.Now (Model: SOMATOM go.Now; Số Serial: 106615; Hãng sản xuất: Siemens)\" — thực tế hướng tới bóng tương thích Siemens.","\"- Thu hồi linh kiện hỏng và trả lại cho hãng Siemens theo quy định.\" — đòi hỏi quan hệ với hãng Siemens.","\"- Góc Anode (so với trục tham chiếu): 8°\" — giá trị cố định, không có dung sai.","\"- Sản xuất năm 2025 trở về sau, mới 100%.\""],"qualificationRequirements":[{"quote":"Giấy chứng nhận đăng ký doanh nghiệp hoặc Giấy chứng nhận đầu tư hoặc Quyết định thành lập được cơ quan nhà nước có thẩm quyền cấp","reference":"Chương II, E-CDNT 10.8","requirement":"Tài liệu pháp lý: Giấy chứng nhận đăng ký doanh nghiệp/đầu tư/Quyết định thành lập"},{"quote":"Tài liệu chứng minh về năng lực kinh nghiệm theo yêu cầu tại bảng số 01 hoặc bảng số 02.","reference":"Chương II, E-CDNT 10.8","requirement":"Năng lực kinh nghiệm theo bảng số 01 hoặc 02 và nhân sự chủ chốt mục 2.2 Chương III; nội dung các bảng này không có trong tài liệu được cung cấp"},{"quote":"đồng thời cung cấp tài liệu chứng minh mã HS của m t hàng tương tự bằng các tài liệu hợp lệ liên quan","reference":"Chương V, Mục 1.2.2.3","requirement":"Kê khai hợp đồng tương tự theo Mã HS (file excel + scan ký đóng dấu, kèm tài liệu chứng minh mã HS như tờ khai hải quan); giá trị và mã HS yêu cầu không có trong tài liệu được cung cấp"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng / ủy quyền / cam kết hỗ trợ kỹ thuật của nhà sản xuất"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với CĐT; không có cổ phần/vốn góp với các nhà thầu tư vấn (An Việt, MK Việt Nam, Thẩm định giá Bảo Việt)"},{"quote":"phải có chứng chỉ đào tạo của chính hãng Siemens.","reference":"Chương V, Mục 1.2.3 (D)","requirement":"Kỹ sư, kỹ thuật viên thay thế có chứng chỉ đào tạo của chính hãng Siemens"}],"questionsForClarification":["Tiêu điểm danh định ghi \"+ F1: ≥ 0.8 x 0.4\" và \"+ F2: ≥ 0.8 x 0.7\": đề nghị làm rõ đây là kích thước tối đa hay tối thiểu, vì tiêu điểm nhỏ hơn thường tốt hơn.","Bảo hành \"≥ 12 tháng hoặc tối đa 100.000ss (scan seconds)\": bảo hành kết thúc khi điều kiện nào đến trước?","\"Góc Anode (so với trục tham chiếu): 8°\": có chấp nhận góc khác tương đương hoặc tốt hơn không?","Có chấp nhận chứng chỉ đào tạo do nhà sản xuất bóng phát tia tương thích (không phải Siemens) cấp không?","Đề nghị cung cấp/làm rõ yêu cầu hợp đồng tương tự (mã HS, giá trị) và tiến độ giao hàng tại Mẫu số 01A."]},"status":"done","analyzedAt":"2026-11-17T10:32:34.441Z"}},"IB2600609805":{"u":"2026-11-13T04:31:44.709+00:00","d":{"by":"hsmt-worker","notes":["Chỉ có nội dung Thông báo mời thầu và bảng phạm vi cung cấp (Mẫu số 02A) trên muasamcong; gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu.","Tệp đính kèm '746.QĐ.BVHL. phe duyet KH LCNT du toan mua may phat dien tai BVDKHL nam 2026.pdf' chưa được đọc.","Không có trong tài liệu được cung cấp: bảo đảm dự thầu, phương pháp đánh giá, phương thức lựa chọn, tiêu chuẩn năng lực - kinh nghiệm, ĐKCT/dự thảo hợp đồng (phạt, bảo đảm thực hiện hợp đồng, tạm ứng)."],"result":{"keyInfo":{"budget":"458.345.000 VND (giá trần; bước giá 500.000 VND)","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026","investor":"Bệnh viện Đa khoa Hoa Lư","notifyNo":"IB2600609805","warranty":"24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao","bidMethod":null,"bidSecurity":null,"bidValidity":"50 ngày","closingTime":"10:00 20/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 10:00 19/11/2026)","contractType":"Trọn gói","deliveryTime":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực (thời gian thực hiện gói thầu 30 ngày; ngày giao hàng sớm nhất 1 ngày, muộn nhất 30 ngày)","procuringEntity":"Bệnh viện Đa khoa Hoa Lư","deliveryLocation":"Cơ sở 1, Bệnh viện Đa khoa Hoa Lư; Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình","evaluationMethod":null,"generatorCapacity":"150 kVA liên tục (prime) / 165 kVA dự phòng (standby)"},"summary":"Bệnh viện Đa khoa Hoa Lư mua 01 tổ máy phát điện diesel Cummins 150 kVA liên tục (prime) / 165 kVA dự phòng (standby), 3 pha, nhập khẩu nguyên chiếc từ Trung Quốc. Gói thầu còn gồm 01 tủ ATS 400A xuất xứ Việt Nam, cáp điện và cáp điều khiển, và chi phí triển khai (vận chuyển, cẩu hạ, lắp đặt, xây bệ máy, chạy thử, hướng dẫn, nghiệm thu). Hình thức là chào giá trực tuyến theo quy trình rút gọn, hợp đồng trọn gói, giá trần 458.345.000 VND, bước giá 500.000 VND, thời gian thực hiện 30 ngày. Thông số kỹ thuật được mô tả theo đúng model cụ thể: động cơ 6BTAA5.9G12, đầu phát Leroy Some TAL-A44-J, bộ điều khiển Deepsea DSE6120MKIII. Hàng phải mới 100%, sản xuất từ năm 2025, có CO, CQ và bảo hành 24 tháng. Thanh toán 100% trong vòng 30 ngày sau nghiệm thu bàn giao.","highlights":[{"quote":"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc đáp ứng tiêu chuẩn châu Âu – CE (Certification).","title":"Thông số mô tả theo đúng model Cummins, Leroy Some, Deepsea","detail":"Thông số kỹ thuật ghi đúng model động cơ 6BTAA5.9G12, đầu phát Leroy Some TAL-A44-J, bộ điều khiển Deepsea DSE6120MKIII, kèm các số liệu cố định (kích thước, trọng lượng, xi-lanh, tỷ số nén). Tài liệu không ghi cho phép chào hàng tương đương. Chào thiết bị khác các thông số này có thể bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT, Mẫu số 02A, STT 1","recommendation":"Khuyến nghị: chào đúng cấu hình Cummins 6BTAA5.9G12 + Leroy Some TAL-A44-J + DSE6120MKIII và đối chiếu datasheet hãng với từng con số trong bảng."},{"quote":"Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc","title":"Xuất xứ Trung Quốc, nhập khẩu nguyên chiếc, hàng sản xuất từ 2025","detail":"Tổ máy phải nhập khẩu nguyên chiếc từ Trung Quốc, đồng bộ cả vỏ, mới 100%, sản xuất từ năm 2025 trở về sau. Tủ ATS phải có xuất xứ Việt Nam.","category":"eligibility","severity":"critical","reference":"TBMT, Mẫu số 02A, STT 1 và STT 2","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp lô hàng có năm sản xuất từ 2025 và có CO ghi xuất xứ Trung Quốc trước khi chào giá."},{"quote":"Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng (CQ).","title":"CO, CQ bản gốc hoặc bản sao chứng thực và các chứng nhận khác","detail":"Phải có CO, CQ (bản gốc hoặc bản sao có chứng thực). Nhà sản xuất phải đạt ISO 9001:2015 và ISO 14001:2015. Sản phẩm phải có CE hoặc đáp ứng QCVN 19:2009/BTNMT. Phải có chứng nhận hợp quy, công bố chất lượng và bản cam kết hàng hóa hợp pháp.","category":"documents","severity":"critical","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 1 và 3","recommendation":"Khuyến nghị: thu thập trước từ nhà cung cấp chứng chỉ ISO của nhà sản xuất, chứng nhận CE, mẫu CO/CQ và giấy công bố hợp quy."},{"quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","title":"Mâu thuẫn dung tích bình dầu và số giờ vận hành","detail":"Mục động cơ ghi bình dầu 253 lít, mục phụ kiện ghi 235 lít. Theo số liệu trong tài liệu: 253 lít ÷ 34 lít/giờ (ở 100% tải) ≈ 7,44 giờ, chưa đến 8 giờ như mô tả; nếu tính 235 lít thì 235 ÷ 34 ≈ 6,91 giờ.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1, mục 1* và mục 5*","recommendation":"Khuyến nghị: đề nghị làm rõ dung tích bình dầu yêu cầu; trong HSDT ghi đúng số liệu theo datasheet hãng."},{"quote":null,"title":"Không có chương điều kiện hợp đồng trong dữ liệu","detail":"Không có ĐKCT, dự thảo hợp đồng và BDL trong tài liệu được cung cấp. Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng, tạm ứng và bảo đảm bảo hành không có trong tài liệu được cung cấp.","category":"contract","severity":"warning","reference":null,"recommendation":"Khuyến nghị: xem dự thảo hợp đồng khi được cung cấp hoặc hỏi bên mời thầu về mức phạt và bảo đảm thực hiện hợp đồng."},{"quote":"Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày.","title":"Thanh toán 100% sau nghiệm thu, không thấy điều khoản tạm ứng","detail":"Thanh toán 100% trong vòng 30 ngày sau bàn giao, nghiệm thu và đủ hồ sơ thanh toán. Tạm ứng không có trong tài liệu được cung cấp.","category":"financial","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 7","recommendation":"Khuyến nghị: tính chi phí vốn cho toàn bộ giá trị hàng trong khoảng 60 ngày (30 ngày thực hiện và 30 ngày chờ thanh toán) vào giá chào."},{"quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","title":"30 ngày gồm giao hàng, xây bệ, lắp đặt và chạy thử","detail":"Trong tối đa 30 ngày kể từ khi hợp đồng có hiệu lực phải nhập và giao tổ máy, xây bệ 3350 x 1350 x 500, lắp máy và ATS, đấu nối, chạy thử và nghiệm thu.","category":"risk","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1 mục 5 và STT 4","recommendation":"Khuyến nghị: chỉ chào khi nhà cung cấp có sẵn hàng trong nước hoặc cam kết giao kịp."},{"quote":"Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m","title":"Khối lượng cáp cố định trong hợp đồng trọn gói","detail":"Cáp nguồn AXV 3x120+1x95 mm2 20 m, cáp điều khiển CXV 4x1.5 10 m, lắp đặt gần trạm biến áp khu nhà xe cán bộ. Hợp đồng trọn gói nên phần chênh lệch khối lượng thực tế do nhà thầu chịu.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 3 và STT 4","recommendation":"Khuyến nghị: khảo sát vị trí lắp đặt và khoảng cách đến trạm biến áp/tủ điện trước khi chào giá."},{"quote":"ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời","title":"Yêu cầu tủ ATS ghi '4 pha 400A' chưa rõ","detail":"Tủ ATS được mô tả là '4 pha 400A' trong khi tổ máy là 3 pha 4 dây. Tài liệu không ghi số cực, hãng thiết bị đóng cắt hay thời gian chuyển mạch của ATS.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 2","recommendation":"Khuyến nghị: hỏi làm rõ có phải ATS 4 cực 400A; trong HSDT nêu rõ số cực và hãng thiết bị đóng cắt."},{"quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật","title":"Thời hạn bảo hành và xử lý sự cố ngắn","detail":"Khắc phục hư hỏng trong 03 ngày kể từ khi được thông báo; thu hồi và thay hàng mới 100% trong tối đa 10 ngày.","category":"contract","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 6","recommendation":"Khuyến nghị: bố trí đội kỹ thuật hoặc đối tác bảo hành gần Ninh Bình và tính chi phí bảo hành 24 tháng vào giá."},{"quote":"Chào giá trực tuyến theo quy trình rút gọn","title":"Không có tiêu chuẩn năng lực, kinh nghiệm nhà thầu trong dữ liệu","detail":"Gói chào giá trực tuyến rút gọn, không có tab Hồ sơ mời thầu. Yêu cầu về năng lực, kinh nghiệm và hợp đồng tương tự không có trong tài liệu được cung cấp.","category":"eligibility","severity":"info","reference":"TBMT, Thông tin gói thầu","recommendation":"Khuyến nghị: kiểm tra lại trên muasamcong các yêu cầu khác khi nộp chào giá."},{"quote":"Model :DSE6120MKIII","title":"Ghi model bộ điều khiển không thống nhất","detail":"Cùng mục 3* ghi 'Deepsea/DSE6120' và 'DSE6120MKIII'.","category":"technical","severity":"info","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","recommendation":"Khuyến nghị: chào DSE6120MKIII đúng model ghi trong dòng Model."},{"by":"norm","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","title":"Độ ồn yêu cầu (68 dB(A) tại 7 m) thấp hơn mức bình quân","detail":"HSMT yêu cầu 68 dB(A) tại 7 m; tổ máy khoảng 150 kVA liên tục có vỏ chống ồn thường đạt khoảng 72 dB(A), vỏ siêu chống ồn tốt nhất khoảng 66 dB(A) tại 7 m. Ngưỡng so sánh là mức tham chiếu của GenBid cho tổ máy diesel, không phải nội dung HSMT.","category":"technical","severity":"info","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","recommendation":"Khuyến nghị: chọn vỏ siêu chống ồn và xin nhà cung cấp số đo độ ồn đúng khoảng cách và mức tải của HSMT."}],"contractTerms":[{"term":"Thanh toán","quote":"Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày. Sau khi thi công được bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận được đầy đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán và các giấy tờ tài liệu liên quan.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 7","requirement":"Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày sau khi bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán"},{"term":"Đồng tiền và phương thức thanh toán","quote":"Đồng tiền thanh toán: Việt Nam đồng (VND).","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 7","requirement":"VND; chuyển khoản"},{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 5","requirement":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực"},{"term":"Thời gian bảo hành","quote":"Cam kết bảo hành 24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 6","requirement":"24 tháng kể từ ngày nghiệm thu và bàn giao; bảo hành bởi nhà sản xuất, nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức"},{"term":"Khắc phục hư hỏng trong bảo hành","quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 6","requirement":"Khắc phục trong 03 ngày kể từ khi được thông báo, nhà thầu chịu toàn bộ chi phí"},{"term":"Thu hồi, thay thế hàng lỗi","quote":"Cam kết thu hồi hàng hóa và cung cấp lại hàng mới 100% trong khoảng thời gian tối đa là 10 ngày kể từ ngày nhận được thông báo của Chủ đầu tư","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 6","requirement":"Thu hồi và cung cấp lại hàng mới 100% tối đa 10 ngày kể từ khi nhận thông báo"},{"term":"Loại hợp đồng","quote":"Trọn gói","reference":"TBMT, Thông tin gói thầu","requirement":"Trọn gói"}],"generatorSets":[{"qty":1,"quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","phases":3,"primeKw":null,"primeKva":150,"standbyKw":null,"standbyKva":165}],"technicalSpecs":[{"item":"Xuất xứ tổ máy","quote":"Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 1","requirement":"Tổ máy Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc, nhập khẩu đồng bộ cả vỏ; cột Xuất xứ ghi Trung Quốc"},{"item":"Hãng sản xuất (cột Hãng sản xuất)","quote":"Trung Quốc/Leroy Some - Pháp/Deepsea (UK)","reference":"TBMT, Mẫu số 02A, STT 1, cột Hãng sản xuất","requirement":"Trung Quốc / Leroy Some - Pháp / Deepsea (UK)"},{"item":"Tình trạng, năm sản xuất","quote":"Hàng mới 100% không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 3","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về sau"},{"item":"Động cơ: model","quote":"Model :6BTAA5.9G12","reference":"TBMT, Mẫu số 02A, STT 1, mục 1* Thông số động cơ","requirement":"6BTAA5.9G12"},{"item":"Động cơ: loại","quote":"Loại động cơ :Diesel 4 thì có turbo tăng áp","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Diesel 4 thì có turbo tăng áp"},{"item":"Động cơ: xuất xứ","quote":"Xuất xứ :Trung Quốc","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Trung Quốc"},{"item":"Động cơ: công suất cực đại","quote":"Công suất cực đại :155 kW","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"155 kW"},{"item":"Động cơ: két nước làm mát","quote":"Két nước làm mát:Loại két nước 50oC","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Loại két nước 50oC"},{"item":"Động cơ: xi-lanh","quote":"Số xi-lanh:6 xi-lanh xếp thẳng hàng Đường kính xi-lanh:102 mm Hành trình piston:120 mm Dung tích xi-lanh:5.9 lít Tỷ số nén:17.3:1","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"6 xi-lanh thẳng hàng; đường kính 102 mm; hành trình 120 mm; dung tích 5.9 lít; tỷ số nén 17.3:1"},{"item":"Động cơ: dầu bôi trơn","quote":"Dung tích dầu bôi trơn:16.4 lít","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Dung tích 16.4 lít"},{"item":"Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"34 lít/giờ ở 100% tải"},{"item":"Bình dầu theo máy (mục động cơ)","quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"253 lít, đủ vận hành 8 giờ"},{"item":"Phun nhiên liệu, điều tốc","quote":"Kiểu phun nhiên liệu:Trực tiếp Điều tốc : Điện tử","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Phun trực tiếp; điều tốc điện tử"},{"item":"Đầu phát: hãng, model, xuất xứ","quote":"Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J Xuất xứ:Trung Quốc","reference":"TBMT, Mẫu số 02A, STT 1, mục 2* Thông số đầu phát","requirement":"Leroy Some - Pháp, model TAL-A44-J, xuất xứ Trung Quốc"},{"item":"Công suất tổ máy","quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"Liên tục (prime) 150 kVA; dự phòng (standby) 165 kVA"},{"item":"Điện áp, tần số, số pha","quote":"Điện áp, tần số:230/400V; tần số 50 Hz - Số pha, dây:3 pha, 4 dây","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"230/400V; 50 Hz; 3 pha 4 dây"},{"item":"Độ ổn định điện áp","quote":"Độ ổn định điện áp:±1%","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"±1%"},{"item":"Hệ số công suất","quote":"Hệ số công suất:0.8","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"0.8"},{"item":"Cấp cách điện, cấp bảo vệ đầu phát","quote":"Cấp cách điện:Cấp H Cấp bảo vệ:IP23","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"Cấp H; IP23"},{"item":"Bộ điều khiển: hãng, model, màn hình","quote":"Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII Màn hình hiển thị :LCD rộng 3.1 inch","reference":"TBMT, Mẫu số 02A, STT 1, mục 3* Thông số bộ điều khiển","requirement":"Deepsea (UK), DSE6120MKIII, LCD 3.1 inch"},{"item":"Bộ điều khiển: thời gian tự động cấp điện","quote":"tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện)","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","requirement":"Tự động cấp điện sau 20 giây từ khi nhận tín hiệu mất điện"},{"item":"Bộ điều khiển: hiển thị","quote":"Hiển thị thông số hoạt động của máy: Công suất (KVA); Điệp áp (V); Tần số (Hz), Mức nhiên liệu (%); số giờ hoạt động;….","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","requirement":"Hiển thị công suất, điện áp, tần số, mức nhiên liệu, số giờ hoạt động"},{"item":"Bộ điều khiển: cảnh báo, dừng máy","quote":"Dừng máy: Để bảo vệ an toàn cho máy, bộ điều khiển sẽ ra lệnh dừng máy khi các thông số hoạt động vượt qua ngưỡng cảnh báo.","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","requirement":"Cảnh báo khi thông số sắp vượt ngưỡng an toàn; dừng máy khi vượt ngưỡng cảnh báo"},{"item":"Bộ điều khiển: kết nối","quote":"Kết nối : Kết nối với tủ ATS Kết nối với máy tính (PC)","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","requirement":"Kết nối với tủ ATS và máy tính (PC)"},{"item":"Vỏ chống ồn: vật liệu","quote":"Vỏ bằng thép, sơn tĩnh điện đủ điều kiện hoạt động ngoài trời","reference":"TBMT, Mẫu số 02A, STT 1, mục 4* Thông số vỏ chống ồn","requirement":"Đồng bộ theo máy, thép sơn tĩnh điện, hoạt động ngoài trời"},{"item":"Độ ồn","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","requirement":"68 dB(A) tại 7 m"},{"item":"Kích thước cả vỏ","quote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","requirement":"Dài 3150 – Rộng 1150 – Cao 1650 mm"},{"item":"Trọng lượng","quote":"Trọng lượng : 1924 kg","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","requirement":"1924 kg"},{"item":"Chi tiết vỏ","quote":"Nút dừng khẩn cấp (emergency); Nắp đậy đầu ống xả; Bản lề bằng thép,chắc và khỏe; Khóa cửa bằng thép, chắc chắn và an toàn.","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","requirement":"Nút dừng khẩn cấp, nắp đậy đầu ống xả, bản lề thép, khóa cửa thép"},{"item":"Ắc quy khởi động","quote":"Bộ ắc quy khởi động : 02 bình 60Ah – loại ắc quy khô không cần bảo dưỡng","reference":"TBMT, Mẫu số 02A, STT 1, mục 5* Phụ kiện kèm theo","requirement":"02 bình 60Ah, ắc quy khô không cần bảo dưỡng"},{"item":"Bộ sạc ắc quy","quote":"Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"Tự động, vào 220 VAC, ra 24 VDC, 3A"},{"item":"Bình dầu (mục phụ kiện)","quote":"Bình dầu : Dung tích 235 lít nằm trong máy","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"235 lít nằm trong máy"},{"item":"Bình giảm thanh","quote":"Bình giảm thanh : 01 bình – đồng bộ theo máy","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"01 bình đồng bộ theo máy"},{"item":"Tủ bảo vệ đầu phát","quote":"Tủ bảo vệ đầu phát nhập khẩu đồng bộ theo máy : Đồng bộ theo máy","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"Nhập khẩu đồng bộ theo máy"},{"item":"Dầu bôi trơn","quote":"Dầu bôi trơn : Loại 15W60","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"Loại 15W60"},{"item":"Dung dịch làm mát","quote":"Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"DAC65L của Fleetguard"},{"item":"Bộ dụng cụ","quote":"Bộ dụng cụ cơ bản : Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc.","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc"},{"item":"Chế độ vận hành: auto/manual","quote":"Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)","reference":"TBMT, Mẫu số 02A, STT 1, mục 6* Chế độ vận hành","requirement":"Vận hành tự động hoặc bằng tay"},{"item":"Chế độ dài hạn (continuous)","quote":"Ở chế độ này máy không được vượt quá 80% công suất liên tục của máy.","reference":"TBMT, Mẫu số 02A, STT 1, mục 6*","requirement":"Không vượt quá 80% công suất liên tục"},{"item":"Chế độ liên tục (prime)","quote":"được phép vận hành ở công suất 100% tải trong 500 giờ mỗi năm","reference":"TBMT, Mẫu số 02A, STT 1, mục 6*","requirement":"100% tải trong 500 giờ mỗi năm"},{"item":"Chế độ dự phòng (standby)","quote":"Ở chế độ vận hành này, máy được phép chạy 25 giờ mỗi năm","reference":"TBMT, Mẫu số 02A, STT 1, mục 6*","requirement":"110% công suất, 25 giờ mỗi năm"},{"item":"Tiêu chuẩn chất lượng sản phẩm","quote":"Có chứng nhận CE – Certificate, đủ tiêu chuẩn lưu hành tại thị trường Châu Âu hoặc đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 1","requirement":"Có chứng nhận CE hoặc đáp ứng QCVN 19:2009/BTNMT"},{"item":"Tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 1","requirement":"ISO 9001:2015 và ISO 14001:2015"},{"item":"Tủ ATS","quote":"ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam.","reference":"TBMT, Mẫu số 02A, STT 2","requirement":"4 pha 400A, 2 lớp cánh, đặt ngoài trời, có chân đế và thanh cái đầu nối, xuất xứ Việt Nam"},{"item":"Tủ ATS: tình trạng, bảo hành","quote":"Thời gian bảo hành: 24 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT, Mẫu số 02A, STT 2","requirement":"Mới 100%, sản xuất từ năm 2025; bảo hành 24 tháng"},{"item":"Cáp điều khiển","quote":"Dây cáp điện tín hiệu ( điều khiển), cáp treo: CXV4 x1.5. = 10 m","reference":"TBMT, Mẫu số 02A, STT 3","requirement":"CXV 4x1.5, 10 m"},{"item":"Cáp cấp nguồn","quote":"Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m","reference":"TBMT, Mẫu số 02A, STT 3","requirement":"AXV 3x120+1x95 mm2, 0,6 kV, 20 m"},{"item":"Đầu cốt, phụ kiện","quote":"Đầu cốt, phụ kiện : 01 gói.","reference":"TBMT, Mẫu số 02A, STT 3","requirement":"01 gói"},{"item":"Lắp đặt","quote":"Chi phí cẩu hạ máy, đưa vào vị trí lắp đặt. (Lắp đặt máy phát điện,ATS và đấu nối tại máy phát điện).","reference":"TBMT, Mẫu số 02A, STT 4","requirement":"Cẩu hạ, đưa vào vị trí, lắp đặt máy phát và ATS, đấu nối tại máy phát"},{"item":"Vị trí lắp đặt","quote":"Vị trí lắp đặt: Tại gần Trạm Biến áp Khu nhà xe cán bộ","reference":"TBMT, Mẫu số 02A, STT 4","requirement":"Gần trạm biến áp khu nhà xe cán bộ"},{"item":"Bệ máy","quote":"Chi phí làm bệ đặt máy phát điện D xR x C: bằng vật liệu xây gạch, bê tông đổ răng, nền; KT Dài 3350 x 1350 x 500 ;","reference":"TBMT, Mẫu số 02A, STT 4","requirement":"Xây gạch, bê tông; kích thước 3350 x 1350 x 500"},{"item":"Chạy thử, hướng dẫn, nghiệm thu","quote":"Chi phí nhân công chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng. - Nhiên liệu chạy thử - dầu diesel thông thường.","reference":"TBMT, Mẫu số 02A, STT 4","requirement":"Nhân công chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao; nhiên liệu chạy thử là dầu diesel thông thường"}],"requiredDocuments":["CO (giấy chứng nhận xuất xứ) – bản gốc hoặc bản sao có chứng thực","CQ (giấy chứng nhận chất lượng) – bản gốc hoặc bản sao có chứng thực","Chứng nhận CE của sản phẩm hoặc tài liệu chứng minh đáp ứng QCVN 19:2009/BTNMT","Chứng chỉ ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất","Chứng nhận hợp quy, công bố chất lượng hàng hóa (bản gốc hoặc bản sao có chứng thực)","Bản cam kết hàng hóa chào thầu hợp pháp, không thay đổi chủng loại, ký mã hiệu, nhà sản xuất, xuất xứ","Cam kết hàng hóa không vi phạm quy định về sở hữu trí tuệ của Việt Nam và quốc tế","Cam kết bảo hành 24 tháng, khắc phục trong 03 ngày, thu hồi và thay mới trong 10 ngày"],"restrictiveClauses":["Tên hàng hóa và mô tả gắn với thương hiệu Cummins: \"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc\"","Model động cơ cố định: \"Model :6BTAA5.9G12\"","Hãng và model đầu phát cố định: \"Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J\"","Hãng và model bộ điều khiển cố định: \"Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII\"","Dung dịch làm mát chỉ định hãng: \"Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất\"","Kích thước và trọng lượng ghi một giá trị cố định, không có dung sai: \"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm\"; \"Trọng lượng : 1924 kg\""],"qualificationRequirements":[],"questionsForClarification":["Có chấp nhận tổ máy, động cơ, đầu phát, bộ điều khiển tương đương (khác hãng/model) nếu thông số bằng hoặc tốt hơn không?","Dung tích bình dầu yêu cầu là 253 lít (mục 1*) hay 235 lít (mục 5*)? Với mức tiêu thụ 34 lít/giờ thì 253 lít chưa đủ 8 giờ; yêu cầu tối thiểu thực tế là bao nhiêu?","Kích thước, trọng lượng và độ ồn là giá trị tối đa/tối thiểu hay phải đúng bằng con số ghi trong bảng?","Tủ ATS '4 pha 400A' có phải là ATS 4 cực 400A không? Có yêu cầu hãng thiết bị đóng cắt hay thời gian chuyển mạch không?","Chiều dài cáp 20 m (cáp nguồn) và 10 m (cáp điều khiển) đã đủ đến điểm đấu nối chưa? Đấu nối phía tủ điện tổng/trạm biến áp có thuộc phạm vi gói thầu không?","Mục 4 ghi giao hàng 'tại các Kho của Chủ đầu tư' trong khi địa điểm là Cơ sở 1: giao và lắp đặt ở đâu?","Đề nghị cung cấp dự thảo hợp đồng: mức phạt chậm tiến độ, mức phạt tối đa, bảo đảm thực hiện hợp đồng, bảo đảm bảo hành và tạm ứng (nếu có)."]},"status":"done","analyzedAt":"2026-11-13T04:31:41.470Z"}},"IB2600611338":{"u":"2026-11-16T03:13:31.497+00:00","d":{"by":"hsmt-worker","notes":[],"result":{"by":"hsmt-worker","notes":["Phân tích chỉ dựa trên TBMT; cần chạy lại khi có chữ HSMT."],"result":{"_notes":["Chưa có chữ của tệp HSMT; danh sách chương HSMT trống. Mọi thông tin trên chỉ lấy từ thông báo mời thầu IB2600611338 trên muasamcong.","Tệp \"Invitation to Bid.pdf\" (quyết định phê duyệt VAPCO/RFQ-260142) chưa được đọc.","Gói thầu không mua tổ máy phát điện nên generatorSets để trống; không có thông số công suất trong tài liệu được cung cấp."],"keyInfo":{"budget":"4.180.000.000 đồng","bidForm":"Đấu thầu rộng rãi; trong nước; hình thức dự thầu: Không qua mạng","bidName":"Cung cấp vật tư tiêu hao hệ thống phụ trợ máy phát điện cho kỳ tiểu tu tổ máy số 2","investor":"CÔNG TY TNHH NHIỆT ĐIỆN VŨNG ÁNG II","notifyNo":"IB2600611338","warranty":null,"bidMethod":"Một giai đoạn hai túi hồ sơ","bidSecurity":"0 VND (hình thức đảm bảo dự thầu: \"0\")","bidValidity":"90 ngày","closingTime":"17:00 25/11/2026","contractType":"Đơn giá cố định","deliveryTime":"Thời gian thực hiện gói thầu: 120 ngày (thời hạn giao hàng cụ thể không có trong tài liệu được cung cấp)","procuringEntity":"CÔNG TY TNHH NHIỆT ĐIỆN VŨNG ÁNG II","deliveryLocation":"Phường Vũng Áng, Tỉnh Hà Tĩnh (địa điểm thực hiện gói thầu)","evaluationMethod":null,"generatorCapacity":null},"summary":"Gói thầu \"Cung cấp vật tư tiêu hao hệ thống phụ trợ máy phát điện cho kỳ tiểu tu tổ máy số 2\" (TBMT IB2600611338) do CÔNG TY TNHH NHIỆT ĐIỆN VŨNG ÁNG II làm chủ đầu tư và bên mời thầu. Lĩnh vực hàng hóa, đấu thầu rộng rãi trong nước, phương thức một giai đoạn hai túi hồ sơ, dự thầu không qua mạng (nộp HSDT tại CÔNG TY TNHH NHIỆT ĐIỆN VŨNG ÁNG II). Giá gói thầu 4.180.000.000 đồng, loại hợp đồng đơn giá cố định, thời gian thực hiện 120 ngày, địa điểm thực hiện Phường Vũng Áng, Tỉnh Hà Tĩnh. Danh mục vật tư, yêu cầu kỹ thuật, tiêu chuẩn đánh giá và điều kiện hợp đồng không có trong tài liệu được cung cấp vì chưa có chữ của tệp HSMT.","highlights":[{"quote":"Invitation to Bid.pdf","title":"Chưa có nội dung HSMT để phân tích","detail":"Chỉ có dữ liệu thông báo mời thầu trên muasamcong; danh sách chương HSMT trống và \"chưa có chữ của tệp HSMT trên web\". Vì vậy danh mục vật tư, yêu cầu kỹ thuật, tiêu chuẩn năng lực - kinh nghiệm, hồ sơ phải nộp, ĐKCT/dự thảo hợp đồng (phạt chậm giao hàng, thanh toán, bảo đảm thực hiện hợp đồng, bảo hành) không có trong tài liệu được cung cấp. Quyết định phê duyệt đính kèm là tệp \"Invitation to Bid.pdf\" (số VAPCO/RFQ-260142) nhưng nội dung tệp chưa được đọc.","category":"documents","severity":"critical","reference":"TBMT IB2600611338 – Thông tin quyết định phê duyệt","recommendation":"Khuyến nghị: lấy tệp \"Invitation to Bid.pdf\" và bộ HSMT đầy đủ từ muasamcong hoặc trực tiếp từ bên mời thầu rồi chạy lại phân tích trước khi quyết định tham dự."},{"quote":"Hình thức dự thầu\nKhông qua mạng","title":"Dự thầu không qua mạng – nộp HSDT trực tiếp","detail":"Hình thức dự thầu là không qua mạng; địa điểm nhận HSDT và địa điểm mở thầu là CÔNG TY TNHH NHIỆT ĐIỆN VŨNG ÁNG II. Quy trình áp dụng ghi \"Khác\". Cách thức nộp (số bộ gốc/chụp, niêm phong hai túi hồ sơ, ngôn ngữ) không có trong tài liệu được cung cấp.","category":"documents","severity":"warning","reference":"TBMT IB2600611338 – Cách thức dự thầu","recommendation":"Khuyến nghị: xác định sớm yêu cầu đóng gói hồ sơ giấy (hai túi kỹ thuật/tài chính) và bố trí gửi hồ sơ đến Phường Vũng Áng, Tỉnh Hà Tĩnh."},{"quote":"Cung cấp vật tư tiêu hao hệ thống phụ trợ máy phát điện cho kỳ tiểu tu tổ máy số 2","title":"Phạm vi hàng hóa có thể khác lĩnh vực tổ máy phát điện diesel","detail":"Tên gói thầu là vật tư tiêu hao hệ thống phụ trợ máy phát điện cho kỳ tiểu tu tổ máy số 2 tại một công ty nhiệt điện; tài liệu được cung cấp không nêu danh mục vật tư, chủng loại hay hãng sản xuất.","category":"risk","severity":"warning","reference":"TBMT IB2600611338 – Tên gói thầu","recommendation":"Khuyến nghị: khi có HSMT, kiểm tra danh mục vật tư xem có nằm trong khả năng cung cấp của công ty (máy phát diesel, phụ tùng, bảo dưỡng) hay là vật tư chuyên dụng cho tổ máy nhiệt điện, có yêu cầu mã hiệu/hãng gốc."},{"quote":"Loại hợp đồng\nĐơn giá cố định","title":"Hợp đồng đơn giá cố định, thực hiện 120 ngày","detail":"Loại hợp đồng: Đơn giá cố định; thời gian thực hiện gói thầu: 120 ngày. Các điều khoản hợp đồng chi tiết (phạt chậm, tạm ứng, thanh toán, bảo đảm thực hiện, bảo hành) không có trong tài liệu được cung cấp.","category":"contract","severity":"info","reference":"TBMT IB2600611338 – Thông tin gói thầu","recommendation":"Khuyến nghị: đọc ĐKCT và dự thảo hợp đồng trong HSMT để xác định mức phạt chậm giao hàng và trần phạt trước khi chào giá."}],"contractTerms":[],"generatorSets":[],"technicalSpecs":[],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":["Đề nghị bên mời thầu cung cấp bộ HSMT đầy đủ (danh mục vật tư, số lượng, yêu cầu kỹ thuật, mã hiệu/part number) kèm tệp \"Invitation to Bid.pdf\" (VAPCO/RFQ-260142).","Vật tư có yêu cầu đúng hãng/mã hiệu gốc của nhà sản xuất thiết bị không, hay chấp nhận hàng tương đương?","Yêu cầu về xuất xứ, CO/CQ và năm sản xuất của vật tư là gì?","Cách thức nộp HSDT không qua mạng (số bộ, niêm phong túi hồ sơ kỹ thuật và tài chính, ngôn ngữ hồ sơ) được quy định thế nào?"]},"status":"done","analyzedAt":"2026-11-16T02:16:00Z","highlights":[],"generatorSets":[]},"status":"done","analyzedAt":"2026-11-16T03:13:16.829Z"}},"IB2600612866":{"u":"2026-11-17T11:05:56.722+00:00","d":{"by":"hsmt-worker","notes":["Chương I, Chương IV (bảng phạm vi cung cấp, bảng giá), Chương VI, Phần 4 (biểu mẫu hợp đồng) và các mục năng lực, kinh nghiệm, tài chính của Chương III không có trong tài liệu được cung cấp.","Tệp Quyết định phê duyệt HSMT (IB2600612866_QuyetDinhPheDuyetHSMT_17_11_2026.pdf) không có trong dữ liệu.","Danh sách địa điểm ở E-ĐKC 1.11 bị cắt sau “CSHT_BKN_00084”; sơ đồ đấu nối ATS cuối Mục 1.3.1 b (hình ảnh) không có trong tài liệu được cung cấp.","Chương V có hai mục cùng đánh số 1.3 (“Các yêu cầu khác” và “Quy cách lắp đặt và đấu nối”); tham chiếu ghi theo tên mục."],"result":{"keyInfo":{"budget":"4.495.435.200 đồng","bidForm":"Chào hàng cạnh tranh, qua mạng, trong nước","bidName":"Trang bị máy phát điện và ATS","investor":"Viễn thông Thái Nguyên","notifyNo":"IB2600612866","warranty":"≥ 730 ngày (tương đương 24 tháng) kể từ ngày bàn giao nghiệm thu, tại các trạm lắp đặt","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"45.000.000 VND; hình thức: Cam kết (nhà thầu trong danh sách không bảo đảm uy tín: thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh, giá trị gấp 03 lần); hiệu lực ≥ 120 ngày","bidValidity":"≥ 90 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"14:00 ngày 27/11/2026","contractType":"Trọn gói (giá hợp đồng cố định)","deliveryTime":"40 ngày (thời gian thực hiện gói thầu); bảng tiến độ ≤ 40 ngày","procuringEntity":"Viễn thông Thái Nguyên","deliveryLocation":"Các trạm CSHT thuộc tỉnh Thái Nguyên theo danh sách 28 vị trí tại Chương V, Mục 1.1","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":"Công suất liên tục ≥ 8.5 ±0.5KVA; công suất tối đa ≥ 9.35 kVA (1 pha, 220V/50Hz)"},"summary":"Gói thầu “Trang bị máy phát điện và ATS” (TBMT IB2600612866) do Viễn thông Thái Nguyên làm chủ đầu tư và bên mời thầu. Gói thầu mua sắm máy phát điện chạy dầu diesel 1 pha 220V/50Hz, công suất liên tục “≥ 8.5 ±0.5KVA”, có vỏ chống ồn đồng bộ, cùng tủ ATS có bộ điều khiển giám sát từ xa qua SIM 4G/Internet, vật tư và lắp đặt tại các trạm CSHT. Chương V liệt kê 28 vị trí, gồm 27 vị trí lắp máy phát điện và ATS và 1 vị trí chỉ lắp ATS; số lượng từng loại hàng hóa không có trong tài liệu được cung cấp. Hình thức là chào hàng cạnh tranh qua mạng, trong nước, một giai đoạn một túi hồ sơ, hợp đồng trọn gói giá cố định, giá gói thầu 4.495.435.200 đồng, thời gian thực hiện 40 ngày; năng lực-kinh nghiệm và kỹ thuật đánh giá đạt/không đạt, tài chính theo giá thấp nhất. Các điểm chính: động cơ phải có nhãn hiệu và xuất xứ G7, hàng sản xuất từ năm 2026 trở về sau và mới 100%, mọi thông số phải công bố và tải được trên website hãng; bảo hành ≥ 730 ngày; không tạm ứng; thanh toán 100% trong 30 ngày sau giao nhận và đủ chứng từ; phạt chậm 1%/tuần, tối đa 8%.","highlights":[{"quote":"Nhãn hiệu và xuất xứ từ các nước công nghiệp phát triển G7","title":"Động cơ bắt buộc nhãn hiệu và xuất xứ G7, đồng bộ nhãn hiệu với đầu phát và vỏ chống ồn","detail":"HSMT yêu cầu động cơ có nhãn hiệu và xuất xứ từ các nước G7. Tổ máy phải đồng bộ: động cơ thương hiệu G7, còn đầu phát và vỏ chống ồn cùng một nhãn hiệu, và thông tin này phải có trên website hãng sản xuất tổ máy. Trong khi đó, mục xuất xứ tổ máy và xuất xứ đầu phát lại ghi “nhà thầu đề xuất”, nên chưa rõ đầu phát có phải cùng nhãn hiệu với động cơ hay với tổ máy.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.1, A.I.1 và A.II.1","recommendation":"Khuyến nghị: chọn động cơ có cả nhãn hiệu và CO thuộc nước G7; chuẩn bị trang website hãng thể hiện cấu hình đồng bộ động cơ – đầu phát – vỏ; gửi câu hỏi làm rõ cách hiểu yêu cầu “cùng một nhãn hiệu”."},{"quote":"Xoáy ba hướng (E-TVCS) giúp hòa trộn nhiên liệu với không khí tốt hơn, cải thiện hiệu suất đốt cháy.","title":"Thông số động cơ rất hẹp (E-TVCS, IDI, điều tốc cơ khí, dầu ≤ 6.7 lít)","detail":"Ngoài yêu cầu G7, động cơ phải có buồng đốt “Xoáy ba hướng (E-TVCS)”, phun gián tiếp (IDI), điều tốc cơ khí, công suất liên tục ≥ 11 kW và dự phòng ≥ 12 kW tại 1500 vòng/phút, dung tích dầu bôi trơn kể cả lọc ≤ 6.7 lít. Sai lệch bất kỳ điểm nào đều có thể bị đánh giá không đạt tiêu chí 1 của Chương III.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.1, A.II.4-16","recommendation":"Khuyến nghị: đối chiếu từng dòng với catalog động cơ dự kiến chào. E-TVCS là tên gọi công nghệ buồng đốt của một hãng động cơ cụ thể, cần xác minh sản phẩm chào có đúng tên gọi này trong tài liệu hãng hay không và cân nhắc kiến nghị làm rõ về tính cạnh tranh."},{"quote":"Model, số serial, thông số kỹ thuật, ngày tháng năm sản xuất đầu phát phải tra cứu được trên website của hãng sản xuất","title":"Mọi thông số phải công bố và tải được trên website hãng; đầu phát tra cứu được theo serial","detail":"Mọi thông số kỹ thuật chi tiết phải công bố trên website hãng hoặc nhà sản xuất, và nhà thầu phải cung cấp địa chỉ website trong HSDT. Catalog tổ máy, động cơ, đầu phát, bộ sạc và hướng dẫn bộ điều khiển phải tải được từ website. Model, serial, thông số và ngày sản xuất của đầu phát phải tra cứu được trên website hãng. Các chỉ tiêu kỹ thuật của MPĐ phải có tài liệu chứng minh, và nhà thầu phải chỉ ra tham chiếu cho từng yêu cầu.","category":"documents","severity":"critical","reference":"Chương V, Mục 1.2.1, A.I.10-11, A.III.2, A.IV.18, A.VI.15; Mục 1.3.1 a","recommendation":"Khuyến nghị: lập bảng tuân thủ từng dòng kèm đường dẫn website và trang catalog tương ứng; lưu bản tải về kèm HSDT."},{"quote":"Các thiết bị tại trạm được kết nối, cài đặt, đồng bộ với máy chủ qua đường truyền di động (SIM 4G) do chủ đầu tư cung cấp.","title":"Bộ điều khiển ATS phải có SIM 4G, App iOS/Android, Webserver và đồng bộ với máy chủ của chủ đầu tư","detail":"Bộ điều khiển trung tâm ATS phải có module SIM 4G (700-2600MHz) và chip ARM-32bit CortexM3-72MHz. Nó phải được điều khiển, giám sát từ xa qua App và Webserver, kèm thống kê Excel, chế độ xả trạm dùng ắc quy Lithium và cập nhật firmware qua USB/RS485. Thiết bị tại trạm phải được kết nối, cài đặt và đồng bộ với máy chủ qua SIM 4G do chủ đầu tư cung cấp. HSMT không nêu máy chủ là của chủ đầu tư hay do nhà thầu cung cấp, cũng không nêu giao thức hay khả năng tương thích.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.2, II.1-II.4; Mục 1.3 Các yêu cầu khác, 2","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp bộ điều khiển ATS về đủ chức năng II.1–II.4; hỏi làm rõ máy chủ, giao thức và ai cung cấp phần mềm Webserver."},{"quote":"Logo hãng máy được hiển thị khi động cơ ở chế độ chờ.","title":"Bộ điều khiển máy phát: chức năng bắt buộc cụ thể (RS485 giám sát từ xa, chạy theo điện áp ắc quy BTS, hiển thị logo hãng, LCD 128x64)","detail":"Bộ điều khiển máy phát phải có cổng RS485 để giám sát từ xa qua Internet bằng máy tính và smartphone, cùng cổng USB và phần mềm tải miễn phí từ website nhà sản xuất. Nó phải tự khởi động khi điện áp ắc quy trạm BTS thấp, đo điện áp ắc quy BTS 5-60VDC và hiển thị logo hãng máy ở chế độ chờ. Màn hình phải là LCD 128x64 Pixel, nhiệt độ hoạt động -25oC đến 65oC, nguồn 8-36VDC, cấp bảo vệ ≥ IP65. Ngoài ra cần có đủ bộ phím (C/O, Test Onload, Mute…) và đèn LED trạng thái lưới/tải.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.1, A.IV.1-18","recommendation":"Khuyến nghị: chọn bộ điều khiển có tài liệu hãng thể hiện đúng LCD 128x64, IP65, RS485, đầu vào điện áp BTS và tùy biến logo; đối chiếu đủ từng phím và từng đèn."},{"quote":"Số pha, số dây | 1 pha, 2 dây","title":"Không khớp số cực/số pha: thiết bị đóng cắt ATS 4 cực, 230/400VAC so với máy phát 1 pha 2 dây","detail":"Máy phát và đầu phát là 1 pha 2 dây, 220V, đầu ra dùng aptomat 1 pha 2 cực, cáp đấu máy phát vào ATS là 2x16 mm2. Trong khi đó, tủ ATS ghi điện áp làm việc 230/400VAC, thiết bị đóng cắt “Số cực | 4”, “Loại bảo vệ rò rỉ 4P”. HSMT không nêu cấu hình lưới tại trạm (1 pha hay 3 pha) và cách đấu trung tính.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.1, A.III.6, A.V.2; Mục 1.2.2, 2 và III.3-4, IV.3","recommendation":"Khuyến nghị: gửi câu hỏi làm rõ trước khi chọn thiết bị đóng cắt; trong HSDT chào đúng chữ của HSMT, kèm thuyết minh cách đấu."},{"quote":"Dòng điện | 100A , 160A","title":"Không khớp dòng điện: tủ ATS 100A, 160A so với thiết bị đóng cắt 100A; thiết bị đóng cắt ghi “máy cắt chân không”","detail":"Tủ ATS ghi dòng điện “100A , 160A”, trong khi thiết bị đóng cắt ghi “Dòng tải | 100A”. Thiết bị đóng cắt còn yêu cầu “Máy cắt chân không”, điện áp 150 đến 1000V, và mục tiêu chuẩn ghi “Đầu ra thụ động 7Amp 250VAC”. Tất cả phải nằm trong tủ có kích thước ≤ 400x200x600 mm. HSMT không nêu số lượng tủ 100A và tủ 160A.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.2, 3, 7 và III.1-9","recommendation":"Khuyến nghị: hỏi làm rõ số lượng mỗi cấp dòng, loại thiết bị đóng cắt chấp nhận được và ý nghĩa dòng “Tiêu chuẩn”; kiểm tra thiết bị dự kiến có lắp vừa tủ ≤ 400x200x600 mm."},{"quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng – CQ (đối với động cơ, đầu phát, bảng điều khiển)","title":"Chứng chỉ ISO, CO/CQ cho động cơ, đầu phát, bảng điều khiển; hàng sản xuất từ năm 2026","detail":"Hàng sản xuất trong nước, nếu nhà thầu là nhà sản xuất/lắp ráp, cần ISO9001:2015, ISO 14001:2015, ISO45001:2018, giấy xuất xưởng bản gốc và CO, CQ riêng cho động cơ, đầu phát, bảng điều khiển. Hàng nhập khẩu đồng bộ cần ISO 9001 và CO, CQ tổ máy. Tổ máy còn yêu cầu riêng ISO9001:2015 và ISO 14001:2015 còn hiệu lực. Toàn bộ thiết bị phải sản xuất từ năm 2026 trở về sau và mới 100%.","category":"documents","severity":"critical","reference":"Chương V, Mục 1.2 a), Mục 1.2.1 A.I.1","recommendation":"Khuyến nghị: thu thập trước bản ISO còn hiệu lực; xác nhận với nhà cung cấp năm sản xuất 2026 cho động cơ, đầu phát, bộ điều khiển và tủ ATS."},{"quote":"Có bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát điện, ATS và các phụ kiện, thi công lắp đặt chi tiết.","title":"Phải có biện pháp vận chuyển, lắp đặt kèm bản vẽ và thuyết minh","detail":"Tiêu chí 4 Chương III yêu cầu bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát điện, ATS, phụ kiện và thi công lắp đặt chi tiết, phù hợp hiện trạng công trình; thiếu hoặc không phù hợp là Không đạt. Tiến độ phải ≤ 40 ngày, bảo hành ≥ 730 ngày.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 2, 3, 4","recommendation":"Khuyến nghị: lập biện pháp riêng theo từng trạm (28 vị trí), kèm bản vẽ bố trí máy, ATS, đường cáp, thoát gió – khí thải và bảng tiến độ ≤ 40 ngày."},{"quote":"≥ 8.5 ±0.5KVA","title":"Công suất ghi “≥ 8.5 ±0.5KVA” không rõ ngưỡng tối thiểu","detail":"Tiêu đề mục ghi “công suất liên tục tối thiểu đạt 8,5KVA”, nhưng bảng ghi “≥ 8.5 ±0.5KVA”, cách viết này chưa rõ 8,0 kVA có được chấp nhận hay không. Công suất tối đa ≥ 9.35 kVA. Đầu phát yêu cầu công suất liên tục ≥ 9 KVA tại 40oC, Class H, và dự phòng ≥ 110% công suất liên tục. HSMT không ghi công suất dự phòng (kVA) của tổ máy.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.1, A.I.4-5, A.III.10-11","recommendation":"Khuyến nghị: chào tổ máy có công suất liên tục ≥ 8,5 kVA để an toàn; gửi câu hỏi làm rõ cách hiểu dung sai."},{"quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)","title":"Giới hạn kích thước, trọng lượng, độ ồn và nhiên liệu","detail":"Tổ máy phải có kích thước ≤ 1360 x 710 x 1055 mm, trọng lượng khô kể cả ắc quy ≤ 495 kg, độ ồn ≤ 75 dB(A) ở 7m với 75% tải, tiêu thụ ≤ 3,5 lít/giờ ở 100% tải, thùng nhiên liệu bằng thép ≥ 35 lít đặt bên trong vỏ dưới đế, chạy liên tục ≥ 8 giờ ở 100% tải, và sai lệch điện áp ≤ ±1,0%. Đây là các giới hạn trên/dưới cứng, dễ bị loại nếu catalog ghi khác.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.1, A.I.8, 12, 14-17, 22-23","recommendation":"Khuyến nghị: đối chiếu catalog tổ máy; chú ý điều kiện đo độ ồn (7m, 75% tải) phải trùng với cách hãng công bố."},{"quote":"Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.","title":"Yêu cầu chi tiết về vỏ chống ồn và khung bệ","detail":"Vỏ phải sơn tĩnh điện, đặt được ngoài trời, có khóa, móc cẩu trên nóc, dây tiếp địa cho cánh cửa, ống pô bên trong vỏ, thoát nhiệt thoát xả đi thẳng, nắp đổ nước làm mát trên nóc, bu lông có ê cu hàn, ống xả dầu thải ra ngoài, ≥ IP23. Khung bệ phải có đế cao su giảm chấn. Vỏ phải cùng nhãn hiệu với tổ máy.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.1, A.I.20-21","recommendation":"Khuyến nghị: lập bảng tuân thủ từng gạch đầu dòng và chứng minh bằng ảnh, bản vẽ hãng."},{"quote":"EN：55032；IEC/EN61000-4；GB/T17626；","title":"Bộ sạc ắc quy có thông số và tiêu chuẩn rất cụ thể","detail":"Bộ sạc phải là loại sạc ba giai đoạn cho ắc quy axit chì, đầu ra 13.5 VDC, ≥ 6.0 ADC, tối đa 87 W, đầu vào 95-280 VAC, tối đa 2 A, tiêu thụ không tải < 3W, -30ºC đến +55ºC. Tiêu chuẩn yêu cầu gồm EN 55032, IEC/EN61000-4, GB/T17626, và catalog phải tải được từ website hãng.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.1, A.VI","recommendation":"Khuyến nghị: tìm bộ sạc có catalog công bố đúng các con số và tiêu chuẩn này; nếu không có, gửi câu hỏi làm rõ khả năng chấp nhận tương đương."},{"quote":"Có khả năng chạy tự động theo điện áp ắc quy của trạm BTS","title":"Chức năng chạy theo điện áp ắc quy BTS (DC LOW) có ở cả bộ điều khiển máy phát và ATS","detail":"Cả bộ điều khiển máy phát và bộ điều khiển ATS đều được yêu cầu chạy máy khi điện áp ắc quy trạm BTS thấp và tắt máy khi đạt ngưỡng. ATS còn có chức năng xả trạm dùng ắc quy Lithium. HSMT không nêu thiết bị nào giữ vai trò điều khiển chính, cũng không nêu thời gian chuyển mạch.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.1 A.IV.2; Mục 1.2.2 II.1.17, II.2.2, II.2.9","recommendation":"Khuyến nghị: kiểm tra tương thích giữa bộ điều khiển máy phát và ATS (giao diện, cáp điều khiển 14x1 mm2), mô tả rõ trong thuyết minh."},{"quote":"cần phài thực hiện hoàn thiện lại việc tô trát bê tông hoàn chỉnh, xử lý các phát sinh trong quá trình lắp đặt hệ thống thoát gió.","title":"Phạm vi lắp đặt mở: khoan cắt tường, thoát gió, xử lý phát sinh trong hợp đồng trọn gói","detail":"Nhà thầu có thể phải khoan cắt tường hoặc bê tông, hoàn thiện tô trát và xử lý các phát sinh khi lắp hệ thống thoát gió, thoát khói, đồng thời phải bảo đảm máy chạy liên tục và đạt công suất tối đa. Hợp đồng là trọn gói, giá cố định. Sơ đồ đấu nối ATS (“Sơ đồ yêu cầu như sau :”) không có trong tài liệu được cung cấp.","category":"risk","severity":"warning","reference":"Chương V, Mục 1.3.1 a, b","recommendation":"Khuyến nghị: khảo sát hiện trạng các trạm trước khi chào giá và dự phòng chi phí xây lắp phụ; lấy sơ đồ ATS bản đầy đủ từ E-HSMT."},{"quote":"Bảo lãnh bảo hành có giá trị bằng 05% giá trị hợp đồng","title":"Không tạm ứng; thanh toán 100% cần cả biên bản thanh lý và bảo lãnh bảo hành 5%","detail":"Hợp đồng không tạm ứng. Chủ đầu tư thanh toán 100% trong 30 ngày sau khi giao nhận và nhận đủ chứng từ, trong đó có biên bản thanh lý hợp đồng và bảo lãnh bảo hành 05% hiệu lực 25 tháng. Nhà thầu còn phải nộp bảo đảm thực hiện hợp đồng 5% và tự chịu toàn bộ vốn lưu động trong thời gian thực hiện. Chứng từ phải đến trước khi hàng đến nơi, nếu không nhà thầu chịu mọi chi phí phát sinh.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 5.2, 9, 13.1, 14.2","recommendation":"Khuyến nghị: tính chi phí vốn và phí bảo lãnh vào giá; chuẩn bị sẵn bộ chứng từ trước khi giao hàng."},{"quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 1%/tuần, tối đa 8%, kèm bồi thường toàn bộ thiệt hại thực tế","detail":"Phạt chậm giao hàng 1%/tuần, tối đa 8%; khi đạt mức tối đa chủ đầu tư có thể chấm dứt hợp đồng. Ngoài phạt, nhà thầu còn bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế. HSMT không nêu cơ sở tính phạt (giá hợp đồng hay giá trị phần chậm).","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22","recommendation":"Khuyến nghị: xác nhận thời gian giao hàng của nhà cung cấp để bảo đảm hoàn thành 28 vị trí trong 40 ngày."},{"quote":"CSHT_TNN_00169 | Xã Văn Hán | Đồng Hỷ","title":"Số lượng hàng hóa và danh sách trạm chưa nhất quán","detail":"Số lượng máy phát và tủ ATS (100A, 160A) không có trong tài liệu được cung cấp, vì bảng phạm vi cung cấp và bảng giá chưa có. Danh sách Chương V có 28 vị trí, trong đó CSHT_TNN_00169 – Xã Văn Hán xuất hiện hai lần (STT 5 và 14). Danh sách địa điểm ở E-ĐKC 1.11 bị cắt sau “CSHT_BKN_00084”.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.1; Chương VII, E-ĐKC 1.11","recommendation":"Khuyến nghị: lấy bảng phạm vi cung cấp/bảng giá trên E-HSMT và gửi câu hỏi làm rõ trạm trùng."},{"quote":null,"title":"Tiêu chuẩn năng lực, kinh nghiệm và tài chính không có trong tài liệu được cung cấp","detail":"Chỉ có Mục 3 (tiêu chuẩn kỹ thuật) của Chương III. Yêu cầu về hợp đồng tương tự, doanh thu, nguồn lực tài chính, nhân sự… không có trong tài liệu được cung cấp, mà những yêu cầu này có thể khiến hồ sơ bị loại.","category":"eligibility","severity":"warning","reference":"Chương III","recommendation":"Khuyến nghị: đọc đầy đủ Chương III trên Hệ thống trước khi quyết định dự thầu."},{"quote":"Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.","title":"Ưu đãi hàng hóa xuất xứ Việt Nam","detail":"Áp dụng ưu đãi theo E-CDNT 28.4: hàng không được ưu đãi bị cộng 7,5% hoặc 10% (tùy tỷ lệ chi phí sản xuất trong nước) hoặc 15% (sản phẩm đổi mới sáng tạo). Xếp hạng theo giá sau giảm giá, cộng ưu đãi, thấp nhất. Gói thầu không chấp nhận phương án kỹ thuật thay thế.","category":"financial","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.3","recommendation":"Khuyến nghị: nếu tổ máy sản xuất/lắp ráp trong nước, chuẩn bị tài liệu chứng minh tỷ lệ chi phí sản xuất trong nước."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/tuần cho đến khi công việc được thực hiện, trừ trường hợp bất khả kháng"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; khi đạt mức tối đa, chủ đầu tư có thể xem xét chấm dứt hợp đồng"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế.","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Có thể chấm dứt khi đạt mức phạt tối đa, theo Mục 29 E-ĐKC (nội dung Mục 29 không có trong tài liệu được cung cấp)"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 5 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"5% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi bàn giao toàn bộ, ký biên bản nghiệm thu và chuyển sang bảo hành; hoàn trả khi chuyển sang nghĩa vụ bảo hành"},{"term":"Tạm ứng","quote":"Tạm ứng: Không áp dụng","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không áp dụng"},{"term":"Thanh toán","quote":"Trong vòng 30 ngày, kể từ ngày hoàn thành việc giao nhận hàng và bàn giao đầy đủ chứng từ thanh toán hợp lệ, Bên A thanh toán cho Bên B 100% tổng giá trị hợp đồng.","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản; 100% giá trị hợp đồng trong vòng 30 ngày kể từ ngày hoàn thành giao nhận và bàn giao đủ chứng từ hợp lệ; chứng từ gồm biên bản nghiệm thu bàn giao, CO/CQ hoặc giấy xuất xưởng, hóa đơn GTGT, bảo lãnh bảo hành, giấy đề nghị thanh toán, biên bản thanh lý hợp đồng; VND"},{"term":"Bảo đảm bảo hành","quote":"Bảo lãnh bảo hành có giá trị bằng 05% giá trị hợp đồng và có hiệu lực trong vòng 24 tháng kể từ ngày nghiệm thu bàn giao hàng hóa (thời gian của thư bảo lãnh bảo hành là 25 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao);","reference":"Chương VII, E-ĐKC 14.2","requirement":"Bảo lãnh bảo hành 05% giá trị hợp đồng, hiệu lực 24 tháng từ nghiệm thu bàn giao (thời gian thư bảo lãnh 25 tháng từ ngày ký biên bản nghiệm thu, bàn giao)"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 730 ngày (tương đương 24 tháng).","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"730 ngày (tương đương 24 tháng), tại các trạm lắp đặt; thời hạn sửa chữa, thay thế < 10 ngày"},{"term":"Thời hạn giao hàng","quote":"Bảng tiến độ: ≤ 40 ngày","reference":"TBMT; Chương III, Mục 3, tiêu chí 2","requirement":"Thời gian thực hiện gói thầu 40 ngày; bảng tiến độ ≤ 40 ngày"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Được phép","reference":"Chương VII, E-ĐKC 11.1, 11.2, 12.3","requirement":"Hợp đồng trọn gói, giá cố định; được điều chỉnh thuế khi chính sách thuế thay đổi và nhà thầu xuất trình tài liệu"},{"term":"Điều chỉnh khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%.","reference":"Chương II, E-CDNT 34.1, 34.2","requirement":"Tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"},{"term":"Chứng từ giao hàng","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.","reference":"Chương VII, E-ĐKC 9","requirement":"CO (hàng nhập khẩu), CQ hoặc giấy xuất xưởng (bản gốc hoặc chứng thực công chứng); cam kết bảo hành (bản gốc); tài liệu kỹ thuật/hướng dẫn sử dụng; chủ đầu tư phải nhận trước khi hàng đến nơi, nếu không nhà thầu chịu mọi chi phí phát sinh"},{"term":"Nghiệm thu","quote":"Việc kiểm tra, thử nghiệm hàng hóa được thực hiện tại: Nơi giao hàng.","reference":"Chương VII, E-ĐKC 21.1, 21.2","requirement":"Chủ đầu tư có thể yêu cầu kiểm tra, thử nghiệm theo tiêu chuẩn Mục 1 Chương V, do nhà thầu tiến hành với sự có mặt của đại diện chủ đầu tư, tại nơi giao hàng"},{"term":"Bảo hiểm, vận chuyển","quote":"Bên bán chịu trách nhiệm bảo hiểm toàn bộ số hàng hóa từ khi xuất xưởng, vận chuyển đến khi bàn giao xong cho bên mua","reference":"Chương VII, E-ĐKC 19, 20.1","requirement":"Bên bán bảo hiểm toàn bộ hàng từ khi xuất xưởng đến khi bàn giao; nhà thầu vận chuyển đến địa điểm dự án, chi phí tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Trường hợp các Bên không tự giải quyết được thì thống nhất giải quyết tại Tòa án nhân dân tỉnh Thái Nguyên.","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 30 ngày; gửi yêu cầu trong 10 ngày; không tự giải quyết được thì tại Tòa án nhân dân tỉnh Thái Nguyên"}],"generatorSets":[{"qty":null,"quote":"Công suất liên tục | ≥ 8.5 ±0.5KVA","phases":1,"primeKw":null,"primeKva":8.5,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Yêu cầu chung - hàng hóa","quote":"Tất cả hàng hóa (tủ ATS, máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, tủ ATS và máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, Mục 1.2 a)","requirement":"Tủ ATS và máy phát điện (động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, mới 100% chưa qua sử dụng"},{"item":"Yêu cầu chung - thông tin hàng hóa","quote":"Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng minh cụ thể.","reference":"Chương V, Mục 1.2 a)","requirement":"Cung cấp đầy đủ nhà sản xuất/mã hiệu/xuất xứ, chứng nhận, cam kết chất lượng, tài liệu kỹ thuật; chỉ tiêu kỹ thuật của MPĐ phải kèm tài liệu chứng minh"},{"item":"Chứng chỉ - hàng sản xuất trong nước","quote":"Có đầy đủ chứng chỉ theo quy định còn hiệu lực như: ISO9001:2015; ISO 14001: 2015; ISO45001:2018; Giấy chứng nhận xuất xưởng(bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng – CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, Mục 1.2 a)","requirement":"Nếu nhà thầu là nhà sản xuất/lắp ráp: ISO9001:2015, ISO 14001:2015, ISO45001:2018 còn hiệu lực; giấy chứng nhận xuất xưởng (bản gốc); CO, CQ của động cơ, đầu phát, bảng điều khiển (bản gốc hoặc bản chứng thực công chứng)"},{"item":"Chứng chỉ - hàng nhập khẩu đồng bộ","quote":"Có đầy đủ chứng chỉ theo quy định còn hiệu lực như: ISO 9001 (bản gốc hoặc bản gốc chứng thực công chứng); Giấy chứng nhận xuất xứ - CO và chứng nhận chất lượng - CQ của tổ máy","reference":"Chương V, Mục 1.2 a)","requirement":"ISO 9001 (bản gốc hoặc bản gốc chứng thực công chứng); CO, CQ của tổ máy (bản gốc hoặc bản chứng thực công chứng)"},{"item":"Tổ máy - tình trạng, năm sản xuất","quote":"Mới 100%, Sản xuất năm 2026 trở về sau trong nước hoặc nhập khẩu đáp ứng hoàn toàn yêu cầu về kỹ thuật chung.","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Mới 100%, sản xuất năm 2026 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy - tiêu chuẩn","quote":"ISO9001:2015; ISO 14001: 2015;","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Có chứng chỉ ISO9001:2015, ISO 14001:2015 còn hiệu lực"},{"item":"Tổ máy - đồng bộ nhãn hiệu","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ thương hiệu G7, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin này có trên website của hãng sản xuất tổ máy.","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Động cơ thương hiệu G7; đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu; thông tin có trên website hãng sản xuất tổ máy"},{"item":"Tổ máy - khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải đảm bảo thông thoáng"},{"item":"Tổ máy - hệ thống làm mát","quote":"yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Nhà sản xuất cung cấp đầy đủ thông tin về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy - điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Nhiệt độ môi trường 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Tổ máy - ghi nhãn đầu nối","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được"},{"item":"Tổ máy - bảng thông số đặc trưng","quote":"tất cả các máy đều phải có bảng thông số đặc trưng","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Vật liệu bền, lắp chắc chắn trên vỏ máy hoặc in trực tiếp; tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy - tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, Mục 1.2.1, A.I.1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy - loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, Mục 1.2.1, A.I.2","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ; vận hành bằng phím bấm và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR; có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Tổ máy - xuất xứ","quote":"Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, Mục 1.2.1, A.I.3","requirement":"Nhà thầu tự đề xuất"},{"item":"Tổ máy - công suất liên tục","quote":"≥ 8.5 ±0.5KVA","reference":"Chương V, Mục 1.2.1, A.I.4","requirement":"≥ 8.5 ±0.5 kVA"},{"item":"Tổ máy - công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, Mục 1.2.1, A.I.5","requirement":"≥ 9.35 kVA"},{"item":"Tổ máy - điện áp/tần số danh định","quote":"220V/50Hz","reference":"Chương V, Mục 1.2.1, A.I.6","requirement":"220V/50Hz"},{"item":"Tổ máy - hệ số công suất","quote":null,"reference":"Chương V, Mục 1.2.1, A.I.7","requirement":"cos φ = 1"},{"item":"Tổ máy - sai lệch điện áp","quote":"≤± 1.0 % (từ không tải đến 100% tải)","reference":"Chương V, Mục 1.2.1, A.I.8","requirement":"≤ ±1,0% từ không tải đến 100% tải"},{"item":"Tổ máy - sai lệch tần số","quote":"≤± 5 % (từ không tải đến 100% tải)","reference":"Chương V, Mục 1.2.1, A.I.9","requirement":"≤ ±5% từ không tải đến 100% tải"},{"item":"Tổ máy - minh bạch thông số","quote":"Mọi thông số kỹ thuật chi tiết phải được công bố cụ thể, rõ ràng trên website của hãng sản xuất hoặc nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, Mục 1.2.1, A.I.10","requirement":"Mọi thông số kỹ thuật chi tiết công bố trên website của hãng/nhà sản xuất; nhà thầu cung cấp địa chỉ website trong HSDT"},{"item":"Catalog tổ máy, động cơ, đầu phát","quote":"Có bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.","reference":"Chương V, Mục 1.2.1, A.I.11","requirement":"Bản gốc của hãng kèm bản dịch tiếng Việt nếu là tiếng nước ngoài; tài liệu công bố trên website hãng và tải về được"},{"item":"Tổ máy - độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)","reference":"Chương V, Mục 1.2.1, A.I.12","requirement":"≤ 75 dB(A) ở 7m, 75% tải"},{"item":"Tổ máy - cấp bảo vệ vỏ ngoài","quote":"≥ IP23","reference":"Chương V, Mục 1.2.1, A.I.13 và A.I.20","requirement":"≥ IP23"},{"item":"Thùng nhiên liệu - vật liệu, vị trí","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm và gắn dưới đế máy; vị trí tiếp nhiên liệu bên trong máy.","reference":"Chương V, Mục 1.2.1, A.I.14","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm, dưới đế máy; vị trí tiếp nhiên liệu bên trong máy"},{"item":"Thùng nhiên liệu - dung tích","quote":"≥ 35 lít","reference":"Chương V, Mục 1.2.1, A.I.15","requirement":"≥ 35 lít"},{"item":"Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 3,5 lít/giờ","reference":"Chương V, Mục 1.2.1, A.I.16","requirement":"Tại 100% tải ≤ 3,5 lít/giờ"},{"item":"Thời gian vận hành liên tục tại 100% tải định mức","quote":"≥ 8 giờ","reference":"Chương V, Mục 1.2.1, A.I.17","requirement":"≥ 8 giờ"},{"item":"Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, Mục 1.2.1, A.I.18","requirement":"Từ 0% lên 100% tải trong vòng 30s"},{"item":"Khả năng quá tải tổ máy","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, Mục 1.2.1, A.I.19","requirement":"1 giờ ở chế độ công suất dự phòng trong 06 giờ hoạt động bất kỳ"},{"item":"Vỏ máy - thiết kế, sơn, khóa","quote":"Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, Mục 1.2.1, A.I.20","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời được, có khóa an toàn"},{"item":"Vỏ máy - móc cẩu","quote":"Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, Mục 1.2.1, A.I.20","requirement":"Có móc cẩu trên nóc vỏ máy"},{"item":"Vỏ máy - tiếp địa cửa","quote":"Có dây tiếp địa cho các cánh cửa.","reference":"Chương V, Mục 1.2.1, A.I.20","requirement":"Có dây tiếp địa cho các cánh cửa"},{"item":"Vỏ máy - ống pô","quote":"Ống pô giảm thanh nằm bên trong vỏ máy","reference":"Chương V, Mục 1.2.1, A.I.20","requirement":"Ống pô giảm thanh nằm bên trong vỏ máy"},{"item":"Vỏ máy - thông gió","quote":"Thoát nhiệt thoát xả đi thẳng","reference":"Chương V, Mục 1.2.1, A.I.20","requirement":"Thoát nhiệt, thoát xả đi thẳng"},{"item":"Vỏ máy - nắp nước làm mát","quote":"Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.","reference":"Chương V, Mục 1.2.1, A.I.20","requirement":"Nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát, bố trí trên nóc vỏ máy"},{"item":"Vỏ máy - mối lắp ghép","quote":"Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.","reference":"Chương V, Mục 1.2.1, A.I.20","requirement":"Lắp ghép từ ngoài vỏ máy bằng bu lông có ê cu hàn gắn cố định"},{"item":"Vỏ máy - ống xả dầu thải","quote":"Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.","reference":"Chương V, Mục 1.2.1, A.I.20","requirement":"Có ống dẫn dầu thải ra ngoài vỏ máy để xả dầu bôi trơn, nhiên liệu, nước làm mát"},{"item":"Khung bệ máy","quote":"Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện","reference":"Chương V, Mục 1.2.1, A.I.21","requirement":"Chắc chắn, chịu lực, giảm chấn chống rung, có đế cao su giảm chấn; gấp và hàn bằng thép tấm, sơn tĩnh điện (độ dày thép: không có trong tài liệu được cung cấp)"},{"item":"Kích thước máy (D x R x C)","quote":"≤ 1360 x 710 x 1055 mm","reference":"Chương V, Mục 1.2.1, A.I.22","requirement":"≤ 1360 x 710 x 1055 mm"},{"item":"Trọng lượng khô (bao gồm ắc quy)","quote":"≤ 495 Kg","reference":"Chương V, Mục 1.2.1, A.I.23","requirement":"≤ 495 kg"},{"item":"Sơ đồ, bản vẽ cấu tạo","quote":"Có bản vẽ 2D, 3D về cấu tạo máy phát điện","reference":"Chương V, Mục 1.2.1, A.I.24","requirement":"Bản vẽ 2D, 3D cấu tạo máy; sơ đồ cụm chi tiết và lắp ráp tổng thể; sơ đồ kết nối hệ thống điều khiển"},{"item":"Động cơ - xuất xứ/nhãn hiệu","quote":"Nhãn hiệu và xuất xứ từ các nước công nghiệp phát triển G7","reference":"Chương V, Mục 1.2.1, A.II.1","requirement":"Nhãn hiệu và xuất xứ từ các nước G7"},{"item":"Động cơ - năm sản xuất","quote":"2026 trở lại đây","reference":"Chương V, Mục 1.2.1, A.II.2","requirement":"2026 trở lại đây"},{"item":"Động cơ - loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, Mục 1.2.1, A.II.3","requirement":"4 kỳ, làm mát bằng nước"},{"item":"Động cơ - kiểu buồng đốt","quote":"Xoáy ba hướng (E-TVCS) giúp hòa trộn nhiên liệu với không khí tốt hơn, cải thiện hiệu suất đốt cháy.","reference":"Chương V, Mục 1.2.1, A.II.4","requirement":"Xoáy ba hướng (E-TVCS)"},{"item":"Động cơ - kiểu phun nhiên liệu","quote":"Gián tiếp (IDI)","reference":"Chương V, Mục 1.2.1, A.II.5","requirement":"Gián tiếp (IDI)"},{"item":"Động cơ - công suất liên tục tại 1500 vòng/phút","quote":"≥ 11 kW","reference":"Chương V, Mục 1.2.1, A.II.6","requirement":"≥ 11 kW"},{"item":"Động cơ - công suất dự phòng tại 1500 vòng/phút","quote":"≥ 12 kW","reference":"Chương V, Mục 1.2.1, A.II.7","requirement":"≥ 12 kW"},{"item":"Động cơ - tốc độ, nhiên liệu","quote":"1500 vòng/ phút","reference":"Chương V, Mục 1.2.1, A.II.8-9","requirement":"1500 vòng/phút; diesel thông thường"},{"item":"Động cơ - khởi động","quote":"≥ 12V – 1.2kW","reference":"Chương V, Mục 1.2.1, A.II.10-11","requirement":"Khởi động điện 12VDC; mô tơ khởi động ≥ 12V – 1.2kW"},{"item":"Động cơ - máy phát sạc ắc quy","quote":"≥ 14V – 30A","reference":"Chương V, Mục 1.2.1, A.II.12","requirement":"≥ 14V – 30A"},{"item":"Động cơ - điều tốc","quote":"Cơ khí","reference":"Chương V, Mục 1.2.1, A.II.13","requirement":"Cơ khí"},{"item":"Động cơ - lọc, bôi trơn","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, Mục 1.2.1, A.II.14-15","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; bơm dầu, phin lọc, bầu lọc"},{"item":"Động cơ - dung tích dầu bôi trơn (gồm lọc)","quote":"≤ 6.7 lít","reference":"Chương V, Mục 1.2.1, A.II.16","requirement":"≤ 6.7 lít"},{"item":"Động cơ - làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn","reference":"Chương V, Mục 1.2.1, A.II.17","requirement":"Nước pha dung dịch chống đóng cặn, có bình nước phụ kết hợp quạt gió đầu trục"},{"item":"Đầu phát - xuất xứ/nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, Mục 1.2.1, A.III.1","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát - tính chính hãng","quote":"Model, số serial, thông số kỹ thuật, ngày tháng năm sản xuất đầu phát phải tra cứu được trên website của hãng sản xuất","reference":"Chương V, Mục 1.2.1, A.III.2","requirement":"Model, số serial, thông số, ngày sản xuất tra cứu được trên website hãng"},{"item":"Đầu phát - năm sản xuất","quote":"2026 trở lại đây","reference":"Chương V, Mục 1.2.1, A.III.3","requirement":"2026 trở lại đây"},{"item":"Đầu phát - điện","quote":"1 pha, 2 dây","reference":"Chương V, Mục 1.2.1, A.III.4-9","requirement":"cos φ 1; 220 VAC; 1 pha 2 dây; 50 Hz; dao động điện áp ≤ ±1%; dao động tần số ≤ ±5%"},{"item":"Đầu phát - công suất liên tục tại 40oC, Class H","quote":"≥ 9 KVA","reference":"Chương V, Mục 1.2.1, A.III.10","requirement":"≥ 9 kVA"},{"item":"Đầu phát - công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, Mục 1.2.1, A.III.11","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát - quá tải, quá tốc","quote":"≥ 2250 vòng","reference":"Chương V, Mục 1.2.1, A.III.12-13","requirement":"1 giờ quá tải 110% trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát - kích từ, AVR, cách nhiệt, IP, hiệu suất","quote":"≥ 85%","reference":"Chương V, Mục 1.2.1, A.III.14-18","requirement":"Tự kích từ không chổi than; AVR; cấp cách nhiệt tối thiểu H; ≥ IP23; hiệu suất tại 100% tải ≥ 85%"},{"item":"Bộ điều khiển MPĐ - vận hành","quote":"Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép","reference":"Chương V, Mục 1.2.1, A.IV.1-2","requirement":"Ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng"},{"item":"Bộ điều khiển MPĐ - phím nhấn","quote":"Phím Test Onload (Thử nghiệm…)","reference":"Chương V, Mục 1.2.1, A.IV.3","requirement":"Stop, Start, Auto, Manual, C/O, Test Onload, Mute, phím thay đổi màn hình"},{"item":"Bộ điều khiển MPĐ - đèn LED trạng thái","quote":null,"reference":"Chương V, Mục 1.2.1, A.IV.4-6","requirement":"Stop, Auto, C/O, Manual, Alarm, nguồn lưới, nguồn máy phát, tải lưới, tải máy phát, Test onload; đèn báo máy phát; nút dừng khẩn cấp"},{"item":"Bộ điều khiển MPĐ - phần cứng","quote":"LCD 128x64 Pixel","reference":"Chương V, Mục 1.2.1, A.IV.7-11","requirement":"Kỹ thuật số; LCD 128x64 Pixel; nhiệt độ -25oC đến 65oC; nguồn 8-36VDC; ≥ IP65"},{"item":"Bộ điều khiển MPĐ - đo lường","quote":"Điện áp ắc quy BTS từ 5-60VDC","reference":"Chương V, Mục 1.2.1, A.IV.12-13","requirement":"Điện áp, tần số, dòng, công suất kW/kVA/kVAr/kWh, điện áp ắc quy BTS 5-60VDC, hệ số công suất, tốc độ, giờ chạy, số lần khởi động, điện áp sạc, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu; điện áp lưới L-L và L-N khi kết nối ATS"},{"item":"Bộ điều khiển MPĐ - bảo vệ dừng máy và cảnh báo","quote":null,"reference":"Chương V, Mục 1.2.1, A.IV.14-15","requirement":"Điện áp/tần số/điện áp ắc quy/tốc độ cao-thấp, quá tải/quá dòng, áp suất dầu thấp, nhiệt độ nước cao, nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy"},{"item":"Bộ điều khiển MPĐ - cài đặt, kết nối","quote":"Logo hãng máy được hiển thị khi động cơ ở chế độ chờ.","reference":"Chương V, Mục 1.2.1, A.IV.16","requirement":"Giao diện kết nối ATS để bật/tắt máy và điều khiển cưỡng bức từ xa; ba đầu vào cảm biến cấu hình được; hiển thị logo hãng máy khi ở chế độ chờ; tự điều khiển quạt phòng máy theo nhiệt độ; ngôn ngữ có tiếng Việt"},{"item":"Bộ điều khiển MPĐ - chức năng mở rộng","quote":"Có cổng RS485 tương thích để kết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone","reference":"Chương V, Mục 1.2.1, A.IV.17","requirement":"Cổng USB kết nối máy tính; cổng RS485 kết nối giám sát từ xa qua Internet bằng máy tính và ứng dụng smartphone; phần mềm tải miễn phí từ website nhà sản xuất"},{"item":"Bộ điều khiển MPĐ - tài liệu","quote":"Có bản gốc của chính hãng và có thể download trên website để làm cơ sở xem xét đánh giá","reference":"Chương V, Mục 1.2.1, A.IV.18","requirement":"Hướng dẫn sử dụng, sơ đồ kết nối: bản gốc chính hãng, tải được trên website"},{"item":"Cực đấu cấp nguồn cho phụ tải","quote":"Phù hợp với kích thước của đầu cos, Ø ≥ 8;","reference":"Chương V, Mục 1.2.1, A.V.1","requirement":"Cọc kết nối cố định; đầu nối ren vít, bu lông đồng, cách điện; phù hợp đầu cos Ø ≥ 8; có nắp bảo vệ"},{"item":"Aptomat đầu ra máy phát","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, Mục 1.2.1, A.V.2","requirement":"1 pha, 2 cực, dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch (dòng định mức không có trong tài liệu được cung cấp)"},{"item":"Bộ sạc ắc quy từ lưới - tính năng","quote":"Loại sạc thông minh ba giai đoạn để tự động duy trì nguồn ắc quy.","reference":"Chương V, Mục 1.2.1, A.VI.1","requirement":"Sạc thông minh ba giai đoạn cho ắc quy axit chì, dùng song song với máy phát sạc động cơ"},{"item":"Bộ sạc ắc quy - đầu ra","quote":"≥ 6.0 ADC (liên tục)","reference":"Chương V, Mục 1.2.1, A.VI.2-3, 8","requirement":"13.5 VDC; ≥ 6.0 ADC liên tục; công suất tối đa 87 W"},{"item":"Bộ sạc ắc quy - đầu vào, hiệu suất","quote":"95-280 VAC","reference":"Chương V, Mục 1.2.1, A.VI.4-7, 9","requirement":"95-280 VAC; tối đa 2 A; 50/60 Hz; hiệu suất > 85%; tiêu thụ không tải < 3W"},{"item":"Bộ sạc ắc quy - môi trường, cách điện","quote":"DC 1500V 1 phút Dòng rò: I < 3,5mA","reference":"Chương V, Mục 1.2.1, A.VI.10-13","requirement":"-30ºC đến +55ºC; độ ẩm 20%-93%; điện trở cách điện > 500 MΩ (DC500V 1 phút); điện áp cách điện DC 1500V 1 phút, dòng rò < 3,5mA"},{"item":"Bộ sạc ắc quy - tiêu chuẩn, catalog","quote":"EN：55032；IEC/EN61000-4；GB/T17626；","reference":"Chương V, Mục 1.2.1, A.VI.14-15","requirement":"EN 55032; IEC/EN61000-4; GB/T17626; catalog bản gốc tải từ website hãng"},{"item":"Vật tư lắp đặt máy phát","quote":"Phù hợp từng trạm.","reference":"Chương V, Mục 1.2.1, A.VIII","requirement":"Nhiên liệu chạy thử phù hợp từng trạm; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Vận chuyển, lắp đặt","quote":"Có phương án cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, Mục 1.2.1, A.IX","requirement":"Giải pháp lắp đặt, chạy thử cụ thể; phương án vận chuyển, bảo quản từ nhà máy đến kho tập kết và tới chân công trình theo điều kiện từng trạm"},{"item":"Tủ ATS - năm sản xuất","quote":"2026 trở về sau","reference":"Chương V, Mục 1.2.2, 1","requirement":"2026 trở về sau"},{"item":"Tủ ATS - điện áp làm việc","quote":"230/400VAC","reference":"Chương V, Mục 1.2.2, 2","requirement":"230/400VAC"},{"item":"Tủ ATS - dòng điện","quote":"100A , 160A","reference":"Chương V, Mục 1.2.2, 3","requirement":"100A, 160A (số lượng mỗi loại không có trong tài liệu được cung cấp)"},{"item":"Tủ ATS - tần số","quote":"50Hz -60Hz","reference":"Chương V, Mục 1.2.2, 4","requirement":"50Hz - 60Hz"},{"item":"Tủ ATS - điều kiện hoạt động, kết cấu","quote":"Kết cầu dạng module, tháo lắp dễ dàng","reference":"Chương V, Mục 1.2.2, 5-6","requirement":"Phù hợp khí hậu Việt Nam; kết cấu dạng module, tháo lắp dễ dàng"},{"item":"Tủ ATS - kích thước","quote":"≤ 400x200x600 mm","reference":"Chương V, Mục 1.2.2, 7","requirement":"≤ 400x200x600 mm (D x R x C)"},{"item":"Tủ ATS - bề mặt","quote":"Sơn tĩnh điện","reference":"Chương V, Mục 1.2.2, 8","requirement":"Sơn tĩnh điện"},{"item":"Tủ ATS - vật liệu","quote":"Thép tấm dầy 1,2-2 mm","reference":"Chương V, Mục 1.2.2, 9","requirement":"Thép tấm dày 1,2-2 mm"},{"item":"Tủ ATS - lắp đặt","quote":"Treo tường","reference":"Chương V, Mục 1.2.2, 10","requirement":"Treo tường"},{"item":"Bộ điều khiển ATS - phần cứng","quote":"Chíp xử lý sử dụng nhân ARM-32bit CortexM3-72MHz, chống nhiễu, chống treo chíp, tiết kiệm điện.","reference":"Chương V, Mục 1.2.2, II.1.1","requirement":"Chip ARM-32bit CortexM3-72MHz; module SIM 4G băng tần 700-2600MHz; nguồn 12 hoặc 24 VDC; công suất ≤ 4W; -25oC ~ 70oC; lịch thời gian thực đến năm 2100, lưu đến 2 tháng khi mất nguồn"},{"item":"Bộ điều khiển ATS - hiển thị","quote":"Màn hình hiển thị LCD Graphic 4-Line back-lit dạng văn bản hiển thị kích thước 80mm*40mm.","reference":"Chương V, Mục 1.2.2, II.1.1","requirement":"LCD Graphic 4-Line back-lit kích thước 80mm*40mm; hiển thị trạng thái, thông số động cơ, đầu phát, lưới, cảnh báo, lịch sử; lưu kWh, kVAh, kVArh"},{"item":"Bộ điều khiển ATS - nguồn, tiêu thụ","quote":"<3W ( chế độ chờ: ≤2W )","reference":"Chương V, Mục 1.2.2, II.1.2-3","requirement":"DC8.0V đến 35.0V liên tục; < 3W (chờ ≤ 2W)"},{"item":"Bộ điều khiển ATS - đo lường","quote":"Dải dòng từ 0 ÷ 8000A (dòng thứ cấp CT xếp hạng 5A).","reference":"Chương V, Mục 1.2.2, II.1.4-6","requirement":"Điện áp lưới và máy phát 1 pha, 3 pha (0-600V); dòng 3 pha qua CT 0 ÷ 8000A (thứ cấp 5A); P, Q, S, Cosφ, kWh, kVArh, kVAh; tần số 50/60Hz"},{"item":"Bộ điều khiển ATS - cảm biến tốc độ","quote":"2.2 - 100Vpp (cực đại đến cực đại)","reference":"Chương V, Mục 1.2.2, II.1.7-8, 18","requirement":"2.2 - 100Vpp; tần số tối đa 10000Hz; đo tốc độ qua pick up"},{"item":"Bộ điều khiển ATS - đầu ra","quote":"Đầu ra thụ động 10Amp 250VAC","reference":"Chương V, Mục 1.2.2, II.1.9-15","requirement":"Rơle đề 10Amp; rơle nhiên liệu 10Amp; rơle lập trình C, D, E, F thụ động 10Amp 250VAC; chân kích từ củ phát sạc"},{"item":"Bộ điều khiển ATS - đầu vào","quote":"Tối thiểu 5 đầu vào số có thể cấu hình linh hoạt tùy mục đích sử dụng.","reference":"Chương V, Mục 1.2.2, II.1.16, 19","requirement":"Tối thiểu 5 đầu vào số cấu hình được; tối thiểu 3 đầu vào tương tự (áp suất nhớt, nhiệt độ nước, mức nhiên liệu); tín hiệu dừng khẩn cấp"},{"item":"Bộ điều khiển ATS - điều kiện chạy máy (DC LOW)","quote":"khi mất lưới sẽ chờ đến khi điện áp ắc quy trạm BTS thấp sẽ chạy máy, điện áp ắc quy trạm BTS cao sẽ tắt máy, nếu có điện lưới sẽ tắt máy.","reference":"Chương V, Mục 1.2.2, II.1.17 và II.2.2","requirement":"Mất lưới thì chờ đến khi điện áp ắc quy trạm BTS thấp mới chạy máy; điện áp ắc quy BTS cao thì tắt máy; có điện lưới thì tắt máy"},{"item":"Bộ điều khiển ATS - chế độ hoạt động","quote":"Chế độ hoạt động: Tự động & Bằng tay & Điều khiển từ xa qua server","reference":"Chương V, Mục 1.2.2, II.1.20","requirement":"Tự động, bằng tay, điều khiển từ xa qua server; test có tải/không tải theo thời gian thực; cảnh báo bảo trì"},{"item":"Bộ điều khiển ATS - cài đặt","quote":"cài đặt được 98% các thông số máy phát trực tiếp trên màn hình điều khiển.","reference":"Chương V, Mục 1.2.2, II.1.21","requirement":"Cài đặt 98% thông số trên màn hình, 100% qua phần mềm máy tính qua USB (tiếng Anh/tiếng Việt, giám sát SCADA); chọn kết nối Webserver qua SIM 4G hoặc Internet, cài tốc độ truyền dữ liệu"},{"item":"Bộ điều khiển ATS - kích thước, môi trường, IP, cách điện","quote":"DxRxC ≤ 220x160x65mm","reference":"Chương V, Mục 1.2.2, II.1.22-25","requirement":"≤ 220x160x65mm; -25 ~ +70°C, độ ẩm 20 ~ 90%; IP42 khi không có vòng cao su chống nước; cách điện tham khảo IEC688-1992, thử AC1.5kV/1 phút 3mA"},{"item":"ATS - điều khiển, giám sát từ xa","quote":null,"reference":"Chương V, Mục 1.2.2, II.2.1","requirement":"Đáp ứng lệnh từ phần mềm giám sát từ xa (trạng thái, điện áp, tần số, dòng, áp suất nhớt, nhiệt độ nước, điện áp nạp, giờ chạy), chuyển chế độ và đề nổ từ xa"},{"item":"ATS - bảo vệ sự cố máy phát","quote":"Ngắt tín hiệu đề để bảo vệ củ đề bẳng điện áp, tần số và áp suất nhớt.","reference":"Chương V, Mục 1.2.2, II.2.3","requirement":"Quá công suất, quá dòng, quá áp/thấp áp; ngược pha, mất pha (máy 3 pha); nhiệt độ nước cao (oC và oF); áp suất dầu thấp/cao (Bar, PSI, Kpa); mức nhiên liệu thấp (% hoặc lít); nạp ắc quy lỗi; ngắt tín hiệu đề"},{"item":"ATS - cảnh báo, bảo dưỡng","quote":"Tất cả các sự cố trên đều được thông báo bằng cảnh báo trên cả màn hình điều khiển , trên App mobile , Web phần mềm quản lý tập trung giám sát","reference":"Chương V, Mục 1.2.2, II.2.4-5","requirement":"Cảnh báo trên màn hình, App mobile, Web; tự chạy bảo dưỡng định kỳ và thông báo lịch bảo dưỡng"},{"item":"ATS - giám sát tập trung, kết nối, cài đặt từ xa","quote":"Có khả năng giám sát tập trung, từ xa và phân quyền sử dụng bẳng APP, Webserver.","reference":"Chương V, Mục 1.2.2, II.2.6-8","requirement":"Giám sát tập trung, phân quyền bằng APP, Webserver; kết nối qua SIM 4G hoặc Internet; cài đặt, đồng bộ thông số qua PC, smartphone, app, Webserver"},{"item":"ATS - xả trạm","quote":"Tự động cắt điện lưới vào giờ cao điểm chuyển sang sử dụng nguồn ắc quy Lithium.","reference":"Chương V, Mục 1.2.2, II.2.9","requirement":"Tự cắt điện lưới giờ cao điểm chuyển sang ắc quy Lithium; trễ DC khi mất điện; tự chuyển lại lưới khi hết giờ cao điểm hoặc pin xuống ngưỡng an toàn"},{"item":"ATS - nghỉ chạy máy, mở rộng, cập nhật","quote":"Có khả năng cập nhật firmware thiết bị qua USB,RS485 thông qua phần mềm máy tính","reference":"Chương V, Mục 1.2.2, II.2.10-12","requirement":"Cài thời gian chạy/nghỉ máy; kết nối thêm cảm biến; cập nhật firmware qua USB, RS485"},{"item":"Phần mềm giám sát trên smartphone","quote":"Phần mềm có khả năng quản lý, giám sát nhiều ATS trên cùng một tài khoản (không giới hạn số lượng)","reference":"Chương V, Mục 1.2.2, II.3","requirement":"iOS và Android; tự thông báo khi có sự kiện kể cả khi không bật ứng dụng; tiếng Việt hoặc tiếng Anh; mỗi ATS 1 tài khoản, chia sẻ được; quản lý không giới hạn số ATS trên một tài khoản"},{"item":"Phần mềm giám sát trên webserver","quote":"Thống kê số lít nhiên liệu tiêu thụ của máy theo thực tế không tính toán dựa trên thông số KWh và thời gian chạy máy.","reference":"Chương V, Mục 1.2.2, II.4","requirement":"Giám sát, điều khiển ATS; giao diện có bản đồ, biểu đồ; phân quyền không giới hạn tài khoản; thống kê Excel thời gian nổ/tắt máy, bảo dưỡng; nhiên liệu theo lít, % và số lít tiêu thụ thực tế (không tính từ kWh); năng lượng lưới và máy phát"},{"item":"Thiết bị đóng cắt ATS - điện áp","quote":"150 đến 1000V","reference":"Chương V, Mục 1.2.2, III.1","requirement":"150 đến 1000V"},{"item":"Thiết bị đóng cắt ATS - chế độ đóng cắt","quote":"Máy cắt chân không","reference":"Chương V, Mục 1.2.2, III.2","requirement":"Máy cắt chân không"},{"item":"Thiết bị đóng cắt ATS - số cực, bảo vệ rò","quote":"Loại bảo vệ rò rỉ 4P","reference":"Chương V, Mục 1.2.2, III.3-4","requirement":"Loại bảo vệ rò rỉ 4P; số cực 4"},{"item":"Thiết bị đóng cắt ATS - dòng tải","quote":"Dòng tải | 100A","reference":"Chương V, Mục 1.2.2, III.5","requirement":"100A"},{"item":"Thiết bị đóng cắt ATS - chế độ, khóa","quote":null,"reference":"Chương V, Mục 1.2.2, III.6-8","requirement":"Có chế độ tự động, bằng tay, khóa an toàn"},{"item":"Thiết bị đóng cắt ATS - tiêu chuẩn","quote":"Đầu ra thụ động 7Amp 250VAC","reference":"Chương V, Mục 1.2.2, III.9","requirement":"Ghi: Đầu ra thụ động 7Amp 250VAC"},{"item":"Thiết bị đóng cắt ATS - môi trường","quote":null,"reference":"Chương V, Mục 1.2.2, III.10-11","requirement":"Làm việc -25 ~ +70°C, độ ẩm 20 ~ 90%; bảo quản -40 ~ +85°C"},{"item":"Cáp tiếp địa máy phát","quote":"Loại Goldcup hoặc tương đương","reference":"Chương V, Mục 1.2.2, IV.1","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh, loại Goldcup hoặc tương đương"},{"item":"Cáp đấu nối ATS với lưới, máy phát, cầu dao","quote":null,"reference":"Chương V, Mục 1.2.2, IV.2","requirement":"Cáp 1x16 mm2, Goldcup hoặc tương đương"},{"item":"Cáp đấu máy phát vào tủ ATS","quote":"cáp đồng 2x16 mm2","reference":"Chương V, Mục 1.2.2, IV.3","requirement":"Cáp đồng 2x16 mm2 bọc PVC, Goldcup hoặc tương đương"},{"item":"Cáp điều khiển ATS - máy phát","quote":null,"reference":"Chương V, Mục 1.2.2, IV.4","requirement":"Cáp 14x1 mm2, Goldcup hoặc tương đương"},{"item":"Ống nhựa, vật tư phụ","quote":"Loại Thành Công hoặc tương đương","reference":"Chương V, Mục 1.2.2, IV.5-6","requirement":"Ống HDPE40/30 loại Thành Công hoặc tương đương; đầu cos đồng mạ thiếc hoặc niken; băng dính, lạt nhựa, cầu đấu dây"},{"item":"Yêu cầu chất lượng","quote":"Scan bản Catalog (có bản dịch nếu là tiếng nước ngoài) kèm theo E-HSDT.","reference":"Chương V, Mục 1.3 Các yêu cầu khác, 1","requirement":"Mới nguyên 100%, sản xuất năm 2026 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; scan Catalog (có bản dịch) kèm E-HSDT"},{"item":"Yêu cầu lắp đặt và kết nối máy chủ","quote":"Các thiết bị tại trạm được kết nối, cài đặt, đồng bộ với máy chủ qua đường truyền di động (SIM 4G) do chủ đầu tư cung cấp.","reference":"Chương V, Mục 1.3 Các yêu cầu khác, 2","requirement":"Lắp đặt hoàn chỉnh tại các trạm; kết nối, cài đặt, đồng bộ với máy chủ qua SIM 4G do chủ đầu tư cung cấp"},{"item":"Yêu cầu bảo hành","quote":"nhà thầu phải có mặt trong vòng tối đa 48 giờ để xử lý.","reference":"Chương V, Mục 1.3 Các yêu cầu khác, 3","requirement":"≥ 24 tháng từ bàn giao nghiệm thu, tại trạm; thay sản phẩm mới nếu không phù hợp; phối hợp xử lý 24/24, có mặt tối đa 48 giờ"},{"item":"Quy cách lắp đặt máy phát","quote":"Trong quá trình lắp đặt có thể phải khoan cắt tường hoặc bê tông","reference":"Chương V, Mục 1.3.1 a","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; ống bảo vệ cố định; hệ thống thoát gió, khí thải thoát hoàn toàn; khoan cắt tường/bê tông nếu cần và hoàn thiện tô trát, xử lý phát sinh"},{"item":"Quy cách lắp đặt tủ ATS","quote":"Vận hành được ở 2 chế độ ( Chạy tải qua ATS và không qua ATS) bằng cách đảo cầu dao.","reference":"Chương V, Mục 1.3.1 b","requirement":"Lắp cạnh cầu dao đảo chiều, độ cao phù hợp, cố định vào tường bằng ốc vít; tiếp địa về tổ đất; vận hành được 2 chế độ (qua ATS và không qua ATS) bằng đảo cầu dao theo sơ đồ yêu cầu"}],"requiredDocuments":["Catalogue của nhà sản xuất có đầy đủ thông số kỹ thuật theo E-HSMT (E-CDNT 10.8); bản gốc của hãng, có bản dịch tiếng Việt nếu là tiếng nước ngoài (Chương V, A.I.11; Mục 1.3 Các yêu cầu khác, 1)","Giấy cam kết cung cấp CO, CQ khi giao hàng (hàng nhập khẩu) hoặc CQ, phiếu xuất xưởng (hàng sản xuất trong nước) (E-CDNT 10.8)","Địa chỉ website hãng sản xuất công bố thông số kỹ thuật, nơi tải được catalog tổ máy, động cơ, đầu phát, bộ sạc, hướng dẫn bộ điều khiển","Tài liệu chứng minh từng chỉ tiêu kỹ thuật của MPĐ, có chỉ ra tham chiếu cho từng yêu cầu","Chứng chỉ ISO9001:2015, ISO 14001:2015 (và ISO45001:2018 nếu nhà thầu là nhà sản xuất/lắp ráp trong nước) còn hiệu lực; ISO 9001 với hàng nhập khẩu đồng bộ","Thông tin nhà sản xuất, mã hiệu, xuất xứ của máy phát điện và tủ ATS","Bản vẽ 2D, 3D cấu tạo máy; sơ đồ cụm chi tiết, lắp ráp tổng thể; sơ đồ kết nối hệ thống điều khiển","Bản vẽ và thuyết minh biện pháp vận chuyển, thi công lắp đặt máy phát điện, ATS, phụ kiện (Chương III, tiêu chí 4)","Bảng tiến độ cung cấp ≤ 40 ngày","Đề xuất bảo hành ≥ 730 ngày và các yêu cầu bảo hành","Bảng chào giá theo Mẫu số 12.1 (12.1A, 12.1B hoặc 12.1C) Chương IV","Bảo đảm dự thầu theo E-CDNT 18.2","Khi giao hàng: CO (hàng nhập khẩu), CQ hoặc giấy xuất xưởng (bản gốc hoặc chứng thực công chứng), cam kết bảo hành bản gốc, tài liệu kỹ thuật/hướng dẫn sử dụng (E-ĐKC 9)"],"restrictiveClauses":["Động cơ: “Nhãn hiệu và xuất xứ từ các nước công nghiệp phát triển G7” (Chương V, A.II.1)","Tổ máy: “Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ thương hiệu G7, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin này có trên website của hãng sản xuất tổ máy.” (Chương V, A.I.1)","Kiểu buồng đốt: “Xoáy ba hướng (E-TVCS) giúp hòa trộn nhiên liệu với không khí tốt hơn, cải thiện hiệu suất đốt cháy.” (Chương V, A.II.4)","Phun nhiên liệu “Gián tiếp (IDI)”, điều tốc “Cơ khí”, dầu bôi trơn “≤ 6.7 lít” (Chương V, A.II.5, 13, 16)","Bộ điều khiển máy phát: “LCD 128x64 Pixel”, “Từ -25oC đến 65oC”, “8-36VDC”, “≥ IP65” (Chương V, A.IV.8-11)","Bộ điều khiển ATS: “Chíp xử lý sử dụng nhân ARM-32bit CortexM3-72MHz”, “Màn hình hiển thị LCD Graphic 4-Line back-lit dạng văn bản hiển thị kích thước 80mm*40mm.”, “DxRxC ≤ 220x160x65mm” (Chương V, Mục 1.2.2 II.1)","Bộ sạc ắc quy: “EN：55032；IEC/EN61000-4；GB/T17626；” và các thông số “13.5”, “Tối đa 87 W”, “<3W” (Chương V, A.VI)","Vỏ tủ ATS với độ dày cố định dạng khoảng: “Thép tấm dầy 1,2-2 mm” (Chương V, Mục 1.2.2, 9)","Thiết bị đóng cắt ATS: “Máy cắt chân không” (Chương V, Mục 1.2.2, III.2)","Nêu nhãn hiệu vật tư: “Loại Goldcup hoặc tương đương”, “Loại Thành Công hoặc tương đương” (Chương V, Mục 1.2.2, IV)","Kích thước và trọng lượng tổ máy: “≤ 1360 x 710 x 1055 mm”, “≤ 495 Kg” (Chương V, A.I.22-23)"],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần hoặc vốn góp trên 30% với chủ đầu tư; không có cổ phần, vốn góp với nhà thầu tư vấn; không cùng có cổ phần, vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền bán hàng, giấy chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất/đại lý"},{"quote":null,"reference":"Chương III (phần không được cung cấp)","requirement":"Tiêu chuẩn năng lực, kinh nghiệm và tài chính (doanh thu, hợp đồng tương tự…) không có trong tài liệu được cung cấp; chỉ có Mục 3 tiêu chuẩn kỹ thuật của Chương III"}],"questionsForClarification":["Đề nghị làm rõ số lượng máy phát điện và số lượng tủ ATS loại 100A, loại 160A cho từng trạm trong danh sách 28 vị trí của Chương V, Mục 1.1.","Trạm CSHT_TNN_00169 – Xã Văn Hán xuất hiện ở cả STT 5 và STT 14 của danh sách địa điểm. Đề nghị xác nhận đây là trùng lặp hay hai hạng mục khác nhau.","Công suất liên tục ghi “≥ 8.5 ±0.5KVA”, trong khi tiêu đề ghi “công suất liên tục tối thiểu đạt 8,5KVA”. Tổ máy có công suất liên tục 8,0 kVA có được chấp nhận không?","Máy phát yêu cầu “1 pha, 2 dây”, aptomat “1pha, 2 cực” và cáp đấu vào ATS “2x16 mm2”, trong khi tủ ATS yêu cầu “230/400VAC”, thiết bị đóng cắt “Số cực | 4” và “Loại bảo vệ rò rỉ 4P”. Đề nghị làm rõ cấu hình nguồn lưới tại trạm và số cực thiết bị đóng cắt được chấp nhận.","Tủ ATS yêu cầu dòng điện “100A , 160A”, nhưng thiết bị đóng cắt ghi “Dòng tải | 100A”. Đề nghị làm rõ dòng định mức thiết bị đóng cắt cho tủ 160A.","Thiết bị đóng cắt yêu cầu “Máy cắt chân không” và mục “Tiêu chuẩn” ghi “Đầu ra thụ động 7Amp 250VAC”. Đề nghị làm rõ loại thiết bị đóng cắt và nội dung tiêu chuẩn yêu cầu.","Yêu cầu “đồng bộ động cơ thương hiệu G7, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu” có nghĩa là đầu phát và vỏ phải cùng nhãn hiệu với hãng tổ máy, hay với động cơ? Mục xuất xứ đầu phát ghi “Nhà thầu đề xuất”.","Kiểu buồng đốt “Xoáy ba hướng (E-TVCS)” có chấp nhận các kiểu buồng đốt tương đương với tên gọi khác không?","“Máy chủ” mà thiết bị phải kết nối, đồng bộ qua SIM 4G là hệ thống sẵn có của chủ đầu tư hay do nhà thầu cung cấp? Đề nghị cho biết giao thức/phần mềm yêu cầu tương thích.","Đề nghị cung cấp sơ đồ đấu nối ATS (“Sơ đồ yêu cầu như sau :”) tại Mục 1.3.1 b, Chương V.","Thiết bị nào (bộ điều khiển máy phát hay bộ điều khiển ATS) là thiết bị điều khiển chính cho chức năng chạy theo điện áp ắc quy BTS (DC LOW)?","Mức phạt “1%/ tuần” tính trên giá hợp đồng hay trên giá trị phần hàng hóa giao chậm?"]},"status":"done","analyzedAt":"2026-11-17T11:05:54.263Z"}}}}