{
 "IB2600574589": {
  "cap": {
   "value": 400,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 400 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 / 415 V (lấy số nhỏ nhất), không quá 130 %; kích từ PMG",
   "used": 0
  },
  "before": [
   "6ETAA12.8-G21 | JET444F",
   "YC6K520-D30 | EL 314G",
   "YC6T600L-D22 | WT544C",
   "YC6T550L-D21 | TFW2-320-4A",
   "WP13D385E200 | JET444F"
  ],
  "problems": 8,
  "configs": [
   {
    "rank": 1,
    "engine": "6ETAA12.8-G21",
    "alt": "JET444F",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     4,
     4,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|met (Prime Output 400 kVA / 320 kW)",
     "genset|Công suất dự phòng|met (Standby output 440 kVA / 352 kW)",
     "genset|Dòng điện định mức|met (I = 400 kVA × 1000 / (√3 × 380 V) = 607,7 A)",
     "genset|Điện áp|met (400 V)",
     "genset|Tần số|met (50 Hz)",
     "genset|Số pha|confirm (Nguồn không ghi)",
     "genset|Hệ số công suất|met (cosφ = 320 kW / 400 kVA = 0,8 (Prime))",
     "engine|Tốc độ quay|met (1500 RPM)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (190 g/kWh × 320 kW / (820–845 g/L) = 72,0–74,1 L/h (đầu xấu nhất 74,1 L/h))",
     "engine|Kiểu động cơ|unclear (Nguồn không ghi)",
     "engine|Số xi lanh|met (6L (6 xi lanh thẳng hàng))",
     "engine|Dung tích xi lanh|met (12,8 L)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn không ghi)",
     "engine|Bộ điều tốc|unclear (Nguồn không ghi)",
     "genset|Khả năng quá tải|met (Định mức Prime 400 kVA / 320 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
     "genset|Cấp vận hành ISO 8528-5 (G2/G3)|unclear (Nguồn không ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn không ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Đầu phát Brushless (tiêu đề cột))",
     "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Nguồn không ghi)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn không ghi)",
     "alternator|Méo sóng hài (THD)|unclear (Nguồn không ghi)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn không ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn không ghi)"
    ],
    "gaps": []
   },
   {
    "rank": 2,
    "engine": "YC6K520-D30",
    "alt": "EL 314G",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     7,
     4,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|met (Prime 320 kW / 400 kVA)",
     "genset|Công suất dự phòng|met (Standby 356 kW / 444 kVA)",
     "genset|Dòng điện định mức|met (I = 400 kVA × 1000 / (√3 × 380 V) = 607,7 A)",
     "genset|Điện áp|met (400/230 V)",
     "genset|Tần số|met (50 Hz)",
     "genset|Số pha|confirm (Nguồn không ghi)",
     "genset|Hệ số công suất|met (cosφ = 320 kW / 400 kVA = 0,8 (Prime))",
     "engine|Tốc độ quay|unclear (Nguồn không ghi)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Dòng này không ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn không ghi)",
     "engine|Số xi lanh|unclear (Nguồn không ghi)",
     "engine|Dung tích xi lanh|unclear (Nguồn không ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn không ghi)",
     "engine|Bộ điều tốc|unclear (Nguồn không ghi)",
     "genset|Khả năng quá tải|met (Định mức Prime 400 kVA / 320 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
     "genset|Cấp vận hành ISO 8528-5 (G2/G3)|unclear (Nguồn không ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn không ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Brushless Alternator (tiêu đề cột))",
     "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Nguồn không ghi)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn không ghi)",
     "alternator|Méo sóng hài (THD)|unclear (Nguồn không ghi)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn không ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn không ghi)"
    ],
    "gaps": []
   },
   {
    "rank": 3,
    "engine": "YC6T600L-D22",
    "alt": "WT544C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     7,
     6,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|unclear (Prime Power 350/438)",
     "genset|Công suất dự phòng|unclear (Standby Power 385/481)",
     "genset|Dòng điện định mức|unclear (Phụ thuộc kVA Prime (xem ghi chú công suất))",
     "genset|Điện áp|met (400/230 V)",
     "genset|Tần số|met (50 Hz)",
     "genset|Số pha|met (3 pha 4 dây)",
     "genset|Hệ số công suất|met (PF = 0,8)",
     "engine|Tốc độ quay|unclear (Nguồn không ghi)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn không ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn không ghi)",
     "engine|Số xi lanh|unclear (Nguồn không ghi)",
     "engine|Dung tích xi lanh|unclear (Nguồn không ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn không ghi)",
     "engine|Bộ điều tốc|unclear (Nguồn không ghi)",
     "genset|Khả năng quá tải|confirm (Nguồn không ghi)",
     "genset|Cấp vận hành ISO 8528-5 (G2/G3)|unclear (Nguồn không ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn không ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn không ghi)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Nguồn không ghi)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn không ghi)",
     "alternator|Méo sóng hài (THD)|met (< 5% (tải tuyến tính cân bằng))",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn không ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn không ghi)"
    ],
    "gaps": []
   },
   {
    "rank": 4,
    "engine": "WP13D385E200",
    "alt": "JET444F",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     4,
     4,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|met (Prime Output 400 kVA / 320 kW)",
     "genset|Công suất dự phòng|met (Standby output 440 kVA / 352 kW)",
     "genset|Dòng điện định mức|met (I = 400 kVA × 1000 / (√3 × 380 V) = 607,7 A)",
     "genset|Điện áp|met (400 V)",
     "genset|Tần số|met (50 Hz)",
     "genset|Số pha|confirm (Nguồn không ghi)",
     "genset|Hệ số công suất|met (cosφ = 320 kW / 400 kVA = 0,8 (Prime))",
     "engine|Tốc độ quay|met (1500 RPM)",
     "genset|Tiêu hao nhiên liệu 100% tải|met (89 (Fuel consumption @100% Load（L/h）))",
     "engine|Kiểu động cơ|unclear (Nguồn không ghi)",
     "engine|Số xi lanh|met (6L (6 xi lanh thẳng hàng))",
     "engine|Dung tích xi lanh|unclear (12,54 L)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn không ghi)",
     "engine|Bộ điều tốc|not_met (Governor: Mechanical (điều tốc cơ khí))",
     "genset|Khả năng quá tải|met (Định mức Prime 400 kVA / 320 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
     "genset|Cấp vận hành ISO 8528-5 (G2/G3)|unclear (Nguồn không ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn không ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Đầu phát Brushless (tiêu đề cột))",
     "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Nguồn không ghi)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn không ghi)",
     "alternator|Méo sóng hài (THD)|unclear (Nguồn không ghi)",
     "engine|Hệ thống làm mát động cơ|unclear (Nguồn không ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn không ghi)"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600581294": {
  "cap": {
   "value": 500,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 500 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 V (lấy số nhỏ nhất), không quá 130 %",
   "used": 0
  },
  "before": [
   "SC25G690D2 | JET544D",
   "WP13D490E310 | JET544D",
   "6ETAA12.8-G310 | JET544D",
   "WP13D490E310 | BW-354D",
   "YCT16660-G31 | 544C",
   "YC6T660L-D20 | EL 354D",
   "YC6T660-D31 | EL 354D",
   "YC6T660L-D20 | TFW2-400-4A"
  ],
  "problems": 7,
  "configs": [
   {
    "rank": 1,
    "engine": "SC25G690D2",
    "alt": "JET544D",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     5,
     3,
     0,
     0
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ SC25G690D2 (hãng SDEC), đầu phát JET544D (hãng Jet-Power), bộ điều khiển (chưa rõ )",
     "genset|Công suất liên tục|met (Prime Output 500 kVA / 400 kW)",
     "genset|Công suất dự phòng|met (Standby output 550 kVA / 440 kW)",
     "genset|Điện áp|confirm (Bảng ghi 400V)",
     "genset|Số pha|confirm (Chưa rõ)",
     "genset|Tần số|met (50Hz (bảng ghi 400V / 50Hz / 1500RPM))",
     "engine|Nhiên liệu|met (SDEC Diesel Engine)",
     "engine|Hệ thống khởi động|confirm (Chưa rõ)",
     "engine|Hãng động cơ|met (Hãng động cơ: SDEC)",
     "engine|Kiểu động cơ|unclear (Chưa rõ)",
     "engine|Hệ thống làm mát động cơ|met (Water Cooled (tiêu đề bảng))",
     "engine|Bộ điều tốc|met (Governor: Electric (điện tử))",
     "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "alternator|Công suất liên tục|unclear (Chưa rõ)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Đầu phát Brushless (tiêu đề cột))",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Cấp cách điện|unclear (Chưa rõ)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)"
    ],
    "gaps": []
   },
   {
    "rank": 2,
    "engine": "WP13D490E310",
    "alt": "JET544D",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     5,
     3,
     0,
     0
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ WP13D490E310 (hãng Weichai), đầu phát JET544D (hãng Jet-Power), bộ điều khiển (chư)",
     "genset|Công suất liên tục|met (Prime Output 500 kVA / 400 kW)",
     "genset|Công suất dự phòng|met (Standby output 550 kVA / 440 kW)",
     "genset|Điện áp|confirm (Bảng ghi 400V)",
     "genset|Số pha|confirm (Chưa rõ)",
     "genset|Tần số|met (50Hz (bảng ghi 400V / 50Hz / 1500RPM))",
     "engine|Nhiên liệu|met (WEICHAI Diesel Engine)",
     "engine|Hệ thống khởi động|confirm (Chưa rõ)",
     "engine|Hãng động cơ|met (Hãng động cơ: WEICHAI)",
     "engine|Kiểu động cơ|unclear (Chưa rõ)",
     "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
     "engine|Bộ điều tốc|met (Governor: ECU (điện tử))",
     "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Fuel cons. 108,7 L/h (không ghi mức tải))",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Fuel cons. 108,7 L/h (không ghi mức tải))",
     "alternator|Công suất liên tục|unclear (Chưa rõ)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Brushless Alternator)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Cấp cách điện|unclear (Chưa rõ)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)"
    ],
    "gaps": []
   },
   {
    "rank": 3,
    "engine": "6ETAA12.8-G310",
    "alt": "JET544D",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     6,
     3,
     0,
     0
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ 6ETAA12.8-G310 (hãng SDEC), đầu phát JET544D (hãng Jet-Power), bộ điều khiển (chưa)",
     "genset|Công suất liên tục|met (Prime Output 500 kVA / 400 kW)",
     "genset|Công suất dự phòng|met (Standby output 550 kVA / 440 kW)",
     "genset|Điện áp|confirm (Bảng ghi 400V)",
     "genset|Số pha|confirm (Chưa rõ)",
     "genset|Tần số|met (50Hz (bảng ghi 400V / 50Hz / 1500RPM))",
     "engine|Nhiên liệu|met (SDEC Diesel Engine)",
     "engine|Hệ thống khởi động|confirm (Chưa rõ)",
     "engine|Hãng động cơ|met (Hãng động cơ: SDEC)",
     "engine|Kiểu động cơ|unclear (Chưa rõ)",
     "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
     "engine|Bộ điều tốc|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Fuel Cons. 190 g/kW.h)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "alternator|Công suất liên tục|unclear (Chưa rõ)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Đầu phát Brushless (tiêu đề cột))",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Cấp cách điện|unclear (Chưa rõ)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)"
    ],
    "gaps": []
   },
   {
    "rank": 4,
    "engine": "WP13D490E310",
    "alt": "BW-354D",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     6,
     4,
     0,
     0
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ WP13D490E310 (hãng Weichai), đầu phát BW-354D (hãng Bobig), bộ điều khiển (chưa rõ)",
     "genset|Công suất liên tục|met (Prime 400 kW / 500 kVA)",
     "genset|Công suất dự phòng|met (Standby 440 kW / 550 kVA)",
     "genset|Điện áp|confirm (Chưa rõ)",
     "genset|Số pha|confirm (Chưa rõ)",
     "genset|Tần số|met (Diesel Engine (50hz/1500rpm))",
     "engine|Nhiên liệu|met (Diesel Engine)",
     "engine|Hệ thống khởi động|confirm (Chưa rõ)",
     "engine|Hãng động cơ|met (Hãng động cơ: Weichai (tiêu đề bảng))",
     "engine|Kiểu động cơ|unclear (Chưa rõ)",
     "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
     "engine|Bộ điều tốc|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "alternator|Công suất liên tục|unclear (Chưa rõ)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Cấp cách điện|unclear (Chưa rõ)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)"
    ],
    "gaps": []
   },
   {
    "rank": 5,
    "engine": "YCT16660-G31",
    "alt": "544C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     6,
     4,
     0,
     0
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ YCT16660-G31 (hãng Yuchai), đầu phát 544C (chưa rõ hãng), bộ điều khiển (chưa rõ h)",
     "genset|Công suất liên tục|met (Prime Power 400 kW / 500 kVA)",
     "genset|Công suất dự phòng|met (Standby Power 440 kW / 550 kVA)",
     "genset|Điện áp|confirm (Chưa rõ)",
     "genset|Số pha|confirm (Chưa rõ)",
     "genset|Tần số|unclear (Speed 1500 rpm)",
     "engine|Nhiên liệu|met (YuChai Diesel Generator (tiêu đề bảng))",
     "engine|Hệ thống khởi động|confirm (Chưa rõ)",
     "engine|Hãng động cơ|met (Hãng động cơ: YuChai (tiêu đề bảng))",
     "engine|Kiểu động cơ|unclear (Chưa rõ)",
     "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
     "engine|Bộ điều tốc|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "alternator|Công suất liên tục|met (Alternator Prime Power 400 kW)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Cấp cách điện|unclear (Chưa rõ)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)"
    ],
    "gaps": []
   },
   {
    "rank": 6,
    "engine": "YC6T660L-D20",
    "alt": "EL 354D",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     7,
     3,
     0,
     0
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ YC6T660L-D20 (hãng Yuchai), đầu phát EL 354D (chưa rõ hãng), bộ điều khiển (chưa r)",
     "genset|Công suất liên tục|met (Prime power 400 kW / 500 kVA)",
     "genset|Công suất dự phòng|met (Standby power 444 kW / 556 kVA)",
     "genset|Điện áp|confirm (Bảng ghi 400/230V)",
     "genset|Số pha|confirm (Chưa rõ)",
     "genset|Tần số|met (50HZ)",
     "engine|Nhiên liệu|unclear (Chưa rõ)",
     "engine|Hệ thống khởi động|confirm (Chưa rõ)",
     "engine|Hãng động cơ|met (Hãng động cơ: Yuchai (tiêu đề bảng))",
     "engine|Kiểu động cơ|unclear (Chưa rõ)",
     "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
     "engine|Bộ điều tốc|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "alternator|Công suất liên tục|unclear (Alternator power 400 kW)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Brushless Alternator)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Cấp cách điện|unclear (Chưa rõ)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)"
    ],
    "gaps": []
   },
   {
    "rank": 7,
    "engine": "YC6T660L-D20",
    "alt": "TFW2-400-4A",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     9,
     8,
     0,
     0
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ YC6T660L-D20 (hãng Yuchai), đầu phát TFW2-400-4A (chưa rõ hãng), bộ điều khiển (ch)",
     "genset|Công suất liên tục|unclear (PRP 400 kW / 500 kVA)",
     "genset|Công suất dự phòng|unclear (EPS 440 kW / 550 kVA)",
     "genset|Điện áp|confirm (Chưa rõ)",
     "genset|Số pha|confirm (Chưa rõ)",
     "genset|Tần số|unclear (Chưa rõ)",
     "engine|Nhiên liệu|unclear (Diesel Genset (tiêu đề bảng))",
     "engine|Hệ thống khởi động|unclear (Chưa rõ)",
     "engine|Hãng động cơ|confirm (Động cơ YC6T660L-D20)",
     "engine|Kiểu động cơ|unclear (Chưa rõ)",
     "engine|Hệ thống làm mát động cơ|unclear (Chưa rõ)",
     "engine|Bộ điều tốc|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
     "alternator|Công suất liên tục|unclear (Chưa rõ)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
     "alternator|Cấp cách điện|unclear (Chưa rõ)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
     "genset|Nhiệt độ môi trường làm việc|unclear (Chưa rõ)"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600581977": {
  "cap": {
   "value": 250,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 250 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 400 V (lấy số nhỏ nhất), không quá 130 %; ổn định điện áp ±1 %; xuất xứ G7 / EU",
   "used": 0
  },
  "before": [
   "TAD1351GE | HCI444ES",
   "P126TI | JET274K/200KW",
   "WP12D317E200 | BW-314DS",
   "BF6M1015C-LA G1 | UCDI274K",
   "TAD1352GE | HCI444E"
  ],
  "problems": 1,
  "configs": [
   {
    "rank": 1,
    "engine": "TAD1351GE",
    "alt": "HCI444ES",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     5,
     6,
     0,
     1
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ TAD1351GE (hãng Volvo Penta), đầu phát HCI444ES (hãng Cummins), bộ điều khiển HGM6)",
     "genset|Công suất liên tục|met (Prime 313 kVA / 250 kW)",
     "genset|Công suất dự phòng|met (Standby 344 kVA / 275 kW)",
     "genset|Điện áp|confirm (400V; số pha không ghi)",
     "genset|Tần số|met (50Hz)",
     "genset|Hệ số công suất|met (cosφ = 250 kW / 313 kVA = 0,799 (Prime))",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn không ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn không ghi)",
     "genset|Độ ồn|confirm (Nguồn không ghi)",
     "genset|Kích thước|confirm (Dòng không ghi kích thước)",
     "engine|Xuất xứ động cơ|unclear (Hãng Volvo Penta; nước sản xuất không ghi)",
     "engine|Kiểu động cơ|unclear (4 thì / turbo không ghi trong nguồn)",
     "engine|Ổn định tần số|unclear (Nguồn không ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
     "engine|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn không ghi)",
     "engine|Tốc độ quay|met (1500 v/p)",
     "engine|Bộ điều tốc|met (Electronic)",
     "engine|Số xi lanh|met (6 xy lanh thẳng hàng)",
     "engine|Dung tích xi lanh|met (12.78)",
     "engine|Tỷ số nén|met (18.1:1)",
     "alternator|Xuất xứ đầu phát|unclear (Stamford; nước sản xuất không ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Brushless)",
     "alternator|Ổ đỡ đầu phát|met (Single bearing)",
     "alternator|Số cực đầu phát|unclear (Nguồn không ghi)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|met (≤±1%)",
     "alternator|Làm mát đầu phát|unclear (Nguồn không ghi)",
     "controller|Xuất xứ bộ điều khiển|unclear (SmartGen; tài liệu HGM6120N không ghi nước sản xuất)",
     "controller|Đo lường, hiển thị|met (Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB))",
     "controller|Đo lường, hiển thị|met (Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP))",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Có Event log nhưng tài liệu không ghi số sự kiện lưu)",
     "controller|Bảo vệ, dừng máy|met (Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp)",
     "controller|Bảo vệ, dừng máy|met (Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị c)"
    ],
    "gaps": []
   },
   {
    "rank": 2,
    "engine": "P126TI",
    "alt": "JET274K/200KW",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     6,
     10,
     0,
     1
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ P126TI (hãng Doosan), đầu phát JET274K/200KW (hãng Jet-Power), bộ điều khiển HGM61)",
     "genset|Công suất liên tục|met (Prime 250 kVA / 200 kW)",
     "genset|Công suất dự phòng|met (Standby 275 kVA / 220 kW)",
     "genset|Điện áp|confirm (400V; số pha không ghi)",
     "genset|Tần số|met (50Hz)",
     "genset|Hệ số công suất|met (cosφ = 200 kW / 250 kVA = 0,8 (Prime))",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn không ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn không ghi)",
     "genset|Độ ồn|confirm (Nguồn không ghi)",
     "genset|Kích thước|met (2970*1100*1600 mm (đóng gói bản trần))",
     "engine|Xuất xứ động cơ|unclear (Hãng Doosan; nước sản xuất không ghi)",
     "engine|Kiểu động cơ|unclear (4 thì / turbo không ghi trong nguồn)",
     "engine|Ổn định tần số|unclear (Nguồn không ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
     "engine|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn không ghi)",
     "engine|Tốc độ quay|met (1500 v/p)",
     "engine|Bộ điều tốc|met (Electric (điều tốc điện))",
     "engine|Số xi lanh|met (6 xy lanh thẳng hàng (L6))",
     "engine|Dung tích xi lanh|met (11.051 L)",
     "engine|Tỷ số nén|unclear (Nguồn không ghi)",
     "alternator|Xuất xứ đầu phát|unclear (Nguồn không ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn không ghi)",
     "alternator|Ổ đỡ đầu phát|unclear (Nguồn không ghi)",
     "alternator|Số cực đầu phát|unclear (Nguồn không ghi)",
     "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
     "alternator|Ổn định điện áp|unclear (Nguồn không ghi)",
     "alternator|Làm mát đầu phát|unclear (Nguồn không ghi)",
     "controller|Xuất xứ bộ điều khiển|unclear (SmartGen; tài liệu HGM6120N không ghi nước sản xuất)",
     "controller|Đo lường, hiển thị|met (Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB))",
     "controller|Đo lường, hiển thị|met (Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP))",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Có Event log nhưng tài liệu không ghi số sự kiện lưu)",
     "controller|Bảo vệ, dừng máy|met (Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp)",
     "controller|Bảo vệ, dừng máy|met (Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị c)"
    ],
    "gaps": []
   },
   {
    "rank": 3,
    "engine": "WP12D317E200",
    "alt": "BW-314DS",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     6,
     10,
     1,
     1
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ WP12D317E200 (hãng Weichai), đầu phát BW-314DS (hãng Bobig), bộ điều khiển HGM6120)",
     "genset|Công suất liên tục|met (Prime 250 kW / 313 kVA)",
     "genset|Công suất dự phòng|met (Standby 275 kW / 344 kVA)",
     "genset|Điện áp|confirm (Nguồn không ghi)",
     "genset|Tần số|met (50 Hz)",
     "genset|Hệ số công suất|met (cosφ = 250 kW / 313 kVA = 0,799 (Prime))",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn không ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn không ghi)",
     "genset|Độ ồn|confirm (Nguồn không ghi)",
     "genset|Kích thước|not_met (3100*1050*2100 mm (Open type))",
     "engine|Xuất xứ động cơ|unclear (Hãng Weichai; nước sản xuất không ghi)",
     "engine|Kiểu động cơ|unclear (4 thì / turbo không ghi trong nguồn)",
     "engine|Ổn định tần số|unclear (Nguồn không ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
     "engine|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn không ghi)",
     "engine|Tốc độ quay|met (1500 v/p)",
     "engine|Bộ điều tốc|unclear (Nguồn ghi khác nhau (Electronic / Mechanical) ⚠)",
     "engine|Số xi lanh|met (6 xy lanh)",
     "engine|Dung tích xi lanh|met (126*155 mm × 6 xy lanh = 11.596 L)",
     "engine|Tỷ số nén|unclear (Nguồn không ghi)",
     "alternator|Xuất xứ đầu phát|unclear (Nguồn không ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn không ghi)",
     "alternator|Ổ đỡ đầu phát|unclear (Nguồn không ghi)",
     "alternator|Số cực đầu phát|unclear (Nguồn không ghi)",
     "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
     "alternator|Ổn định điện áp|unclear (Nguồn không ghi)",
     "alternator|Làm mát đầu phát|unclear (Nguồn không ghi)",
     "controller|Xuất xứ bộ điều khiển|met (SmartGen, Trung Quốc (châu Á))",
     "controller|Đo lường, hiển thị|met (Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB))",
     "controller|Đo lường, hiển thị|met (Bộ đếm giờ chạy máy, nhiệt độ nước, áp suất nhớt)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Tài liệu HGM6120U không nêu nhật ký sự kiện / số sự kiện)",
     "controller|Bảo vệ, dừng máy|met (Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp)",
     "controller|Bảo vệ, dừng máy|met (Phím Start/Stop/Manual/Auto, phím Up/Down, dừng khẩn cấp)"
    ],
    "gaps": []
   },
   {
    "rank": 4,
    "engine": "BF6M1015C-LA G1",
    "alt": "UCDI274K",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     10,
     10,
     1,
     1
    ],
    "checks": [
     "genset|Đồng bộ thương hiệu|not_met (động cơ BF6M1015C-LA G1 (hãng Deutz), đầu phát UCDI274K (hãng Cummins), bộ điều khiển DSE8)",
     "genset|Công suất liên tục|met (Prime (主用) 200 kW / 250 kVA)",
     "genset|Công suất dự phòng|met (Standby (备用) 220 kW / 275 kVA)",
     "genset|Điện áp|confirm (Nguồn không ghi)",
     "genset|Tần số|unclear (Bảng không ghi tần số)",
     "genset|Hệ số công suất|met (cosφ = 200 kW / 250 kVA = 0,8 (Prime))",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn không ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn không ghi)",
     "genset|Độ ồn|confirm (Nguồn không ghi)",
     "genset|Kích thước|not_met (2750x1300x2150 mm)",
     "engine|Xuất xứ động cơ|unclear (Hãng Deutz; nước sản xuất không ghi)",
     "engine|Kiểu động cơ|unclear (4 thì / turbo không ghi trong nguồn)",
     "engine|Ổn định tần số|unclear (Nguồn không ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
     "engine|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn không ghi)",
     "engine|Tốc độ quay|unclear (Bảng không ghi tốc độ)",
     "engine|Bộ điều tốc|unclear (Nguồn không ghi)",
     "engine|Số xi lanh|met (6 xy lanh chữ V)",
     "engine|Dung tích xi lanh|met (11.9 L)",
     "engine|Tỷ số nén|unclear (Nguồn không ghi)",
     "alternator|Xuất xứ đầu phát|unclear (Stamford; nước sản xuất không ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn ghi khác nhau (⚠))",
     "alternator|Ổ đỡ đầu phát|unclear (Nguồn ghi khác nhau (⚠))",
     "alternator|Số cực đầu phát|unclear (Nguồn không ghi)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|unclear (Nguồn ghi khác nhau (≤±1% / ±5%))",
     "alternator|Làm mát đầu phát|unclear (Nguồn không ghi)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea, Made in UK (Anh))",
     "controller|Đo lường, hiển thị|unclear (Datasheet chỉ ghi chung \"metering\", không liệt kê V/A/Hz/PF/kW/kVA/VDC)",
     "controller|Đo lường, hiển thị|unclear (Datasheet không liệt kê giờ chạy, nhiệt độ nước, áp suất nhớt)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Nhật ký 250 sự kiện)",
     "controller|Bảo vệ, dừng máy|unclear (Datasheet chỉ ghi chung \"protection features\", không liệt kê từng bảo vệ)",
     "controller|Bảo vệ, dừng máy|unclear (Có chế độ tay/tự động và đầu vào dừng khẩn cấp; phím di chuyển không ghi)"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600586587": {
  "cap": {
   "value": 160,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 160 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 V (lấy số nhỏ nhất), không quá 130 %; ổn định điện áp ±1 %",
   "used": 0
  },
  "before": [
   "YC6A245L-D21 | NIANFENG NF274H",
   "YC6A245-D30 | NIANFENG NF274H",
   "6CTA8.3-G2 | UCI274H",
   "WP6D167E200 | JET274G",
   "1106A-70TAG3 | UCI274G",
   "TAD752GE | UCI274H"
  ],
  "problems": 1,
  "configs": [
   {
    "rank": 1,
    "engine": "YC6A245L-D21",
    "alt": "NIANFENG NF274H",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     3,
     2,
     0,
     0
    ],
    "checks": [
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Nhiên liệu|unclear",
     "genset|Số pha|confirm",
     "genset|Điện áp|confirm",
     "genset|Công suất liên tục|met (188 kVA / 150 kW)",
     "genset|Công suất dự phòng|met (200 kVA / 160 kW)",
     "genset|Hệ số công suất|met (160 kW / 200 kVA = 0,8)",
     "engine|Kiểu động cơ|unclear",
     "engine|Công suất động cơ|unclear",
     "engine|Hệ thống làm mát động cơ|confirm",
     "engine|Hệ thống khởi động|confirm",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
     "engine|Bộ điều tốc|met (Điều tốc điện tử)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|met (≤ ±1%)",
     "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
     "controller|Đo lường, hiển thị|met (Đạt 4/4)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
     "genset|Vỏ cách âm|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Ắc quy|confirm",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
     "genset|Tần số|met (50 Hz)"
    ],
    "gaps": []
   },
   {
    "rank": 2,
    "engine": "YC6A245-D30",
    "alt": "NIANFENG NF274H",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     3,
     2,
     0,
     0
    ],
    "checks": [
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Nhiên liệu|unclear",
     "genset|Số pha|confirm",
     "genset|Điện áp|confirm",
     "genset|Công suất liên tục|met (188 kVA / 150 kW)",
     "genset|Công suất dự phòng|met (200 kVA / 160 kW)",
     "genset|Hệ số công suất|met (160 kW / 200 kVA = 0,8)",
     "engine|Kiểu động cơ|unclear",
     "engine|Công suất động cơ|unclear",
     "engine|Hệ thống làm mát động cơ|confirm",
     "engine|Hệ thống khởi động|confirm",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
     "engine|Bộ điều tốc|met (Điều tốc điện tử)",
     "genset|Vỏ cách âm|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Ắc quy|confirm",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
     "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
     "controller|Đo lường, hiển thị|met (Đạt 4/4)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|met (≤ ±1%)",
     "genset|Tần số|met (50 Hz)"
    ],
    "gaps": []
   },
   {
    "rank": 3,
    "engine": "6CTA8.3-G2",
    "alt": "UCI274H",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     3,
     4,
     0,
     0
    ],
    "checks": [
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Nhiên liệu|unclear",
     "genset|Số pha|confirm",
     "genset|Điện áp|confirm",
     "genset|Tần số|unclear",
     "genset|Công suất liên tục|met (188 kVA / 150 kW)",
     "genset|Công suất dự phòng|met (206 kVA / 165 kW)",
     "genset|Hệ số công suất|met (165 kW / 206 kVA ≈ 0,8)",
     "engine|Kiểu động cơ|unclear",
     "engine|Công suất động cơ|unclear",
     "engine|Hệ thống làm mát động cơ|confirm",
     "engine|Hệ thống khởi động|confirm",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
     "engine|Bộ điều tốc|met (Điều tốc điện tử)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "genset|Vỏ cách âm|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Ắc quy|confirm",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
     "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
     "controller|Đo lường, hiển thị|met (Đạt 4/4)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|unclear (±0,5% / ±1,0% / ≤±1%)"
    ],
    "gaps": []
   },
   {
    "rank": 4,
    "engine": "WP6D167E200",
    "alt": "JET274G",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     4,
     2,
     0,
     0
    ],
    "checks": [
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Nhiên liệu|met (Diesel)",
     "genset|Số pha|confirm",
     "genset|Điện áp|confirm (400 V)",
     "genset|Tần số|met (50 Hz)",
     "genset|Công suất liên tục|met (170 kVA / 136 kW)",
     "genset|Công suất dự phòng|met (188 kVA / 150 kW)",
     "genset|Hệ số công suất|met (136 kW / 170 kVA = 0,8)",
     "engine|Kiểu động cơ|unclear",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear",
     "engine|Công suất động cơ|unclear",
     "engine|Hệ thống làm mát động cơ|confirm",
     "engine|Hệ thống khởi động|confirm",
     "engine|Bộ điều tốc|met (Điều tốc điện tử)",
     "genset|Tiêu hao nhiên liệu 100% tải|met (36,7 L/h)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Cấp cách điện|unclear",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "alternator|Ổn định điện áp|unclear",
     "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
     "controller|Đo lường, hiển thị|met (Đạt 4/4)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
     "genset|Vỏ cách âm|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Ắc quy|confirm",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm"
    ],
    "gaps": []
   },
   {
    "rank": 5,
    "engine": "1106A-70TAG3",
    "alt": "UCI274G",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     4,
     2,
     0,
     0
    ],
    "checks": [
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Nhiên liệu|unclear",
     "genset|Số pha|confirm",
     "genset|Điện áp|met (380 V)",
     "genset|Tần số|met (50 Hz)",
     "genset|Công suất liên tục|met (180 kVA / 144 kW)",
     "genset|Công suất dự phòng|met (200 kVA / 160 kW)",
     "genset|Hệ số công suất|met (0,8)",
     "engine|Kiểu động cơ|unclear",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
     "engine|Công suất động cơ|unclear (179,8 kW)",
     "engine|Hệ thống làm mát động cơ|met (Làm mát bằng nước)",
     "engine|Hệ thống khởi động|met (Đề điện 24 V DC)",
     "engine|Bộ điều tốc|unclear (Điều tốc cơ khí)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (206,9 g/kWh)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "alternator|Ổn định điện áp|met (1,00%)",
     "genset|Vỏ cách âm|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Ắc quy|confirm",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
     "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
     "controller|Đo lường, hiển thị|met (Đạt 4/4)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)"
    ],
    "gaps": []
   },
   {
    "rank": 6,
    "engine": "TAD752GE",
    "alt": "UCI274H",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     5,
     2,
     0,
     0
    ],
    "checks": [
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Nhiên liệu|met (Diesel)",
     "genset|Số pha|confirm",
     "genset|Điện áp|confirm (400 V)",
     "genset|Tần số|met (50 Hz)",
     "genset|Công suất liên tục|met (188 kVA / 150 kW)",
     "genset|Công suất dự phòng|met (200 kVA / 160 kW)",
     "genset|Hệ số công suất|met (160 kW / 200 kVA = 0,8)",
     "engine|Kiểu động cơ|unclear",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear",
     "engine|Công suất động cơ|unclear",
     "engine|Hệ thống làm mát động cơ|unclear",
     "engine|Hệ thống khởi động|confirm",
     "engine|Bộ điều tốc|met (Điều tốc điện tử)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "alternator|Ổn định điện áp|unclear (±0,5% / ±1,0% / ≤±1%)",
     "genset|Vỏ cách âm|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Ắc quy|confirm",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
     "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
     "controller|Đo lường, hiển thị|met (Đạt 4/4)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600592658": {
  "cap": {
   "value": 500,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 500 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 / 440 V (lấy số nhỏ nhất), không quá 130 %; hãng Leroy-Somer",
   "used": 0
  },
  "before": [
   "QSZ13-G3 | TAL-A473-C"
  ],
  "problems": 10,
  "configs": [
   {
    "rank": 1,
    "engine": "QSZ13-G3",
    "alt": "TAL-A473-C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     2,
     8,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|unclear (Prime 400 kW / 500 kVA)",
     "genset|Công suất dự phòng|unclear (Standby 440 kW / 550 kVA)",
     "genset|Điện áp|unclear (380 V)",
     "genset|Số pha|confirm (3 pha; số dây ra tổ máy không ghi)",
     "genset|Tần số|unclear (50 Hz, 1500 v/p)",
     "genset|Xuất xứ tổ máy|unclear (Hãng Depco đặt tại Ninh Đức, Phúc Kiến, Trung Quốc; trang không ghi xuất xứ sản phẩm)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Trang không nêu CE)",
     "engine|Model động cơ|unclear (QSZ13-G3)",
     "engine|Hãng động cơ|unclear (Hãng CUMMINS; không ghi Dongfeng hay nơi sản xuất)",
     "alternator|Hãng đầu phát|unclear (Leroy Somer là một trong các hãng đầu phát tùy chọn)",
     "alternator|Model đầu phát|unclear (TAL-A473-C nằm trong danh sách model tùy chọn)",
     "alternator|Xuất xứ đầu phát|unclear (Trang không ghi nơi sản xuất đầu phát)"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600592684": {
  "cap": {
   "value": 500,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 500 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, không quá 130 %",
   "used": 0
  },
  "before": [],
  "problems": 0,
  "configs": []
 },
 "IB2600594596": {
  "cap": {
   "value": 400,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 400 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, không quá 130 %",
   "used": 0
  },
  "before": [],
  "problems": 0,
  "configs": []
 },
 "IB2600595853": {
  "cap": {
   "value": 500,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 500 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 / 440 V (lấy số nhỏ nhất), không quá 130 %; hãng Leroy-Somer",
   "used": 0
  },
  "before": [
   "QSZ13-G3 | TAL-A473-C"
  ],
  "problems": 10,
  "configs": [
   {
    "rank": 1,
    "engine": "QSZ13-G3",
    "alt": "TAL-A473-C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     3,
     6,
     1,
     0
    ],
    "checks": [
     "controller|Bộ điều khiển của cấu hình|not_met (Không có bộ điều khiển nào có nguồn trong cấu hình này)",
     "genset|Công suất liên tục|unclear (Prime 400kW/500kVA)",
     "genset|Công suất dự phòng|unclear (Standby 440kW/550kVA)",
     "genset|Điện áp|unclear (380V)",
     "genset|Số pha|confirm (3 pha; số dây ra tổ máy không ghi)",
     "genset|Tần số|unclear (50 Hz, 1500 rpm)",
     "genset|Xuất xứ tổ máy|unclear (Nhà sản xuất tổ máy ở Ninh Đức, Phúc Kiến, Trung Quốc)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Trang không nêu CE)",
     "engine|Hãng động cơ|unclear (CUMMINS QSZ13-G3)",
     "alternator|Hãng đầu phát|unclear (TAL-A473-C (một trong các tùy chọn, hãng Leroy Somer))",
     "controller|Hãng bộ điều khiển|unclear (Trang không nêu bộ điều khiển)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Không nêu)",
     "genset|Bồn nhiên liệu|not_met (Bồn 850 L, 101 L/h)"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600599817": {
  "cap": null,
  "makerAlt": null,
  "before": [],
  "problems": 0,
  "configs": []
 },
 "IB2600601812": {
  "cap": {
   "value": 100,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 100 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 V (lấy số nhỏ nhất), không quá 130 %; ổn định điện áp ±1 %",
   "used": 0
  },
  "before": [
   "HY4A140Z-D25 | 274C",
   "YC4D140-D31 | NIANFENG NF274C",
   "4HTAA4.3-G34 | NIANFENG NF274C",
   "1104C-44TAG2 | UCI274C",
   "6BT5.9-G2 | UCI274C",
   "TAD551GE | UCI274C"
  ],
  "problems": 0,
  "configs": [
   {
    "rank": 1,
    "engine": "HY4A140Z-D25",
    "alt": "274C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     19,
     2,
     0,
     0
    ],
    "checks": [
     "genset|Model tổ máy|met (DHY110KSE)",
     "genset|Công suất liên tục|met (100 kVA / 80 kW)",
     "genset|Công suất dự phòng|met (110 kVA / 88 kW)",
     "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
     "genset|Tiêu hao nhiên liệu 100% tải|met (24,6 L/h)",
     "genset|Tiêu hao nhiên liệu 50% tải|met (13,2 L/h)",
     "genset|Nhiên liệu|met (Diesel)",
     "engine|Công suất động cơ|met (Động cơ 100 kW liên tục)",
     "engine|Số xi lanh|met (4 xi lanh thẳng hàng)",
     "engine|Đường kính × hành trình piston|met (Hành trình 132 mm)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Tự kích từ; chưa ghi không chổi than)",
     "controller|Hãng bộ điều khiển|met (ComAp)",
     "controller|Loại bộ điều khiển|unclear (Bộ điều khiển số (cần xác nhận))",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
     "controller|Truyền thông, giám sát từ xa|met (Đạt 4/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 4/12)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 7/11)",
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Xuất xứ tổ máy|unclear (Nguồn chưa ghi)",
     "genset|Hãng sản xuất tổ máy|confirm (Hyundai (tổ máy DHY110KSE; nhà cung cấp GRV POWER PRODUCTS, S.L. mang thương hiệu Hyundai))",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|confirm (Nguồn chưa ghi)",
     "genset|Khối lượng|confirm (Nguồn chưa ghi)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Tỷ số nén|confirm (Nguồn chưa ghi)",
     "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
     "genset|Tần số|met (50 Hz)",
     "alternator|Công suất đầu phát|met (100 kVA (Prime power, khối đầu phát))",
     "alternator|Ổn định điện áp|met (≤±0.5 % (Steady state regulation))",
     "genset|Khả năng quá tải|met (Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)"
    ],
    "gaps": []
   },
   {
    "rank": 2,
    "engine": "YC4D140-D31",
    "alt": "NIANFENG NF274C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     10,
     7,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|met (100 kVA / 80 kW)",
     "genset|Công suất dự phòng|met (113 kVA / 90 kW)",
     "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
     "engine|Số xi lanh|met (4)",
     "engine|Đường kính × hành trình piston|met (110 × 125 mm)",
     "engine|Tỷ số nén|met (17,5:1)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Tiêu chuẩn khí thải|met (Tier 3)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Ổn định điện áp|met (≤ ±1%)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "controller|Hãng bộ điều khiển|met (SmartGen)",
     "controller|Loại bộ điều khiển|met (Điều khiển số)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|met (Đạt 4/4)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 2/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 11/12)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 8/11)",
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Xuất xứ tổ máy|unclear (Nguồn chưa ghi)",
     "genset|Hãng sản xuất tổ máy|unclear (Nguồn chưa ghi)",
     "genset|Model tổ máy|unclear (Nguồn chưa ghi)",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|confirm (Nguồn chưa ghi)",
     "genset|Khối lượng|confirm (Nguồn chưa ghi)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
     "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
     "genset|Tần số|met (50 Hz)",
     "genset|Khả năng quá tải|met (Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)"
    ],
    "gaps": []
   },
   {
    "rank": 3,
    "engine": "4HTAA4.3-G34",
    "alt": "NIANFENG NF274C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     11,
     7,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|met (100 kVA / 80 kW)",
     "genset|Công suất dự phòng|met (110 kVA / 88 kW)",
     "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
     "engine|Số xi lanh|met (4)",
     "engine|Đường kính × hành trình piston|met (105 × 124 mm)",
     "engine|Tỷ số nén|met (16:1)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "controller|Hãng bộ điều khiển|met (SmartGen)",
     "controller|Loại bộ điều khiển|met (Điều khiển số)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|met (Đạt 4/4)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 2/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 11/12)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 8/11)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Ổn định điện áp|met (≤ ±1%)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm",
     "genset|Điện áp|confirm",
     "genset|Số pha|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Vỏ cách âm|confirm",
     "genset|Ắc quy|confirm",
     "genset|Kích thước|confirm",
     "genset|Khối lượng|confirm",
     "genset|Độ ồn|confirm",
     "engine|Hệ thống khởi động|confirm",
     "engine|Hệ thống làm mát động cơ|confirm",
     "genset|Tần số|met (50 Hz)",
     "genset|Khả năng quá tải|met (Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)"
    ],
    "gaps": []
   },
   {
    "rank": 4,
    "engine": "1104C-44TAG2",
    "alt": "UCI274C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     19,
     8,
     0,
     1
    ],
    "checks": [
     "genset|Công suất liên tục|met (100 kVA / 80 kW)",
     "genset|Công suất dự phòng|met (110 kVA / 88 kW)",
     "genset|Hệ số công suất|met (0,8)",
     "genset|Điện áp|met (380 V)",
     "genset|Tần số|met (50 Hz)",
     "engine|Tốc độ quay|met (1500 v/p)",
     "engine|Công suất động cơ|unclear (103 kW)",
     "engine|Đường kính × hành trình piston|met (105 × 127 mm)",
     "engine|Hệ thống khởi động|met (Đề điện 24 V DC)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (205 g/kWh)",
     "alternator|Ổn định điện áp|met (1,00%)",
     "engine|Số xi lanh|met (4)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Tỷ số nén|confirm (18,2–18,3:1)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Tăng áp)",
     "engine|Tiêu chuẩn khí thải|met (Tier 2)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "alternator|Công suất đầu phát|unclear (Chưa ghi công suất riêng của đầu phát)",
     "controller|Hãng bộ điều khiển|met (ComAp)",
     "controller|Loại bộ điều khiển|unclear (Bộ điều khiển số (cần xác nhận))",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
     "controller|Truyền thông, giám sát từ xa|met (Đạt 4/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 4/12)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 7/11)",
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Xuất xứ tổ máy|unclear (Nguồn chưa ghi)",
     "genset|Hãng sản xuất tổ máy|unclear (Nguồn chưa ghi)",
     "genset|Model tổ máy|unclear (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Khả năng quá tải|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|confirm (Nguồn chưa ghi)",
     "genset|Khối lượng|confirm (Nguồn chưa ghi)",
     "genset|Độ ồn|unclear (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống làm mát động cơ|unclear (Nguồn chưa ghi)"
    ],
    "gaps": []
   },
   {
    "rank": 5,
    "engine": "6BT5.9-G2",
    "alt": "UCI274C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     26,
     9,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|unclear (100 kVA / 80 kW)",
     "genset|Công suất dự phòng|unclear (Chưa ghi)",
     "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
     "engine|Công suất động cơ|unclear (92 kW)",
     "genset|Tiêu hao nhiên liệu 100% tải|met (18,7 L/h)",
     "genset|Kích thước|met (2250 × 830 × 1550 mm)",
     "genset|Khối lượng|met (1000 kg)",
     "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
     "engine|Số xi lanh|met (6)",
     "engine|Tỷ số nén|met (17,3:1)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Tiêu chuẩn khí thải|met (Tier 2)",
     "controller|Loại bộ điều khiển|met (Bảng điều khiển số AMF)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|met (Đạt 4/4)",
     "controller|Truyền thông, giám sát từ xa|met (Đạt 4/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/1)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 0/11)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm",
     "genset|Điện áp|confirm",
     "genset|Số pha|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Vỏ cách âm|confirm",
     "genset|Ắc quy|confirm",
     "genset|Khả năng quá tải|confirm",
     "genset|Độ ồn|confirm",
     "engine|Hệ thống khởi động|confirm",
     "engine|Hệ thống làm mát động cơ|confirm",
     "genset|Tần số|met (50 Hz)"
    ],
    "gaps": []
   },
   {
    "rank": 6,
    "engine": "TAD551GE",
    "alt": "UCI274C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     27,
     8,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|met (100 kVA / 80 kW)",
     "genset|Công suất dự phòng|met (110 kVA / 88 kW)",
     "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
     "genset|Tần số|met (50 Hz)",
     "engine|Tốc độ quay|met (1500 v/p)",
     "genset|Điện áp|confirm (400 V)",
     "engine|Số xi lanh|met (4 thẳng hàng)",
     "engine|Đường kính × hành trình piston|met (108 × 130 mm)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Tỷ số nén|met (18,0:1)",
     "engine|Tiêu chuẩn khí thải|met (China III)",
     "controller|Hãng bộ điều khiển|met (Deep Sea)",
     "controller|Loại bộ điều khiển|unclear (Chưa rõ)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|met (Đạt 4/4)",
     "controller|Truyền thông, giám sát từ xa|met (Đạt 4/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/1)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 0/11)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm",
     "genset|Số pha|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Vỏ cách âm|confirm",
     "genset|Ắc quy|confirm",
     "genset|Kích thước|confirm",
     "genset|Khối lượng|confirm",
     "genset|Độ ồn|confirm",
     "engine|Hệ thống khởi động|confirm",
     "genset|Khả năng quá tải|met (Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600602880": {
  "cap": {
   "value": 150,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 150 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 400 V (lấy số nhỏ nhất), không quá 130 %; ổn định điện áp ±1 %; hãng Leroy-Somer",
   "used": 1
  },
  "before": [
   "6BTAA5.9-G12 | -"
  ],
  "problems": 0,
  "configs": [
   {
    "rank": 1,
    "engine": "6BTAA5.9-G12",
    "alt": "TAL-A44-J",
    "fromMaker": true,
    "byCode": true,
    "was": null,
    "wasWhy": null,
    "options": [
     "Kích từ SHUNT / AREP / PMG",
     "AVR R120 / R180 (theo kiểu kích từ, chọn khi đặt hàng)"
    ],
    "score": [
     0,
     0,
     0,
     11,
     5,
     0,
     1
    ],
    "checks": [
     "genset|Công suất liên tục|met (150 kVA / 120 kW prime)",
     "genset|Công suất dự phòng|met (165 kVA / 132 kW standby)",
     "genset|Khả năng quá tải|unclear (Dự phòng 165 kVA)",
     "genset|Điện áp|confirm (Chưa có nguồn ghi)",
     "genset|Tần số|unclear (Chưa có nguồn ghi)",
     "genset|Số pha|confirm (Chưa có nguồn ghi)",
     "genset|Hệ số công suất|met (120 kW / 150 kVA = 0,8)",
     "genset|Hãng sản xuất tổ máy|unclear (Tổ máy do hãng Trung Quốc lắp ráp, động cơ Cummins)",
     "genset|Xuất xứ tổ máy|unclear (Nhà sản xuất tổ máy tại Trung Quốc)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có nguồn ghi)",
     "genset|Bồn nhiên liệu|confirm (Chưa có nguồn ghi)",
     "genset|Độ ồn|confirm (Chưa có nguồn ghi)",
     "genset|Khối lượng|confirm (Chưa có nguồn ghi)",
     "genset|Vỏ cách âm|confirm (Chưa có nguồn ghi)",
     "genset|Ắc quy|confirm (Chưa có nguồn ghi)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Chưa có nguồn ghi)",
     "genset|Kích thước|confirm (Bản vỏ cách âm 3288 × 1130 × 1850 mm)",
     "engine|Model động cơ|met (6BTAA5.9-G12)",
     "engine|Số xi lanh|met (6 xi lanh)",
     "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
     "engine|Dung tích xi lanh|unclear (5,9 L (các nguồn ghi khác nhau: 5,9 / 6,7 / 8,3 L))",
     "engine|Tỷ số nén|met (17,3:1)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước, chưa rõ két nước 50°C)",
     "engine|Hệ thống khởi động|met (Khởi động 24 V)",
     "engine|Kiểu động cơ|unclear (Chưa có nguồn ghi)",
     "engine|Công suất động cơ|unclear (Chưa có nguồn ghi)",
     "engine|Dung tích dầu bôi trơn|unclear (Chưa có nguồn ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Chưa có nguồn ghi)",
     "engine|Xuất xứ động cơ|unclear (Chưa có nguồn ghi)",
     "controller|Hãng bộ điều khiển|met (Deep Sea)",
     "controller|Model bộ điều khiển|met (DSE6120 MKIII)",
     "controller|Loại bộ điều khiển|met (Bộ điều khiển tự động khi mất điện lưới cho tổ máy)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (LCD có đèn nền, chưa rõ kích thước)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 2/5)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
     "controller|Bảo vệ, dừng máy|met (Đạt 2/2)",
     "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm",
     "alternator|Ổn định điện áp|met (±1 / ±0,5%)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Hãng đầu phát|met (Leroy-Somer (đầu phát TAL-A44-J chọn theo datasheet hãng, NCC chưa chào))",
     "alternator|Model đầu phát|met (TAL-A44-J (Leroy-Somer, chọn theo datasheet hãng, NCC chưa chào))",
     "alternator|Xuất xứ đầu phát|met (Đầu phát TAL-A44-J (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (l)"
    ],
    "gaps": [
     "Đầu phát TAL-A44-J (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 6BTAA5.9-G12 (mặt bích SAE, đĩa khớp nối, khung)."
    ]
   }
  ]
 },
 "IB2600603983": {
  "cap": {
   "value": 700,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 750 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 V (lấy số nhỏ nhất), không quá 130 %; ngắn mạch 300 % / 10 s; ổn định điện áp ±0,5 %; xuất xứ G7 / EU",
   "used": 4
  },
  "before": [
   "4006-23TAG2A | S5L1D-H41",
   "QSK23-G2 | -",
   "6M31G825/5 | -",
   "TWD1744GE | ECO40 VL4C",
   "S6R2-PTAA-C | S5L1D-H41",
   "12V2000G63 | -",
   "6M33G825/5 | LSA49.3 M65",
   "12V1600G11F | -"
  ],
  "problems": 0,
  "configs": [
   {
    "rank": 1,
    "engine": "6M31G825/5",
    "alt": "LSA 49.3 M8",
    "fromMaker": true,
    "byCode": true,
    "was": null,
    "wasWhy": null,
    "options": [
     "Kích từ AREP / PMG",
     "AVR D350"
    ],
    "score": [
     0,
     0,
     0,
     40,
     8,
     0,
     2
    ],
    "checks": [
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
     "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tần số|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
     "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|confirm (Nguồn chưa ghi)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
     "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
     "engine|Xuất xứ động cơ|met (Baudouin (Pháp))",
     "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Bộ điều tốc|met (Điều khiển điện tử)",
     "engine|Số xi lanh|unclear (6 xi lanh, chưa ghi bố trí)",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Tỷ số nén|unclear (Nguồn chưa ghi)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
     "engine|Tiêu chuẩn khí thải|unclear (Miễn khí thải phi đường bộ)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 5/7)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
     "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
     "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
     "alternator|Tiêu chuẩn đầu phát|confirm",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|met (±0,25%)",
     "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|met (300% (3 IN) trong 10 giây (tờ hãng))",
     "alternator|Quá tốc đầu phát|met (Quá tốc độ tối đa 2.250 v/p)",
     "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
     "alternator|Công suất đầu phát|met (797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datas)",
     "alternator|Xuất xứ đầu phát|met (Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu )"
    ],
    "gaps": [
     "Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 6M31G825/5 (mặt bích SAE, đĩa khớp nối, khung)."
    ]
   },
   {
    "rank": 2,
    "engine": "S6R2-PTAA-C",
    "alt": "S5L1D-H41",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     41,
     12,
     0,
     2
    ],
    "checks": [
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
     "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tần số|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
     "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|confirm (Nguồn chưa ghi)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
     "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
     "engine|Xuất xứ động cơ|met (Mitsubishi (Nhật), sản xuất tại SME Thượng Hải)",
     "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Số xi lanh|met (6 xi lanh thẳng hàng (6L))",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Tỷ số nén|unclear (14:1 / 14,1:1 (các nguồn ghi khác nhau))",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Tăng áp; chưa ghi làm mát khí nạp)",
     "engine|Hệ thống khởi động|met (Mô tơ khởi động 24 V)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
     "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
     "alternator|Xuất xứ đầu phát|met (Stamford (Anh))",
     "alternator|Tiêu chuẩn đầu phát|confirm (Nguồn chưa ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn chưa ghi)",
     "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn chưa ghi)",
     "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|unclear (Nguồn chưa ghi)",
     "alternator|Quá tốc đầu phát|unclear (Nguồn chưa ghi)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 3/7)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
     "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
     "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)"
    ],
    "gaps": []
   },
   {
    "rank": 3,
    "engine": "12V2000G63",
    "alt": "LSA 49.3 M8",
    "fromMaker": true,
    "byCode": true,
    "was": null,
    "wasWhy": null,
    "options": [
     "Kích từ AREP / PMG",
     "AVR D350"
    ],
    "score": [
     0,
     0,
     0,
     43,
     8,
     0,
     3
    ],
    "checks": [
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Công suất liên tục|met (720 kVA / 576 kW liên tục)",
     "genset|Công suất dự phòng|met (781 kVA / 625 kW dự phòng)",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tần số|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
     "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|unclear (4000*1750*2050 mm bản trần)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
     "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
     "engine|Xuất xứ động cơ|met (MTU (Đức))",
     "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Bộ điều tốc|unclear (Nguồn chưa ghi)",
     "engine|Số xi lanh|unclear (Nguồn chưa ghi)",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Tỷ số nén|unclear (Nguồn chưa ghi)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
     "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 2/5)",
     "controller|Đo lường, hiển thị|unclear (Đạt 2/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 1/8)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 5/7)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
     "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
     "genset|Hệ số công suất|met (cosφ = 576 kW / 720 kVA = 0,8 (Prime))",
     "alternator|Tiêu chuẩn đầu phát|confirm",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|met (±0,25%)",
     "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|met (300% (3 IN) trong 10 giây (tờ hãng))",
     "alternator|Quá tốc đầu phát|met (Quá tốc độ tối đa 2.250 v/p)",
     "genset|Khả năng quá tải|met (Định mức Prime 720 kVA / 576 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
     "alternator|Công suất đầu phát|met (797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datas)",
     "alternator|Xuất xứ đầu phát|met (Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu )"
    ],
    "gaps": [
     "Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 12V2000G63 (mặt bích SAE, đĩa khớp nối, khung)."
    ]
   },
   {
    "rank": 4,
    "engine": "4006-23TAG2A",
    "alt": "S5L1D-H41",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     38,
     11,
     0,
     3
    ],
    "checks": [
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Công suất liên tục|unclear (750 kVA / 600 kW, chưa ghi liên tục hay dự phòng)",
     "genset|Công suất dự phòng|unclear (Nguồn chưa ghi công suất dự phòng)",
     "genset|Hệ số công suất|unclear (Nguồn chưa ghi)",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tần số|met (50 Hz)",
     "genset|Tiêu hao nhiên liệu 100% tải|met (140 L/h ở công suất định mức)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
     "genset|Khả năng quá tải|confirm (Nguồn chưa ghi)",
     "genset|Nhiên liệu|met (Diesel)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
     "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|unclear (4450x1750x2350 mm (kích thước tổng, chưa rõ có vỏ))",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
     "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
     "engine|Xuất xứ động cơ|met (Perkins (Anh))",
     "engine|Công suất động cơ|met (632 kWm liên tục / 695 kWm dự phòng)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Số xi lanh|met (6 xi lanh thẳng hàng)",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Tỷ số nén|not_met (13.6:1)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Tăng áp; chưa ghi làm mát khí nạp)",
     "engine|Hệ thống khởi động|met (Mô tơ khởi động 24 V)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
     "engine|Tiêu chuẩn khí thải|unclear (EU Stage II / Tier 2 (các nguồn ghi khác nhau))",
     "alternator|Xuất xứ đầu phát|met (Stamford (Anh))",
     "alternator|Tiêu chuẩn đầu phát|confirm (Nguồn chưa ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn chưa ghi)",
     "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|confirm (≤±1% / ±5% (các nguồn ghi khác nhau))",
     "alternator|Kích từ đầu phát (PMG / AREP)|unclear (Không chổi than (các nguồn ghi khác nhau))",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn chưa ghi)",
     "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|unclear (Nguồn chưa ghi)",
     "alternator|Quá tốc đầu phát|unclear (Nguồn chưa ghi)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 5/7)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
     "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)"
    ],
    "gaps": []
   },
   {
    "rank": 5,
    "engine": "QSK23-G2",
    "alt": "LSA 49.3 M8",
    "fromMaker": true,
    "byCode": true,
    "was": null,
    "wasWhy": null,
    "options": [
     "Kích từ AREP / PMG",
     "AVR D350"
    ],
    "score": [
     1,
     0,
     0,
     39,
     6,
     0,
     2
    ],
    "checks": [
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
     "genset|Công suất dự phòng|met (810 kVA / 650 kW dự phòng)",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
     "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|confirm (Nguồn chưa ghi)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
     "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
     "engine|Xuất xứ động cơ|met (Cummins (Mỹ))",
     "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Bộ điều tốc|met (ECU)",
     "engine|Số xi lanh|met (6 xi lanh thẳng hàng (6L))",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Tỷ số nén|not_met (16.0:1)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Làm mát khí nạp gió-gió (sau tăng áp))",
     "engine|Hệ thống khởi động|met (Khởi động điện DC 24 V)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
     "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 3/7)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
     "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
     "genset|Tần số|met (50 Hz)",
     "genset|Tiêu hao nhiên liệu 100% tải|met (151 (Fuel Consumption (L/h)))",
     "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
     "alternator|Tiêu chuẩn đầu phát|confirm",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|met (±0,25%)",
     "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|met (300% (3 IN) trong 10 giây (tờ hãng))",
     "alternator|Quá tốc đầu phát|met (Quá tốc độ tối đa 2.250 v/p)",
     "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
     "alternator|Công suất đầu phát|met (797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datas)",
     "alternator|Xuất xứ đầu phát|met (Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu )"
    ],
    "gaps": [
     "Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ QSK23-G2 (mặt bích SAE, đĩa khớp nối, khung)."
    ]
   },
   {
    "rank": 6,
    "engine": "TWD1744GE",
    "alt": "ECO40 VL4C",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     40,
     11,
     0,
     2
    ],
    "checks": [
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
     "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
     "genset|Điện áp|confirm (400 V)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tần số|met (50 Hz)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (147 L/h, chưa ghi mức tải)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|met (Diesel)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
     "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|confirm (Nguồn chưa ghi)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
     "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
     "engine|Xuất xứ động cơ|met (Volvo Penta (Thụy Điển))",
     "engine|Công suất động cơ|unclear (645 kWm liên tục ở 1500 v/p; tối đa ở 50 Hz chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Bộ điều tốc|unclear (EMS)",
     "engine|Số xi lanh|met (6 xi lanh thẳng hàng (L6))",
     "engine|Tốc độ quay|met (1500 v/p)",
     "engine|Tỷ số nén|not_met (16.5:1)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
     "engine|Tiêu chuẩn khí thải|unclear (EU Stage II)",
     "alternator|Xuất xứ đầu phát|met (Mecc Alte (Ý))",
     "alternator|Tiêu chuẩn đầu phát|confirm (Nguồn chưa ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn chưa ghi)",
     "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
     "alternator|Cấp cách điện|unclear (Nguồn chưa ghi)",
     "alternator|Ổn định điện áp|unclear (Nguồn chưa ghi)",
     "alternator|Kích từ đầu phát (PMG / AREP)|unclear (Nguồn chưa ghi)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn chưa ghi)",
     "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|unclear (Nguồn chưa ghi)",
     "alternator|Quá tốc đầu phát|unclear (Nguồn chưa ghi)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 3/7)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
     "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
     "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
     "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)"
    ],
    "gaps": []
   },
   {
    "rank": 7,
    "engine": "6M33G825/5",
    "alt": "LSA49.3 M65",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     45,
     13,
     1,
     2
    ],
    "checks": [
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
     "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tần số|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
     "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|not_met (Bản có vỏ 5680*2100*2500 mm, rộng 2100 mm)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
     "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
     "engine|Xuất xứ động cơ|met (Baudouin (Pháp))",
     "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Số xi lanh|unclear (6 / 8 (các nguồn ghi khác nhau))",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Tỷ số nén|not_met (15.0:1)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
     "engine|Tiêu chuẩn khí thải|unclear (Miễn khí thải phi đường bộ)",
     "alternator|Xuất xứ đầu phát|met (Leroy-Somer (Pháp))",
     "alternator|Tiêu chuẩn đầu phát|confirm (Nguồn chưa ghi)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn chưa ghi)",
     "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
     "alternator|Cấp cách điện|unclear (Nguồn chưa ghi)",
     "alternator|Ổn định điện áp|unclear (Nguồn chưa ghi)",
     "alternator|Kích từ đầu phát (PMG / AREP)|unclear (Nguồn chưa ghi)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn chưa ghi)",
     "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|unclear (Nguồn chưa ghi)",
     "alternator|Quá tốc đầu phát|unclear (Nguồn chưa ghi)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
     "controller|Đo lường, hiển thị|unclear (Đạt 2/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 1/7)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
     "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
     "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
     "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)"
    ],
    "gaps": []
   },
   {
    "rank": 8,
    "engine": "12V1600G11F",
    "alt": "LSA 49.3 M8",
    "fromMaker": true,
    "byCode": true,
    "was": null,
    "wasWhy": null,
    "options": [
     "Kích từ AREP / PMG",
     "AVR D350"
    ],
    "score": [
     1,
     0,
     0,
     55,
     7,
     0,
     1
    ],
    "checks": [
     "controller|Bộ điều khiển của cấu hình|not_met (Không có bộ điều khiển nào có nguồn trong cấu hình này)",
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
     "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
     "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
     "genset|Điện áp|confirm (Nguồn chưa ghi)",
     "genset|Số pha|confirm (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
     "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
     "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
     "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
     "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
     "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
     "genset|Kích thước|confirm (Nguồn chưa ghi)",
     "genset|Độ ồn|confirm (Nguồn chưa ghi)",
     "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
     "genset|Ắc quy|confirm (Nguồn chưa ghi)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
     "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
     "engine|Xuất xứ động cơ|met (MTU (Đức))",
     "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
     "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
     "engine|Bộ điều tốc|unclear (Nguồn chưa ghi)",
     "engine|Số xi lanh|unclear (Nguồn chưa ghi)",
     "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
     "engine|Tỷ số nén|unclear (Nguồn chưa ghi)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
     "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
     "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
     "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
     "controller|Xuất xứ bộ điều khiển|met (Deep Sea (Anh))",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 0/5)",
     "controller|Đo lường, hiển thị|unclear (Đạt 0/12)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 0/13)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 0/7)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|confirm (Chưa có model bộ điều khiển)",
     "controller|Cấp bảo vệ bộ điều khiển|unclear (Chưa có model bộ điều khiển)",
     "genset|Tần số|met (50 Hz)",
     "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
     "alternator|Tiêu chuẩn đầu phát|confirm",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|met (±0,25%)",
     "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|met (300% (3 IN) trong 10 giây (tờ hãng))",
     "alternator|Quá tốc đầu phát|met (Quá tốc độ tối đa 2.250 v/p)",
     "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
     "alternator|Công suất đầu phát|met (797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datas)",
     "alternator|Xuất xứ đầu phát|met (Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu )"
    ],
    "gaps": [
     "Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 12V1600G11F (mặt bích SAE, đĩa khớp nối, khung)."
    ]
   }
  ]
 },
 "IB2600604739": {
  "cap": {
   "value": 275,
   "unit": "kVA"
  },
  "makerAlt": null,
  "before": [],
  "problems": 0,
  "configs": []
 },
 "IB2600607539": {
  "cap": {
   "value": 21,
   "unit": "kW"
  },
  "makerAlt": null,
  "before": [],
  "problems": 0,
  "configs": []
 },
 "IB2600609805": {
  "cap": {
   "value": 150,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 150 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 400 V (lấy số nhỏ nhất), không quá 130 %; ổn định điện áp ±1 %; hãng Leroy-Somer",
   "used": 1
  },
  "before": [
   "6BTAA5.9-G12 | -",
   "6BTAA5.9-G12 | UC274F",
   "6BTAA5.9-G12 | BW-274E"
  ],
  "problems": 0,
  "configs": [
   {
    "rank": 1,
    "engine": "6BTAA5.9-G12",
    "alt": "TAL-A44-J",
    "fromMaker": true,
    "byCode": true,
    "was": null,
    "wasWhy": null,
    "options": [
     "Kích từ SHUNT / AREP / PMG",
     "AVR R120 / R180 (theo kiểu kích từ, chọn khi đặt hàng)"
    ],
    "score": [
     0,
     0,
     0,
     23,
     4,
     0,
     0
    ],
    "checks": [
     "genset|Công suất liên tục|met (150 kVA / 120 kW prime)",
     "genset|Công suất dự phòng|met (165 kVA / 132 kW standby)",
     "genset|Khả năng quá tải|met (Standby 165 kVA so với prime 150 kVA)",
     "engine|Model động cơ|met (6BTAA5.9-G12)",
     "controller|Hãng bộ điều khiển|met (Deep Sea)",
     "controller|Model bộ điều khiển|met (DSE6120 MK3)",
     "genset|Kích thước|confirm (Vỏ cách âm 3288 × 1130 × 1850 mm)",
     "engine|Hãng động cơ|unclear",
     "genset|Tần số|unclear",
     "genset|Điện áp|confirm",
     "engine|Dung tích xi lanh|unclear",
     "genset|Số pha|confirm",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear",
     "genset|Xuất xứ tổ máy|unclear",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Chứng nhận ISO của nhà sản xuất|unclear",
     "engine|Công suất động cơ|unclear",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Độ ồn|confirm",
     "genset|Khối lượng|confirm",
     "genset|Ắc quy|confirm",
     "genset|Vỏ cách âm|confirm",
     "engine|Số xi lanh|met (6 xi lanh)",
     "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
     "engine|Tỷ số nén|met (17,3:1)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Hệ thống khởi động|met (Khởi động điện 24 V)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
     "engine|Kiểu động cơ|unclear (Tăng áp, làm mát khí nạp)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|confirm",
     "genset|Hệ số công suất|met (cosφ = 120 kW / 150 kVA = 0,8 (Prime))",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm",
     "alternator|Ổn định điện áp|met (±1 / ±0,5%)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Công suất đầu phát|met (150 kVA (Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 400 V; datasheet hãng Leroy-Somer))",
     "alternator|Hãng đầu phát|met (Leroy-Somer (đầu phát TAL-A44-J chọn theo datasheet hãng, NCC chưa chào))",
     "alternator|Model đầu phát|met (TAL-A44-J (Leroy-Somer, chọn theo datasheet hãng, NCC chưa chào))",
     "alternator|Xuất xứ đầu phát|met (Đầu phát TAL-A44-J (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (l)"
    ],
    "gaps": [
     "Đầu phát TAL-A44-J (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 6BTAA5.9-G12 (mặt bích SAE, đĩa khớp nối, khung)."
    ]
   },
   {
    "rank": 2,
    "engine": "6BTAA5.9-G12",
    "alt": "UC274F",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     1,
     0,
     11,
     8,
     0,
     1
    ],
    "checks": [
     "genset|Công suất liên tục|met (150 kVA / 120 kWe prime)",
     "genset|Công suất dự phòng|met (165 kVA / 132 kWe standby)",
     "genset|Khả năng quá tải|met (Standby 165 kVA so với prime 150 kVA)",
     "engine|Công suất động cơ|met (Động cơ 140 kWm prime / 155 kWm standby)",
     "genset|Tần số|met (50 Hz)",
     "genset|Điện áp|met (400/230 V)",
     "engine|Model động cơ|met (6BTAA5.9-G12)",
     "alternator|Model đầu phát|not_met (UC274F)",
     "controller|Hãng bộ điều khiển|met (Deep Sea)",
     "controller|Model bộ điều khiển|met (DSE6120)",
     "controller|Loại bộ điều khiển|met (Bộ điều khiển tự động khi mất lưới (AMF))",
     "controller|Xuất xứ bộ điều khiển|met (Sản xuất tại Anh)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Màn hình LCD có đèn nền)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 2/5)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
     "controller|Bảo vệ, dừng máy|met (Đạt 1/1)",
     "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
     "engine|Hãng động cơ|unclear",
     "engine|Dung tích xi lanh|unclear",
     "genset|Số pha|confirm",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear",
     "genset|Xuất xứ tổ máy|unclear",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Chứng nhận ISO của nhà sản xuất|unclear",
     "alternator|Hãng đầu phát|unclear",
     "alternator|Xuất xứ đầu phát|unclear",
     "alternator|Công suất đầu phát|unclear",
     "alternator|Ổn định điện áp|unclear",
     "alternator|Cấp cách điện|unclear",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Độ ồn|confirm",
     "genset|Kích thước|confirm",
     "genset|Khối lượng|confirm",
     "genset|Ắc quy|confirm",
     "genset|Vỏ cách âm|confirm",
     "engine|Số xi lanh|met (6 xi lanh)",
     "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
     "engine|Tỷ số nén|met (17,3:1)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Hệ thống khởi động|met (Khởi động điện 24 V)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
     "engine|Kiểu động cơ|unclear (Tăng áp, làm mát khí nạp)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
     "genset|Hệ số công suất|met (cosφ = 120 kW / 150 kVA = 0,8 (Prime))"
    ],
    "gaps": []
   },
   {
    "rank": 3,
    "engine": "6BTAA5.9-G12",
    "alt": "BW-274E",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     1,
     0,
     14,
     8,
     0,
     1
    ],
    "checks": [
     "genset|Công suất liên tục|met (150 kVA / 120 kW prime)",
     "genset|Công suất dự phòng|met (165 kVA / 132 kW standby)",
     "genset|Khả năng quá tải|met (Standby 165 kVA so với prime 150 kVA)",
     "engine|Công suất động cơ|unclear (Động cơ 140 kW)",
     "genset|Tần số|met (50 Hz)",
     "engine|Model động cơ|met (6BTAA5.9-G12)",
     "alternator|Model đầu phát|not_met (BW-274E)",
     "genset|Kích thước|confirm (Vỏ cách âm 3400 × 1250 × 1750 mm)",
     "engine|Hãng động cơ|unclear",
     "genset|Điện áp|confirm",
     "engine|Dung tích xi lanh|unclear",
     "genset|Số pha|confirm",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear",
     "genset|Xuất xứ tổ máy|unclear",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Chứng nhận ISO của nhà sản xuất|unclear",
     "alternator|Hãng đầu phát|unclear",
     "alternator|Xuất xứ đầu phát|unclear",
     "alternator|Công suất đầu phát|unclear",
     "alternator|Ổn định điện áp|unclear",
     "alternator|Cấp cách điện|unclear",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Độ ồn|confirm",
     "genset|Khối lượng|confirm",
     "genset|Ắc quy|confirm",
     "genset|Vỏ cách âm|confirm",
     "controller|Loại bộ điều khiển|met (Bộ điều khiển tự động khi mất lưới (AMF))",
     "controller|Xuất xứ bộ điều khiển|met (Sản xuất tại Anh)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Màn hình LCD có đèn nền)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
     "controller|Đo lường, hiển thị|unclear (Đạt 2/5)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
     "controller|Bảo vệ, dừng máy|met (Đạt 1/1)",
     "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
     "engine|Số xi lanh|met (6 xi lanh)",
     "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
     "engine|Tỷ số nén|met (17,3:1)",
     "engine|Bộ điều tốc|met (Điện tử)",
     "engine|Hệ thống khởi động|met (Khởi động điện 24 V)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
     "engine|Kiểu động cơ|unclear (Tăng áp, làm mát khí nạp)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
     "genset|Hệ số công suất|met (cosφ = 120 kW / 150 kVA = 0,8 (Prime))"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600612866": {
  "cap": {
   "value": 8.5,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 9 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, không quá 130 %; ổn định điện áp ±1 %",
   "used": 0
  },
  "before": [
   "CAT C1.1 | LC1114B",
   "D1105 | PI044E",
   "V2203-K3A | -",
   "403A-11G1 | PI044E",
   "3TNV76-GGE | PI044E"
  ],
  "problems": 5,
  "configs": [
   {
    "rank": 1,
    "engine": "D1105",
    "alt": "PI044E",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     0,
     0,
     0,
     32,
     12,
     1,
     1
    ],
    "checks": [
     "genset|Công suất liên tục|unclear (10.0 kVA định mức)",
     "genset|Công suất dự phòng|met (11.0 kVA dự phòng)",
     "genset|Kích thước|not_met (Bản cách âm 1700 × 850 × 1050 mm)",
     "engine|Hãng động cơ|met (Kubota (Nhật))",
     "engine|Bộ điều tốc|met (Cơ khí)",
     "engine|Hệ thống làm mát động cơ|met (Làm mát bằng nước)",
     "engine|Kiểu động cơ|met (Bốn kỳ)",
     "alternator|Cấp bảo vệ đầu phát (IP)|met (IP23)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Ổn định điện áp|met (≤ ±1%)",
     "genset|Ổn định tần số|unclear",
     "genset|Nhận tải một bước|unclear",
     "genset|Khả năng quá tải|confirm",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
     "genset|Nhiệt độ môi trường làm việc|confirm",
     "genset|Vỏ cách âm|confirm",
     "genset|Bồn nhiên liệu|confirm",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm",
     "engine|Tiêu chuẩn khí thải|unclear",
     "engine|Xuất xứ động cơ|confirm (Động cơ D1105)",
     "engine|Hệ thống nhiên liệu (phun)|unclear",
     "engine|Công suất động cơ|unclear",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
     "alternator|Công suất đầu phát|unclear",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear",
     "alternator|Điều chỉnh điện áp (AVR)|confirm",
     "alternator|Hiệu suất đầu phát|unclear",
     "genset|Độ ồn|confirm",
     "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm",
     "genset|Nhiên liệu|unclear",
     "genset|Hệ số công suất|unclear",
     "genset|Số pha|unclear",
     "genset|Điện áp|confirm",
     "genset|Tần số|unclear",
     "engine|Tốc độ quay|unclear",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear",
     "engine|Dung tích dầu bôi trơn|unclear",
     "engine|Hệ thống khởi động|confirm",
     "genset|Khối lượng|confirm",
     "engine|Kiểu buồng đốt|unclear",
     "alternator|Khả năng quá tốc độ đầu phát|unclear",
     "controller|Loại bộ điều khiển|met (Bộ điều khiển kỹ thuật số, màn hình 132×64)",
     "controller|Phần cứng bộ điều khiển|unclear (Màn hình 132×64; nguồn 8–36 V DC; mặt trước IP65; −20…+70 °C (bản nhiệt độ thấp −40…+70 °C)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 1/5)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 5/10)",
     "controller|Đo lường, hiển thị|unclear (Đạt 2/15)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 2/3)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/2)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Tối đa 5 ngôn ngữ, hơn 20 ngôn ngữ có sẵn)"
    ],
    "gaps": []
   }
  ]
 },
 "IB2600613475": {
  "cap": {
   "value": 12,
   "unit": "kVA"
  },
  "makerAlt": {
   "need": "50 Hz; ≥ 12 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, không quá 130 %; ổn định điện áp ±1 %",
   "used": 0
  },
  "before": [
   "403A-15G2 | S0L1-P1",
   "4DW81-23D | BC164D",
   "4TNV88-GGE | BC164D",
   "4Z2.3-G21 | S164G12.8",
   "YND485D | TG164S-13"
  ],
  "problems": 0,
  "configs": [
   {
    "rank": 1,
    "engine": "403A-15G2",
    "alt": "S0L1-P1",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     1,
     0,
     0,
     38,
     14,
     1,
     2
    ],
    "checks": [
     "genset|Công suất liên tục|met (15 kVA prime)",
     "genset|Công suất dự phòng|met (16,5 kVA standby)",
     "genset|Kích thước|not_met (1710 × 880 × 1350 mm (bản cách âm))",
     "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
     "engine|Công suất động cơ|unclear (13–16 kW tuỳ nguồn)",
     "engine|Công suất tối đa động cơ|unclear (15–18 kW tuỳ nguồn)",
     "engine|Số xi lanh|unclear (3 hoặc 4 tuỳ nguồn)",
     "engine|Tỷ số nén|met (22,5:1)",
     "engine|Bộ điều tốc|not_met (Cơ khí)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Hút khí tự nhiên)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Không chổi than, một ổ đỡ)",
     "alternator|Ổn định điện áp|met (≤ ±1%)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "alternator|Cấp bảo vệ đầu phát (IP)|met (IP23)",
     "alternator|Ổ đỡ đầu phát|unclear (Một ổ đỡ)",
     "genset|Điện áp|confirm (Chưa có số liệu)",
     "genset|Số pha|unclear (Chưa có số liệu)",
     "genset|Tần số|unclear (Chưa có số liệu)",
     "genset|Hệ số công suất|unclear (Chưa có số liệu)",
     "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
     "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
     "genset|Ổn định tần số|unclear (Chưa có số liệu)",
     "genset|Nhiên liệu|unclear (Chưa có số liệu)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Chưa có số liệu)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có số liệu)",
     "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa có số liệu)",
     "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
     "genset|Độ ồn|confirm (Chưa có số liệu)",
     "genset|Khối lượng|confirm (Chưa có số liệu)",
     "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
     "genset|Ắc quy|confirm (Chưa có số liệu)",
     "engine|Tốc độ quay|unclear (Chưa có số liệu)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Chưa có số liệu)",
     "engine|Hệ thống khởi động|unclear (Chưa có số liệu)",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
     "engine|Sấy động cơ trước khởi động|unclear (Chưa có số liệu)",
     "alternator|Công suất đầu phát|unclear (Chưa có số liệu)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Chưa có số liệu)",
     "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (LCD, nhiều ngôn ngữ (chưa ghi rõ tiếng Anh/Việt))",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/10)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/14)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 2/9)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/7)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 1/2)"
    ],
    "gaps": []
   },
   {
    "rank": 2,
    "engine": "4DW81-23D",
    "alt": "BC164D",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     2,
     0,
     0,
     34,
     14,
     0,
     5
    ],
    "checks": [
     "genset|Công suất liên tục|met (15 kVA / 12 kW prime)",
     "genset|Công suất dự phòng|met (16,5 kVA / 13,2 kW)",
     "genset|Điện áp|confirm (400/230 V)",
     "genset|Nhiên liệu|met (Diesel)",
     "genset|Tiêu hao nhiên liệu 100% tải|met (4 L/h)",
     "genset|Khối lượng|unclear (630 kg (bản trần))",
     "genset|Kích thước|unclear (1650 × 700 × 1100 mm (kiện bản trần))",
     "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
     "engine|Công suất động cơ|met (17 kW prime)",
     "engine|Công suất tối đa động cơ|met (19 kW standby)",
     "engine|Số xi lanh|met (4 xi lanh thẳng hàng)",
     "engine|Tỷ số nén|not_met (17,0:1)",
     "engine|Bộ điều tốc|not_met (Cơ khí)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Hút khí tự nhiên)",
     "engine|Hệ thống nhiên liệu (phun)|met (Phun trực tiếp)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
     "alternator|Công suất đầu phát|met (Bằng mức HSMT (tính theo kW, đúng với cosφ bằng một))",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (LCD, nhiều ngôn ngữ (chưa ghi rõ tiếng Anh/Việt))",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/10)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/14)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 2/9)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/7)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 1/2)",
     "genset|Số pha|unclear (Chưa có số liệu)",
     "genset|Tần số|unclear (Chưa có số liệu)",
     "genset|Hệ số công suất|unclear (Chưa có số liệu)",
     "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
     "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
     "genset|Ổn định tần số|unclear (Chưa có số liệu)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có số liệu)",
     "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
     "genset|Nhiệt độ môi trường làm việc|unclear (Chưa có số liệu)",
     "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
     "genset|Độ ồn|unclear (Chưa có số liệu)",
     "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
     "genset|Ắc quy|confirm (Chưa có số liệu)",
     "engine|Tốc độ quay|unclear (Chưa có số liệu)",
     "engine|Hệ thống khởi động|unclear (Chưa có số liệu)",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
     "engine|Sấy động cơ trước khởi động|unclear (Chưa có số liệu)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa có số liệu)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Chưa có số liệu)",
     "alternator|Ổn định điện áp|unclear (Chưa có số liệu)",
     "alternator|Cấp cách điện|unclear (Chưa có số liệu)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa có số liệu)",
     "alternator|Ổ đỡ đầu phát|unclear (Chưa có số liệu)",
     "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)"
    ],
    "gaps": []
   },
   {
    "rank": 3,
    "engine": "4TNV88-GGE",
    "alt": "BC164D",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     2,
     0,
     0,
     35,
     14,
     0,
     2
    ],
    "checks": [
     "genset|Công suất liên tục|met (15 kVA / 12 kW prime)",
     "genset|Công suất dự phòng|met (16,5 kVA / 13,2 kW)",
     "genset|Điện áp|confirm (400 V 3 pha)",
     "genset|Số pha|unclear (3 pha)",
     "genset|Tần số|met (50 Hz)",
     "genset|Hệ số công suất|unclear (0,8)",
     "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
     "engine|Công suất động cơ|met (16,4 kW prime)",
     "engine|Công suất tối đa động cơ|met (18 kW standby)",
     "engine|Tốc độ quay|met (1500 v/p)",
     "engine|Số xi lanh|met (4 xi lanh thẳng hàng)",
     "engine|Tỷ số nén|not_met (19,0:1)",
     "engine|Bộ điều tốc|not_met (Cơ khí)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
     "alternator|Công suất đầu phát|met (12,8 kW (≥ 12 kVA))",
     "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
     "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
     "genset|Ổn định tần số|unclear (Chưa có số liệu)",
     "genset|Nhiên liệu|unclear (Chưa có số liệu)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Chưa có số liệu)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có số liệu)",
     "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa có số liệu)",
     "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
     "genset|Độ ồn|confirm (Chưa có số liệu)",
     "genset|Kích thước|confirm (Chưa có số liệu)",
     "genset|Khối lượng|confirm (Chưa có số liệu)",
     "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
     "genset|Ắc quy|confirm (Chưa có số liệu)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Chưa có số liệu)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Chưa có số liệu)",
     "engine|Hệ thống khởi động|unclear (Chưa có số liệu)",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
     "engine|Sấy động cơ trước khởi động|unclear (Chưa có số liệu)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa có số liệu)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Chưa có số liệu)",
     "alternator|Ổn định điện áp|unclear (Chưa có số liệu)",
     "alternator|Cấp cách điện|unclear (Chưa có số liệu)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa có số liệu)",
     "alternator|Ổ đỡ đầu phát|unclear (Chưa có số liệu)",
     "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (LCD, nhiều ngôn ngữ (chưa ghi rõ tiếng Anh/Việt))",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/10)",
     "controller|Đo lường, hiển thị|unclear (Đạt 3/14)",
     "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 2/9)",
     "controller|Bảo vệ, dừng máy|unclear (Đạt 1/7)",
     "controller|Truyền thông, giám sát từ xa|unclear (Đạt 1/2)"
    ],
    "gaps": []
   },
   {
    "rank": 4,
    "engine": "4Z2.3-G21",
    "alt": "S164G12.8",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     2,
     1,
     0,
     10,
     14,
     0,
     4
    ],
    "checks": [
     "genset|Công suất liên tục|unclear (15 kVA / 12 kW (chưa ghi là prime))",
     "genset|Công suất dự phòng|unclear (16,5 kVA / 13,2 kW (chưa ghi là standby))",
     "genset|Điện áp|confirm (400/230 V)",
     "genset|Số pha|unclear (3 pha)",
     "genset|Tần số|met (50 Hz)",
     "genset|Hệ số công suất|unclear (0,8)",
     "genset|Nhiên liệu|met (Diesel)",
     "genset|Tiêu hao nhiên liệu 100% tải|not_met (Cao hơn mức HSMT cho phép ở 100% tải)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (CE, ISO 9001 (chưa có ISO 14001))",
     "genset|Khối lượng|unclear (530 kg / 780 kg)",
     "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
     "engine|Công suất động cơ|unclear (16 kW (định mức, chưa ghi là liên tục))",
     "engine|Công suất tối đa động cơ|met (Công suất standby động cơ cao hơn mức HSMT)",
     "engine|Tốc độ quay|met (1500 v/p)",
     "engine|Số xi lanh|unclear (4 xi lanh)",
     "engine|Tỷ số nén|not_met (18:1)",
     "engine|Bộ điều tốc|met (Điều tốc điện tử)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Hút khí tự nhiên)",
     "engine|Hệ thống khởi động|met (Đề điện 12 V)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
     "engine|Sấy động cơ trước khởi động|unclear (Có sấy nước áo máy, chưa rõ tiêu chuẩn hay tuỳ chọn)",
     "alternator|Công suất đầu phát|met (12,8 kW / 16 kVA)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Tự kích từ)",
     "alternator|Điều chỉnh điện áp (AVR)|met (AVR)",
     "alternator|Cấp cách điện|met (Cấp H)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|met (LCD 132x64, có tiếng Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 8/10)",
     "controller|Đo lường, hiển thị|unclear (Đạt 11/14)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 9/9)",
     "controller|Bảo vệ, dừng máy|met (Đạt 7/7)",
     "controller|Truyền thông, giám sát từ xa|not_met (Đạt 0/2)",
     "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
     "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
     "genset|Ổn định tần số|unclear (Chưa có số liệu)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
     "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
     "genset|Nhiệt độ môi trường làm việc|unclear (Chưa có số liệu)",
     "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
     "genset|Độ ồn|unclear (Chưa có số liệu)",
     "genset|Kích thước|unclear (Chưa có số liệu)",
     "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
     "genset|Ắc quy|confirm (Chưa có số liệu)",
     "engine|Hệ thống nhiên liệu (phun)|unclear (Chưa có số liệu)",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
     "alternator|Ổn định điện áp|unclear (Chưa có số liệu)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa có số liệu)",
     "alternator|Ổ đỡ đầu phát|unclear (Chưa có số liệu)",
     "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)"
    ],
    "gaps": []
   },
   {
    "rank": 5,
    "engine": "YND485D",
    "alt": "TG164S-13",
    "fromMaker": false,
    "byCode": false,
    "was": null,
    "wasWhy": null,
    "options": [],
    "score": [
     3,
     0,
     0,
     9,
     16,
     0,
     1
    ],
    "checks": [
     "genset|Công suất liên tục|met (16 kVA / 13 kW prime)",
     "genset|Công suất dự phòng|met (18 kVA / 14 kW)",
     "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
     "engine|Công suất động cơ|met (17 kW prime)",
     "engine|Công suất tối đa động cơ|met (20 kW standby)",
     "engine|Số xi lanh|met (4 xi lanh thẳng hàng)",
     "engine|Tỷ số nén|not_met (18,0:1)",
     "engine|Bộ điều tốc|not_met (Cơ khí)",
     "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Hút khí tự nhiên)",
     "engine|Hệ thống nhiên liệu (phun)|met (Phun trực tiếp)",
     "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
     "genset|Điện áp|confirm (Chưa có số liệu)",
     "genset|Số pha|unclear (Chưa có số liệu)",
     "genset|Tần số|unclear (Chưa có số liệu)",
     "genset|Hệ số công suất|unclear (Chưa có số liệu)",
     "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
     "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
     "genset|Ổn định tần số|unclear (Chưa có số liệu)",
     "genset|Nhiên liệu|unclear (Chưa có số liệu)",
     "genset|Tiêu hao nhiên liệu 100% tải|unclear (Chưa có số liệu)",
     "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
     "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có số liệu)",
     "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
     "genset|Nhiệt độ môi trường làm việc|confirm (Chưa có số liệu)",
     "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
     "genset|Độ ồn|confirm (Chưa có số liệu)",
     "genset|Kích thước|confirm (Chưa có số liệu)",
     "genset|Khối lượng|confirm (Chưa có số liệu)",
     "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
     "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
     "genset|Ắc quy|confirm (Chưa có số liệu)",
     "engine|Tốc độ quay|unclear (Chưa có số liệu)",
     "engine|Hệ thống khởi động|unclear (Chưa có số liệu)",
     "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
     "engine|Sấy động cơ trước khởi động|unclear (Chưa có số liệu)",
     "alternator|Công suất đầu phát|unclear (Chưa có số liệu)",
     "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa có số liệu)",
     "alternator|Điều chỉnh điện áp (AVR)|confirm (Chưa có số liệu)",
     "alternator|Ổn định điện áp|unclear (Chưa có số liệu)",
     "alternator|Cấp cách điện|unclear (Chưa có số liệu)",
     "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa có số liệu)",
     "alternator|Ổ đỡ đầu phát|unclear (Chưa có số liệu)",
     "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)",
     "controller|Ngôn ngữ, màn hình bộ điều khiển|met (LCD 132x64, có tiếng Anh)",
     "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 8/10)",
     "controller|Đo lường, hiển thị|unclear (Đạt 11/14)",
     "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 9/9)",
     "controller|Bảo vệ, dừng máy|met (Đạt 7/7)",
     "controller|Truyền thông, giám sát từ xa|not_met (Đạt 0/2)"
    ],
    "gaps": []
   }
  ]
 }
}