# Danh mục trong hệ thống (tổ máy 700 kVA, từ 100% đến 120%), 50 Hz — code đã xếp sẵn

Thứ tự ưu tiên khi xếp: model động cơ / hãng động cơ HSMT nêu, bộ điều khiển HSMT nêu, động cơ có nhiều thông số có nguồn, rồi mới tới đầu phát; công suất càng sát càng tốt.

## Ứng viên (30 dòng tổ máy, tốt nhất trước)

### 1. M825/H1 — động cơ S6R2-PTAA-C (hãng Mitsubishi, theo dòng bảng), đầu phát S5L1D-H41 (Stamford)
- supplierId: fdk-energy, n: 103, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen, DSE3110, DSE7320, DSE8610, HGM6110N, HGM6110NC, HGM6120CAN, HGM9510
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «SME»); NCC có hồ sơ bộ điều khiển ComAp InteliGen, Deep Sea DSE3110, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 2. P825/H1 — động cơ 4006-23TAG3A (hãng Perkins, theo dòng bảng), đầu phát S5L1D-H4 (Stamford)
- supplierId: fdk-energy, n: 103, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen, DSE3110, DSE7320, DSE8610, HGM6110N, HGM6110NC, HGM6120CAN, HGM9510
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «Perkins China»); NCC có hồ sơ bộ điều khiển ComAp InteliGen, Deep Sea DSE3110, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 3. P825/H1 — động cơ 4006-23TAG2A (hãng Perkins, theo dòng bảng), đầu phát S5L1D-H4 (Stamford)
- supplierId: fdk-energy, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG2A | Perkins China | Stamford S5L1D-H4 | Click Here | Download
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen, DSE3110, DSE7320, DSE8610, HGM6110N, HGM6110NC, HGM6120CAN, HGM9510
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «Perkins China»); NCC có hồ sơ bộ điều khiển ComAp InteliGen, Deep Sea DSE3110, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 4. M825/H1 — động cơ S6R2-PTAA-C (hãng Mitsubishi, theo dòng bảng), đầu phát S5L1D-H4 (Stamford)
- supplierId: fdk-energy, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H4 | Click Here | Download
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen, DSE3110, DSE7320, DSE8610, HGM6110N, HGM6110NC, HGM6120CAN, HGM9510
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «SME»); NCC có hồ sơ bộ điều khiển ComAp InteliGen, Deep Sea DSE3110, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 5. LG600SC — động cơ SC33W990D2 (hãng SDEC, theo dòng bảng), đầu phát LK634B
- supplierId: longkai-power, n: 1021, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  bảng một model: | POWER YOUR FUTURE | SC33W990D2 ; | SDEC Generator | Prime Power: 600KW/750KVA ; generator will be ready to run: “peace of ; | Model | LG600SC ; Alternator ; | Rated prime power | kva | 750 ; | Model | LONGKAI | LK634B ; | Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4 ; | Rated voltage line to line | V | 400/230 ; | Phase | 3 ; | Rated current | A | 1083 ; | Voltage | V | 400/230 ; | Maximun sound level | dB(@7m) | ≤100 ; | Engine-SDEC | Power factor | 0.8 ; | Model | SC33W990D2 ; | Frequency | Hz | 50 ; | Aspiration | V type, four stroke, water cooled, pressurized air cooled ; | Prime power | KW | 600 ; | Exciter Type | Brushless, self-excitation ; | No. cylinders | 6 in line ; | Voltage regulation | % | ±0.5 ; | Displacement | Liquid | 32.8 ; | Protection Grade | IP 23 ; | Bore*Stroke | mm | 180*215 ; | Insulation grade | H/H ; | Compression ratio | 15 ; | Rated speed | r/min | 1500 ; Controller-DEEPSEA ; | Rated net power(with | fan) ; | Model | DSE6120MK3 ; | Governor type | E ; | Start Motor | V | 24V×13kW ; | 100% load(Prime power) | L/h | 142.2 ; | 75% load(Prime power) | L/h | 104.4 ; | 50% load(Prime power) | L/h | 73.8 ; Control Module Options ; | Fuel tank capacity | L | 1500 ; | (continuous operation) | Auto generator control module ; | Cooling System | ATS auto load transfer screen ; Dimensions(Basic unit) ; Alternator: single bearing alternator IP23, ; | Weight | kg | 7550 ; | Weight | kg | 12000
  thông số trong dòng: Rated voltage line to line = 400/230 ; Phase = 3 ; Rated current = 1083 ; Power factor = 0.8 ; Exciter Type = Brushless, self-excitation ; Protection Grade = IP 23 ; Bore*Stroke = 180*215 ; Insulation grade = H/H ; Compression ratio = 15 ; Rated speed = 1500 ; 100% load(Prime power) = 142.2 ; 75% load(Prime power) = 104.4 ; 50% load(Prime power) = 73.8 ; Fuel tank capacity = 1500 ; Weight = 7550
  bộ điều khiển trong dòng: DSE6120 MKIII
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): DSE6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển Deep Sea DSE6120 MKIII; bộ điều khiển có datasheet hãng

### 6. LG600SD — động cơ 6KTAA25-G32 (hãng SDEC, theo dòng bảng), đầu phát LK634B
- supplierId: longkai-power, n: 1043, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  bảng một model: | POWER YOUR FUTURE | 6KTAA25-G32 ; | SDEC Generator | Prime Power: 600KW/750KVA ; generator will be ready to run: “peace of ; | Model | LG600SD ; Alternator ; | Rated prime power | kva | 750 ; | Model | LONGKAI | LK634B ; | Rated standard power | kva | 825 ; | Rated voltage line to line | V | 400/230 ; | Rated current | A | 1083 ; | Phase | 3 ; | Maximun sound level | dB(@7m) | 102 ; | Voltage | V | 400/230 ; | Engine-SDEC | Bearing | 1 ; | Model | 6KTAA25-G32 ; | Power factor | 0.8 ; | Aspiration | Inline, four stroke, water cooled, pressurized air cooled ; | Frequency | Hz | 50 ; | Prime power | KW | 600 ; | No. cylinders | 6in line ; | Exciter Type | Brushless, self-excitation ; | Displacement | Liquid | 25.18 ; | Voltage regulation | % | ±0.5 ; | Bore*Stroke | mm | 170*185 ; | Protection Grade | IP 23 ; | Compression ratio | 14.5:1 ; | Insulation grade | H/H ; | Rated speed | r/min | 1500 ; | Rated net power(with | fan) ; Controller-DEEPSEA ; | Governor type | ECU ; | Model | DSE6120MK3 ; | Start Motor | V | 24V×9kW ; | Aspiration System | Start failure ; | 100% load(Prime power) | L/h | 163 ; | 75% load(Prime power) | L/h | 124 ; | 50% load(Prime power) | L/h | 84 ; | Fuel tank capacity | L | 1450 ; Control Module Options ; | Cooling System | Control module with" Three Remote ; Dimensions(Basic unit) ; Alternator: single bearing alternator IP23, ; | Weight | kg | 4706 ; | Weight | kg | 6700
  thông số trong dòng: Rated voltage line to line = 400/230 ; Rated current = 1083 ; Phase = 3 ; Power factor = 0.8 ; Exciter Type = Brushless, self-excitation ; Bore*Stroke = 170*185 ; Protection Grade = IP 23 ; Compression ratio = 14.5:1 ; Insulation grade = H/H ; Rated speed = 1500 ; Governor type = ECU ; 100% load(Prime power) = 163 ; 75% load(Prime power) = 124 ; 50% load(Prime power) = 84 ; Fuel tank capacity = 1450 ; Weight = 4706
  bộ điều khiển trong dòng: DSE6120 MKIII
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): DSE6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển Deep Sea DSE6120 MKIII; bộ điều khiển có datasheet hãng

### 7. (không ghi model tổ máy) — động cơ 6M33D725E310 (hãng Weichai, theo dòng bảng), đầu phát HLF600
- supplierId: huali-shandong, n: 2009, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  bảng một model: | Prime Power | 600 kW / 750 kVA ; | Standby Power | 660 kW / 825 kVA ; | Rated Voltage | 400/230 V ; | Rated Current | 1080 A ; | Phases | 3 ; | Rated Power Factor | 0.8 ; Weichai Engine | Engine Brand | Weichai ; | Engine Model | 6M33D725E310 ; | Rated Speed | 1500 r/min ; | Cylinders / Arrangement | 6 / In-line ; | Displacement | 19.6 L ; | Bore × Stroke | 150 mm × 185 mm ; | Compression Ratio | 15:1 ; Alternator | Alternator Brand | Shanhua ; | Alternator Model | HLF600 ; | Excitation System | Brushless, shunt-excited ; | Insulation Class | H ; | Alternator Protection Rating | IP21
  thông số trong dòng: Rated Voltage = 400/230 V ; Rated Current = 1080 A ; Phases = 3 ; Rated Power Factor = 0.8 ; Rated Speed = 1500 r/min ; Displacement = 19.6 L ; Bore × Stroke = 150 mm × 185 mm ; Compression Ratio = 15:1 ; Excitation System = Brushless, shunt-excited ; Insulation Class = H
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): DSE7320
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 8. XG-600GF — động cơ SC33W990D2 (hãng SDEC, theo dòng bảng), đầu phát 1FC2 451-4
- supplierId: dingbo, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | XG-600GF | 600/750 | 660/825 | SC33W990D2 | 1FC2 451-4 | 4550x1750x2189 | 5860
  thông số trong dòng: Dimension (mm) = 4550x1750x2189 ; Weight (kg) = 5860
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Deep Sea (không ghi model), HGM6110
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển Deep Sea, SmartGen HGM6110; bộ điều khiển có datasheet hãng

### 9. SD-825 — động cơ SC33W990D2 (hãng SDEC, theo dòng bảng), đầu phát JET634B
- supplierId: jet-power, n: 136, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | SD-825 | 825 | 660 | 750 | 600 | SC33W990D2 | L6 | Electric | 32.8 | 180x215 | JET634B
  thông số trong dòng: Bore×Stroke = 180x215 ; Displacement = 32.8
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE7320, HGM6120N
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 10. XG-600GF — động cơ YC6TD1000-D30 (hãng Yuchai, theo dòng bảng), đầu phát TFW2-600-4A
- supplierId: dingbo, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | XG-600GF | 600/750 | 660/825 | YC6TD1000-D30 | TFW2-600-4A | 4500x1750x2100 | 6200
  thông số trong dòng: Dimension (mm) = 4500x1750x2100 ; Weight (kg) = 6200
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Deep Sea (không ghi model), HGM6110
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển Deep Sea, SmartGen HGM6110; bộ điều khiển có datasheet hãng

### 11. UY750GF — động cơ YC6TD1000-D30 (hãng Yuchai, theo dòng bảng), đầu phát TCU368G
- supplierId: uleengen, n: 103, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | UY750GF | 600 | 750 | YC6TD1000-D30 | Yuchai | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500
  thông số trong dòng: Overall Size(mm) = 4500x1800x2500 ; Gross Weight(kg) = 7500
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE6120, DSE7320, DSE7420, DSE8610, DEIF (không ghi model), Harsen (không ghi model), HGM6110, HGM6120, HGM9510
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE6120; bộ điều khiển có datasheet hãng

### 12. APW-540 — động cơ 6M33D670E200 (hãng Weichai, theo dòng bảng), đầu phát HC534G
- supplierId: acepow-fuan, n: 115, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | APW-540 | | | 600 | 750 | HC534G | 588 | 647 | 6M33D670E200 |
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): AMF20, AMF25, MRS10, MRS16, DKG-116, DSE3110, DSE6120, DSE7320, DSE8610, Harsen (không ghi model), HGM6110, HGM6120, HGM6120N
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển ComAp AMF20, ComAp AMF25, ComAp MRS10; bộ điều khiển có datasheet hãng

### 13. LG650SD — động cơ 6KTAA25-G31 (hãng SDEC, theo dòng bảng), đầu phát LK634C
- supplierId: longkai-power, n: 1044, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  bảng một model: | POWER YOUR FUTURE | 6KTAA25-G31 ; | SDEC Generator | Prime Power: 650KW/812.5KVA ; generator will be ready to run: “peace of ; | Model | LG650SD ; Alternator ; | Rated prime power | kva | 812.5 ; | Model | LONGKAI | LK634C ; | Rated standard power | kva | 893.75 ; | Rated voltage line to line | V | 400/230 ; | Rated current | A | 1173 ; | Phase | 3 ; | Maximun sound level | dB(@7m) | 102 ; | Voltage | V | 400/230 ; | Engine-SDEC | Bearing | 1 ; | Model | 6KTAA25-G31 ; | Power factor | 0.8 ; | Aspiration | Inline, four stroke, water cooled, pressurized air cooled ; | Frequency | Hz | 50 ; | Prime power | KW | 640 ; | No. cylinders | 6in line ; | Exciter Type | Brushless, self-excitation ; | Displacement | Liquid | 25.18 ; | Voltage regulation | % | ±0.5 ; | Bore*Stroke | mm | 170*185 ; | Protection Grade | IP 23 ; | Compression ratio | 14.5:1 ; | Insulation grade | H/H ; | Rated speed | r/min | 1500 ; | Rated net power(with | fan) ; Controller-DEEPSEA ; | Governor type | ECU ; | Model | DSE6120MK3 ; | Start Motor | V | 24V×9kW ; | Aspiration System | Start failure ; | 100% load(Prime power) | L/h | 163 ; | 75% load(Prime power) | L/h | 124 ; | 50% load(Prime power) | L/h | 84 ; | Fuel tank capacity | L | 1450 ; Control Module Options ; | Cooling System | Control module with" Three Remote ; Dimensions(Basic unit) ; Alternator: single bearing alternator IP23, ; | Weight | kg | 4706 ; | Weight | kg | 10000
  thông số trong dòng: Rated voltage line to line = 400/230 ; Rated current = 1173 ; Phase = 3 ; Power factor = 0.8 ; Exciter Type = Brushless, self-excitation ; Bore*Stroke = 170*185 ; Protection Grade = IP 23 ; Compression ratio = 14.5:1 ; Insulation grade = H/H ; Rated speed = 1500 ; Governor type = ECU ; 100% load(Prime power) = 163 ; 75% load(Prime power) = 124 ; 50% load(Prime power) = 84 ; Fuel tank capacity = 1450 ; Weight = 4706
  bộ điều khiển trong dòng: DSE6120 MKIII
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): DSE6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển Deep Sea DSE6120 MKIII; bộ điều khiển có datasheet hãng

### 14. BSD825 — động cơ 6KTAA25-G32 (hãng SDEC, theo dòng bảng), đầu phát BW-404B
- supplierId: bobig-power, n: 170, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | BSD825 | 600 | 750 | 660 | 825 | 6KTAA25-G32 | 685 | BW-404B | 4360*1600*3375 | 5400*2000*2500
  thông số trong dòng: Size = 4360*1600*3375 ; Engine power(kw) = 685
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): AMF20, AMF25, DSE4520, DSE6020, DSE6120, DSE6120 MKII, DSE7320, Harsen (không ghi model), HGM6110, HGM6120U
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp AMF20, ComAp AMF25, Deep Sea DSE4520; bộ điều khiển có datasheet hãng

### 15. GF/GFS-YC600 — động cơ YC6C1020-D31 (hãng Yuchai, theo dòng bảng), đầu phát EL 354H
- supplierId: eastern-lion-fuan, n: 110, quốc gia: CN, độ tin cậy: medium, vai trò: alternator_maker
  line: | GF/GFS-YC600 | 600 | 750 | 667 | 833 | YC6C1020-D31 | 680 | EL 354H | 600 | Smartgen 6120 | Detail
  thông số trong dòng: Engine power (kW) = 680 ; Controller = Smartgen 6120
  bộ điều khiển trong dòng: HGM6120
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Mebay (không ghi model), HGM6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển SmartGen HGM6120; bộ điều khiển có datasheet hãng

### 16. BWC825 — động cơ 6M33D725E310 (hãng Weichai, theo dòng bảng), đầu phát BW-404B
- supplierId: bobig-power, n: 135, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | BWC825 | 600 | 750 | 660 | 825 | 6M33D725E310 | 675 | BW-404B | 4500*1800*2745 | 5600*2200*2550
  thông số trong dòng: Size = 4500*1800*2745 ; Engine power(kw) = 675
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): AMF20, AMF25, DSE4520, DSE6020, DSE6120, DSE6120 MKII, DSE7320, Harsen (không ghi model), HGM6110, HGM6120U
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển ComAp AMF20, ComAp AMF25, Deep Sea DSE4520; bộ điều khiển có datasheet hãng

### 17. WP-813 — động cơ 6M33D725E310 (hãng Weichai, theo dòng bảng), đầu phát JET634B
- supplierId: jet-power, n: 113, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | WP-813 | 813 | 650 | 750 | 600 | 6M33D725E310 | 6L | Electronic | 150*185 | 19.6 | 165.5 | JET634B
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE7320, HGM6120N
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 18. SD-825 — động cơ 6KTAA25-G320 (hãng SDEC, theo dòng bảng), đầu phát JET634B
- supplierId: jet-power, n: 101, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | SD-825 | 825 | 660 | 750 | 600 | 6KTAA25-G320 | 6L | 170×185 | 25.2 | 192 | JET634B
  thông số trong dòng: Fuel Cons. = 192 ; Displacement = 25.2 ; Bore*Stroke = 170×185 ; Cylinder No. = 6L
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE7320, HGM6120N
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 19. SD-880 — động cơ 6KTAA25-G321 (hãng SDEC, theo dòng bảng), đầu phát JET634C
- supplierId: jet-power, n: 101, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | SD-880 | 880 | 704 | 800 | 640 | 6KTAA25-G321 | 6L | 170×185 | 25.2 | 192 | JET634C
  thông số trong dòng: Fuel Cons. = 192 ; Displacement = 25.2 ; Bore*Stroke = 170×185 ; Cylinder No. = 6L
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE7320, HGM6120N
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 20. BSD894 — động cơ 6KTAA25-G31 (hãng SDEC, theo dòng bảng), đầu phát BW-404C
- supplierId: bobig-power, n: 170, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | BSD894 | 650 | 813 | 715 | 894 | 6KTAA25-G31 | 685 | BW-404C | 4360*1600*3375 | 5400*2000*2500
  thông số trong dòng: Size = 4360*1600*3375 ; Engine power(kw) = 685
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): AMF20, AMF25, DSE4520, DSE6020, DSE6120, DSE6120 MKII, DSE7320, Harsen (không ghi model), HGM6110, HGM6120U
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp AMF20, ComAp AMF25, Deep Sea DSE4520; bộ điều khiển có datasheet hãng

### 21. R-SM750D5-S — động cơ S6R2-PTAA-C (hãng Mitsubishi, theo dòng bảng), đầu phát S5L1D-H4 (Stamford)
- supplierId: rcg-power, n: 106, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | S5L1D-H4 | PDF
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Deep Sea (không ghi model), SmartGen (không ghi model), DEIF (không ghi model)
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «SME»); NCC có hồ sơ bộ điều khiển Deep Sea, SmartGen, DEIF

### 22. PLY825 — động cơ YC6C1020-D31 (hãng Yuchai, theo dòng bảng), đầu phát TAL-A49-B (Leroy-Somer)
- supplierId: penlucky, n: 101, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | PLY825 | 825 | 750 | YC6C1020-D31 | TAL A49 B | 4937*2260*2279 | ISO 20’ft HQ | view
  thông số trong dòng: Dimension mm Open Type = 4937*2260*2279
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), Deep Sea (không ghi model), Woodward (không ghi model)
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea, Woodward

### 23. GF/GFS-YC640 — động cơ YC6C1070-D31 (hãng Yuchai, theo dòng bảng), đầu phát EL 404C
- supplierId: eastern-lion-fuan, n: 110, quốc gia: CN, độ tin cậy: medium, vai trò: alternator_maker
  line: | GF/GFS-YC640 | 640 | 800 | 711 | 889 | YC6C1070-D31 | 715 | EL 404C | 640 | Smartgen 6120 | Detail
  thông số trong dòng: Engine power (kW) = 715 ; Controller = Smartgen 6120
  bộ điều khiển trong dòng: HGM6120
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Mebay (không ghi model), HGM6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển SmartGen HGM6120; bộ điều khiển có datasheet hãng

### 24. UY800GF — động cơ YC6C1070-D31 (hãng Yuchai, theo dòng bảng), đầu phát TCU368H
- supplierId: uleengen, n: 103, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | UY800GF | 640 | 800 | YC6C1070-D31 | Yuchai | 715 | 6.L | 200×210 | 39.58 | 149 | TCU368H | 4500x1800x2500 | 7500
  thông số trong dòng: Overall Size(mm) = 4500x1800x2500 ; Gross Weight(kg) = 7500
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE6120, DSE7320, DSE7420, DSE8610, DEIF (không ghi model), Harsen (không ghi model), HGM6110, HGM6120, HGM9510
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE6120; bộ điều khiển có datasheet hãng

### 25. GF/GFS-YC640 — động cơ YC6C1070L-D20 (hãng Yuchai, theo dòng bảng), đầu phát EL 404C
- supplierId: eastern-lion-fuan, n: 110, quốc gia: CN, độ tin cậy: medium, vai trò: alternator_maker
  line: | GF/GFS-YC640 | 640 | 800 | 711 | 889 | YC6C1070L-D20 | 715 | EL 404C | 640 | Smartgen 6120 | Detail
  thông số trong dòng: Engine power (kW) = 715 ; Controller = Smartgen 6120
  bộ điều khiển trong dòng: HGM6120
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Mebay (không ghi model), HGM6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển SmartGen HGM6120; bộ điều khiển có datasheet hãng

### 26. GF/GFS-YC600 — động cơ YC6TD1000-D31 (hãng Yuchai, theo dòng bảng), đầu phát EL 354H
- supplierId: eastern-lion-fuan, n: 110, quốc gia: CN, độ tin cậy: medium, vai trò: alternator_maker
  line: | GF/GFS-YC600 | 600 | 750 | 667 | 833 | YC6TD1000-D31 | 668 | EL 354H | 600 | Smartgen 6120 | Detail
  thông số trong dòng: Engine power (kW) = 668 ; Controller = Smartgen 6120
  bộ điều khiển trong dòng: HGM6120
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Mebay (không ghi model), HGM6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển SmartGen HGM6120; bộ điều khiển có datasheet hãng

### 27. EPS700WCA-3 — động cơ 6M33D633E200 (hãng Weichai, theo dòng bảng), đầu phát không ghi
- supplierId: elitech-power, n: 1001, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | EPS700WCA-3 | WEICHAI POWER | 700kVA | 770kVA | 6M33D633E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps700wca-3-weichai-700kva-diesel-generator-specs
  thông số trong dòng: Phase = 3-Phase
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE7320, SmartGen (không ghi model)
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE7320, SmartGen; bộ điều khiển có datasheet hãng

### 28. XG-650GF — động cơ YC6C1070-D31 (hãng Yuchai, theo dòng bảng), đầu phát TFW2-650-4A
- supplierId: dingbo, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | XG-650GF | 650/812.5 | 715/893.75 | YC6C1070-D31 | TFW2-650-4A | 4500x1750x2100 | 7000
  thông số trong dòng: Dimension (mm) = 4500x1750x2100 ; Weight (kg) = 7000
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Deep Sea (không ghi model), HGM6110
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển Deep Sea, SmartGen HGM6110; bộ điều khiển có datasheet hãng

### 29. KS700D6 — động cơ 6KTAA25-G39 (hãng SDEC, theo dòng bảng), đầu phát không ghi
- supplierId: koten-power, n: 4008, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | KS700D6 | 560 | 700 | 616 | 770 | 6KTAA25-G39 |
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), Deep Sea (không ghi model), HGM6110N, HGM6120N
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea, SmartGen HGM6110N; bộ điều khiển có datasheet hãng

### 30. COM825 — động cơ YC6TD1000-D30 (hãng Yuchai, theo dòng bảng), đầu phát không ghi
- supplierId: comappower, n: 101, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6TD1000-D30 | 6 | COM825
  thông số trong dòng: NO. of Cylinder = 6
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp InteliGen; bộ điều khiển có datasheet hãng

## Đầu phát theo datasheet hãng (NCC chưa chào) — 2 model, code đã lọc

Điều kiện code đã lọc (Khoa 20/11/2026: "miễn sao đạt yêu cầu của hsmt thì cứ gợi ý"): 50 Hz; ≥ 750 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 / 400 V (lấy số nhỏ nhất), không quá 130 %; ngắn mạch 300 % / 10 s; ổn định điện áp ±0,5 %; xuất xứ G7 / EU. Số kVA đọc ở đúng cột đó của datasheet hãng, không phải cột Standby.
- Chỉ dùng một model ở đây làm đầu phát của cấu hình khi dòng tổ máy của cấu hình KHÔNG ghi đầu phát, hoặc ghi một đầu phát mà datasheet hãng của nó thấp hơn mức kVA trên (code tự chấm và tự thay trong trường hợp này). Dòng ghi đầu phát mà hệ thống không có số liệu thì giữ đầu phát đó.
- Ghi `alternator`: { "model", "make", "src" } với `src` chép nguyên dòng src bên dưới. Không viết check đầu phát cho model này: code viết từ datasheet hãng. Lời văn (summary, why, gaps) phải nói đầu phát chọn theo datasheet hãng, NCC CHƯA chào; không viết như nhà cung cấp đã chào.

### LSA 49.3 M8 — hãng Leroy-Somer, 820 kVA (Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 / 400 V)
- src: {"kind":"maker","supplierId":"leroy-somer-fuzhou","n":1012}
- tờ hãng ghi: cách điện cấp H; ổn định điện áp ±0,25 %; ngắn mạch 300 % / 10 s
- tuỳ chọn: Kích từ AREP / PMG; AVR D350
- nơi sản xuất mặc định của hãng: Pháp

### LSA 49.3 L9 — hãng Leroy-Somer, 910 kVA (Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 / 400 V)
- src: {"kind":"maker","supplierId":"leroy-somer-fuzhou","n":1012}
- tờ hãng ghi: cách điện cấp H; ổn định điện áp ±0,25 %; ngắn mạch 300 % / 10 s
- tuỳ chọn: Kích từ AREP / PMG; AVR D350
- nơi sản xuất mặc định của hãng: Pháp


