## Thông số theo model (dùng cho mọi cấu hình có model đó; ghi factSrc như dưới)

### Động cơ S6R2-PTAA-C — hãng: Mitsubishi
- Số xi lanh: 6 — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| No. of cylinder | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Cylinder quantity | 6" }
- Dung tích xi lanh: 29.96L — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Displacement | 29.96L" }
- Dung tích xi lanh: 30 — factSrc: { "supplierId": "aosif", "n": 105, "line": "| ASM825 | 750/600 | 825/660 | S6R2-PTAA-C | 165 | 6L | 30 |" }
- Điều tốc: Electrical — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Governor | Electrical" }
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Speed governor | Electronic | Fuel Consumption at 100% load" }
- Đường kính × hành trình: 170x220mm — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Bore x Stroke | 170x220mm" }
- Đường kính × hành trình: 170×220 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Bore x Stroke (mm x mm) | 170×220" }
- ⚠ Tỉ số nén: các nguồn ghi khác nhau (14.1:1 / 14:1) — không dùng làm "met"
- Tỉ số nén: 14:1 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Compression Ratio | 14:1" }
- Tỉ số nén: 14.1:1 — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Compression ratio | 14.1:1" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2009, "line": "| FKS-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750" } (tìm trên internet, trang chính hãng)
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Starter motor | 24V" }

### Đầu phát S5L1D-H41 — hãng: Stamford
- ⚠ Kích từ / AVR: các nguồn ghi khác nhau (Single bearing, Brushless, / Brush less,self-exciting) — không dùng làm "met"
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Exciter type | Single bearing, Brushless," }
- Kích từ / AVR: Brush less,self-exciting — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 励磁方式 Exciter Type | Brush less,self-exciting" }
- ⚠ Ổn định điện áp: các nguồn ghi khác nhau (≤±1% / ±5%) — không dùng làm "met"
- Ổn định điện áp: ±5% — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 电压调整Voltage Regulation | ±5%" }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Insulation grade | H" }
- Cấp cách điện: H — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 绝缘等级 Insulation Class | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Protection grade | IP23" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 防护等级 Protection Grade | IP23" }
- Méo sóng hài (THD): ＜2% — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 电话谐波系数 THF | ＜2%" }

### Động cơ 4006-23TAG3A — hãng: Perkins
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Governor type | Electronic" }
- Điều tốc: ELECTRONIC — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Governing Type | ELECTRONIC" }
- Dung tích xi lanh: 22.9L — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Displacement | 22.9L" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Displacement | 22.92L" }
- ⚠ Số xi lanh: các nguồn ghi khác nhau (6 / 8L / 6L / 6 L) — không dùng làm "met"
- Số xi lanh: 6 — factSrc: { "supplierId": "jiuan-power", "n": 135, "line": "| Cylinders | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| No. of Cylinders | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Cylinder quantity | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2448, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (105 / 113 / 113.4) — không dùng làm "met"
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 110, "line": "| PPDL-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113.4 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 109, "line": "| LZ- P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6L | 22.92 | 113 | ≤214 | 4010*1710*2120 | 5600 | 详细参数" }
- Làm mát: WATER — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Cooling Method | WATER" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2448, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 160 x 190mm — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Bore x Stroke | 160 x 190mm" }
- Đường kính × hành trình: 160 x 190mm — factSrc: { "supplierId": "jiuan-power", "n": 135, "line": "| Bore x Stroke(mm) | 160 x 190mm" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Compression Ratio | 13.6:1" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Compression Ratio | 13.6:1" }
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Starter motor | 24V" }
- Khởi động: 24V DC — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Starting Voltage | 24V DC" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2" }
- Tiêu chuẩn khí thải: 国 II — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500" }
- Công suất động cơ (prime): 679 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 679 | 760 | 210 | 172 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (prime): 715 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P 935 | 680 | 850 | 748 | 935 | 4006-23TAG3A | 715 | 795 | 226 | 200 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 760 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 679 | 760 | 210 | 172 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 795 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P 935 | 680 | 850 | 748 | 935 | 4006-23TAG3A | 715 | 795 | 226 | 200 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }

### Đầu phát S5L1D-H4 — hãng: Stamford
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Exciter type | Single bearing, Brushless," }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Insulation grade | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Protection grade | IP23" }

### Động cơ 4006-23TAG2A — hãng: Perkins
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Governor type | Electronic" }
- Điều tốc: Electrical — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Speed Governor | Electrical" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Displacement | 22.92L" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Displacement | 22.92L" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Cylinder quantity | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (105 / 113 / 113.4) — không dùng làm "met"
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 110, "line": "| PPDL-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 110, "line": "| LZ- P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6L | 23 | 113 | ≤210 | 4000*1710*2270 | 5400 | 详细参数" }
- Dầu bôi trơn: 113.4 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300" }
- Làm mát: Water Cool — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Cooling System | Water Cool" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 160×190 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Bore x Stroke (mm x mm) | 160×190" }
- Đường kính × hành trình: 160 X 190 — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Compression Ratio | 13.6:1" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Compression Ratio | 13.6:1" }
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Starter motor | 24V" }
- ⚠ Tiêu chuẩn khí thải: các nguồn ghi khác nhau (EU2007(EU97/68/EC Stage Ⅱ ) / T2 / 国 II) — không dùng làm "met"
- Tiêu chuẩn khí thải: EU2007(EU97/68/EC Stage Ⅱ ) — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-597 | 4006-23TAG2A | 628 | 691 | 6 | 160*190 | 22.9 | 202 | 4000*1000*1950 | 5500 | T2" }
- Tiêu chuẩn khí thải: 国 II — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300" }
- Công suất động cơ (prime): 632 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 632 | 695 | 202 | 155 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (prime): 638 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 638 | 702 | 222 | 177 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 695 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 632 | 695 | 202 | 155 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 702 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 638 | 702 | 222 | 177 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }

### Động cơ SC33W990D2 — hãng: SDEC
- ⚠ Số xi lanh: các nguồn ghi khác nhau (12 / 6 / 6L / L6 / 12V) — không dùng làm "met"
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6L — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG825SC | 825 | 750 | 174.9 | SC33W990D2 | 6L | Electronic | 32.8 |" }
- Số xi lanh: 6L — factSrc: { "supplierId": "huatai-yangzhou", "n": 106, "line": "| 700GF | 700 | SC33W990D2 | 6L | 180/215 | 32.8 | 75 | 5300 | 4100*1500*2100" }
- Số xi lanh: 6L — factSrc: { "supplierId": "vantek-jiangsu", "n": 104, "line": "| TPD600GF | 750 | 600 | SC33W990D2 | 6L | 180/215 | 215 | 4400×1690×2150 | 7000" }
- Dung tích xi lanh: 32.8 — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Governor | Electrical | Displacement(L) | 32.8" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 32.8 — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG825SC | 825 | 750 | 174.9 | SC33W990D2 | 6L | Electronic | 32.8 |" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (75 / 65 / 175 / 57) — không dùng làm "met"
- Dầu bôi trơn: 75 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 105, "line": "| XG-660GF | 600/ 660 | SC33W990D2 | 660/726 | 6 | 75 | 205 | 4550 ×1750×2189 | 5860" }
- Dầu bôi trơn: 75 — factSrc: { "supplierId": "bdadl-shanghai", "n": 109, "line": "| BDA-S700 | 700/875 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7000" }
- Dầu bôi trơn: 65 — factSrc: { "supplierId": "bdadl-shanghai", "n": 127, "line": "| BDA-S600 | 600/660 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 65 | ≤210 | 4360*1570*2135 | 7070" }
- Dầu bôi trơn: 75 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2003, "line": "| FKS-S700 | 700/875 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 75 | ≤210 | 4360*1570*2140 | 7000" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 180*215 — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Bore*Stroke | mm | 180*215" }
- Đường kính × hành trình: 180 X 215 — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 180 X 215" } (tìm trên internet, trang chính hãng)
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 15 — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Compression ratio | 15" }
- Tỉ số nén: 15.0:1 — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Cyle | 4 Staoke | Compression ratio | 15.0:1" } (tìm trên internet, trang chính hãng)
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electrical / Electronic / 电子调速E / Electronic speed controller) — không dùng làm "met"
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Governor | Electrical | Displacement(L) | 32.8" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronic — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG825SC | 825 | 750 | 174.9 | SC33W990D2 | 6L | Electronic | 32.8 |" }
- Điều tốc: 电子调速E — factSrc: { "supplierId": "nenjo-generator", "n": 154, "line": "| HJ600SC | SC33W990D2 | 660/1500 | 726/1500 | 600 | 660 | 电子调速E | 国二 T2" }
- Điều tốc: Electronic speed controller — factSrc: { "supplierId": "sdec", "n": 2007, "line": "| SD-SC750 | 600 | 660 | SC33W990D2 | 660 | Electronic speed controller | 1083 | 1500 | 4362×1570×2135 | 7070" } (tìm trên internet, trang không phải của hãng)
- Tiêu chuẩn khí thải: 国二 T2 — factSrc: { "supplierId": "nenjo-generator", "n": 154, "line": "| HJ600SC | SC33W990D2 | 660/1500 | 726/1500 | 600 | 660 | 电子调速E | 国二 T2" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 125, "line": "| HY-600 | SC33W990D2 | 660 | 726 | 6 | 180*215 | 32.8 | 205 | 4500*2000*2500 | 6800 | T2" }
- Công suất động cơ (prime): 660 — factSrc: { "supplierId": "sdec", "n": 2010, "line": "| 750 | 825 | / | / | SC33W990D2 | 660 | 726 | / | / | L6 | SAE 0#18# | m-FIP+e-gov. | CN II" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (standby): 726 — factSrc: { "supplierId": "sdec", "n": 2010, "line": "| 750 | 825 | / | / | SC33W990D2 | 660 | 726 | / | / | L6 | SAE 0#18# | m-FIP+e-gov. | CN II" } (tìm trên internet, trang không phải của hãng)

### Đầu phát LK634B
- Kích từ / AVR: Brushless, self-excitation — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Exciter Type | Brushless, self-excitation" }
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Protection Grade | IP 23" }
- Cấp cách điện: H/H — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Insulation grade | H/H" }

### Động cơ 6KTAA25-G32 — hãng: SDEC
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 L — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32 | 6 L | 25.2 | Sdec Series.xlsx" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 170*185 — factSrc: { "supplierId": "longkai-power", "n": 1043, "line": "| Bore*Stroke | mm | 170*185" }
- Đường kính × hành trình: 170 X 185 — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 14.5:1 — factSrc: { "supplierId": "longkai-power", "n": 1043, "line": "| Compression ratio | 14.5:1" }
- Tỉ số nén: 14.5:1 — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Cyle | 4 Staoke | Compression ratio | 14.5:1" } (tìm trên internet, trang chính hãng)
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electrical / Electronically Controlled Common Rail System / ECU) — không dùng làm "met"
- Điều tốc: ECU — factSrc: { "supplierId": "longkai-power", "n": 1043, "line": "| Governor type | ECU" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronically Controlled Common Rail System — factSrc: { "supplierId": "landtop-fuzhou", "n": 121, "line": "| LTP825SD | 825 | 660 | 750 | 600 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G32 | LTP354S-600" }
- Dung tích xi lanh: 25.18 — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 25.2 — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32 | 6 L | 25.2 | Sdec Series.xlsx" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (55 / 70) — không dùng làm "met"
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2003, "line": "| FKS-S700 | 700/875 | 上柴动力 | 6KTAA25-G32 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 130, "line": "| PPDL- S700 | 700/875 | 上柴动力 | 6KTAA25-G32 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 108, "line": "| LZ-S700 | 700/875 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6000 | 详细参数" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 107, "line": "| LZ-S850 | 850/1062.5 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤196 | 4430*1800*2380 | 7000 | 详细参数" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 125, "line": "| HY-600 | 6KTAA25-G32 | 685 | 754 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 4900 | T3" }
- Tiêu chuẩn khí thải: CN III — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 750 | 825 | 750 | 825 | 6KTAA25-G32 | 685 | 754 | 685 | 754 | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (prime): 685 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 750 | 825 | 750 | 825 | 6KTAA25-G32 | 685 | 754 | 685 | 754 | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (standby): 754 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 750 | 825 | 750 | 825 | 6KTAA25-G32 | 685 | 754 | 685 | 754 | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)

### Động cơ 6M33D725E310 — hãng: Weichai
- Số xi lanh: 6 Inline — factSrc: { "supplierId": "jiuan-power", "n": 105, "line": "| Cylinders | 6 Inline" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2074, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2074, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 150mm × 185mm — factSrc: { "supplierId": "jiuan-power", "n": 105, "line": "| Bore × Stroke | 150mm × 185mm" }
- Đường kính × hành trình: 150 mm × 185 mm — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Bore × Stroke | 150 mm × 185 mm" } (tìm trên internet, trang không phải của hãng)
- Tỉ số nén: 15:1 — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Compression Ratio | 15:1" } (tìm trên internet, trang không phải của hãng)
- Tỉ số nén: 15.0:1 — factSrc: { "supplierId": "depco-power", "n": 2074, "line": "| Cyle | 4 Staoke | Compression ratio | 15.0:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2074, "line": "| Governor | Electrical | Displacement(L) | 19.6" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electric — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP825W | 825 | 660 | 750 | 600 | Electric | T3 | 6M33D725E310 | LTP404-600" }
- Dung tích xi lanh: 19.6L — factSrc: { "supplierId": "jiuan-power", "n": 105, "line": "| Displacement | 19.6L" }
- Dung tích xi lanh: 19.6 L — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Displacement | 19.6 L" } (tìm trên internet, trang không phải của hãng)
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP825W | 825 | 660 | 750 | 600 | Electric | T3 | 6M33D725E310 | LTP404-600" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 113, "line": "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3" }
- Khởi động: 24V DC Electric Start — factSrc: { "supplierId": "jiuan-power", "n": 105, "line": "| Starting | 24V DC Electric Start" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (50 / 61) — không dùng làm "met"
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 108, "line": "| LZ-W700 | 700/875 | 潍柴博杜安 | 6M33D725E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 4000 | 详细参数" }
- Dầu bôi trơn: 61 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2008, "line": "| YDW-600GF | 600 | 750 | 1080 | 6M33D725E310 | 6 | 150*185 | 19.6 | 61 | 212 | 3850*1600*1900 | 6000" } (tìm trên internet, trang chính hãng)

### Đầu phát HLF600
- Kích từ / AVR: Brushless, shunt-excited — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Excitation System | Brushless, shunt-excited" } (tìm trên internet, trang không phải của hãng)
- Cấp cách điện: H — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Insulation Class | H" } (tìm trên internet, trang không phải của hãng)

### Đầu phát 1FC2 451-4
- (chưa có thông số nào có nguồn)

### Đầu phát JET634B
- (chưa có thông số nào có nguồn)

### Động cơ YC6TD1000-D30 — hãng: Yuchai
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Cylinder quantity | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "comappower", "n": 101, "line": "| COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6TD1000-D30 | 6 | COM825" }
- Đường kính × hành trình: 152×180 — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Bore x Stroke (mm x mm) | 152×180" }
- Đường kính × hành trình: 152*180 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3" }
- Dung tích xi lanh: 19.6L — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Displacement | 19.6L" }
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "waeta-fujian", "n": 108, "line": "| WTA-YC825 | 825 | 660 | 750 | 600 | YC6TD1000-D30 | 6 L | 19.6 | Yuchai Series.xlsx" }
- Tỉ số nén: 14:1 — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Compression Ratio | 14:1" }
- Nạp khí: Turbo-charged — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Aspiration | Turbo-charged" }
- Điều tốc: Electrical — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Speed governor | Electrical" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (55 / 180) — không dùng làm "met"
- Dầu bôi trơn: 180 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 114, "line": "| XG-660GF-1 | 600/660 | YC6TD1000-D30 | 668/735 | 6 | 180 | ≤ 195 | 国 II | 4500×1750×2100 | 6200" }
- Dầu bôi trơn: 180 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 113, "line": "| XG-660GF-1 | 600/660 | YC6TD1000-D30 | 668/735 | 6 | 180 | ≤ 195 | 国 II | 4500 × 1750 × 2100 | 6200" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2006, "line": "| YDY-600GF | 600 | 750 | 1080 | YC6TD1000-D30 | 6 | 152*180 | 19.6 | 55 | 208 | 3850*1500*2050 | 4935" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "frs-shenyang", "n": 103, "line": "| FRS-600Y | 600 | 660 | 3600*1460*1930 | 6058*2438*2591 | 4750 | 10750 | YC6TD1000-D30 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "nenjo-generator", "n": 150, "line": "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3" }

### Đầu phát TFW2-600-4A
- (chưa có thông số nào có nguồn)

### Đầu phát TCU368G
- (chưa có thông số nào có nguồn)

### Động cơ 6M33D670E200 — hãng: Weichai
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6L — factSrc: { "supplierId": "aosif", "n": 124, "line": "| AW750 | 675/540 | 750/600 | 6M33D670E200 | 150.2 | 6L | 19.6 |" }
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Governor | Electrical | Displacement(L) | 19.6" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "aosif", "n": 124, "line": "| AW750 | 675/540 | 750/600 | 6M33D670E200 | 150.2 | 6L | 19.6 |" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (50 / 61) — không dùng làm "met"
- Dầu bôi trơn: 61 — factSrc: { "supplierId": "jlmech-wuhan", "n": 101, "line": "| JL-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 61 | 210" }
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "bdadl-shanghai", "n": 110, "line": "| BDA-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤210 | 3200*1200*1800 | 3500" }
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2004, "line": "| FKS-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3800" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 109, "line": "| PPDL-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤210 | 3200*1200*1800 | 3500" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 150*185 — factSrc: { "supplierId": "longkai-power", "n": 1145, "line": "| Bore*Stroke | mm | 150*185" }
- Đường kính × hành trình: 150 X 185 — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 15.0:1 — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Cyle | 4 Staoke | Compression ratio | 15.0:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: EFC Electrical — factSrc: { "supplierId": "longkai-power", "n": 1145, "line": "| Governor type | EFC Electrical" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Governor | Electrical | Displacement(L) | 19.6" } (tìm trên internet, trang chính hãng)
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP756W | 756 | 605 | 688 | 550 | Electronic | T2 | 6M33D670E200 | LTP354-550" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 113, "line": "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2" }
- Nạp khí: Turbocharging and intercooling — factSrc: { "supplierId": "longkai-power", "n": 1145, "line": "| Aspiration | Turbocharging and intercooling" }

### Đầu phát HC534G
- (chưa có thông số nào có nguồn)

