## Thông số bộ điều khiển (datasheet của hãng; ghi factSrc với supplierId, n và line là dòng nguyên văn) — đầu mỗi datasheet; TOÀN BỘ dòng ở controllers.md, tìm chức năng bằng grep trong đó

### DSE7320 — datasheet của DSE7320 MKII (nhà cung cấp ghi DSE7320: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1001
- DSEGenset® Data Sheet
- | DSE7310 MKII Auto Start & DSE7320 MKII | Auto
- | Mains | (Utility)
- | Failure | Control
- Modules
- Part Number: 7310-03 / 7320-03
- | DSE7310 MKII | DSE7320 MKII
- Overview
- The DSE7310 MKII is an auto start control module and the DSE7320 MKII is an auto mains (utility) failure control module suitable for a wide variety of
- single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and
- engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.
- The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®
- terminals for system expansion. Both modules are compatible with electronic (CAN) and non-electronic (magnetic pick-up/alternator sensing) engines
- and offer an extensive number of flexible inputs, outputs and extensive engine protections so the system can be easily adapted to meet the most
- demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC
- … (223 dòng nữa trong controllers.md)

### DSE8610 — datasheet của DSE8610 MKII (nhà cung cấp ghi DSE8610: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1004
- DSEGenset® Data Sheet
- | DSE8610 MKII Synchronising & Load Sharing | Auto
- | Start | Control
- Module
- Part Number: 8610-02
- Overview
- The DSE8610 MKII is a market-leading Synchronising Auto Start Control Module suitable for use in a multi-generator loadshare system, designed to
- synchronise up to 32 generators including electronic and non-electronic engines. The DSE8610 MKII monitors the generator and indicates operational
- status and fault conditions, automatically starting or stopping the engine on load demand or fault conditions.
- System alarms are annunciated on the LCD screen (multiple language options available), illuminated LED and audible sounder. The event log records
- 250 events to facilitate easy maintenance, and an extensive number of fixed and flexible monitoring, metering and protection features are included.
- Designed to offer increased built in support for active sensors for 0 V to 10 V & 4 mA to 20 mA. Comprehensive communication and system expansion
- options are available.
- Using the DSE PC Configuration Suite Software allows easy alteration of the operational sequences, timers and alarms. With all communication ports
- capable of being active at the same time, the DSE8610 MKII is ideal for a wide variety of demanding load share applications. The Advanced PLC tool
- … (238 dòng nữa trong controllers.md)

### HGM9510 — supplierId: smartgen, n: 1003
- GENSET PARALLEL (WITH GENSET) CONTROLLER
- USER MANUAL
- +86-371-67981000 (overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 Software Version
- | Date | Version
- Contents
- Original release.
- Modify the outside drawing and the main display description;
- Modify some parameters’ default value; Add the description of
- “Power Management Mode” and “Load Shedding Control”.
- | 2016-11-03 | 1.2 | 1. Add timer setting of gas gen-set.
- … (684 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NT (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1004
- InteliGen NT
- Order code: IG-NT GC
- Gen-set controller
- Datasheet
- Product description
- | Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
- | Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
- | High level control for complex systems | and Power measurement
- | Key features | Application overview
- Load sharing and VAr sharing via CAN
- Virtual shared inputs and outputs via CAN
- Support of wide range of applications
- Single or multiple gen-sets in parallel to mains
- operation with automatic back up function, multiple
- island operation
- … (156 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NT (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1006
- BaseBox
- Order code: IG-NT-BB
- Gen-set Controller
- | Comprehensivegen-set controllerforbothsingle | CompatiblewithComAp's InteliVisiondisplays
- | andmultiplegensets operatinginstandby or | Activee-mail messagingandSMS
- | paralleling modes | Extensive built-in protection functions
- | To be used in conjunction with detachable colour | Standard protections
- displays InteliVision5orInteliVision8
- | Support of engines withECU (Electronic Control | User configurable protection
- | Unit) | ExtendablewithComAp's extensionmodules
- | Completeintegratedgen-set solutionandsignal | Application overview
- sharingviaCAN bus –minimum external
- components needed
- Many communicationoptions –easy remote
- supervising and servicing
- … (168 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NTC (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1005
- InteliGenNTC
- Order code: IG-NTC GC
- Gen-set controller
- Datasheet
- Product description
- | Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
- | Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
- | High level control for complex systems | and Power measurement
- | Key features | Application overview
- Load sharing and VAr sharing via CAN
- Virtual shared inputs and outputs via CAN
- Support of wide range of applications
- Single or multiple gen-sets in parallel to mains
- operation with automatic back up function, multiple
- island operation
- … (155 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NTC (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1007
- InteliGen NTC
- BaseBox
- Order code: IG-NTC-BB
- Gen-set Controller
- | Product description | Extensive built-in protection functions
- | Comprehensive paralleling gen-set controller | Standard protections
- | Parallel operation up to 32 gen-sets | User configurable protection
- | High level control for complex systems | Extendable with ComAp's extension modules
- | CHP and gas engine controller | Application overview
- Key features
- Extended communication capabilities
- Full Modbus slave support
- GPS and AirGate support and more
- Active e-mail messaging and SMS
- | | InteliGen NTC BaseBox Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 5/4/2022
- … (134 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 500 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1008
- InteliGen 500 G2
- Order code: IG4500XXBAA
- | Controller | for multiple gen-set applications
- Datasheet
- Product description
- | A paralleling controller with 5" colour display for advanced and more | Modbus Client which can initiate Modbus communication and
- | complex diesel gen-set applications, supporting both single and multiple | control 3rd party devices*
- | gen-sets running in grid-tied or island operations. | Built-in PLC interpreter with the use-to-use PLC Editor
- | Key benefits | Remote connection and monitoring
- | Great flexibility and wide range of applications support | AirGate 2.0 for easy connection to your equipment remotely,
- | User-defined protections and setpoints, large PLC interpreter | without worrying about your asset’s IP address
- | and easy extendability using SW key features | WebSupervisor—the cloud-based tool for fleet management
- | Comunication capabilities and protocols | User-defined protections and setpoints on top of default
- | In-built USB host/device, CAN, RS485 and Ethernet ports | parameters
- | Modbus RTU/TCP, SNMP v1, v2c and v3, J1939 | Compatible load/Var sharing and power management with
- … (204 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 4 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1009
- InteliGen4 200
- Order code: IG4200XXBAA, IG4200XXBLA
- | Controller | for multiple gen-set applications
- Datasheet
- Product description
- | InteliGen4 200 is a diesel gen-set control unit for common paralleling | User-defined protections and setpoints on top of default
- | applications supporting both single and multiple gen-sets running in grid-tied | parameters
- | or island operations. | Compatible load/Var sharing and power management with other
- | Key benefits | ComAp solutions
- | Great flexibility to fit all application needs | Slots for plug-in modules for 4G and GPS, additional Ethernet port,
- | User-defined protections and setpoints, ease-to-use PLC | RS232/485 connection or additional binary inputs/outputs
- | interpreter and plug-in modules for I/O extension | One hardware for more applications, enabling an easy switch
- | Comunication capabilities and protocols | between MINT and SPtM application
- | In-built USB host/device, CAN and RS485 | Possibility to have also mains application in a gen-set
- | Plug-in modules for ethernet and 4G connectivity | controller
- … (184 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 1000 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1013
- InteliGen
- Order code: IG31000XBBB
- | Datasheet | Gen-set
- controller for complex applications
- | Product description | CAN bus redundancy ensuring that a redundant CAN line
- be created and take over in case of CAN failure*
- | InteliGen 1000 is the most advanced gen-set controller for | Compliant with international grid codes
- multiple gen-sets with paralleling operations, with or without
- | connection to the mains or other source. Intended primarily for | European EN 50549, including national implementations
- | complex applications, this high-end controller will help you | as VDE-AR-N 4110:2018, VDE-AR-N 4105:2018, G99,
- | control and monitor demanding projects with critical | TÖR, American IEEE 1547 and others
- | infrastructures such as data centers, hospitals and banks. | Compatible load/VAr sharing and power management
- with other ComAp solutions
- | Key benefits | Several load transfer options with possibility of less than
- | Great flexibility for the most complex applications | 100 ms load transfer
- … (265 dòng nữa trong controllers.md)

### DSE3110 — supplierId: deep-sea-electronics, n: 1006
- DSEGenset® Data Sheet
- DSE3110 Manual & Auto Start Control Module
- Part Number: 3110-01
- Overview
- The DSE3110 can be utilised as a manual or auto start module for single gen-set applications or engine only applications. The module has been
- designed to work with non-electronic engines, providing advanced engine monitoring and protection features.
- The DSE3110 includes a back-lit icon LCD display which clearly shows the status of the generator set at all times. The module monitors engine speed,
- frequency, voltage and engine run hours and also displays the warning and shutdown status.
- The module includes fixed and configurable outputs as well as configurable inputs making this product ideal for a wide variety of applications. The
- module can either be programmed using the front panel or by using the DSE Configuration Suite PC software.
- | Key | Features
- | • | Back-lit icon LCD display
- | • | Generator frequency display
- | • | Front panel editing
- | • | Battery voltage display
- … (146 dòng nữa trong controllers.md)

### HGM6110N — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (678 dòng nữa trong controllers.md)

### HGM6110NC — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (677 dòng nữa trong controllers.md)

### HGM6120CAN — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (678 dòng nữa trong controllers.md)

### HGM6110 — datasheet của HGM6110N (nhà cung cấp ghi HGM6110: cần xác nhận đời) — supplierId: smartgen, n: 1001: các dòng như ở mục HGM6110N

### HGM6120 — datasheet của HGM6120N (nhà cung cấp ghi HGM6120: cần xác nhận đời) — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (680 dòng nữa trong controllers.md)

### HGM6120N — supplierId: smartgen, n: 1001: các dòng như ở mục HGM6120

## Nhà cung cấp khác có dòng ghi cùng động cơ (để chọn suppliers)

### S6R2-PTAA-C
- supplierId: westinpower, n: 116, tổ máy: TMC825
  line: | TMC825 | 825 | 660 | 750 | 600 | S6R2-PTAA-C | 29.96 | 148 | 4100*1720-*2185 | 6058*2438*2591
- supplierId: mecca-power, n: 114, tổ máy: MC825SME
  line: | MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410
- supplierId: legapower, n: 113, tổ máy: LG770SME
  line: | LG770SME | 770 | 700 | 170 | S6R2-PTAA-C | 6L | Electronic | 29.96 |
- supplierId: sr-genset, n: 2008, đi kèm: S5L1D-H41
  line: | 825 | 660 | 750 | 600 | S6R2-PTAA-C | S5L1D-H41 | 4080*1715*2000 | 20'GP Container

### 4006-23TAG3A
- supplierId: uleengen, n: 103, tổ máy: UP800GF, đi kèm: S6L1D-C41
  line: | UP800GF | 640 | 800 | 4006-23TAG3A | Perkins | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706
- supplierId: voltgent, n: 101, tổ máy: P900-1, đi kèm: FGL70030
  line: | P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420
- supplierId: bobig-power, n: 125, tổ máy: BP880U, đi kèm: BW-LV6G
  line: | BP880U | 640 | 800 | 704 | 880 | 4006-23TAG3A made in UK | 641 | BW-LV6G | 4500*1800*2745 | 5600*2200*2550
- supplierId: dingbo, n: 108, tổ máy: XG- 640GF, đi kèm: MX-640-4
  line: | XG- 640GF | 640/800 | 704/880 | 4006-23TAG3A | MX-640-4 | 4100x1750x2170 | 5500

### 4006-23TAG2A
- supplierId: gb-power, n: 1027, đi kèm: STAMFORD LVI634B
  bảng một model: Standard Features ; | MODEL | GB-P700 ; | Standby Power(50Hz) | 616KW/770KVA ; | Prime Power(50Hz) | 560KW/700KVA ; | Engine | PERKINS 4006-23TAG2A ; | Alternator | STAMFORD LVI634B ; | Generator | Set ; | Voltage | Frequency ; | Phase | P.F ; | Standby | Standby ; | (COS￠) | Amps ; Prime Power(PRP):Prime power is available for an unlimited number of annual hours in ; | Dimension | Of ; | Dimension(L*W*H)/CM For Open Type | 460×180×225A CM ; | Net Weight/KG For Open Type | 5900KGS ; | Dimension(L*W*H)/CM For Sound Proof | Type | 606×244×260 CM ; | Net Weight/KG For Sound Proof Type | 7300KGS ; Dimension (L*W*H)/MM For Trailer Type ; | Engine Model | 4006-23TAG2A ; | Manufacturer | PERKINS UK ; | Emissions statement | EU2007(EU97/68/EC Stage Ⅱ ) ; | Prime Power | 620KW/831HP ; | Standby Power | 685KW/918HP ; | Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection ; | Gas Feeding Model | Turbocharged Air-Air after cooled ; | Engine | Bore×Stroke | 160×190(MM) ; | Displacement | 22.92L ; | Rated Speed | 1500RPM ; | Speed Governor | Electrical ; | Starter Model | 24V DC Start ; | Prime | 157L/H ; | Cooling System | Water Cool ; | Compression Ratio | 13.6:1 ; | Copyright By GB POWER | 2/4 ; | Alternator Model | LVI634B ; | Manufacturer | STAMFORD company ; | Prime Output | 600KW/750KVA ; | Standby Output | 660KW/825KVA ; | Excitation Model | Brushless, Self-Exciting ; | Cooling Method | Air Cooling ; | Power Factor | 0.8 ; | Protection Class | IP22 ; | Insulation Class | H ; | Voltage Regulation, | ≤±1% ; | Alternator | Influence Factor ; | Frequency Reduce | 0-5% adjustable ; | Frequency Regulation, | ≤1.5% ; | Frequency Waving | ≤0.8% ; | Sudden Frequency Warp | ≤+12% ; | Sudden Frequency Warp | ≤-10% ; | Frequency Recovery Time | ≤5S ; | GB POWER | 3/4 ; | DEEPSEA6020 CONTROL MODEL/ | MANUAL ; | Copyright By GB POWER | 4/4
- supplierId: uleengen, n: 103, tổ máy: UP750GF, đi kèm: S5L1D-H41
  line: | UP750GF | 600 | 750 | 4006-23TAG2A | Perkins | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706
- supplierId: koten-power, n: 4014, tổ máy: KP750D5, đi kèm: LVI634B
  line: | KP750D5 | 600 | 750 | 660 | 825 | 4006-23TAG2A | LVI634B
- supplierId: bobig-power, n: 125, tổ máy: BP821U, đi kèm: BW-LV6D
  line: | BP821U | 597 | 746 | 657 | 821 | 4006-23TAG2A made in UK | 597 | BW-LV6D | 4500*1800*2745 | 5600*2200*2550

### SC33W990D2
- supplierId: kaichen-jiangsu, n: 5001, tổ máy: KCS-750GF
  line: | KCS-750GF | 600 | 750 | 660 | 825 | SC33W990D2 |
- supplierId: rcg-power, n: 108, tổ máy: R-SC750D5-S, đi kèm: WR544FL
  line: | R-SC750D5-S | 750kVA / 600kW | 825kVA / 660kW | SC33W990D2 | WR544FL | PDF
- supplierId: rise-power, n: 107, tổ máy: RSM600
  line: | RSM600 | 750 | 600 | 825 | 660 | SC33W990D2 | 6L | 32.8 | < 158.4 | ≦0.6 | 75 | 56 | 4362*1570*2135 | 7070
- supplierId: uleengen, n: 103, tổ máy: US600GF
  line: | US600GF | 600 | 750 | SC33W990D2 | SDEC | 660 | 6 | 180*215 | 32.8 | 140 | 6B | 3750X1700X1960 | 6300

### 6KTAA25-G32
- supplierId: fdk-energy, n: 108, tổ máy: SC825V1-H1, đi kèm: NIANFENG NF354H
  line: | SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download
- supplierId: kaihua-genset, n: 113, tổ máy: KH-600GF
  line: | KH-600GF | 825 | 750 | 6KTAA25-G32 | 3800*1600*2150 | 4700
- supplierId: koten-power, n: 4007, tổ máy: KS750D5
  line: | KS750D5 | 600 | 750 | 660 | 825 | 6KTAA25-G32 |
- supplierId: minsun-motor, n: 109, tổ máy: GF-S750, đi kèm: SY-A 354F
  line: | GF-S750 | 750 | 600 | 6KTAA25-G32 | SY-A 354F

### 6M33D725E310
- supplierId: fdk-energy, n: 108, tổ máy: W825-H1, đi kèm: NIANFENG NF354H
  line: | W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download
- supplierId: acepow-fuan, n: 115, tổ máy: APW-590, đi kèm: LV634B
  line: | APW-590 | | | 650 | 813 | LV634B | 600 | 660 | 6M33D725E310 |
- supplierId: penlucky, n: 103, tổ máy: PLW825/B73, đi kèm: TAL-A49-B
  line: | PLW825/B73 | 825 | 750 | 6M33D725E310 | TAL-A49-B | 3850*1680*2100 | 5530*1860*2550 | view
- supplierId: elitech-power, n: 1001, tổ máy: EPS750WCA-3B
  line: | EPS750WCA-3B | WEICHAI POWER | 750kVA | 825kVA | 6M33D725E310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps750wca-3b-weichai-750kva-diesel-generator-specs

### YC6TD1000-D30
- supplierId: fdk-energy, n: 108, tổ máy: Y825-H1, đi kèm: NIANFENG NF354H
  line: | Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NF354H | Click Here | Download
- supplierId: longkai-power, n: 129, tổ máy: LG600YC
  line: | LG600YC | 825 | 660 | 750 | 600 | YC6TD1000-D30 | OP3850*1660*2160 | AT5680*2100*2500 |
- supplierId: minsun-motor, n: 117, tổ máy: GF-Y750, đi kèm: SY-A 354FS
  line: | GF-Y750 | 750 | 600 | YC6TD1000-D30 | SY-A 354FS
- supplierId: penlucky, n: 101, tổ máy: PLY815, đi kèm: TAL A49 A
  line: | PLY815 | 812.5 | 750 | YC6TD1000-D30 | TAL A49 A | 3750*1839*2019 | 5530*1860*2550 | view

### 6M33D670E200
- supplierId: elitech-power, n: 1001, tổ máy: EPS750WCA-3
  line: | EPS750WCA-3 | WEICHAI POWER | 750kVA | 825kVA | 6M33D670E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps750wca-3-weichai-750kva-diesel-generator-specs
- supplierId: sunny-weifang, n: 101, tổ máy: SN600B
  line: | SN600B | 750/600 | 825/660 | 6M33D670E200 | 6L | 3800*1600*2100 | 4650
- supplierId: jlmech-wuhan, n: 101, tổ máy: JL-600GF
  line: | JL-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 61 | 210
- supplierId: kangwo-guangdong, n: 103, tổ máy: GKW-600GF
  line: | GKW-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 210 | 3650*1500*1900 | 6000 |

### 6KTAA25-G31
- supplierId: fdk-energy, n: 108, tổ máy: SC900-H1, đi kèm: NIANFENG NF404C
  line: | SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NF404C | Click Here | Download
- supplierId: kaichen-jiangsu, n: 5001, tổ máy: KCS-800GF
  line: | KCS-800GF | 640 | 800 | 700 | 875 | 6KTAA25-G31 |
- supplierId: koten-power, n: 4007, tổ máy: KS800D5
  line: | KS800D5 | 640 | 800 | 704 | 880 | 6KTAA25-G31 |
- supplierId: minsun-motor, n: 109, tổ máy: GF-S800, đi kèm: SY-A 404C
  line: | GF-S800 | 800 | 640 | 6KTAA25-G31 | SY-A 404C

### YC6C1020-D31
- supplierId: fdk-energy, n: 103, tổ máy: Y825N/H1, đi kèm: NIANFENG NFS5-H
  line: | Y825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6C1020-D31 | Yuchai (China) | NIANFENG NFS5-H | Click Here |
- supplierId: comappower, n: 101, tổ máy: COM825
  line: | COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6C1020-D31 | 6 | COM825
- supplierId: longkai-power, n: 129, tổ máy: LG600YC
  line: | LG600YC | 825 | 660 | 750 | 600 | YC6C1020-D31 | OP4630*1680*2240 | 20FT |
- supplierId: westinpower, n: 109, tổ máy: TY825
  line: | TY825 | 825 | 660 | 750 | 600 | YC6C1020-D31 | 39.58 | 172.5 | 4248*1660*2195 | 6058*2438*2591

### 6KTAA25-G321
- supplierId: longkai-power, n: 101, tổ máy: LG600SD
  line: | LG600SD | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | OP3600*1500*2060 | AT5680*2100*2500 |
- supplierId: minsun-motor, n: 109, tổ máy: GF-S750, đi kèm: SY-A 354F
  line: | GF-S750 | 750 | 600 | 6KTAA25-G32.1 | SY-A 354F
- supplierId: voltgent, n: 111, tổ máy: VSC825-6
  line: | VSC825-6 | 825 | 660 | 750 | 600 | SDEC | 6KTAA25-G32.1 | [EN] [RU] [ES] [PT]
- supplierId: mecca-power, n: 151, tổ máy: MC825SC
  line: | MC825SC | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | CN | 159 | 6L | 25.18 | HPCR

### YC6C1070-D31
- supplierId: fdk-energy, n: 103, tổ máy: Y888N/H1, đi kèm: NIANFENG NFS6-C
  line: | Y888N/H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6C1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here |
- supplierId: comappower, n: 101, tổ máy: COM888
  line: | COM888 | 888kVA | 710kW | 810kVA | 648kW | YC6C1070-D31 | 6 | COM888
- supplierId: longkai-power, n: 129, tổ máy: LG650YC
  line: | LG650YC | 894 | 715 | 813 | 650 | YC6C1070-D31 | OP4630*1680*2240 | 20FT |
- supplierId: westinpower, n: 109, tổ máy: TY890
  line: | TY890 | 888 | 710 | 813 | 650 | YC6C1070-D31 | 39.58 | 181.6 | 4268*1760*2340 | 6058*2438*2591

### YC6C1070L-D20
- supplierId: wintpower, n: 115, tổ máy: WT-YC888
  line: | WT-YC888 | 650/813 | 710/888 | YC6C1070L-D20 | WT634C | 5200x1600x2100 | 20GP
- supplierId: tesla-fujian, n: 143, đi kèm: LVI634C
  line: | BS-YC800 | 640 | 800 | 1154.7 | YC6C1070L-D20 | LVI634C
- supplierId: mecca-power, n: 110, tổ máy: MC894YC
  line: | MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500
- supplierId: excel-power-ningde, n: 103, tổ máy: EP-YC800
  line: | EP-YC800 | 640 | 800 | 704 | 880 | YC6C1070L-D20 | 142.27 | 4500*1400*2250 | 5800*2250*2580 |

### YC6TD1000-D31
- supplierId: kaichen-jiangsu, n: 5001, tổ máy: KCY-750GF
  line: | KCY-750GF | 600 | 750 | 660 | 825 | YC6TD1000-D31 |
- supplierId: kaihua-genset, n: 111, tổ máy: KH-600GF
  line: | KH-600GF | 825 | 750 | YC6TD1000-D31 | 4650*1650*2200 | 7350
- supplierId: mecca-power, n: 110, tổ máy: MC825YC
  line: | MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060
- supplierId: walter-yangzhou, n: 103, tổ máy: WET-Y825
  line: | WET-Y825 | 825 | 750 | Yuchai | YC6TD1000-D31 | 4100*1900*2200

### 6M33D633E200
- supplierId: bdadl-shanghai, n: 111, tổ máy: BDA-W600
  line: | BDA-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500
- supplierId: fukangsi-yangzhou, n: 2004, tổ máy: FKS-W600
  line: | FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3600
- supplierId: liangzi-yangzhou, n: 110, tổ máy: LZ-W600
  line: | LZ-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤198 | 3100*1300*1700 | 3600 | 详细参数
- supplierId: pengpai-yangzhou, n: 110, tổ máy: PPDL-W600
  line: | PPDL-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500

### 6KTAA25-G39
- supplierId: voltgent, n: 111, tổ máy: VSC770-6
  line: | VSC770-6 | 770 | 616 | 700 | 560 | SDEC | 6KTAA25-G39 | [EN] [RU] [ES] [PT]
- supplierId: landtop-fuzhou, n: 121, tổ máy: LTP770SD, đi kèm: LTP354S-560
  line: | LTP770SD | 770 | 616 | 700 | 560 | Electric Unit Pump System | G3 | 6KTAA25-G39 | LTP354S-560
- supplierId: walter-yangzhou, n: 110, tổ máy: WET-600
  line: | WET-600 | 750 | 600 | 700 | 560 | 6KTAA25-G39 | 3500*1700*2100
- supplierId: fukangsi-yangzhou, n: 2003, tổ máy: FKS-S600
  line: | FKS-S600 | 600/750 | 上柴动力 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800

