## Động cơ khác trong khoảng công suất (40, điểm thấp hơn; mỗi động cơ một dòng)

- S6R2-PTAA (Mitsubishi) — supplierId: simpson-power, n: 104
  line: | SP0660D-M | 660/825 | S6R2-PTAA | 3818×1600×2100 | SP0660D-M.pdf
- YC6TH1070-D31 (Yuchai) — supplierId: pauway-tianjin, n: 102
  line: | PWY900 | 650/812.5 | 715/894 | YC6TH1070-D31 | VIEW PDF
- YC6TD1100-D30 (Yuchai) — supplierId: waeta-fujian, n: 108
  line: | WTA-YC900 | 900 | 720 | 825 | 660 | YC6TD1100-D30 | 6 L | 19.6 | Yuchai Series.xlsx
- 6KTAA25-G38 (SDEC) — supplierId: pengpai-yangzhou, n: 130
  line: | PPDL-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G38 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000
- 6KTAA25-G33 (SDEC) — supplierId: pengpai-yangzhou, n: 130
  line: | PPDL-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G33 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000
- 6KTAA25-G311 (SDEC) — supplierId: walter-yangzhou, n: 110
  line: | WET-700 | 875 | 700 | 825 | 660 | 6KTAA25-G31.1 | 4400*1800*2300
- SC25K990D2 (SDEC) — supplierId: app-power-anpu, n: 5001
  line: | APP-660GF | 600 | 750 | 660 | 825 | SC25K990D2 |
- YC6C1020L-D20 (Yuchai) — supplierId: taihai-taizhou, n: 109
  line: | TH-630GF | 630 | 812.5 | 1170 | YC6C1020L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 4500*1800*2500 | 7500
- QSK19-G20 (Cummins) — supplierId: yanan-power, n: 101
  line: | YN825C | 825kVA | 660kW | 750kVA | 600kW | QSK19-G20 | 6 | YN825C
- K29G1210D (Ricardo) — supplierId: jet-power, n: 116
  line: | GF-825 | 825 | 660 | 750 | 600 | K29G1210D | 12V | Electric | 29.6 | 138×165 | JET634B
- YCTD20900-G31 (Yuchai) — supplierId: byc-power, n: 103
  line: | BY-YC750 | 560 | 700 | 600 | 750 | YCTD20900-G31 | 1500 | 605 | 544F | 550
- 6KTAA25-G37 (SDEC) — supplierId: pauway-tianjin, n: 101
  line: | PWSC825 | 600/750 | NA/NA | 6KTAA25-G37 | VIEW PDF
- K33G1310D (Ricardo) — supplierId: jet-power, n: 116
  line: | GF-880 | 880 | 704 | 800 | 640 | K33G1310D | 12V | Electric | 31.4 | 140×170 | JET634C
- 12M33CD748E200 (Weichai) — supplierId: uleengen, n: 118
  line: | CCFJ600W | 600 | 750 | 12M33CD748E200 | 680 | 12 | 150*185 | 39.2 | 1500 | IMO II | MX-H-630-4 | 3596*1521*1927 | 6410
- YCTD201000-G30 (Yuchai) — supplierId: byc-power, n: 103
  line: | BY-YC825 | 600 | 750 | 660 | 825 | YCTD201000-G30 | 1500 | 668 | 634B | 600
- 6M33D740E311 (Weichai) — supplierId: aosif, n: 123
  line: | AW825 | 750/600 | 825/660 | 6M33D740E311 | 162.3 | 6L | 19.6 |
- YC6CL960L C20 (Yuchai) — supplierId: uleengen, n: 114
  line: | CCFJ600Y | 600 | 750 | YC6CL960L C20 | 706 | 6 | 200*210 | 39.58 | 14.5:1 | 198 | 1000 | MP-H-600-4 | 4180*1320*2100 | 6600
- YCTH281070-G31 (Yuchai) — supplierId: byc-power, n: 103
  line: | BY-YC900 | 650 | 813 | 720 | 900 | YCTH281070-G31 | 1500 | 715 | 634C | 640
- 6M33D710E201 (Weichai) — supplierId: walter-yangzhou, n: 103
  line: | WET-WC800 | 800 | 725 | Weichai | 6M33D710E201 | 3800*1600*2200
- YC6TD940-D32 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR565YC | 777 | 622 | 706 | 565 | YC6TD940-D32 | OP3850*1660*2160 | AT5280*2100*2500
- YC6TD1020-D32 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR610YC | 840 | 671 | 763 | 610 | YC6TD1020-D32 | OP3850*1660*2160 | AT5680*2100*2500
- QSK19-G34 (Cummins) — supplierId: aosif, n: 102
  line: | AC900 | 819/655 | 900/720 | QSK19-G34 | 171.2 | 6L | 18.9 |
- QSK19-G33 (Cummins) — supplierId: mecca-power, n: 5001
  line: | MC825C | 600 | 750 | 660 | 825 | QSK19-G33 |
- 6M33D725E311 (Weichai) — supplierId: penlucky, n: 103
  line: | PLW825/B73 | 825 | 750 | 6M33D725E311 | TAL A473 F | 3850*1680*2100 | 5530*1860*2550 | view
- QSK19-G21 (Cummins) — supplierId: yanan-power, n: 101
  line: | YN900C | 900kVA | 720kW | 819kVA | 655kW | QSK19-G21 | 6 | YN900C
- YC6TD840L-D20 (Yuchai) — supplierId: mingbang-mbkl, n: 123
  line: | 22 | MB-Y600 | 750 | 600 | 825 | 660 | YC6TD840L-D20 | 6 | 39.6 | 200*210 | 195 | 6000×2300×2930
- QSK19-G8 (Cummins) — supplierId: agg-fuzhou, n: 105
  line: | CU813E6 | 813/650 | 738/590 | QSK19-G8
- YC61070-D31 (Yuchai) — supplierId: penlucky, n: 101
  line: | PLY890 | 887.5 | 812.5 | YC61070-D31 | TAL A49 C | 4937*2260*2279 | ISO 20’ft HQ | view
- 8M33D800E201 (Weichai) — supplierId: penlucky, n: 103
  line: | PLW900/B7 | 900 | 818.2 | 8M33D800E201 | TAL A49 B | 4030*1871*2131 | ISO 20’ft HQ | view
- MX-H-630-4 (Weichai) — supplierId: uleengen, n: 115
  line: | CCFJ600W | 600 | 750 | 12平方米33cd748e200 | 680 | 12 | 150*185 | 39.2 | 1500 | 化学品船 | MX-H-630-4 | 3596*1521*1927 | 6410
- R680GE (FAWDE) — supplierId: rcg-power, n: 106
  line: | R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF
- R728GE (FAWDE) — supplierId: rcg-power, n: 106
  line: | R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF
- 6M33D670E201 (Weichai) — supplierId: jianghao-genset, n: 109
  line: | JHW-600GF | 750 | 600 | 6M33D670E201 | 6 | 150*185 | 19.6 | 60.5 | 210 | 3650*1500*1900 | 6000
- HC12V132ZL-LAG1/2A — supplierId: dingbo, n: 108
  line: | XG-600GF | 600/750 | 660/825 | HC12V132ZL-LAG1/2A | TFW2-600-4 | 3600x1750x2200 | 4500
- KTAA19-G6A (Cummins) — supplierId: yanan-power, n: 101
  line: | YN750C | 750kVA | 600kW | N/A | N/A | KTAA19-G6A | 6 | YN750C
- QSK19-G4 (Cummins) — supplierId: saonon, n: 2022
  line: S715CC       715   570   650   520   145     3700*1700*2215      4750   5600*2144*2604   7500   QSK19-G4          18.9    6L   84       133             S5L1D-F4
  (động cơ QSK19-G4 theo dòng sản phẩm của bản ghi: datasheet tổ máy một model, chữ trang tách cột nên không dòng nào ghi cả động cơ và công suất; dòng trên là dòng bảng ghi công suất, dùng làm src.line / suppliers[].line)
- YC6TD900-D31 (Yuchai) — supplierId: usuper-power, n: 2010
  line: 750kVA Yuchai YC6TD900-D31 Generator Specs - Usuper Power
  (động cơ YC6TD900-D31 theo dòng sản phẩm của bản ghi: datasheet tổ máy một model, chữ trang tách cột nên không dòng nào ghi cả động cơ và công suất; dòng trên là dòng bảng ghi công suất, dùng làm src.line / suppliers[].line)
- S6R2-PTA-C (Mitsubishi) — supplierId: simpson-power, n: 113
  line: | SP0600D-L | 600/750 | 菱重 | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf
- 6KTAA25-G34 (SDEC) — supplierId: pengpai-yangzhou, n: 130
  line: | PPDL-S600 | 600/750 | 上柴动力 | 6KTAA25-G34 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800
- SC25K930D2 (SDEC) — supplierId: app-power-anpu, n: 5001
  line: | APP-622GF | 560 | 700 | 600 | 750 | SC25K930D2 |

## Tiêu đề bảng (header của mỗi bảng supplierId n, dùng được cho sourceQuote)

- fdk-energy n 103: | | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF
- fdk-energy n 108: | | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF
- dingbo n 108: | Generator Model | PRP KW/KVA | EPS KW/KVA | Engine Model | Alternator Model | Dimension (mm) | Weight (kg)
- jet-power n 136: | Model | 400V / 50Hz / 1500RPM | SDEC Diesel Engine | Alternator | Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless | KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM)
- uleengen n 103: | Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg) | Power(kW) | Power(kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
- acepow-fuan n 115: | Model | 50Hz | | 3Phases/50Hz/ 400V/PF=0.8 | Engine | Engine | Generating Sets | Acepow | Prime | Standby | Prime | Prime Power (KW) | Prime Power (KVA) | Standby Power (KW) | Standby Power (KVA) | Alternator | KW | KW | KW
- bobig-power n 170: | Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size | Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM) | Prime | Standby | Prime
- eastern-lion-fuan n 110: | | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
- bobig-power n 135: | Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size | Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM) | Prime | Standby | Prime
- jet-power n 113: | Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Brushless Alternator | Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel cons. | KVA | KW | KVA | KW | | (MM) | (L) | （ L/h ）
- jet-power n 101: | Model | 400V / 50Hz / 1500RPM | SDEC Diesel Engine | Alternator | Standby output | Prime Output | Model | Cylinder No. | Bore*Stroke | Displacement | Fuel Cons. | Brushless | KVA | KW | KVA | KW | (mm) | (L) | g/Kw.H
- rcg-power n 106: | | Model | Prime Power | Standby Power | Engine | Alternator | Download
- penlucky n 101: | | Penlucky Model | Standby kVA | Prime kVA | Engine Model | Alternator Leroy-Somer | Dimension mm Open Type | Soundproof Type | Data PDF
- elitech-power n 1001: | | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
- koten-power n 4008: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- comappower n 101: | | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
- westinpower n 116: | Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | | | | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
- mecca-power n 114: | Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
- legapower n 113: | Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet | Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L) | ESP | PRP
- sr-genset n 2008: | Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension | kVA | kW | kVA | kW | Stamford
- voltgent n 101: | Model | Prime Power (Kva) | Prime Power (kWe) | Standby Power (kVA) | Standby Power (kWe) | Engine Model | Alternator Model | Control Panel
- bobig-power n 125: | Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator (50hz/1500rpm) | Size | Model | Gensets power(KW/KVA) | Engine model | Engine power/kw | BOBIG | Open type (MM) | sounproof type (MM) | Prime | Standby | Prime
- koten-power n 4014: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- kaichen-jiangsu n 5001: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- rcg-power n 108: | | Model | Prime Power | Standby Power | Engine | Alternator | Download
- rise-power n 107: | Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions | kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg)
- kaihua-genset n 113: | Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg) | KVA | KVA
- koten-power n 4007: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- minsun-motor n 109: | MODEL | Rated Power | SDEC Engine | Brushless Alternator | KVA | KW
- penlucky n 103: | | Penlucky Model | Standby kVA | Prime kVA | Engine Model | Alternator Leroy-Somer | Dimension mm Open Type | Soundproof Type | Data PDF
- longkai-power n 129: | GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
- minsun-motor n 117: | Model | Rated Power | Yuchai Engine | Brushless Alternator | KVA | KW
- sunny-weifang n 101: | Model | Power (KW/KVA) | Diesel engine Model | Cylinder No. | Dimensions (L x W x H) MM | N.W. (KGS) | Prime | Standby
- jlmech-wuhan n 101: | Model | Power (KW) | Power (KVA) | Current (A) | Engine model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Lube oil (L) | Consumption (g/kw.h)
- kangwo-guangdong n 103: | 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组重量 kg | 详细参数 | KW | KVA
- westinpower n 109: | Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | | | | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
- longkai-power n 101: | GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
- voltgent n 111: | Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
- mecca-power n 151: | Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L
- wintpower n 115: | Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset Canopy data | Prime Power | Standby Power | Engine Model | Wintpower Alternator | Dimention ( MM ) | Dimention(MM) | KVA/KW | KVA/KW
- tesla-fujian n 143: | Model | Power(KW) | Capacity(KVA) | Rated current(A) | Engine Model | Stamford Type
- mecca-power n 110: | Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
- excel-power-ningde n 103: | Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download | Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
- kaihua-genset n 111: | Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg) | KVA | KVA
- walter-yangzhou n 103: | GensetModel | Power（kVA） | Engine Brand | Engine Model | Dimension(MM)L*W*H | Standby | Prime
- bdadl-shanghai n 111: | | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- fukangsi-yangzhou n 2004: | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- liangzi-yangzhou n 110: | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
- pengpai-yangzhou n 110: | | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- landtop-fuzhou n 121: | Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model | KVA | KW | KVA | KW
- walter-yangzhou n 110: | Genset Model | Standby Power | Prime Power | Engine Model | L*W*H (mm) | KVA | KW | KVA | KW
- fukangsi-yangzhou n 2003: | | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- simpson-power n 104: | 机组型号 | 备用功率 ( kW/kVA) | 发动机品牌 | 发动机型号 | 机组尺寸 (mm) ( 长 × 宽 × 高 ) | 机组数据
- pauway-tianjin n 102: | 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
- waeta-fujian n 108: | Model | Standby Power | Prime Power | Engine | Read More | Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
- pengpai-yangzhou n 130: | | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- app-power-anpu n 5001: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- taihai-taizhou n 109: | 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 润滑油容量 （L） | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg | KW | KVA
- yanan-power n 101: | Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
- jet-power n 116: | Model | 400V / 50Hz / 1500RPM | Chinese Diesel Engine | Alternator | Standby Output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless type | KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM)
- byc-power n 103: | Genset Model | Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA) | Engine Model | Speed (rpm) | Engine Prime Power (kW) | Alternator Model | Alternator Prime Power (kW)
- pauway-tianjin n 101: | 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
- uleengen n 118: | Genset Model | 50HZ, 400/230V | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight (kg) | Prime Power (kW) | Prime Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | PRM | Emission | Model
- aosif n 123: | Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement | KVA/KW | KVA/KW | | L/h
- uleengen n 114: | 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 重量 （kg） | 主功率（kW） | 主功率（kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 压缩比 | 额定燃油消耗量（g/kw.h） | PRM | 模型
- previa-ningde n 113: | GENSET MODEL | ESP | PRP | Engine type | Dimension | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
- aosif n 102: | Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement | KVA/KW | KVA/KW | | L/h
- mecca-power n 5001: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- mingbang-mbkl n 123: | No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension | KVA | KW | KVA | KW | YUCHAI | (nos) | (L) | (mm) | (g/kw·h) | mm
- agg-fuzhou n 105: | | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号
- uleengen n 115: | 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg） | 主功率（kW） | 主功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | PRM | 排放 | 模型
- jianghao-genset n 109: | Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (L×W×H) mm | Weight (kg)
- saonon n 2022: экипажа      kVA   kW    kVA   kW                                                               Модель двигателя  объём  счита машинного жидкости
- usuper-power n 2010: 750kVA Yuchai Generator Specs
- simpson-power n 113: | 机组型号 | 备用功率 ( kW/kVA) | 发动机品牌 | 发动机型号 | 机组尺寸 (mm) ( 长 × 宽 × 高 ) | 机组数据

