# Danh mục trong hệ thống (tổ máy 700 kVA, từ 100% đến 120%), 50 Hz — code đã xếp sẵn

Thứ tự ưu tiên khi xếp: model động cơ / hãng động cơ HSMT nêu, bộ điều khiển HSMT nêu, động cơ có nhiều thông số có nguồn, rồi mới tới đầu phát; công suất càng sát càng tốt.

## Ứng viên (30 dòng tổ máy, tốt nhất trước)

### 1. M825/H1 — động cơ S6R2-PTAA-C (hãng Mitsubishi, theo dòng bảng), đầu phát S5L1D-H41 (Stamford)
- supplierId: fdk-energy, n: 103, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen, DSE3110, DSE7320, DSE8610, HGM6110N, HGM6110NC, HGM6120CAN, HGM9510
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «SME»); NCC có hồ sơ bộ điều khiển ComAp InteliGen, Deep Sea DSE3110, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 2. P825/H1 — động cơ 4006-23TAG3A (hãng Perkins, theo dòng bảng), đầu phát S5L1D-H4 (Stamford)
- supplierId: fdk-energy, n: 103, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen, DSE3110, DSE7320, DSE8610, HGM6110N, HGM6110NC, HGM6120CAN, HGM9510
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «Perkins China»); NCC có hồ sơ bộ điều khiển ComAp InteliGen, Deep Sea DSE3110, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 3. P825/H1 — động cơ 4006-23TAG2A (hãng Perkins, theo dòng bảng), đầu phát S5L1D-H4 (Stamford)
- supplierId: fdk-energy, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG2A | Perkins China | Stamford S5L1D-H4 | Click Here | Download
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen, DSE3110, DSE7320, DSE8610, HGM6110N, HGM6110NC, HGM6120CAN, HGM9510
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «Perkins China»); NCC có hồ sơ bộ điều khiển ComAp InteliGen, Deep Sea DSE3110, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 4. M825/H1 — động cơ S6R2-PTAA-C (hãng Mitsubishi, theo dòng bảng), đầu phát S5L1D-H4 (Stamford)
- supplierId: fdk-energy, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H4 | Click Here | Download
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen, DSE3110, DSE7320, DSE8610, HGM6110N, HGM6110NC, HGM6120CAN, HGM9510
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «SME»); NCC có hồ sơ bộ điều khiển ComAp InteliGen, Deep Sea DSE3110, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 5. LG600SC — động cơ SC33W990D2 (hãng SDEC, theo dòng bảng), đầu phát LK634B
- supplierId: longkai-power, n: 1021, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  bảng một model: | POWER YOUR FUTURE | SC33W990D2 ; | SDEC Generator | Prime Power: 600KW/750KVA ; generator will be ready to run: “peace of ; | Model | LG600SC ; Alternator ; | Rated prime power | kva | 750 ; | Model | LONGKAI | LK634B ; | Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4 ; | Rated voltage line to line | V | 400/230 ; | Phase | 3 ; | Rated current | A | 1083 ; | Voltage | V | 400/230 ; | Maximun sound level | dB(@7m) | ≤100 ; | Engine-SDEC | Power factor | 0.8 ; | Model | SC33W990D2 ; | Frequency | Hz | 50 ; | Aspiration | V type, four stroke, water cooled, pressurized air cooled ; | Prime power | KW | 600 ; | Exciter Type | Brushless, self-excitation ; | No. cylinders | 6 in line ; | Voltage regulation | % | ±0.5 ; | Displacement | Liquid | 32.8 ; | Protection Grade | IP 23 ; | Bore*Stroke | mm | 180*215 ; | Insulation grade | H/H ; | Compression ratio | 15 ; | Rated speed | r/min | 1500 ; Controller-DEEPSEA ; | Rated net power(with | fan) ; | Model | DSE6120MK3 ; | Governor type | E ; | Start Motor | V | 24V×13kW ; | 100% load(Prime power) | L/h | 142.2 ; | 75% load(Prime power) | L/h | 104.4 ; | 50% load(Prime power) | L/h | 73.8 ; Control Module Options ; | Fuel tank capacity | L | 1500 ; | (continuous operation) | Auto generator control module ; | Cooling System | ATS auto load transfer screen ; Dimensions(Basic unit) ; Alternator: single bearing alternator IP23, ; | Weight | kg | 7550 ; | Weight | kg | 12000
  thông số trong dòng: Rated voltage line to line = 400/230 ; Phase = 3 ; Rated current = 1083 ; Power factor = 0.8 ; Exciter Type = Brushless, self-excitation ; Protection Grade = IP 23 ; Bore*Stroke = 180*215 ; Insulation grade = H/H ; Compression ratio = 15 ; Rated speed = 1500 ; 100% load(Prime power) = 142.2 ; 75% load(Prime power) = 104.4 ; 50% load(Prime power) = 73.8 ; Fuel tank capacity = 1500 ; Weight = 7550
  bộ điều khiển trong dòng: DSE6120 MKIII
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): DSE6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển Deep Sea DSE6120 MKIII; bộ điều khiển có datasheet hãng

### 6. LG600SD — động cơ 6KTAA25-G32 (hãng SDEC, theo dòng bảng), đầu phát LK634B
- supplierId: longkai-power, n: 1043, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  bảng một model: | POWER YOUR FUTURE | 6KTAA25-G32 ; | SDEC Generator | Prime Power: 600KW/750KVA ; generator will be ready to run: “peace of ; | Model | LG600SD ; Alternator ; | Rated prime power | kva | 750 ; | Model | LONGKAI | LK634B ; | Rated standard power | kva | 825 ; | Rated voltage line to line | V | 400/230 ; | Rated current | A | 1083 ; | Phase | 3 ; | Maximun sound level | dB(@7m) | 102 ; | Voltage | V | 400/230 ; | Engine-SDEC | Bearing | 1 ; | Model | 6KTAA25-G32 ; | Power factor | 0.8 ; | Aspiration | Inline, four stroke, water cooled, pressurized air cooled ; | Frequency | Hz | 50 ; | Prime power | KW | 600 ; | No. cylinders | 6in line ; | Exciter Type | Brushless, self-excitation ; | Displacement | Liquid | 25.18 ; | Voltage regulation | % | ±0.5 ; | Bore*Stroke | mm | 170*185 ; | Protection Grade | IP 23 ; | Compression ratio | 14.5:1 ; | Insulation grade | H/H ; | Rated speed | r/min | 1500 ; | Rated net power(with | fan) ; Controller-DEEPSEA ; | Governor type | ECU ; | Model | DSE6120MK3 ; | Start Motor | V | 24V×9kW ; | Aspiration System | Start failure ; | 100% load(Prime power) | L/h | 163 ; | 75% load(Prime power) | L/h | 124 ; | 50% load(Prime power) | L/h | 84 ; | Fuel tank capacity | L | 1450 ; Control Module Options ; | Cooling System | Control module with" Three Remote ; Dimensions(Basic unit) ; Alternator: single bearing alternator IP23, ; | Weight | kg | 4706 ; | Weight | kg | 6700
  thông số trong dòng: Rated voltage line to line = 400/230 ; Rated current = 1083 ; Phase = 3 ; Power factor = 0.8 ; Exciter Type = Brushless, self-excitation ; Bore*Stroke = 170*185 ; Protection Grade = IP 23 ; Compression ratio = 14.5:1 ; Insulation grade = H/H ; Rated speed = 1500 ; Governor type = ECU ; 100% load(Prime power) = 163 ; 75% load(Prime power) = 124 ; 50% load(Prime power) = 84 ; Fuel tank capacity = 1450 ; Weight = 4706
  bộ điều khiển trong dòng: DSE6120 MKIII
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): DSE6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển Deep Sea DSE6120 MKIII; bộ điều khiển có datasheet hãng

### 7. (không ghi model tổ máy) — động cơ 6M33D725E310 (hãng Weichai, theo dòng bảng), đầu phát HLF600
- supplierId: huali-shandong, n: 2009, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  bảng một model: | Prime Power | 600 kW / 750 kVA ; | Standby Power | 660 kW / 825 kVA ; | Rated Voltage | 400/230 V ; | Rated Current | 1080 A ; | Phases | 3 ; | Rated Power Factor | 0.8 ; Weichai Engine | Engine Brand | Weichai ; | Engine Model | 6M33D725E310 ; | Rated Speed | 1500 r/min ; | Cylinders / Arrangement | 6 / In-line ; | Displacement | 19.6 L ; | Bore × Stroke | 150 mm × 185 mm ; | Compression Ratio | 15:1 ; Alternator | Alternator Brand | Shanhua ; | Alternator Model | HLF600 ; | Excitation System | Brushless, shunt-excited ; | Insulation Class | H ; | Alternator Protection Rating | IP21
  thông số trong dòng: Rated Voltage = 400/230 V ; Rated Current = 1080 A ; Phases = 3 ; Rated Power Factor = 0.8 ; Rated Speed = 1500 r/min ; Displacement = 19.6 L ; Bore × Stroke = 150 mm × 185 mm ; Compression Ratio = 15:1 ; Excitation System = Brushless, shunt-excited ; Insulation Class = H
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): DSE7320
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 8. XG-600GF — động cơ SC33W990D2 (hãng SDEC, theo dòng bảng), đầu phát 1FC2 451-4
- supplierId: dingbo, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | XG-600GF | 600/750 | 660/825 | SC33W990D2 | 1FC2 451-4 | 4550x1750x2189 | 5860
  thông số trong dòng: Dimension (mm) = 4550x1750x2189 ; Weight (kg) = 5860
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Deep Sea (không ghi model), HGM6110
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển Deep Sea, SmartGen HGM6110; bộ điều khiển có datasheet hãng

### 9. SD-825 — động cơ SC33W990D2 (hãng SDEC, theo dòng bảng), đầu phát JET634B
- supplierId: jet-power, n: 136, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | SD-825 | 825 | 660 | 750 | 600 | SC33W990D2 | L6 | Electric | 32.8 | 180x215 | JET634B
  thông số trong dòng: Bore×Stroke = 180x215 ; Displacement = 32.8
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE7320, HGM6120N
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 10. XG-600GF — động cơ YC6TD1000-D30 (hãng Yuchai, theo dòng bảng), đầu phát TFW2-600-4A
- supplierId: dingbo, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | XG-600GF | 600/750 | 660/825 | YC6TD1000-D30 | TFW2-600-4A | 4500x1750x2100 | 6200
  thông số trong dòng: Dimension (mm) = 4500x1750x2100 ; Weight (kg) = 6200
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Deep Sea (không ghi model), HGM6110
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển Deep Sea, SmartGen HGM6110; bộ điều khiển có datasheet hãng

### 11. UY750GF — động cơ YC6TD1000-D30 (hãng Yuchai, theo dòng bảng), đầu phát TCU368G
- supplierId: uleengen, n: 103, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | UY750GF | 600 | 750 | YC6TD1000-D30 | Yuchai | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500
  thông số trong dòng: Overall Size(mm) = 4500x1800x2500 ; Gross Weight(kg) = 7500
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE6120, DSE7320, DSE7420, DSE8610, DEIF (không ghi model), Harsen (không ghi model), HGM6110, HGM6120, HGM9510
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE6120; bộ điều khiển có datasheet hãng

### 12. APW-540 — động cơ 6M33D670E200 (hãng Weichai, theo dòng bảng), đầu phát HC534G
- supplierId: acepow-fuan, n: 115, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | APW-540 | | | 600 | 750 | HC534G | 588 | 647 | 6M33D670E200 |
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): AMF20, AMF25, MRS10, MRS16, DKG-116, DSE3110, DSE6120, DSE7320, DSE8610, Harsen (không ghi model), HGM6110, HGM6120, HGM6120N
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển ComAp AMF20, ComAp AMF25, ComAp MRS10; bộ điều khiển có datasheet hãng

### 13. LG650SD — động cơ 6KTAA25-G31 (hãng SDEC, theo dòng bảng), đầu phát LK634C
- supplierId: longkai-power, n: 1044, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  bảng một model: | POWER YOUR FUTURE | 6KTAA25-G31 ; | SDEC Generator | Prime Power: 650KW/812.5KVA ; generator will be ready to run: “peace of ; | Model | LG650SD ; Alternator ; | Rated prime power | kva | 812.5 ; | Model | LONGKAI | LK634C ; | Rated standard power | kva | 893.75 ; | Rated voltage line to line | V | 400/230 ; | Rated current | A | 1173 ; | Phase | 3 ; | Maximun sound level | dB(@7m) | 102 ; | Voltage | V | 400/230 ; | Engine-SDEC | Bearing | 1 ; | Model | 6KTAA25-G31 ; | Power factor | 0.8 ; | Aspiration | Inline, four stroke, water cooled, pressurized air cooled ; | Frequency | Hz | 50 ; | Prime power | KW | 640 ; | No. cylinders | 6in line ; | Exciter Type | Brushless, self-excitation ; | Displacement | Liquid | 25.18 ; | Voltage regulation | % | ±0.5 ; | Bore*Stroke | mm | 170*185 ; | Protection Grade | IP 23 ; | Compression ratio | 14.5:1 ; | Insulation grade | H/H ; | Rated speed | r/min | 1500 ; | Rated net power(with | fan) ; Controller-DEEPSEA ; | Governor type | ECU ; | Model | DSE6120MK3 ; | Start Motor | V | 24V×9kW ; | Aspiration System | Start failure ; | 100% load(Prime power) | L/h | 163 ; | 75% load(Prime power) | L/h | 124 ; | 50% load(Prime power) | L/h | 84 ; | Fuel tank capacity | L | 1450 ; Control Module Options ; | Cooling System | Control module with" Three Remote ; Dimensions(Basic unit) ; Alternator: single bearing alternator IP23, ; | Weight | kg | 4706 ; | Weight | kg | 10000
  thông số trong dòng: Rated voltage line to line = 400/230 ; Rated current = 1173 ; Phase = 3 ; Power factor = 0.8 ; Exciter Type = Brushless, self-excitation ; Bore*Stroke = 170*185 ; Protection Grade = IP 23 ; Compression ratio = 14.5:1 ; Insulation grade = H/H ; Rated speed = 1500 ; Governor type = ECU ; 100% load(Prime power) = 163 ; 75% load(Prime power) = 124 ; 50% load(Prime power) = 84 ; Fuel tank capacity = 1450 ; Weight = 4706
  bộ điều khiển trong dòng: DSE6120 MKIII
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): DSE6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển Deep Sea DSE6120 MKIII; bộ điều khiển có datasheet hãng

### 14. BSD825 — động cơ 6KTAA25-G32 (hãng SDEC, theo dòng bảng), đầu phát BW-404B
- supplierId: bobig-power, n: 170, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | BSD825 | 600 | 750 | 660 | 825 | 6KTAA25-G32 | 685 | BW-404B | 4360*1600*3375 | 5400*2000*2500
  thông số trong dòng: Size = 4360*1600*3375 ; Engine power(kw) = 685
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): AMF20, AMF25, DSE4520, DSE6020, DSE6120, DSE6120 MKII, DSE7320, Harsen (không ghi model), HGM6110, HGM6120U
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp AMF20, ComAp AMF25, Deep Sea DSE4520; bộ điều khiển có datasheet hãng

### 15. GF/GFS-YC600 — động cơ YC6C1020-D31 (hãng Yuchai, theo dòng bảng), đầu phát EL 354H
- supplierId: eastern-lion-fuan, n: 110, quốc gia: CN, độ tin cậy: medium, vai trò: alternator_maker
  line: | GF/GFS-YC600 | 600 | 750 | 667 | 833 | YC6C1020-D31 | 680 | EL 354H | 600 | Smartgen 6120 | Detail
  thông số trong dòng: Engine power (kW) = 680 ; Controller = Smartgen 6120
  bộ điều khiển trong dòng: HGM6120
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Mebay (không ghi model), HGM6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển SmartGen HGM6120; bộ điều khiển có datasheet hãng

### 16. BWC825 — động cơ 6M33D725E310 (hãng Weichai, theo dòng bảng), đầu phát BW-404B
- supplierId: bobig-power, n: 135, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | BWC825 | 600 | 750 | 660 | 825 | 6M33D725E310 | 675 | BW-404B | 4500*1800*2745 | 5600*2200*2550
  thông số trong dòng: Size = 4500*1800*2745 ; Engine power(kw) = 675
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): AMF20, AMF25, DSE4520, DSE6020, DSE6120, DSE6120 MKII, DSE7320, Harsen (không ghi model), HGM6110, HGM6120U
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển ComAp AMF20, ComAp AMF25, Deep Sea DSE4520; bộ điều khiển có datasheet hãng

### 17. WP-813 — động cơ 6M33D725E310 (hãng Weichai, theo dòng bảng), đầu phát JET634B
- supplierId: jet-power, n: 113, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | WP-813 | 813 | 650 | 750 | 600 | 6M33D725E310 | 6L | Electronic | 150*185 | 19.6 | 165.5 | JET634B
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE7320, HGM6120N
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 18. SD-825 — động cơ 6KTAA25-G320 (hãng SDEC, theo dòng bảng), đầu phát JET634B
- supplierId: jet-power, n: 101, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | SD-825 | 825 | 660 | 750 | 600 | 6KTAA25-G320 | 6L | 170×185 | 25.2 | 192 | JET634B
  thông số trong dòng: Fuel Cons. = 192 ; Displacement = 25.2 ; Bore*Stroke = 170×185 ; Cylinder No. = 6L
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE7320, HGM6120N
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 19. SD-880 — động cơ 6KTAA25-G321 (hãng SDEC, theo dòng bảng), đầu phát JET634C
- supplierId: jet-power, n: 101, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | SD-880 | 880 | 704 | 800 | 640 | 6KTAA25-G321 | 6L | 170×185 | 25.2 | 192 | JET634C
  thông số trong dòng: Fuel Cons. = 192 ; Displacement = 25.2 ; Bore*Stroke = 170×185 ; Cylinder No. = 6L
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE7320, HGM6120N
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE7320; bộ điều khiển có datasheet hãng

### 20. BSD894 — động cơ 6KTAA25-G31 (hãng SDEC, theo dòng bảng), đầu phát BW-404C
- supplierId: bobig-power, n: 170, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | BSD894 | 650 | 813 | 715 | 894 | 6KTAA25-G31 | 685 | BW-404C | 4360*1600*3375 | 5400*2000*2500
  thông số trong dòng: Size = 4360*1600*3375 ; Engine power(kw) = 685
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): AMF20, AMF25, DSE4520, DSE6020, DSE6120, DSE6120 MKII, DSE7320, Harsen (không ghi model), HGM6110, HGM6120U
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp AMF20, ComAp AMF25, Deep Sea DSE4520; bộ điều khiển có datasheet hãng

### 21. R-SM750D5-S — động cơ S6R2-PTAA-C (hãng Mitsubishi, theo dòng bảng), đầu phát S5L1D-H4 (Stamford)
- supplierId: rcg-power, n: 106, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | S5L1D-H4 | PDF
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Deep Sea (không ghi model), SmartGen (không ghi model), DEIF (không ghi model)
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «SME»); NCC có hồ sơ bộ điều khiển Deep Sea, SmartGen, DEIF

### 22. PLY825 — động cơ YC6C1020-D31 (hãng Yuchai, theo dòng bảng), đầu phát TAL-A49-B (Leroy-Somer)
- supplierId: penlucky, n: 101, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | PLY825 | 825 | 750 | YC6C1020-D31 | TAL A49 B | 4937*2260*2279 | ISO 20’ft HQ | view
  thông số trong dòng: Dimension mm Open Type = 4937*2260*2279
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), Deep Sea (không ghi model), Woodward (không ghi model)
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea, Woodward

### 23. GF/GFS-YC640 — động cơ YC6C1070-D31 (hãng Yuchai, theo dòng bảng), đầu phát EL 404C
- supplierId: eastern-lion-fuan, n: 110, quốc gia: CN, độ tin cậy: medium, vai trò: alternator_maker
  line: | GF/GFS-YC640 | 640 | 800 | 711 | 889 | YC6C1070-D31 | 715 | EL 404C | 640 | Smartgen 6120 | Detail
  thông số trong dòng: Engine power (kW) = 715 ; Controller = Smartgen 6120
  bộ điều khiển trong dòng: HGM6120
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Mebay (không ghi model), HGM6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển SmartGen HGM6120; bộ điều khiển có datasheet hãng

### 24. UY800GF — động cơ YC6C1070-D31 (hãng Yuchai, theo dòng bảng), đầu phát TCU368H
- supplierId: uleengen, n: 103, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | UY800GF | 640 | 800 | YC6C1070-D31 | Yuchai | 715 | 6.L | 200×210 | 39.58 | 149 | TCU368H | 4500x1800x2500 | 7500
  thông số trong dòng: Overall Size(mm) = 4500x1800x2500 ; Gross Weight(kg) = 7500
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE6020, DSE6120, DSE7320, DSE7420, DSE8610, DEIF (không ghi model), Harsen (không ghi model), HGM6110, HGM6120, HGM9510
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE6020, Deep Sea DSE6120; bộ điều khiển có datasheet hãng

### 25. GF/GFS-YC640 — động cơ YC6C1070L-D20 (hãng Yuchai, theo dòng bảng), đầu phát EL 404C
- supplierId: eastern-lion-fuan, n: 110, quốc gia: CN, độ tin cậy: medium, vai trò: alternator_maker
  line: | GF/GFS-YC640 | 640 | 800 | 711 | 889 | YC6C1070L-D20 | 715 | EL 404C | 640 | Smartgen 6120 | Detail
  thông số trong dòng: Engine power (kW) = 715 ; Controller = Smartgen 6120
  bộ điều khiển trong dòng: HGM6120
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Mebay (không ghi model), HGM6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển SmartGen HGM6120; bộ điều khiển có datasheet hãng

### 26. GF/GFS-YC600 — động cơ YC6TD1000-D31 (hãng Yuchai, theo dòng bảng), đầu phát EL 354H
- supplierId: eastern-lion-fuan, n: 110, quốc gia: CN, độ tin cậy: medium, vai trò: alternator_maker
  line: | GF/GFS-YC600 | 600 | 750 | 667 | 833 | YC6TD1000-D31 | 668 | EL 354H | 600 | Smartgen 6120 | Detail
  thông số trong dòng: Engine power (kW) = 668 ; Controller = Smartgen 6120
  bộ điều khiển trong dòng: HGM6120
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Mebay (không ghi model), HGM6120
  lý do xếp: động cơ hãng Trung Quốc; dòng ghi bộ điều khiển SmartGen HGM6120; bộ điều khiển có datasheet hãng

### 27. EPS700WCA-3 — động cơ 6M33D633E200 (hãng Weichai, theo dòng bảng), đầu phát không ghi
- supplierId: elitech-power, n: 1001, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | EPS700WCA-3 | WEICHAI POWER | 700kVA | 770kVA | 6M33D633E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps700wca-3-weichai-700kva-diesel-generator-specs
  thông số trong dòng: Phase = 3-Phase
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), DSE7320, SmartGen (không ghi model)
  lý do xếp: động cơ hãng ngoại sản xuất tại Trung Quốc (nguồn ghi «hãng Trung Quốc (Weichai)»); NCC có hồ sơ bộ điều khiển ComAp, Deep Sea DSE7320, SmartGen; bộ điều khiển có datasheet hãng

### 28. XG-650GF — động cơ YC6C1070-D31 (hãng Yuchai, theo dòng bảng), đầu phát TFW2-650-4A
- supplierId: dingbo, n: 108, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | XG-650GF | 650/812.5 | 715/893.75 | YC6C1070-D31 | TFW2-650-4A | 4500x1750x2100 | 7000
  thông số trong dòng: Dimension (mm) = 4500x1750x2100 ; Weight (kg) = 7000
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): Deep Sea (không ghi model), HGM6110
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển Deep Sea, SmartGen HGM6110; bộ điều khiển có datasheet hãng

### 29. KS700D6 — động cơ 6KTAA25-G39 (hãng SDEC, theo dòng bảng), đầu phát không ghi
- supplierId: koten-power, n: 4008, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | KS700D6 | 560 | 700 | 616 | 770 | 6KTAA25-G39 |
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): ComAp (không ghi model), Deep Sea (không ghi model), HGM6110N, HGM6120N
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp, Deep Sea, SmartGen HGM6110N; bộ điều khiển có datasheet hãng

### 30. COM825 — động cơ YC6TD1000-D30 (hãng Yuchai, theo dòng bảng), đầu phát không ghi
- supplierId: comappower, n: 101, quốc gia: CN, độ tin cậy: medium, vai trò: genset_oem
  line: | COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6TD1000-D30 | 6 | COM825
  thông số trong dòng: NO. of Cylinder = 6
  bộ điều khiển nhà cung cấp chào (mục Bộ điều khiển): InteliGen
  lý do xếp: động cơ hãng Trung Quốc; NCC có hồ sơ bộ điều khiển ComAp InteliGen; bộ điều khiển có datasheet hãng

## Đầu phát theo datasheet hãng (NCC chưa chào) — 2 model, code đã lọc

Điều kiện code đã lọc (Khoa 20/11/2026: "miễn sao đạt yêu cầu của hsmt thì cứ gợi ý"): 50 Hz; ≥ 750 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 / 400 V (lấy số nhỏ nhất), không quá 130 %; ngắn mạch 300 % / 10 s; ổn định điện áp ±0,5 %; xuất xứ G7 / EU. Số kVA đọc ở đúng cột đó của datasheet hãng, không phải cột Standby.
- Chỉ dùng một model ở đây làm đầu phát của cấu hình khi dòng tổ máy của cấu hình KHÔNG ghi đầu phát, hoặc ghi một đầu phát mà datasheet hãng của nó thấp hơn mức kVA trên (code tự chấm và tự thay trong trường hợp này). Dòng ghi đầu phát mà hệ thống không có số liệu thì giữ đầu phát đó.
- Ghi `alternator`: { "model", "make", "src" } với `src` chép nguyên dòng src bên dưới. Không viết check đầu phát cho model này: code viết từ datasheet hãng. Lời văn (summary, why, gaps) phải nói đầu phát chọn theo datasheet hãng, NCC CHƯA chào; không viết như nhà cung cấp đã chào.

### LSA 49.3 M8 — hãng Leroy-Somer, 820 kVA (Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 / 400 V)
- src: {"kind":"maker","supplierId":"leroy-somer-fuzhou","n":1012}
- tờ hãng ghi: cách điện cấp H; ổn định điện áp ±0,25 %; ngắn mạch 300 % / 10 s
- tuỳ chọn: Kích từ AREP / PMG; AVR D350
- nơi sản xuất mặc định của hãng: Pháp

### LSA 49.3 L9 — hãng Leroy-Somer, 910 kVA (Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 / 400 V)
- src: {"kind":"maker","supplierId":"leroy-somer-fuzhou","n":1012}
- tờ hãng ghi: cách điện cấp H; ổn định điện áp ±0,25 %; ngắn mạch 300 % / 10 s
- tuỳ chọn: Kích từ AREP / PMG; AVR D350
- nơi sản xuất mặc định của hãng: Pháp


## Thông số theo model (dùng cho mọi cấu hình có model đó; ghi factSrc như dưới)

### Động cơ S6R2-PTAA-C — hãng: Mitsubishi
- Số xi lanh: 6 — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| No. of cylinder | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Cylinder quantity | 6" }
- Dung tích xi lanh: 29.96L — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Displacement | 29.96L" }
- Dung tích xi lanh: 30 — factSrc: { "supplierId": "aosif", "n": 105, "line": "| ASM825 | 750/600 | 825/660 | S6R2-PTAA-C | 165 | 6L | 30 |" }
- Điều tốc: Electrical — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Governor | Electrical" }
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Speed governor | Electronic | Fuel Consumption at 100% load" }
- Đường kính × hành trình: 170x220mm — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Bore x Stroke | 170x220mm" }
- Đường kính × hành trình: 170×220 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Bore x Stroke (mm x mm) | 170×220" }
- ⚠ Tỉ số nén: các nguồn ghi khác nhau (14.1:1 / 14:1) — không dùng làm "met"
- Tỉ số nén: 14:1 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Compression Ratio | 14:1" }
- Tỉ số nén: 14.1:1 — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Compression ratio | 14.1:1" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2009, "line": "| FKS-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750" } (tìm trên internet, trang chính hãng)
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Starter motor | 24V" }

### Đầu phát S5L1D-H41 — hãng: Stamford
- ⚠ Kích từ / AVR: các nguồn ghi khác nhau (Single bearing, Brushless, / Brush less,self-exciting) — không dùng làm "met"
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Exciter type | Single bearing, Brushless," }
- Kích từ / AVR: Brush less,self-exciting — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 励磁方式 Exciter Type | Brush less,self-exciting" }
- ⚠ Ổn định điện áp: các nguồn ghi khác nhau (≤±1% / ±5%) — không dùng làm "met"
- Ổn định điện áp: ±5% — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 电压调整Voltage Regulation | ±5%" }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Insulation grade | H" }
- Cấp cách điện: H — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 绝缘等级 Insulation Class | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Protection grade | IP23" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 防护等级 Protection Grade | IP23" }
- Méo sóng hài (THD): ＜2% — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 电话谐波系数 THF | ＜2%" }

### Động cơ 4006-23TAG3A — hãng: Perkins
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Governor type | Electronic" }
- Điều tốc: ELECTRONIC — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Governing Type | ELECTRONIC" }
- Dung tích xi lanh: 22.9L — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Displacement | 22.9L" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Displacement | 22.92L" }
- ⚠ Số xi lanh: các nguồn ghi khác nhau (6 / 8L / 6L / 6 L) — không dùng làm "met"
- Số xi lanh: 6 — factSrc: { "supplierId": "jiuan-power", "n": 135, "line": "| Cylinders | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| No. of Cylinders | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Cylinder quantity | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2448, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (105 / 113 / 113.4) — không dùng làm "met"
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 110, "line": "| PPDL-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113.4 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 109, "line": "| LZ- P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6L | 22.92 | 113 | ≤214 | 4010*1710*2120 | 5600 | 详细参数" }
- Làm mát: WATER — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Cooling Method | WATER" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2448, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 160 x 190mm — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Bore x Stroke | 160 x 190mm" }
- Đường kính × hành trình: 160 x 190mm — factSrc: { "supplierId": "jiuan-power", "n": 135, "line": "| Bore x Stroke(mm) | 160 x 190mm" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Compression Ratio | 13.6:1" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Compression Ratio | 13.6:1" }
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Starter motor | 24V" }
- Khởi động: 24V DC — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Starting Voltage | 24V DC" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2" }
- Tiêu chuẩn khí thải: 国 II — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500" }
- Công suất động cơ (prime): 679 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 679 | 760 | 210 | 172 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (prime): 715 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P 935 | 680 | 850 | 748 | 935 | 4006-23TAG3A | 715 | 795 | 226 | 200 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 760 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 679 | 760 | 210 | 172 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 795 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P 935 | 680 | 850 | 748 | 935 | 4006-23TAG3A | 715 | 795 | 226 | 200 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }

### Đầu phát S5L1D-H4 — hãng: Stamford
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Exciter type | Single bearing, Brushless," }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Insulation grade | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Protection grade | IP23" }

### Động cơ 4006-23TAG2A — hãng: Perkins
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Governor type | Electronic" }
- Điều tốc: Electrical — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Speed Governor | Electrical" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Displacement | 22.92L" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Displacement | 22.92L" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Cylinder quantity | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (105 / 113 / 113.4) — không dùng làm "met"
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 110, "line": "| PPDL-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 110, "line": "| LZ- P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6L | 23 | 113 | ≤210 | 4000*1710*2270 | 5400 | 详细参数" }
- Dầu bôi trơn: 113.4 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300" }
- Làm mát: Water Cool — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Cooling System | Water Cool" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 160×190 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Bore x Stroke (mm x mm) | 160×190" }
- Đường kính × hành trình: 160 X 190 — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Compression Ratio | 13.6:1" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Compression Ratio | 13.6:1" }
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Starter motor | 24V" }
- ⚠ Tiêu chuẩn khí thải: các nguồn ghi khác nhau (EU2007(EU97/68/EC Stage Ⅱ ) / T2 / 国 II) — không dùng làm "met"
- Tiêu chuẩn khí thải: EU2007(EU97/68/EC Stage Ⅱ ) — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-597 | 4006-23TAG2A | 628 | 691 | 6 | 160*190 | 22.9 | 202 | 4000*1000*1950 | 5500 | T2" }
- Tiêu chuẩn khí thải: 国 II — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300" }
- Công suất động cơ (prime): 632 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 632 | 695 | 202 | 155 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (prime): 638 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 638 | 702 | 222 | 177 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 695 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 632 | 695 | 202 | 155 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 702 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 638 | 702 | 222 | 177 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }

### Động cơ SC33W990D2 — hãng: SDEC
- ⚠ Số xi lanh: các nguồn ghi khác nhau (12 / 6 / 6L / L6 / 12V) — không dùng làm "met"
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6L — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG825SC | 825 | 750 | 174.9 | SC33W990D2 | 6L | Electronic | 32.8 |" }
- Số xi lanh: 6L — factSrc: { "supplierId": "huatai-yangzhou", "n": 106, "line": "| 700GF | 700 | SC33W990D2 | 6L | 180/215 | 32.8 | 75 | 5300 | 4100*1500*2100" }
- Số xi lanh: 6L — factSrc: { "supplierId": "vantek-jiangsu", "n": 104, "line": "| TPD600GF | 750 | 600 | SC33W990D2 | 6L | 180/215 | 215 | 4400×1690×2150 | 7000" }
- Dung tích xi lanh: 32.8 — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Governor | Electrical | Displacement(L) | 32.8" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 32.8 — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG825SC | 825 | 750 | 174.9 | SC33W990D2 | 6L | Electronic | 32.8 |" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (75 / 65 / 175 / 57) — không dùng làm "met"
- Dầu bôi trơn: 75 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 105, "line": "| XG-660GF | 600/ 660 | SC33W990D2 | 660/726 | 6 | 75 | 205 | 4550 ×1750×2189 | 5860" }
- Dầu bôi trơn: 75 — factSrc: { "supplierId": "bdadl-shanghai", "n": 109, "line": "| BDA-S700 | 700/875 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7000" }
- Dầu bôi trơn: 65 — factSrc: { "supplierId": "bdadl-shanghai", "n": 127, "line": "| BDA-S600 | 600/660 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 65 | ≤210 | 4360*1570*2135 | 7070" }
- Dầu bôi trơn: 75 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2003, "line": "| FKS-S700 | 700/875 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 75 | ≤210 | 4360*1570*2140 | 7000" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 180*215 — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Bore*Stroke | mm | 180*215" }
- Đường kính × hành trình: 180 X 215 — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 180 X 215" } (tìm trên internet, trang chính hãng)
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 15 — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Compression ratio | 15" }
- Tỉ số nén: 15.0:1 — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Cyle | 4 Staoke | Compression ratio | 15.0:1" } (tìm trên internet, trang chính hãng)
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electrical / Electronic / 电子调速E / Electronic speed controller) — không dùng làm "met"
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2196, "line": "| Governor | Electrical | Displacement(L) | 32.8" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronic — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG825SC | 825 | 750 | 174.9 | SC33W990D2 | 6L | Electronic | 32.8 |" }
- Điều tốc: 电子调速E — factSrc: { "supplierId": "nenjo-generator", "n": 154, "line": "| HJ600SC | SC33W990D2 | 660/1500 | 726/1500 | 600 | 660 | 电子调速E | 国二 T2" }
- Điều tốc: Electronic speed controller — factSrc: { "supplierId": "sdec", "n": 2007, "line": "| SD-SC750 | 600 | 660 | SC33W990D2 | 660 | Electronic speed controller | 1083 | 1500 | 4362×1570×2135 | 7070" } (tìm trên internet, trang không phải của hãng)
- Tiêu chuẩn khí thải: 国二 T2 — factSrc: { "supplierId": "nenjo-generator", "n": 154, "line": "| HJ600SC | SC33W990D2 | 660/1500 | 726/1500 | 600 | 660 | 电子调速E | 国二 T2" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 125, "line": "| HY-600 | SC33W990D2 | 660 | 726 | 6 | 180*215 | 32.8 | 205 | 4500*2000*2500 | 6800 | T2" }
- Công suất động cơ (prime): 660 — factSrc: { "supplierId": "sdec", "n": 2010, "line": "| 750 | 825 | / | / | SC33W990D2 | 660 | 726 | / | / | L6 | SAE 0#18# | m-FIP+e-gov. | CN II" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (standby): 726 — factSrc: { "supplierId": "sdec", "n": 2010, "line": "| 750 | 825 | / | / | SC33W990D2 | 660 | 726 | / | / | L6 | SAE 0#18# | m-FIP+e-gov. | CN II" } (tìm trên internet, trang không phải của hãng)

### Đầu phát LK634B
- Kích từ / AVR: Brushless, self-excitation — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Exciter Type | Brushless, self-excitation" }
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Protection Grade | IP 23" }
- Cấp cách điện: H/H — factSrc: { "supplierId": "longkai-power", "n": 1021, "line": "| Insulation grade | H/H" }

### Động cơ 6KTAA25-G32 — hãng: SDEC
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 L — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32 | 6 L | 25.2 | Sdec Series.xlsx" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 170*185 — factSrc: { "supplierId": "longkai-power", "n": 1043, "line": "| Bore*Stroke | mm | 170*185" }
- Đường kính × hành trình: 170 X 185 — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 14.5:1 — factSrc: { "supplierId": "longkai-power", "n": 1043, "line": "| Compression ratio | 14.5:1" }
- Tỉ số nén: 14.5:1 — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Cyle | 4 Staoke | Compression ratio | 14.5:1" } (tìm trên internet, trang chính hãng)
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electrical / Electronically Controlled Common Rail System / ECU) — không dùng làm "met"
- Điều tốc: ECU — factSrc: { "supplierId": "longkai-power", "n": 1043, "line": "| Governor type | ECU" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronically Controlled Common Rail System — factSrc: { "supplierId": "landtop-fuzhou", "n": 121, "line": "| LTP825SD | 825 | 660 | 750 | 600 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G32 | LTP354S-600" }
- Dung tích xi lanh: 25.18 — factSrc: { "supplierId": "depco-power", "n": 2195, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 25.2 — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32 | 6 L | 25.2 | Sdec Series.xlsx" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (55 / 70) — không dùng làm "met"
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2003, "line": "| FKS-S700 | 700/875 | 上柴动力 | 6KTAA25-G32 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 130, "line": "| PPDL- S700 | 700/875 | 上柴动力 | 6KTAA25-G32 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 108, "line": "| LZ-S700 | 700/875 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6000 | 详细参数" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 107, "line": "| LZ-S850 | 850/1062.5 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤196 | 4430*1800*2380 | 7000 | 详细参数" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 125, "line": "| HY-600 | 6KTAA25-G32 | 685 | 754 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 4900 | T3" }
- Tiêu chuẩn khí thải: CN III — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 750 | 825 | 750 | 825 | 6KTAA25-G32 | 685 | 754 | 685 | 754 | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (prime): 685 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 750 | 825 | 750 | 825 | 6KTAA25-G32 | 685 | 754 | 685 | 754 | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (standby): 754 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 750 | 825 | 750 | 825 | 6KTAA25-G32 | 685 | 754 | 685 | 754 | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)

### Động cơ 6M33D725E310 — hãng: Weichai
- Số xi lanh: 6 Inline — factSrc: { "supplierId": "jiuan-power", "n": 105, "line": "| Cylinders | 6 Inline" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2074, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2074, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 150mm × 185mm — factSrc: { "supplierId": "jiuan-power", "n": 105, "line": "| Bore × Stroke | 150mm × 185mm" }
- Đường kính × hành trình: 150 mm × 185 mm — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Bore × Stroke | 150 mm × 185 mm" } (tìm trên internet, trang không phải của hãng)
- Tỉ số nén: 15:1 — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Compression Ratio | 15:1" } (tìm trên internet, trang không phải của hãng)
- Tỉ số nén: 15.0:1 — factSrc: { "supplierId": "depco-power", "n": 2074, "line": "| Cyle | 4 Staoke | Compression ratio | 15.0:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2074, "line": "| Governor | Electrical | Displacement(L) | 19.6" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electric — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP825W | 825 | 660 | 750 | 600 | Electric | T3 | 6M33D725E310 | LTP404-600" }
- Dung tích xi lanh: 19.6L — factSrc: { "supplierId": "jiuan-power", "n": 105, "line": "| Displacement | 19.6L" }
- Dung tích xi lanh: 19.6 L — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Displacement | 19.6 L" } (tìm trên internet, trang không phải của hãng)
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP825W | 825 | 660 | 750 | 600 | Electric | T3 | 6M33D725E310 | LTP404-600" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 113, "line": "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3" }
- Khởi động: 24V DC Electric Start — factSrc: { "supplierId": "jiuan-power", "n": 105, "line": "| Starting | 24V DC Electric Start" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (50 / 61) — không dùng làm "met"
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 108, "line": "| LZ-W700 | 700/875 | 潍柴博杜安 | 6M33D725E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 4000 | 详细参数" }
- Dầu bôi trơn: 61 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2008, "line": "| YDW-600GF | 600 | 750 | 1080 | 6M33D725E310 | 6 | 150*185 | 19.6 | 61 | 212 | 3850*1600*1900 | 6000" } (tìm trên internet, trang chính hãng)

### Đầu phát HLF600
- Kích từ / AVR: Brushless, shunt-excited — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Excitation System | Brushless, shunt-excited" } (tìm trên internet, trang không phải của hãng)
- Cấp cách điện: H — factSrc: { "supplierId": "huali-shandong", "n": 2009, "line": "| Insulation Class | H" } (tìm trên internet, trang không phải của hãng)

### Đầu phát 1FC2 451-4
- (chưa có thông số nào có nguồn)

### Đầu phát JET634B
- (chưa có thông số nào có nguồn)

### Động cơ YC6TD1000-D30 — hãng: Yuchai
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Cylinder quantity | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "comappower", "n": 101, "line": "| COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6TD1000-D30 | 6 | COM825" }
- Đường kính × hành trình: 152×180 — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Bore x Stroke (mm x mm) | 152×180" }
- Đường kính × hành trình: 152*180 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3" }
- Dung tích xi lanh: 19.6L — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Displacement | 19.6L" }
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "waeta-fujian", "n": 108, "line": "| WTA-YC825 | 825 | 660 | 750 | 600 | YC6TD1000-D30 | 6 L | 19.6 | Yuchai Series.xlsx" }
- Tỉ số nén: 14:1 — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Compression Ratio | 14:1" }
- Nạp khí: Turbo-charged — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Aspiration | Turbo-charged" }
- Điều tốc: Electrical — factSrc: { "supplierId": "fdk-energy", "n": 1168, "line": "| Speed governor | Electrical" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (55 / 180) — không dùng làm "met"
- Dầu bôi trơn: 180 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 114, "line": "| XG-660GF-1 | 600/660 | YC6TD1000-D30 | 668/735 | 6 | 180 | ≤ 195 | 国 II | 4500×1750×2100 | 6200" }
- Dầu bôi trơn: 180 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 113, "line": "| XG-660GF-1 | 600/660 | YC6TD1000-D30 | 668/735 | 6 | 180 | ≤ 195 | 国 II | 4500 × 1750 × 2100 | 6200" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2006, "line": "| YDY-600GF | 600 | 750 | 1080 | YC6TD1000-D30 | 6 | 152*180 | 19.6 | 55 | 208 | 3850*1500*2050 | 4935" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "frs-shenyang", "n": 103, "line": "| FRS-600Y | 600 | 660 | 3600*1460*1930 | 6058*2438*2591 | 4750 | 10750 | YC6TD1000-D30 | 6/L | 152*180 | 19.6 | ≤195 | 55 | 130" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "nenjo-generator", "n": 150, "line": "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3" }

### Đầu phát TFW2-600-4A
- (chưa có thông số nào có nguồn)

### Đầu phát TCU368G
- (chưa có thông số nào có nguồn)

### Động cơ 6M33D670E200 — hãng: Weichai
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6L — factSrc: { "supplierId": "aosif", "n": 124, "line": "| AW750 | 675/540 | 750/600 | 6M33D670E200 | 150.2 | 6L | 19.6 |" }
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Governor | Electrical | Displacement(L) | 19.6" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "aosif", "n": 124, "line": "| AW750 | 675/540 | 750/600 | 6M33D670E200 | 150.2 | 6L | 19.6 |" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (50 / 61) — không dùng làm "met"
- Dầu bôi trơn: 61 — factSrc: { "supplierId": "jlmech-wuhan", "n": 101, "line": "| JL-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 61 | 210" }
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "bdadl-shanghai", "n": 110, "line": "| BDA-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤210 | 3200*1200*1800 | 3500" }
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2004, "line": "| FKS-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3800" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 109, "line": "| PPDL-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤210 | 3200*1200*1800 | 3500" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 150*185 — factSrc: { "supplierId": "longkai-power", "n": 1145, "line": "| Bore*Stroke | mm | 150*185" }
- Đường kính × hành trình: 150 X 185 — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 15.0:1 — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Cyle | 4 Staoke | Compression ratio | 15.0:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: EFC Electrical — factSrc: { "supplierId": "longkai-power", "n": 1145, "line": "| Governor type | EFC Electrical" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2075, "line": "| Governor | Electrical | Displacement(L) | 19.6" } (tìm trên internet, trang chính hãng)
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP756W | 756 | 605 | 688 | 550 | Electronic | T2 | 6M33D670E200 | LTP354-550" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 113, "line": "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2" }
- Nạp khí: Turbocharging and intercooling — factSrc: { "supplierId": "longkai-power", "n": 1145, "line": "| Aspiration | Turbocharging and intercooling" }

### Đầu phát HC534G
- (chưa có thông số nào có nguồn)

### Động cơ 6KTAA25-G31 — hãng: SDEC
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2194, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 L — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC900 | 900 | 720 | 825 | 660 | 6KTAA25-G31 | 6 L | 25.2 | Sdec Series.xlsx" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2194, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 170*185 — factSrc: { "supplierId": "longkai-power", "n": 1044, "line": "| Bore*Stroke | mm | 170*185" }
- Đường kính × hành trình: 170 X 185 — factSrc: { "supplierId": "depco-power", "n": 2194, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 14.5:1 — factSrc: { "supplierId": "longkai-power", "n": 1044, "line": "| Compression ratio | 14.5:1" }
- Tỉ số nén: 14.5:1 — factSrc: { "supplierId": "depco-power", "n": 2194, "line": "| Cyle | 4 Staoke | Compression ratio | 14.5:1" } (tìm trên internet, trang chính hãng)
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electrical / Electronically Controlled Common Rail System / ECU) — không dùng làm "met"
- Điều tốc: ECU — factSrc: { "supplierId": "longkai-power", "n": 1044, "line": "| Governor type | ECU" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2194, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronically Controlled Common Rail System — factSrc: { "supplierId": "landtop-fuzhou", "n": 121, "line": "| LTP908SD | 908 | 726 | 825 | 660 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G31 | LTP404S-660" }
- Dung tích xi lanh: 25.18 — factSrc: { "supplierId": "depco-power", "n": 2194, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 25.2 — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC900 | 900 | 720 | 825 | 660 | 6KTAA25-G31 | 6 L | 25.2 | Sdec Series.xlsx" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (55 / 65 / 70) — không dùng làm "met"
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2003, "line": "| FKS-S750 | 750/937.5 | 上柴动力 | 6KTAA25-G31 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 130, "line": "| PPDL-S750 | 750/937.5 | 上柴动力 | 6KTAA25-G31 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200" }
- Dầu bôi trơn: 65 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 106, "line": "| LZ-W900 | 900/1125 | 上柴股份 | 6KTAA25-G31 | 6 | 25 | 65 | ≤196 | 4300*1500*2100 | 6500 | 详细参数" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 108, "line": "| LZ-S750 | 750/937.5 | 上柴股份 | 6KTAA25-G31 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6500 | 详细参数" }
- Tiêu chuẩn khí thải: CN III — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 825 | 908 | / | / | 6KTAA25-G31 | 728 | 800 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 125, "line": "| HY-700 | 6KTAA25-G31 | 728 | 8 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 5000 | T3" }
- Công suất động cơ (prime): 728 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 825 | 908 | / | / | 6KTAA25-G31 | 728 | 800 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (standby): 800 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 825 | 908 | / | / | 6KTAA25-G31 | 728 | 800 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)

### Đầu phát LK634C
- Kích từ / AVR: Brushless, self-excitation — factSrc: { "supplierId": "longkai-power", "n": 1044, "line": "| Exciter Type | Brushless, self-excitation" }
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "longkai-power", "n": 1044, "line": "| Protection Grade | IP 23" }
- Cấp cách điện: H/H — factSrc: { "supplierId": "longkai-power", "n": 1044, "line": "| Insulation grade | H/H" }

### Đầu phát BW-404B
- (chưa có thông số nào có nguồn)

### Động cơ YC6C1020-D31 — hãng: Yuchai
- Số xi lanh: 6 — factSrc: { "supplierId": "comappower", "n": 101, "line": "| COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6C1020-D31 | 6 | COM825" }
- Số xi lanh: 6 — factSrc: { "supplierId": "yanan-power", "n": 104, "line": "| YN825YC | 825kVA | 660kW | 750kVA | 600kW | YC6C1020-D31 | 6 | YN825YC" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (175 / 150 / 180 / 160) — không dùng làm "met"
- Dầu bôi trơn: 150 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020-D31 | 6 | 39.58 | 150 | 200*210 | 4300*1700*2300 | 6000" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 180 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 110, "line": "| LZ- Y600 | 600/750 | 广西玉柴 | YC6C1020-D31 | 6 | 39.854 | 180 | ≤195 | 4700*1800*2100 | 7000 | 详细参数" }
- Dầu bôi trơn: 150 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 129, "line": "| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020-D31 | 6 | 39.58 | 150 | 200*210 | 4300*1700*2300 | 6000" }
- Dầu bôi trơn: 160 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2006, "line": "| YDY-600GF | 600 | 750 | 1080 | YC6C1020-D31 | 6 | 200*210 | 39.58 | 160 | 209 | 4350*1580*2200 | 5500" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 39.584 L — factSrc: { "supplierId": "westinpower", "n": 1097, "line": "| Displacement | 39.584 L" }
- Dung tích xi lanh: 39.58 — factSrc: { "supplierId": "jinjia-power", "n": 102, "line": "| JJY-700GF | 700 | 770 | 875 | YC6C1020-D31 | 6 | 39.58 | 220 | 5500 | 4000×1650×2100" }
- Đường kính × hành trình: 200*210 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3" }
- Đường kính × hành trình: 200*210 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020-D31 | 6 | 39.58 | 150 | 200*210 | 4300*1700*2300 | 6000" } (tìm trên internet, trang chính hãng)
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "nenjo-generator", "n": 150, "line": "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3" }
- Tỉ số nén: 14.5 : 1 — factSrc: { "supplierId": "westinpower", "n": 1097, "line": "| Compression ratio | 14.5 : 1" }
- Điều tốc: Electronically controlled unit pump — factSrc: { "supplierId": "westinpower", "n": 1097, "line": "| Governor : type | Electronically controlled unit pump" }
- Nạp khí: Turbocharged & air-air intercooled — factSrc: { "supplierId": "westinpower", "n": 1097, "line": "| Aspiration and Cooling | Turbocharged & air-air intercooled" }

### Đầu phát EL 354H
- (chưa có thông số nào có nguồn)

### Động cơ 6KTAA25-G320 — hãng: SDEC
- Dung tích xi lanh: 25.2 — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC1000 | 1000 | 800 | 900 | 720 | 6KTAA25-G320 | 6 L | 25.2 | Sdec Series.xlsx" }
- Dung tích xi lanh: 25.2 — factSrc: { "supplierId": "jet-power", "n": 101, "line": "| SD-825 | 825 | 660 | 750 | 600 | 6KTAA25-G320 | 6L | 170×185 | 25.2 | 192 | JET634B" }
- Đường kính × hành trình: 170×185 — factSrc: { "supplierId": "jet-power", "n": 101, "line": "| SD-825 | 825 | 660 | 750 | 600 | 6KTAA25-G320 | 6L | 170×185 | 25.2 | 192 | JET634B" }
- Đường kính × hành trình: 170*185 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2007, "line": "| YDS-800GF | 800 | 1000 | 1440 | 6KTAA25-G320 | 6 | 170*185 | 25.2 | 75 | 201 | 4550*1800*2000 | 5000" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 L — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC1000 | 1000 | 800 | 900 | 720 | 6KTAA25-G320 | 6 L | 25.2 | Sdec Series.xlsx" }
- Số xi lanh: 6L — factSrc: { "supplierId": "jet-power", "n": 101, "line": "| SD-825 | 825 | 660 | 750 | 600 | 6KTAA25-G320 | 6L | 170×185 | 25.2 | 192 | JET634B" }
- Điều tốc: Electronically Controlled Common Rail System — factSrc: { "supplierId": "landtop-fuzhou", "n": 121, "line": "| LTP990SD | 990 | 792 | 900 | 720 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G320 | LTP404S-720" }
- Tiêu chuẩn khí thải: CN III — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 900 | 1000 | / | / | 6KTAA25-G320 | 820 | 902 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (prime): 820 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 900 | 1000 | / | / | 6KTAA25-G320 | 820 | 902 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (standby): 902 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 900 | 1000 | / | / | 6KTAA25-G320 | 820 | 902 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Dầu bôi trơn: 75 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2007, "line": "| YDS-800GF | 800 | 1000 | 1440 | 6KTAA25-G320 | 6 | 170*185 | 25.2 | 75 | 201 | 4550*1800*2000 | 5000" } (tìm trên internet, trang chính hãng)

### Động cơ 6KTAA25-G321 — hãng: SDEC
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2138, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 L — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | 6 L | 25.2 | Sdec Series.xlsx" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2138, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 170 X 185 — factSrc: { "supplierId": "depco-power", "n": 2138, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 170×185 — factSrc: { "supplierId": "jet-power", "n": 101, "line": "| SD-880 | 880 | 704 | 800 | 640 | 6KTAA25-G321 | 6L | 170×185 | 25.2 | 192 | JET634C" }
- Tỉ số nén: 14.5:1 — factSrc: { "supplierId": "depco-power", "n": 2138, "line": "| Cyle | 4 Staoke | Compression ratio | 14.5:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2138, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronically Controlled Common Rail System — factSrc: { "supplierId": "landtop-fuzhou", "n": 121, "line": "| LTP825SD | 825 | 660 | 750 | 600 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G32.1 | LTP354S-600" }
- Dung tích xi lanh: 25.18 — factSrc: { "supplierId": "depco-power", "n": 2138, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 25.2 — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | 6 L | 25.2 | Sdec Series.xlsx" }
- Tiêu chuẩn khí thải: CN III — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 1000 | 1100 | / | / | 6KTAA25-G321 | 880 | 968 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (prime): 880 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 1000 | 1100 | / | / | 6KTAA25-G321 | 880 | 968 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (standby): 968 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 1000 | 1100 | / | / | 6KTAA25-G321 | 880 | 968 | / | / | L6 | SAE 0#18# | ECR | CN III" } (tìm trên internet, trang không phải của hãng)
- Dầu bôi trơn: 75 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2007, "line": "| YDS-880GF | 880 | 1100 | 1584 | 6KTAA25-G321 | 6 | 170*185 | 25.2 | 75 | 203 | 4550*1800*2000 | 5000" } (tìm trên internet, trang chính hãng)

### Đầu phát JET634C
- (chưa có thông số nào có nguồn)

### Đầu phát BW-404C
- (chưa có thông số nào có nguồn)

### Đầu phát TAL-A49-B — hãng: Leroy-Somer
- Kích từ / AVR: SHUNT — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1006, "line": "| AVR | SHUNT" }
- Cấp cách điện: H — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1006, "line": "| Insulation class | H | Excitation system 6 wire" }
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1006, "line": "| Protection | IP 23" }
- Ổn định điện áp: ± 0.8 % — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1006, "line": "| Voltage regulation (*) | ± 0.8 % | ± 0.5 %" }

### Động cơ YC6C1070-D31 — hãng: Yuchai
- Số xi lanh: 6 — factSrc: { "supplierId": "comappower", "n": 101, "line": "| COM888 | 888kVA | 710kW | 810kVA | 648kW | YC6C1070-D31 | 6 | COM888" }
- Số xi lanh: 6 — factSrc: { "supplierId": "yanan-power", "n": 104, "line": "| YN888YC | 888kVA | 710kW | 810kVA | 648kW | YC6C1070-D31 | 6 | YN888YC" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (175 / 150 / 180) — không dùng làm "met"
- Dầu bôi trơn: 150 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y700 | 700/875 | 广西玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1700*2400 | 6500" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 150 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 129, "line": "| PPDL-Y700 | 700/875 | 广西玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1700*2400 | 6500" }
- Dầu bôi trơn: 180 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 108, "line": "| LZ- Y700 | 700/875 | 广西玉柴 | YC6C1070-D31 | 6 | 39.584 | 180 | ≤195 | 4700*1800*2100 | 7200 | 详细参数" }
- Dầu bôi trơn: 150 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 109, "line": "| LZ-Y650 | 650/812.5 | 玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | ≤192 | 4500*1700*2400 | 6500 | 详细参数" }
- Dung tích xi lanh: 39.58 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3" }
- Dung tích xi lanh: 39.58 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y700 | 700/875 | 广西玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1700*2400 | 6500" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 200*210 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3" }
- Đường kính × hành trình: 200*210 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y700 | 700/875 | 广西玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1700*2400 | 6500" } (tìm trên internet, trang chính hãng)
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "nenjo-generator", "n": 150, "line": "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 107, "line": "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3" }

### Đầu phát EL 404C
- (chưa có thông số nào có nguồn)

### Đầu phát TCU368H
- (chưa có thông số nào có nguồn)

### Động cơ YC6C1070L-D20 — hãng: Yuchai
- ⚠ Số xi lanh: các nguồn ghi khác nhau (6 / 12 / 6L) — không dùng làm "met"
- Số xi lanh: 6L — factSrc: { "supplierId": "huatai-yangzhou", "n": 105, "line": "| 700GF | 700 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 180 | 7300 | 4000*1500*2100" }
- Số xi lanh: 6L — factSrc: { "supplierId": "haifeng-taizhou", "n": 2008, "line": "| HF-640GF | 800 | 640 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 — factSrc: { "supplierId": "bdadl-shanghai", "n": 109, "line": "| BDA-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500" }
- Số xi lanh: 6 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 108, "line": "| PPDL-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500" }
- Dung tích xi lanh: 39.58 — factSrc: { "supplierId": "huatai-yangzhou", "n": 105, "line": "| 700GF | 700 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 180 | 7300 | 4000*1500*2100" }
- Dung tích xi lanh: 39.85 — factSrc: { "supplierId": "bdadl-shanghai", "n": 109, "line": "| BDA-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500" }
- Dầu bôi trơn: 180 — factSrc: { "supplierId": "bdadl-shanghai", "n": 109, "line": "| BDA-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500" }
- Dầu bôi trơn: 180 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 108, "line": "| PPDL-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500" }
- Đường kính × hành trình: 200/210 — factSrc: { "supplierId": "huatai-yangzhou", "n": 105, "line": "| 700GF | 700 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 180 | 7300 | 4000*1500*2100" }
- Đường kính × hành trình: 200/210 — factSrc: { "supplierId": "haifeng-taizhou", "n": 2008, "line": "| HF-640GF | 800 | 640 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000" } (tìm trên internet, trang chính hãng)
- Tiêu chuẩn khí thải: 国 III — factSrc: { "supplierId": "xingguang-jiangsu", "n": 113, "line": "| XG-715GF | 650/715 | YC6C1070L-D20 | 715/787 | 6 | 180 | ≤ 195 | 国 III | 4500 × 1750 × 2100 | 7000" }

### Động cơ YC6TD1000-D31 — hãng: Yuchai
- Số xi lanh: 6 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 129, "line": "| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000" }
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 129, "line": "| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 129, "line": "| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000" }
- Đường kính × hành trình: 152*180 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2002, "line": "| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 152*180 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 129, "line": "| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000" }

### Động cơ 6M33D633E200 — hãng: Weichai
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "acepow-fuan", "n": 118, "line": "| 520 | 650 | HC534FS | 6M33D633E200 | 575 | 633 | 1500 | T2" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP715W | 715 | 572 | 650 | 520 | Electronic | T2 | 6M33D633E200 | LTP354-520" }
- ⚠ Số xi lanh: các nguồn ghi khác nhau (6L / 6 / V 12 / 6 L) — không dùng làm "met"
- Số xi lanh: V 12 — factSrc: { "supplierId": "longkai-power", "n": 1144, "line": "| No. cylinders | V 12" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2076, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6L — factSrc: { "supplierId": "aosif", "n": 124, "line": "| AW725 | 650/520 | 725/580 | 6M33D633E200 | 137.1 | 6L | 19.6 |" }
- Số xi lanh: 6 L — factSrc: { "supplierId": "waeta-fujian", "n": 107, "line": "| WTA-W688 | 688 | 550 | 625 | 500 | 6M33D633E200 | 6 L | 19.6 | Wechai Series.xlsx" }
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "depco-power", "n": 2076, "line": "| Governor | Electrical | Displacement(L) | 19.6" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "aosif", "n": 124, "line": "| AW725 | 650/520 | 725/580 | 6M33D633E200 | 137.1 | 6L | 19.6 |" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (60 / 50 / 61) — không dùng làm "met"
- Dầu bôi trơn: 60 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500" }
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "bdadl-shanghai", "n": 128, "line": "| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1780 | 4000" }
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2004, "line": "| FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3600" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 60 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 110, "line": "| PPDL-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2076, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- ⚠ Đường kính × hành trình: các nguồn ghi khác nhau (150 X 185 / 150*185 / 159*159) — không dùng làm "met"
- Đường kính × hành trình: 159*159 — factSrc: { "supplierId": "longkai-power", "n": 1144, "line": "| Bore*Stroke | mm | 159*159" }
- Đường kính × hành trình: 150 X 185 — factSrc: { "supplierId": "depco-power", "n": 2076, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 150*185 — factSrc: { "supplierId": "hanyang-weifang", "n": 113, "line": "| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2" }
- Đường kính × hành trình: 150*185 — factSrc: { "supplierId": "kangwo-guangdong", "n": 103, "line": "| GKW-550GF | 550 | 687.5 | 990 | 6M33D633E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1900 | 5500 |" }
- Tỉ số nén: 15.0:1 — factSrc: { "supplierId": "depco-power", "n": 2076, "line": "| Cyle | 4 Staoke | Compression ratio | 15.0:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: EFC Electrical — factSrc: { "supplierId": "longkai-power", "n": 1144, "line": "| Governor type | EFC Electrical" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2076, "line": "| Governor | Electrical | Displacement(L) | 19.6" } (tìm trên internet, trang chính hãng)
- Nạp khí: Turbocharging and intercooling — factSrc: { "supplierId": "longkai-power", "n": 1144, "line": "| Aspiration | Turbocharging and intercooling" }

### Đầu phát TFW2-650-4A
- (chưa có thông số nào có nguồn)

### Động cơ 6KTAA25-G39 — hãng: SDEC
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2200, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 L — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC688 | 688 | 550 | 625 | 500 | 6KTAA25-G39 | 6 L | 25.2 | Sdec Series.xlsx" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2200, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 170 X 185 — factSrc: { "supplierId": "depco-power", "n": 2200, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 170×185 — factSrc: { "supplierId": "jet-power", "n": 101, "line": "| SD-688 | 688 | 550 | 625 | 500 | 6KTAA25-G39 | 6L | 170×185 | 25.2 | 192 | JET544FS" }
- Tỉ số nén: 16.0:1 — factSrc: { "supplierId": "depco-power", "n": 2200, "line": "| Cyle | 4 Staoke | Compression ratio | 16.0:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2200, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electric Unit Pump System — factSrc: { "supplierId": "landtop-fuzhou", "n": 121, "line": "| LTP770SD | 770 | 616 | 700 | 560 | Electric Unit Pump System | G3 | 6KTAA25-G39 | LTP354S-560" }
- Dung tích xi lanh: 25.18 — factSrc: { "supplierId": "depco-power", "n": 2200, "line": "| Governor | Electrical | Displacement(L) | 25.18" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 25.2 — factSrc: { "supplierId": "waeta-fujian", "n": 101, "line": "| WTA-SC688 | 688 | 550 | 625 | 500 | 6KTAA25-G39 | 6 L | 25.2 | Sdec Series.xlsx" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2003, "line": "| FKS-S600 | 600/750 | 上柴动力 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 130, "line": "| PPDL-S600 | 600/750 | 上柴动力 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "hanyang-weifang", "n": 125, "line": "| HY-550 | 6KTAA25-G39 | 572 | 629 | 6 | 170*185 | 25.2 | 197 | 3350*1250*2100 | 4850 | T3" }
- Tiêu chuẩn khí thải: CN III — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 625 | 700 | 700 | 750 | 6KTAA25-G39 | 572 | 629 | 622 | 684 | L6 | SAE 0#18# | EUI | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (prime): 572 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 625 | 700 | 700 | 750 | 6KTAA25-G39 | 572 | 629 | 622 | 684 | L6 | SAE 0#18# | EUI | CN III" } (tìm trên internet, trang không phải của hãng)
- Công suất động cơ (standby): 629 — factSrc: { "supplierId": "sdec", "n": 2009, "line": "| 625 | 700 | 700 | 750 | 6KTAA25-G39 | 572 | 629 | 622 | 684 | L6 | SAE 0#18# | EUI | CN III" } (tìm trên internet, trang không phải của hãng)

## Thông số bộ điều khiển (datasheet của hãng; ghi factSrc với supplierId, n và line là dòng nguyên văn) — đầu mỗi datasheet; TOÀN BỘ dòng ở controllers.md, tìm chức năng bằng grep trong đó

### DSE7320 — datasheet của DSE7320 MKII (nhà cung cấp ghi DSE7320: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1001
- DSEGenset® Data Sheet
- | DSE7310 MKII Auto Start & DSE7320 MKII | Auto
- | Mains | (Utility)
- | Failure | Control
- Modules
- Part Number: 7310-03 / 7320-03
- | DSE7310 MKII | DSE7320 MKII
- Overview
- The DSE7310 MKII is an auto start control module and the DSE7320 MKII is an auto mains (utility) failure control module suitable for a wide variety of
- single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and
- engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.
- The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®
- terminals for system expansion. Both modules are compatible with electronic (CAN) and non-electronic (magnetic pick-up/alternator sensing) engines
- and offer an extensive number of flexible inputs, outputs and extensive engine protections so the system can be easily adapted to meet the most
- demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC
- … (223 dòng nữa trong controllers.md)

### DSE8610 — datasheet của DSE8610 MKII (nhà cung cấp ghi DSE8610: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1004
- DSEGenset® Data Sheet
- | DSE8610 MKII Synchronising & Load Sharing | Auto
- | Start | Control
- Module
- Part Number: 8610-02
- Overview
- The DSE8610 MKII is a market-leading Synchronising Auto Start Control Module suitable for use in a multi-generator loadshare system, designed to
- synchronise up to 32 generators including electronic and non-electronic engines. The DSE8610 MKII monitors the generator and indicates operational
- status and fault conditions, automatically starting or stopping the engine on load demand or fault conditions.
- System alarms are annunciated on the LCD screen (multiple language options available), illuminated LED and audible sounder. The event log records
- 250 events to facilitate easy maintenance, and an extensive number of fixed and flexible monitoring, metering and protection features are included.
- Designed to offer increased built in support for active sensors for 0 V to 10 V & 4 mA to 20 mA. Comprehensive communication and system expansion
- options are available.
- Using the DSE PC Configuration Suite Software allows easy alteration of the operational sequences, timers and alarms. With all communication ports
- capable of being active at the same time, the DSE8610 MKII is ideal for a wide variety of demanding load share applications. The Advanced PLC tool
- … (238 dòng nữa trong controllers.md)

### HGM9510 — supplierId: smartgen, n: 1003
- GENSET PARALLEL (WITH GENSET) CONTROLLER
- USER MANUAL
- +86-371-67981000 (overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 Software Version
- | Date | Version
- Contents
- Original release.
- Modify the outside drawing and the main display description;
- Modify some parameters’ default value; Add the description of
- “Power Management Mode” and “Load Shedding Control”.
- | 2016-11-03 | 1.2 | 1. Add timer setting of gas gen-set.
- … (684 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NT (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1004
- InteliGen NT
- Order code: IG-NT GC
- Gen-set controller
- Datasheet
- Product description
- | Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
- | Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
- | High level control for complex systems | and Power measurement
- | Key features | Application overview
- Load sharing and VAr sharing via CAN
- Virtual shared inputs and outputs via CAN
- Support of wide range of applications
- Single or multiple gen-sets in parallel to mains
- operation with automatic back up function, multiple
- island operation
- … (156 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NT (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1006
- BaseBox
- Order code: IG-NT-BB
- Gen-set Controller
- | Comprehensivegen-set controllerforbothsingle | CompatiblewithComAp's InteliVisiondisplays
- | andmultiplegensets operatinginstandby or | Activee-mail messagingandSMS
- | paralleling modes | Extensive built-in protection functions
- | To be used in conjunction with detachable colour | Standard protections
- displays InteliVision5orInteliVision8
- | Support of engines withECU (Electronic Control | User configurable protection
- | Unit) | ExtendablewithComAp's extensionmodules
- | Completeintegratedgen-set solutionandsignal | Application overview
- sharingviaCAN bus –minimum external
- components needed
- Many communicationoptions –easy remote
- supervising and servicing
- … (168 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NTC (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1005
- InteliGenNTC
- Order code: IG-NTC GC
- Gen-set controller
- Datasheet
- Product description
- | Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
- | Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
- | High level control for complex systems | and Power measurement
- | Key features | Application overview
- Load sharing and VAr sharing via CAN
- Virtual shared inputs and outputs via CAN
- Support of wide range of applications
- Single or multiple gen-sets in parallel to mains
- operation with automatic back up function, multiple
- island operation
- … (155 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NTC (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1007
- InteliGen NTC
- BaseBox
- Order code: IG-NTC-BB
- Gen-set Controller
- | Product description | Extensive built-in protection functions
- | Comprehensive paralleling gen-set controller | Standard protections
- | Parallel operation up to 32 gen-sets | User configurable protection
- | High level control for complex systems | Extendable with ComAp's extension modules
- | CHP and gas engine controller | Application overview
- Key features
- Extended communication capabilities
- Full Modbus slave support
- GPS and AirGate support and more
- Active e-mail messaging and SMS
- | | InteliGen NTC BaseBox Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 5/4/2022
- … (134 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 500 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1008
- InteliGen 500 G2
- Order code: IG4500XXBAA
- | Controller | for multiple gen-set applications
- Datasheet
- Product description
- | A paralleling controller with 5" colour display for advanced and more | Modbus Client which can initiate Modbus communication and
- | complex diesel gen-set applications, supporting both single and multiple | control 3rd party devices*
- | gen-sets running in grid-tied or island operations. | Built-in PLC interpreter with the use-to-use PLC Editor
- | Key benefits | Remote connection and monitoring
- | Great flexibility and wide range of applications support | AirGate 2.0 for easy connection to your equipment remotely,
- | User-defined protections and setpoints, large PLC interpreter | without worrying about your asset’s IP address
- | and easy extendability using SW key features | WebSupervisor—the cloud-based tool for fleet management
- | Comunication capabilities and protocols | User-defined protections and setpoints on top of default
- | In-built USB host/device, CAN, RS485 and Ethernet ports | parameters
- | Modbus RTU/TCP, SNMP v1, v2c and v3, J1939 | Compatible load/Var sharing and power management with
- … (204 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 4 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1009
- InteliGen4 200
- Order code: IG4200XXBAA, IG4200XXBLA
- | Controller | for multiple gen-set applications
- Datasheet
- Product description
- | InteliGen4 200 is a diesel gen-set control unit for common paralleling | User-defined protections and setpoints on top of default
- | applications supporting both single and multiple gen-sets running in grid-tied | parameters
- | or island operations. | Compatible load/Var sharing and power management with other
- | Key benefits | ComAp solutions
- | Great flexibility to fit all application needs | Slots for plug-in modules for 4G and GPS, additional Ethernet port,
- | User-defined protections and setpoints, ease-to-use PLC | RS232/485 connection or additional binary inputs/outputs
- | interpreter and plug-in modules for I/O extension | One hardware for more applications, enabling an easy switch
- | Comunication capabilities and protocols | between MINT and SPtM application
- | In-built USB host/device, CAN and RS485 | Possibility to have also mains application in a gen-set
- | Plug-in modules for ethernet and 4G connectivity | controller
- … (184 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 1000 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1013
- InteliGen
- Order code: IG31000XBBB
- | Datasheet | Gen-set
- controller for complex applications
- | Product description | CAN bus redundancy ensuring that a redundant CAN line
- be created and take over in case of CAN failure*
- | InteliGen 1000 is the most advanced gen-set controller for | Compliant with international grid codes
- multiple gen-sets with paralleling operations, with or without
- | connection to the mains or other source. Intended primarily for | European EN 50549, including national implementations
- | complex applications, this high-end controller will help you | as VDE-AR-N 4110:2018, VDE-AR-N 4105:2018, G99,
- | control and monitor demanding projects with critical | TÖR, American IEEE 1547 and others
- | infrastructures such as data centers, hospitals and banks. | Compatible load/VAr sharing and power management
- with other ComAp solutions
- | Key benefits | Several load transfer options with possibility of less than
- | Great flexibility for the most complex applications | 100 ms load transfer
- … (265 dòng nữa trong controllers.md)

### DSE3110 — supplierId: deep-sea-electronics, n: 1006
- DSEGenset® Data Sheet
- DSE3110 Manual & Auto Start Control Module
- Part Number: 3110-01
- Overview
- The DSE3110 can be utilised as a manual or auto start module for single gen-set applications or engine only applications. The module has been
- designed to work with non-electronic engines, providing advanced engine monitoring and protection features.
- The DSE3110 includes a back-lit icon LCD display which clearly shows the status of the generator set at all times. The module monitors engine speed,
- frequency, voltage and engine run hours and also displays the warning and shutdown status.
- The module includes fixed and configurable outputs as well as configurable inputs making this product ideal for a wide variety of applications. The
- module can either be programmed using the front panel or by using the DSE Configuration Suite PC software.
- | Key | Features
- | • | Back-lit icon LCD display
- | • | Generator frequency display
- | • | Front panel editing
- | • | Battery voltage display
- … (146 dòng nữa trong controllers.md)

### HGM6110N — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (678 dòng nữa trong controllers.md)

### HGM6110NC — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (677 dòng nữa trong controllers.md)

### HGM6120CAN — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (678 dòng nữa trong controllers.md)

### HGM6110 — datasheet của HGM6110N (nhà cung cấp ghi HGM6110: cần xác nhận đời) — supplierId: smartgen, n: 1001: các dòng như ở mục HGM6110N

### HGM6120 — datasheet của HGM6120N (nhà cung cấp ghi HGM6120: cần xác nhận đời) — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (680 dòng nữa trong controllers.md)

### HGM6120N — supplierId: smartgen, n: 1001: các dòng như ở mục HGM6120

## Nhà cung cấp khác có dòng ghi cùng động cơ (để chọn suppliers)

### S6R2-PTAA-C
- supplierId: westinpower, n: 116, tổ máy: TMC825
  line: | TMC825 | 825 | 660 | 750 | 600 | S6R2-PTAA-C | 29.96 | 148 | 4100*1720-*2185 | 6058*2438*2591
- supplierId: mecca-power, n: 114, tổ máy: MC825SME
  line: | MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410
- supplierId: legapower, n: 113, tổ máy: LG770SME
  line: | LG770SME | 770 | 700 | 170 | S6R2-PTAA-C | 6L | Electronic | 29.96 |
- supplierId: sr-genset, n: 2008, đi kèm: S5L1D-H41
  line: | 825 | 660 | 750 | 600 | S6R2-PTAA-C | S5L1D-H41 | 4080*1715*2000 | 20'GP Container

### 4006-23TAG3A
- supplierId: uleengen, n: 103, tổ máy: UP800GF, đi kèm: S6L1D-C41
  line: | UP800GF | 640 | 800 | 4006-23TAG3A | Perkins | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706
- supplierId: voltgent, n: 101, tổ máy: P900-1, đi kèm: FGL70030
  line: | P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420
- supplierId: bobig-power, n: 125, tổ máy: BP880U, đi kèm: BW-LV6G
  line: | BP880U | 640 | 800 | 704 | 880 | 4006-23TAG3A made in UK | 641 | BW-LV6G | 4500*1800*2745 | 5600*2200*2550
- supplierId: dingbo, n: 108, tổ máy: XG- 640GF, đi kèm: MX-640-4
  line: | XG- 640GF | 640/800 | 704/880 | 4006-23TAG3A | MX-640-4 | 4100x1750x2170 | 5500

### 4006-23TAG2A
- supplierId: gb-power, n: 1027, đi kèm: STAMFORD LVI634B
  bảng một model: Standard Features ; | MODEL | GB-P700 ; | Standby Power(50Hz) | 616KW/770KVA ; | Prime Power(50Hz) | 560KW/700KVA ; | Engine | PERKINS 4006-23TAG2A ; | Alternator | STAMFORD LVI634B ; | Generator | Set ; | Voltage | Frequency ; | Phase | P.F ; | Standby | Standby ; | (COS￠) | Amps ; Prime Power(PRP):Prime power is available for an unlimited number of annual hours in ; | Dimension | Of ; | Dimension(L*W*H)/CM For Open Type | 460×180×225A CM ; | Net Weight/KG For Open Type | 5900KGS ; | Dimension(L*W*H)/CM For Sound Proof | Type | 606×244×260 CM ; | Net Weight/KG For Sound Proof Type | 7300KGS ; Dimension (L*W*H)/MM For Trailer Type ; | Engine Model | 4006-23TAG2A ; | Manufacturer | PERKINS UK ; | Emissions statement | EU2007(EU97/68/EC Stage Ⅱ ) ; | Prime Power | 620KW/831HP ; | Standby Power | 685KW/918HP ; | Engine Configuration | 6Cylinder In Line, 4Stroke,Direct Injection ; | Gas Feeding Model | Turbocharged Air-Air after cooled ; | Engine | Bore×Stroke | 160×190(MM) ; | Displacement | 22.92L ; | Rated Speed | 1500RPM ; | Speed Governor | Electrical ; | Starter Model | 24V DC Start ; | Prime | 157L/H ; | Cooling System | Water Cool ; | Compression Ratio | 13.6:1 ; | Copyright By GB POWER | 2/4 ; | Alternator Model | LVI634B ; | Manufacturer | STAMFORD company ; | Prime Output | 600KW/750KVA ; | Standby Output | 660KW/825KVA ; | Excitation Model | Brushless, Self-Exciting ; | Cooling Method | Air Cooling ; | Power Factor | 0.8 ; | Protection Class | IP22 ; | Insulation Class | H ; | Voltage Regulation, | ≤±1% ; | Alternator | Influence Factor ; | Frequency Reduce | 0-5% adjustable ; | Frequency Regulation, | ≤1.5% ; | Frequency Waving | ≤0.8% ; | Sudden Frequency Warp | ≤+12% ; | Sudden Frequency Warp | ≤-10% ; | Frequency Recovery Time | ≤5S ; | GB POWER | 3/4 ; | DEEPSEA6020 CONTROL MODEL/ | MANUAL ; | Copyright By GB POWER | 4/4
- supplierId: uleengen, n: 103, tổ máy: UP750GF, đi kèm: S5L1D-H41
  line: | UP750GF | 600 | 750 | 4006-23TAG2A | Perkins | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706
- supplierId: koten-power, n: 4014, tổ máy: KP750D5, đi kèm: LVI634B
  line: | KP750D5 | 600 | 750 | 660 | 825 | 4006-23TAG2A | LVI634B
- supplierId: bobig-power, n: 125, tổ máy: BP821U, đi kèm: BW-LV6D
  line: | BP821U | 597 | 746 | 657 | 821 | 4006-23TAG2A made in UK | 597 | BW-LV6D | 4500*1800*2745 | 5600*2200*2550

### SC33W990D2
- supplierId: kaichen-jiangsu, n: 5001, tổ máy: KCS-750GF
  line: | KCS-750GF | 600 | 750 | 660 | 825 | SC33W990D2 |
- supplierId: rcg-power, n: 108, tổ máy: R-SC750D5-S, đi kèm: WR544FL
  line: | R-SC750D5-S | 750kVA / 600kW | 825kVA / 660kW | SC33W990D2 | WR544FL | PDF
- supplierId: rise-power, n: 107, tổ máy: RSM600
  line: | RSM600 | 750 | 600 | 825 | 660 | SC33W990D2 | 6L | 32.8 | < 158.4 | ≦0.6 | 75 | 56 | 4362*1570*2135 | 7070
- supplierId: uleengen, n: 103, tổ máy: US600GF
  line: | US600GF | 600 | 750 | SC33W990D2 | SDEC | 660 | 6 | 180*215 | 32.8 | 140 | 6B | 3750X1700X1960 | 6300

### 6KTAA25-G32
- supplierId: fdk-energy, n: 108, tổ máy: SC825V1-H1, đi kèm: NIANFENG NF354H
  line: | SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download
- supplierId: kaihua-genset, n: 113, tổ máy: KH-600GF
  line: | KH-600GF | 825 | 750 | 6KTAA25-G32 | 3800*1600*2150 | 4700
- supplierId: koten-power, n: 4007, tổ máy: KS750D5
  line: | KS750D5 | 600 | 750 | 660 | 825 | 6KTAA25-G32 |
- supplierId: minsun-motor, n: 109, tổ máy: GF-S750, đi kèm: SY-A 354F
  line: | GF-S750 | 750 | 600 | 6KTAA25-G32 | SY-A 354F

### 6M33D725E310
- supplierId: fdk-energy, n: 108, tổ máy: W825-H1, đi kèm: NIANFENG NF354H
  line: | W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download
- supplierId: acepow-fuan, n: 115, tổ máy: APW-590, đi kèm: LV634B
  line: | APW-590 | | | 650 | 813 | LV634B | 600 | 660 | 6M33D725E310 |
- supplierId: penlucky, n: 103, tổ máy: PLW825/B73, đi kèm: TAL-A49-B
  line: | PLW825/B73 | 825 | 750 | 6M33D725E310 | TAL-A49-B | 3850*1680*2100 | 5530*1860*2550 | view
- supplierId: elitech-power, n: 1001, tổ máy: EPS750WCA-3B
  line: | EPS750WCA-3B | WEICHAI POWER | 750kVA | 825kVA | 6M33D725E310 | 50Hz | 3-Phase | DOWNLOAD PDF | eps750wca-3b-weichai-750kva-diesel-generator-specs

### YC6TD1000-D30
- supplierId: fdk-energy, n: 108, tổ máy: Y825-H1, đi kèm: NIANFENG NF354H
  line: | Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NF354H | Click Here | Download
- supplierId: longkai-power, n: 129, tổ máy: LG600YC
  line: | LG600YC | 825 | 660 | 750 | 600 | YC6TD1000-D30 | OP3850*1660*2160 | AT5680*2100*2500 |
- supplierId: minsun-motor, n: 117, tổ máy: GF-Y750, đi kèm: SY-A 354FS
  line: | GF-Y750 | 750 | 600 | YC6TD1000-D30 | SY-A 354FS
- supplierId: penlucky, n: 101, tổ máy: PLY815, đi kèm: TAL A49 A
  line: | PLY815 | 812.5 | 750 | YC6TD1000-D30 | TAL A49 A | 3750*1839*2019 | 5530*1860*2550 | view

### 6M33D670E200
- supplierId: elitech-power, n: 1001, tổ máy: EPS750WCA-3
  line: | EPS750WCA-3 | WEICHAI POWER | 750kVA | 825kVA | 6M33D670E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps750wca-3-weichai-750kva-diesel-generator-specs
- supplierId: sunny-weifang, n: 101, tổ máy: SN600B
  line: | SN600B | 750/600 | 825/660 | 6M33D670E200 | 6L | 3800*1600*2100 | 4650
- supplierId: jlmech-wuhan, n: 101, tổ máy: JL-600GF
  line: | JL-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 61 | 210
- supplierId: kangwo-guangdong, n: 103, tổ máy: GKW-600GF
  line: | GKW-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 210 | 3650*1500*1900 | 6000 |

### 6KTAA25-G31
- supplierId: fdk-energy, n: 108, tổ máy: SC900-H1, đi kèm: NIANFENG NF404C
  line: | SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NF404C | Click Here | Download
- supplierId: kaichen-jiangsu, n: 5001, tổ máy: KCS-800GF
  line: | KCS-800GF | 640 | 800 | 700 | 875 | 6KTAA25-G31 |
- supplierId: koten-power, n: 4007, tổ máy: KS800D5
  line: | KS800D5 | 640 | 800 | 704 | 880 | 6KTAA25-G31 |
- supplierId: minsun-motor, n: 109, tổ máy: GF-S800, đi kèm: SY-A 404C
  line: | GF-S800 | 800 | 640 | 6KTAA25-G31 | SY-A 404C

### YC6C1020-D31
- supplierId: fdk-energy, n: 103, tổ máy: Y825N/H1, đi kèm: NIANFENG NFS5-H
  line: | Y825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6C1020-D31 | Yuchai (China) | NIANFENG NFS5-H | Click Here |
- supplierId: comappower, n: 101, tổ máy: COM825
  line: | COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6C1020-D31 | 6 | COM825
- supplierId: longkai-power, n: 129, tổ máy: LG600YC
  line: | LG600YC | 825 | 660 | 750 | 600 | YC6C1020-D31 | OP4630*1680*2240 | 20FT |
- supplierId: westinpower, n: 109, tổ máy: TY825
  line: | TY825 | 825 | 660 | 750 | 600 | YC6C1020-D31 | 39.58 | 172.5 | 4248*1660*2195 | 6058*2438*2591

### 6KTAA25-G321
- supplierId: longkai-power, n: 101, tổ máy: LG600SD
  line: | LG600SD | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | OP3600*1500*2060 | AT5680*2100*2500 |
- supplierId: minsun-motor, n: 109, tổ máy: GF-S750, đi kèm: SY-A 354F
  line: | GF-S750 | 750 | 600 | 6KTAA25-G32.1 | SY-A 354F
- supplierId: voltgent, n: 111, tổ máy: VSC825-6
  line: | VSC825-6 | 825 | 660 | 750 | 600 | SDEC | 6KTAA25-G32.1 | [EN] [RU] [ES] [PT]
- supplierId: mecca-power, n: 151, tổ máy: MC825SC
  line: | MC825SC | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | CN | 159 | 6L | 25.18 | HPCR

### YC6C1070-D31
- supplierId: fdk-energy, n: 103, tổ máy: Y888N/H1, đi kèm: NIANFENG NFS6-C
  line: | Y888N/H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6C1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here |
- supplierId: comappower, n: 101, tổ máy: COM888
  line: | COM888 | 888kVA | 710kW | 810kVA | 648kW | YC6C1070-D31 | 6 | COM888
- supplierId: longkai-power, n: 129, tổ máy: LG650YC
  line: | LG650YC | 894 | 715 | 813 | 650 | YC6C1070-D31 | OP4630*1680*2240 | 20FT |
- supplierId: westinpower, n: 109, tổ máy: TY890
  line: | TY890 | 888 | 710 | 813 | 650 | YC6C1070-D31 | 39.58 | 181.6 | 4268*1760*2340 | 6058*2438*2591

### YC6C1070L-D20
- supplierId: wintpower, n: 115, tổ máy: WT-YC888
  line: | WT-YC888 | 650/813 | 710/888 | YC6C1070L-D20 | WT634C | 5200x1600x2100 | 20GP
- supplierId: tesla-fujian, n: 143, đi kèm: LVI634C
  line: | BS-YC800 | 640 | 800 | 1154.7 | YC6C1070L-D20 | LVI634C
- supplierId: mecca-power, n: 110, tổ máy: MC894YC
  line: | MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500
- supplierId: excel-power-ningde, n: 103, tổ máy: EP-YC800
  line: | EP-YC800 | 640 | 800 | 704 | 880 | YC6C1070L-D20 | 142.27 | 4500*1400*2250 | 5800*2250*2580 |

### YC6TD1000-D31
- supplierId: kaichen-jiangsu, n: 5001, tổ máy: KCY-750GF
  line: | KCY-750GF | 600 | 750 | 660 | 825 | YC6TD1000-D31 |
- supplierId: kaihua-genset, n: 111, tổ máy: KH-600GF
  line: | KH-600GF | 825 | 750 | YC6TD1000-D31 | 4650*1650*2200 | 7350
- supplierId: mecca-power, n: 110, tổ máy: MC825YC
  line: | MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060
- supplierId: walter-yangzhou, n: 103, tổ máy: WET-Y825
  line: | WET-Y825 | 825 | 750 | Yuchai | YC6TD1000-D31 | 4100*1900*2200

### 6M33D633E200
- supplierId: bdadl-shanghai, n: 111, tổ máy: BDA-W600
  line: | BDA-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500
- supplierId: fukangsi-yangzhou, n: 2004, tổ máy: FKS-W600
  line: | FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3600
- supplierId: liangzi-yangzhou, n: 110, tổ máy: LZ-W600
  line: | LZ-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤198 | 3100*1300*1700 | 3600 | 详细参数
- supplierId: pengpai-yangzhou, n: 110, tổ máy: PPDL-W600
  line: | PPDL-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500

### 6KTAA25-G39
- supplierId: voltgent, n: 111, tổ máy: VSC770-6
  line: | VSC770-6 | 770 | 616 | 700 | 560 | SDEC | 6KTAA25-G39 | [EN] [RU] [ES] [PT]
- supplierId: landtop-fuzhou, n: 121, tổ máy: LTP770SD, đi kèm: LTP354S-560
  line: | LTP770SD | 770 | 616 | 700 | 560 | Electric Unit Pump System | G3 | 6KTAA25-G39 | LTP354S-560
- supplierId: walter-yangzhou, n: 110, tổ máy: WET-600
  line: | WET-600 | 750 | 600 | 700 | 560 | 6KTAA25-G39 | 3500*1700*2100
- supplierId: fukangsi-yangzhou, n: 2003, tổ máy: FKS-S600
  line: | FKS-S600 | 600/750 | 上柴动力 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800

## Động cơ khác trong khoảng công suất (40, điểm thấp hơn; mỗi động cơ một dòng)

- S6R2-PTAA (Mitsubishi) — supplierId: simpson-power, n: 104
  line: | SP0660D-M | 660/825 | S6R2-PTAA | 3818×1600×2100 | SP0660D-M.pdf
- YC6TH1070-D31 (Yuchai) — supplierId: pauway-tianjin, n: 102
  line: | PWY900 | 650/812.5 | 715/894 | YC6TH1070-D31 | VIEW PDF
- YC6TD1100-D30 (Yuchai) — supplierId: waeta-fujian, n: 108
  line: | WTA-YC900 | 900 | 720 | 825 | 660 | YC6TD1100-D30 | 6 L | 19.6 | Yuchai Series.xlsx
- 6KTAA25-G38 (SDEC) — supplierId: pengpai-yangzhou, n: 130
  line: | PPDL-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G38 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000
- 6KTAA25-G33 (SDEC) — supplierId: pengpai-yangzhou, n: 130
  line: | PPDL-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G33 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000
- 6KTAA25-G311 (SDEC) — supplierId: walter-yangzhou, n: 110
  line: | WET-700 | 875 | 700 | 825 | 660 | 6KTAA25-G31.1 | 4400*1800*2300
- SC25K990D2 (SDEC) — supplierId: app-power-anpu, n: 5001
  line: | APP-660GF | 600 | 750 | 660 | 825 | SC25K990D2 |
- YC6C1020L-D20 (Yuchai) — supplierId: taihai-taizhou, n: 109
  line: | TH-630GF | 630 | 812.5 | 1170 | YC6C1020L-D20 | 6 | 200×210 | 39.58 | 180 | ≤195 | 4500*1800*2500 | 7500
- QSK19-G20 (Cummins) — supplierId: yanan-power, n: 101
  line: | YN825C | 825kVA | 660kW | 750kVA | 600kW | QSK19-G20 | 6 | YN825C
- K29G1210D (Ricardo) — supplierId: jet-power, n: 116
  line: | GF-825 | 825 | 660 | 750 | 600 | K29G1210D | 12V | Electric | 29.6 | 138×165 | JET634B
- YCTD20900-G31 (Yuchai) — supplierId: byc-power, n: 103
  line: | BY-YC750 | 560 | 700 | 600 | 750 | YCTD20900-G31 | 1500 | 605 | 544F | 550
- 6KTAA25-G37 (SDEC) — supplierId: pauway-tianjin, n: 101
  line: | PWSC825 | 600/750 | NA/NA | 6KTAA25-G37 | VIEW PDF
- K33G1310D (Ricardo) — supplierId: jet-power, n: 116
  line: | GF-880 | 880 | 704 | 800 | 640 | K33G1310D | 12V | Electric | 31.4 | 140×170 | JET634C
- 12M33CD748E200 (Weichai) — supplierId: uleengen, n: 118
  line: | CCFJ600W | 600 | 750 | 12M33CD748E200 | 680 | 12 | 150*185 | 39.2 | 1500 | IMO II | MX-H-630-4 | 3596*1521*1927 | 6410
- YCTD201000-G30 (Yuchai) — supplierId: byc-power, n: 103
  line: | BY-YC825 | 600 | 750 | 660 | 825 | YCTD201000-G30 | 1500 | 668 | 634B | 600
- 6M33D740E311 (Weichai) — supplierId: aosif, n: 123
  line: | AW825 | 750/600 | 825/660 | 6M33D740E311 | 162.3 | 6L | 19.6 |
- YC6CL960L C20 (Yuchai) — supplierId: uleengen, n: 114
  line: | CCFJ600Y | 600 | 750 | YC6CL960L C20 | 706 | 6 | 200*210 | 39.58 | 14.5:1 | 198 | 1000 | MP-H-600-4 | 4180*1320*2100 | 6600
- YCTH281070-G31 (Yuchai) — supplierId: byc-power, n: 103
  line: | BY-YC900 | 650 | 813 | 720 | 900 | YCTH281070-G31 | 1500 | 715 | 634C | 640
- 6M33D710E201 (Weichai) — supplierId: walter-yangzhou, n: 103
  line: | WET-WC800 | 800 | 725 | Weichai | 6M33D710E201 | 3800*1600*2200
- YC6TD940-D32 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR565YC | 777 | 622 | 706 | 565 | YC6TD940-D32 | OP3850*1660*2160 | AT5280*2100*2500
- YC6TD1020-D32 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR610YC | 840 | 671 | 763 | 610 | YC6TD1020-D32 | OP3850*1660*2160 | AT5680*2100*2500
- QSK19-G34 (Cummins) — supplierId: aosif, n: 102
  line: | AC900 | 819/655 | 900/720 | QSK19-G34 | 171.2 | 6L | 18.9 |
- QSK19-G33 (Cummins) — supplierId: mecca-power, n: 5001
  line: | MC825C | 600 | 750 | 660 | 825 | QSK19-G33 |
- 6M33D725E311 (Weichai) — supplierId: penlucky, n: 103
  line: | PLW825/B73 | 825 | 750 | 6M33D725E311 | TAL A473 F | 3850*1680*2100 | 5530*1860*2550 | view
- QSK19-G21 (Cummins) — supplierId: yanan-power, n: 101
  line: | YN900C | 900kVA | 720kW | 819kVA | 655kW | QSK19-G21 | 6 | YN900C
- YC6TD840L-D20 (Yuchai) — supplierId: mingbang-mbkl, n: 123
  line: | 22 | MB-Y600 | 750 | 600 | 825 | 660 | YC6TD840L-D20 | 6 | 39.6 | 200*210 | 195 | 6000×2300×2930
- QSK19-G8 (Cummins) — supplierId: agg-fuzhou, n: 105
  line: | CU813E6 | 813/650 | 738/590 | QSK19-G8
- YC61070-D31 (Yuchai) — supplierId: penlucky, n: 101
  line: | PLY890 | 887.5 | 812.5 | YC61070-D31 | TAL A49 C | 4937*2260*2279 | ISO 20’ft HQ | view
- 8M33D800E201 (Weichai) — supplierId: penlucky, n: 103
  line: | PLW900/B7 | 900 | 818.2 | 8M33D800E201 | TAL A49 B | 4030*1871*2131 | ISO 20’ft HQ | view
- MX-H-630-4 (Weichai) — supplierId: uleengen, n: 115
  line: | CCFJ600W | 600 | 750 | 12平方米33cd748e200 | 680 | 12 | 150*185 | 39.2 | 1500 | 化学品船 | MX-H-630-4 | 3596*1521*1927 | 6410
- R680GE (FAWDE) — supplierId: rcg-power, n: 106
  line: | R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF
- R728GE (FAWDE) — supplierId: rcg-power, n: 106
  line: | R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF
- 6M33D670E201 (Weichai) — supplierId: jianghao-genset, n: 109
  line: | JHW-600GF | 750 | 600 | 6M33D670E201 | 6 | 150*185 | 19.6 | 60.5 | 210 | 3650*1500*1900 | 6000
- HC12V132ZL-LAG1/2A — supplierId: dingbo, n: 108
  line: | XG-600GF | 600/750 | 660/825 | HC12V132ZL-LAG1/2A | TFW2-600-4 | 3600x1750x2200 | 4500
- KTAA19-G6A (Cummins) — supplierId: yanan-power, n: 101
  line: | YN750C | 750kVA | 600kW | N/A | N/A | KTAA19-G6A | 6 | YN750C
- QSK19-G4 (Cummins) — supplierId: saonon, n: 2022
  line: S715CC       715   570   650   520   145     3700*1700*2215      4750   5600*2144*2604   7500   QSK19-G4          18.9    6L   84       133             S5L1D-F4
  (động cơ QSK19-G4 theo dòng sản phẩm của bản ghi: datasheet tổ máy một model, chữ trang tách cột nên không dòng nào ghi cả động cơ và công suất; dòng trên là dòng bảng ghi công suất, dùng làm src.line / suppliers[].line)
- YC6TD900-D31 (Yuchai) — supplierId: usuper-power, n: 2010
  line: 750kVA Yuchai YC6TD900-D31 Generator Specs - Usuper Power
  (động cơ YC6TD900-D31 theo dòng sản phẩm của bản ghi: datasheet tổ máy một model, chữ trang tách cột nên không dòng nào ghi cả động cơ và công suất; dòng trên là dòng bảng ghi công suất, dùng làm src.line / suppliers[].line)
- S6R2-PTA-C (Mitsubishi) — supplierId: simpson-power, n: 113
  line: | SP0600D-L | 600/750 | 菱重 | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf
- 6KTAA25-G34 (SDEC) — supplierId: pengpai-yangzhou, n: 130
  line: | PPDL-S600 | 600/750 | 上柴动力 | 6KTAA25-G34 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800
- SC25K930D2 (SDEC) — supplierId: app-power-anpu, n: 5001
  line: | APP-622GF | 560 | 700 | 600 | 750 | SC25K930D2 |

## Tiêu đề bảng (header của mỗi bảng supplierId n, dùng được cho sourceQuote)

- fdk-energy n 103: | | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF
- fdk-energy n 108: | | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF
- dingbo n 108: | Generator Model | PRP KW/KVA | EPS KW/KVA | Engine Model | Alternator Model | Dimension (mm) | Weight (kg)
- jet-power n 136: | Model | 400V / 50Hz / 1500RPM | SDEC Diesel Engine | Alternator | Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless | KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM)
- uleengen n 103: | Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg) | Power(kW) | Power(kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
- acepow-fuan n 115: | Model | 50Hz | | 3Phases/50Hz/ 400V/PF=0.8 | Engine | Engine | Generating Sets | Acepow | Prime | Standby | Prime | Prime Power (KW) | Prime Power (KVA) | Standby Power (KW) | Standby Power (KVA) | Alternator | KW | KW | KW
- bobig-power n 170: | Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size | Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM) | Prime | Standby | Prime
- eastern-lion-fuan n 110: | | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet
- bobig-power n 135: | Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size | Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM) | Prime | Standby | Prime
- jet-power n 113: | Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Brushless Alternator | Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel cons. | KVA | KW | KVA | KW | | (MM) | (L) | （ L/h ）
- jet-power n 101: | Model | 400V / 50Hz / 1500RPM | SDEC Diesel Engine | Alternator | Standby output | Prime Output | Model | Cylinder No. | Bore*Stroke | Displacement | Fuel Cons. | Brushless | KVA | KW | KVA | KW | (mm) | (L) | g/Kw.H
- rcg-power n 106: | | Model | Prime Power | Standby Power | Engine | Alternator | Download
- penlucky n 101: | | Penlucky Model | Standby kVA | Prime kVA | Engine Model | Alternator Leroy-Somer | Dimension mm Open Type | Soundproof Type | Data PDF
- elitech-power n 1001: | | Genset Model | Engine Brand | Prime Power | Standby Power | Engine Model | Freq. | Phase | Specification Download | SEO ID
- koten-power n 4008: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- comappower n 101: | | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
- westinpower n 116: | Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | | | | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
- mecca-power n 114: | Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
- legapower n 113: | Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet | Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L) | ESP | PRP
- sr-genset n 2008: | Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension | kVA | kW | kVA | kW | Stamford
- voltgent n 101: | Model | Prime Power (Kva) | Prime Power (kWe) | Standby Power (kVA) | Standby Power (kWe) | Engine Model | Alternator Model | Control Panel
- bobig-power n 125: | Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator (50hz/1500rpm) | Size | Model | Gensets power(KW/KVA) | Engine model | Engine power/kw | BOBIG | Open type (MM) | sounproof type (MM) | Prime | Standby | Prime
- koten-power n 4014: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- kaichen-jiangsu n 5001: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- rcg-power n 108: | | Model | Prime Power | Standby Power | Engine | Alternator | Download
- rise-power n 107: | Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions | kVA | kW | kVA | kW | L*W*H(mm) | Weight (kg)
- kaihua-genset n 113: | Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg) | KVA | KVA
- koten-power n 4007: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- minsun-motor n 109: | MODEL | Rated Power | SDEC Engine | Brushless Alternator | KVA | KW
- penlucky n 103: | | Penlucky Model | Standby kVA | Prime kVA | Engine Model | Alternator Leroy-Somer | Dimension mm Open Type | Soundproof Type | Data PDF
- longkai-power n 129: | GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
- minsun-motor n 117: | Model | Rated Power | Yuchai Engine | Brushless Alternator | KVA | KW
- sunny-weifang n 101: | Model | Power (KW/KVA) | Diesel engine Model | Cylinder No. | Dimensions (L x W x H) MM | N.W. (KGS) | Prime | Standby
- jlmech-wuhan n 101: | Model | Power (KW) | Power (KVA) | Current (A) | Engine model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Lube oil (L) | Consumption (g/kw.h)
- kangwo-guangdong n 103: | 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组重量 kg | 详细参数 | KW | KVA
- westinpower n 109: | Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | | | | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm)
- longkai-power n 101: | GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
- voltgent n 111: | Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet
- mecca-power n 151: | Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L
- wintpower n 115: | Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset Canopy data | Prime Power | Standby Power | Engine Model | Wintpower Alternator | Dimention ( MM ) | Dimention(MM) | KVA/KW | KVA/KW
- tesla-fujian n 143: | Model | Power(KW) | Capacity(KVA) | Rated current(A) | Engine Model | Stamford Type
- mecca-power n 110: | Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
- excel-power-ningde n 103: | Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download | Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT
- kaihua-genset n 111: | Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg) | KVA | KVA
- walter-yangzhou n 103: | GensetModel | Power（kVA） | Engine Brand | Engine Model | Dimension(MM)L*W*H | Standby | Prime
- bdadl-shanghai n 111: | | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- fukangsi-yangzhou n 2004: | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- liangzi-yangzhou n 110: | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细
- pengpai-yangzhou n 110: | | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- landtop-fuzhou n 121: | Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model | KVA | KW | KVA | KW
- walter-yangzhou n 110: | Genset Model | Standby Power | Prime Power | Engine Model | L*W*H (mm) | KVA | KW | KVA | KW
- fukangsi-yangzhou n 2003: | | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- simpson-power n 104: | 机组型号 | 备用功率 ( kW/kVA) | 发动机品牌 | 发动机型号 | 机组尺寸 (mm) ( 长 × 宽 × 高 ) | 机组数据
- pauway-tianjin n 102: | 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
- waeta-fujian n 108: | Model | Standby Power | Prime Power | Engine | Read More | Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download
- pengpai-yangzhou n 130: | | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量(KG)
- app-power-anpu n 5001: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- taihai-taizhou n 109: | 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 润滑油容量 （L） | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg | KW | KVA
- yanan-power n 101: | Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
- jet-power n 116: | Model | 400V / 50Hz / 1500RPM | Chinese Diesel Engine | Alternator | Standby Output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless type | KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM)
- byc-power n 103: | Genset Model | Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA) | Engine Model | Speed (rpm) | Engine Prime Power (kW) | Alternator Model | Alternator Prime Power (kW)
- pauway-tianjin n 101: | 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载
- uleengen n 118: | Genset Model | 50HZ, 400/230V | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight (kg) | Prime Power (kW) | Prime Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | PRM | Emission | Model
- aosif n 123: | Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement | KVA/KW | KVA/KW | | L/h
- uleengen n 114: | 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 重量 （kg） | 主功率（kW） | 主功率（kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 压缩比 | 额定燃油消耗量（g/kw.h） | PRM | 模型
- previa-ningde n 113: | GENSET MODEL | ESP | PRP | Engine type | Dimension | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
- aosif n 102: | Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement | KVA/KW | KVA/KW | | L/h
- mecca-power n 5001: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
- mingbang-mbkl n 123: | No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension | KVA | KW | KVA | KW | YUCHAI | (nos) | (L) | (mm) | (g/kw·h) | mm
- agg-fuzhou n 105: | | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号
- uleengen n 115: | 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg） | 主功率（kW） | 主功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | PRM | 排放 | 模型
- jianghao-genset n 109: | Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (L×W×H) mm | Weight (kg)
- saonon n 2022: экипажа      kVA   kW    kVA   kW                                                               Модель двигателя  объём  счита машинного жидкости
- usuper-power n 2010: 750kVA Yuchai Generator Specs
- simpson-power n 113: | 机组型号 | 备用功率 ( kW/kVA) | 发动机品牌 | 发动机型号 | 机组尺寸 (mm) ( 长 × 宽 × 高 ) | 机组数据

## Bộ điều khiển (40) — của các nhà cung cấp có dòng ở trên, dòng nguyên văn trên trang của họ

### DSE7320 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 113
  line: base frame 4. Breaker: 3-pole output manual circuit breaker as standard, 4 poles for option 5. Controller: DSE6120, DSE7320, DSE8610 and other deepsea models, Comap MRS10, MRS16, AMF20, AMF25 for option. 6. Silencer: Heavy duty industrial type
- supplierId: aosif, n: 1067
  line: | Control module | Deepsea 7320
- supplierId: bobig-power, n: 101
  line: Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE7320, DSE6020, AMF20, AMF25
- supplierId: elitech-power, n: 3001
  line: Cummins generator hot for its global service and warranty. With DeepSea 7320 MKII controllers…
- supplierId: fdk-energy, n: 3001
  line: | CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details
- supplierId: huali-shandong, n: 2014
  line: The DSE7320 is an Auto Mains (Utility) Failure Control Module suitable for a wide variety of single, diesel or gas, gen-set applications.
- supplierId: jet-power, n: 101
  line: • DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
- supplierId: kaihua-genset, n: 3002
  line: HGM9510 Deepsea 7320

### DSE8610 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 113
  line: 4. Breaker: 3-pole output manual circuit breaker as standard, 4 poles for option 5. Controller: DSE6120, DSE7320, DSE8610 and other deepsea models, Comap MRS10, MRS16, AMF20, AMF25 for option. 6. Silencer: Heavy duty industrial type silencer
- supplierId: fdk-energy, n: 3002
  line: | CMS2200KVA-50Hz-R-2014-15 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2014 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used | Details
- supplierId: kaihua-genset, n: 3001
  line: To enhance operational convenience and monitoring capabilities, each base station is equipped with the Deep Sea 8610 controller along with the remote 890 module. This integrated control system serves as the "brain" of the power unit,
- supplierId: rise-power, n: 3001
  line: DSE8610 Auto Start Load Share Controller (multi-generator synchronization system)
- supplierId: uleengen, n: 3
  line: Deepsea DSE7320, DSE7420, DSE6120, DSE6020, DSE8610
- supplierId: westinpower, n: 3001
  line: The generator set equipped in the data center applies TC QSK60-G21 engine, DSE8610 synchronizing & load sharing control module, and DSE8004 graphical remote overview display.

### DSE6120 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 106
  line: Genset Control panel: Deepsea DSE6120
- supplierId: aosif, n: 1001
  line: | Control module | Deepsea 6120
- supplierId: bobig-power, n: 113
  line: Weichai 800KW 1000kVA Power Diesel Generator Prime Power Silent Diesel Generator Set 50Hz 230V with DSE6120 Control Panel Standby ISO CE
- supplierId: kaihua-genset, n: 107
  line: 3.DSE6120, Smartgen control system
- supplierId: longkai-power, n: 1001
  line: | Model | DSE6120MK3
- supplierId: sunny-weifang, n: 3001
  line: 4.Control panel : standard: Smartgen; Optional: Deepsea, Comap, Dief,Mebay,Fortrust, including digital LED screen; genset control model: DSE6120, DSE7320, AMF8, AMF20, HGM6120N, SGC420 and others
- supplierId: uleengen, n: 1
  line: | Control panel | digital AMF Control panel with protection function, with controller Smartgen HGM6120, Deepsea DSE7320, DSE6120
- supplierId: voltgent, n: 1007
  line: | CONTROL | MODULE Deep Sea DSE6120

### HGM6110 — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 103
  line: Control panel: Deepsea / ComAp / Harsen / Smartgen 6110
- supplierId: bobig-power, n: 111
  line: LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
- supplierId: byc-power, n: 3001
  line: Advanced Controller: Equipped with Smartgen HGM6110, DeepSea or Harsen controller to improve performance and ease of operation.
- supplierId: dingbo, n: 3001
  line: 300KW silent diesel generator set with Cummins engine NTA855-G2A, Marathon MP-300-4A three phase generator and SmartGen 6110 automatic control module.
- supplierId: kaichen-jiangsu, n: 101
  line: Controller: Smartgen HGM6110
- supplierId: uleengen, n: 3
  line: | Controller | Smartgen HGM6120, HGM6110, HGM9510

### DSE6020 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: bobig-power, n: 101
  line: Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE7320, DSE6020, AMF20, AMF25
- supplierId: jet-power, n: 101
  line: • DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
- supplierId: kaihua-genset, n: 105
  line: 3.DSE6020, Smartgen control system
- supplierId: uleengen, n: 3
  line: Deepsea DSE7320, DSE7420, DSE6120, DSE6020, DSE8610

### HGM6120N — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 103
  line: Control module Smartgen HGM6120N /DSE3110
- supplierId: jet-power, n: 101
  line: • DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.
- supplierId: koten-power, n: 101
  line: Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
- supplierId: sunny-weifang, n: 3001
  line: 4.Control panel : standard: Smartgen; Optional: Deepsea, Comap, Dief,Mebay,Fortrust, including digital LED screen; genset control model: DSE6120, DSE7320, AMF8, AMF20, HGM6120N, SGC420 and others

### AMF25 — hãng: ComAp — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 113
  line: 4 poles for option 5. Controller: DSE6120, DSE7320, DSE8610 and other deepsea models, Comap MRS10, MRS16, AMF20, AMF25 for option. 6. Silencer: Heavy duty industrial type silencer with flexible bellow,elbow. 7. Battery: Varta Brand,high
- supplierId: bobig-power, n: 3003
  line: | Controller | Smartgen,Deepsea,Comap AMF20,AMF25
- supplierId: wintpower, n: 109
  line: | Control Panel- ComAp AMF25

### HGM6120 — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 102
  line: | Generator Voltage: | 230V/400V | Generator Controller: | Deepsea, HGM6120
- supplierId: eastern-lion-fuan, n: 107
  line: Controller Smartgen 6120
- supplierId: uleengen, n: 1
  line: | Control panel | digital AMF Control panel with protection function, with controller Smartgen HGM6120, Deepsea DSE7320, DSE6120

### DSE4520 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: bobig-power, n: 124
  line: Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE4520, DSE6120, AMF8,AMF25

### AMF20 — hãng: ComAp — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 104
  line: 4. Famous brand COMAP AMF20 controller
- supplierId: bobig-power, n: 3003
  line: | Controller | Smartgen,Deepsea,Comap AMF20,AMF25
- supplierId: sunny-weifang, n: 3001
  line: 4.Control panel : standard: Smartgen; Optional: Deepsea, Comap, Dief,Mebay,Fortrust, including digital LED screen; genset control model: DSE6120, DSE7320, AMF8, AMF20, HGM6120N, SGC420 and others

### DSE3110 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 103
  line: Control module Smartgen HGM6120N /DSE3110
- supplierId: fdk-energy, n: 3002
  line: | CMS220KVA-50Hz-R-2011-116 GET A QUOTE NOW | Cummins 6CTA8.3-G2 | 220KVA/176KW 200KVA/160KW | Year: 2011 | EGGA | 400V 50Hz/1500rpm | DSE3110 | Soundproof Good Used | Details

### DSE7420 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: uleengen, n: 3
  line: Deepsea DSE7320, DSE7420, DSE6120, DSE6020, DSE8610
- supplierId: voltgent, n: 101
  line: | P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420

### HGM9510 — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: fdk-energy, n: 3002
  line: | CMS1875KVA-60Hz-R-25 GET A QUOTE NOW | Cummins KTTA50-G2 | 1875KVA/1500KW 1750KVA/1400KW | Hours: 10 Year: 1998 | Stamford | 400V 60Hz/1800rpm | SmartGen HGM9510 Three Phase | Soundproof Good Used | Details
- supplierId: kaihua-genset, n: 3002
  line: HGM7120UC HGM9510
- supplierId: uleengen, n: 3
  line: | Controller | Smartgen HGM6120, HGM6110, HGM9510

### HGM6110N — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: fdk-energy, n: 3002
  line: | MTU1100KVA-50Hz-R-2000-12 GET A QUOTE NOW | MTU 16V2000G23 | 1100KVA/880KW 1000KVA/800KW | Hours: 100 Year: 2000 | Siemens MD-840/50 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details
- supplierId: koten-power, n: 1002
  line: | Control Panel | Smartgen HGM6110N

### DSE4620 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: wintpower, n: 101
  line: | Control Panel -DEEPSEA4620

### DSE6120 MKII — hãng: Deep Sea
- supplierId: bobig-power, n: 122
  line: Automatically transfers between mains (utility) and generator (DSE6120 MKIII only) for convenience
- supplierId: kaihua-genset, n: 108
  line: 3.DSE6120MKII, Smartgen control system 6.Battery and battery switch

### HGM6120CAN — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: fdk-energy, n: 3002
  line: | SC413KVA-50Hz-R-2020-165 GET A QUOTE NOW | Shangchai SDEC SC12E460D2 | 413KVA/330KW 375KVA/300KW | Year: 2020 | Faraday FD4L1-4 | 400V 50Hz/1500rpm | HGM6120CAN Three Phase | Open Good Used | Details

### InteliGen — hãng: ComAp — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: comappower, n: 3001
  line: Integrarea inteligenței artificiale : Platformele folosesc AI pentru a oferi recomandări personalizate, jucătorii fiind ghidați către jocurile care se potrivesc cel mai bine stilului lor.
- supplierId: fdk-energy, n: 3002
  line: | PKS2200KVA-50Hz-R-2013-23 GET A QUOTE NOW | Perkins UK 4016TAG2A | 2200KVA/1800KW 2000KVA/1600KW | Hours: 10 Year: 2013 | Siements(CHINA) JFG5605-4/10500 | 10.5 KV 50Hz/1500rpm | ComAP InteliGen Three Phase | Open Good Used | Details
- supplierId: kaihua-genset, n: 3002
  line: IL-NT AMF InteliGen-NTC

### AMF8 — hãng: ComAp — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: sunny-weifang, n: 3001
  line: 4.Control panel : standard: Smartgen; Optional: Deepsea, Comap, Dief,Mebay,Fortrust, including digital LED screen; genset control model: DSE6120, DSE7320, AMF8, AMF20, HGM6120N, SGC420 and others

### DSE6110 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: rise-power, n: 3001
  line: DSE6110 Auto Start Controller with basic protection

### HGM6120U — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: bobig-power, n: 101
  line: Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE7320, DSE6020, AMF20, AMF25

### DSE7410 — hãng: Deep Sea — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: voltgent, n: 101
  line: | P250-5 | 230 | 184 | 250 | 200 | 1506A-E88TAG2 | LL5114H | DSE7410

### HGM6110NC — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: fdk-energy, n: 3002
  line: | CMS350KVA-50Hz-R-2021-159 GET A QUOTE NOW | Cummins NTA855-G1B | 344KVA/275KW 312KVA/250KW | Hours: 0 Year: 2021 | Faraday FD4M1-4 | 400V 50Hz/1500rpm | HGM6110NC Three Phase | Open Original Unused | Details

### HGM6120UC — hãng: SmartGen — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: kaihua-genset, n: 3002
  line: IC-NT-MINT-2013 HGM6120UC

### MRS10 — hãng: ComAp
- supplierId: acepow-fuan, n: 113
  line: breaker as standard, 4 poles for option 5. Controller: DSE6120, DSE7320, DSE8610 and other deepsea models, Comap MRS10, MRS16, AMF20, AMF25 for option. 6. Silencer: Heavy duty industrial type silencer with flexible bellow,elbow. 7.

### MRS16 — hãng: ComAp — có datasheet hãng: mọi dòng ở controllers.md (grep theo tên model)
- supplierId: acepow-fuan, n: 113
  line: as standard, 4 poles for option 5. Controller: DSE6120, DSE7320, DSE8610 and other deepsea models, Comap MRS10, MRS16, AMF20, AMF25 for option. 6. Silencer: Heavy duty industrial type silencer with flexible bellow,elbow. 7. Battery:

### DKG-116 — hãng: Datakom
- supplierId: acepow-fuan, n: 104
  line: Control System DKG116

### DKG-309 — hãng: Datakom
- supplierId: wintpower, n: 2
  line: high voltage generator , dkg309 ,

### DSE8004 — hãng: Deep Sea
- supplierId: westinpower, n: 3001
  line: The generator set equipped in the data center applies TC QSK60-G21 engine, DSE8610 synchronizing & load sharing control module, and DSE8004 graphical remote overview display.

### easYgen-1800 — hãng: Woodward
- supplierId: westinpower, n: 1032
  line: |  | easYgen-1800 only: For Mains,

### HGM7120UC — hãng: SmartGen
- supplierId: kaihua-genset, n: 3002
  line: HGM6120UC HGM7120UC

### IG200 — hãng: ComAp
- supplierId: sr-genset, n: 2001
  line: ComAp IG200 + Electrical breaker

### Deep Sea (không ghi model) — hãng: Deep Sea
- supplierId: byc-power, n: 102
  line: For easy operation and control, the generators can be equipped with various controller options from DeepSea, DEIF, ComAp or SmartGen.
- supplierId: dingbo, n: 1
  line: Deep Sea Controller Cabinet
- supplierId: jianghao-genset, n: 3
  line: 发货配置：500KW斯太尔发动机配全铜发电机，江豪定制型不锈钢四轮移动拖车，配深海液晶自启动控制屏。江豪发电机组为您提供柴油发…… 更多
- supplierId: koten-power, n: 102
  line: 3- Controller optional: Smartgen/Deepsea/ComAp.
- supplierId: mecca-power, n: 112
  line: 2.Equipped with generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,ect.
- supplierId: mingbang-mbkl, n: 122
  line: c. Equipped with optional advanced diesel genset control panel brands: Deepsea, Smartgen, ComAp etc. ATS system, remote control system, parallel operation system. High level protection system as
- supplierId: minsun-motor, n: 102
  line: Modern power management requires precise control, immediate visibility, and automated safeguards. This generator suite is equipped with advanced Deepsea or Smartgen intelligent control panels, designed to give operators complete command over the entire power ecosystem.
- supplierId: penlucky, n: 2
  line: BAUDOUIN and MITSUBISHI engines and world famous STAMFORD, Leroy Somer and Mecc Alte alternator. We also use WoodWard, Deep Sea and ComAp control module which are professional engine controllers as our core control module. Also we own abundant

### ComAp (không ghi model) — hãng: ComAp
- supplierId: byc-power, n: 102
  line: For easy operation and control, the generators can be equipped with various controller options from DeepSea, DEIF, ComAp or SmartGen.
- supplierId: elitech-power, n: 102
  line: • Controller: Integrated digital auto monitoring. (SmartGen/DeepSea/ComAp)
- supplierId: jet-power, n: 101
  line: 04. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control Brand, Deep sea, Smartgen , ComAp , Jet Power
- supplierId: koten-power, n: 102
  line: 3- Controller optional: Smartgen/Deepsea/ComAp.
- supplierId: mecca-power, n: 112
  line: 2.Equipped with generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,ect.
- supplierId: mingbang-mbkl, n: 122
  line: c. Equipped with optional advanced diesel genset control panel brands: Deepsea, Smartgen, ComAp etc. ATS system, remote control system, parallel operation system. High level protection system as electric leakage
- supplierId: penlucky, n: 2
  line: MITSUBISHI engines and world famous STAMFORD, Leroy Somer and Mecc Alte alternator. We also use WoodWard, Deep Sea and ComAp control module which are professional engine controllers as our core control module. Also we own abundant skills for
- supplierId: uleengen, n: 2
  line: it covers Auto start control panel, Synchronization panels, ATS etc. With controller such as Deepsea, Smartgen, ComAp, Deif, Harsen, etc.

### SmartGen (không ghi model) — hãng: SmartGen
- supplierId: elitech-power, n: 102
  line: • Controller: Integrated digital auto monitoring. (SmartGen/DeepSea/ComAp)
- supplierId: mecca-power, n: 112
  line: 2.Equipped with generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,ect.
- supplierId: mingbang-mbkl, n: 122
  line: c. Equipped with optional advanced diesel genset control panel brands: Deepsea, Smartgen, ComAp etc. ATS system, remote control system, parallel operation system. High level protection system as electric
- supplierId: minsun-motor, n: 102
  line: Modern power management requires precise control, immediate visibility, and automated safeguards. This generator suite is equipped with advanced Deepsea or Smartgen intelligent control panels, designed to give operators complete command over the entire power ecosystem.
- supplierId: rcg-power, n: 2001
  line: Smartgen
- supplierId: wintpower, n: 101
  line: Hinsulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted.

### DEIF (không ghi model) — hãng: DEIF
- supplierId: byc-power, n: 102
  line: For easy operation and control, the generators can be equipped with various controller options from DeepSea, DEIF, ComAp or SmartGen.
- supplierId: mecca-power, n: 159
  line: We can offer controller brand like Deepsea,Smartgen,DEIF,MECCA,etc.
- supplierId: rcg-power, n: 2001
  line: DEIF
- supplierId: uleengen, n: 2
  line: it covers Auto start control panel, Synchronization panels, ATS etc. With controller such as Deepsea, Smartgen, ComAp, Deif, Harsen, etc.
- supplierId: westinpower, n: 108
  line: Hybrid power support: generator controller in the micro-grid system and DEIF ASC-4 controller (PV and Battery).

### Mebay (không ghi model) — hãng: Mebay
- supplierId: eastern-lion-fuan, n: 127
  line: Controller Mebay 6120
- supplierId: sunny-weifang, n: 3001
  line: 4.Control panel : standard: Smartgen; Optional: Deepsea, Comap, Dief,Mebay,Fortrust, including digital LED screen; genset control model: DSE6120, DSE7320, AMF8, AMF20, HGM6120N, SGC420 and others

### Harsen (không ghi model) — hãng: Harsen
- supplierId: acepow-fuan, n: 101
  line: 2. Equipped with Deep Sea,ComAp,Harsen,Smartgen famous control systems.
- supplierId: bobig-power, n: 3002
  line: | Control Panel | LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
- supplierId: byc-power, n: 3001
  line: Advanced Controller: Equipped with Smartgen HGM6110, DeepSea or Harsen controller to improve performance and ease of operation.
- supplierId: uleengen, n: 2
  line: Auto start control panel, Synchronization panels, ATS etc. With controller such as Deepsea, Smartgen, ComAp, Deif, Harsen, etc.

### Datakom (không ghi model) — hãng: Datakom
- supplierId: byc-power, n: 103
  line: generators are equipped with state-of-the-art controllers from leading brands including Deepsea, ComAp, SmartGen, and DATAKOM. These systems provide real-time monitoring of all critical parameters, automatic start/stop functionality, and

### Woodward (không ghi model) — hãng: Woodward
- supplierId: penlucky, n: 2
  line: PERKINS, BAUDOUIN and MITSUBISHI engines and world famous STAMFORD, Leroy Somer and Mecc Alte alternator. We also use WoodWard, Deep Sea and ComAp control module which are professional engine controllers as our core control module. Also we own


# Nhà cung cấp trong hệ thống (CSDL supplier/<id>)

- acepow-fuan: FUAN ACEPOW EQUIPMENT CO.,LTD — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: http://www.acepow.net/, trụ sở: Fuan, Fujian, chứng nhận: ISO9001; CE; SASO; SONCAP, bộ điều khiển: AMF20; AMF25; MRS10; MRS16; DKG-116; DSE3110; DSE6120; DSE7320; DSE8610; Harsen (không ghi model); HGM6110; HGM6120; HGM6120N
- agg-fuzhou: 福州德塔电源技术有限公司 — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.aggpower.cn/, trụ sở: Fuzhou, Fujian
- aosif: Xiamen AOSIF Engineering Ltd — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.aosif.com/, trụ sở: Xiamen, Fujian, thành lập: 2001, bộ điều khiển: DSE6120; DSE7320
- app-power-anpu: Anpu Heavy Industry (Shandong) Co., Ltd. — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://www.appfdj.com/, trụ sở: Weifang, Shandong
- bdadl-shanghai: Shanghai Baudouin Power Technology Co., Ltd. — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: http://www.bdadl.cn/, trụ sở: Shanghai, Shanghai
- bobig-power: FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.bobigpower.com/, trụ sở: Fujian, bộ điều khiển: AMF20; AMF25; DSE4520; DSE6020; DSE6120; DSE6120 MKII; DSE7320; Harsen (không ghi model); HGM6110; HGM6120U
- byc-power: Fuan Boyuan Power Machinery Co.,LTD. (BYC Power) — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.bycpower.com/, trụ sở: Fuan, Fujian, chứng nhận: ISO9001:2015; CE, bộ điều khiển: ComAp (không ghi model); Datakom (không ghi model); Deep Sea (không ghi model); DEIF (không ghi model); Harsen (không ghi model); HGM6110
- comappower: FUJIAN COMAPPOWER NEW ENERGY CO.,LTD — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://comappower.com/, trụ sở: Fujian, chứng nhận: ISO9001-2000; CE, bộ điều khiển: InteliGen
- dingbo: Guangxi Dingbo Generator Set Manufacturing Co., Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.dieselgeneratortech.com/, trụ sở: Nanning, Guangxi, thành lập: 2006, chứng nhận: CE; ISO9001; ISO14001; CQC; ISO9001-2015; ISO14001:2015, bộ điều khiển: Deep Sea (không ghi model); HGM6110
- eastern-lion-fuan: Fuan EASTERNLION Electric Machines Co., Ltd — vai trò: alternator_maker, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://easternlion.net/, trụ sở: Fuan, Fujian, bộ điều khiển: Mebay (không ghi model); HGM6120
- elitech-power: Elitech Power — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://elitechpower.com/, chứng nhận: CE, bộ điều khiển: ComAp (không ghi model); DSE7320; SmartGen (không ghi model)
- excel-power-ningde: NINGDE EXCEL POWER CO.,LTD. — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://www.fjexcel.com/, trụ sở: Fuan, Fujian, chứng nhận: ISO9001; CE
- fdk-energy: Guangdong FuDianKang (FDK) Diesel Generator — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://fdkenergy.com/, trụ sở: Guangzhou, Guangdong, thành lập: 2000, chứng nhận: ISO9001; ISO45001; CE, bộ điều khiển: InteliGen; DSE3110; DSE7320; DSE8610; HGM6110N; HGM6110NC; HGM6120CAN; HGM9510
- fukangsi-yangzhou: Yangzhou Fukangsi Generator Co., Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: http://yzfks.cn/, trụ sở: Yangzhou, Jiangsu, chứng nhận: ISO9001; ISO14001; CE
- gb-power: GB POWER CO.,LTD — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.gbpower.net/, trụ sở: Shanghai, Shanghai, chứng nhận: ISO9001; CE
- huali-shandong: 山东华力机电有限公司 — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: http://www.hualijidian.com/, trụ sở: Jining, Shandong, bộ điều khiển: DSE7320
- jet-power: JET Electric Machinery Co., Ltd. (Jet Power) — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.jetgenset.com/, trụ sở: Fuan, Fujian, thành lập: 2002, bộ điều khiển: ComAp (không ghi model); DSE6020; DSE7320; HGM6120N
- jianghao-genset: Jiangsu Jianghao Generator Co.,Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: http://www.jhgensets.com/, trụ sở: Jiangsu, chứng nhận: ISO9001：2008, bộ điều khiển: Deep Sea (không ghi model)
- jlmech-wuhan: Wuhan Jlmech Co., Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.whjlmech.com/, trụ sở: Wuhan, Hubei, chứng nhận: CE; ISO9001; ISO14001
- kaichen-jiangsu: Jiangsu Kaichen Electric Power Equipment Co., Ltd. — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://www.kaichenpower.com/, trụ sở: Yangzhou, Jiangsu, bộ điều khiển: HGM6110
- kaihua-genset: Taizhou Kaihua Diesel Generator Sets Co., Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.kaihuagenset.com/, trụ sở: Taizhou, Jiangsu, thành lập: 2003, chứng nhận: ISO9001; CE; CCS; BV, bộ điều khiển: InteliGen; DSE6020; DSE6120; DSE6120 MKII; DSE7320; DSE8610; HGM6120UC; HGM7120UC; HGM9510
- kangwo-guangdong: 广东康沃动力设备有限公司 — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.alternator-kangwo.com/, trụ sở: Dongguan, Guangdong, chứng nhận: ISO9001; ISO14001
- koten-power: Fuzhou Koten Power Equipment Co.,Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.kotenpower.com/, trụ sở: Fuzhou, Fujian, chứng nhận: ISO9001; ISO14001, bộ điều khiển: ComAp (không ghi model); Deep Sea (không ghi model); HGM6110N; HGM6120N
- landtop-fuzhou: Fuzhou Landtop Co., Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.landtop.cn/, trụ sở: Fuzhou, Fujian, thành lập: 2011
- legapower: Fujian Everstrong Lega Power Equipments Co., Ltd. — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://www.legapower.com
- liangzi-yangzhou: 扬州量子电力设备有限公司 — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.lzpower.cn/, trụ sở: Yangzhou, Jiangsu
- longkai-power: Fuan Longkai Power Co.,Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.longkaipower.com/, trụ sở: Fuan, Fujian, thành lập: 2002, chứng nhận: ISO 9001; ISO 14001; CE; CCS; CCC, bộ điều khiển: DSE6120
- mecca-power: MECCA POWER — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.meccapower.com.cn/, bộ điều khiển: ComAp (không ghi model); Deep Sea (không ghi model); DEIF (không ghi model); SmartGen (không ghi model)
- mingbang-mbkl: Jiangsu Mingbang Intelligent Technology Co., Ltd (MBKL) — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: http://www.generatorset-china.com/, trụ sở: Jiangsu, chứng nhận: ISO9001; ISO14001, bộ điều khiển: ComAp (không ghi model); Deep Sea (không ghi model); SmartGen (không ghi model)
- minsun-motor: Mindong Shengyuan Electromechanical Co., Ltd — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.minsun-motor.com/, trụ sở: Fu'an, Fujian, thành lập: 2000, bộ điều khiển: Deep Sea (không ghi model); SmartGen (không ghi model)
- pauway-tianjin: PAUWAY — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://pauway.cn/, trụ sở: Tianjin, Tianjin
- pengpai-yangzhou: 扬州澎湃动力设备有限公司 — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: http://yzppdl.cn/, trụ sở: Yangzhou, Jiangsu
- penlucky: Shandong Penlucky Power Equipment Co., Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://penlucky.com/, trụ sở: Weifang, Shandong, thành lập: 2007, bộ điều khiển: ComAp (không ghi model); Deep Sea (không ghi model); Woodward (không ghi model)
- previa-ningde: Ningde Previa Power Co., Ltd. — vai trò: genset_oem, trạng thái: partial, độ tin cậy: low, quốc gia: CN, website: https://www.priuspower.com/, trụ sở: Ningde, Fujian
- rcg-power: Jiangsu Ruichang Gold Generating Equipment Co., Ltd. — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://www.rcgpower.com/, trụ sở: Wuxi, Jiangsu, bộ điều khiển: Deep Sea (không ghi model); SmartGen (không ghi model); DEIF (không ghi model)
- rise-power: RISE Power Equipment Inc. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://dieselpower-en.com/, trụ sở: Guangzhou, Guangdong, chứng nhận: ISO9001, bộ điều khiển: DSE6110; DSE7320; DSE8610
- saonon: GUANGZHOU WANON ELECTRIC AND MACHINE CO.,LTD — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.saonon.com/, trụ sở: Guangzhou, Guangdong, thành lập: 2005
- simpson-power: SIMPSON (China) Ltd — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: http://www.simpsonpower.cn/, chứng nhận: ISO9001; OHSAS18001
- sr-genset: SR GENSET — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://sr-genset.com/, chứng nhận: ISO9001, bộ điều khiển: Deep Sea (không ghi model); IG200
- sunny-weifang: Weifang Sunny Power Machinery Co.,Ltd — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.wfsunnymachinery.com/, trụ sở: Weifang, Shandong, chứng nhận: ISO9001; CE, bộ điều khiển: AMF20; AMF8; DSE6120; DSE7320; Mebay (không ghi model); HGM6120N
- taihai-taizhou: 泰州泰海机电设备有限公司 — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: http://jstaihai.com/, trụ sở: Taizhou, Jiangsu
- tesla-fujian: Fujian Tesla Power Technology Co.,Ltd — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.tesla-power.net/, trụ sở: Fujian, chứng nhận: ISO9001; CE
- uleengen: Shandong Uleen Generator Co., Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.uleengen.com/, trụ sở: Shandong, thành lập: 2011, chứng nhận: CE; ISO9001; ISO14001, bộ điều khiển: ComAp (không ghi model); DSE6020; DSE6120; DSE7320; DSE7420; DSE8610; DEIF (không ghi model); Harsen (không ghi model); HGM6110; HGM6120; HGM9510
- usuper-power: Usuper Power — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://usuperpower.com/, chứng nhận: CE
- voltgent: Voltgent — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.voltgent.com/, bộ điều khiển: ComAp (không ghi model); DSE6120; DSE7410; DSE7420
- waeta-fujian: Fujian Waeta Power Co., Ltd. — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.waetapower.com/, trụ sở: Zhangzhou, Fujian, thành lập: 2010
- walter-yangzhou: Yangzhou Walter Electrical Equipment Co., Ltd. — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://www.wetgenerator.com
- westinpower: Westinpower — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://power-gensets.com/, trụ sở: Guangdong, thành lập: 2003, bộ điều khiển: DSE8004; DSE8610; DEIF (không ghi model); easYgen-1800
- wintpower: FUZHOU WINTPOWER TECHNOLOGY CO., LTD — vai trò: genset_oem, trạng thái: verified, độ tin cậy: medium, quốc gia: CN, website: https://www.wintpower.com/, trụ sở: Fuzhou, Fujian, chứng nhận: ISO9001; ISO14001; CE, bộ điều khiển: AMF25; DKG-309; DSE4620; DSE7320; SmartGen (không ghi model)
- yanan-power: Fujian Yanan Technology Co., Ltd (Yanan Power Group) — vai trò: genset_oem, trạng thái: partial, độ tin cậy: medium, quốc gia: CN, website: https://www.yanan-motor.com/, trụ sở: Fujian, chứng nhận: ISO9001; ISO14001; ISO45001; UL; CCC; CE