[{"item":"Loại máy","requirement":"Máy phát điện diesel di động có vỏ giảm âm đồng bộ, công suất 700kVA, 3 pha"},{"item":"Điều kiện sử dụng","requirement":"Máy di động, lắp ngoài trời, thường xuyên được cẩu móc và di chuyển để cấp điện cho sự kiện, lễ hội"},{"item":"Cấu thành và thử xuất xưởng trọn bộ","requirement":"Trọn bộ tổ máy được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại nhà sản xuất"},{"item":"Điều kiện môi trường","requirement":"Nhiệt độ 0–45oC; độ ẩm cực đại 100%; độ cao đến 1000 m; gió lớn nhất 160 km/h; nhiệt đới hóa"},{"item":"Hệ thống điện","requirement":"0,38 kV, 50 Hz, trung tính nối đất trực tiếp"},{"item":"Công suất tổ máy","requirement":"Liên tục ≥ 700 kVA; tối đa ≥ 770 kVA; hệ số công suất ≥ 0,8"},{"item":"Điện áp, tần số, tốc độ tổ máy","requirement":"380/220 V; 50 Hz; ≤ 1.500 vòng/phút"},{"item":"Tiêu hao nhiên liệu","requirement":"≤ 156 lít/giờ ở 100% tải; ≤ 113 lít/giờ ở 70% tải; ≤ 77 lít/giờ ở 50% tải"},{"item":"Khả năng đáp ứng tải","requirement":"Đóng tải từ 0% đến 100% trong vòng 20 giây"},{"item":"Khả năng quá tải tổ máy","requirement":"10% tải trong 01 giờ cho mỗi chu kỳ 12 giờ liên tục; Pmax = 1,1Pdm"},{"item":"Khung bệ máy","requirement":"Xử lý bề mặt hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Nhiên liệu, thời gian chạy","requirement":"Dầu Diesel; thời gian chạy liên tục không hạn chế"},{"item":"Bình nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước tối đa có vỏ giảm âm","requirement":"≤ 5800 x 2000 x 2800 mm (DxRxC); vỏ đặt được ngoài trời, phù hợp cho cẩu và chở bằng xe tải"},{"item":"Trọng lượng tổ máy","requirement":"Nhà thầu nêu cụ thể (kg)"},{"item":"Móc cẩu","requirement":"Có vị trí móc cẩu ở chân đế và mặt máy"},{"item":"Độ ồn","requirement":"≤ 70 ± 5dB tại 7 mét, không vật chắn"},{"item":"Động cơ – xuất xứ","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm các nước khối G7, EU; nước sản xuất và mã hiệu nêu cụ thể"},{"item":"Động cơ – tình trạng, năm sản xuất","requirement":"Mới 100%; sản xuất từ năm 2026 trở về sau"},{"item":"Động cơ – tiêu chuẩn chế tạo","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Động cơ – công suất","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Động cơ – loại","requirement":"Diesel 4 kỳ, làm mát bằng nước; 6 xy lanh thẳng hàng; ≤ 1500 vòng/phút"},{"item":"Động cơ – hệ thống nhiên liệu, điều tốc","requirement":"Bơm phun trực tiếp, phun điện tử (ECU – High Pressure Common Rail); điều tốc điện tử ECU"},{"item":"Động cơ – tỉ số nén, hành trình","requirement":"Tỉ số nén 14 : 01; hành trình xilanh nêu cụ thể"},{"item":"Động cơ – nạp khí","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Động cơ – khởi động","requirement":"Mô tơ DC kèm acquy 24V, có bộ tự động sạc acquy"},{"item":"Động cơ – làm mát, bôi trơn, xả","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước gắn trên máy và quạt; bôi trơn cưỡng bức bằng bơm bánh răng; ống xả có giảm thanh"},{"item":"Động cơ – khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Đầu phát – xuất xứ, năm sản xuất","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm nước G7, EU; mới 100%; sản xuất từ năm 2026 trở về sau"},{"item":"Đầu phát – tiêu chuẩn chế tạo","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1, IEC60034, NEMA MG 1.32-33, ISO 8528-3"},{"item":"Đầu phát – điện áp, số pha","requirement":"220/380 – 230/400 V; 3 pha – 4 dây"},{"item":"Đầu phát – kiểu","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ, AVR tự động điều chỉnh điện áp"},{"item":"Đầu phát – công suất","requirement":"Định mức ≥ 750 / 600 kVA/kWm; dự phòng ≥ 825 / 660 kVA/kWm"},{"item":"Đầu phát – tần số, tốc độ, quá tốc","requirement":"50 Hz; số vòng quay ≥ 1.500 vòng/phút; quá tốc độ ≤ 2250 vòng/phút"},{"item":"Đầu phát – cách điện","requirement":"Cấp H"},{"item":"Đầu phát – dao động điện áp","requirement":"Bảng thông số ghi ≤ ± 0,5% Udm; mục B.II.1.3 ghi ≤ ±1,5%Udm khi chuyển tải 0–100%Pđm"},{"item":"Đầu phát – quá tải","requirement":"300% (3 IN) trong 10 giây"},{"item":"Bộ điều khiển – xuất xứ, năm sản xuất","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm nước G7, EU; mới 100%; sản xuất từ năm 2026 trở về sau; gắn trên máy, có đèn chiếu sáng"},{"item":"Bộ điều khiển – chức năng","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ và lập trình; điều khiển từ xa qua Internet/4G (đóng mở máy, đọc thông số); cài đặt tần số qua điều tốc; tự duy trì tần số 50 Hz"},{"item":"Bộ điều khiển – đo lường, cảnh báo, dừng máy","requirement":"Đo số giờ chạy, số lần khởi động, nhật ký lỗi, thông số đầu phát và động cơ. Cảnh báo và dừng máy theo danh sách, gồm phát ngược công suất, lệch pha, sai lệch điện áp giữa các pha, ngắn mạch. Mục B.II.1.4 có thêm ngưỡng dừng nhiệt độ nước >90oC"},{"item":"Bộ điều khiển – cổng giao tiếp, ngôn ngữ, IP","requirement":"Cổng kết nối giám sát từ xa; RS232, RS485, Ethernet, BMS; USB; LCD tiếng Việt hoặc tiếng Anh; IP65"},{"item":"Bảng điều khiển – thiết bị","requirement":"Áptômát tổng và cầu dao cách ly đầu cực máy phát; đèn chiếu sáng vận hành ban đêm; nút khởi động, dừng, dừng khẩn cấp, thử chức năng an toàn"},{"item":"Vỏ giảm âm – vật liệu","requirement":"Thép dày ≥ 2mm"},{"item":"Vỏ giảm âm – vật liệu cách âm","requirement":"Dày 100÷150mm"},{"item":"Vỏ giảm âm – sơn","requirement":"Sơn tĩnh điện, chống sét gỉ cao"},{"item":"Vỏ giảm âm – thông gió","requirement":"Có lỗ thông hơi, ngăn bằng lưới chống chuột, rắn xâm nhập"},{"item":"Vỏ giảm âm – cửa","requirement":"Cửa mở về mọi phía; có chốt liên động và khóa"},{"item":"Vỏ giảm âm – che chắn, móc cẩu","requirement":"Cách âm và che kín mưa nắng tốt; có móc cẩu"},{"item":"Vỏ giảm âm – tích hợp","requirement":"Hoàn thiện đồng bộ với tổ máy; tích hợp đồng bộ tủ ATS, phù hợp di động ngoài trời"},{"item":"Vỏ giảm âm – nhận dạng","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu"},{"item":"ATS – nhận dạng","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu"},{"item":"ATS – dòng định mức","requirement":"≥ 1.250 A"},{"item":"ATS – điện áp, tần số","requirement":"220/380 V – 50 Hz"},{"item":"ATS – chế độ và điều khiển","requirement":"Tự động và bằng tay; điều khiển kỹ thuật số, 02 cấp (bằng tay tại chỗ và tự động)"},{"item":"ATS – vỏ tủ","requirement":"Vỏ/hộp kim loại bằng thép dày 2-3mm, sơn tĩnh điện"},{"item":"ATS – máy cắt","requirement":"02 máy cắt ACB 1250A, 03 pha – 03 cực"},{"item":"ATS – liên động, đèn báo, sạc","requirement":"Khóa liên động cô lập nguồn lưới với nguồn máy phát; đèn báo trạng thái; bộ sạc bình tự động từ điện lưới"},{"item":"ATS – điều kiện và thời gian chuyển","requirement":"Tự khởi động máy khi mất lưới, lưới quá thấp, quá cao hoặc mất pha. Thời gian chuyển sang nguồn máy phát 0-60s, tùy chỉnh. Lưới phục hồi thì chuyển tải về lưới ngay. Máy chạy làm mát 1-5 phút rồi tắt. Giá trị khởi động và thời gian trễ cài đặt từ 0s – 60s"},{"item":"ATS – đấu nối","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát; có đầu chờ đấu nối lưới và phụ tải"},{"item":"ATS – lắp đặt, cấp bảo vệ","requirement":"Tích hợp trong vỏ tổ máy, kín nước IP65"},{"item":"Acquy khởi động","requirement":"02 bình, ≥ 120Ah"},{"item":"Bộ sạc acquy","requirement":"Đầu vào 220VAC, đầu ra 24VDC, 3A"},{"item":"Bình giảm thanh","requirement":"Trang bị đồng bộ, phù hợp máy phát"},{"item":"Tủ bảo vệ đầu phát","requirement":"MCCB/ACB 1.250A bảo vệ đầu cực đầu phát"},{"item":"Dầu bôi trơn, dung dịch chống đông","requirement":"Trang bị đồng bộ kèm theo, phù hợp máy phát"},{"item":"Bộ dụng cụ sửa chữa","requirement":"Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc"},{"item":"Tiêu chuẩn chế tạo tổ máy","requirement":"TCVN 9729:2013 hoặc tương đương"},{"item":"Thí nghiệm xuất xưởng","requirement":"Theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn Stato và Roto, đo tổn hao không tải ở cosφ = 1, thử điện áp chịu thử. Biên bản nộp khi giao hàng"},{"item":"Nghiệm thu sơ bộ","requirement":"Chạy thử liên tục 2h với các mức tải đến Pđm, có đại diện bên mua chứng kiến. Bên bán chuẩn bị nhiên liệu, dầu, nước làm mát, accu, bộ thử tải"},{"item":"Đào tạo","requirement":"Bố trí chuyên gia nhà sản xuất hoặc cán bộ kỹ thuật đại lý đào tạo lắp đặt, vận hành"},{"item":"Đóng gói, ký hiệu","requirement":"Kiện hàng bền, niêm phong; ký hiệu đấu nối bằng tiếng Việt hoặc tiếng Anh"}]