"| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2242,"title":"Custom Mitsubishi Ranges 1898 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-1900","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S16R-PTA","PRP (kW):","1380","PRP (kVA):","1725","ESP (kW):","1518","ESP (kVA):","1898","Arrangement:","V16","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-1900 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1380kW/1725kVA | Standby output | 1518kW/1898kVA","| Cylinder | 16 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580","| Fuel Con.(L/H) | 335 | Fuel capacity tank |","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S16R-PTA | Fuel | Diesel","| Cylinder | 16 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 65.37","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S7L1D-E41/ LSA 52.3 S5/ ECO46 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2243,"title":"Custom Mitsubishi Ranges 1650 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-1650","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S12R-PTAA2","PRP (kW):","1200","PRP (kVA):","1500","ESP (kW):","1320","ESP (kVA):","1650","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-1650 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280","| Fuel Con.(L/H) | 280 | Fuel capacity tank |","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S12R-PTAA2 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180","| Cyle | 4 Staoke | Compression ratio | 13.5:1","| Governor | Electrical | Displacement(L) | 49.03","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S7L1D-C41/ LSA 50.2 L8/ ECO46 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2244,"title":"Custom Mitsubishi Ranges 1513 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-1520","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S12R-PTA2","PRP (kW):","1100","PRP (kVA):","1375","ESP (kW):","1210","ESP (kVA):","1513","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-1520 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1100kW/1375kVA | Standby output | 1210kW/1513kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280","| Fuel Con.(L/H) | 277.61 | Fuel capacity tank |","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S12R-PTA2 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 49.03","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S6L1D-H4/ LSA 50.2 L8/ ECO43 VL4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2245,"title":"Custom Mitsubishi Ranges 1375 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-1400","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S12R-PTA","PRP (kW):","1000","PRP (kVA):","1250","ESP (kW):","1100","ESP (kVA):","1375","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-1400 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1000kW/1250kVA | Standby output | 1100kW/1375kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280","| Fuel Con.(L/H) | 244 | Fuel capacity tank |","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S12R-PTA | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 49.03","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S6L1D-G4/ LSA 50.2 M6/ ECO43 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2246,"title":"Custom Mitsubishi Ranges 1100 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-1100","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S12H-PTA","PRP (kW):","800","PRP (kVA):","1000","ESP (kW):","880","ESP (kVA):","1100","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-1100 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 800kW/1000kVA | Standby output | 880kW/1100kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280","| Fuel Con.(L/H) | 191 | Fuel capacity tank |","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S12H-PTA | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 175","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 37.11","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S6L1D-E4/ TAL-A49-E/ LSA 49.3 L10/ ECO43 1M4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2247,"title":"Custom Mitsubishi Ranges 935 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-935","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S12A2-PTA2","PRP (kW):","680","PRP (kVA):","850","ESP (kW):","748","ESP (kVA):","935","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-935 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 680kW/850kVA | Standby output | 748kW/935kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280","| Fuel Con.(L/H) | 174 | Fuel capacity tank |","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S12A2-PTA2 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 160","| Cyle | 4 Staoke | Compression ratio | 15.3:1","| Governor | Electrical | Displacement(L) | 33.93","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S6L1D-D4/ TAL-A49-D/ LSA 49.3 L9/ ECO43 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2248,"title":"Custom Deutz Ranges 750 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-750","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","HC12V132ZL-LAG1B","PRP (kW):","550","PRP (kVA):","688","ESP (kW):","600","ESP (kVA):","750","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-750 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 550kW/688kVA | Standby output | 600kW/750kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 7180 | Size (L*W*H)mm | 4900*2200*2500","| Fuel Con.(L/H) | 144.05 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | HC12V132ZL-LAG1B | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 23.812","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354F/ HCI544E/ TAL-A473-E","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2249,"title":"Custom Mitsubishi Ranges 660 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-825","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S12A2-PTA","PRP (kW):","600","PRP (kVA):","750","ESP (kW):","660","ESP (kVA):","825","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-825 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280","| Fuel Con.(L/H) | 150 | |","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S12A2-PTA | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 160","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 33.93","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S6L1D-C4/ TAL-A49-C/ LSA 49.3 M65/ ECO43 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2250,"title":"Custom Mitsubishi Ranges 825 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-825","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S6R2-PTAA","PRP (kW):","600","PRP (kVA):","750","ESP (kW):","660","ESP (kVA):","825","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-825 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 7000 | Size (L*W*H)mm | 5100*2000*2515","| Fuel Con.(L/H) | 98 | Fuel capacity tank | 970 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S6R2-PTAA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 220","| Cyle | 4 Staoke | Compression ratio | 14.1:1","| Governor | Electrical | Displacement(L) | 29.96","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S6L1D-C4/ TAL-A49-C/ LSA 49.3 M65/ ECO43 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2251,"title":"Custom Mitsubishi Ranges 715 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-715","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S6R2-PTA","PRP (kW):","520","PRP (kVA):","650","ESP (kW):","572","ESP (kVA):","715","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-715 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 520kW/650kVA | Standby output | 572kW/715kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6300 | Size (L*W*H)mm | 4650*2000*2450","| Fuel Con.(L/H) | 126.9 | Fuel capacity tank | 970 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S6R2-PTA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 220","| Cyle | 4 Staoke | Compression ratio | 14.1:1","| Governor | Electrical | Displacement(L) | 29.96","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | HCI544F/ S5L1D-F4/ TAL-A473-F/ LSA 49.3 S4/ ECO40 2L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2252,"title":"Custom Mitsubishi Ranges 660 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-660","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S6R-PTA","PRP (kW):","480","PRP (kVA):","600","ESP (kW):","528","ESP (kVA):","660","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-660 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 480kW/600kVA | Standby output | 528kW/660kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6300 | Size (L*W*H)mm | 4650*2000*2450","| Fuel Con.(L/H) | 112 | Fuel capacity tank | 970 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S6R-PTA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 24.5","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | HCI544E/ S5L1D-E4/ TAL-A473-F/ LSA 47.2 L9/ ECO40 1.5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2253,"title":"Custom Mitsubishi Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-550","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S6A3-PTAA","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","440","ESP (kVA):","550","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-550 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 362kW/450kVA | Standby output | 396kW/495kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5800 | Size (L*W*H)mm | 4370*1900*2230","| Fuel Con.(L/H) | 98 | Fuel capacity tank | 970 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S6A3-PTAA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 175","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 18.56","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | HCI544D/ S5L1D-D4/ TAL-A473-D/ LSA 47.2 M7/ ECO40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2254,"title":"Custom Mitsubishi Ranges 495 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-500","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S6A3-PTA","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","396","ESP (kVA):","495","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-500 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 362kW/450kVA | Standby output | 396kW/495kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5450 | Size (L*W*H)mm | 4200*1650*2150","| Fuel Con.(L/H) | 91 | Fuel capacity tank | 815 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S6A3-PTA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 175","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 18.56","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | HCI544C/ S5L1D-C4/ TAL-A473-C/ LSA 47.2 S5/ ECO40 2S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2255,"title":"Custom Mitsubishi Ranges 413 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-413","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S6B3-PTA","PRP (kW):","300","PRP (kVA):","375","ESP (kW):","330","ESP (kVA):","413","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-413 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3965 | Size (L*W*H)mm | 4000*1350*2150","| Fuel Con.(L/H) | 74 | Fuel capacity tank | 610 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Electrical","| Model | S6B3-PTA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 170","| Cyle | 4 Staoke | Compression ratio | 14.2:1","| Governor | Mechanical | Displacement(L) | 14.6","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S4L1D-F4/ TAL-A473-A/ LSA 47.2 S4/ ECO40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2256,"title":"Custom Mitsubishi Ranges 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-330","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S6B-PTA2","PRP (kW):","240","PRP (kVA):","300","ESP (kW):","264","ESP (kVA):","330","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-330 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3640 | Size (L*W*H)mm | 4000*1300*2020","| Fuel Con.(L/H) | 52 | Fuel capacity tank | 550 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Electrical","| Model | S6B-PTA2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150","| Cyle | 4 Staoke | Compression ratio | 14.2:1","| Governor | Mechanical | Displacement(L) | 12.88","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S4L1D-D4/ TAL-A46-G/ LSA 46.3 M8/ ECP38 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2257,"title":"Custom Mitsubishi Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S6B-PTA","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DM-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1300 | Size (L*W*H)mm | 4000*1300*2020","| Fuel Con.(L/H) | 51.43 | Fuel capacity tank | 550 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Electrical","| Model | S6B-PTA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Mechanical | Displacement(L) | 12.88","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte","| Model | S4L1D-C4/ TAL-A46-E/ LSA 46.3 S5/ ECP38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2258,"title":"Custom Mitsubishi Ranges 35 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-44","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S4S-DT","PRP (kW):","32","PRP (kVA):","40","ESP (kW):","35","ESP (kVA):","44","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DM-44 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 596 | Size (L*W*H)mm | 1980*800*1150","| Fuel Con.(L/H) | 9.14 | Fuel capacity tank | 85 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S4S-DT | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 94 X 120","| Cyle | 4 Staoke | Compression ratio | 22.0:1","| Governor | Mechanical | Displacement(L) | 3.331","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184J/S1L2-N1/TAL-A42-F/LSA 42.3 S5/ECP28 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2259,"title":"Custom Mitsubishi Ranges 26 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-33","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S4S","PRP (kW):","24","PRP (kVA):","30","ESP (kW):","26","ESP (kVA):","33","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DM-33 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 540 | Size (L*W*H)mm | 1900*760*1000","| Fuel Con.(L/H) | 7.42 | Fuel capacity tank | 64 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S4S | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 94 X 120","| Cyle | 4 Staoke | Compression ratio | 22.0:1","| Governor | Mechanical | Displacement(L) | 3.331","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184G/S1L2-J1/TAL-A42-E/LSA 42.3 VS3/ECP28 VL4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2260,"title":"Custom Mitsubishi Ranges 18 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-22","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S4Q2","PRP (kW):","16","PRP (kVA):","20","ESP (kW):","18","ESP (kVA):","22","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DM-22 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 498 | Size (L*W*H)mm | 1700*740*940","| Fuel Con.(L/H) | 4.95 | Fuel capacity tank | 64 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S4L2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 88 X 103","| Cyle | 4 Staoke | Compression ratio | 22.0:1","| Governor | Mechanical | Displacement(L) | 2.505","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184E/S0L2-M1/TAL-A40-F/LSA 40 M5/ECP28 M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2261,"title":"Custom Mitsubishi Ranges 13 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DM-16","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Mitsubishi","Engine Model:","S4L2","PRP (kW):","12","PRP (kVA):","15","ESP (kW):","13","ESP (kVA):","17","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DM-16 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 12kW/15kVA | Standby output | 13kW/17kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 459 | Size (L*W*H)mm | 1650*740*940","| Fuel Con.(L/H) | 4.28 | Fuel capacity tank | 56 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Mitsubishi","| Model | S4L2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 92","| Cyle | 4 Staoke | Compression ratio | 22.0:1","| Governor | Mechanical | Displacement(L) | 1.758","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC164D/PI 044G/S0L2-F1/TAL-A40-D/LSA 40 S4/ECP28 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2262,"title":"Custom Kubota Ranges 47 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DKBT-47","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Kubota","Engine Model:","V3300-T","PRP (kW):","35","PRP (kVA):","44","ESP (kW):","38","ESP (kVA):","47","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DKBT-47 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 35kW/44kVA | Standby output | 38kW/47kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 880 | Size (L*W*H)mm | 1950*850*1150","| Fuel Con.(L/H) | 9.875 | Fuel capacity tank | 90 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Kubota","| Model | V3300-T | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 110","| Cyle | 4 Staoke | Compression ratio | 21.8:1","| Governor | Mechanical | Displacement(L) | 3.318","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224E/ DPC184J/ S1L2-K1/ LSA 42.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2263,"title":"Custom Kubota Ranges 44 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DKBT-44","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Kubota","Engine Model:","V3300-T","PRP (kW):","32","PRP (kVA):","40","ESP (kW):","35.2","ESP (kVA):","44","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DKBT-44 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 32kW/40kVA | Standby output | 35.2kW/44kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 880 | Size (L*W*H)mm | 1950*850*1150","| Fuel Con.(L/H) | 9.02 | Fuel capacity tank | 90 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Kubota","| Model | V3300-T | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 110","| Cyle | 4 Staoke | Compression ratio | 21.8:1","| Governor | Mechanical | Displacement(L) | 3.318","| Details Alternator | Brand | Depco, Stamford","| Model | DPC224D/ DPC184H/ S1L2-K1","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2264,"title":"Custom Kubota Ranges 35 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DKBT-35","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Kubota","Engine Model:","V3300","PRP (kW):","26","PRP (kVA):","32.5","ESP (kW):","28","ESP (kVA):","35","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DKBT-35 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 26kW/32.5kVA | Standby output | 28kW/35kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 883 | Size (L*W*H)mm | 1900*840*1130","| Fuel Con.(L/H) | 7.55 | Fuel capacity tank | 53 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Kubota","| Model | V3300 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 110","| Cyle | 4 Staoke | Compression ratio | 22.6:1","| Governor | Mechanical | Displacement(L) | 3.318","| Details Alternator | Brand | Depco, Stamford","| Model | DPC184G/ DPC184J/ S0L2-P1","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2265,"title":"Custom Kubota Ranges 27.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DKBT-28","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Kubota","Engine Model:","V2003-T","PRP (kW):","20","PRP (kVA):","25","ESP (kW):","22","ESP (kVA):","27.5","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DKBT-28 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 20kW/25kVA | Standby output | 22kW/27.5kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 637 | Size (L*W*H)mm | 1950*850*1150","| Fuel Con.(L/H) | 4.89 | Fuel capacity tank | 54 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Kubota","| Model | V2003-T | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 87 X 92.4","| Cyle | 4 Staoke | Compression ratio | 23.0:1","| Governor | Mechanical | Displacement(L) | 1.999","| Details Alternator | Brand | Depco, Stamford","| Model | DPC184G/ DPC184F/ S0L2-M1","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2266,"title":"Custom Kubota Ranges 24 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DKBT-24","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Kubota","Engine Model:","V2203","PRP (kW):","17.5","PRP (kVA):","21.8","ESP (kW):","19","ESP (kVA):","24","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DKBT-24 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 17.5kW/21.8kVA | Standby output | 19kW/24kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 637 | Size (L*W*H)mm | 1950*850*1150","| Fuel Con.(L/H) | 4.89 | Fuel capacity tank | 54 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Kubota","| Model | V2203 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 87 X 92.4","| Cyle | 4 Staoke | Compression ratio | 24.0:1","| Governor | Mechanical | Displacement(L) | 2.197","| Details Alternator | Brand | Depco, Stamford","| Model | DPC184E/ DPC184F/ S0L2-G1","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2267,"title":"Custom Kubota Ranges 16.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DKBT-17","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Kubota","Engine Model:","D1703","PRP (kW):","12","PRP (kVA):","15","ESP (kW):","13.2","ESP (kVA):","16.5","Arrangement:","3L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DKBT-17 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 12kW/15kVA | Standby output | 13.2kW/16.5kVA","| Cylinder | 3 | Cooling system | Water","| N.W (kg) | 530 | Size (L*W*H)mm | 1550*750*940","| Fuel Con.(L/H) | 3.36 | Fuel capacity tank | 40 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Kubota","| Model | D1703 | Fuel | Diesel","| Cylinder | 3 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 87 X 92.4","| Cyle | 4 Staoke | Compression ratio | 24.0:1","| Governor | Mechanical | Displacement(L) | 1.647","| Details Alternator | Brand | Depco, Stamford","| Model | DPC184E/ DPC164D/ S0L1-P1","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2268,"title":"Custom Kubota Ranges 13.8 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DKBT-14","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Kubota","Engine Model:","V1505","PRP (kW):","10","PRP (kVA):","12.5","ESP (kW):","11","ESP (kVA):","13.8","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DKBT-14 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 10kW/12.5kVA | Standby output | 11kW/13.8kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 485 | Size (L*W*H)mm | 1550*740*940","| Fuel Con.(L/H) | 2.94 | Fuel capacity tank | 40 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Kubota","| Model | V1505 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 78.4","| Cyle | 4 Staoke | Compression ratio | 24.0:1","| Governor | Mechanical | Displacement(L) | 1.498","| Details Alternator | Brand | Depco, Stamford","| Model | DPC164C/ S0L1-L1","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2269,"title":"Custom Kubota Ranges 11 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DKBT-11","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Kubota","Engine Model:","D1105","PRP (kW):","8","PRP (kVA):","10","ESP (kW):","8.8","ESP (kVA):","11","Arrangement:","3L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DKBT-11 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 8kW/10kVA | Standby output | 8.8kW/11kVA","| Cylinder | 3 | Cooling system | Water","| N.W (kg) | 459 | Size (L*W*H)mm | 1450*740*940","| Fuel Con.(L/H) | 2.35 | Fuel capacity tank | 40 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Kubota","| Model | D1105 | Fuel | Diesel","| Cylinder | 3 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 78.4","| Cyle | 4 Staoke | Compression ratio | 24.0:1","| Governor | Mechanical | Displacement(L) | 1.123","| Details Alternator | Brand | Depco, Stamford","| Model | DPC164C/DPC164B/ PI 044E/S0L1-H1","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2270,"title":"Custom FPT Ranges 687.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-688","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","CR16TE1W.S550","PRP (kW):","500","PRP (kVA):","625","ESP (kW):","550","ESP (kVA):","687.5","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-688 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 500kW/625kVA | Standby output | 550kW/687.5kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4680 | Size (L*W*H)mm | 4300*1500*2200","| Fuel Con.(L/H) | 117.86 | Fuel capacity tank | 680 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CR16TE1W.S550 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 15.9","| Details Alternator | Brand | Leroy Somer","| Model | LSA 47.2 m7","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2271,"title":"Custom FPT Ranges 562.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-560","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","CR13TE7W. S550","PRP (kW):","408","PRP (kVA):","510","ESP (kW):","450","ESP (kVA):","562.5","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-560 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 408kW/510kVA | Standby output | 450kW/562.5kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4193 | Size (L*W*H)mm | 4100*1400*2150","| Fuel Con.(L/H) | 96.96 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CR13TE7W. S550 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 12.88","| Details Alternator | Brand | Leroy Somer","| Model | LSA 47.2 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2272,"title":"Custom FPT Ranges 530 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-530","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","CR13TE6W. S550","PRP (kW):","384","PRP (kVA):","480","ESP (kW):","424","ESP (kVA):","530","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-530 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 384kW/480kVA | Standby output | 424kW/530kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4133 | Size (L*W*H)mm | 4100*1400*2150","| Fuel Con.(L/H) | | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CR13TE6W. S550 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 12.9","| Details Alternator | Brand | Leroy Somer","| Model | LSA 47.2 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2273,"title":"Custom FPT Ranges 465 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-465","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","CURSOR13TE3A.S551","PRP (kW):","338.4","PRP (kVA):","423","ESP (kW):","372","ESP (kVA):","465","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-465 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 338.4kW/423kVA | Standby output | 372kW/465kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4010 | Size (L*W*H)mm | 4100*1400*2150","| Fuel Con.(L/H) | 86.33 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CURSOR13TE3A.S551 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 12.88","| Details Alternator | Brand | Leroy Somer","| Model | LSA 47.2 VS2","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2274,"title":"Custom FPT Ranges 418.75 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-420","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","CURSOR13TE2A.S551","PRP (kW):","304.8","PRP (kVA):","381","ESP (kW):","335","ESP (kVA):","418.75","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-420 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 304.8kW/381kVA | Standby output | 335kW/418.75kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4010 | Size (L*W*H)mm | 4100*1400*2150","| Fuel Con.(L/H) | 66.3 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CURSOR13TE2A.S551 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 12.88","| Details Alternator | Brand | Leroy Somer","| Model | LSA 46.3 L11","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2275,"title":"Custom FPT Ranges 385 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-385","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","CURSOR87TE4","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","308","ESP (kVA):","385","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-385 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2730 | Size (L*W*H)mm | 3600*1250*1880","| Fuel Con.(L/H) | 68.83 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CURSOR87TE4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 117 X 135","| Cyle | 4 Staoke | Compression ratio | 15.9:1","| Governor | Electrical | Displacement(L) | 8.7","| Details Alternator | Brand | Leroy Somer","| Model | LSA 46.3 L10","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2276,"title":"Custom FPT Ranges 290 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-290","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","NEF67TE8W.S550","PRP (kW):","212","PRP (kVA):","265","ESP (kW):","232","ESP (kVA):","290","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-290 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 212kW/265kVA | Standby output | 232kW/290kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2520 | Size (L*W*H)mm | 3600*1100*2000","| Fuel Con.(L/H) | 49.97 | Fuel capacity tank | 350 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF67TE8W.S550 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Electrical | Displacement(L) | 6.7","| Details Alternator | Brand | Leroy Somer","| Model | LSA 46.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2277,"title":"Custom FPT Ranges 225 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-225","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","NEF67TM7.S500","PRP (kW):","164.8","PRP (kVA):","206","ESP (kW):","180","ESP (kVA):","225","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-225 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 164.8kW/206kVA | Standby output | 180kW/225kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2198 | Size (L*W*H)mm | 3400*1100*1800","| Fuel Con.(L/H) | 40.22 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF67TM7.S500 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 6.7","| Details Alternator | Brand | Leroy Somer","| Model | LSA 46.3 S2","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2278,"title":"Custom FPT Ranges 140 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-140","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","NEF45TM3.S500","PRP (kW):","102.4","PRP (kVA):","128","ESP (kW):","112","ESP (kVA):","140","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-140 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 102.4kW/128kVA | Standby output | 112kW/140kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1515 | Size (L*W*H)mm | 2800*1050*1600","| Fuel Con.(L/H) | 26.33 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF45TM3.S500 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 4.5","| Details Alternator | Brand | Leroy Somer","| Model | LSA 44.3 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2279,"title":"Custom FPT Ranges 125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-125","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","NEF45TM2A.S500","PRP (kW):","90.4","PRP (kVA):","113","ESP (kW):","100","ESP (kVA):","125","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-125 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 90.4kW/113kVA | Standby output | 100kW/125kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1474 | Size (L*W*H)mm | 2750*1000*1600","| Fuel Con.(L/H) | 22.35 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF45TM2A.S500 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 4.5","| Details Alternator | Brand | Leroy Somer","| Model | LSA 44.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2280,"title":"Custom FPT Ranges 87.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-88","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","NEF45SM2A.S500","PRP (kW):","64","PRP (kVA):","80","ESP (kW):","70","ESP (kVA):","87.5","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-88 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 64kW/80kVA | Standby output | 70kW/87.5kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1328 | Size (L*W*H)mm | 2600*950*1250","| Fuel Con.(L/H) | 16.93 | Fuel capacity tank | 200 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF45SM2A.S500 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 4.5","| Details Alternator | Brand | Leroy Somer","| Model | LSA 44.3 S2","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2281,"title":"Custom FPT Ranges 72.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-72","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","NEF45SM1A.S500","PRP (kW):","52.8","PRP (kVA):","66","ESP (kW):","58","ESP (kVA):","72.5","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-72 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 52.8kW/66kVA | Standby output | 58kW/72.5kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1152 | Size (L*W*H)mm | 2400*1000*1450","| Fuel Con.(L/H) | 13.25 | Fuel capacity tank | 130 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF45SM1A.S500 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 4.5","| Details Alternator | Brand | Leroy Somer","| Model | LSA 42.3 L9","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2282,"title":"Custom FPT Ranges 37.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-38","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","FPT","Engine Model:","S8000AM1.S500","PRP (kW):","27.2","PRP (kVA):","34","ESP (kW):","30","ESP (kVA):","37.5","Arrangement:","3L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-38 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 27.2kW/34kVA | Standby output | 30kW/37.5kVA","| Cylinder | 3 | Cooling system | Water","| N.W (kg) | 909 | Size (L*W*H)mm | 2150*900*1250","| Fuel Con.(L/H) | 6.76 | Fuel capacity tank | 100 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | S8000AM1.S500 | Fuel | Diesel","| Cylinder | 3 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 115","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 2.9","| Details Alternator | Brand | Leroy Somer","| Model | LSA 42.3 VS3","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2283,"title":"Custom FPT Ranges 660 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-660","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","CR16TE1W.S550","PRP (kW):","480","PRP (kVA):","600","ESP (kW):","528","ESP (kVA):","660","Arrangement:","6L","Governor:","ECU","| Details Generator Set | GenSet Model | DPK-DFPT-660 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 480kW/600kVA | Standby output | 528kW/660kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4162 | Size (L*W*H)mm | 4100*1600*2150","| Fuel Con.(L/H) | 109 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CR16TE1W.S550 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 141 X 170","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | ECU | Displacement(L) | 15.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354E/HCI544E/ S5L1D-E4/ LSA 47.3 L9/ TAL-A473-F/ECO40 1.5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2284,"title":"Custom FPT Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-550","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","CR13TE7W. S550","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","440","ESP (kVA):","550","Arrangement:","6L","Governor:","ECU","| Details Generator Set | GenSet Model | DPK-DFPT-550 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4162 | Size (L*W*H)mm | 4100*1600*2150","| Fuel Con.(L/H) | 100.6 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CR13TE7W. S550 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | ECU | Displacement(L) | 12.88","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354D/HCI544D/ S5L1D-D4/ LSA 47.3 M7/ TAL-A473-D/ECO40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2285,"title":"Custom FPT Ranges 495 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-500","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","CR13TE6W. S550","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","396","ESP (kVA):","495","Arrangement:","6L","Governor:","ECU","| Details Generator Set | GenSet Model | DPK-DFPT-500 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 360kW/450kVA | Standby output | 396kW/495kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4135 | Size (L*W*H)mm | 4100*1400*2150","| Fuel Con.(L/H) | 89.9 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CR13TE6W. S550 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | ECU | Displacement(L) | 12.88","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/HCI544C/ S5L1D-C4/ LSA 47.3 S5/ TAL-A473-C/ECO40 2S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2286,"title":"Custom FPT Ranges 440 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-440","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","CURSOR13TE3A.S551","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","352","ESP (kVA):","440","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-440 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4123 | Size (L*W*H)mm | 4100*1400*2150","| Fuel Con.(L/H) | 85.8 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CURSOR13TE3A.S551 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 12.88","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/HCI444F/ S4L1S-F4/ LSA 47.3 S4/ TAL-A473-B/ECO40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2287,"title":"Custom FPT Ranges 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-385","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","CURSOR13TE2A.S551","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","308","ESP (kVA):","385","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFPT-385 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3898 | Size (L*W*H)mm | 4100*1400*2150","| Fuel Con.(L/H) | 70 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CURSOR13TE2A.S551 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 12.88","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/HCI444E/ S4L1S-E4/ LSA 46.3 L11/ TAL-A46-H/ECO38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2288,"title":"Custom FPT Ranges 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-330","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","CURSOR87TE4","PRP (kW):","240","PRP (kVA):","300","ESP (kW):","264","ESP (kVA):","330","Arrangement:","6L","Governor:","ECU","| Details Generator Set | GenSet Model | DPK-DFPT-330 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2640 | Size (L*W*H)mm | 3600*1250*1880","| Fuel Con.(L/H) | 66.6 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CURSOR87TE4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 117 X 135","| Cyle | 4 Staoke | Compression ratio | 15.9:1","| Governor | ECU | Displacement(L) | 8.7","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314D/HCI444D/ S4L1S-D4/ LSA 46.3 L10/ TAL-A46-G/ECO38 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2289,"title":"Custom FPT Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","CURSOR87TE3","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","ECU","| Details Generator Set | GenSet Model | DPK-DFPT-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2640 | Size (L*W*H)mm | 3500*1250*1880","| Fuel Con.(L/H) | 58 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | CURSOR87TE3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 117 X 135","| Cyle | 4 Staoke | Compression ratio | 15.9:1","| Governor | ECU | Displacement(L) | 8.7","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274K/UCI274K/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-E/ECO38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2290,"title":"Custom FPT Ranges 220 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-220","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","NEF67TM7.S500","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-220 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2198 | Size (L*W*H)mm | 3400*1100*1800","| Fuel Con.(L/H) | 36.6 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF67TM7.S500 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 6.7","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274H/UCI274H/ LSA 46.3 S4/ TAL-A46-C/ECO38 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2291,"title":"Custom FPT Ranges 187 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-190","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","NEF67TM4.S500","PRP (kW):","136","PRP (kVA):","170","ESP (kW):","150","ESP (kVA):","187","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-190 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 136kW/170kVA | Standby output | 150kW/187kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2148 | Size (L*W*H)mm | 3400*1100*1800","| Fuel Con.(L/H) | 36.6 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF67TM4.S500 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 6.7","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274G/UCI274G/TAL-A46-C/ECO38 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2292,"title":"Custom FPT Ranges 180 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-180","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","NEF67TM4.S500","PRP (kW):","132","PRP (kVA):","165","ESP (kW):","144","ESP (kVA):","180","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-180 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 132kW/165kVA | Standby output | 144kW/180kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2148 | Size (L*W*H)mm | 3400*1100*1800","| Fuel Con.(L/H) | 36 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF67TM4.S500 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 6.7","| Details Alternator | Brand | Leroy Somer","| Model | LSA 44.3 L12","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2293,"title":"Custom FPT Ranges 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-165","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","NEF67TM3A.S500","PRP (kW):","120","PRP (kVA):","150","ESP (kW):","132","ESP (kVA):","165","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-165 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2148 | Size (L*W*H)mm | 3400*1100*1800","| Fuel Con.(L/H) | 36 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF67TM3A.S500 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 6.7","| Details Alternator | Brand | Mecc Alte","| Model | ECP34 1L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2294,"title":"Custom FPT Ranges 132 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-132","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","NEF45TM3.S500","PRP (kW):","96","PRP (kVA):","120","ESP (kW):","106","ESP (kVA):","132","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-132 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 96kW/120kVA | Standby output | 106kW/132kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1477 | Size (L*W*H)mm | 2800*1050*1600","| Fuel Con.(L/H) | 27.6 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF45TM3.S500 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 4.5","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274D/UCI274E/TAL-A44-E/LSA 44.3 M6/ECP34 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2295,"title":"Custom FPT Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFPT-110","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","FPT","Engine Model:","NEF45TM2A.S500","PRP (kW):","80","PRP (kVA):","100","ESP (kW):","88","ESP (kVA):","110","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFPT-110 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1420 | Size (L*W*H)mm | 2750*1000*1600","| Fuel Con.(L/H) | 22 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | FPT","| Model | NEF45TM2A.S500 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Mechanical | Displacement(L) | 4.5","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274C/UCI2274C/TAL-A44-D/LSA 44.3 S5/ECP34 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2296,"title":"Custom Fawde Ranges 413 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-413","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","CA6DN1J-45D","PRP (kW):","300","PRP (kVA):","375","ESP (kW):","330","ESP (kVA):","413","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-413 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4126 | Size (L*W*H)mm | 4300*1550*2160","| Fuel Con.(L/H) | 33.57 | Fuel capacity tank | 750 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DN1J-45D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155","| Cyle | 4 Staoke | Compression ratio | 17.5 : 1","| Governor | Electrical | Displacement(L) | 11","| Details Alternator | Brand | Depco, Mecc Alte","| Model | DPC314F/ ECP38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2297,"title":"Custom Fawde Ranges 385 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-385","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","CA6DM2J-42D","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","308","ESP (kVA):","385","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-385 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3750 | Size (L*W*H)mm | 4100*1300*2020","| Fuel Con.(L/H) | 33.57 | Fuel capacity tank | 530 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DM2J-42D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 145","| Cyle | 4 Staoke | Compression ratio | 17.5 : 1","| Governor | Electrical | Displacement(L) | 8.6","| Details Alternator | Brand | Depco, Mecc Alte","| Model | DPC314E/ ECP38 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2298,"title":"Custom Fawde Ranges 275 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-275","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","CA6DL2-32D","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-275 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2690 | Size (L*W*H)mm | 3500*1250*1950","| Fuel Con.(L/H) | 33.57 | Fuel capacity tank | 497 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DL2-32D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 145","| Cyle | 4 Staoke | Compression ratio | 17.5 : 1","| Governor | Electrical | Displacement(L) | 8.6","| Details Alternator | Brand | Depco, Mecc Alte","| Model | DPC274J/ ECP38 3S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2299,"title":"Custom Fawde Ranges 227 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-227","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","CA6DL1-27D","PRP (kW):","165","PRP (kVA):","206","ESP (kW):","182","ESP (kVA):","227","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-227 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 165kW/206kVA | Standby output | 182kW/227kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2493 | Size (L*W*H)mm | 3550*1100*1800","| Fuel Con.(L/H) | 31.3 | Fuel capacity tank | 443 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DL1-27D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Electrical | Displacement(L) | 7.13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274H/ UCI444F/ LSA 46.3 L10/ ECP38 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2300,"title":"Custom Fawde Ranges 179 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-180","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","CA6DF2-21D","PRP (kW):","130","PRP (kVA):","163","ESP (kW):","143","ESP (kVA):","179","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-180 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 130kW/163kVA | Standby output | 143kW/179kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2000 | Size (L*W*H)mm | 3090*1100*1650","| Fuel Con.(L/H) | 31.3 | Fuel capacity tank | 305 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DF2-21D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Electrical | Displacement(L) | 7.13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274F/ UCI444E/ LSA 46.3 S5/ ECP34 2M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2301,"title":"Custom Fawde Ranges 151 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-150","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","CA6DF2-18D","PRP (kW):","110","PRP (kVA):","138","ESP (kW):","121","ESP (kVA):","151","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-150 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 110kW/138kVA | Standby output | 121kW/151kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1900 | Size (L*W*H)mm | 3050*1000*1650","| Fuel Con.(L/H) | 26.4 | Fuel capacity tank | 260 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DF2-18D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 7.13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274E/ UCI274H/ LSA 46.3 S4/ ECP34 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2302,"title":"Custom Fawde Ranges 131 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-130","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","CA6DF2D-16D","PRP (kW):","95","PRP (kVA):","119","ESP (kW):","105","ESP (kVA):","131","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-130 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 95kW/119kVA | Standby output | 105kW/131kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1900 | Size (L*W*H)mm | 3050*1000*1650","| Fuel Con.(L/H) | 26.4 | Fuel capacity tank | 260 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DF2D-16D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 7.13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274D/ UCI274H/ LSA 44.3 L13/ ECP34 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2303,"title":"Custom Fawde Ranges 117 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-120","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","CA4DF2-14D","PRP (kW):","85","PRP (kVA):","106","ESP (kW):","94","ESP (kVA):","117","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-120 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 85kW/106kVA | Standby output | 94kW/117kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1850 | Size (L*W*H)mm | 2950*1000*1650","| Fuel Con.(L/H) | 22.8 | Fuel capacity tank | 250 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA4DF2-14D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 4.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274C/ UCI274G/ LSA 44.3 L13/ ECP34 1S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2304,"title":"Custom Fawde Ranges 89 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-90","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4110/125Z-11D","PRP (kW):","65","PRP (kVA):","81","ESP (kW):","72","ESP (kVA):","89","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-90 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 65kW/81kVA | Standby output | 72kW/89kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1500 | Size (L*W*H)mm | 2650*950*1400","| Fuel Con.(L/H) | 16.6 | Fuel capacity tank | 130 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4110/125Z-11D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 4.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224F/ UCI274E/ LSA 44.3 M8/ ECP32 1L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2305,"title":"Custom Fawde Ranges 76 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-75","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DX23-90D-HMS20W","PRP (kW):","55","PRP (kVA):","69","ESP (kW):","61","ESP (kVA):","76","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-75 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 55kW/69kVA | Standby output | 61kW/76kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1200 | Size (L*W*H)mm | 2500*950*1250","| Fuel Con.(L/H) | 14.1 | Fuel capacity tank | 134 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DX23-90D-HMS20W | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 3.86","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224F/ UCI274D/ LSA 44.3 M6/ ECP32 2M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2306,"title":"Custom Fawde Ranges 53 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-66","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DX22-75D-HMS20W","PRP (kW):","48","PRP (kVA):","60","ESP (kW):","53","ESP (kVA):","66","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-66 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1085 | Size (L*W*H)mm | 2380*900*1150","| Fuel Con.(L/H) | 12.57 | Fuel capacity tank | 75.8 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DX22-75D-HMS20W | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 3.86","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224E/ UCI274C/ LSA 44.3 S5/ ECP32 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2307,"title":"Custom Fawde Ranges 66 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-66","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DX23-82D","PRP (kW):","48","PRP (kVA):","60","ESP (kW):","53","ESP (kVA):","66","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-66 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1170 | Size (L*W*H)mm | 2500*950*1250","| Fuel Con.(L/H) | 12.3 | Fuel capacity tank | 134 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DX23-82D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 3.86","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224E/ UCI274C/ LSA 44.3 S5/ ECP32 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2308,"title":"Custom Fawde Ranges 61 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-60","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DX22-75D-HMS20W","PRP (kW):","44","PRP (kVA):","55","ESP (kW):","48","ESP (kVA):","61","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-60 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 44kW/55kVA | Standby output | 48kW/61kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1050 | Size (L*W*H)mm | 2280*900*1150","| Fuel Con.(L/H) | 12.57 | Fuel capacity tank | 75.8 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DX22-75D-HMS20W | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 3.86","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224D/ UCI224G/ LSA 44.3 S4/ ECP32 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2309,"title":"Custom Fawde Ranges 55 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-55","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DX21-61D-HMS20W","PRP (kW):","40","PRP (kVA):","50","ESP (kW):","44","ESP (kVA):","55","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-55 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1000 | Size (L*W*H)mm | 2280*900*1150","| Fuel Con.(L/H) | 9.71 | Fuel capacity tank | 75.8 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DX21-61D-HMS20W | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 3.86","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224D/ UCI224F/ LSA 44.3 S3/ ECP32 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2310,"title":"Custom Fawde Ranges 39 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-50","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DX21-61D-HMS20W","PRP (kW):","35","PRP (kVA):","44","ESP (kW):","39","ESP (kVA):","48","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-50 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 35kW/44kVA | Standby output | 39kW/48kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1000 | Size (L*W*H)mm | 2250*900*1150","| Fuel Con.(L/H) | 9.58 | Fuel capacity tank | 75.8 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DX21-61D-HMS20W | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 3.86","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184J/ UCI224F/ LSA 44.3 S2/ ECP32 1S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2311,"title":"Custom Fawde Ranges 48 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-50","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DX22-60D","PRP (kW):","35","PRP (kVA):","44","ESP (kW):","39","ESP (kVA):","48","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-48 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 35kW/44kVA | Standby output | 39kW/48kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 990 | Size (L*W*H)mm | 2280*900*1150","| Fuel Con.(L/H) | 9.17 | Fuel capacity tank | 75.8 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DX22-60D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0 : 1","| Governor | Mechanical | Displacement(L) | 3.86","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184J/ UCI224F/ LSA 44.3 S2/ ECP32 1S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2312,"title":"Custom Fawde Ranges 44 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-44","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DW92-45D-HMS20W","PRP (kW):","32","PRP (kVA):","40","ESP (kW):","35","ESP (kVA):","44","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-44 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 785 | Size (L*W*H)mm | 2000*780*1000","| Fuel Con.(L/H) | 8.21 | Fuel capacity tank | 71 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DW92-45D-HMS20W | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Mechanical | Displacement(L) | 2.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184H/ UCI244D/ LSA 42.3 L9/ ECP32 1S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2313,"title":"Custom Fawde Ranges 41 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-41","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DX21-53D","PRP (kW):","30","PRP (kVA):","38","ESP (kW):","33","ESP (kVA):","41","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-41 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 30kW/38kVA | Standby output | 33kW/41kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 970 | Size (L*W*H)mm | 2290*900*1150","| Fuel Con.(L/H) | 8.21 | Fuel capacity tank | 76.8 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DX21-53D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Mechanical | Displacement(L) | 3.86","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184H/ UCI244D/ LSA 42.3 L9/ ECP32 1S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2314,"title":"Custom Fawde Ranges 34 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-35","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DW92-42D","PRP (kW):","25","PRP (kVA):","31","ESP (kW):","28","ESP (kVA):","34","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-35 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 25kW/31kVA | Standby output | 28kW/34kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 770 | Size (L*W*H)mm | 1900*780*1000","| Fuel Con.(L/H) | 7.1 | Fuel capacity tank | 71 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DW92-42D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Mechanical | Displacement(L) | 2.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184G/ UCI244D/ LSA 42.3 M8/ ECP28 VL4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2315,"title":"Custom Fawde Ranges 33 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-33","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DW91-38D","PRP (kW):","24","PRP (kVA):","30","ESP (kW):","26","ESP (kVA):","33","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-33 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 700 | Size (L*W*H)mm | 1750*740*950","| Fuel Con.(L/H) | 6.21 | Fuel capacity tank | 93 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DW91-38D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Mechanical | Displacement(L) | 2.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184F/ UCI244C/ LSA 42.3 M7/ ECP28 L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2316,"title":"Custom Fawde Ranges 30 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-30","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DW91-38D","PRP (kW):","22","PRP (kVA):","28","ESP (kW):","24","ESP (kVA):","30","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-30 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 22kW/28kVA | Standby output | 24kW/30kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 700 | Size (L*W*H)mm | 1750*740*950","| Fuel Con.(L/H) | 6.21 | Fuel capacity tank | 93 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DW91-38D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Mechanical | Displacement(L) | 2.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184F/ PI144K/ LSA 42.3 S5/ ECP28 L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2317,"title":"Custom Fawde Ranges 22 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-22","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DW81-28D","PRP (kW):","16","PRP (kVA):","20","ESP (kW):","18","ESP (kVA):","22","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-22 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 660 | Size (L*W*H)mm | 1700*740*950","| Fuel Con.(L/H) | 4.57 | Fuel capacity tank | 50 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DW81-28D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 100","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Mechanical | Displacement(L) | 2.27","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184F/ PI144H/ LSA 42.3 VS3/ ECP28 3S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2318,"title":"Custom Fawde Ranges 21 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-20","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Fawde","Engine Model:","4DW81-28D","PRP (kW):","15","PRP (kVA):","19","ESP (kW):","17","ESP (kVA):","21","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DFAW-20 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 15kW/19kVA | Standby output | 17kW/21kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 246 | Size (L*W*H)mm | 1700*740*950","| Fuel Con.(L/H) | 4.28 | Fuel capacity tank | 93 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | 4DW81-28D | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 100","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Mechanical | Displacement(L) | 2.27","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184F/ PI144G/ LSA 42.3 VS2/ ECP28 3S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2319,"title":"Custom Fawde Ranges 413 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-413","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DN1J-45D","PRP (kW):","300","PRP (kVA):","375","ESP (kW):","330","ESP (kVA):","413","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-413 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3950 | Size (L*W*H)mm | 4000*1450*2150","| Fuel Con.(L/H) | 69.64 | Fuel capacity tank | 600 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DN1J-45D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 12.53","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC314F/ TAL-A473-A/ ECP40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2320,"title":"Custom Fawde Ranges 371 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-375","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DM2J-41D","PRP (kW):","270","PRP (kVA):","338","ESP (kW):","297","ESP (kVA):","371","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-375 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 270kW/338kVA | Standby output | 297kW/371kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3950 | Size (L*W*H)mm | 4000*1450*2150","| Fuel Con.(L/H) | | Fuel capacity tank | 600 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DM2J-41D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Electrical | Displacement(L) | 11.04","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC314FS/ TAL-A46-H/ ECP38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2321,"title":"Custom Fawde Ranges 344 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-344","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DL2-30D","PRP (kW):","250","PRP (kVA):","313","ESP (kW):","275","ESP (kVA):","344","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-344 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 250kW/313kVA | Standby output | 275kW/344kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3920 | Size (L*W*H)mm | 4000*1450*2150","| Fuel Con.(L/H) | | Fuel capacity tank | 600 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DM2J-39D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Electrical | Displacement(L) | 11.04","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC314E/ TAL-A46-G/ ECP38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2322,"title":"Custom Fawde Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DL2-30D","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2700 | Size (L*W*H)mm | 3500*1100*1950","| Fuel Con.(L/H) | 46.43 | Fuel capacity tank | 400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DL2-30D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 145","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Electrical | Displacement(L) | 8.57","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC274K/ TAL-A46-E/ ECP38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2323,"title":"Custom Fawde Ranges 248 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-250","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DL2-27D","PRP (kW):","180","PRP (kVA):","225","ESP (kW):","198","ESP (kVA):","248","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-250 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 180kW/225kVA | Standby output | 198kW/248kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2700 | Size (L*W*H)mm | 3500*1100*1950","| Fuel Con.(L/H) | 41.79 | Fuel capacity tank | 400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DL2-27D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 145","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Electrical | Displacement(L) | 8.57","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC274J/ TAL-A46-C/ ECP38 3S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2324,"title":"Custom Fawde Ranges 206 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-206","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DL1-24D","PRP (kW):","150","PRP (kVA):","188","ESP (kW):","165","ESP (kVA):","206","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-206 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 150kW/188kVA | Standby output | 165kW/206kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2600 | Size (L*W*H)mm | 3500*1100*1950","| Fuel Con.(L/H) | 35 | Fuel capacity tank | 400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DL1-24D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 7.13","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC274G/ TAL-A46-C/ ECP38 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2325,"title":"Custom Fawde Ranges 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-165","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DF2-19D","PRP (kW):","120","PRP (kVA):","150","ESP (kW):","132","ESP (kVA):","165","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-165 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1900 | Size (L*W*H)mm | 3160*1100*1650","| Fuel Con.(L/H) | 28.57 | Fuel capacity tank | 280 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DF2-19D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 7.13","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC274FS/ TAL-A44-K/ ECP34 1L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2326,"title":"Custom Fawde Ranges 138 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-138","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DF2-17D","PRP (kW):","100","PRP (kVA):","125","ESP (kW):","110","ESP (kVA):","138","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-138 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1700 | Size (L*W*H)mm | 2900*1000*1430","| Fuel Con.(L/H) | 24.05 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DF2-17D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 7.13","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC274D/TAL-A44-E/ ECP34 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2327,"title":"Custom Fawde Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DFAW-110","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Fawde","Engine Model:","CA6DF2D-14D","PRP (kW):","80","PRP (kVA):","100","ESP (kW):","88","ESP (kVA):","110","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DFAW-110 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1400 | Size (L*W*H)mm | 2650*1000*1400","| Fuel Con.(L/H) | 19.24 | Fuel capacity tank | 205 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Fawde","| Model | CA6DF2D-14D | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Electrical | Displacement(L) | 6.5","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC274C/TAL-A44-D/ ECP34 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2328,"title":"Custom Deutz Ranges 825 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-825","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","HC12V132ZL-LAG2B","PRP (kW):","600","PRP (kVA):","750","ESP (kW):","660","ESP (kVA):","825","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-825 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 7180 | Size (L*W*H)mm | 4900*2200*2500","| Fuel Con.(L/H) | 157.14 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | HC12V132ZL-LAG2B | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 23.812","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354F/ HCI544F/ TAL-A473-F","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2329,"title":"Custom Deutz Ranges 625 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-625","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF8M1015CP-LA G3B","PRP (kW):","450","PRP (kVA):","563","ESP (kW):","500","ESP (kVA):","625","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-625 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 450kW/563kVA | Standby output | 500kW/625kVA","| Cylinder | 8 | Cooling system | Water","| N.W (kg) | 4500 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 117.86 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015CP-LA G3B | Fuel | Diesel","| Cylinder | 8 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354D/ HCI544D/ TAL-A473-C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2330,"title":"Custom Deutz Ranges 563 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-563","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF8M1015CP-LA G2B","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","450","ESP (kVA):","563","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-563 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 400kW/500kVA | Standby output | 450kW/563kVA","| Cylinder | 8 | Cooling system | Water","| N.W (kg) | 4360 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 104.76 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015CP-LA G2B | Fuel | Diesel","| Cylinder | 8 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S4L1D-F/ TAL-A473-A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2331,"title":"Custom Deutz Ranges 525 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-525","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF8M1015CP-LA G1A","PRP (kW):","380","PRP (kVA):","475","ESP (kW):","420","ESP (kVA):","525","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-525 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 380kW/475kVA | Standby output | 420kW/525kVA","| Cylinder | 8 | Cooling system | Water","| N.W (kg) | 4280 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 99.52 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015CP-LA G1A | Fuel | Diesel","| Cylinder | 8 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S4L1S-F/ TAL-A473-A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2332,"title":"Custom Deutz Ranges 500 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-500","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF8M1015C-LA G1B","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","400","ESP (kVA):","500","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-500 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA","| Cylinder | 8 | Cooling system | Water","| N.W (kg) | 4400 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 94.29 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015C-LA G1B | Fuel | Diesel","| Cylinder | 8 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S4L1S-F/ TAL-A473-A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2333,"title":"Custom Deutz Ranges 425 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-425","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1015CP-G2B","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","340","ESP (kVA):","425","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-425 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 320kW/400kVA | Standby output | 340kW/425kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3705 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 83.81 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015CP-G2B | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314F/ S4L1S-E/ TAL-A46-H","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2334,"title":"Custom Deutz Ranges 400 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-400","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1015CP-G1B","PRP (kW):","290","PRP (kVA):","363","ESP (kW):","320","ESP (kVA):","400","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-400 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 290kW/363kVA | Standby output | 320kW/400kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3480 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 75.95 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015CP-G1B | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314E/ S4L1S-D/ TAL-A46-G","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2335,"title":"Custom Deutz Ranges 375 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-375","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1015C-LA G3B","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","300","ESP (kVA):","375","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-375 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 280kW/350kVA | Standby output | 300kW/375kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3520 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 73.33 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015C-LA G3B | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314E/ S4L1D-D/ TAL-A46-G","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2336,"title":"Custom Deutz Ranges 350 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-350","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1015C-LA G2B","PRP (kW):","250","PRP (kVA):","313","ESP (kW):","280","ESP (kVA):","350","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-350 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 250kW/313kVA | Standby output | 280kW/350kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3430 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 65.48 | Fuel capacity tank | 655 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015C-LA G2B | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314D/ S4L1D-C/ TAL-A46-E","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2337,"title":"Custom Deutz Ranges 313 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-312","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1015C-LA G1B","PRP (kW):","220","PRP (kVA):","275","ESP (kW):","250","ESP (kVA):","313","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-312 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 220kW/275kVA | Standby output | 250kW/313kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2658 | Size (L*W*H)mm | 3500*1600*2000","| Fuel Con.(L/H) | 57.62 | Fuel capacity tank | 518 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015C-LA G1B | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5.: 1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274K/ UCI274K/ TAL-A46-D","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2338,"title":"Custom Deutz Ranges 275 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-275","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1015-LA GB","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-275 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2900 | Size (L*W*H)mm | 3500*1600*2000","| Fuel Con.(L/H) | 52.38 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015-LA GB | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.: 1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274J/ UCI274J/ TAL-A46-C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2339,"title":"Custom Deutz Ranges 250 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-250","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1013FC G3","PRP (kW):","180","PRP (kVA):","225","ESP (kW):","200","ESP (kVA):","250","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-250 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2151 | Size (L*W*H)mm | 3250*1100*1500","| Fuel Con.(L/H) | 40.95 | Fuel capacity tank | 224 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1013FC G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 7.15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274H/ UCI274H/ LSA 46.3 L11/ TAL-A46-B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2340,"title":"Custom Deutz Ranges 220 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-220","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1013EC G2","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-220 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2027 | Size (L*W*H)mm | 3250*1100*1500","| Fuel Con.(L/H) | 40.95 | Fuel capacity tank | 224 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1013EC G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 7.15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274G/ HCI444F/ LSA 46.3 M8/ TAL-A46-A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2341,"title":"Custom Deutz Ranges 193 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-200","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF6M1013EC G1","PRP (kW):","140","PRP (kVA):","175","ESP (kW):","154","ESP (kVA):","193","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-200 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 140kW/175kVA | Standby output | 154kW/193kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1906 | Size (L*W*H)mm | 3250*1100*1500","| Fuel Con.(L/H) | 35.67 | Fuel capacity tank | 224 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1013EC G1 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 7.15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274K/ HCI444E/ LSA 46.3 M7/ TAL-A44-K","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2342,"title":"Custom Deutz Ranges 150 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-150","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF4M1013FC","PRP (kW):","110","PRP (kVA):","138","ESP (kW):","120","ESP (kVA):","150","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-150 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 110kW/138kVA | Standby output | 120kW/150kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1550 | Size (L*W*H)mm | 2850*1050*1600","| Fuel Con.(L/H) | 25.6 | Fuel capacity tank | 256 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M1013FC | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 4.76","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274H/ UCI274J/ LSA 44.3 S4/ TAL-A44-E","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2343,"title":"Custom Deutz Ranges 138 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-138","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF4M1013EC G2","PRP (kW):","100","PRP (kVA):","125","ESP (kW):","110","ESP (kVA):","138","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-138 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1570 | Size (L*W*H)mm | 2850*1050*1600","| Fuel Con.(L/H) | 25.6 | Fuel capacity tank | 242 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M1013EC G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 4.76","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274H/ UCI274G/ LSA 44.3 L14/ TAL-A44-E","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2344,"title":"Custom Deutz Ranges 125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-125","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF4M1013EC G1","PRP (kW):","90","PRP (kVA):","113","ESP (kW):","100","ESP (kVA):","125","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-125 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 90kW/113kVA | Standby output | 100kW/125kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1530 | Size (L*W*H)mm | 2850*1050*1600","| Fuel Con.(L/H) | 22.71 | Fuel capacity tank | 242 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M1013EC G1 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 4.76","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274F/ UCI274H/ LSA 44.3 L13/ TAL-A44-E","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2345,"title":"Custom Deutz Ranges 110 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-110","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF4M2012C G2","PRP (kW):","80","PRP (kVA):","100","ESP (kW):","88","ESP (kVA):","110","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-110 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1600 | Size (L*W*H)mm | 2700*1050*1450","| Fuel Con.(L/H) | 20.54 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M2012C G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 4.04","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274C/ UCI274C/ LSA 44.3 L13/ TAL-A44-D","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2346,"title":"Custom Deutz Ranges 94 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-94","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF4M2012C G1","PRP (kW):","68","PRP (kVA):","85","ESP (kW):","75","ESP (kVA):","94","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-94 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 68kW/85kVA | Standby output | 75kW/94kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1200 | Size (L*W*H)mm | 2700*1050*1450","| Fuel Con.(L/H) | 17.4 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M2012C G1 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 4.04","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224G/ UCI274E/ LSA 44.3 L10/ TAL-A44-C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2347,"title":"Custom Deutz Ranges 75 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-75","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BF4M2012","PRP (kW):","54","PRP (kVA):","68","ESP (kW):","60","ESP (kVA):","75","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-75 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 54kW/68kVA | Standby output | 60kW/75kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1195 | Size (L*W*H)mm | 2700*1050*1450","| Fuel Con.(L/H) | 14.21 | Fuel capacity tank | 136 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M2012 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105","| Cyle | 4 Staoke | Compression ratio | 19.0 : 1","| Governor | Electrical | Displacement(L) | 4.04","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224E/ UCI274D/ S1L2-Y/ LSA44.3 M6/ TAL-A42-H","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2348,"title":"Custom Deutz Ranges 60 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-60","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BFM3C","PRP (kW):","44","PRP (kVA):","55","ESP (kW):","48","ESP (kVA):","60","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-60 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 44kW/55kVA | Standby output | 48kW/60kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 963 | Size (L*W*H)mm | 2250*900*1150","| Fuel Con.(L/H) | 11.21 | Fuel capacity tank | 77 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BFM3C | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105","| Cyle | 4 Staoke | Compression ratio | 18.5:1","| Governor | Electrical | Displacement(L) | 3.168","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224D/ UCI224G/ S1L2-R/ LSA44.3 S4/ TAL-A42-G","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2349,"title":"Custom Deutz Ranges 50 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-50","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BFM3T","PRP (kW):","36","PRP (kVA):","45","ESP (kW):","40","ESP (kVA):","50","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-50 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 36kW/45kVA | Standby output | 40kW/50kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 931 | Size (L*W*H)mm | 2280*900*1150","| Fuel Con.(L/H) | 9.26 | Fuel capacity tank | 77 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BFM3T | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105","| Cyle | 4 Staoke | Compression ratio | 18.5:1","| Governor | Electrical | Displacement(L) | 3.168","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC184J/ UCI224F/ PI 144J/ LSA44.3 S2/ TAL-A42-F","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2350,"title":"Custom Deutz Ranges 40 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-40","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BFM3 G2","PRP (kW):","28","PRP (kVA):","35","ESP (kW):","32","ESP (kVA):","40","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-40 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 28kW/35kVA | Standby output | 32kW/40kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 891 | Size (L*W*H)mm | 1950*780*1050","| Fuel Con.(L/H) | 7.43 | Fuel capacity tank | 57 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BFM3 G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105","| Cyle | 4 Staoke | Compression ratio | 18.5:1","| Governor | Electrical | Displacement(L) | 3.168","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC184G/ UCI224D/ PI 144G/ LSA42.3 L9/ TAL-A42-E","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2351,"title":"Custom Deutz Ranges 28 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-28","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Deutz","Engine Model:","BFM3 G1","PRP (kW):","20","PRP (kVA):","25","ESP (kW):","22","ESP (kVA):","28","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-28 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 20kW/25kVA | Standby output | 22kW/28kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 890 | Size (L*W*H)mm | 1950*780*1050","| Fuel Con.(L/H) | 5.36 | Fuel capacity tank | 57 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BFM3 G1 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105","| Cyle | 4 Staoke | Compression ratio | 18.5:1","| Governor | Electrical | Displacement(L) | 3.168","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC184E/S0L2-M/ PI 144K/LSA42.3 S5/ TAL-A40-G","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2352,"title":"Custom Deutz Ranges 850 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-850","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","HC12V132ZL-LAG2","PRP (kW):","620","PRP (kVA):","775","ESP (kW):","680","ESP (kVA):","850","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-850 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 620kW/775kVA | Standby output | 680kW/850kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 7180 | Size (L*W*H)mm | 4900*2000*2450","| Fuel Con.(L/H) | 145.4 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | HC12V132ZL-LAG2 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 23.812","| Details Alternator | Brand | Depco, Mecc Alte","| Model | DPC-640/ ECP43 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2353,"title":"Custom Deutz Ranges 750 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-750","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","HC12V132ZL-LAG1","PRP (kW):","550","PRP (kVA):","688","ESP (kW):","600","ESP (kVA):","750","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-750 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 550kW/688kVA | Standby output | 600kW/750kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 7180 | Size (L*W*H)mm | 4900*2000*2450","| Fuel Con.(L/H) | 129 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | HC12V132ZL-LAG1 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 23.812","| Details Alternator | Brand | Depco, Mecc Alte","| Model | DPC-550/ ECP40 VL4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2354,"title":"Custom Deutz Ranges 688 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-688","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF8M1015CP-LA G5","PRP (kW):","500","PRP (kVA):","625","ESP (kW):","550","ESP (kVA):","688","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-688 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 122.02 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015CP-LA G5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Mecc Alte","| Model | DPC354F/ ECP40 1.5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2355,"title":"Custom Deutz Ranges 625 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-625","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF8M1015CP-LA G4","PRP (kW):","460","PRP (kVA):","575","ESP (kW):","500","ESP (kVA):","625","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-625 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 460kW/575kVA | Standby output | 500kW/625kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 112.26 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015CP-LA G4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC354E/ TAL-A473-E/ ECP40 5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2356,"title":"Custom Deutz Ranges 575 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-575","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF8M1015CP-LA G3","PRP (kW):","420","PRP (kVA):","525","ESP (kW):","460","ESP (kVA):","575","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-575 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 420kW/525kVA | Standby output | 460kW/575kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 102.5 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015CP-LA G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte","| Model | DPC354E/ TAL-A473-D/ ECP40 1L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2357,"title":"Custom Deutz Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-550","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF8M1015CP-LA G2","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","440","ESP (kVA):","550","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-550 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 97.62 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015CP-LA G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354D/ S4L1D-D4/ TAL-A473-D/ ECP40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2358,"title":"Custom Deutz Ranges 511 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-510","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF8M1015CP-LA G1A","PRP (kW):","372","PRP (kVA):","465","ESP (kW):","409","ESP (kVA):","511","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-510 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 372kW/465kVA | Standby output | 409kW/511kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 90.79 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015CP-LA G1A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354D/ S4L1D-D4/ TAL-A473-C/ ECP40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2359,"title":"Custom Deutz Ranges 501 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-500","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF8M1015C-LA G2","PRP (kW):","364","PRP (kVA):","455","ESP (kW):","400","ESP (kVA):","501","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-500 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 364kW/455kVA | Standby output | 400kW/501kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 88.83 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015C-LA G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ S4L1D-C4/ TAL-A473-C/ ECP40 2S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2360,"title":"Custom Deutz Ranges 484 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-484","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF8M1015C-LA G1A","PRP (kW):","352","PRP (kVA):","440","ESP (kW):","387","ESP (kVA):","484","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-484 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 352kW/440kVA | Standby output | 387kW/484kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320","| Fuel Con.(L/H) | 85.9 | Fuel capacity tank | 1050 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF8M1015C-LA G1A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 15.874","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ S4L1D-C4/ TAL-A473-C/ ECP40 2S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2361,"title":"Custom Deutz Ranges 440 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-440","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1015CP-LA G","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","352","ESP (kVA):","440","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-440 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 72.24 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015CP-LA G | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ S4L1S-F4/ TAL-A473-A/ ECP40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2362,"title":"Custom Deutz Ranges 407 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-410","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1015CP-LA G","PRP (kW):","296","PRP (kVA):","370","ESP (kW):","326","ESP (kVA):","407","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-410 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 296kW/370kVA | Standby output | 326kW/407kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 72.24 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015CP-LA G | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ S4L1S-F4/ TAL-A46-H/ ECP40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2363,"title":"Custom Deutz Ranges 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-385","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1015C-LA G4","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","308","ESP (kVA):","385","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-385 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 62.83 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015C-LA G4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ S4L1S-E4/ TAL-A46-H/ ECP38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2364,"title":"Custom Deutz Ranges 286 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-360","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1015C-LA G4","PRP (kW):","260","PRP (kVA):","325","ESP (kW):","286","ESP (kVA):","358","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-360 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 260kW/325kVA | Standby output | 286kW/358kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 62.83 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015C-LA G4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314E/ S4L1S-E4/ TAL-A46-G/ ECP38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2365,"title":"Custom Deutz Ranges 358 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-360","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1015C-LA G3A","PRP (kW):","260","PRP (kVA):","325","ESP (kW):","286","ESP (kVA):","358","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-360 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 260kW/325kVA | Standby output | 286kW/358kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 62.83 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015C-LA G3A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314E/ S4L1S-E4/ TAL-A46-G/ ECP38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2366,"title":"Custom Deutz Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-330","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1015C-LA G2A","PRP (kW):","240","PRP (kVA):","300","ESP (kW):","264","ESP (kVA):","330","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-330 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 58 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015C-LA G2A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314D/ S4L1S-D4/ TAL-A46-F/ ECP38 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2367,"title":"Custom Deutz Ranges 300 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-300","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1015C-LA G1A","PRP (kW):","220","PRP (kVA):","275","ESP (kW):","240","ESP (kVA):","300","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-300 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 220kW/275kVA | Standby output | 240kW/300kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150","| Fuel Con.(L/H) | 53.2 | Fuel capacity tank | 560 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015C-LA G1A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 136","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314D/ S4L1S-D4/ TAL-A46-D/ ECP38 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2368,"title":"Custom Deutz Ranges 220 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","TCD8.0","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2900 | Size (L*W*H)mm | 3500*1600*2000","| Fuel Con.(L/H) | 47.62 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | TCD8.0 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 136","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 7.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274K/ UCI274K/ S4L1S-C4/ TAL-A46-D/ ECP38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2369,"title":"Custom Deutz Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1015-LA GA","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","V6","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2900 | Size (L*W*H)mm | 3500*1600*2000","| Fuel Con.(L/H) | 46.67 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1015-LA GA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 11.906","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274K/ UCI274K/ S4L1S-C4/ TAL-A46-D/ ECP38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2370,"title":"Custom Deutz Ranges 220 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-220","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1013FC G3","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-220 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2027 | Size (L*W*H)mm | 3250*1100*1500","| Fuel Con.(L/H) | 40.6 | Fuel capacity tank | 224 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1013FC G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Electrical | Displacement(L) | 7.15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274H/ UCI274H/ TAL-A46-C/ ECP38 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2371,"title":"Custom Deutz Ranges 160 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-200","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1013FC G2","PRP (kW):","144","PRP (kVA):","180","ESP (kW):","160","ESP (kVA):","200","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-200 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 144kW/180kVA | Standby output | 160kW/200kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2027 | Size (L*W*H)mm | 3250*1100*1500","| Fuel Con.(L/H) | 40.6 | Fuel capacity tank | 224 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1013FC G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Electrical | Displacement(L) | 7.15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274G/ UCI274G/ TAL-A46-C/ ECP38 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2372,"title":"Custom Deutz Ranges 200 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-200","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1013EC G2","PRP (kW):","144","PRP (kVA):","180","ESP (kW):","160","ESP (kVA):","200","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-200 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 144kW/180kVA | Standby output | 160kW/200kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2027 | Size (L*W*H)mm | 3250*1100*1500","| Fuel Con.(L/H) | 39.2 | Fuel capacity tank | 224 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1013EC G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Electrical | Displacement(L) | 7.15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274G/ UCI274G/ TAL-A46-C/ ECP38 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2373,"title":"Custom Deutz Ranges 165 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-165","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF6M1013EC G1","PRP (kW):","120","PRP (kVA):","150","ESP (kW):","132","ESP (kVA):","165","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DDE-165 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1896 | Size (L*W*H)mm | 3250*1100*1500","| Fuel Con.(L/H) | 35.9 | Fuel capacity tank | 224 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF6M1013EC G1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Mechanical | Displacement(L) | 7.15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274F/ UCI274F/ TAL-A44-K/ ECP34 1L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2374,"title":"Custom Deutz Ranges 143 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-143","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF4M1013FC","PRP (kW):","104","PRP (kVA):","130","ESP (kW):","114","ESP (kVA):","143","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-143 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 104kW/130kVA | Standby output | 114kW/143kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1550 | Size (L*W*H)mm | 2850*1050*1600","| Fuel Con.(L/H) | 32.3 | Fuel capacity tank | 250 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M1013FC | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Electrical | Displacement(L) | 4.76","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274E/ UCI274E/ TAL-A44-H/ ECP34 2M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2375,"title":"Custom Deutz Ranges 100 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-125S","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF4M1013EC G1","PRP (kW):","90","PRP (kVA):","113","ESP (kW):","100","ESP (kVA):","125","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DDE-125S | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | N.A | Standby output | 100kW/125kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1720 | Size (L*W*H)mm | 2900*1050*1600","| Fuel Con.(L/H) | 21.5 | Fuel capacity tank | 240 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M1013EC G1 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Mechanical | Displacement(L) | 4.76","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274D/ UCI274D/ TAL-A44-E/ ECP34 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2376,"title":"Custom Deutz Ranges 125 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-125","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF4M1013EC G2","PRP (kW):","90","PRP (kVA):","113","ESP (kW):","100","ESP (kVA):","125","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-125 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 90kW/113kVA | Standby output | 100kW/125kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1498 | Size (L*W*H)mm | 2850*1050*1600","| Fuel Con.(L/H) | 25.8 | Fuel capacity tank | 242 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M1013EC G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Electrical | Displacement(L) | 4.76","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274D/ UCI274D/ TAL-A44-E/ ECP34 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2377,"title":"Custom Deutz Ranges 80 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-110S","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF4M2012C G2","PRP (kW):","80","PRP (kVA):","100","ESP (kW):","88","ESP (kVA):","110","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DDE-110S | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1465 | Size (L*W*H)mm | 2700*1050*1450","| Fuel Con.(L/H) | 17 | Fuel capacity tank | 236 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M2012C G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Electrical | Displacement(L) | 4.04","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274C/UCI274C/TAL-A44-D/ECP32 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2378,"title":"Custom Deutz Ranges 110 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DDE-110","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Deutz","Engine Model:","BF4M1013EC G1","PRP (kW):","80","PRP (kVA):","100","ESP (kW):","88","ESP (kVA):","110","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DDE-110 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1498 | Size (L*W*H)mm | 2850*1050*1600","| Fuel Con.(L/H) | 21.5 | Fuel capacity tank | 242 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Deutz","| Model | BF4M1013EC G1 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130","| Cyle | 4 Staoke | Compression ratio | 19.0:1","| Governor | Mechanical | Displacement(L) | 4.76","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274C/UCI274C/TAL-A44-D/ECP32 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2379,"title":"Custom Baudouin Ranges 1650 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1650","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","12M33G1320/6","PRP (kW):","1200","PRP (kVA):","1500","ESP (kW):","1320","ESP (kVA):","1650","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1650 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 135100 | Size (L*W*H)mm | 12192*2438*2896","| Fuel Con.(L/H) | 270.53 | Fuel capacity tank | 1100 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M33G1320/6 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 39.2","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | GR400G/ S6L1D-H/ LSA 50.2 L8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2380,"title":"Custom Baudouin Ranges 1500 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1500","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","12M33G1200/6","PRP (kW):","1092","PRP (kVA):","1365","ESP (kW):","1200","ESP (kVA):","1500","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1500 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 1092kW/1365kVA | Standby output | 1200kW/1500kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 135000 | Size (L*W*H)mm | 12192*2438*2896","| Fuel Con.(L/H) | 270.53 | Fuel capacity tank | 1100 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M33G1200/6 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 39.2","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404H/ S6L1D-G/ LSA 50.2 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2381,"title":"Custom Baudouin Ranges 1375 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1375","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","12M33G1100/6","PRP (kW):","1000","PRP (kVA):","1250","ESP (kW):","1100","ESP (kVA):","1375","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1375 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 1000kW/1250kVA | Standby output | 1100kW/1375kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 135000 | Size (L*W*H)mm | 12192*2438*2896","| Fuel Con.(L/H) | 187.37 | Fuel capacity tank | 1100 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M33G1100/6 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 39.2","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404G/ S6L1D-F/ LSA 50.2 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2382,"title":"Custom Baudouin Ranges 1125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1125","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","12M26G900/6","PRP (kW):","800","PRP (kVA):","1000","ESP (kW):","900","ESP (kVA):","1125","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1125 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 800kW/1000kVA | Standby output | 900kW/1125kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 187.37 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M26G900/6 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150","| Cyle | 4 Staoke | Compression ratio | 15.7:1","| Governor | Electrical | Displacement(L) | 31.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404E/ S6L1D-D/ TAL-A49-D/ LSA 49.3 L9","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2383,"title":"Custom Baudouin Ranges 800 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1000","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","8M33G800/6","PRP (kW):","720","PRP (kVA):","900","ESP (kW):","800","ESP (kVA):","1000","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1000 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA","| Cylinder | 8 | Cooling system | Water","| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 187.37 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 8M33G800/6 | Fuel | Diesel","| Cylinder | 8 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150","| Cyle | 4 Staoke | Compression ratio | 15.7:1","| Governor | Electrical | Displacement(L) | 31.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404E/ S6L1D-C/ TAL-A49-C/ LSA 49.3 M8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2384,"title":"Custom Baudouin Ranges 1000 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1000","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","12M26G800/6","PRP (kW):","720","PRP (kVA):","900","ESP (kW):","800","ESP (kVA):","1000","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1000 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 187.37 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M26G800/6 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150","| Cyle | 4 Staoke | Compression ratio | 15.7:1","| Governor | Electrical | Displacement(L) | 31.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404E/ S6L1D-C/ TAL-A49-C/ LSA 49.3 M8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2385,"title":"Custom Baudouin Ranges 825 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-825","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M33G660/6","PRP (kW):","600","PRP (kVA):","750","ESP (kW):","660","ESP (kVA):","825","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-825 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 7430 | Size (L*W*H)mm | 5200*2000*2450","| Fuel Con.(L/H) | 145.29 | Fuel capacity tank | 950 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M33G660/6 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 19.6","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404C/ S5L1D-F/ TAL-A49-B/ LSA 49.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2386,"title":"Custom Baudouin Ranges 791 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-790","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M33G633/6","PRP (kW):","575","PRP (kVA):","719","ESP (kW):","633","ESP (kVA):","791","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-790 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 575kW/719kVA | Standby output | 633kW/791kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6900 | Size (L*W*H)mm | 5000*2000*2450","| Fuel Con.(L/H) | 149.91 | Fuel capacity tank | 900 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M33G633/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 19.6","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354F/ S5L1D-F/ TAL-A49-B/ LSA 49.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2387,"title":"Custom Baudouin Ranges 750 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-750","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M33G600/6","PRP (kW):","550","PRP (kVA):","688","ESP (kW):","600","ESP (kVA):","750","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-750 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 550kW/688kVA | Standby output | 600kW/750kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6900 | Size (L*W*H)mm | 5000*2000*2450","| Fuel Con.(L/H) | 135.86 | Fuel capacity tank | 900 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M33G600/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 19.6","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354F/ S5L1D-E/ TAL-A473-F/ LSA 47.2 L9","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2388,"title":"Custom Baudouin Ranges 719 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-720","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M33G575/6","PRP (kW):","520","PRP (kVA):","650","ESP (kW):","575","ESP (kVA):","719","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-720 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 520kW/650kVA | Standby output | 575kW/719kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6800 | Size (L*W*H)mm | 4500*1700*2230","| Fuel Con.(L/H) | 125.67 | Fuel capacity tank | 650 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M33G575/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 19.6","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354E/ S5L1D-E/ TAL-A473-E/ LSA 47.2 L9","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2389,"title":"Custom Baudouin Ranges 625 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-625","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M26G500/6","PRP (kW):","450","PRP (kVA):","563","ESP (kW):","500","ESP (kVA):","625","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-625 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 450kW/563kVA | Standby output | 500kW/625kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6250 | Size (L*W*H)mm | 4900*1800*2230","| Fuel Con.(L/H) | 110.73 | Fuel capacity tank | 700 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M26G500/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150","| Cyle | 4 Staoke | Compression ratio | 15.7:1","| Governor | Electrical | Displacement(L) | 15.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354E/ S4L1D-F/ TAL-A473-C/ LSA 47.2 M7","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2390,"title":"Custom Baudouin Ranges 575 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-575","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M21G460/6","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","460","ESP (kVA):","575","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-575 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 400kW/500kVA | Standby output | 460kW/575kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3900 | Size (L*W*H)mm | 3900*1400*2150","| Fuel Con.(L/H) | 97.43 | Fuel capacity tank | 600 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M21G460/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165","| Cyle | 4 Staoke | Compression ratio | 15.2:1","| Governor | Electrical | Displacement(L) | 12.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354D/ S4L1D-F/ TAL-A473-C/ LSA 47.2 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2391,"title":"Custom Baudouin Ranges 500 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-500","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M21G400/6","PRP (kW):","360","PRP (kVA):","455","ESP (kW):","400","ESP (kVA):","500","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-500 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 360kW/455kVA | Standby output | 400kW/500kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4250 | Size (L*W*H)mm | 4200*1550*2160","| Fuel Con.(L/H) | 86.4 | Fuel capacity tank | 800 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M21G400/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Electrical | Displacement(L) | 12.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S4L1S-F/ TAL-A473-A/ LSA 47.2 VS2","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2392,"title":"Custom Baudouin Ranges 488 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-488","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M21G390/6","PRP (kW):","350","PRP (kVA):","438","ESP (kW):","390","ESP (kVA):","488","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-488 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 350kW/438kVA | Standby output | 390kW/488kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3400 | Size (L*W*H)mm | 3800*1400*1850","| Fuel Con.(L/H) | 84.33 | Fuel capacity tank | 750 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M21G390/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Electrical | Displacement(L) | 12.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S4L1S-F/ TAL-A473-A/ LSA 47.2 VS2","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2393,"title":"Custom Baudouin Ranges 413 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-413","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M21G330/6","PRP (kW):","300","PRP (kVA):","375","ESP (kW):","330","ESP (kVA):","413","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-413 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3400 | Size (L*W*H)mm | 3800*1400*1850","| Fuel Con.(L/H) | 70.57 | Fuel capacity tank | 750 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M21G330/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Electrical | Displacement(L) | 12.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314F/ S4L1S-E/ TAL-A46-H/ LSA 46.3 L11","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2394,"title":"Custom Baudouin Ranges 385 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-385","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M16G308/6","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","308","ESP (kVA):","385","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-385 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3110 | Size (L*W*H)mm | 3700*1300*1750","| Fuel Con.(L/H) | 68.2 | Fuel capacity tank | 700 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M16G308/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 9.726","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314E/ S4L1S-D/ TAL-A46-G/ LSA 46.3 L10","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2395,"title":"Custom Baudouin Ranges 313 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-313","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M16G250/6","PRP (kW):","227","PRP (kVA):","285","ESP (kW):","250","ESP (kVA):","313","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-313 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 227kW/285kVA | Standby output | 250kW/313kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3050 | Size (L*W*H)mm | 3350*1100*2230","| Fuel Con.(L/H) | 54.26 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M16G250/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 9.726","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314D/ UCI274K/ TAL-A46-E/ LSA 46.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2396,"title":"Custom Baudouin Ranges 275 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-275","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M16G220/6","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-275 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2700 | Size (L*W*H)mm | 3400*1250*1950","| Fuel Con.(L/H) | 47.07 | Fuel capacity tank | 400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M16G220/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 9.726","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274J/ UCI274J/ TAL-A46-C/ LSA 46.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2397,"title":"Custom Baudouin Ranges 250 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-250","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M16G200/6","PRP (kW):","180","PRP (kVA):","225","ESP (kW):","200","ESP (kVA):","250","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-250 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2700 | Size (L*W*H)mm | 3350*1100*1800","| Fuel Con.(L/H) | 42.7 | Fuel capacity tank | 300 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M16G200/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 9.726","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274J/ UCI274H/ TAL-A46-C/ LSA 46.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2398,"title":"Custom Baudouin Ranges 220 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-220","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M11G176/6","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-220 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2050 | Size (L*W*H)mm | 3100*1100*1770","| Fuel Con.(L/H) | 38.53 | Fuel capacity tank | 340 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M11G176/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 6.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274G/ UCI274G/ TAL-A46-C/ LSA 46.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2399,"title":"Custom Baudouin Ranges 200 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-200","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M11G160/6","PRP (kW):","145","PRP (kVA):","181","ESP (kW):","160","ESP (kVA):","200","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-200 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 145kW/181kVA | Standby output | 160kW/200kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2050 | Size (L*W*H)mm | 3100*1100*1770","| Fuel Con.(L/H) | 35.39 | Fuel capacity tank | 340 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M11G160/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 6.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274G/ UCI274F/ TAL-A44-K/ LSA 44.3 L12","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2400,"title":"Custom Baudouin Ranges 170 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-170","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M11G135/6","PRP (kW):","120","PRP (kVA):","150","ESP (kW):","135","ESP (kVA):","170","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-170 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 120kW/150kVA | Standby output | 135kW/170kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2050 | Size (L*W*H)mm | 3100*1100*1770","| Fuel Con.(L/H) | 28.52 | Fuel capacity tank | 300 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M11G135/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 6.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274E/ UCI274E/ TAL-A44-J/ LSA 44.3 M8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2401,"title":"Custom Baudouin Ranges 138 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-138","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Baudouin","Engine Model:","6M11G110/6","PRP (kW):","100","PRP (kVA):","125","ESP (kW):","110","ESP (kVA):","138","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-138 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1300 | Size (L*W*H)mm | 2990*1100*1250","| Fuel Con.(L/H) | 23.54 | Fuel capacity tank | 180 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M11G110/6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 6.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274D/ UCI274D/ TAL-A44-E/ LSA 44.3 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2402,"title":"Custom Baudouin Ranges 1650kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1650","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","12M33G1650/5","PRP (kW):","1200","PRP (kVA):","1500","ESP (kW):","1320","ESP (kVA):","1650","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1650 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 19000 | Size (L*W*H)mm | 12192*2438*2896","| Fuel Con.(L/H) | 324 | Fuel capacity tank | 2000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M33G1650/5 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 39.2","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC450F/ S7L1D-C41/ LSA 50.2 VL10","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2403,"title":"Custom Baudouin Ranges 1500kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1500","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","12M33G1500/5","PRP (kW):","1100","PRP (kVA):","1375","ESP (kW):","1200","ESP (kVA):","1500","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1500 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1100kW/1370kVA | Standby output | 1200kW/1500kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 19000 | Size (L*W*H)mm | 12192*2438*2896","| Fuel Con.(L/H) | 296.9 | Fuel capacity tank | 2000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M33G1500/5 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 39.2","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC400GX/ S7L1D-C41/ LSA 50.2 L8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2404,"title":"Custom Baudouin Ranges 1400kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1400","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","12M33G1250/5","PRP (kW):","1000","PRP (kVA):","1250","ESP (kW):","1120","ESP (kVA):","1400","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1400 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1000kW/1250kVA | Standby output | 1120kW/1400kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 10000 | Size (L*W*H)mm | 5800*2230*2520","| Fuel Con.(L/H) | 236.2 | Fuel capacity tank | 1100 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M33G1400/5 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 39.2","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404H/ S6L1D-H4/ LSA 50.2 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2405,"title":"Custom Baudouin Ranges 1250kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1250","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","12M33G1250/5","PRP (kW):","900","PRP (kVA):","1125","ESP (kW):","1000","ESP (kVA):","1250","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1250 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 900kW/1125kVA | Standby output | 1000kW/1250kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 10000 | Size (L*W*H)mm | 5800*2230*2520","| Fuel Con.(L/H) | 236.2 | Fuel capacity tank | 1100 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M33G1250/5 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 39.2","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404H/ S6L1D-G4/ LSA 50.2 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2406,"title":"Custom Baudouin Ranges 1120kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1120","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","12M26G1100/5","PRP (kW):","816","PRP (kVA):","1020","ESP (kW):","898","ESP (kVA):","1120","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1120 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 816kW/1020kVA | Standby output | 898kW/1120kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9900 | Size (L*W*H)mm | 5700*2200*2520","| Fuel Con.(L/H) | 207.1 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M26G1100/5 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150","| Cyle | 4 Staoke | Compression ratio | 15.7:1","| Governor | Electrical | Displacement(L) | 31.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404G/ S6L1D-E4/ TAL-A49-E/ LSA 50.2 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2407,"title":"Custom Baudouin Ranges 1000kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1000","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","8M33G1000/5","PRP (kW):","720","PRP (kVA):","900","ESP (kW):","800","ESP (kVA):","1000","Arrangement:","V8","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1000 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA","| Cylinder | 8 | Cooling system | Water","| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 195.5 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 8M33G1000/5 | Fuel | Diesel","| Cylinder | 8 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150","| Cyle | 4 Staoke | Compression ratio | 15.7:1","| Governor | Electrical | Displacement(L) | 31.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404E/ S6L1D-D4/ TAL-A473-B/ LSA 49.3 L9","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2408,"title":"Custom Baudouin Ranges 800kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-1000","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","12M26G1000/5","PRP (kW):","720","PRP (kVA):","900","ESP (kW):","800","ESP (kVA):","1000","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-1000 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 195.5 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 12M26G1000/5 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150","| Cyle | 4 Staoke | Compression ratio | 15.7:1","| Governor | Electrical | Displacement(L) | 31.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404E/ S6L1D-D4/ TAL-A473-B/ LSA 49.3 L9","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2409,"title":"Custom Baudouin Ranges 660kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-660","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M33G660/5","PRP (kW):","460","PRP (kVA):","575","ESP (kW):","500","ESP (kVA):","660","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-660 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 480kW/600kVA | Standby output | 528kW/660kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6680 | Size (L*W*H)mm | 4900*2000*2450","| Fuel Con.(L/H) | 126.5 | Fuel capacity tank | 900 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M33G660/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 19.6","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354E/ S5L1D-E4/ TAL-A473-E/ LSA 47.3 L9","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2410,"title":"Custom Baudouin Ranges 550kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-550","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M21G500/5","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","440","ESP (kVA):","550","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-550 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6540 | Size (L*W*H)mm | 4900*2000*2450","| Fuel Con.(L/H) | 109.5 | Fuel capacity tank | 900 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M21G550/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165","| Cyle | 4 Staoke | Compression ratio | 15.2:1","| Governor | Electrical | Displacement(L) | 12.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354D/ S5L1D-D4/ TAL-A473-C/ LSA 47.3 M7","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2411,"title":"Custom Baudouin Ranges 500kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-500","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M21G500/5","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","400","ESP (kVA):","500","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-500 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6430 | Size (L*W*H)mm | 4900*2000*2450","| Fuel Con.(L/H) | | Fuel capacity tank | 900 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M21G500/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Electrical | Displacement(L) | 12.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S5L1D-C4/ TAL-A473-B/ LSA 47.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2412,"title":"Custom Baudouin Ranges 440kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-440","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M21G440/5","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","352","ESP (kVA):","440","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-440 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4020 | Size (L*W*H)mm | 3900*1350*2150","| Fuel Con.(L/H) | 85.5 | Fuel capacity tank | 550 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M21G440/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Electrical | Displacement(L) | 12.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S4L1D-F4/ TAL-A473-B/ LSA 47.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2413,"title":"Custom Baudouin Ranges 385kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-385","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M21G385/5","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","308","ESP (kVA):","385","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-385 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4020 | Size (L*W*H)mm | 3900*1350*2150","| Fuel Con.(L/H) | 85.5 | Fuel capacity tank | 550 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M21G385/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Electrical | Displacement(L) | 12.54","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314F/ S4L1D-E4/ TAL-A46-H/ LSA 46.3 L11","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2414,"title":"Custom Baudouin Ranges 350kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-350","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M16G350/5","PRP (kW):","256","PRP (kVA):","320","ESP (kW):","280","ESP (kVA):","350","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-350 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 256kW/320kVA | Standby output | 280kW/350kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3500 | Size (L*W*H)mm | 3800*1350*2150","| Fuel Con.(L/H) | 70.5 | Fuel capacity tank | 480 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M16G350/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 9.726","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314E/ S4L1D-E4/ TAL-A46-G/ LSA 46.3 L10","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2415,"title":"Custom Baudouin Ranges 275kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M16G275/5","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2740 | Size (L*W*H)mm | 3450*1100*1800","| Fuel Con.(L/H) | 56.9 | Fuel capacity tank | 320 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M16G275/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 9.726","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274K/ UCI274K/ TAL-A46-E/ LSA 46.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2416,"title":"Custom Baudouin Ranges 250kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-250","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M16G250/5","PRP (kW):","184","PRP (kVA):","230","ESP (kW):","200","ESP (kVA):","250","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-250 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 184kW/230kVA | Standby output | 200kW/250kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2740 | Size (L*W*H)mm | 3450*1100*1800","| Fuel Con.(L/H) | 50.9 | Fuel capacity tank | 320 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M16G250/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 9.726","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274J/ UCI274J/ TAL-A46-C/ LSA 46.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2417,"title":"Custom Baudouin Ranges 220kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-220","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M16G220/5","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-220 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2630 | Size (L*W*H)mm | 3450*1100*1800","| Fuel Con.(L/H) | 43.1 | Fuel capacity tank | 320 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M16G220/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 9.726","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274H/ UCI274H/ TAL-A46-C/ LSA 44.3 VL14","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2418,"title":"Custom Baudouin Ranges 188kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-188","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M11G188/5","PRP (kW):","136","PRP (kVA):","170","ESP (kW):","150","ESP (kVA):","188","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-188 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 136kW/170kVA | Standby output | 150kW/188kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2000 | Size (L*W*H)mm | 3100*1100*1770","| Fuel Con.(L/H) | 32.6 | Fuel capacity tank | 340 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M11G188/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 6.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274G/ UCI274G/ TAL-A44-L/ LSA 44.3 VL13","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2419,"title":"Custom Baudouin Ranges 165kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-165","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M11G165/5","PRP (kW):","120","PRP (kVA):","150","ESP (kW):","132","ESP (kVA):","165","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-165 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2000 | Size (L*W*H)mm | 3100*1100*1770","| Fuel Con.(L/H) | 32.6 | Fuel capacity tank | 340 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M11G165/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 6.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274F/ UCI274F/ TAL-A44-K/ LSA 44.3 L10","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2420,"title":"Custom Baudouin Ranges 150kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-150","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","6M11G150/5","PRP (kW):","108","PRP (kVA):","135","ESP (kW):","120","ESP (kVA):","150","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-150 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 108kW/135kVA | Standby output | 120kW/150kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1950 | Size (L*W*H)mm | 3100*1100*1770","| Fuel Con.(L/H) | 30.2 | Fuel capacity tank | 340 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 6M11G150/5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 6.75","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274E/UCI274E/TAL-A44-H/ LSA 44.3 M8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2421,"title":"Custom Baudouin Ranges 125kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-125","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","4M10G125/5","PRP (kW):","90","PRP (kVA):","113","ESP (kW):","100","ESP (kVA):","125","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-125 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 90kW/113kVA | Standby output | 100kW/125kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1400 | Size (L*W*H)mm | 2600*950*1200","| Fuel Con.(L/H) | 21.3 | Fuel capacity tank | 150 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 4M10G125/5 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Electrical | Displacement(L) | 4.088","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274D/UCI274D/TAL-A44-E/ LSA 44.3 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2422,"title":"Custom Baudouin Ranges 110kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DB-110","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Baudouin","Engine Model:","4M10G110/5","PRP (kW):","80","PRP (kVA):","100","ESP (kW):","88","ESP (kVA):","110","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DB-110 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1400 | Size (L*W*H)mm | 2600*950*1200","| Fuel Con.(L/H) | 21.3 | Fuel capacity tank | 150 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Baudouin","| Model | 4M10G110/5 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118","| Cyle | 4 Staoke | Compression ratio | 17.5:1","| Governor | Electrical | Displacement(L) | 4.088","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274C/UCI274C/TAL-A44-D/ LSA 44.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2423,"title":"Custom Perkins Ranges 352 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-440","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","2206C-E13TAG3","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","352","ESP (kVA):","440","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-440 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 315kW/394kVA | Standby output | 352kW/440kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4450 | Size (L*W*H)mm | 4000*1600*2350","| Fuel Con.(L/H) | 77.3 | Fuel capacity tank | 600L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 2206C-E13TAG3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157","| Cyle | 4 Staoke | Compression ratio | 16.3:1","| Governor | Electrical | Displacement(L) | 12.5","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | S4L1S-E4/ TAL-A46-H/ LSA 46.3 L11","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2424,"title":"Custom Perkins Ranges 440 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-440","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","2206C-E13TAG2","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","352","ESP (kVA):","440","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-440 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 315kW/394kVA | Standby output | 352kW/440kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4450 | Size (L*W*H)mm | 4000*1600*2350","| Fuel Con.(L/H) | 78.4 | Fuel capacity tank | 600L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 2206C-E13TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157","| Cyle | 4 Staoke | Compression ratio | 16.3:1","| Governor | Electrical | Displacement(L) | 12.5","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | S4L1S-E4/ TAL-A46-H/ LSA 46.3 L11","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2425,"title":"Custom Perkins Ranges 390 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-390","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1506A-E88TAG5","PRP (kW):","282","PRP (kVA):","352","ESP (kW):","312","ESP (kVA):","390","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-390 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 282kW/352kVA | Standby output | 312kW/390kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3750 | Size (L*W*H)mm | 3700*1400*2050","| Fuel Con.(L/H) | 67.5 | Fuel capacity tank | 640L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1506A-E88TAG5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 149","| Cyle | 4 Staoke | Compression ratio | 16.1:1","| Governor | Electrical | Displacement(L) | 8.8","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | S4L1S-D4/ TAL-A46-G/ LSA 46.3 L10","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2426,"title":"Custom Perkins Ranges 306 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-306","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1506A-E88TAG3","PRP (kW):","224","PRP (kVA):","280","ESP (kW):","245","ESP (kVA):","306","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-306 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 224kW/280kVA | Standby output | 245kW/306kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3520 | Size (L*W*H)mm | 3500*1250*1980","| Fuel Con.(L/H) | 45.61 | Fuel capacity tank | 640L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1506A-E88TAG3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 149","| Cyle | 4 Staoke | Compression ratio | 16.1:1","| Governor | Electrical | Displacement(L) | 8.8","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | UCI274J/ TAL-A46-D/ LSA 46.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2427,"title":"Custom Perkins Ranges 265 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-265","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1506A-E88TAG2","PRP (kW):","196","PRP (kVA):","245","ESP (kW):","212","ESP (kVA):","265","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-265 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 196kW/245kVA | Standby output | 212kW/265kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2690 | Size (L*W*H)mm | 3500*1250*1980","| Fuel Con.(L/H) | 45.61 | Fuel capacity tank | 430L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1506A-E88TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 149","| Cyle | 4 Staoke | Compression ratio | 16.1:1","| Governor | Electrical | Displacement(L) | 8.8","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | UCI274H/ TAL-A46-C/ LSA 46.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2428,"title":"Custom Perkins Ranges 206 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-206","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1106A-70TAG3","PRP (kW):","152","PRP (kVA):","190","ESP (kW):","165","ESP (kVA):","206","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-206 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 152kW/190kVA | Standby output | 165kW/206kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2120 | Size (L*W*H)mm | 3260*1100*1780","| Fuel Con.(L/H) | 38.9 | Fuel capacity tank | 285 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1106A-70TAG3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Mechanical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274G/UCI274F/TAL-A46-C/ LSA 44.3 L12","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2429,"title":"Custom Perkins Ranges 181 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-180","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1106A-70TAG2","PRP (kW):","134","PRP (kVA):","168","ESP (kW):","145","ESP (kVA):","181","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-180 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 134kW/168kVA | Standby output | 145kW/181kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2168 | Size (L*W*H)mm | 3150*1100*1550","| Fuel Con.(L/H) | 32.4 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1106A-70TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Mechanical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274F/UCI274E/TAL-A44-K/ LSA 44.3 L10","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2430,"title":"Custom Perkins Ranges 168 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-168","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1106A-70TG1","PRP (kW):","122","PRP (kVA):","152","ESP (kW):","134","ESP (kVA):","168","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-168 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 122kW/152kVA | Standby output | 134kW/168kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2160 | Size (L*W*H)mm | 3150*1100*1550","| Fuel Con.(L/H) | 29.48 | Fuel capacity tank | 230 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1106A-70TG1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 18.2:1","| Governor | Mechanical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274E/UCI274E/TAL-A44-J/ LSA 44.3 M8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2431,"title":"Custom Perkins Ranges 125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-125","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1104C-44TAG2","PRP (kW):","92","PRP (kVA):","115","ESP (kW):","100","ESP (kVA):","125","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-125 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 92kW/115kVA | Standby output | 100kW/125kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1305 | Size (L*W*H)mm | 2500*950*1200","| Fuel Con.(L/H) | 25.43 | Fuel capacity tank | 135 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1104C-44TAG2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127","| Cyle | 4 Staoke | Compression ratio | 18.23:1","| Governor | Electrical | Displacement(L) | 4.4","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274D/UCI274D/TAL-A44-E/ LSA 44.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2432,"title":"Custom Perkins Ranges 80 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-100","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1104A-44TG2","PRP (kW):","72","PRP (kVA):","90","ESP (kW):","80","ESP (kVA):","100","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-100 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 72kW/90kVA | Standby output | 80kW/100kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1270 | Size (L*W*H)mm | 2500*950*1200","| Fuel Con.(L/H) | 20.12 | Fuel capacity tank | 135 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1104A-44TG2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127","| Cyle | 4 Staoke | Compression ratio | 17.25:1","| Governor | Mechanical | Displacement(L) | 4.4","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224G/UCI224G/TAL-A44-C/ LSA 44.3 S3","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2433,"title":"Custom Perkins Ranges 100 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-100","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1104C-44TAG1","PRP (kW):","72","PRP (kVA):","90","ESP (kW):","80","ESP (kVA):","100","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-100 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 72kW/90kVA | Standby output | 80kW/100kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1270 | Size (L*W*H)mm | 2500*950*1200","| Fuel Con.(L/H) | 18.5 | Fuel capacity tank | 135 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1104C-44TAG1 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127","| Cyle | 4 Staoke | Compression ratio | 18.23:1","| Governor | Electrical | Displacement(L) | 4.4","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224G/UCI224G/TAL-A44-C/ LSA 44.3 S3","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2434,"title":"Custom Perkins Ranges 83 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-83","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1104A-44TG1","PRP (kW):","61","PRP (kVA):","76","ESP (kW):","66","ESP (kVA):","83","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-83 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 61kW/76kVA | Standby output | 66kW/83kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1200 | Size (L*W*H)mm | 2400*950*1200","| Fuel Con.(L/H) | 15.36 | Fuel capacity tank | 135 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1104A-44TG1 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127","| Cyle | 4 Staoke | Compression ratio | 17.25:1","| Governor | Mechanical | Displacement(L) | 4.4","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224F/UCI224F/TAL-A44-C/ LSA 44.3 S2","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2435,"title":"Custom Perkins Ranges 75 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-75","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1103A-33TG2","PRP (kW):","54","PRP (kVA):","68","ESP (kW):","60","ESP (kVA):","75","Arrangement:","3L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-75 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 54kW/68kVA | Standby output | 60kW/75kVA","| Cylinder | 3 | Cooling system | Water","| N.W (kg) | 1120 | Size (L*W*H)mm | 2250*900*1200","| Fuel Con.(L/H) | 14.16 | Fuel capacity tank | 127 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1103A-33TG2 | Fuel | Diesel","| Cylinder | 3 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127","| Cyle | 4 Staoke | Compression ratio | 17.25:1","| Governor | Mechanical | Displacement(L) | 3.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224F/S1L2-Y1/TAL-A42-H/ LSA 42.3 L9","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2436,"title":"Custom Perkins Ranges 56 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-56","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1103A-33TG1","PRP (kW):","42","PRP (kVA):","52","ESP (kW):","45","ESP (kVA):","56","Arrangement:","3L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-56 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 42kW/52kVA | Standby output | 45kW/56kVA","| Cylinder | 3 | Cooling system | Water","| N.W (kg) | 998 | Size (L*W*H)mm | 2150*900*1200","| Fuel Con.(L/H) | 10.7 | Fuel capacity tank | 127 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1103A-33TG1 | Fuel | Diesel","| Cylinder | 3 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127","| Cyle | 4 Staoke | Compression ratio | 17.25:1","| Governor | Mechanical | Displacement(L) | 3.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC224D/PI 144K/TAL-A42-G/ LSA 42.3 M7","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2437,"title":"Custom Perkins Ranges 39 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-40","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","1103A-33G","PRP (kW):","28","PRP (kVA):","35","ESP (kW):","31","ESP (kVA):","39","Arrangement:","3L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-40 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 28kW/35kVA | Standby output | 31kW/39kVA","| Cylinder | 3 | Cooling system | Water","| N.W (kg) | 885 | Size (L*W*H)mm | 2000*850*1150","| Fuel Con.(L/H) | 7.27 | Fuel capacity tank | 73 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1103A-33G | Fuel | Diesel","| Cylinder | 3 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127","| Cyle | 4 Staoke | Compression ratio | 19.25:1","| Governor | Mechanical | Displacement(L) | 3.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC184G/PI 144G/TAL-A42-E/ LSA 42.3 VS3","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2438,"title":"Custom Perkins Ranges 21 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-26","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","404A-22G","PRP (kW):","18","PRP (kVA):","23","ESP (kW):","21","ESP (kVA):","26","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-26 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 18kW/23kVA | Standby output | 21kW/26kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 664 | Size (L*W*H)mm | 1850*740*1030","| Fuel Con.(L/H) | 5.08 | Fuel capacity tank | 43 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 404A-22G | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 100","| Cyle | 4 Staoke | Compression ratio | 23.3:1","| Governor | Mechanical | Displacement(L) | 2.216","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC184E/PI 144D/TAL-A40-G/ LSA 40 M5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2439,"title":"Custom Perkins Ranges 26 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-26","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","404D-22G","PRP (kW):","18","PRP (kVA):","23","ESP (kW):","21","ESP (kVA):","26","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-26 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 18kW/23kVA | Standby output | 21kW/26kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 664 | Size (L*W*H)mm | 1800*740*960","| Fuel Con.(L/H) | 4.99 | Fuel capacity tank | 43 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 404D-22G | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 100","| Cyle | 4 Staoke | Compression ratio | 23.3:1","| Governor | Mechanical | Displacement(L) | 2.216","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC184E/PI 144D/TAL-A40-G/ LSA 40 M5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2440,"title":"Custom Perkins Ranges 18 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-18","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","403D-15G","PRP (kW):","12","PRP (kVA):","15","ESP (kW):","14","ESP (kVA):","18","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-18 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 12kW/15kVA | Standby output | 14kW/18kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 485 | Size (L*W*H)mm | 1500*740*960","| Fuel Con.(L/H) | 3.53 | Fuel capacity tank | 40 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 403D-15G | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 90","| Cyle | 4 Staoke | Compression ratio | 22.5:1","| Governor | Mechanical | Displacement(L) | 1.496","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC164D/PI 044F/TAL-A40-D/ LSA 40 S3","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2441,"title":"Custom Perkins Ranges 13 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-13","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Perkins","Engine Model:","403D-11G","PRP (kW):","9","PRP (kVA):","11","ESP (kW):","10","ESP (kVA):","13","Arrangement:","4L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-13 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 9kW/11kVA | Standby output | 10kW/13kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 485 | Size (L*W*H)mm | 1500*740*960","| Fuel Con.(L/H) | 2.66 | Fuel capacity tank | 40 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 403D-11G | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 77 X 81","| Cyle | 4 Staoke | Compression ratio | 23.0:1","| Governor | Mechanical | Displacement(L) | 1.131","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC164B/PI 044E/TAL-A40-C/ LSA 40 VS1","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2442,"title":"Custom Perkins Ranges 2250 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-2250","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","4016TAG2A","PRP (kW):","1600","PRP (kVA):","2000","ESP (kW):","1800","ESP (kVA):","2250","Arrangement:","V16","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-2250 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1600kW/2000kVA | Standby output | 1800kW/2250kVA","| Cylinder | 16 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580","| Fuel Con.(L/H) | 434 | Fuel capacity tank | L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | PERKINS","| Model | 4016TAG2A | Fuel | Diesel","| Cylinder | 16 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190","| Cyle | 4 Staoke | Compression ratio | 13.6:1","| Governor | Electrical | Displacement(L) | 61.123","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | S7L1D-G41/ LSA 52.3 S7","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2443,"title":"Custom Perkins Ranges 2000 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-2000","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","4016TAG1A","PRP (kW):","1480","PRP (kVA):","1850","ESP (kW):","1600","ESP (kVA):","2000","Arrangement:","V16","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-2000 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1480kW/1850kVA | Standby output | 1600kW/2000kVA","| Cylinder | 16 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580","| Fuel Con.(L/H) | 383 | Fuel capacity tank | L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | PERKINS","| Model | 4016TAG1A | Fuel | Diesel","| Cylinder | 16 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190","| Cyle | 4 Staoke | Compression ratio | 13.1:1","| Governor | Electrical | Displacement(L) | 45.842","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | S7L1D-F41/ LSA 52.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2444,"title":"Custom Perkins Ranges 1875 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-1875","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","4012-46TAG3A","PRP (kW):","1350","PRP (kVA):","1688","ESP (kW):","1500","ESP (kVA):","1875","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-1875 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1350kW/1688kVA | Standby output | 1500kW/1875kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580","| Fuel Con.(L/H) | 370 | Fuel capacity tank | L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | PERKINS","| Model | 4012-46TAG3A | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190","| Cyle | 4 Staoke | Compression ratio | 13.1:1","| Governor | Electrical | Displacement(L) | 45.842","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | S7L1D-E41/ LSA 52.3 S5","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2445,"title":"Custom Perkins Ranges 1650 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-1650","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","4012-46TAG2A","PRP (kW):","1200","PRP (kVA):","1500","ESP (kW):","1320","ESP (kVA):","1650","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-1650 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580","| Fuel Con.(L/H) | 310 | Fuel capacity tank | L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | PERKINS","| Model | 4012-46TAG2A | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190","| Cyle | 4 Staoke | Compression ratio | 13.1:1","| Governor | Electrical | Displacement(L) | 45.842","| Details Alternator | Brand | Stamford, Leroy Somer","| Model | S7L1D-C41/ LSA 50.2 L8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2446,"title":"Custom Perkins Ranges 1375 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-1375","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","4012-46TWG2A","PRP (kW):","1000","PRP (kVA):","1250","ESP (kW):","1100","ESP (kVA):","1375","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-1375 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 1000kW/1250kVA | Standby output | 1100kW/1375kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580","| Fuel Con.(L/H) | 258 | Fuel capacity tank | L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | PERKINS","| Model | 4012-46TWG2A | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190","| Cyle | 4 Staoke | Compression ratio | 13.1:1","| Governor | Electrical | Displacement(L) | 45.842","| Details Alternator | Brand | Depco/ Stamford, Leroy Somer","| Model | DPC404H/ S6L1D-H4/ LSA 50.2 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2447,"title":"Custom Perkins Ranges 1250 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-1250","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","4008-30TAG3","PRP (kW):","900","PRP (kVA):","1125","ESP (kW):","1000","ESP (kVA):","1250","Arrangement:","8L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-1250 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 900kW/1125kVA | Standby output | 1000kW/1250kVA","| Cylinder | 8L | Cooling system | Water","| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280","| Fuel Con.(L/H) | 244 | Fuel capacity tank | L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | PERKINS","| Model | 4008-30TAG3 | Fuel | Diesel","| Cylinder | 8L | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190","| Cyle | 4 Staoke | Compression ratio | 13.1:1","| Governor | Electrical | Displacement(L) | 30.561","| Details Alternator | Brand | Depco/ Stamford, Leroy Somer","| Model | DPC404G/ S6L1D-G4/ LSA 50.2 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2448,"title":"Custom Perkins Ranges 900 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-900","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","4006-23TAG3A","PRP (kW):","640","PRP (kVA):","810","ESP (kW):","720","ESP (kVA):","900","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-900 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 640kW/810kVA | Standby output | 720kW/900kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 7600 | Size (L*W*H)mm | 5200*2200*2520","| Fuel Con.(L/H) | 161 | Fuel capacity tank | 1003 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 4006-23TAG3A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190","| Cyle | 4 Staoke | Compression ratio | 13.6:1","| Governor | Electrical | Displacement(L) | 22.921","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404D/ S6L1D-D4/ TAL-A49-C/ LSA 49.3 M8","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2449,"title":"Custom Perkins Ranges 825 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-825","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","4006-23TAG2A","PRP (kW):","600","PRP (kVA):","750","ESP (kW):","660","ESP (kVA):","825","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-825 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 7000 | Size (L*W*H)mm | 5100*2000*2515","| Fuel Con.(L/H) | 161 | Fuel capacity tank | 950 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 4006-23TAG2A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190","| Cyle | 4 Staoke | Compression ratio | 13.6:1","| Governor | Electrical | Displacement(L) | 22.921","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC404C/ S6L1D-C4/ TAL-A49-B/ LSA 49.3 M65","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2450,"title":"Custom Perkins Ranges 650 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-650","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","2806C-E18TAG1A","PRP (kW):","468","PRP (kVA):","585","ESP (kW):","520","ESP (kVA):","650","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-650 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 468kW/585kVA | Standby output | 520kW/650kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6500 | Size (L*W*H)mm | 4700*1900*2230","| Fuel Con.(L/H) | 129 | Fuel capacity tank | 742L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 2806C-E18TAG1A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 145 X 183","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 18.13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354E/ S5L1D-E4/ TAL-A473-E","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2451,"title":"Custom Perkins Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-550","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","2506C-E15TAG2","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","440","ESP (kVA):","550","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-550 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4270 | Size (L*W*H)mm | 4150*1600*2400","| Fuel Con.(L/H) | 106 | Fuel capacity tank | 609L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 2506C-E15TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 137 X 171","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Electrical | Displacement(L) | 15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354D/ S5L1D-D4/ TAL-A473-D","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2452,"title":"Custom Cummins Ranges 60HZ 1250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-1250","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA38-G4","PRP (kW):","908","PRP (kVA):","1135","ESP (kW):","1000","ESP (kVA):","1250","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-1250 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 908kW/1135kVA | Standby output | 1000kW/1250kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9642 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 223.76 | Fuel capacity tank | 1115 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G4 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC404G/ HCI634J/ S6L1D-E4/ TAL-A49-E/ LSA 49.3 L10/ECP43 1M4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2453,"title":"Custom Cummins Ranges 60HZ 1160 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-1160","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA38-G2A","PRP (kW):","832","PRP (kVA):","1040","ESP (kW):","928","ESP (kVA):","1160","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-1160 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 832kW/1040kVA | Standby output | 928kW/1160kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9642 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 203.05 | Fuel capacity tank | 1115 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G2A | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC404F/ HCI634H/ S6L1D-D4/ TAL-A49-D/ LSA 49.3 L9/ECP43 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2454,"title":"Custom Cummins Ranges 60HZ 1000 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-1000","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA38-G2","PRP (kW):","740","PRP (kVA):","925","ESP (kW):","800","ESP (kVA):","1000","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-1000 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 740kW/925kVA | Standby output | 800kW/1000kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9642 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 188.52 | Fuel capacity tank | 1115 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G2 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC404E/ HCI634G/ S6L1D-C4/ TAL-A49-C/ LSA 49.3 M8/ECP43 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2455,"title":"Custom Cummins Ranges 60HZ 960 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-960","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA38-G1","PRP (kW):","700","PRP (kVA):","875","ESP (kW):","770","ESP (kVA):","960","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-960 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 700kW/875kVA | Standby output | 770kW/960kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9642 | Size (L*W*H)mm | 5600*2200*2520","| Fuel Con.(L/H) | 180 | Fuel capacity tank | 1115 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G1 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC404D/ HCI634G/ S5L1D-H4/ LSA 49.3 M8/ECP40 VL4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2456,"title":"Custom Cummins Ranges 60HZ 850 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-850","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA38-G","PRP (kW):","620","PRP (kVA):","775","ESP (kW):","680","ESP (kVA):","850","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-850 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 620kW/775kVA | Standby output | 680kW/850kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 6500 | Size (L*W*H)mm | 5300*2200*2520","| Fuel Con.(L/H) | 140.62 | Fuel capacity tank | 1490 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 15.5:1","| Governor | Electrical | Displacement(L) | 37.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC404C/ HCI544F/ S5L1D-F4/ TAL-A49-B/LSA 49.3 M6/ECP40 2L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2457,"title":"Custom Cummins Ranges 60HZ 750 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-750","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTAA19-G6A","PRP (kW):","548","PRP (kVA):","685","ESP (kW):","600","ESP (kVA):","750","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-750 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 548kW/685kVA | Standby output | 600kW/750kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6500 | Size (L*W*H)mm | 4890*1750*2500","| Fuel Con.(L/H) | 139.61 | Fuel capacity tank | 919 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTAA19-G6A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354F/ HCI544E/ S5L1D-E4/ TAL-A473-E/LSA 47.2 L9/ECP40 1.5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2458,"title":"Custom Cummins Ranges 60HZ 660 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-660","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTAA19-G5","PRP (kW):","480","PRP (kVA):","600","ESP (kW):","528","ESP (kVA):","660","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-660 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 480kW/600kVA | Standby output | 528kW/660kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6500 | Size (L*W*H)mm | 4800*1700*2230","| Fuel Con.(L/H) | 131.98 | Fuel capacity tank | 742 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTAA19-G5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354E/ HCI544D/ S5L1D-E4/ TAL-A473-D/LSA 47.2 M7/ECP40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2459,"title":"Custom Cummins Ranges 60HZ 504 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-630","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA19-G4","PRP (kW):","456","PRP (kVA):","570","ESP (kW):","504","ESP (kVA):","630","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-630 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 456kW/570kVA | Standby output | 504kW/630kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500","| Fuel Con.(L/H) | 121.32 | Fuel capacity tank | 1066 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA19-G4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354E/ HCI544D/ S5L1D-D4/ TAL-A473-C/LSA 47.2 M7/ECP40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2460,"title":"Custom Cummins Ranges 60HZ 630 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-630","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA19-G3A","PRP (kW):","456","PRP (kVA):","570","ESP (kW):","504","ESP (kVA):","630","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-630 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 456kW/570kVA | Standby output | 504kW/630kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500","| Fuel Con.(L/H) | 121.32 | Fuel capacity tank | 1066 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA19-G3A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354E/ HCI544D/ S5L1D-D4/ TAL-A473-C/LSA 47.2 M7/ECP40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2461,"title":"Custom Cummins Ranges 60HZ 575 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-575","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA19-G3","PRP (kW):","420","PRP (kVA):","525","ESP (kW):","460","ESP (kVA):","575","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-575 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 420kW/525kVA | Standby output | 460kW/575kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500","| Fuel Con.(L/H) | 112.44 | Fuel capacity tank | 1066 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA19-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354D/ HCI544C/ S4L1D-G4/ TAL-A473-B/LSA 47.2 S5/ECP40 2S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2462,"title":"Custom Cummins Ranges 60HZ 562 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-563","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","QSZ13-G3","PRP (kW):","409","PRP (kVA):","511","ESP (kW):","450","ESP (kVA):","562","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-563 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 409kW/511kVA | Standby output | 450kW/562kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4270 | Size (L*W*H)mm | 4150*1600*2400","| Fuel Con.(L/H) | 96.89 | Fuel capacity tank | 609 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | QSZ13-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354D/ HCI544C/ S4L1D-G4/ TAL-A473-B/LSA 47.2 S5/ECP40 2S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2463,"title":"Custom Cummins Ranges 60HZ 400 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-500","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","QSZ13-G2","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","400","ESP (kVA):","500","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-500 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4270 | Size (L*W*H)mm | 4150*1600*2400","| Fuel Con.(L/H) | 82.76 | Fuel capacity tank | 609 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | QSZ13-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ HCI444FS/ S4L1S-F4/ TAL-A473-A/LSA 47.2 VS2/ECP40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2464,"title":"Custom Cummins Ranges 60HZ 500 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-500","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","KTA19-G2","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","400","ESP (kVA):","500","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-500 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500","| Fuel Con.(L/H) | 91.28 | Fuel capacity tank | 1086 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA19-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 18.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ HCI444FS/ S4L1S-F4/ TAL-A473-A/LSA 47.2 VS2/ECP40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2465,"title":"Custom Cummins Ranges 60HZ 488 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-490","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6ZTAA13-G2","PRP (kW):","355","PRP (kVA):","444","ESP (kW):","391","ESP (kVA):","488","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-490 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 355kW/444kVA | Standby output | 391kW/488kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500","| Fuel Con.(L/H) | 81.14 | Fuel capacity tank | 1066 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6ZTAA13-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ HCI444FS/ S4L1S-F4/ TAL-A473-A/LSA 47.2 VS2/ECP40 1L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2466,"title":"Custom Cummins Ranges 60HZ 431 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-431","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6ZTAA13-G3","PRP (kW):","315","PRP (kVA):","394","ESP (kW):","345","ESP (kVA):","431","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-431 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 315kW/394kVA | Standby output | 345kW/431kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3830 | Size (L*W*H)mm | 4050*1250*2150","| Fuel Con.(L/H) | 74.83 | Fuel capacity tank | 525 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6ZTAA13-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ HCI444ES/ S4L1S-E4/ TAL-A46-H/LSA 46.3 L11/ECP38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2467,"title":"Custom Cummins Ranges 60HZ 345 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-431","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","NTA855-G3","PRP (kW):","315","PRP (kVA):","394","ESP (kW):","345","ESP (kVA):","431","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-431 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 315kW/394kVA | Standby output | 345kW/431kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3830 | Size (L*W*H)mm | 4050*1250*2150","| Fuel Con.(L/H) | 74.83 | Fuel capacity tank | 535 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ HCI444ES/ S4L1S-E4/ TAL-A46-H/LSA 46.3 L11/ECP38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2468,"title":"Custom Cummins Ranges 60HZ 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-330","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","NTA855-G1","PRP (kW):","240","PRP (kVA):","300","ESP (kW):","264","ESP (kVA):","330","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3830 | Size (L*W*H)mm | 4050*1250*2150","| Fuel Con.(L/H) | 74.83 | Fuel capacity tank | 535 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314E/ HCI444C/ S4L1S-C4/ TAL-A46-E/LSA 46.3 M7/ECP38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2469,"title":"Custom Cummins Ranges 60HZ 300 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-300","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6LTAA8.9-G3","PRP (kW):","220","PRP (kVA):","275","ESP (kW):","240","ESP (kVA):","300","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-300 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 220kW/275kVA | Standby output | 240kW/300kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2693 | Size (L*W*H)mm | 3500*1100*1950","| Fuel Con.(L/H) | 52.64 | Fuel capacity tank | 392 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6LTAA8.9-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 145","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 8.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274K/ UCI274J/ TAL-A46-D/LSA 46.3 S5/ECP38 3S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2470,"title":"Custom Cummins Ranges 60HZ 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-275","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6LTAA8.9-G2","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2634 | Size (L*W*H)mm | 3500*1250*1950","| Fuel Con.(L/H) | 49.52 | Fuel capacity tank | 455 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6LTAA8.9-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 8.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274J/ UCI274J/ TAL-A46-C/LSA 46.3 S4/ECP38 3S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2471,"title":"Custom Cummins Ranges 60HZ 250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-250","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6CTAA8.3-G2","PRP (kW):","180","PRP (kVA):","225","ESP (kW):","200","ESP (kVA):","250","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-250 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2350 | Size (L*W*H)mm | 3260*1100*1810","| Fuel Con.(L/H) | 45.86 | Fuel capacity tank | 361 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6CTAA8.3-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 8.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274J/ UCI274H/ TAL-A46-B/LSA 46.3 L11/ECP38 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2472,"title":"Custom Cummins Ranges 60HZ 220 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-220","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6CTA8.3-G2","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-220 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2380 | Size (L*W*H)mm | 3260*1230*1810","| Fuel Con.(L/H) | 40.57 | Fuel capacity tank | 353 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6CTA8.3-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 8.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274G/ UCI274F/ TAL-A46-A/LSA 46.3 M8/ECP34 2L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2473,"title":"Custom Cummins Ranges 60HZ 200 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-200","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6CTA8.3-G2","PRP (kW):","144","PRP (kVA):","180","ESP (kW):","160","ESP (kVA):","200","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-200 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 144kW/180kVA | Standby output | 160kW/200kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2206 | Size (L*W*H)mm | 3260*1100*1810","| Fuel Con.(L/H) | 36.51 | Fuel capacity tank | 305 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6CTA8.3-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 8.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274G/ UCI274F/ TAL-A44-K/LSA 46.3 M7/ECP34 1L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2474,"title":"Custom Cummins Ranges 60HZ 181 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-181","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6BTAA5.9-G12","PRP (kW):","134","PRP (kVA):","168","ESP (kW):","145","ESP (kVA):","181","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-181 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 134kW/168kVA | Standby output | 145kW/181kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1658 | Size (L*W*H)mm | 2990*1100*1650","| Fuel Con.(L/H) | 26.62 | Fuel capacity tank | 204 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6BTAA5.9-G12 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 5.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274F/ UCI274E/ TAL-A44-K/LSA 46.3 S5/ECP34 1L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2475,"title":"Custom Cummins Ranges 60HZ 163 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-163","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6BTAA5.9-G2","PRP (kW):","118","PRP (kVA):","148","ESP (kW):","130","ESP (kVA):","163","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-163 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 118kW/148kVA | Standby output | 130kW/163kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1750 | Size (L*W*H)mm | 2990*1100*1650","| Fuel Con.(L/H) | 26.62 | Fuel capacity tank | 204 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6BTAA5.9-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 5.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274E/ UCI274E/ TAL-A44-H/LSA 44.3 M8/ECP34 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2476,"title":"Custom Cummins Ranges 60HZ 146 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-146","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6BTA5.9-G2","PRP (kW):","106","PRP (kVA):","133","ESP (kW):","117","ESP (kVA):","146","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-146 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 106kW/133kVA | Standby output | 117kW/146kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1551 | Size (L*W*H)mm | 2790*1100*1500","| Fuel Con.(L/H) | 26.62 | Fuel capacity tank | 195 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6BTA5.9-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 5.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274D/ UCI274D/ TAL-A44-E/LSA 44.3 L14/ECP34 1L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2477,"title":"Custom Cummins Ranges 60HZ 125 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-125","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6BT5.9-G2","PRP (kW):","88","PRP (kVA):","110","ESP (kW):","100","ESP (kVA):","125","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-125 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 88kW/110kVA | Standby output | 100kW/125kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1551 | Size (L*W*H)mm | 2790*1100*1500","| Fuel Con.(L/H) | 22.31 | Fuel capacity tank | 195 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6BT5.9-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 5.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274C/ UCI274C/ TAL-A44-D/LSA 44.3 S5/ECP32 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2478,"title":"Custom Cummins Ranges 60HZ 105 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-105","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","6BT5.9-G2","PRP (kW):","78","PRP (kVA):","97","ESP (kW):","84","ESP (kVA):","105","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-105 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 78kW/97kVA | Standby output | 84kW/105kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1551 | Size (L*W*H)mm | 2790*1100*1500","| Fuel Con.(L/H) | 21.71 | Fuel capacity tank | 195 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6BT5.9-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 5.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274C/ UCI224G/ TAL-A44-D/LSA 44.3 S4/ECP32 2L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2479,"title":"Custom Cummins Ranges 60HZ 88 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-88","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","4BTA3.9-G11","PRP (kW):","64","PRP (kVA):","80","ESP (kW):","70","ESP (kVA):","88","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-88 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 64kW/80kVA | Standby output | 70kW/88kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1185 | Size (L*W*H)mm | 2450*1000*1400","| Fuel Con.(L/H) | 16.3 | Fuel capacity tank | 167 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 4BTA3.9-G11 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 3.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224F/ UCI224F/ TAL-A44-C/LSA 44.3 M8/ECP32 1L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2480,"title":"Custom Cummins Ranges 60HZ 75 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-75","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","4BTA3.9-G2","PRP (kW):","54","PRP (kVA):","68","ESP (kW):","60","ESP (kVA):","75","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-75 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 54kW/68kVA | Standby output | 60kW/75kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1185 | Size (L*W*H)mm | 2450*950*1400","| Fuel Con.(L/H) | 14.08 | Fuel capacity tank | 131 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 4BTA3.9-G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 3.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224F/ UCI224E/ TAL-A42-H/LSA 42.3 L9/ECP32 2M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2481,"title":"Custom Cummins Ranges 60HZ 66 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-66","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","4BTA3.9-G2","PRP (kW):","48","PRP (kVA):","60","ESP (kW):","53","ESP (kVA):","66","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-66 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1185 | Size (L*W*H)mm | 2450*1000*1400","| Fuel Con.(L/H) | 12.51 | Fuel capacity tank | 131 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 4BTA3.9-G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 3.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224E/ UCI274C/ TAL-A42-H/LSA 42.3 M8/ECP32 1M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2482,"title":"Custom Cummins Ranges 60HZ 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-55","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","4BT3.9-G2","PRP (kW):","40","PRP (kVA):","50","ESP (kW):","44","ESP (kVA):","55","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-55 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 932 | Size (L*W*H)mm | 2550*1000*1400","| Fuel Con.(L/H) | 10.52 | Fuel capacity tank | 134 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 4BT3.9-G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 3.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC224D/S1L2-N1/ PI144K/ TAL-A42-G/LSA 42.3 S5/ECP32 2S4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2483,"title":"Custom Cummins Ranges 60HZ 35 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-35","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Cummins","Engine Model:","4B3.9-G2","PRP (kW):","25","PRP (kVA):","31","ESP (kW):","28","ESP (kVA):","35","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-35 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 25kW/31kVA | Standby output | 28kW/35kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 960 | Size (L*W*H)mm | 2360*950*1350","| Fuel Con.(L/H) | 7.08 | Fuel capacity tank | 68 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 4B3.9-G2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 3.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC184G/S0L2-P1/TAL-A42-C/LSA 42.3 VS1/ECP28 VL4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2484,"title":"Custom Cummins KTA38-G5 Ranges 1100 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-1100","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTA38-G5","PRP (kW):","800","PRP (kVA):","1000","ESP (kW):","880","ESP (kVA):","1100","Arrangement:","12L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-1100 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 800kW/1000kVA | Standby output | 880kW/1100kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 10200 | Size (L*W*H)mm | 5700*2200*2520","| Fuel Con.(L/H) | 212 | Fuel capacity tank | 1400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G5 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC800/ S6L1D-E4/ HCI634J/ LSA 49.3 L10/ TAL-A49-E/ ECO43 1M4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2485,"title":"Custom Cummins KTA38-G2A Ranges 1001 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-1000","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTA38-G2A","PRP (kW):","728","PRP (kVA):","910","ESP (kW):","801","ESP (kVA):","1001","Arrangement:","12L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-1000 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 728kW/910kVA | Standby output | 801kW/1001kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9820 | Size (L*W*H)mm | 5600*2050*2520","| Fuel Con.(L/H) | 196.5 | Fuel capacity tank | 1400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G2A | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC720/ S6L1D-D4/ HCI634H/ LSA 49.3 L9/ TAL-A49-D/ ECO43 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2486,"title":"Custom Cummins KTA38-G2B Ranges 880 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-880","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTA38-G2B","PRP (kW):","640","PRP (kVA):","800","ESP (kW):","604","ESP (kVA):","880","Arrangement:","12L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-880 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 640kW/800kVA | Standby output | 704kW/880kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9660 | Size (L*W*H)mm | 5600*2050*2520","| Fuel Con.(L/H) | 169 | Fuel capacity tank | 1400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G2B | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC640/ S6L1D-C4/ HCI634G/ LSA 49.3 M8/ TAL-A49-C/ ECO43 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2487,"title":"Custom Cummins KTA38-G2 Ranges 825 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-825","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTA38-G2","PRP (kW):","600","PRP (kVA):","750","ESP (kW):","660","ESP (kVA):","825","Arrangement:","12L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-825 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9600 | Size (L*W*H)mm | 5600*2050*2520","| Fuel Con.(L/H) | 169 | Fuel capacity tank | 1400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA38-G2 | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC600/ S6L1D-C4/ HCI634G/ LSA 49.3 M8/ TAL-A49-C/ ECO40 VL4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2488,"title":"Custom Cummins KT38-GA Ranges 798 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-800","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KT38-GA","PRP (kW):","580","PRP (kVA):","725","ESP (kW):","638","ESP (kVA):","798","Arrangement:","12L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-800 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 580kW/725kVA | Standby output | 638kW/798kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 9200 | Size (L*W*H)mm | 5300*2050*2520","| Fuel Con.(L/H) | 170 | Fuel capacity tank | 1200 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KT38-GA | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 38","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC600/ S6L1D-C4/ HCI634G/ LSA 49.3 M6/ TAL-A49-E/ ECO40 VL4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2489,"title":"Custom Cummins QSK19-G4 Ranges 715 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-715","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","QSK19-G4","PRP (kW):","520","PRP (kVA):","650","ESP (kW):","572","ESP (kVA):","715","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-715 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 520kW/650kVA | Standby output | 572kW/715kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6230 | Size (L*W*H)mm | 4750*1600*2500","| Fuel Con.(L/H) | 145 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | QSK19-G4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 18.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354F/ S5L1D-F4/ HCI544F/ LSA 49.3 S4/ TAL-A473-F/ ECO40 2L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2490,"title":"Custom Cummins KTAA19-G7 Ranges 688 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-688","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTAA19-G7","PRP (kW):","500","PRP (kVA):","625","ESP (kW):","550","ESP (kVA):","688","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-688 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6230 | Size (L*W*H)mm | 4750*1600*2500","| Fuel Con.(L/H) | 140 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTAA19-G7 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.0:1","| Governor | Electrical | Displacement(L) | 18.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354F/ S5L1D-F4/ HCI544F/ LSA 49.3 S4/ TAL-A473-F/ ECO40 1.5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2491,"title":"Custom Cummins KTAA19-G6A Ranges 688 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-688","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTAA19-G6A","PRP (kW):","500","PRP (kVA):","625","ESP (kW):","550","ESP (kVA):","688","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-688 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 6230 | Size (L*W*H)mm | 4750*1600*2500","| Fuel Con.(L/H) | 140 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTAA19-G6A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354F/ S5L1D-F4/ HCI544F/ LSA 49.3 S4/ TAL-A473-F/ ECO40 1.5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2492,"title":"Custom Cummins KT38-G Ranges 688 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-688","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KT38-G","PRP (kW):","500","PRP (kVA):","625","ESP (kW):","550","ESP (kVA):","688","Arrangement:","12L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-688 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 8650 | Size (L*W*H)mm | 5100*2050*2520","| Fuel Con.(L/H) | 140 | Fuel capacity tank | 1200 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KT38-G | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 15.5:1","| Governor | Electrical | Displacement(L) | 37.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354F/ S5L1D-F4/ HCI544F/ LSA 49.3 S4/ TAL-A473-F/ ECO40 1.5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2493,"title":"Custom Cummins KTAA19-G6 Ranges 633 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-633","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTAA19-G6","PRP (kW):","460","PRP (kVA):","575","ESP (kW):","506","ESP (kVA):","633","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-633 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 460kW/575kVA | Standby output | 506kW/633kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5960 | Size (L*W*H)mm | 4650*1600*2500","| Fuel Con.(L/H) | 133 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTAA19-G6 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354E/ S5L1D-E4/ HCI544E/ LSA 47.2 L9/ TAL-A473-E/ ECO40 1.5L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2494,"title":"Custom Cummins KTAA19-G5 Ranges 578 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-578","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTAA19-G5","PRP (kW):","420","PRP (kVA):","525","ESP (kW):","462","ESP (kVA):","578","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-578 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 420kW/525kVA | Standby output | 462kW/578kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5960 | Size (L*W*H)mm | 4650*1600*2500","| Fuel Con.(L/H) | 114.1 | Fuel capacity tank | 1000 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTAA19-G5 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354E/ S5L1D-E4/ HCI544E/ LSA 47.2 M8/ TAL-A473-D/ ECO40 1L4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2495,"title":"Custom Cummins KTA19-G4 Ranges 550 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-550","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTA19-G4","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","440","ESP (kVA):","550","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-550 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4780 | Size (L*W*H)mm | 4400*1800*2220","| Fuel Con.(L/H) | 101 | Fuel capacity tank | 850 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA19-G4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2496,"title":"Custom Cummins KTA19-G3A Ranges 550 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-550","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTA19-G3A","PRP (kW):","400","PRP (kVA):","500","ESP (kW):","440","ESP (kVA):","550","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-550 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5250 | Size (L*W*H)mm | 4600*1600*2400","| Fuel Con.(L/H) | 108.2 | Fuel capacity tank | 800 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA19-G3A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 19","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2497,"title":"Custom Cummins KTA19-G3 Ranges 495 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-495","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTA19-G3","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","396","ESP (kVA):","495","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-495 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 360kW/450kVA | Standby output | 396kW/495kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5150 | Size (L*W*H)mm | 4600*1600*2400","| Fuel Con.(L/H) | 97 | Fuel capacity tank | 800 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA19-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 153","| Cyle | 4 Staoke | Compression ratio | 13.9:1","| Governor | Electrical | Displacement(L) | 18.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ S4L1D-C4/ HCI544C/ LSA 47.2 S5/ TAL-A473-B/ ECO40 2S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2498,"title":"Custom Cummins QSZ13-G2 Ranges 500 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-500","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","QSZ13-G2","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","400","ESP (kVA):","500","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-500 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4680 | Size (L*W*H)mm | 4400*1800*2220","| Fuel Con.(L/H) | 88.8 | Fuel capacity tank | 850 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | QSZ13-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ S4L1D-C4/ HCI544C/ LSA 47.2 S5/ TAL-A473-B/ ECO40 2S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2499,"title":"Custom Cummins NTAA855-G7A Ranges 440 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-440","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTAA855-G7A","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","350","ESP (kVA):","440","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-440 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 320kW/400kVA | Standby output | 350kW/440kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4050 | Size (L*W*H)mm | 4000*1250*2150","| Fuel Con.(L/H) | 89.1 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTAA855-G7A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ S4L1D-F4/ LSA 47.3 S4/ TAL-A473-B/ ECO40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2500,"title":"Custom Cummins 6ZTAA13-G2 Ranges 440 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-440","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6ZTAA13-G2","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","350","ESP (kVA):","440","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-440 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 320kW/400kVA | Standby output | 350kW/440kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4020 | Size (L*W*H)mm | 4100*1450*2150","| Fuel Con.(L/H) | 89.1 | Fuel capacity tank | 600 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6ZTAA13-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC354C/ S4L1D-F4/ LSA 47.2 S4/ TAL-A473-A/ ECO40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2501,"title":"Custom Cummins NTAA855-G7 Ranges 413 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-413","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTAA855-G7","PRP (kW):","300","PRP (kVA):","375","ESP (kW):","330","ESP (kVA):","413","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-413 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4050 | Size (L*W*H)mm | 4000*1250*2150","| Fuel Con.(L/H) | 85.4 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTAA855-G7 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ HCI444F/ S4L1S-F4/ LSA 47.2 S4/ TAL-A473-A/ ECO40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2502,"title":"Custom Cummins KTA19-G2 Ranges 413 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-413","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","KTA19-G2","PRP (kW):","300","PRP (kVA):","375","ESP (kW):","330","ESP (kVA):","413","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-413 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4960 | Size (L*W*H)mm | 4600*1600*2400","| Fuel Con.(L/H) | 76.5 | Fuel capacity tank | 800 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | KTA19-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 18.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ HCI444F/ S4L1S-F4/ LSA 47.2 S4/ TAL-A473-A/ ECO40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2503,"title":"Custom Cummins 6ZTAA13-G3 Ranges 413 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-413","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6ZTAA13-G3","PRP (kW):","300","PRP (kVA):","375","ESP (kW):","330","ESP (kVA):","413","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-413 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4020 | Size (L*W*H)mm | 4100*1450*2150","| Fuel Con.(L/H) | 76.5 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6ZTAA13-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163","| Cyle | 4 Staoke | Compression ratio | 17.0:1","| Governor | Electrical | Displacement(L) | 13","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ HCI444F/ S4L1S-F4/ LSA 47.2 S4/ TAL-A473-A/ ECO40 1S4B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2504,"title":"Custom Cummins DP1 Design Ranges 385 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-385","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTA855-G4","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","308","ESP (kVA):","385","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-385 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3950 | Size (L*W*H)mm | 4000*1250*2150","| Fuel Con.(L/H) | 75.3 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G4 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ S4L1D-E4/ LSA 46.3 L11/ TAL-A46-H/ ECO38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2505,"title":"Custom Cummins Ranges 378 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-378","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTA855-G2A","PRP (kW):","275","PRP (kVA):","344","ESP (kW):","303","ESP (kVA):","378","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-378 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 275kW/344kVA | Standby output | 303kW/378kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3950 | Size (L*W*H)mm | 4000*1250*2150","| Fuel Con.(L/H) | 74.6 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G2A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314F/ S4L1D-E4/ LSA 46.3 L11/ TAL-A46-H/ ECO38 3L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2506,"title":"Custom Cummins NTA855-G2 Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-330","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTA855-G2","PRP (kW):","240","PRP (kVA):","300","ESP (kW):","262","ESP (kVA):","330","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 240kW/300kVA | Standby output | 262kW/330kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3770 | Size (L*W*H)mm | 3850*1250*2150","| Fuel Con.(L/H) | 71.4 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314D/ N300G4/ S4L1D-D4/ LSA 46.3 L10/ TAL-A46-F/ ECO38 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2507,"title":"Custom Cummins NTA855-G1B Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-330","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTA855-G1B","PRP (kW):","240","PRP (kVA):","300","ESP (kW):","262","ESP (kVA):","330","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 240kW/300kVA | Standby output | 262kW/330kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3770 | Size (L*W*H)mm | 3850*1350*2150","| Fuel Con.(L/H) | 71.4 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G1B | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314D/ N300G4/ S4L1D-D4/ LSA 46.3 L10/ TAL-A46-F/ ECO38 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2508,"title":"Custom Cummins NTA855-G1A Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-330","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTA855-G1A","PRP (kW):","240","PRP (kVA):","300","ESP (kW):","262","ESP (kVA):","330","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 240kW/300kVA | Standby output | 262kW/330kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3770 | Size (L*W*H)mm | 3850*1350*2150","| Fuel Con.(L/H) | 71.4 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G1A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314D/ N300G4/ S4L1D-D4/ LSA 46.3 L10/ TAL-A46-G","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2509,"title":"Custom Cummins 6LTAA9.5-G1 Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-330","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6LTAA9.5-G1","PRP (kW):","240","PRP (kVA):","300","ESP (kW):","262","ESP (kVA):","330","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 240kW/300kVA | Standby output | 262kW/330kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3610 | Size (L*W*H)mm | 3800*1350*2150","| Fuel Con.(L/H) | 70 | Fuel capacity tank | 483 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6LTAA9.5-G1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.0:1","| Governor | Mechanical | Displacement(L) | 9.5","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314D/UCI444D/ N300G4/ S4L1S-E4/ LSA 46.3 L10/ TAL-A46-G","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2510,"title":"Custom Cummins NTA855-G1A Ranges 303 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-303","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTA855-G1A","PRP (kW):","220","PRP (kVA):","275","ESP (kW):","242","ESP (kVA):","303","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-303 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 220kW/275kVA | Standby output | 242kW/303kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3770 | Size (L*W*H)mm | 3850*1250*2150","| Fuel Con.(L/H) | 61.3 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G1A | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC314D/UCI444D/ N300G4/ S4L1S-D4/ LSA 46.3 M7/ TAL-A46-E/ ECO38 2L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2511,"title":"Custom Cummins 6LTAA8.9-G3 Ranges 289 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6LTAA8.9-G3","PRP (kW):","210","PRP (kVA):","263","ESP (kW):","231","ESP (kVA):","289","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 210kW/263kVA | Standby output | 231kW/289kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2570 | Size (L*W*H)mm | 3500*1100*1950","| Fuel Con.(L/H) | 54 | Fuel capacity tank | 400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6LTAA8.9-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 145","| Cyle | 4 Staoke | Compression ratio | 16.6:1","| Governor | Electrical | Displacement(L) | 8.9","| Details Alternator | Brand | Stamford, Leroy Somer, Mecc alte","| Model | UCDI274K/ LSA 46.3 M7/ TAL-A46-E/ ECO38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2512,"title":"Custom Cummins 6LTAA9.5-G3 Ranges 300 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-300","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6LTAA9.5-G3","PRP (kW):","220","PRP (kVA):","275","ESP (kW):","240","ESP (kVA):","300","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DC-300 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 220kW/275kVA | Standby output | 240kW/300kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3610 | Size (L*W*H)mm | 3800*1350*2150","| Fuel Con.(L/H) | 58 | Fuel capacity tank | 483 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6LTAA9.5-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Mechanical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314D/UCI444D/ N300G4/ S4L1S-D4/ LSA 46.3 M7/ TAL-A46-E","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2513,"title":"Custom Perkins Ranges 500 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-500","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","2506C-E15TAG1","PRP (kW):","360","PRP (kVA):","450","ESP (kW):","400","ESP (kVA):","500","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-500 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 5200 | Size (L*W*H)mm | 4700*1700*2230","| Fuel Con.(L/H) | 99 | Fuel capacity tank | 794L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 2506C-E15TAG1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 137 X 171","| Cyle | 4 Staoke | Compression ratio | 16.0:1","| Governor | Electrical | Displacement(L) | 15","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S5L1D-C4/ TAL-A473-C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2514,"title":"Custom Perkins Ranges 440 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-440","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","2206C-E13TAG2","PRP (kW):","320","PRP (kVA):","400","ESP (kW):","352","ESP (kVA):","440","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-440 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4224 | Size (L*W*H)mm | 4050*1450*2150","| Fuel Con.(L/H) | 85 | Fuel capacity tank | 606L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 2206C-E13TAG3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157","| Cyle | 4 Staoke | Compression ratio | 16.3:1","| Governor | Electrical | Displacement(L) | 12.5","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC354C/ S4L1D-F4/ TAL-A473-B","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2515,"title":"Custom Perkins Ranges 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-385","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","2206C-E13TAG2","PRP (kW):","280","PRP (kVA):","350","ESP (kW):","308","ESP (kVA):","385","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-385 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 4224 | Size (L*W*H)mm | 4050*1450*2150","| Fuel Con.(L/H) | 75 | Fuel capacity tank | 606L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 2206C-E13TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157","| Cyle | 4 Staoke | Compression ratio | 16.3:1","| Governor | Electrical | Displacement(L) | 12.5","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314F/ S4L1D-E4/ TAL-A46-H","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2516,"title":"Custom Perkins Ranges 383 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-383","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1706A-E93TAG2","PRP (kW):","278","PRP (kVA):","347","ESP (kW):","306","ESP (kVA):","383","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-383 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 278kW/347kVA | Standby output | 306kW/383kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3700 | Size (L*W*H)mm | 3900*1250*2150","| Fuel Con.(L/H) | 62.88 | Fuel capacity tank | 602L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1706A-E93TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 115 X 149","| Cyle | 4 Staoke | Compression ratio | 16.5:1","| Governor | Electrical | Displacement(L) | 9.29","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314F/ S4L1D-E4/ LSA 46.3 L11","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2517,"title":"Custom Perkins Ranges 339 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-340","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1706A-E93TAG1","PRP (kW):","245","PRP (kVA):","307","ESP (kW):","271","ESP (kVA):","339","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-340 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 245kW/307kVA | Standby output | 271kW/339kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3700 | Size (L*W*H)mm | 3900*1250*2150","| Fuel Con.(L/H) | 55.41 | Fuel capacity tank | 602L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1706A-E93TAG1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 115 X 149","| Cyle | 4 Staoke | Compression ratio | 15.8:1","| Governor | Electrical | Displacement(L) | 9.29","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC314E/ S4L1D-D4/ LSA 46.3 L10","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2518,"title":"Custom Perkins Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1206A-E70TTAG3","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2615 | Size (L*W*H)mm | 3550*1100*1800","| Fuel Con.(L/H) | 51 | Fuel capacity tank | 343L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1206A-E70TTAG3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 15.8:1","| Governor | Electrical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274K/ UCI274K/ N250G4/ LSA 46.3 M7","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2519,"title":"Custom Perkins Ranges 250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-250","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1206A-E70TTAG2","PRP (kW):","180","PRP (kVA):","225","ESP (kW):","200","ESP (kVA):","250","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-250 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2615 | Size (L*W*H)mm | 3550*1100*1800","| Fuel Con.(L/H) | 51 | Fuel capacity tank | 343L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1206A-E70TTAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 15.8:1","| Governor | Electrical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274J/UCI274J/ N250G4/ LSA 46.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2520,"title":"Custom Perkins Ranges 176 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-220","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1206A-E70TTAG1","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-220 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2615 | Size (L*W*H)mm | 3550*1100*1800","| Fuel Con.(L/H) | 45.8 | Fuel capacity tank | 343L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1206A-E70TTAG1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 15.8:1","| Governor | Electrical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274H/UCI274H/ N200G4/ LSA 44.3 S4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2521,"title":"Custom Perkins Ranges 220 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-220","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1106A-70TAG4","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-220 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1966 | Size (L*W*H)mm | 3200*1100*1680","| Fuel Con.(L/H) | 41.4 | Fuel capacity tank | 285 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1106A-70TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 18.2:1","| Governor | Electrical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274H/UCI274H/ N200G4/ LSA 44.3 L14","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2522,"title":"Custom Perkins Ranges 200 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-200","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1106A-70TAG3","PRP (kW):","144","PRP (kVA):","180","ESP (kW):","160","ESP (kVA):","200","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-200 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 144kW/180kVA | Standby output | 160kW/200kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1966 | Size (L*W*H)mm | 3200*1100*1680","| Fuel Con.(L/H) | 41.4 | Fuel capacity tank | 285 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1106A-70TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 18.2:1","| Governor | Mechanical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274G/UCI274G/ N180G4/ TAL-A46-C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2523,"title":"Custom Perkins Ranges 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-165","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1106A-70TAG2","PRP (kW):","120","PRP (kVA):","150","ESP (kW):","132","ESP (kVA):","165","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-165 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1966 | Size (L*W*H)mm | 3200*1100*1680","| Fuel Con.(L/H) | 33.4 | Fuel capacity tank | 285 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1106A-70TAG2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 18.2:1","| Governor | Mechanical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274F/UCI274F/ N150G4/ TAL-A44-K","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2524,"title":"Custom Perkins Ranges 150 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-150","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1106A-70TG1","PRP (kW):","108","PRP (kVA):","135","ESP (kW):","120","ESP (kVA):","150","Arrangement:","6L","Governor:","Mechanical","| Details Generator Set | GenSet Model | DPK-DP-150 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 108kW/135kVA | Standby output | 120kW/150kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1640 | Size (L*W*H)mm | 2990*1100*1550","| Fuel Con.(L/H) | 30.3 | Fuel capacity tank | 210 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1106A-70TG1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135","| Cyle | 4 Staoke | Compression ratio | 18.2:1","| Governor | Mechanical | Displacement(L) | 7.01","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274E/UCI274E/ N125G4/ TAL-A44-H","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2525,"title":"Custom Perkins Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DP-110","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Perkins","Engine Model:","1104A-44TAG2","PRP (kW):","80","PRP (kVA):","100","ESP (kW):","88","ESP (kVA):","110","Arrangement:","4L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DP-110 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA","| Cylinder | 4 | Cooling system | Water","| N.W (kg) | 1500 | Size (L*W*H)mm | 2600*1000*1200","| Fuel Con.(L/H) | 22.6 | Fuel capacity tank | 165 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Perkins","| Model | 1104A-44TAG2 | Fuel | Diesel","| Cylinder | 4 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127","| Cyle | 4 Staoke | Compression ratio | 17.25:1","| Governor | Electrical | Displacement(L) | 4.4","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274C/UCI274C/TAL-A44-D","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2526,"title":"Custom Cummins NTA855-G1 Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NTA855-G1","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3490 | Size (L*W*H)mm | 3750*1250*2150","| Fuel Con.(L/H) | 59.2 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NTA855-G1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 14.5:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte","| Model | DPC274K/UCI274K/ N250G4/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-D/ ECO38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2527,"title":"Custom Cummins NT855-GA Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","NT855-GA","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 3490 | Size (L*W*H)mm | 3750*1250*2150","| Fuel Con.(L/H) | 54.9 | Fuel capacity tank | 500 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | NT855-GA | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 14","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte","| Model | DPC274K/UCI274K/ N250G4/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-D/ ECO38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2528,"title":"Custom Cummins MTA11-G2 Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","MTA11-G2","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2850 | Size (L*W*H)mm | 3800*1100*1950","| Fuel Con.(L/H) | 43.9 | Fuel capacity tank | 420 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | MTA11-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 125 X 147","| Cyle | 4 Staoke | Compression ratio | 16.1:1","| Governor | Electrical | Displacement(L) | 10.8","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte","| Model | DPC274K/UCI274K/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-D/ ECO38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2529,"title":"Custom Cummins Ranges 220kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6LTAA8.9-G3","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2570 | Size (L*W*H)mm | 3500*1100*1950","| Fuel Con.(L/H) | 54 | Fuel capacity tank | 400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6LTAA8.9-G3 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 145","| Cyle | 4 Staoke | Compression ratio | 16.6:1","| Governor | Electrical | Displacement(L) | 8.9","| Details Alternator | Brand | Depco, Stamford","| Model | DPC274K/N250G4","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2530,"title":"Custom Cummins Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-275","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6LTAA8.9-G2","PRP (kW):","200","PRP (kVA):","250","ESP (kW):","220","ESP (kVA):","275","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2570 | Size (L*W*H)mm | 3500*1100*1950","| Fuel Con.(L/H) | 53 | Fuel capacity tank | 400 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6LTAA8.9-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 145","| Cyle | 4 Staoke | Compression ratio | 16.6:1","| Governor | Electrical | Displacement(L) | 8.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte","| Model | DPC274K/UCI274K/N250G4/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-D/ ECO38 1L4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2531,"title":"Custom Cummins Ranges 158 kW Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-200","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6CTA8.3-G1","PRP (kW):","144","PRP (kVA):","180","ESP (kW):","158","ESP (kVA):","198","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-200 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 144kW/180kVA | Standby output | 158kW/198kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2120 | Size (L*W*H)mm | 3260*1100*1780","| Fuel Con.(L/H) | 42 | Fuel capacity tank | 285 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6CTA8.3-G1 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 8.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274G/UCI274G/N180G4/ LSA 44.3 L14/TAL-A46-C/ ECO38 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2532,"title":"Custom Cummins Ranges 220 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-220","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6CTAA8.3-G2","PRP (kW):","160","PRP (kVA):","200","ESP (kW):","176","ESP (kVA):","220","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-220 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2380 | Size (L*W*H)mm | 3260*1230*1810","| Fuel Con.(L/H) | 45 | Fuel capacity tank | 353 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6CTAA8.3-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135","| Cyle | 4 Staoke | Compression ratio | 18.0:1","| Governor | Electrical | Displacement(L) | 8.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte","| Model | DPC274H/UCI274H/N200G4/ LSA 46.3 S4/LSA 44.3 VL14/ TAL-A46-C/ ECO38 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2533,"title":"Custom Cummins Ranges 198 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-200","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6CTA8.3-G2","PRP (kW):","144","PRP (kVA):","180","ESP (kW):","158","ESP (kVA):","198","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-200 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 144kW/180kVA | Standby output | 158kW/198kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 2120 | Size (L*W*H)mm | 3260*1100*1780","| Fuel Con.(L/H) | 42 | Fuel capacity tank | 285 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6CTA8.3-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 8.3","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte","| Model | DPC274G/UCI274G/N180G4/ LSA 44.3 L14/TAL-A46-C/ ECO38 1S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2534,"title":"Custom Cummins Ranges 171 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-170","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6BTAA5.9-G12","PRP (kW):","124","PRP (kVA):","155","ESP (kW):","136","ESP (kVA):","171","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-170 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 124kW/155kVA | Standby output | 136kW/171kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1750 | Size (L*W*H)mm | 2990*1100*1770","| Fuel Con.(L/H) | 34 | Fuel capacity tank | 336 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6BTAA5.9-G12 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 5.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte","| Model | DPC274F/UCI274F/TAL-A44-K/LSA 44.3 L12/ ECP34 2L4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2535,"title":"Custom Cummins Ranges 143 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-143","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6BTAA5.9-G2","PRP (kW):","104","PRP (kVA):","130","ESP (kW):","114","ESP (kVA):","143","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-143 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 104kW/130kVA | Standby output | 114kW/143kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1750 | Size (L*W*H)mm | 2990*1100*1770","| Fuel Con.(L/H) | 30 | Fuel capacity tank | 336 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6BTAA5.9-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 5.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte","| Model | DPC274E/UCI274E/TAL-A44-H/LSA 44.3 M8/ ECP34 2M4C","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2536,"title":"Custom Cummins Ranges 138 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DC-138","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Cummins","Engine Model:","6BTA5.9-G2","PRP (kW):","100","PRP (kVA):","125","ESP (kW):","110","ESP (kVA):","138","Arrangement:","6L","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DC-138 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA","| Cylinder | 6 | Cooling system | Water","| N.W (kg) | 1670 | Size (L*W*H)mm | 2790*1100*1500","| Fuel Con.(L/H) | 27 | Fuel capacity tank | 200 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | CUMMINS","| Model | 6BTA5.9-G2 | Fuel | Diesel","| Cylinder | 6 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120","| Cyle | 4 Staoke | Compression ratio | 17.3:1","| Governor | Electrical | Displacement(L) | 5.9","| Details Alternator | Brand | Depco, Stamford, Leroy Somer","| Model | DPC274E/UCI274E/TAL-A44-H/LSA 44.3 M6","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"]},{"n":2537,"title":"Custom Cummins Ranges 127 kva Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO