ight (kg) | PDF D/L","| kW | kVa | kW | kVa"],"rows":["| EP-12 | 9 | 11 | 10 | 12 | 403D-11G ★ | TBA | 3.L | TBA | 1300*690*1320 | 280 |","| EP-18 | 13 | 16 | 14 | 18 | 403D-15G ★ | TBA | 3.L | TBA | 1300*690*1320 | 350 |","| EP-20 | 14 | 18 | 16 | 20 | 403A-15G2 ★ | TBA | 3.L | TBA | 1300*690*1320 | 360 |","| EP-26 | 19 | 24 | 21 | 26 | 404D-22G ★ | TBA | 4.L | TBA | 1470*690*1320 | 430 |","| EP-35 | 26 | 32 | 29 | 35 | 404D-22TG | TBA | 4.L | TBA | 1470*690*1320 | 440 |","| EP-40 | 29 | 36 | 32 | 40 | 404D-22TAG | TBA | 4.L | TBA | 1760*760*1380 | 550 |","| EP-69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1100 |","| EP-83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1200 |","| EP-100 | 72 | 90 | 80 | 100 | 1104C-44TAG1/ 1104D-E44TAG 1 ★ | TBA | 4.L | TBA | 2150*900*1300 | 750 |","| EP-125 | 90 | 113 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 ★ | TBA | 4.L | TBA | 1650*900*1310 | 780 |","| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 1560*900*1300 | 750 |","| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TG1/ 1106D-E70TAG3 | TBA | 6.L | TBA | 1760*760*1380 | 900 |","| EP-188 | 135 | 168 | 150 | 188 | 1106A-70TAG2 | TBA | 6.L | TBA | 1760*760*1380 | 900 |","| EP-200 | 144 | 180 | 160 | 200 | 1106D-E70TAG4 | TBA | 6.L | TBA | 1760*760*1380 | 900 |","| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |","| EP-250 | 180 | 225 | 200 | 250 | 1106D-E70TAG5 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |","| EP-269 | 196 | 245 | 215 | 269 | 1506A-E88TAG1 / 1506A E88TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |","| EP-275 | 200 | 250 | 220 | 275 | 1106D-E70TAG5 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |","| EP-313 | 225 | 281 | 250 | 313 | 1506A-E88TAG3 | TBA | 6.L | TBA | 2550*930*1670 | 1800 |","| EP-344 | 250 | 313 | 275 | 344 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2550*930*1670 | 1860 |","| EP-375 | 270 | 338 | 300 | 375 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |","| EP-440 | 320 | 400 | 352 | 440 | 2206A-E13TAG5 / 2206D-E13TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |","| EP-500 | 350 | 440 | 400 | 500 | 2206D-E13TAG3 /2206A-E13TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |","| EP-550 | 400 | 500 | 440 | 550 | 2506D-E15TAG1 / 2506D-E15TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |","| EP-563 | 410 | 512 | 450 | 563 | 2506C-E15TAG1 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |","| EP-625 | 450 | 563 | 500 | 625 | 2506C-E15TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |","| EP-688A | / | / | 550 | 688 | 2506C-E15TAG4 / 2806C-E18TAG1A | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |","| EP-688B | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |","| EP-750 | 545 | 681 | 600 | 750 | 2806A-E18TAG3 / 2806C-E18TAG3 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |","| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |","| EP-944 | 680 | 850 | 755 | 944 | 4006-23TAG3A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |","| EP-975 | 709 | 886 | 780 | 975 | 4008-TAG1 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |","| EP-1100 | 800 | 1000 | 880 | 1100 | 4008-TAG2 | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |","| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |","| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46WTAG3A / 4012-46TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |","| EP-1600 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A / 4012-46TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |","| EP-1875 | 1368 | 1700 | 1500 | 1875 | 4012-46TAG3A | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |"]},{"n":147,"title":"Cummins N855 Series from China manufacturer - ETTES POWER","header":["| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download","| kW | kVa | kW | kVa"],"rows":["| EC-28 | 20 | 25 | 22 | 28 | 4B3.9-G | 27/36 | 4.L | 3.9 | 1820*760*1280 | 876 |","| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 27/36 | 4.L | 3.9 | 1820*760*1400 | 888 |","| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 40/54 | 4.L | 3.9 | 1820*760*1400 | 893 |","| EC-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 55/74 | 4.L | 3.9 | 2000*760*1450 | 930 |","| EC-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 55/74 | 4.L | 3.9 | 2000*760*1300 | 930 |","| EC-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | 64/86 | 4.L | 3.9 | 2000*760*1300 | 930 |","| EC-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G11 | 80/107 | 4.L | 3.9 | 2000*760*1300 | 930 |","| EC-88 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | 80/107 | 4.L | 3.9 | 2000*760*1300 | 930 |","| EC-103 | 75 | 94 | 82 | 103 | 6BT5.9-G | 92/123 | 6.L | 5.9 | 2230*830*1490 | 1450 |","| EC-110 | 80 | 100 | 88 | 110 | 6BT5.9-G | 92/123 | 6.L | 5.9 | 2230*830*1490 | 1450 |","| EC-125 | 90 | 112 | 100 | 125 | 6BTA5.9-G | 116/155 | 6.L | 5.9 | 2230*830*1490 | 1450 |","| EC-138 | 100 | 125 | 110 | 138 | 6BTA5.9-G | 116/155 | 6.L | 5.9 | 2300*850*1520 | 1500 |","| EC-154 | 112 | 140 | 123 | 154 | 6BTAA5.9-G | 132/177 | 6.L | 5.9 | 2300*850*1520 | 1500 |","| EC-165 | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 | 155/208 | 6.L | 5.9 | 2300*850*1520 | 1500 |","| EC-200 | 144 | 180 | 160 | 200 | 6CTA8.3-G | 180/241 | 6.L | 8.3 | 2480*880*1650 | 1850 |","| EC-220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G | 203/272 | 6.L | 8.3 | 2540*980*1650 | 2050 |","| EC-275-1 | 200 | 250 | 220 | 275 | 6LTAA8.9-G | 243/326 | 6.L | 8.9 | 2540*980*1670 | 2200 |","| EC-275-2 | 200 | 250 | 220 | 275 | NT855-GA | 254/340 | 6.L | 14 | 3300*1150*1700 | 2600 |","| EC-275-3 | 200 | 250 | 220 | 275 | MTAA11-G2A | 257/344 | 6.L | 11 | 2740*1100*1600 | 2500 |","| EC-313 | 220 | 275 | 250 | 313 | NTA855-G1A | 291/390 | 6.L | 14 | 3300*1150*1700 | 2600 |","| EC-330 | 240 | 300 | 264 | 330 | NTA855-G1A | 291/390 | 6.L | 14 | 3300*1150*1700 | 2600 |","| EC-350-1 | 250 | 313 | 280 | 350 | MTAA11-G3 | 310/415 | 6.L | 11 | 3300*1150*1700 | 2700 |","| EC-350-2 | 250 | 313 | 280 | 350 | NTA855-G1B | 321/430 | 6.L | 14 | 3300*1150*1700 | 2800 |","| EC-385-1 | 280 | 350 | 308 | 385 | NTA855-G2A | 343/460 | 6.L | 14 | 3300*1150*1700 | 2900 |","| EC-385-2 | 280 | 350 | 308 | 385 | NTA855-G4 | 351/470 | 6.L | 14 | 3300*1150*1700 | 3000 |","| EC-400 | 290 | 365 | 320 | 400 | NTA855-G4 | 351/470 | 6.L | 14 | 3300*1150*1700 | 3000 |","| EC-413-1 | 300 | 375 | 330 | 413 | NTAA855-G7 | 377/505 | 6.L | 14 | 3300*1150*1700 | 3000 |","| · EC-413-2 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |","| EC-413-3 | 300 | 375 | 330 | 413 | KTA19-G2 | 369/494 | 6.L | 19 | 3400*1258*2050 | 3400 |","| · EC-440 | 320 | 400 | 352 | 440 | QSNT-G3 | 392/525 | 6.L | 14 | 3250*1160*1900 | 2450 |","| ★ EC-450 | N/A | N/A | 360 | 450 | NTAA855-G7A | 407/545 | 6.L | 14 | 3300*1150*1700 | 3000 |","| · EC-450P | 360 | 450 | N/A | N/A | QSZ13-G2 | 400/536 | 6.L | 13 | 3300*1250*1900 | 3100 |","| EC-480 | 350 | 438 | 385 | 480 | 6ZTAA13-G4 | 415/556 | 6.L | 13 | 3300*1250*1900 | 3400 |","| EC-500 | 360 | 450 | 400 | 500 | KTA19-G3 | 448/600 | 6.L | 19 | 3400*1258*2050 | 3400 |","| · EC-550-1 | 400 | 500 | 440 | 550 | QSZ13-G3 | 470/630 | 6.L | 13 | 3300*1250*1900 | 3300 |","| EC-550-2 | 400 | 500 | 440 | 550 | KTA19-G3A | 504/675 | 6.L | 19 | 3400*1258*2050 | 4000 |","| EC-550-3 | 400 | 500 | 440 | 550 | KTA19-G4 | 504/675 | 6.L | 19 | 3400*1258*2050 | 4600 |","| EC-625 | 420 | 525 | 500 | 625 | KTAA19-G5 | 555/744 | 6.L | 19 | 3650*1638*2050 | 4600 |","| EC-650 | 450 | 563 | 520 | 650 | KTAA19-G6 | 570/764 | 6.L | 19 | 3650*1638*2050 | 4800 |","| ★ EC-660 | N/A | N/A | 528 | 660 | KTA19-G8 | 575/771 | 6.L | 19 | 3650*1638*2050 | 4900 |","| ★ EC-688 | N/A | N/A | 550 | 688 | KTAA19-G6A | 610/817 | 6.L | 19 | 3650*1638*2050 | 5000 |","| EC-700 | 500 | 625 | 560 | 700 | KT38-G | 615/824 | 12.V | 38 | 4500*2060*2430 | 6850 |","| · EC-715 | 520 | 650 | 572 | 715 | QSK19-G4 | 634/850 | 6.L | 19 | 4345*1710*2300 | 6000 |","| ★ · EC-750 | N/A | N/A | 600 | 750 | QSK19-G11X | 667/894 | 6.L | 19 | 4345*1710*2300 | 6000 |","| EC-788 | 570 | 713 | 630 | 788 | KTA38-G1 | 701/939 | 12.V | 38 | 4500*2060*2430 | 6850 |","| EC-800 | 580 | 725 | 640 | 800 | KT38-GA | 711/953 | 12.V | 38 | 4500*2060*2430 | 6850 |","| EC-825 | 600 | 750 | 660 | 825 | KTA38-G2 | 731/980 | 12.V | 38 | 4500*2060*2430 | 6850 |","| EC-880 | 640 | 800 | 704 | 880 | KTA38-G2B | 790/1059 | 12.V | 38 | 4500*2060*2430 | 7000 |","| EC-1000 | 720 | 900 | 800 | 1000 | KTA38-G2A | 896/1201 | 12.V | 38 | 4500*2060*2430 | 7200 |","| EC-1100 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 970/1300 | 12.V | 38 | 4500*2060*2430 | 7200 |","| ★ EC-1250 | N/A | N/A | 1000 | 1250 | KTA38-G9 | 1089/1459 | 12.V | 38 | 4500*2060*2430 | 8300 |","| · EC-1375-1 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 | 1224/1640 | 12.V | 38 | 4900*2150*2450 | 8600 |","| ★ EC-1375-2 | N/A | N/A | 1100 | 1375 | KTA50-G2X | 1220/1635 | 16.V | 50 | 5000*2200*2500 | 10300 |","| EC-1375-3 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 1227/1644 | 16.V | 50 | 5000*2200*2500 | 10300 |","| EC-1650-1 | 1100 | 1375 | 1320 | 1650 | KTA50-G8 | 1429/1915 | 16.V | 50 | 5220*2200*2565 | 11400 |","| EC-1650-2 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 1429/1915 | 16.V | 50 | 5280*2200*2565 | 11800 |","| ★ EC-1875 | N/A | N/A | 1500 | 1875 | KTA50-G15 | 1656/2219 | 16.V | 50 | 5280*2200*2565 | 12000 |"]},{"n":147,"title":"Cummins N855 Series from China manufacturer - ETTES POWER","header":["| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download","| kW | kVa | kW | kVa"],"rows":["| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 30/40 | 4.L | 3.9 | 1820*760*1280 | 876 |","| EC-33 | 24 | 30 | 26 | 33 | 4B3.9-G | 30/40 | 4.L | 3.9 | 1820*760*1280 | 888 |","| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 44/59 | 4.L | 3.9 | 1820*760*1400 | 890 |","| EC-50 | 36 | 45 | 40 | 50 | 4BT3.9-G | 44/59 | 4.L | 3.9 | 1820*760*1400 | 893 |","| EC-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G | 66/88 | 4.L | 3.9 | 2000*760*1450 | 930 |","| EC-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G | 74/99 | 4.L | 3.9 | 2000*760*1450 | 930 |","| EC-88 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | 90/121 | 4.L | 3.9 | 2000*760*1450 | 930 |","| EC-100 | 72 | 90 | 80 | 100 | 4BTA3.9-G11 | 90/121 | 4.L | 3.9 | 2000*760*1450 | 930 |","| EC-110 | 80 | 100 | 88 | 110 | 6BT5.9-G | 110/147 | 6.L | 5.9 | 2230*830*1490 | 1450 |","| EC-125 | 90 | 113 | 100 | 125 | 6BT5.9-G | 110/147 | 6.L | 5.9 | 2230*830*1490 | 1520 |","| EC-138 | 100 | 125 | 110 | 138 | 6BTA5.9-G | 132/177 | 6.L | 5.9 | 2300*850*1520 | 1590 |","| EC-160 | 116 | 145 | 128 | 160 | 6BTAA5.9-G | 145/194 | 6.L | 5.9 | 2300*850*1520 | 1620 |","| EC-188 | 135 | 170 | 150 | 188 | 6BTAA5.9-G12 | 165/221 | 6.L | 5.9 | 2300*850*1520 | 1620 |","| EC-220 | 160 | 200 | 176 | 220 | 6CTA8.3-G | 187/251 | 6.L | 8.3 | 2480*880*1650 | 1850 |","| EC-250 | 180 | 225 | 200 | 250 | 6CTAA8.3-G | 210/281 | 6.L | 8.3 | 2540*980*1650 | 2050 |","| EC-275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |","| EC-285 | 212 | 265 | 228 | 285 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |","| ★ EC-275B | N/A | N/A | 220 | 275 | NT855-GA | 257/344 | 6.L | 14 | 3300*1150*1700 | 2600 |","| EC-300 | 220 | 275 | 240 | 300 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |","| EC-350 | 250 | 313 | 280 | 350 | NTA855-G1 | 317/425 | 6.L | 14 | 3300*1150*1700 | 2600 |","| EC-385-1 | 280 | 350 | 308 | 385 | NTA855-G1B | 347/465 | 6.L | 14 | 3300*1150*1700 | 2680 |","| EC-385-2 | 280 | 350 | 308 | 385 | NTA855-G2 | 347/465 | 6.L | 14 | 3300*1150*1700 | 2690 |","| · EC-413-1 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |","| EC-413-2 | 300 | 375 | 330 | 413 | NTA855-G3 | 399/535 | 6.L | 14 | 3300*1150*1700 | 2700 |","| EC-440 | 320 | 400 | 352 | 440 | NTA855-G3 | 399/535 | 6.L | 14 | 3300*1150*1700 | 2720 |","| · EC-450P | 360 | 450 | N/A | N/A | QSZ13-G2 | 408/547 | 6.L | 13 | 3300*1250*1900 | 3100 |","| EC-480-1 | 350 | 438 | 385 | 480 | 6ZTAA13-G2 | 415/556 | 6.L | 13 | 3300*1250*1900 | 3100 |","| EC-480-2 | 350 | 438 | 385 | 480 | 6ZTAA13-G4 | 415/556 | 6.L | 13 | 3400*1258*2050 | 3400 |","| EC-500 | 360 | 450 | 400 | 500 | KTA19-G2 | 448/600 | 6.L | 19 | 3300*1250*1900 | 3400 |","| · EC-550 | 400 | 500 | 440 | 550 | QSZ13-G3 | 500/670 | 6.L | 13 | 3300*1250*1900 | 3300 |","| EC-562 | 410 | 513 | 450 | 562 | KTA19-G3 | 511/685 | 6.L | 19 | 3400*1258*2050 | 3400 |","| EC-625-1 | 450 | 562 | 500 | 625 | KTA19-G3A | 563/754 | 6.L | 19 | 3400*1258*2050 | 4000 |","| EC-625-2 | 450 | 562 | 500 | 625 | KTA19-G4 | 563/754 | 6.L | 19 | 3400*1258*2050 | 4600 |","| EC-688 | 480 | 600 | 550 | 688 | KTAA19-G5 | 605/811 | 6.L | 19 | 3650*1638*2050 | 4900 |","| · EC-713 | 500 | 625 | 570 | 713 | QSK19-G4 | 634/850 | 6.L | 19 | 3650*1638*2050 | 5300 |","| · EC-750 | 550 | 688 | 600 | 750 | QSK19-G5 | 669/896 | 6.L | 19 | 3650*1638*2050 | 5300 |","| ★ EC-750B | N/A | N/A | 600 | 750 | KTAA19-G6A | 664/890 | 6.L | 19 | 3650*1638*2050 | 5000 |","| EC-850 | 620 | 775 | 680 | 850 | KT38-G | 746/1000 | 12.Vee | 38 | 4500*2060*2430 | 6850 |","| EC-963 | 700 | 875 | 770 | 963 | KTA38-G1 | 847/1135 | 12.Vee | 38 | 4500*2060*2430 | 6980 |","| EC-1000 | 720 | 900 | 800 | 1000 | KTA38-G2 | 895/1199 | 12.Vee | 38 | 4500*2060*2430 | 6980 |","| EC-1038 | 750 | 938 | 830 | 1038 | KTA38-G2B | 920/1233 | 12.Vee | 38 | 4500*2060*2430 | 7200 |","| EC-1100 | 800 | 1000 | 880 | 1100 | KTA38-G2A | 1007/1349 | 12.Vee | 38 | 4500*2060*2430 | 7390 |","| EC-1250 | 900 | 1125 | 1000 | 1250 | KTA38-G4 | 1112/1490 | 12.Vee | 38 | 4800*2060*2430 | 7900 |","| ★ EC-1375 | N/A | N/A | 1100 | 1375 | KTA38-G9 | 1220/1635 | 12.Vee | 38 | 4600*2100*2430 | 8600 |","| · EC-1438 | 960 | 1200 | 1150 | 1438 | QSK38-G5 | 1279/1714 | 12.Vee | 38 | 4800*2060*2430 | 8000 |","| EC-1512 | 1100 | 1375 | 1210 | 1512 | KTA50-G3 | 1380/1849 | 16.Vee | 50 | 5000*2200*2500 | 10300 |","| EC-1875 | 1250 | 1562 | 1500 | 1875 | KTA50-G9 | 1656/2219 | 16.Vee | 50 | 5220*2200*2565 | 11400 |"]},{"n":148,"title":"Deutz Marine TBD620 Series from China manufacturer - ETTES POWER","header":["| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download","| kW | kVa"],"rows":["| EH-130M5 | 130 | 163 | TBD234V6 | 186/249 | 6.V | 10.8 | 2300x1122x1800 | 3000 |","| EH-160M5 | 160 | 200 | TBD234V6 | 186/249 | 6.V | 10.8 | 2300x1122x1800 | 3000 |","| EH-200M5 | 200 | 250 | TBD234V8 | 249/334 | 8.V | 14.4 | 2550x1122x1860 | 3300 |","| EH-230M5 | 230 | 288 | TBD234V8 | 249/334 | 8.V | 14.4 | 2550x1122x1860 | 3300 |","| EH-250M5 | 250 | 313 | TBD234V8 | 273/366 | 8.V | 14.4 | 2550x1122x1860 | 3500 |","| EH-300M5 | 300 | 375 | CHD314V8 | 330/442 | 8.V | 15.2 | 3000x1190x1890 | 4000 |","| EH-320M5 | 320 | 400 | TBD234V12 | 373/500 | 12.V | 21.6 | 3000x1190x1890 | 4000 |","| EH-350M5 | 350 | 438 | TBD234V12 | 373/500 | 12.V | 21.6 | 3000x1190x1890 | 4100 |","| EH-350M5 | 350 | 438 | TBD604BL6 | 400/536 | 6.L | 26.5 | 3725x1350x2130 | 5430 |","| EH-400M5 | 400 | 500 | TBD604BL6 | 450/603 | 6.L | 26.5 | 3725x1350x2130 | 5430 |","| EH-450M5 | 450 | 563 | TBD604BL6 | 500/670 | 6.L | 26.5 | 3815x1350x2130 | 5500 |","| EH-480M5 | 480 | 600 | TBD604BL6 | 530/710 | 6.L | 26.5 | 3815x1350x2130 | 5500 |","| EH-500M5 | 500 | 625 | TBD604BL6 | 550/737 | 6.L | 26.5 | 3815x1350x2130 | 5500 |","| EH-600M5 | 600 | 750 | CHD620L6 | 650/871 | 6.L | 26.5 | 4300x1695x2200 | 6250 |","| EH-750M5 | 750 | 938 | TBD620V8 | 834/1118 | 8.V | 35.4 | 4200x1695x2275 | 6750 |","| EH-800M5 | 800 | 1000 | TBD620V8 | 880/1179 | 8.V | 35.4 | 4200x1695x2275 | 6750 |","| EH-1000M5 | 1000 | 1250 | TBD620V12 | 1251/1676 | 12.V | 53.1 | 4795x1695x2275 | 9000 |","| EH-1100M5 | 1100 | 1375 | TBD620V12 | 1251/1676 | 12.V | 53.1 | 4795x1695x2275 | 9260 |","| EH-1200M5 | 1200 | 1500 | TBD620V12 | 1320/1769 | 12.V | 53.1 | 4900x1695x2275 | 9600 |","| EH-1500M5 | 1500 | 1875 | TBD620V16 | 1668/2235 | 16.V | 70.8 | 5085x1800x2500 | 11500 |","| EH-1600M5 | 1600 | 2000 | TBD620V16 | 1760/2358 | 16.V | 70.8 | 5085x1800x2500 | 12000 |","| EH-2000M5 | 2000 | 2500 | CHD622V16 | 2240/3002 | 16.V | 78.1 | 5185x1800x2400 | 17200 |","| EH-2500M5 | 2500 | 3125 | CHD622V20 | 2800/3752 | 20.V | 97.6 | 7650x2330x2831 | 22000 |"]},{"n":148,"title":"Deutz Marine TBD620 Series from China manufacturer - ETTES POWER","header":["| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download","| kW | kVa"],"rows":["| EH-180M6 | 180 | 225 | TBD234V6 | 222/297 | 6.V | 10.8 | 2300x1122x1800 | 3000 |","| EH-200M6 | 200 | 250 | TBD234V8 | 222/297 | 6.V | 10.8 | 2300x1122x1860 | 3000 |","| EH-250M6 | 250 | 313 | TBD234V8 | 296/397 | 8.V | 14.4 | 2550x1122x1860 | 3300 |","| EH-270M6 | 270 | 338 | TBD234V8 | 296/397 | 8.V | 14.4 | 2550x1122x1860 | 3300 |","| EH-280M6 | 280 | 350 | TBD234V8 | 303/406 | 8.V | 14.4 | 2550X1122X1860 | 3300 |","| EH-300M6 | 300 | 375 | CHD314V8 | 363/486 | 8.V | 15.2 | 3000x1190x1890 | 4000 |","| EH-320M6 | 320 | 400 | CHD314V8 | 363/486 | 8.V | 15.2 | 3000x1190x1890 | 4000 |","| EH-400M6 | 400 | 500 | TBD234V12 | 444/595 | 12.V | 21.6 | 3000x1190x1890 | 4100 |","| EH-500M6 | 500 | 625 | TBD604BL6 | 550/737 | 6.L | 26.5 | 3815x1350x2130 | 5500 |","| EH-550M6 | 550 | 688 | TBD604BL6 | 600/804 | 6.L | 26.5 | 3815x1350x2130 | 5500 |","| EH-640M6 | 640 | 800 | CHD620L6 | 690/925 | 6.L | 26.5 | 4300x1695x2200 | 6250 |","| EH-850M6 | 850 | 1063 | TBD620V8 | 910/1219 | 8.V | 35.4 | 4200x1695x2275 | 6750 |","| EH-1200M6 | 1200 | 1500 | TBD620V12 | 1364/1828 | 12.V | 53.1 | 4900x1695x2275 | 9600 |","| EH-1700M6 | 1700 | 2125 | TBD620V16 | 1819/2437 | 16.V | 70.8 | 5085x1800x2500 | 12000 |","| EH-2200M6 | 2200 | 2750 | CHD622V16 | 2320/3109 | 16.V | 97.6 | 5185x1800x2400 | 17200 |","| EH-2500M6 | 2500 | 3125 | CHD622V20 | 2700/3618 | 20.V | 97.6 | 7650x2330x2831 | 22000 |","| EH-2800M6 | 2800 | 3500 | CHD622V20CR | 3000/4020 | 20.V | 97.6 | 7650x2330x2831 | 22300 |","| EH-3000M6 | 3000 | 3750 | CHD622V20CR | 3200/4200 | 20.V | 97.6 | 7650x2330x2831 | 22300 |"]},{"n":158,"title":"MTU 4000 Series from China manufacturer - ETTES POWER","header":["| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L","| kW | kVa | kW | kVa"],"rows":["| ET-880 | 640 | 800 | 704 | 880 | 12V2000G45 | 780 | 12.V | TBA | 3971*1848*2150 | 5080 |","| ET-1000 | 728 | 910 | 800 | 1000 | 12V2000G85 | 810 | 12.V | TBA | 4200*1650*2280 | 7000 |","| ET-1137 | 820 | 1025 | 910 | 1137 | 16V2000G45 | 1007 | 16.V | TBA | 4500*2000*2300 | 7850 |","| ET-1265 | 820 | 1025 | 900 | 1125 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |","| ET-1450 | 908 | 1135 | 1000 | 1250 | 18V2000G65 | 1100 | 18.V | TBA | 4750*2100*2380 | 9000 |","| ET-1500 | 1000 | 1250 | / | / | 18V2000G26F | 1212 | 18.V | TBA | 4750*2100*2380 | 9000 |","| ET-1562S | / | / | 1100 | 1375 | 18V2000G76F | 1235 | 18.V | TBA | 4750*2100*2380 | 9000 |","| ET-1875 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13500 |","| ET-2200 | 1640 | 2050 | 1800 | 2250 | 16V4000G23 | 1965 | 16.V | TBA | 6500*2600*2500 | 17000 |","| ET-2500 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 2185 | 16.V | TBA | 6500*2600*2500 | 17600 |","| ET-2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2420 | 20.V | TBA | 8300*2950*2550 | 20500 |","| ET-3125 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 20.V | TBA | 8300*2950*2550 | 21000 |","| ET-3438 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 2590 | 20.V | TBA | 8300*2950*2550 | 21000 |","| ET-3750 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |","| ET-4000 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |"]},{"n":159,"title":"Mitsubishi S16R Series from China manufacturer - ETTES POWER","header":["| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF D/L","| kW | kVa | kW | kVa"],"rows":["| ES-750 | 546 | 682 | 600 | 750 | S6R2-PTA-C | 635 | 6.L | TBA | 3560*1420*2050 | 5150 |","| ES-825 | 600 | 750 | 660 | 825 | S6R2-PTAA-C | 710 | 6.L | TBA | 4080*1715*2000 | 5650 |","| ES-1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | 1190 | 12.V | TBA | 4520*2200*2510 | 9850 |","| ES-1500 | 1100 | 1375 | 1200 | 1500 | S12R-PTA2-C | 1285 | 12.V | TBA | 4520*2200*2510 | 9850 |","| ES-1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | 1404 | 12.V | TBA | 4920*2200*3000 | 12800 |","| ES-1900 | 1392 | 1740 | 1520 | 1900 | S16R-PTA-C | 1590 | 16.V | TBA | 5470*2200*2550 | 13000 |","| ES-2100 | 1520 | 1900 | 1680 | 2100 | S16R-PTA2-C | 1760 | 16.V | TBA | 5470*2200*2550 | 14500 |","| ES-2250 | 1640 | 2050 | 1800 | 2250 | S16R-PTAA2-C | 1895 | 16.V | TBA | 5700*2400*2575 | 16000 |","| ES-2500 | 1800 | 2250 | 2000 | 2500 | S16R-PTAW | 2167 | 16.V | TBA | 5985*2555*2775 | 17200 |"]},{"n":159,"title":"Mitsubishi S16R Series from China manufacturer - ETTES POWER","header":["| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF D/L","| kW | kVa | kW | kVa"],"rows":["| ES-600 | 435 | 544 | 480 | 600 | S6A3-PTA-S | TBA | 6.L | TBA | 3560*1420*2050 | 4885 |","| ES-625 | 460 | 575 | 500 | 625 | S6A3-PTAA-S | TBA | 6.L | TBA | 3560*1420*2050 | 4885 |","| ★ ES-575 | 460 | 575 | / | / | S6R-PTA | TBA | 6.L | TBA | 4080*1715*2000 | 5650 |","| ES-788 | 570 | 713 | 630 | 788 | S6R-PTA-S | TBA | 6.L | TBA | 4080*1715*2000 | 5650 |","| ES-1088 | 790 | 988 | 870 | 1088 | S12A2-PTA2-S | TBA | 12.V | TBA | 4225*1815*2360 | 7800 |","| ES-1338 | 960 | 1200 | 1070 | 1338 | S12H-PTA-S | TBA | 12.V | TBA | 4225*1815*2360 | 7800 |","| ★ ES-1150 | 920 | 1150 | / | / | S12R-PTA | TBA | 12.V | TBA | 4520*2200*2510 | 9850 |","| ES-1575 | 1150 | 1438 | 1260 | 1575 | S12R-PTA-S | TBA | 12.V | TBA | 4520*2200*2510 | 9850 |","| ES-1775 | 1280 | 1600 | 1420 | 1775 | S12R-PTA2-S | TBA | 12.V | TBA | 4920*2200*3000 | 12800 |","| ★ ES-1563 | 1250 | 1563 | / | / | S16R-PTA | TBA | 16.V | TBA | 5470*2200*2550 | 13000 |","| ES-2125 | 1550 | 1938 | 1700 | 2125 | S16R-PTA-S | TBA | 16.V | TBA | 5470*2200*2550 | 14500 |","| ES-2375 | 1730 | 2163 | 1900 | 2375 | S16R-PTA2-S | TBA | 16.V | TBA | 5700*2400*2575 | 16000 |","| ES-2500 | 1800 | 2250 | 2000 | 2500 | S16R-PTAA2 | TBA | 16.V | TBA | 5985*2555*2775 | 17200 |"]},{"n":160,"title":"Cummins K50 Series from China manufacturer - ETTES POWER","header":["| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download","| kW | kVa"],"rows":["| EC-40M5 | 40 | 50 | 4BTA3.9-GM47 | 47/63 | 4.L | 3.9 | 1670x850x1270 | 800 |","| EC-50M5 | 50 | 62.5 | 6BT5.9-GM83 | 83/111 | 6.L | 5.9 | 1900x900x1300 | 1000 |","| EC-64M5 | 64 | 80 | 6BT5.9-GM83 | 83/111 | 6.L | 5.9 | 1900x900x1300 | 1100 |","| EC-75M5 | 75 | 94 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1900x900x1300 | 1250 |","| EC-90M5 | 90 | 112.5 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 2020x900x1300 | 1300 |","| EC-100M5 | 100 | 125 | 6CT8.3-GM115 | 115/154 | 6.L | 8.3 | 2080x900x1360 | 1650 |","| EC-120M5 | 120 | 150 | 6CTA8.3-GM155 | 155/208 | 6.L | 8.3 | 2120x900x1360 | 1700 |","| EC-150M5 | 150 | 187.5 | 6CTA8.3-GM155 | 155/208 | 6.L | 8.3 | 2220x1000x1790 | 1720 |","| EC-160M5 | 160 | 200 | 6LTAA8.9-GM200 | 200/268 | 6.L | 8.9 | 2250x1000x1790 | 1750 |","| EC-200M5 | 200 | 250 | N855-DM | 240/322 | 6.L | 14 | 2760x1000x1790 | 2700 |","| EC-250M5 | 250 | 312.5 | N855-DM | 284/381 | 6.L | 14 | 2760x1000x1790 | 2800 |","| EC-280M5 | 280 | 350 | N855-DM | 317/425 | 6.L | 14 | 2998x1000x1790 | 2950 |","| EC-300M5 | 300 | 375 | K19-DM | 358/480 | 6.L | 19 | 2998x1000x1790 | 3360 |","| EC-350M5 | 350 | 437.5 | K19-DM | 410/550 | 6.L | 19 | 3170x1000x1920 | 3480 |","| EC-400M5 | 400 | 500 | K19-DM | 448/600 | 6.L | 19 | 3170x1000x1920 | 3650 |","| EC-600M5 | 600 | 750 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |","| EC-630M5 | 630 | 788 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |","| EC-680M5 | 680 | 850 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |","| EC-800M5 | 800 | 1000 | K38-DM | 880/1180 | 12.V | 38 | 4100x1500x2480 | 7350 |","| EC-1000M5 | 1000 | 1250 | K50-DM | 1097/1471 | 16.V | 50 | 4500x1500x2480 | 9500 |"]},{"n":160,"title":"Cummins K50 Series from China manufacturer - ETTES POWER","header":["| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download","| kW | kVa"],"rows":["| EC-40M6 | 40 | 50 | 4BTA3.9-GM65 | 65/87 | 4.L | 3.9 | 1670x850x1270 | 700 |","| EC-50M6 | 50 | 62.5 | 4BTA3.9-GM65 | 65/87 | 4.L | 3.9 | 1700x850x1270 | 720 |","| EC-64M6 | 64 | 80 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1980x900x1300 | 950 |","| EC-75M6 | 75 | 94 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1980x900x1300 | 980 |","| EC-90M6 | 90 | 112.5 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 2020x900x1300 | 1000 |","| EC-100M6 | 100 | 125 | 6CT8.3-GM120 | 120/161 | 6.L | 8.3 | 2080x900x1360 | 1080 |","| EC-120M6 | 120 | 150 | 6CTA8.3-GM175 | 175/235 | 6.L | 8.3 | 2120x900x1360 | 1350 |","| EC-150M6 | 150 | 187.5 | 6CTA8.3-GM175 | 175/235 | 6.L | 8.3 | 2220x1000x1790 | 1420 |","| EC-250M6 | 250 | 313 | N855-DM | 287/385 | 6.L | 14 | 2250x1000x1790 | 2560 |","| EC-280M6 | 280 | 350 | N855-DM | 313/420 | 6.L | 14 | 2760x1000x1790 | 2650 |","| EC-350M6 | 350 | 438 | K19-DM | 425/570 | 6.L | 19 | 2760x1000x1790 | 3350 |","| EC-400M6 | 400 | 500 | K19-DM | 485/650 | 6.L | 19 | 2998x1000x1790 | 3400 |","| EC-450M6 | 450 | 563 | K19-DM | 507/580 | 6.L | 19 | 3360x1100x2480 | 3520 |","| EC-600M6 | 600 | 750 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |","| EC-640M6 | 640 | 800 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |","| EC-700M6 | 700 | 875 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |","| EC-800M6 | 800 | 1000 | K38-DM | 970/1300 | 12.V | 38 | 3760x1500x2480 | 7100 |","| EC-1150M6 | 1150 | 1438 | K50-DM | 1291/1731 | 16.V | 50 | 4500x1500x2480 | 9200 |"]},{"n":164,"title":"EP Gensets Models List from China manufacturer - ETTES POWER","header":["| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L","| kW | kVa | kW | kVa"],"rows":["| EP-12 | 9 | 11 | 10 | 12 | 403D-11G ★ | TBA | 3.L | TBA | 1300*690*1320 | 280 |","| EP-18 | 13 | 16 | 14 | 18 | 403D-15G ★ | TBA | 3.L | TBA | 1300*690*1320 | 350 |","| EP-20 | 14 | 18 | 16 | 20 | 403A-15G2 ★ | TBA | 3.L | TBA | 1300*690*1320 | 360 |","| EP-26 | 19 | 24 | 21 | 26 | 404D-22G ★ | TBA | 4.L | TBA | 1470*690*1320 | 430 |","| EP-35 | 26 | 32 | 29 | 35 | 404D-22TG | TBA | 4.L | TBA | 1470*690*1320 | 440 |","| EP-40 | 29 | 36 | 32 | 40 | 404D-22TAG | TBA | 4.L | TBA | 1760*760*1380 | 550 |","| EP-69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1100 |","| EP-83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1200 |","| EP-100 | 72 | 90 | 80 | 100 | 1104C-44TAG1 / 1104D-E44TAG 1 ★ | TBA | 4.L | TBA | 2150*900*1300 | 750 |","| EP-125 | 90 | 113 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 ★ | TBA | 4.L | TBA | 1650*900*1310 | 780 |","| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 1560*900*1300 | 750 |","| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TG1/ 1106D- E70TAG3 | TBA | 6.L | TBA | 1760*760*1380 | 900 |","| EP-188 | 135 | 168 | 150 | 188 | 1106A-70TAG2 | TBA | 6.L | TBA | 1760*760*1380 | 900 |","| EP-200 | 144 | 180 | 160 | 200 | 1106D-E70TAG4 | TBA | 6.L | TBA | 1760*760*1380 | 900 |","| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |","| EP-250 | 180 | 225 | 200 | 250 | 1106D-E70TAG5 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |","| EP-269 | 196 | 245 | 215 | 269 | 1506A-E88TAG1 / 1506AE88TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |","| EP-275 | 200 | 250 | 220 | 275 | 1106D-E70TAG5 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |","| EP-313 | 225 | 281 | 250 | 313 | 1506A- E88TAG3 | TBA | 6.L | TBA | 2550*930*1670 | 1800 |","| EP-344 | 250 | 313 | 275 | 344 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2550*930*1670 | 1860 |","| EP-375 | 270 | 338 | 300 | 375 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |","| EP-440 | 320 | 400 | 352 | 440 | 2206A-E13TAG5 / 2206D-E13TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |","| EP-500 | 350 | 440 | 400 | 500 | 2206D-E13TAG3 /2206A-E13TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |","| EP-550 | 400 | 500 | 440 | 550 | 2506D-E15TAG1 / 2506D-E15TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |","| EP-563 | 410 | 512 | 450 | 563 | 2506C-E15TAG1 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |","| EP-625 | 450 | 563 | 500 | 625 | 2506C-E15TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |","| EP-688A | / | / | 550 | 688 | 2506C-E15TAG4 / 2806C-E18TAG1A | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |","| EP-688B | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |","| EP-750 | 545 | 681 | 600 | 750 | 2806A-E18TAG3 / 2806C-E18TAG3 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |","| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |","| EP-944 | 680 | 850 | 755 | 944 | 4006-23TAG3A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |","| EP-975 | 709 | 886 | 780 | 975 | 4008-TAG1 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |","| EP-1100 | 800 | 1000 | 880 | 1100 | 4008-TAG2 | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |","| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |","| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46WTAG3A / 4012-46TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |","| EP-1600 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A / 4012-46TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |","| EP-1875 | 1368 | 1700 | 1500 | 1875 | 4012-46TAG3A | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |"]}],"controllers":[{"brand":"ComAp","model":null,"text":"ComAp","line":"• Control System: Deepsea, ComAp or DEIF","src":[101,102,103]},{"brand":"Deep Sea","model":"DSE8620","text":"Deepsea 8620","line":"The gensets run as standby-emergency power, by synchronizing to mains grid with two ACB & Deepsea 8620 control modules, supplying non-stop...","src":[1]},{"brand":"DEIF","model":null,"text":"DEIF","line":"• Control System: Deepsea, ComAp or DEIF","src":[101,102,103]},{"brand":"Woodward","model":null,"text":"Woodward","line":"• Adopting highly intelligent gas control system of USA Woodward EGS, Germany Heinzmann or Motortech, the air fuel ratio can be automatically adjusted as per fluctuation of gas components.","src":[102]}]},{"id":"excel-power-ningde","country":"CN","role":"genset_oem","status":"partial","names":{"en":"NINGDE EXCEL POWER CO.,LTD.","zh":null,"brands":["Excel Power"]},"website":"https://www.fjexcel.com/","hq":{"province":"Fujian","city":"Fuan"},"founded":null,"relatedIds":[],"strengths":[{"text":"Nghiên cứu, sản xuất, bảo trì tổ máy và hệ thống nguồn tại Phúc An","src":[1]}],"productLines":[{"kind":"genset","series":"Generator sets","fuel":"diesel","engineMakes":[],"engineModels":[],"alternatorMakes":[],"power":null,"frequency":[],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]}],"certifications":[{"name":"ISO9001","src":[1]},{"name":"CE","src":[1]}],"exportMarkets":[],"missing":["Nguồn là gian hàng CCCME (hạng B); không ghi dải công suất"],"sources":[{"n":1,"url":"https://www.cccme.cn/shop/cn2020g4352/index.aspx","accessedAt":"2026-11-01","tier":"B","quote":["Excel Power devotes itself to researching, manufacturing, and maintenance of generator sets and power systems, provides comprehensive, specialized, scale and systematic power system solutions.","Address:NO.156 ZHIZHUAN NORTH ROAD,BANZHONG,FUAN,FUJIAN,CHINA","ISO9001:2008, ISO4001, CE, products are exported to mor"],"file":"sources/excel-power-ningde/1.md"},{"n":2,"url":"https://www.fjexcel.com/","accessedAt":"2026-11-13","tier":"A","quote":["Welcome to the official website of NINGDE EXCEL POWER CO.,LTD."],"file":"sources/excel-power-ningde/2.md"},{"n":101,"url":"https://www.fjexcel.com/product/145.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download"],"file":"sources/excel-power-ningde/101.md"},{"n":102,"url":"https://www.fjexcel.com/product/146.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download"],"file":"sources/excel-power-ningde/102.md"},{"n":103,"url":"https://www.fjexcel.com/product/147.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download"],"file":"sources/excel-power-ningde/103.md"},{"n":104,"url":"https://www.fjexcel.com/product/148.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download"],"file":"sources/excel-power-ningde/104.md"},{"n":105,"url":"https://www.fjexcel.com/product/165.html","accessedAt":"2026-11-13","tier":"A","quote":["| Generator Set Model | Continuous output | Standby output | Doosan Engine Model | Fuel consumption (L/h) | No.of cylinder | Displacement (L) | Alternator model | Dimension (L×W×H) mm | N.W (kg) | Fuel tank capacity(L) | download"],"file":"sources/excel-power-ningde/105.md"},{"n":106,"url":"https://www.fjexcel.com/product/134.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download"],"file":"sources/excel-power-ningde/106.md"},{"n":107,"url":"https://www.fjexcel.com/product/155.html","accessedAt":"2026-11-13","tier":"A","quote":["| Model | Output | Mounting Dimensions(mm) | Frame Dimensions(mm) | Weight(kg)"],"file":"sources/excel-power-ningde/107.md"},{"n":108,"url":"https://www.fjexcel.com/product/161.html","accessedAt":"2026-11-13","tier":"A","quote":["| Model | Prime Output (1500rpm/50Hz) 400V | Prime Output (1800rpm/60Hz) 440V"],"file":"sources/excel-power-ningde/108.md"},{"n":109,"url":"https://www.fjexcel.com/product/144.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download"],"file":"sources/excel-power-ningde/109.md"},{"n":110,"url":"https://www.fjexcel.com/product/143.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download"],"file":"sources/excel-power-ningde/110.md"},{"n":111,"url":"https://www.fjexcel.com/product/142.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download"],"file":"sources/excel-power-ningde/111.md"},{"n":112,"url":"https://www.fjexcel.com/product/141.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download"],"file":"sources/excel-power-ningde/112.md"},{"n":113,"url":"https://www.fjexcel.com/product/140.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Nodel | Continuous output | Standby output | EVOL Engine model | Fuel Consumption（L/h） | Dimension（L×W×H）mm | Download"],"file":"sources/excel-power-ningde/113.md"},{"n":114,"url":"https://www.fjexcel.com/product/139.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download"],"file":"sources/excel-power-ningde/114.md"},{"n":115,"url":"https://www.fjexcel.com/product/138.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download"],"file":"sources/excel-power-ningde/115.md"},{"n":116,"url":"https://www.fjexcel.com/product/137.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download"],"file":"sources/excel-power-ningde/116.md"},{"n":117,"url":"https://www.fjexcel.com/product/136.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download"],"file":"sources/excel-power-ningde/117.md"},{"n":118,"url":"https://www.fjexcel.com/product/135.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download"],"file":"sources/excel-power-ningde/118.md"},{"n":119,"url":"https://www.fjexcel.com/product/133.html","accessedAt":"2026-11-13","tier":"A","quote":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download"],"file":"sources/excel-power-ningde/119.md"}],"confidence":"medium","checkedAt":"2026-11-01","checkedBy":"discover-bot (Claude)","specTables":[{"n":101,"title":"Yanmar-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"],"rows":["| EP-YM6.5KW | 6.5 | 8.1 | 7.2 | 9 | 3TNV76-GGE | 1.91 | 1110*730*950 | 1800*840*1150 |","| EP-YM8.8KW | 8.8 | 11 | 9.7 | 12.1 | 3TNV82A-GGE | 2.37 | 1110*730*950 | 1800*840*1150 |","| EP-YM10.8KW | 10.8 | 13.5 | 12 | 15 | 3TNV88-GGE | 3.02 | 1230*730*1020 | 1800*840*1150 |","| EP-YM12.8KW | 12.8 | 16 | 14.08 | 17.6 | 4TNV88-GGE | 3.58 | 1430*730*1050 | 1900*840*1280 |","| EP-YM15KW | 15 | 18.75 | 16.5 | 20.6 | 4TNV88-GGE | 4.19 | 1430*730*1050 | 1900*840*1280 |","| EP-YM18KW | 18 | 22.5 | 20 | 25 | 4TNV84T-GGE | 5.02 | 1450*730*1050 | 1900*840*1280 |","| EP-YM20KW | 20 | 25 | 22 | 27.5 | 4TNV98-GGE | 5.27 | 1490*730*1050 | 2000*890*1280 |","| EP-YM25KW | 25 | 31 | 27.5 | 34 | 4TNV98-GGE | 6.58 | 1490*730*1050 | 2000*890*1280 |","| EP-YM30KW | 30 | 37.5 | 33 | 41.25 | 4TNV98T-GGE | 7.59 | 1550*730*1100 | 2100*890*1280 |","| EP-YM40KW | 40 | 50 | 44 | 55 | 4TNV106-GGE | 10.83 | 1800*850*1300 | 2400*1020*1380 |","| EP-YM48KW | 48 | 60 | 52.8 | 66 | 4TNV106T-GGE | 12.06 | 1890*850*1300 | 2500*1020*1380 |","| EP-YM8.5KW | 8.5 | 19.6 | 9.4 | 21.6 | 3TNV76-GGE | 2.57 | 1110*730*950 | 1800*840*1150 |","| EP-YM10.8KW | 10.8 | 13.5 | 12 | 15 | 3TNV82A-GGE | 3.02 | 1110*730*950 | 1800*840*1150 |","| EP-YM13KW | 13 | 16.25 | 14.4 | 18 | 3TNV88-GGE | 3.63 | 1230*730*1020 | 1800*840*1150 |","| EP-YM15KW | 15 | 18.75 | 16.5 | 20.6 | 4TNV88-GGE | 4.19 | 1430*730*1050 | 1900*840*1280 |","| EP-YM18KW | 18 | 22.5 | 20 | 25 | 4TNV88-GGE | 5.03 | 1430*730*1050 | 1900*840*1280 |","| EP-YM22KW | 22 | 27.5 | 24 | 30 | 4TNV84T-GGE | 6.14 | 1450*730*1050 | 1900*840*1280 |","| EP-YM28KW | 28 | 35 | 30.8 | 38.5 | 4TNV98-GGE | 7.37 | 1490*730*1050 | 2000*890*1280 |","| EP-YM33KW | 33 | 41.25 | 36 | 45 | 4TNV98-GGE | 8.69 | 1490*730*1050 | 2000*890*1280 |","| EP-YM40KW | 40 | 50 | 44 | 55 | 4TNV98T-GGE | 10.12 | 1550*730*1100 | 2100*890*1280 |","| EP-YM48KW | 48 | 60 | 52.8 | 66 | 4TNV106-GGE | 13 | 1800*850*1300 | 2400*1020*1380 |","| EP-YM55KW | 55 | 68.75 | 60.5 | 75.6 | 4TNV106T-GGE | 13.82 | 1890*850*1300 | 2500*1020*1380 |"]},{"n":102,"title":"Yangdong-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"],"rows":["| EP-YD6.8 | 6.8 | 8.5 | 7.5 | 9.4 | YD380D | 2.02 | 1260*800*1100 | 1700*840*1100 |","| EP-YD8.8 | 8.8 | 11 | 9.6 | 12 | YD385D | 2.56 | 1260*800*1100 | 1700*840*1100 |","| EP-YD10.8 | 10.8 | 13.5 | 12 | 15 | YD480D | 3.08 | 1300*800*1100 | 2000*840*1160 |","| EP-YD12.8 | 12.8 | 16 | 14 | 17.6 | YD485D | 3.36 | 1300*800*1100 | 2000*840*1160 |","| EP-YD12.8 | 12.8 | 16 | 14 | 17.6 | YND485D | 3.6 | 1300*800*1100 | 2000*840*1160 |","| EP-YD16 | 16 | 20 | 17.6 | 22 | YSD490D | 4.51 | 1330*800*1130 | 2000*890*1280 |","| EP-YD20 | 20 | 25 | 22 | 27.5 | Y490PD | 5.54 | 1330*800*1130 | 2000*890*1280 |","| EP-YD20 | 20 | 25 | 22 | 27.5 | Y495D | 5.47 | 1330*800*1130 | 2200*890*1280 |","| EP-YD24 | 24 | 30 | 26.4 | 33 | Y4100D | 6.48 | 1590*780*1150 | 2200*890*1280 |","| EP-YD25 | 25 | 31 | 27.5 | 34 | Y4102D | 6.7 | 1670*780*1150 | 2200*890*1280 |","| EP-YD30 | 30 | 37.5 | 33 | 41 | Y4105D | 8.04 | 1950*900*1320 | 2580*1020*1380 |","| EP-YD40 | 40 | 50 | 44 | 55 | Y4102ZLD | 10.26 | 1780*850*1210 | 2300*950*1300 |","| EP-YD50 | 50 | 62.5 | 55 | 70 | YD4EZLD | 12.54 | 1950*900*1320 | 2580*1020*1380 |","| EP-YD60 | 60 | 75 | 66 | 82.5 | Y4110ZLD | 15.05 | 1990*1000*1350 | 2700*1020*1520 |","| EP-YD9 | 9 | 11.25 | 10 | 12.4 | YD380D | 2.67 | 1260*800*1100 | 1700*840*1100 |","| EP-YD11 | 11 | 13.75 | 12 | 15 | YD385D | 3.2 | 1260*800*1100 | 1700*840*1100 |","| EP-YD13 | 13 | 16.25 | 14.3 | 18 | YD480D | 3.71 | 1300*800*1100 | 2000*840*1160 |","| EP-YD15 | 15 | 18.75 | 16.5 | 20.6 | YD485D | 4.28 | 1300*800*1100 | 2000*840*1160 |","| EP-YD16 | 16 | 20 | 17.6 | 22 | YND485D | 4.5 | 1300*800*1100 | 2000*840*1160 |","| EP-YD18 | 18 | 22.5 | 20 | 25 | YND490D | 4.41 | 1330*800*1130 | 2000*890*1280 |","| EP-YD20 | 20 | 25 | 22 | 27.5 | YSD490D | 5.64 | 1330*800*1130 | 2000*890*1280 |","| EP-YD21 | 21 | 26.25 | 24 | 30 | Y490PD | 5.82 | 1330*800*1130 | 2200*890*1280 |","| EP-YD24 | 24 | 30 | 26.4 | 33 | Y495D | 6.56 | 1330*800*1130 | 2200*890*1280 |","| EP-YD28 | 28 | 35 | 30.8 | 38.5 | Y4100D | 7.56 | 1590*780*1150 | 2200*890*1280 |","| EP-YD32 | 32 | 40 | 35.2 | 44 | Y4102D | 8.58 | 1670*780*1150 | 2200*890*1280 |","| EP-YD36 | 36 | 45 | 40 | 50 | Y4105D | 9.65 | 1950*900*1320 | 2580*1020*1380 |","| EP-YD42 | 42 | 52.5 | 46.2 | 58 | Y4102ZLD | 10.77 | 1780*850*1210 | 2300*950*1300 |","| EP-YD55 | 55 | 68.75 | 60.5 | 75.6 | YD4EZLD | 13.79 | 1950*900*1320 | 2580*1020*1380 |"]},{"n":103,"title":"Yuchai-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"],"rows":["| EP-YC31.3 | 25 | 31 | 27.5 | 34 | YCD4R12D-40 | 6.41 | 1700*800*1200 | 2300*1100*1240 |","| EP-YC37.5 | 30 | 37.5 | 33 | 41 | YCD4M12D-50 | 7.7 | 1700*800*1200 | 2300*1100*1240 |","| EP-YC42.5 | 34 | 42.5 | 37.4 | 46.75 | YCD4J11D-55 | 8.72 | 1700*800*1200 | 2300*1100*1240 |","| EP-YC50 | 40 | 50 | 44 | 55 | YCD4T22D-70 | 9.35 | 1800*800*1200 | 2300*1100*1240 |","| EP-YC60 | 48 | 60 | 52.8 | 66 | YCD4P22D-80 | 12.31 | 1900*850*1250 | 2300*1100*1290 |","| EP-YC72.5 | 58 | 72.5 | 64 | 80 | YCD4Y22D-95 | 14.88 | 1900*850*1250 | 2300*1100*1290 |","| EP-YC85 | 68 | 85 | 75 | 94 | YCD4Y22D-110 | 17.44 | 2200*1050*1450 | 2800*1100*1600 |","| EP-YC100 | 80 | 100 | 88 | 110 | YCD4Y32D-130 | 20.52 | 2200*1050*1450 | 2800*1100*1600 |","| EP-YC62.5 | 50 | 62.5 | 55 | 69 | YC4D90Z-D21 | 11.4 | 1900*850*1250 | 2300*1100*1290 |","| EP-YC75 | 60 | 75 | 66 | 82.5 | YC4A100Z-D20 | 13.68 | 1900*850*1250 | 2300*1100*1290 |","| EP-YC100 | 80 | 100 | 88 | 110 | YC6B135Z-D20 | 18.42 | 2200*1050*1450 | 2800*1100*1600 |","| EP-YC125 | 100 | 125 | 110 | 137.5 | YC6B180L-D20 | 24.62 | 2400*1050*1470 | 2800*1100*1600 |","| EP-YC150 | 120 | 150 | 132 | 165 | YC6B205L-D20 | 27.3 | 2400*1050*1470 | 2800*1100*1600 |","| EP-YC183 | 146 | 182.5 | 160 | 200 | YC6A245L-D21 | 33.29 | 2550*1050*1500 | 3000*1200*1800 |","| EP-YC200 | 160 | 200 | 176 | 220 | YC6A275-D30 | 36.48 | 2550*1050*1500 | 3000*1200*1800 |","| EP-YC250 | 200 | 250 | 220 | 275 | YC6MK350L-D20 | 44.46 | 2700*1150*1600 | 3450*1390*1970 |","| EP-YC300 | 240 | 300 | 264 | 330 | YC6MK420L-D20 | 53.35 | 2800*1150*1650 | 3650*1390*2000 |","| EP-YC325 | 260 | 325 | 286 | 357.5 | YC6MK420L-D20 | 57.8 | 2950*1150*1650 | 4000*1390*2000 |","| EP-YC380 | 304 | 380 | 334.4 | 418 | YC6MJ500-D21 | 66.54 | 3300*1150*1920 | 4200*1500*2100 |","| EP-YC450 | 360 | 450 | 396 | 495 | YC6K600-D30 | 80.03 | 3500*1350*2100 | 4600*1900*2280 |","| EP-YC500 | 400 | 500 | 440 | 550 | YC6T660L-D20 | 88.92 | 3500*1350*2100 | 4800*1900*2280 |","| EP-YC600 | 480 | 600 | 528 | 660 | YC6TD840L-D20 | 106.7 | 3500*1350*2100 | 4800*1900*2280 |","| EP-YC670 | 536 | 670 | 589.6 | 737 | YC6TD900-D31 | 119.15 | 3600*1400*2250 | 5100*1900*2430 |","| EP-YC750 | 600 | 750 | 660 | 825 | YC6TD1000-D30 | 133.38 | 4400*1850*2380 | 5800*2250*2580 |","| EP-YC800 | 640 | 800 | 704 | 880 | YC6C1070L-D20 | 142.27 | 4500*1400*2250 | 5800*2250*2580 |","| EP-YC910 | 728 | 910 | 800 | 1000 | YC6C1220-D31 | 161.83 | 4500*1400*2250 | 5800*2250*2580 |","| EP-YC1000 | 800 | 1000 | 880 | 1100 | YC6C1320-D31 | 177.84 | 4500*1400*2250 | 5800*2250*2580 |","| EP-YC1125 | 900 | 1125 | 990 | 1237.5 | YC6C1520-D31 | 200.07 | 4600*2100*2230 | 5900*2250*2580 |","| EP-YC48 | 40 | 50 | 44 | 55 | YC4D65-D20 | 9.35 | 1800*800*1200 | 2300*1100*1240 |","| EP-YC60 | 50 | 62.5 | 55 | 69 | YC4D80Z-D20 | 11.4 | 1900*850*1250 | 2300*1100*1290 |","| EP-YC75 | 60 | 75 | 66 | 82.5 | YC4D100Z-D20 | 13.68 | 1900*850*1250 | 2300*1100*1290 |","| EP-YC100 | 80 | 100 | 88 | 110 | YC6B130Z-D20 | 18.42 | 2200*1050*1450 | 2800*1100*1600 |","| EP-YC120 | 96 | 120 | 105.6 | 132 | YC6B160Z-D20 | 21.89 | 2400*1050*1470 | 2800*1100*1600 |","| EP-YC150 | 120 | 150 | 72 | 165 | YC6B210L-D20 | 27.36 | 2400*1050*1470 | 2800*1100*1600 |","| EP-YC183 | 146 | 182.5 | 160 | 200 | YC6A245L-D20 | 33.29 | 2550*1050*1500 | 3000*1200*1800 |","| EP-YC200 | 160 | 200 | 100 | 220 | YC6MK265Z-D20 | 36.5 | 2550*1050*1500 | 3000*1200*1800 |","| EP-YC225 | 180 | 225 | 116 | 247.5 | YC6A305-D32 | 41.06 | 2550*1050*1500 | 3000*1200*1800 |","| EP-YC250 | 200 | 250 | 220 | 275 | YC6MK360L-D20 | 44.46 | 2700*1150*1600 | 3450*1390*1970 |","| EP-YC275 | 220 | 275 | 242 | 302.5 | YC6MK360L-D20 | 48.9 | 2700*1150*1600 | 3450*1390*1970 |","| EP-YC325 | 260 | 325 | 286 | 357.5 | YC6MK420L-D21 | 57.8 | 2800*1150*1650 | 3650*1390*2000 |","| EP-YC350 | 280 | 350 | 308 | 385 | YC6MJ480L-D21 | 62.24 | 2950*1150*1650 | 4000*1390*2000 |","| EP-YC380 | 304 | 380 | 334.4 | 418 | YC6MJ500-D22 | 66.54 | 3300*1150*1920 | 4200*1500*2100 |","| EP-YC450 | 360 | 450 | 396 | 495 | YC6T660L-D21 | 80.03 | 3500*1350*2100 | 4600*1900*2280 |","| EP-YC500 | 400 | 500 | 440 | 550 | YC6T660L-D21 | 88.92 | 3500*1350*2100 | 4800*1900*2280 |","| EP-YC600 | 480 | 600 | 100 | 660 | YC6TD780-D32 | 106.7 | 3500*1350*2100 | 4800*1900*2280 |","| EP-YC650 | 520 | 650 | 116 | 715 | YC6TD840-D32 | 115.6 | 3600*1400*2250 | 5100*1900*2430 |","| EP-YC725 | 580 | 725 | 638 | 797.5 | YC6TD940-D32 | 128.93 | 4400*1850*2380 | 5800*2250*2580 |","| EP-YC788 | 630 | 787.5 | 693 | 866 | YC6TD1020-D32 | 140.05 | 4500*1400*2250 | 5800*2250*2580 |"]},{"n":104,"title":"Yunnei-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"],"rows":["| EP-YN18.75 | 15 | 18.75 | 16.5 | 20.6 | YN25GB | 3.85 | 1400*800*1100 | 1900*1100*1200 |","| EP-YN22.5 | 18 | 22.5 | 20 | 25 | YN25GB | 4.72 | 1400*800*1100 | 1900*1100*1200 |","| EP-YN27.5 | 22 | 27.5 | 24 | 30 | YN27GB | 5.64 | 1650*800*1150 | 2050*1100*1240 |","| EP-YN30 | 25 | 31.25 | 27.5 | 35 | YN27GBZ | 6.56 | 1650*830*1150 | 2100*1100*1240 |","| EP-YN37.5 | 30 | 37.5 | 33 | 41 | YN38GB | 7.52 | 1650*830*1150 | 2200*1100*1240 |","| EP-YN50 | 40 | 50 | 44 | 55 | YN38GBZ | 10.26 | 1800*850*1200 | 2300*1100*1250 |","| EP-YN60 | 48 | 60 | 52.8 | 66 | YN38GBZL | 12.04 | 1800*850*1200 | 2300*1100*1250 |","| EP-YN60 | 48 | 60 | 52.8 | 66 | YN48GBZ | 12.59 | 1800*880*1200 | 2400*1150*1250 |","| EP-YN72.5 | 58 | 72.5 | 64 | 80 | YN48GBZ | 15.54 | 1900*850*1250 | 2400*1150*1280 |","| EP-YN85 | 68 | 85 | 74.8 | 93.5 | YN48GBZ | 17.44 | 1950*950*1300 | 2400*1150*1300 |","| EP-YN100 | 80 | 100 | 88 | 110 | YN48GBZ | 20.52 | 2000*950*1300 | 2500*1150*1300 |","| EP-YN25 | 20 | 25 | 22 | 27.5 | YN25GB | 5.13 | 1400*800*1100 | 1900*1100*1200 |","| EP-YN30 | 24 | 30 | 26.4 | 33 | YN27GB | 6.16 | 1650*800*1150 | 2050*1100*1240 |","| EP-YN35 | 28 | 35 | 30.8 | 38.5 | YN36GB | 7.19 | 1650*830*1150 | 2100*1100*1240 |","| EP-YN41 | 33 | 41.25 | 36.3 | 45 | YN38GB | 8.46 | 1650*830*1150 | 2200*1100*1240 |","| EP-YN56 | 45 | 56.25 | 50 | 62 | YN38GBZ | 11.29 | 1800*850*1200 | 2300*1100*1250 |","| EP-YN66 | 53 | 66.25 | 58.3 | 73 | YN48GBZ | 13.9 | 1800*850*1200 | 2300*1100*1250 |","| EP-YN88 | 70 | 87.5 | 77 | 96.25 | YN48GBZ | 18.75 | 1800*880*1200 | 2400*1150*1250 |"]},{"n":105,"title":"Vman-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Generator Set Model | Continuous output | Standby output | Doosan Engine Model | Fuel consumption (L/h) | No.of cylinder | Displacement (L) | Alternator model | Dimension (L×W×H) mm | N.W (kg) | Fuel tank capacity(L) | download","| KW | KVA | KW | KVA | Open type | silent type"],"rows":["| EP-VM250 | 200 | 250 | 220 | 275 | D11A2 | 52.4 | 6 | 10.964 | ZL274K | 2980*1180*1600 | 4300*1480*2030 | 3780 | 450 |","| EP-VM275 | 220 | 275 | 242 | 302.5 | D11A2 | 57.7 | 6 | 10.964 | ZL314D | 2980*1180*1600 | 4300*1480*2030 | 3800 | 450 |","| EP-VM300 | 240 | 300 | 264 | 330 | D11A1 | 62.9 | 6 | 10.964 | ZL314D | 2980*1180*1600 | 4300*1480*2030 | 3820 | 450 |","| EP-VM325 | 260 | 325 | 286 | 357.5 | D11A | 68.2 | 6 | 10.964 | ZL314E | 2980*1180*1600 | 4300*1480*2030 | 3950 | 450 |","| EP-VM380 | 304 | 380 | 334.4 | 418 | D15A2 | 77.6 | 8 | 14.618 | ZL314F | 2900*1430*1950 | 4500*1700*2230 | 4500 | 600 |","| EP-VM450 | 360 | 450 | 396 | 495 | D15A | 91.9 | 8 | 14.618 | ZL354C | 3050*1430*1950 | 4700*1700*2230 | 4500 | 600 |","| EP-VM500 | 400 | 500 | 440 | 550 | D22A3 | 109.4 | 12 | 21.927 | ZL354D | 3050*1430*1950 | 4700*1700*2230 | 5000 | 1000 |","| EP-VM600 | 480 | 600 | 528 | 660 | D22A2 | 122.6 | 12 | 21.927 | ZL354E | 3300*1430*1950 | 5000*1700*2230 | 5200 | 1000 |","| EP-VM670 | 536 | 670 | 589.6 | 737 | D22A | 136.9 | 12 | 21.927 | ZL354F | 3480*1430*1950 | 5100*1700*2430 | 5250 | 1000 |","| EP-VM750 | 600 | 750 | 660 | 825 | D22 | 143.6 | 12 | 21.927 | ZL404C | 4400*1850*2380 | 5800*2250*2580 | 5250 | 1000 |","| EP-VM800 | 640 | 800 | 704 | 880 | D30A3 | 153.2 | 16 | 29.235 | ZL404D | 4500*1400*2250 | 5800*2250*2580 | 6400 | 1250 |","| EP-VM910 | 728 | 910 | 800.8 | 1001 | D30A2 | 174.3 | 16 | 29.235 | ZL404E | 4500*1400*2250 | 5800*2250*2580 | 6500 | 1250 |","| EP-VM1000 | 800 | 1000 | 880 | 1100 | D30A1 | 191.5 | 16 | 29.235 | ZL404F | 4500*1400*2250 | 5800*2250*2580 | 6900 | 1250 |"]},{"n":106,"title":"Cummins-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type"],"rows":["| EP-CU20 | 16 | 20 | 17.6 | 22 | 4B3.9-G11 | 5.3 | 1620*840*1250 | 2300*1020*1500 |","| EP-CU27.5 | 22 | 27.5 | 24 | 30 | 4B3.9-G1 | 5.7 | 1620*840*1250 | 2300*1020*1500 |","| EP-CU30 | 25 | 31.25 | 27.5 | 34 | 4BT3.9-G1 | 10 | 1680*840*1250 | 2300*1020*1500 |","| EP-CU40 | 32 | 40 | 35.2 | 44 | 4BT3.9-G1 | 10 | 1680*840*1250 | 2300*1020*1500 |","| EP-CU50 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 11.2 | 1750*900*1250 | 2300*1020*1500 |","| EP-CU62.5 | 50 | 62.5 | 55 | 69 | 4BTA3.9-G2 | 14.1 | 1830*900*1250 | 2300*1020*1500 |","| EP-CU62.5 | 50 | 62.5 | 55 | 69 | 4BTA3.9-G11 | 14.9 | 1870*900*1250 | 2400*1020*1500 |","| EP-CU70 | 58 | 72.5 | 64 | 80 | 4BTA3.9-G11 | 16 | 1870*900*1250 | 2400*1020*1500 |","| EP-CU85 | 68 | 85 | 75 | 94 | 6BT5.9-G1 | 18.6 | 2200*900*1400 | 2720*1080*1520 |","| EP-CU100 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | 24 | 2200*1000*1400 | 2720*1080*1520 |","| EP-CU125 | 96 | 120 | 106 | 132 | 6BTA5.9-G2 | 27 | 2200*1000*1400 | 2720*1080*1520 |","| EP-CU140 | 112 | 140 | 123.2 | 154 | 6BTAA5.9-G2 | 30 | 2300*1000*1400 | 2900*1080*1570 |","| EP-CU150 | 120 | 150 | 132 | 165 | 6BTAA5.9-G2 | 32 | 2300*1000*1400 | 2900*1080*1571 |","| EP-CU160 | 128 | 160 | 141 | 176 | 6BTAA5.9-G12 | 34 | 2400*1000*1400 | 3000*1080*1572 |","| EP-CU183 | 145.6 | 182 | 160 | 200 | 6CTA8.3-G1 | 42 | 2420*1000*1500 | 3200*1100*1770 |","| EP-CU200 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | 45 | 2480*1000*1560 | 3500*1200*1850 |","| EP-CU230 | 184 | 230 | 200 | 253 | 6LTAA8.9-G2 | 46 | 2620*1000*1640 | 3600*1200*1850 |","| EP-CU250 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 53 | 2620*1000*1640 | 3600*1200*1850 |","| EP-CU360 | 360 | 450 | 400 | 500 | 6ZTAA13-G4 | 88.8 | 3000*1380*2000 | 4410*1730*2230 |","| EP-CU500 | 400 | 500 | 440 | 550 | QSZ13-G3 | 101 | 3200*1380*2000 | 4610*1730*2230 |","| EP-CC200 | 200 | 250 | 220 | 275 | MTA11-G2 | 59 | 2800*1100*1670 | 4000*1400*2030 |","| EP-CC200 | 200 | 250 | 220 | 275 | NT855-GA | 53.4 | 3030*1120*1900 | 4200*1400*2130 |","| EP-CC220 | 220 | 275 | 242 | 302.5 | NTA855-G1A | 61.3 | 3130*1120*1900 | 4200*1400*2130 |","| EP-CC250 | 250 | 312.5 | 275 | 344 | NTA855-G1B | 71.4 | 3130*1120*1900 | 4200*1400*2130 |","| EP-CC275 | 275 | 344 | 302.5 | 378.4 | NTA855-G2A | 75.3 | 3220*1120*1900 | 4200*1400*2130 |","| EP-CC300 | 300 | 375 | 330 | 412.5 | QSNT-G3 | 77.8 | 3250*1220*1900 | 4500*1400*2130 |","| EP-CC300 | 300 | 375 | 330 | 412.5 | NTAA855-G7 | 85.4 | 3290*1220*1900 | 4500*1400*2130 |","| EP-CC320 | 320 | 400 | 352 | 440 | QSNT-G3 | 83 | 3250*1220*1900 | 4500*1400*2130 |","| EP-CC360 | 360 | 450 | 396 | 495 | QSNT-G4X | 93.4 | 3250*1220*1900 | 4500*1400*2130 |","| EP-CC360 | 360 | 450 | 396 | 495 | KTA19-G3 | 97 | 3370*1400*2170 | 4800*1700*2200 |","| EP-CC400 | 400 | 500 | 440 | 550 | KTA19-G3A | 107 | 3370*1400*2170 | 4800*1700*2200 |","| EP-CC465 | 465 | 581 | 512 | 640 | KTA19-G8 | 125 | 3440*1400*2170 | 4800*1700*2200 |","| EP-CC500 | 500 | 625 | 550 | 687.5 | KTAA19-G6A | 138 | 3540*1520*2200 | 5000*1900*2230 |","| EP-CC520 | 520 | 650 | 572 | 715 | QSK19-G4 | 143 | 3540*1520*2200 | 5000*1900*2230 |","| EP-CC600 | 600 | 750 | 660 | 825 | KTA38-G2 | 167 | 4320*1960*2470 | 6200*2280*2560 |","| EP-CC640 | 640 | 800 | 704 | 880 | KTA38-G2B | 170 | 4320*1960*2470 | 6200*2280*2560 |","| EP-CC728 | 728 | 910 | 800 | 1000 | KTA38-G2A | 191 | 4320*1960*2470 | 6200*2280*2560 |","| EP-CC800 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 209 | 4400*2080*2540 | 6800*2280*2560 |","| EP-CC900 | 900 | 1125 | 990 | 1237.5 | KTA38-G9 | 236 | 4500*2080*2540 | 6800*2280*2560 |","| EP-CC1000 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 261 | 4930*2080*2530 | 40ft container |","| EP-CU25 | 20 | 25 | 22 | 27.5 | 4B3.9-G2 | 7.1 | 1620*840*1250 | 2300*1020*1500 |","| EP-CU30 | 24 | 30 | 26.4 | 33 | 4B3.9-G2 | 7.8 | 1620*840*1250 | 2300*1020*1500 |","| EP-CU41.3 | 33 | 41.3 | 36.3 | 45 | 4BT3.9-G2 | 9.4 | 1620*840*1250 | 2300*1020*1500 |","| EP-CU55 | 44 | 55 | 48.4 | 61 | 4BTA3.9-G2 | 11.5 | 1680*840*1250 | 2300*1020*1500 |","| EP-CU66.3 | 53 | 66.3 | 58.3 | 73 | 4BTA3.9-G2 | 13.5 | 1750*900*1250 | 2300*1020*1500 |","| EP-CU81.3 | 65 | 81.3 | 72 | 90 | 4BTA3.9-G11 | 18.8 | 1870*900*1250 | 2400*1020*1500 |","| EP-CU93.8 | 75 | 93.8 | 82.5 | 103 | 4BTA3.9-G11 | 20.1 | 1870*900*1250 | 2400*1020*1500 |","| EP-CU112.5 | 90 | 112.5 | 100 | 125 | 6BT5.9-G2 | 29 | 2200*900*1400 | 2720*1080*1520 |","| EP-CU132.3 | 105 | 132.3 | 116 | 145 | 6BT5.9-G2 | 33.6 | 2200*1000*1400 | 2720*1080*1520 |","| EP-CU156.3 | 125 | 156.3 | 137.5 | 172 | 6BTAA5.9-G2 | 34 | 2300*1000*1400 | 2900*1080*1570 |","| EP-CU175 | 140 | 175 | 154 | 192.5 | 6BTAA5.9-G12 | 38 | 2400*1000*1400 | 3000*1080*1572 |","| EP-CU200 | 160 | 200 | 176 | 220 | 6CTA8.3-G2 | 44 | 2420*1000*1500 | 3200*1100*1770 |","| EP-CU218.8 | 175 | 218.8 | 192.5 | 241 | 6CTAA8.3-G2 | 49 | 2480*1000*1560 | 3500*1200*1850 |","| EP-CU250 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 59 | 2620*1000*1640 | 3600*1200*1850 |","| EP-CU275 | 220 | 275 | 242 | 303 | 6LTAA8.9-G3 | 63 | 2620*1000*1640 | 3600*1200*1850 |","| EP-CC200 | 200 | 250 | 220 | 275 | NT855-GA | 59.4 | 3030*1120*1900 | 4200*1400*2130 |","| EP-CC250 | 250 | 312.5 | 275 | 344 | NTA855-G1 | 73.4 | 3130*1120*1900 | 4200*1400*2130 |","| EP-CC275 | 275 | 344 | 302.5 | 378.4 | NTA855-G1B | 80 | 3130*1120*1900 | 4200*1400*2130 |","| EP-CC315 | 315 | 394 | 346.5 | 433.4 | NTA855-G3 | 87 | 3130*1120*1900 | 4200*1400*2130 |","| EP-CC350 | 350 | 437.5 | 385 | 481 | KTA19-G2 | 98 | 3370*1400*2170 | 4800*1700*2200 |","| EP-CC410 | 410 | 512.5 | 451 | 564 | KTA19-G3 | 111 | 3370*1400*2170 | 4800*1700*2200 |","| EP-CC450 | 450 | 562.5 | 495 | 619 | KTA19-G3A | 120 | 3370*1400*2170 | 4800*1700*2200 |","| EP-CC470 | 470 | 587.5 | 517 | 646 | KTAA19-G5 | 134 | 3470*1520*2200 | 5000*1900*2230 |","| EP-CC500 | 500 | 625 | 550 | 687.5 | KTAA19-G6A | 132 | 3540*1520*2200 | 5000*1900*2230 |","| EP-CC550 | 550 | 687.5 | 605 | 756 | KTAA19-G6A | 155 | 3540*1520*2200 | 5000*1900*2230 |","| EP-CC620 | 620 | 775 | 682 | 852.5 | KT38-G | 154 | 4320*1960*2470 | 6200*2280*2560 |","| EP-CC700 | 700 | 875 | 770 | 962.5 | KTA38-G1 | 194 | 4320*1960*2470 | 6200*2280*2560 |","| EP-CC800 | 800 | 1000 | 880 | 1100 | KTA38-G2A | 225 | 4320*1960*2470 | 6800*2280*2560 |","| EP-CC900 | 900 | 1125 | 990 | 1237.5 | KTA38-G4 | 245 | 4400*2080*2540 | 6800*2280*2560 |","| EP-CC1000 | 1000 | 1250 | 1100 | 1375 | KTA38-G9 | 261 | 4500*2080*2540 | 6800*2280*2560 |"]},{"n":107,"title":"ST/STC-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Model | Output | Mounting Dimensions(mm) | Frame Dimensions(mm) | Weight(kg)","| KW | KVA | A | B | C | D | E | F | G | H | K | a | b | h1 | h | L1 | L2 | g"],"rows":["| STC-3 | 3 | 3.8 | 216 | 178 | 89 | &phi;32 | 80 | 10 | 27 | 132 | 13 | 34 | 250 | 18 | 400 | 480 | 270 | 35 | 70","| STC-5 | 5 | 6.3 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 450 | 580 | 325 | 41 | 120","| STC-7.5 | 7.5 | 9.4 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 58 | 580 | 325 | 41 | 130","| STC-10 | 10 | 12.5 | 279 | 203 | 121 | &phi;42 | 110 | 12 | 37 | 180 | 16 | 60 | 339 | 25 | 590 | 610 | 365 | 45 | 140","| STC-12 | 12 | 15 | 279 | 203 | 121 | &phi;42 | 110 | 12 | 37 | 180 | 16 | 60 | 339 | 25 | 490 | 610 | 365 | 45 | 155","| STC-15 | 15 | 18.8 | 318 | 228 | 133 | &phi;48 | 110 | 14 | 45 | 200 | 20 | 60 | 378 | 30 | 500 | 660 | 400 | 51.5 | 192","| STC-20 | 20 | 25 | 318 | 228 | 133 | &phi;48 | 110 | 14 | 45 | 200 | 20 | 60 | 378 | 30 | 500 | 660 | 400 | 51.5 | 202","| STC-30 | 30 | 37.5 | 356 | 286 | 149 | &phi;60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 770 | 452 | 64 | 257","| STC-40 | 40 | 50 | 356 | 286 | 149 | &phi;60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 770 | 452 | 64 | 290","| STC-50 | 50 | 62.5 | 356 | 311 | 149 | &phi;60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 810 | 452 | 64 | 344","| | | | | | | | | | | | | | | | | | | |","| ST-2 | 2 | 2 | 216 | 178 | 89 | &phi;32 | 80 | 10 | 27 | 132 | 13 | 34 | 250 | 18 | 400 | 480 | 270 | 35 | 70","| ST-3 | 3 | 3 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 450 | 580 | 325 | 41 | 120","| ST-5 | 5 | 5 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 58 | 580 | 325 | 41 | 130","| ST-7.5 | 7.5 | 7.5 | 279 | 203 | 121 | &phi;42 | 110 | 12 | 37 | 180 | 16 | 60 | 339 | 25 | 590 | 610 | 365 | 45 | 140","| ST-10 | 10 | 10 | 279 | 203 | 121 | &phi;42 | 110 | 12 | 37 | 180 | 16 | 60 | 339 | 25 | 490 | 610 | 365 | 45 | 155","| ST-12 | 12 | 12 | 318 | 228 | 133 | &phi;48 | 110 | 14 | 45 | 200 | 20 | 60 | 378 | 30 | 500 | 660 | 400 | 51.5 | 192","| ST-15 | 15 | 15 | 318 | 228 | 133 | &phi;48 | 110 | 14 | 45 | 200 | 20 | 60 | 378 | 30 | 500 | 660 | 400 | 51.5 | 202","| ST-20 | 20 | 20 | 356 | 286 | 149 | &phi;60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 770 | 452 | 64 | 257"]},{"n":108,"title":"Brushless Alternator-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Model | Prime Output (1500rpm/50Hz) 400V | Prime Output (1800rpm/60Hz) 440V","| KVA | KW | KVA | KW"],"rows":["| ZL164A ZL164B ZL164C ZL164D | 8.1 11 13.5 16 | 6.5 8.8 10.8 12.8 | 10.2 13.8 16.9 20 | 8.2 11 13.5 16","| ZL184E ZL184F ZL184G ZL184H ZL184J | 22.5 27.5 31.3 37.5 40 | 18 22 25 30 32 | 28.8 34.4 37.5 46.9 50 | 23 27.5 30 37.5 40","| ZL224C ZL224D ZL224E ZL224F ZL224G | 42.5 50 60 72.5 85 | 34 40 48 58 68 | 52.5 62.5 70 87.5 97.5 | 42 50 56 70 78","| ZL274C ZL274D ZL274E ZL274F ZL274G ZL274H ZL274J ZL274K | 100 120 140 160 180 200 230 250 | 80 96 112 128 144 160 184 200 | 117.5 137.5 167.5 190 218.5 245 281 299 | 94 110 134 152 174.8 196 224.8 239.2","| ZL314C ZL314D ZL314E ZL314EL ZL314F ZL314G | 250 295 325 350 380 400 | 200 236 260 280 304 320 | 294 350 394 420 456 480 | 235 280 315 336 365 384","| ZL354C ZL354D ZL354E ZL354FS ZL354F | 450 500 600 625 670 | 360 400 480 500 536 | 550 594 713 725 775 | 440 475 570 580 620","| ZL404A ZL404G ZL404H ZL404J ZL404K | 750 810 940 1030 1135 | 600 648 752 824 908 | 855 925 1063 1200 1338 | 684 740 850 960 1070","| ZL454S ZL454A ZL454B ZL454C ZL454D ZL454E ZL454F ZL454G | 1125 1260 1400 1550 1650 1900 2080 2200 | 900 1008 1120 1240 1320 1520 1664 1760 | 1337.5 1500 1625 1815 1935 2210 2500 2535 | 1070 1200 1300 1452 1548 1768 2000 2028","| ZL564C ZL564D ZL564E ZL564F ZL564G ZL564H(480V) | 2312.5 2625 3125 3500 3750 3400 | 1850 2100 2500 2800 3000 2720 | 2662.5 3012.5 3587 4025 4375 3600 | 2130 2410 2870 3220 3500 2880"]},{"n":109,"title":"Weichai-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"],"rows":["| EP-WC22.5 | 18 | 22.5 | 19.8 | 24.75 | WP2.3D25E200 | 4.6 | 1430*800*1090 | 2200*890*1280 |","| EP-WC31.3 | 25 | 31.25 | 27.5 | 30 | WP2.3D33E200 | 6.04 | 1430*800*1090 | 2200*890*1280 |","| EP-WC37.5 | 30 | 37.5 | 33 | 34 | WP2.3D40E200 | 7.39 | 1510*800*1090 | 2300*890*1280 |","| EP-WC45 | 36 | 45 | 39.6 | 49.5 | WP2.3D48E200 | 9.03 | 1730*900*1150 | 2400*1020*1280 |","| EP-WC50 | 40 | 50 | 44 | 38 | WP2.3D48E200 | 10.03 | 1730*900*1150 | 2400*1020*1280 |","| EP-WC62.5 | 50 | 62.5 | 55 | 42 | WP4.1D66E200 | 13.4 | 1920*900*1240 | 2500*1020*1500 |","| EP-WC72.5 | 58 | 72.5 | 63.8 | 79.75 | WP4.1D80E200 | 15.54 | 1970*900*1240 | 2600*1020*1500 |","| EP-WC100 | 80 | 100 | 88 | 46 | WP4.1D100E200 | 18.33 | 1990*1000*1240 | 2600*1020*1500 |","| EP-WC125 | 100 | 125 | 110 | 50 | WP6D132E200 | 23.94 | 2460*1000*1430 | 3300*1100*1700 |","| EP-WC150 | 120 | 150 | 132 | 165 | WP6D152E200 | 27.5 | 2460*1000*1430 | 3300*1100*1700 |","| EP-WC187.5 | 150 | 187.5 | 165 | 54 | WP10D200E200 | 34.37 | 2760*1050*1850 | 3800*1300*2000 |","| EP-WC225 | 180 | 225 | 198 | 58 | WP10D238E200 | 40 | 2910*1050*1850 | 3950*1300*2000 |","| EP-WC250 | 200 | 250 | 220 | 275 | WP10D264E200 | 43.32 | 2960*1050*1850 | 4000*1300*2000 |","| EP-WC325 | 260 | 325 | 286 | 62 | WP10D320E200 | 56.32 | 2960*1050*1850 | 4000*1300*2000 |","| EP-WC375 | 300 | 375 | 330 | 66 | WP13D385E200 | 67.37 | 3130*1140*1870 | 4200*1400*2130 |","| EP-WC450 | 360 | 450 | 396 | 495 | WP13D440E310 | 80.85 | 3210*1140*1870 | 4350*1400*2130 |","| EP-WC500 | 400 | 500 | 440 | 70 | 6M26D484E200 | 95.76 | 3420*1400*2150 | 5000*1700*2350 |","| EP-WC587.5 | 470 | 587.5 | 517 | 74 | 6M33D572E200 | 112.52 | 3720*1600*2150 | 5400*1900*2450 |","| EP-WC670 | 536 | 670 | 589.6 | 737 | 6M33D633E200 | 128.32 | 3800*1600*2150 | 5400*1900*2450 |","| EP-WC750 | 600 | 750 | 660 | 78 | 12M26D748E200 | 143.64 | 4140*1900*2430 | 6100*2280*2530 |","| EP-WC800 | 640 | 800 | 704 | 82 | 12M26D792E200 | 153.22 | 4380*1900*2430 | 6400*2280*2530 |","| EP-WC910 | 728 | 910 | 800 | 1000 | 12M26D902E200 | 174.28 | 4380*1900*2430 | 6400*2280*2530 |","| EP-WC1000 | 800 | 1000 | 880 | 86 | 12M26D968E200 | 191.52 | 4380*1900*2430 | 6400*2280*2530 |","| EP-WC1125 | 900 | 1125 | 990 | 90 | 12M33D1108E200 | 215.46 | 4490*2100*2430 | \\ |","| EP-WC1250 | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 | 239.4 | 4600*2100*2430 | \\ |","| EP-WC25 | 20 | 25 | 22 | 27.5 | WP2.3D30E201 | 4.79 | 1430*800*1090 | 2200*890*1280 |","| EP-WC31.3 | 25 | 31 | 27.5 | 34 | WP2.3D36E201 | 5.99 | 1430*800*1090 | 2200*890*1280 |","| EP-WC43.7 | 35 | 44 | 38.5 | 48 | WP2.3D47E201 | 8.5 | 1430*800*1090 | 2200*890*1280 |","| EP-WC56.3 | 45 | 56 | 49.5 | 62 | WP2.3D58E200 | 10.67 | 1510*800*1090 | 2300*890*1280 |","| EP-WC80 | 64 | 80 | 70.4 | 88 | WP4.1D80E201 | 17.15 | 1510*800*1090 | 2300*890*1280 |","| EP-WC93.8 | 75 | 94 | 82.5 | 103 | WP4.1D95E201 | 20.09 | 1730*900*1150 | 2400*1020*1280 |","| EP-WC112.5 | 90 | 112.5 | 100 | 125 | WP4.1D115E201 | 20.62 | 1970*900*1240 | 2600*1020*1500 |","| EP-WC125 | 100 | 125 | 110 | 137.5 | WP6D132E201 | 23.37 | 2460*1000*1430 | 3300*1100*1700 |","| EP-WC150 | 120 | 150 | 132 | 165 | WP6D158E201 | 28.04 | 2460*1000*1430 | 3300*1100*1700 |","| EP-WC187.5 | 150 | 187.5 | 165 | 206 | WP10D200E201 | 36.77 | 2760*1050*1850 | 3800*1300*2000 |","| EP-WC225 | 180 | 225 | 198 | 247.5 | WP10D238E201 | 44.12 | 2800*1050*1850 | 3800*1300*2000 |","| EP-WC250 | 200 | 250 | 220 | 275 | WP10D264E201 | 49.02 | 2910*1050*1850 | 3950*1300*2000 |","| EP-WC275 | 220 | 275 | 242 | 302.5 | WP10D288E201 | 53.92 | 2910*1050*1850 | 3950*1300*2000 |","| EP-WC312.5 | 250 | 312.5 | 275 | 344 | WP12D317E201 | 59.85 | 2960*1050*1850 | 4000*1300*2000 |","| EP-WC375 | 300 | 375 | 330 | 412.5 | WP13D385E201 | 67.72 | 3130*1140*1870 | 4200*1400*2130 |","| EP-WC450 | 360 | 450 | 396 | 495 | 6M26D447E201 | 84.13 | 3420*1400*2150 | 5000*1700*2350 |","| EP-WC500 | 400 | 500 | 440 | 550 | 6M26D506E201 | 95.76 | 3420*1400*2150 | 5000*1700*2350 |","| EP-WC575 | 440 | 550 | 484 | 605 | 6M33D572E201 | 105.34 | 3720*1600*2150 | 5400*1900*2450 |","| EP-WC662.5 | 530 | 662.5 | 583 | 730 | 6M33D633E201 | 126.88 | 3800*1600*2150 | 5400*1900*2450 |","| EP-WC750 | 590 | 737.5 | 649 | 811 | 12M26D792E201 | 141.25 | 4140*1900*2430 | 6100*2280*2530 |","| EP-WC800 | 640 | 800 | 704 | 880 | 12M26D792E201 | 153.22 | 4140*1900*2430 | 6100*2280*2530 |","| EP-WC900 | 700 | 875 | 770 | 962.5 | 12M26D902E201 | 167.58 | 4380*1900*2430 | 6400*2280*2530 |","| EP-WC1000 | 800 | 1000 | 880 | 1100 | 12M26D1012E201 | 191.52 | 4380*1900*2430 | 6400*2280*2530 |","| EP-WC1125 | 880 | 1100 | 968 | 1210 | 12M33D1108E201 | 210.67 | 4490*2100*2430 | \\ |","| EP-WC1250 | 1000 | 1250 | 1100 | 1375 | 12M33D1265E200 | 239.4 | 4600*2100*2430 | \\ |"]},{"n":110,"title":"SDEC-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"],"rows":["| EP-SC60 | 50 | 62.5 | 55 | 69 | SC4H95D2 | 11.12 | 1900*800*1200 | 2300*1050*1290 |","| EP-SC85 | 70 | 87.5 | 77 | 96 | SC4H115D2 | 15.56 | 2000*900*1200 | 2400*1100*1400 |","| EP-SC85 | 90 | 112.5 | 99 | 124 | SC4H160D2 | 20 | 2300*900*1300 | 2700*1100*1500 |","| EP-SC125 | 100 | 125 | 110 | 137.5 | SC4H180D2 | 22.23 | 2400*900*1450 | 2800*1150*1800 |","| EP-SC140 | 112 | 140 | 123.2 | 154 | SC4H180D2 | 24.9 | 2400*900*1450 | 2800*1150*1800 |","| EP-SC160 | 128 | 160 | 140.8 | 176 | SC8D220D2 | 29.18 | 2670*900*1690 | 3200*1150*1800 |","| EP-SC183 | 150 | 187.5 | 165 | 206 | SC7H250D2 | 33.35 | 2700*1020*1690 | 3200*1250*1800 |","| EP-SC200 | 165 | 206.25 | 181.5 | 227 | SC8D280D2 | 36.68 | 3000*1300*1900 | 3500*1500*2000 |","| EP-SC225 | 180 | 225 | 198 | 247.5 | SC9D310D2 | 41.04 | 3000*1300*1900 | 3500*1500*2000 |","| EP-SC250 | 200 | 250 | 220 | 275 | SC9D340D2 | 45.14 | 3000*1300*1900 | 3500*1500*2000 |","| EP-SC313 | 250 | 312.5 | 275 | 344 | SC13G420D2 | 58.43 | 3000*1300*1900 | 3500*1500*2000 |","| EP-SC375 | 300 | 375 | 330 | 412.5 | SC15G500D2 | 70.11 | 3200*1400*1900 | 3700*1600*2000 |","| EP-SC450 | 360 | 450 | 396 | 495 | SC25G610D2 | 84.13 | 3400*1600*1900 | 4000*1900*2200 |","| EP-SC500 | 400 | 500 | 440 | 550 | SC25G690D2 | 93.48 | 3600*1600*1900 | 4200*1900*2200 |","| EP-SC562.5 | 450 | 562.5 | 495 | 619 | SC27G755D2 | 105.17 | 3600*1900*2000 | 4200*2000*2200 |","| EP-SC625 | 500 | 625 | 550 | 687.5 | SC27G830D2 | 116.85 | 3600*1900*2050 | 4200*2000*2250 |","| EP-SC687.5 | 550 | 687.5 | 605 | 756 | SC27G900D2 | 128.54 | 3600*1900*2050 | 4200*2000*2250 |","| EP-SC750 | 600 | 750 | 660 | 825 | SC33W990D2 | 140.22 | 3800*2000*2200 | 4500*2100*2250 |","| EP-SC910 | 728 | 910 | 800 | 1000 | SC33W1150D2 | 170.13 | 3900*2000*2200 | 4600*2100*2250 |","| EP-SC35 | 28 | 35 | 30.8 | 38.5 | 4H4.3-G21 | 6.23 | 1700*800*1200 | 2300*1100*1240 |","| EP-SC40 | 32 | 40 | 35.2 | 44 | 4H4.3-G21 | 7.12 | 1700*800*1200 | 2300*1100*1240 |","| EP-SC52.5 | 42 | 52.5 | 46.2 | 58 | 4H4.3-G22 | 9.34 | 1800*800*1200 | 2300*1100*1240 |","| EP-SC62.5 | 50 | 62.5 | 55 | 69 | 4HT4.3-G21 | 11.12 | 1900*800*1200 | 2300*1050*1290 |","| EP-SC72.5 | 58 | 72.5 | 63.8 | 79.75 | 4HT4.3-G22 | 12.9 | 1900*850*1250 | 2300*1100*1290 |","| EP-SC85 | 68 | 85 | 74.8 | 93.5 | 4HT4.3-G23 | 15.12 | 2000*900*1200 | 2400*1100*1400 |","| EP-SC112.5 | 90 | 112.5 | 99 | 124 | 4HTAA4.3-G21 | 20.02 | 2300*900*1300 | 2700*1100*1500 |","| EP-SC125 | 100 | 125 | 110 | 137.5 | 4HTAA4.3-G23 | 22.24 | 2400*900*1450 | 2800*1150*1800 |","| EP-SC150 | 120 | 150 | 132 | 165 | 6HTAA6.5-G21 | 27.26 | 2400*900*1450 | 2800*1150*1800 |","| EP-SC168.8 | 135 | 168.75 | 148.5 | 185.6 | 6HTAA6.5-G22 | 30.78 | 2670*900*1690 | 3200*1150*1800 |","| EP-SC200 | 160 | 200 | 176 | 220 | 6HTAA6.5-G23 | 35.57 | 2700*1020*1690 | 3200*1250*1800 |","| EP-SC225 | 180 | 225 | 198 | 247.5 | 6DTAA8.9-G21 | 41 | 3000*1300*1900 | 3500*1500*2000 |","| EP-SC250 | 200 | 250 | 220 | 275 | 6DTAA8.9-G24 | 45.04 | 3000*1300*1900 | 3500*1500*2000 |","| EP-SC275 | 220 | 275 | 242 | 302.5 | 6DTAA8.9-G23 | 51.42 | 3000*1300*1900 | 3500*1500*2000 |","| EP-SC360 | 288 | 360 | 316.8 | 396 | 6ETAA11.8-G21 | 67.31 | 3200*1400*1900 | 3700*1600*2000 |","| EP-SC412.5 | 330 | 412.5 | 363 | 454 | 6ETAA11.8-G31 | 71.48 | 3400*1600*1900 | 4000*1900*2200 |"]},{"n":111,"title":"Ricardo-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"],"rows":["| EP-KF11 | 8.8 | 11 | 9.6 | 12 | Y480BD | 2.59 | 1300*780*960 | 1800*890*1100 |","| EP-KF13.5 | 10.8 | 13.5 | 12 | 15 | Y480BD | 3.18 | 1300*780*960 | 1800*890*1100 |","| EP-KF16 | 12.8 | 16 | 14 | 17.6 | Y485BD | 3.76 | 1300*780*960 | 1800*890*1100 |","| EP-KF18.8 | 15 | 18.75 | 16.5 | 20.6 | N4100DS-30 | 4.29 | 1590*780*1150 | 2200*890*1280 |","| EP-KF22.5 | 18 | 22.5 | 20 | 25 | N4100DS-30 | 5.15 | 1590*780*1150 | 2200*890*1280 |","| EP-KF27.5 | 22 | 27.5 | 24 | 30 | N4100DS-30 | 6.3 | 1590*780*1150 | 2200*890*1280 |","| EP-KF31.25 | 25 | 31.25 | 27.5 | 35 | N4100DS-30 | 7.15 | 1590*780*1150 | 2200*890*1280 |","| EP-KF37.5 | 30 | 37.5 | 33 | 41 | N4105DS-38 | 7.9 | 1780*850*1210 | 2300*950*1300 |","| EP-KF50 | 40 | 50 | 44 | 55 | N4105DS-46 | 10.5 | 1780*850*1210 | 2300*950*1300 |","| EP-KF60 | 48 | 60 | 52.8 | 66 | N4105ZDS | 13.02 | 1780*850*1210 | 2300*950*1300 |","| EP-KF72.5 | 58 | 72.5 | 64 | 80 | N4105ZLDS | 15.8 | 1860*900*1210 | 2400*1020*1300 |","| EP-KF60 | 48 | 60 | 52.8 | 66 | R4105ZDS | 12.7 | 1950*900*1320 | 2580*1020*1380 |","| EP-KF85 | 68 | 85 | 75 | 94 | R6105ZDS | 17.36 | 2280*1000*1320 | 2800*1050*1600 |","| EP-KF100 | 80 | 100 | 88 | 110 | R6105ZDS | 20.43 | 2280*1000*1320 | 2800*1050*1600 |","| EP-KF100 | 80 | 100 | 88 | 110 | R6105ZLDS | 20.8 | 2280*1000*1320 | 2800*1050*1600 |","| EP-KF120 | 96 | 120 | 105.6 | 132 | R6105AZLDS | 24.5 | 2280*1000*1320 | 2800*1050*1600 |","| EP-KF140 | 112 | 140 | 123.2 | 154 | R6105BZLDS | 28.6 | 2380*1000*1580 | 3000*1050*1600 |","| EP-KF183 | 146 | 182.5 | 160 | 200 | 6110ZLDS | 36.28 | 2700*1050*1720 | 3850*1100*1850 |","| EP-KF200 | 160 | 200 | 176 | 220 | 6126-68DE | 39.03 | 2730*1050*1720 | 3950*1120*1900 |","| EP-KF230 | 184 | 230 | 202.4 | 253 | 6126-42DE | 44.89 | 2790*1050*1720 | 3950*1120*1900 |","| EP-KF250 | 200 | 250 | 220 | 275 | 6126-42DE | 48.79 | 2790*1050*1720 | 3950*1120*1900 |","| EP-KF250 | 200 | 250 | 220 | 275 | 6126A-260DE | 49.02 | 2790*1050*1720 | 3950*1120*1900 |","| EP-KF295 | 236 | 295 | 260 | 325 | WP10-275DE | 57.84 | 2790*1050*1720 | 3950*1120*1900 |","| EP-KF295 | 236 | 295 | 260 | 325 | WT12D-308E | 58.23 | 3000*1150*1800 | 4200*1400*2150 |","| EP-KF325 | 260 | 325 | 286 | 357.5 | WT12D-308E | 63.726 | 3000*1150*1800 | 4200*1400*2150 |","| EP-KF380 | 304 | 380 | 334.4 | 418 | WT12-330DE | 74.5104 | 3160*1260*2010 | 4350*1600*2230 |","| EP-KF400 | 320 | 400 | 352 | 440 | WT13-360DE | 78.432 | 3160*1260*2010 | 4350*1600*2230 |","| EP-KF450 | 360 | 450 | 396 | 495 | WT13A-390DE | 88.236 | 3160*1260*2010 | 4350*1600*2230 |","| EP-KF17.5 | 14 | 17.5 | 16 | 20 | Y480BD2 | 4.12 | 1300*780*960 | 1800*890*1100 |","| EP-KF20 | 16 | 20 | 17.6 | 22 | Y485BD2 | 4.7 | 1300*780*960 | 1800*890*1100 |","| EP-KF25 | 20 | 25 | 22 | 27.5 | N4100DS2-30 | 5.72 | 1590*780*1150 | 2200*890*1280 |","| EP-KF30 | 24 | 30 | 26.4 | 33 | N4100DS2-30 | 6.86 | 1590*780*1150 | 2200*890*1280 |","| EP-KF34.4 | 27.5 | 34 | 30.25 | 38 | N4100DS2-30 | 7.87 | 1590*780*1150 | 2200*890*1280 |","| EP-KF41.3 | 33 | 41 | 36 | 45 | N4105DS2-38 | 8.69 | 1780*850*1210 | 2300*950*1300 |","| EP-KF46.9 | 37.5 | 47 | 41 | 52 | N4105DS2-38 | 9.87 | 1780*850*1210 | 2300*950*1300 |","| EP-KF52.5 | 42 | 52.5 | 46.2 | 58 | N4105DS2-46 | 11.03 | 1780*850*1210 | 2300*950*1300 |","| EP-KF66.3 | 53 | 66 | 58.3 | 73 | N4105ZDS2 | 14.38 | 1780*850*1210 | 2300*950*1300 |","| EP-KF81.3 | 65 | 81 | 72 | 90 | N4105ZLDS2 | 17.7 | 1860*900*1210 | 2400*1020*1300 |","| EP-KF93.8 | 75 | 94 | 82.5 | 103 | R6105ZDS2 | 19.15 | 2280*1000*1320 | 2800*1050*1600 |","| EP-KF112.5 | 90 | 112.5 | 100 | 125 | R6105ZLDS2 | 23.4 | 2280*1000*1320 | 2800*1050*1600 |","| EP-KF137.5 | 110 | 137.5 | 121 | 151 | R6105AZLDS2 | 28.07 | 2280*1000*1320 | 2800*1050*1600 |","| EP-KF156.3 | 125 | 156 | 137.5 | 172 | R6105BZLDS2 | 31.92 | 2380*1000*1580 | 3000*1050*1600 |","| EP-KF200 | 160 | 200 | 176 | 220 | 6110ZLDS2 | 39.76 | 2380*1000*1580 | 3000*1050*1600 |","| EP-KF218.8 | 175 | 218.75 | 192.5 | 241 | 6126-68D2-E | 42.69 | 2790*1050*1720 | 3950*1120*1900 |","| EP-KF250 | 200 | 250 | 220 | 275 | 6126-42D2-E | 48.79 | 2790*1050*1720 | 3950*1120*1900 |","| EP-KF275 | 220 | 275 | 242 | 302.5 | 6126-42D2-E | 53.67 | 2790*1050*1720 | 3950*1120*1900 |","| EP-KF300 | 240 | 300 | 264 | 330 | 6126A-275D2-E | 58.82 | 2790*1050*1720 | 3950*1120*1900 |","| EP-KF350 | 280 | 350 | 308 | 385 | WT12D-3082-E | 69.89 | 3000*1150*1800 | 4200*1400*2150 |","| EP-KF375 | 300 | 375 | 330 | 412.5 | WT13-330D2-E | 73.53 | 3160*1260*2010 | 4350*1600*2230 |","| EP-KF417.5 | 334 | 417.5 | 368 | 460 | WT13-360D2-E | 81.86 | 3160*1260*2010 | 4350*1600*2230 |","| EP-KF450 | 360 | 450 | 396 | 495 | WT13A-390D2-E | 88.24 | 3160*1260*2010 | 4350*1600*2230 |"]},{"n":112,"title":"Perkins-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | OPEN | SILENT"],"rows":["| EP-PE9 | 7 | 9 | 8 | 10 | 403D-11G | 2.01 | 1150*740*990 | 1800*840*1100 |","| EP-PE13 | 10 | 13 | 11 | 14 | 403D-15G | 3.01 | 1150*740*990 | 1800*840*1100 |","| EP-PE20 | 16 | 20 | 18 | 22 | 404D-22G | 4.43 | 1150*740*990 | 1800*840*1100 |","| EP-PE30 | 24 | 30 | 26 | 33 | 1103A-33G | 5.75 | 1520*800*1220 | 2300*1020*1280 |","| EP-PE45 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 8.70 | 1610*800*1220 | 2300*1020*1280 |","| EP-PE60 | 48 | 60 | 52.8 | 66 | 1103A-33TG2 | 11.55 | 1690*800*1240 | 2300*1020*1280 |","| EP-PE65 | 52 | 65 | 57 | 71.5 | 1104A-44TG1 | 12.27 | 1810*800*1240 | 2400*1020*1280 |","| EP-PE80 | 64 | 80 | 70 | 88 | 1104A-44TG2 | 15.54 | 1850*800*1240 | 2400*1020*1280 |","| EP-PE100 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 20.61 | 1880*800*1240 | 2720*1080*1700 |","| EP-PE135 | 108 | 135 | 118 | 148 | 1106A-70TG1 | 30.20 | 2240*900*1410 | 3300*1100*1700 |","| EP-PE150 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 33.40 | 2240*900*1410 | 3300*1100*1700 |","| EP-PE180 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 41.60 | 2300*900*1410 | 3400*1100*1700 |","| EP-PE200 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 45.80 | 2350*900*1410 | 3400*1100*1700 |","| EP-PE225 | 180 | 225 | 200 | 250 | 1206A-E70TTAG2 | 51.00 | 2620*1100*1620 | 3600*1300*1900 |","| EP-PE250 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 | 56.90 | 2620*1100*1620 | 3600*1300*1900 |","| EP-PE275 | 220 | 275 | 242 | 303 | 1506A-E88TAG5 | 60.00 | 2730*1100*1620 | 3800*1300*1900 |","| EP-PE300 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 65.00 | 2730*1100*1620 | 3800*1300*1900 |","| EP-PE350 | 280 | 350 | 308 | 385 | 2206C-E13TAG2 | 69.59 | 2990*1200*1850 | 4200*1400*2230 |","| EP-PE400 | 320 | 400 | 352 | 440 | 2206C-E13TAG3 | 73.32 | 3080*1200*1980 | 4700*1600*2230 |","| EP-PE450 | 360 | 450 | 396 | 495 | 2506A-E15TAG1 | 88.65 | 3450*1200*1980 | 4700*1600*2230 |","| EP-PE500 | 400 | 500 | 440 | 550 | 2506A-E15TAG2 | 96.22 | 3450*1200*1980 | 4700*1600*2230 |","| EP-PE600 | 480 | 600 | 528 | 660 | 2806A-E18TAG1 | 111.08 | 3350*1540*2020 | 5000*1800*2530 |","| EP-PE650 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | 120.34 | 3410*1540*2020 | 5000*1800*2530 |","| EP-PE750 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 139.14 | 4020*1710*2210 | 5800*2000*2530 |","| EP-PE800 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 152.49 | 4020*1710*2210 | 5800*2000*2530 |","| EP-PE900 | 720 | 900 | 792 | 990 | 4008TAG1A | 169.08 | 4700*2050*2350 | 6800*2280*2560 |","| EP-PE1000 | 800 | 1000 | 880 | 1100 | 4008TAG2A | 189.70 | 4700*2050*2350 | 6800*2280*2560 |","| EP-PE1125 | 900 | 1125 | 990 | 1237.5 | 4008-30TAG3 | 213.40 | 4800*2050*2400 | 6850*2280*2560 |","| EP-PE1250 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 241.68 | 4850*2050*2520 | 40ft container |","| EP-PE1500 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG2A | 285.91 | 4850*2050*2520","| EP-PE1825 | 1460 | 1825 | 1606 | 2007.5 | 4016TAG1A | 341.20 | 6340*2200*2680 | \\ |","| EP-PE2000 | 1600 | 2000 | 1760 | 220 | 4016TAG2A | 381.22 | 6340*2200*2680 | \\ |","| EP-PE2200 | 1760 | 2200 | 1936 | 2420 | 4016-61TRG3 | 419.34 | 6340*2200*2680 | \\ |","| EP-PE11.25 | 9 | 11.25 | 10 | 12 | 403D-11G | 2.59 | 1150*740*990 | 1800*840*1100 |","| EP-PE15.6 | 12.5 | 15.6 | 13.75 | 17 | 403D-15G | 3.91 | 1150*740*990 | 1800*840*1100 |","| EP-PE24 | 19.2 | 24 | 21 | 26.4 | 404D-22G | 5.54 | 1150*740*990 | 1800*840*1100 |","| EP-PE32.5 | 26 | 32.5 | 28.6 | 35.75 | 404D-22TG | 6.70 | 1270*740*1010 | 1800*840*1100 |","| EP-PE67.5 | 54 | 67.5 | 59.4 | 74.25 | 1104D-44TG1 | 11.80 | 1810*800*1240 | 2400*1020*1280 |","| EP-PE84 | 67 | 84 | 74 | 92 | 1104D-E44TG1 | 12.98 | 1810*800*1240 | 2400*1020*1280 |","| EP-PE94 | 75 | 93.75 | 82.5 | 103 | 1104D-E44TAG1 | 17.97 | 1850*800*1240 | 2400*1020*1280 |","| EP-PE112.5 | 90 | 112.5 | 100 | 125 | 1104D-E44TAG2 | 23.45 | 1880*800*1240 | 2720*1080*1700 |","| EP-PE168 | 135 | 168.75 | 148.5 | 185.6 | 1106D-E70TAG2 | 31.70 | 2240*900*1410 | 3300*1100*1700 |","| EP-PE200 | 160 | 200 | 176 | 220 | 1106D-E70TAG3 | 37.57 | 2300*900*1410 | 3400*1100*1700 |","| EP-PE225 | 180 | 225 | 198 | 247.5 | 1106D-E70TAG4 | 44.92 | 2620*1100*1620 | 3600*1300*1900 |","| EP-PE250 | 200 | 250 | 220 | 275 | 1106D-E70TAG5 | 47.59 | 2620*1100*1620 | 3600*1300*1900 |","| EP-PE288 | 230 | 287.5 | 253 | 316 | 1506D-E88TAG3 | 71.10 | 2990*1200*1850 | 4200*1400*2230 |","| EP-PE400 | 320 | 400 | 352 | 440 | 2206D-E13TAG2 | 80.20 | 3080*1200*1980 | 4700*1600*2230 |","| EP-PE450 | 360 | 450 | 396 | 495 | 2206D-E13TAG3 | 98.50 | 3450*1200*1980 | 4700*1600*2230 |","| EP-PE512 | 410 | 512.5 | 451 | 564 | 2506D-E15TAG1 | 102.00 | 3450*1200*1980 | 4700*1600*2230 |","| EP-PE562 | 450 | 562.5 | 495 | 629 | 2506C-E15TAG3 | 121.00 | 3450*1200*1980 | 4700*1600*2230 |","| EP-PE675 | 540 | 675 | 594 | 742.5 | 2506C-E15TAG4 | 132.73 | 3450*1200*1980 | 4700*1600*2230 |","| EP-PE737.5 | 590 | 737.5 | 649 | 822 | 2806C-E18TAG3 | 145.00 | 3450*1200*1980 | 4700*1600*2230 |"]},{"n":113,"title":"Evol-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Nodel | Continuous output | Standby output | EVOL Engine model | Fuel Consumption（L/h） | Dimension（L×W×H）mm | Download","| kW | kVA | kW | kVA | Open type | silent type"],"rows":["| EP-EV22.5 | 18 | 22.5 | 20 | 25 | E904G1A | 4.9 | 1680*720*1200 | 2280*950*1280 |","| EP-EV27.5 | 22 | 28 | 24 | 30 | E904G2A | 5.9 | 1680*720*1200 | 2280*950*1280 |","| EP-EV30 | 24 | 30 | 26 | 33 | E904TG1A | 7.2 | 1680*720*1200 | 2280*950*1280 |","| EP-EV35 | 30 | 37.5 | 33 | 41 | E904TG2A | 8.2 | 1680*720*1200 | 2280*950*1280 |","| EP-EV42.5 | 34 | 42.5 | 37 | 47 | E904TG3A | 8.9 | 1680*720*1200 | 2280*950*1280 |","| EP-EV50 | 40 | 50 | 44 | 55 | 1004G | 9.9 | 1800*720*1150 | 2500*1020*1280 |","| EP-EV50 | 40 | 50 | 44 | 55 | 1004TG | 10.9 | 1870*740*1150 | 2550*1020*1280 |","| EP-EV60 | 48 | 60 | 53 | 66 | 1004TG | 13.0 | 1870*740*1150 | 2550*1020*1280 |","| EP-EV75 | 60 | 75 | 66 | 83 | 1004TG | 15.8 | 1870*740*1150 | 2550*1020*1280 |","| EP-EV100 | 80 | 100 | 88 | 110 | 1004TAG | 20.5 | 1870*740*1150 | 2550*1020*1280 |","| EP-EV100 | 80 | 100 | 88 | 110 | 1006TG2A | 22.3 | 2180*850*1450 | 2900*1080*1650 |","| EP-EV125 | 100 | 125 | 110 | 138 | 1006TAG | 26.8 | 2340*850*1450 | 3100*1080*1650 |","| EP-EV140 | 112 | 140 | 123 | 154 | 1006TAG | 29.2 | 2340*850*1450 | 3100*1080*1650 |","| EP-EV150 | 120 | 150 | 132 | 165 | E1046TAG1A | 30.9 | 2670*900*1450 | 3600*1080*1850 |","| EP-EV180 | 144 | 180 | 158 | 198 | E1046TAG2A | 40.8 | 2670*900*1450 | 3600*1080*1850 |","| EP-EV200 | 160 | 200 | 176 | 220 | E1046TAG3A | 43.5 | 2670*900*1450 | 3600*1080*1850 |","| EP-EV25 | 20 | 25 | 22 | 27.5 | E904G1A | 5.4 | 1680*720*1200 | 2280*950*1280 |","| EP-EV30 | 24 | 30 | 26 | 33 | E904G2A | 6.5 | 1680*720*1200 | 2280*950*1280 | |","| EP-EV33.8 | 27 | 33.8 | 30 | 37 | E904TG1A | 7.9 | 1680*720*1200 | 2280*950*1280 | |","| EP-EV41 | 33 | 41 | 36 | 45 | E904TG2A | 9.0 | 1680*720*1200 | 2280*950*1280 | |","| EP-EV52.5 | 42 | 52.5 | 46 | 57.8 | 1004G | 10.9 | 1800*720*1150 | 2500*1020*1280 | |","| EP-EV66.3 | 53 | 66.3 | 58 | 73 | 1004TG | 14.6 | 1870*740*1150 | 2550*1020*1280 | |","| EP-EV81.3 | 65 | 81.3 | 72 | 90 | 1004TG | 18.7 | 1870*740*1150 | 2550*1020*1280 | |","| EP-EV110 | 88 | 110 | 97 | 121 | 1006TG1A | 23.5 | 2180*850*1450 | 2900*1080*1650 | |","| EP-EV132.5 | 106 | 132.5 | 117 | 145.75 | 1006TG2A | 26.0 | 2180*850*1450 | 2900*1080*1650 | |","| EP-EV150 | 120 | 150 | 132 | 165 | 1006TAG | 32.3 | 2340*850*1450 | 3100*1080*1650 | |","| EP-EV156.3 | 125 | 156.3 | 138 | 172 | 1006TAG | 33.6 | 2340*850*1450 | 3100*1080*1650 | |","| EP-EV175 | 140 | 175 | 154 | 192.5 | E1046TAG1A | 39.5 | 2670*900*1450 | 3600*1080*1850 | |","| EP-EV200 | 160 | 200 | 176 | 220 | E1046TAG2A | 44.2 | 2670*900*1450 | 3600*1080*1850 | |"]},{"n":114,"title":"Kubota-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type"],"rows":["| EP-KB6 | 6 | 7.5 | 6.6 | 8.25 | D905-E2BG | 1.92 | 1200*750*1180 | 1800*1000*1200 |","| EP-KB8 | 8 | 10 | 8.8 | 11 | D1105-E2BG | 2.44 | 1200*750*1180 | 1800*1000*1200 |","| EP-KB10 | 10 | 12.5 | 11 | 13.75 | V1505-E2BG | 3.2 | 1250*750*1180 | 1800*1000*1200 |","| EP-KB12 | 12 | 15 | 13.2 | 16.5 | D1703-E2BG | 3.5 | 1300*800*1180 | 1800*1000*1200 |","| EP-KB15 | 15 | 18.75 | 16.5 | 20.6 | V2203-E2BG | 4.77 | 1400*800*1180 | 1800*1000*1200 |","| EP-KB20 | 20 | 25 | 22 | 27.5 | V2003-T-E2BG | 5.65 | 1400*800*1180 | 1800*1000*1200 |","| EP-KB25 | 25 | 31 | 27.5 | 34 | V3300-E2BG | 7.6 | 1600*800*1180 | 1900*1000*1200 |","| EP-KB30 | 30 | 37.5 | 33 | 41 | V3300-T-E2BG | 9 | 1600*800*1180 | 1900*1000*1200 |","| EP-KB7 | 7 | 8.75 | 7.7 | 9.6 | D905-E2BG | 2.2 | 1200*750*1180 | 1800*1000*1200 |","| EP-KB9.5 | 9.5 | 11.875 | 10.45 | 13 | D1105-E2BG | 2.9 | 1200*750*1180 | 1800*1000*1200 |","| EP-KB12 | 12 | 15 | 13.2 | 16.5 | V1505-E2BG | 3.9 | 1250*750*1180 | 1800*1000*1200 |","| EP-KB15 | 15 | 18.75 | 16.5 | 20.6 | D1703-E2BG | 4.4 | 1300*800*1180 | 1800*1000*1200 |","| EP-KB20 | 20 | 25 | 22 | 27.5 | V2203-E2BG | 5.65 | 1400*800*1180 | 1800*1000*1200 |","| EP-KB23 | 23 | 28.75 | 25.3 | 31.6 | V2003-T-E2BG | 6.85 | 1400*800*1180 | 1800*1000*1200 |","| EP-KB30 | 30 | 37.5 | 33 | 41 | V3300-E2BG | 9.3 | 1600*800*1180 | 1900*1000*1200 |","| EP-KB36 | 36 | 45 | 40 | 50 | V3300-T-E2BG | 11 | 1600*800*1180 | 1900*1000*1200 |"]},{"n":115,"title":"Isuzu-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type"],"rows":["| EP-IS22.5 | 18 | 22.5 | 20 | 25 | JE493DB-04 | 4.76 | 1450*750*1080 | 2100*890*1100 |","| EP-IS25 | 20 | 25 | 22 | 27.5 | JE493DB-02 | 5.24 | 1450*750*1080 | 2100*890*1100 |","| EP-IS30 | 24 | 30 | 26.4 | 33 | JE493ZDB-04 | 6.02 | 1450*750*1080 | 2100*890*1100 |","| EP-IS37.5 | 30 | 37.5 | 33 | 41.25 | JE493ZLDB-02 | 7.18 | 1510*750*1080 | 2100*890*1100 |","| EP-IS40 | 32 | 40 | 35 | 44 | JE493ZLDB-02 | 7.66 | 1510*750*1080 | 2100*890*1100 |","| EP-IS25 | 20 | 25 | 22 | 27.5 | JE493DB-03 | 5.24 | 1450*750*1080 | 2100*890*1100 |","| EP-IS30 | 24 | 30 | 26.4 | 33 | JE493DB-01 | 6.29 | 1450*750*1080 | 2100*890*1100 |","| EP-IS35 | 28 | 35 | 31 | 38.5 | JE493ZDB-03 | 7.02 | 1450*750*1080 | 2100*890*1100 |","| EP-IS41.5 | 33 | 41.5 | 36 | 45 | JE493ZLDB-01 | 7.9 | 1510*750*1080 | 2100*890*1100 |","| EP-IS45 | 36 | 45 | 40 | 50 | JE493ZLDB-01 | 9.1 | 1510*750*1080 | 2100*890*1100 |"]},{"n":116,"title":"Fawde-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type"],"rows":["| EP-XC15 | 12 | 15 | 13.2 | 16.5 | 4DW81-23D | 3.28 | 1350*720*900 | 2020*900*1150 |","| EP-XC20 | 16 | 20 | 17.6 | 22 | 4DW91-29D | 4.38 | 1450*720*900 | 2020*900*1150 |","| EP-XC25 | 20 | 25 | 22 | 27.5 | 4DW92-35D | 5.34 | 1450*720*900 | 2020*900*1150 |","| EP-XC30 | 24 | 30 | 26.4 | 33 | 4DW92-39D | 6.29 | 1450*720*900 | 2020*900*1150 |","| EP-XC37.5 | 30 | 37.5 | 33 | 41.25 | 4DX21-53D | 7.7 | 1600*720*900 | 2380*1000*1400 |","| EP-XC50 | 40 | 50 | 44 | 55 | 4DX22-65D | 9.8 | 1850*800*1200 | 2380*1000*1400 |","| EP-XC60 | 48 | 60 | 52.8 | 66 | 4DX23-78D | 11.49 | 1850*800*1200 | 2380*1000*1400 |","| EP-XC68.75 | 55 | 68.75 | 60.5 | 76 | 4110/125Z-09D | 13.48 | 1900*800*1280 | 2480*1000*1400 |","| EP-XC85 | 68 | 85 | 74.8 | 94 | CA4DF2-12D | 15.89 | 1900*800*1280 | 2480*1000*1400 |","| EP-XC100 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 18.4 | 2200*900*1350 | 2930*1080*1650 |","| EP-XC125 | 100 | 125 | 110 | 137.5 | CA6DF2-17D | 23.02 | 2350*900*1445 | 3180*1130*1650 |","| EP-XC150 | 120 | 150 | 132 | 165 | CA6DF2-19D | 27.36 | 2400*930*1540 | 3280*1130*1750 |","| EP-XC180 | 144 | 180 | 158.4 | 198 | CA6DL1-24D | 32.18 | 2400*930*1540 | 3280*1130*1750 |","| EP-XC200 | 160 | 200 | 176 | 220 | CA6DL2-27D | 35.57 | 2550*1020*1680 | 3530*1180*2150 |","| EP-XC225 | 180 | 225 | 198 | 247.5 | CA6DL2-27D | 40.01 | 2550*1020*1680 | 3530*1180*2150 |","| EP-XC250 | 200 | 250 | 220 | 275 | CA6DL2-30D | 44.46 | 2550*1020*1680 | 3530*1180*2150 |","| EP-XC300 | 240 | 300 | 264 | 330 | CA6DM2J-39D | 51.71 | 3100*1100*1850 | 3980*1400*2150 |","| EP-XC325 | 260 | 325 | 286 | 357.5 | CA6DM2J-41D | 56.02 | 3100*1100*1850 | 3980*1400*2150 |","| EP-XC375 | 300 | 375 | 330 | 412.5 | CA6DN1J-45D | 66.69 | 3250*1200*1850 | 4280*1400*2150 |","| EP-XC18.7 | 15 | 18.75 | 16.5 | 20.6 | 4DW81-28D | 4.1 | 1350*720*900 | 2020*900*1150 |","| EP-XC27.5 | 22 | 27.5 | 24.2 | 30.25 | 4DW91-38D | 5.77 | 1450*720*900 | 2020*900*1150 |","| EP-XC31.3 | 25 | 31.25 | 27.5 | 34 | 4DW92-42D | 6.56 | 1450*720*900 | 2020*900*1150 |","| EP-XC37.5 | 30 | 37.5 | 33 | 41.25 | 4DW93-50D | 7.52 | 1450*720*900 | 2280*950*1280 |","| EP-XC45 | 36 | 45 | 40 | 50 | 4DX21-61D | 9.23 | 1600*720*900 | 2380*1000*1400 |","| EP-XC56.3 | 45 | 56.25 | 49.5 | 62 | 4DX22-75D | 11.29 | 1850*800*1200 | 2380*1000*1400 |","| EP-XC68.8 | 55 | 68.75 | 60 | 75 | 4DX23-90D | 13.48 | 1850*800*1200 | 2380*1000*1400 |","| EP-XC81.3 | 65 | 81.25 | 72 | 90 | CA4110/125Z-11D | 15.93 | 1900*800*1280 | 2480*1000*1400 |","| EP-XC106.3 | 85 | 106.25 | 94 | 117 | CA4DF2-14D | 19.57 | 1900*800*1280 | 2480*1000*1400 |","| EP-XC118.8 | 95 | 118.75 | 104 | 130 | CA6DF2D-16D | 21.88 | 2200*900*1350 | 2930*1080*1650 |","| EP-XC137.5 | 110 | 137.5 | 121 | 151 | CA6DF2-18D | 25.08 | 2350*900*1445 | 3180*1130*1650 |","| EP-XC162.5 | 130 | 162.5 | 143 | 178.75 | CA6DF2-21D | 29.64 | 2400*930*1540 | 3280*1130*1750 |","| EP-XC206.3 | 165 | 206.25 | 182 | 227 | CA6DL1-27D | 36.68 | 2400*930*1540 | 3280*1130*1750 |","| EP-XC250 | 200 | 250 | 220 | 275 | CA6DL2-32D | 44.46 | 2550*1020*1680 | 3530*1180*2150 |","| EP-XC337.5 | 270 | 337.5 | 297 | 371 | CA6DM2J-42D | 60.02 | 3100*1100*1850 | 3980*1400*2150 |","| EP-XC375 | 300 | 375 | 330 | 412.5 | CA6DN1J-46D | 66.69 | 3250*1200*1850 | 4280*1400*2150 |"]},{"n":117,"title":"Doosan-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type"],"rows":["| EP-DS112 | 112 | 140 | 123.2 | 154 | DP086TA | 33.7 | 2650*1050*1590 | 3500*1300*1800 |","| EP-DS128 | 128 | 160 | 140.8 | 176 | P086TI-1 | 35.4 | 2580*1050*1600 | 3500*1300*1800 |","| EP-DS160 | 160 | 200 | 176 | 220 | P086TI | 43.1 | 2620*1050*1600 | 3500*1300*1800 |","| EP-DS184 | 184 | 230 | 202.4 | 253 | DP086LA | 48.7 | 2670*1050*1600 | 3600*1300*1800 |","| EP-DS200 | 200 | 250 | 220 | 275 | P126TI | 52.8 | 2980*1180*1600 | 4300*1480*2030 |","| EP-DS220 | 220 | 275 | 242 | 302.5 | P126TI | 58.1 | 2980*1180*1600 | 4300*1480*2030 |","| EP-DS240 | 240 | 300 | 264 | 330 | P126TI-II | 63.1 | 2980*1180*1600 | 4300*1480*2030 |","| EP-DS300 | 300 | 375 | 330 | 412.5 | DP126LB | 80.8 | 2980*1180*1600 | 4300*1480*2030 |","| EP-DS320 | 320 | 400 | 352 | 440 | P158LE | 89.3 | 2900*1430*1950 | 4500*1700*2230 |","| EP-DS360 | 360 | 450 | 396 | 495 | DP158LC | 99.6 | 3050*1430*1950 | 4700*1700*2230 |","| EP-DS400 | 400 | 500 | 440 | 550 | DP158LD | 115.1 | 3050*1430*1950 | 4700*1700*2230 |","| EP-DS500 | 500 | 625 | 550 | 687.5 | DP180LB | 136.4 | 3300*1430*1950 | 5000*1700*2230 |","| EP-DS536 | 536 | 670 | 589.6 | 737 | DP222LB | 147.1 | 3480*1430*1950 | 5100*1700*2430 |","| EP-DS600 | 600 | 750 | 660 | 825 | DP222LC | 161 | 3680*1430*1950 | 5300*1700*2430 |","| EP-DS140 | 140 | 175 | 154 | 192.5 | DP086TA | 41.3 | 2650*1050*1590 | 3500*1300*1800 |","| EP-DS150 | 150 | 187.5 | 165 | 206 | P086TI-1 | 42.2 | 2580*1050*1600 | 3500*1300*1800 |","| EP-DS180 | 180 | 225 | 198 | 247.5 | P086TI | 50.6 | 2620*1050*1600 | 3500*1300*1800 |","| EP-DS200 | 200 | 250 | 220 | 275 | DP086LA | 56 | 2670*1050*1600 | 3600*1300*1800 |","| EP-DS220 | 220 | 275 | 242 | 302.5 | P126TI | 61.9 | 2980*1180*1600 | 4300*1480*2030 |","| EP-DS250 | 250 | 312.5 | 275 | 344 | P126TI | 70.3 | 2980*1180*1600 | 4300*1480*2030 |","| EP-DS275 | 275 | 344 | 302.5 | 378 | P126TI-II | 73.8 | 2980*1180*1600 | 4300*1480*2030 |","| EP-DS320 | 320 | 400 | 352 | 440 | DP126LB | 89.3 | 2980*1180*1600 | 4300*1480*2030 |","| EPS-DS360 | 360 | 450 | 396 | 495 | P158LE | 102.5 | 2900*1430*1950 | 4500*1700*2230 |","| EP-DS420 | 420 | 525 | 462 | 577.5 | DP158LC | 111.5 | 3050*1430*1950 | 4700*1700*2230 |","| EP-DS450 | 450 | 562.5 | 495 | 619 | DP158LD | 127.1 | 3050*1430*1950 | 4700*1700*2230 |","| EP-DS550 | 550 | 687.5 | 605 | 746 | DP180LB | 150.7 | 3300*1430*1950 | 5000*1700*2230 |","| EP-DS600 | 600 | 750 | 660 | 825 | DP222LA | 161.7 | 3480*1430*1950 | 5000*1700*2430 |","| EP-DS675 | 675 | 844 | 742.5 | 928 | DP222LC | 183.2 | 3680*1430*1950 | 5300*1700*2430 |"]},{"n":118,"title":"Deutz-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type"],"rows":["| EP-DE22.5 | 18 | 22.5 | 20 | 25 | BFM3 G1 | 4.7 | 1500*740*1080 | 2300*1020*1500 |","| EP-DE31.3 | 25 | 31.3 | 27.5 | 34 | BFM3 G2 | 6.4 | 1500*740*1080 | 2300*1020*1500 |","| EP-DE37.5 | 30 | 37.5 | 33 | 41 | BFM3T | 7.5 | 1600*740*1080 | 2300*1020*1500 |","| EP-DE42.5 | 34 | 42.5 | 37.4 | 47 | BFM3T | 8.4 | 1600*740*1080 | 2300*1020*1500 |","| EP-DE50 | 40 | 50 | 44 | 55 | BFM3C | 9.7 | 1600*740*1200 | 2300*1020*1500 |","| EP-DE60 | 48 | 60 | 52.8 | 66 | BF4M2012 | 11.8 | 1810*900*1280 | 2300*1020*1500 |","| EP-DE72.5 | 58 | 72.5 | 64 | 80 | BF4M2012C G1 | 14.3 | 1810*900*1280 | 2400*1020*1500 |","| EP-DE100 | 80 | 100 | 88 | 110 | BF4M2012C G2 | 19.4 | 1850*900*1280 | 2400*1020*1500 |","| EP-DE120 | 96 | 120 | 105.6 | 132 | BF4M1013EC G2 | 23.1 | 1920*1000*1400 | 2720*1080*1520 |","| EP-DE160 | 128 | 160 | 140.8 | 176 | BF6M1013EC G1 | 33.6 | 2490*1000*1400 | 3300*1100*1850 |","| EP-DE182.5 | 146 | 182.5 | 160 | 200 | BF6M1013EC G2 | 34.6 | 2540*1000*1400 | 3400*1100*1850 |","| EP-DE200 | 160 | 200 | 176 | 220 | BF6M1013FC G3 | 38.7 | 2580*1000*1400 | 3400*1150*1750 |","| EP-DE225 | 180 | 225 | 198 | 247.5 | BF6M1015C-LA GA | 40.2 | 2660*1410*2150 | 4350*1700*2230 |","| EP-DE250 | 200 | 250 | 220 | 275 | BF6M1015C-LA G1A | 44.7 | 2660*1410*2150 | 4350*1700*2230 |","| EP-DE275 | 220 | 275 | 242 | 302.5 | BF6M1015C-LA G2A | 49.2 | 2760*1410*2150 | 4350*1700*2230 |","| EP-DE300 | 240 | 300 | 264 | 330 | BF6M1015C-LA G3A | 53.6 | 2760*1410*2150 | 4350*1700*2230 |","| EP-DE350 | 280 | 350 | 308 | 385 | BF6M1015C-LA G4 | 62.6 | 2830*1410*2150 | 4350*1700*2230 |","| EP-DE375 | 300 | 375 | 330 | 412.5 | BF6M1015CP-LA G | 67 | 2830*1410*2150 | 4350*1700*2230 |","| EP-DE437.5 | 350 | 437.5 | 385 | 481 | BF8M1015C-LA G1A | 78.2 | 3150*1560*2150 | 4600*1800*2230 |","| EP-DE450 | 360 | 450 | 396 | 495 | BF8M1015C-LA G2 | 80.4 | 3150*1560*2150 | 4600*1800*2230 |","| EP-DE500 | 400 | 500 | 440 | 550 | BF8M1015CP-LA G2 | 89.4 | 3150*1560*2150 | 4600*1800*2230 |","| EP-DE537.5 | 430 | 537.5 | 473 | 591 | BF8M1015CP-LA G4 | 96.1 | 3150*1560*2150 | 4600*1800*2230 |","| EP-DE600 | 480 | 600 | 528 | 660 | BF8M1015CP-LA G5 | 107.3 | 3150*1560*2150 | 2900*1080*1571 |","| EP-DE670 | 536 | 670 | 590 | 737.5 | HC12V132ZL-LAG2A | 120.4 | 3720*1800*2350 | 5900*2000*2530 |","| EP-DE750 | 600 | 750 | 660 | 825 | HC12V132ZL-LAG2A | 134.7 | 3720*1800*2350 | 5900*2000*2530 |","| EP-DE27.5 | 22 | 27.5 | 24 | 30 | BFM3 G1 | 5.7 | 1500*740*1080 | 2300*1020*1500 |","| EP-DE35 | 28 | 35 | 30.8 | 38.5 | BFM3 G2 | 7.2 | 1500*740*1080 | 2300*1020*1500 |","| EP-DE41.3 | 33 | 41 | 36 | 45 | BFM3T | 8.2 | 1600*740*1080 | 2300*1020*1500 |","| EP-DE47.5 | 38 | 47.5 | 42 | 52 | BFM3T | 9.4 | 1600*740*1080 | 2300*1020*1500 |","| EP-DE62.5 | 50 | 62.5 | 55 | 68.75 | BFM3C | 12.1 | 1600*740*1200 | 2300*1020*1500 |","| EP-DE68.8 | 55 | 68.75 | 60.5 | 76 | BF4M2012 | 13.5 | 1810*900*1280 | 2300*1020*1500 |","| EP-DE81.3 | 65 | 81.25 | 72 | 90 | BF4M2012C G1 | 16.1 | 1810*900*1280 | 2400*1020*1500 |","| EP-DE110 | 88 | 110 | 96.8 | 121 | BF4M2012C G2 | 21.4 | 1850*900*1280 | 2400*1020*1500 |","| EP-DE131.3 | 105 | 131.25 | 115.5 | 144 | BF4M1013EC G2 | 25.3 | 1920*1000*1400 | 2720*1080*1520 |","| EP-DE175 | 140 | 175 | 154 | 192.5 | BF6M1013EC G1 | 33.4 | 2490*1000*1400 | 3300*1100*1850 |","| EP-DE200 | 160 | 200 | 176 | 220 | BF6M1013EC G2 | 37.9 | 2540*1000*1400 | 3400*1100*1850 |","| EP-DE225 | 180 | 225 | 200 | 250 | BF6M1013FC G3 | 43.5 | 2580*1000*1400 | 3400*1150*1750 |","| EP-DE250 | 200 | 250 | 220 | 275 | BF6M1015C-LA GB | 44.7 | 2660*1410*2150 | 4350*1700*2230 |","| EP-DE275 | 220 | 275 | 242 | 302.5 | BF6M1015C-LA G1B | 49.2 | 2660*1410*2150 | 4350*1700*2230 |","| EP-DE300 | 240 | 300 | 264 | 330 | BF6M1015C-LA G2B | 53.6 | 2760*1410*2150 | 4350*1700*2230 |","| EP-DE350 | 280 | 350 | 308 | 385 | BF6M1015C-LA G3B | 62.6 | 2760*1410*2150 | 4350*1700*2230 |","| EP-DE363 | 290 | 362.5 | 320 | 400 | BF6M1015CP-LA G1B | 64.8 | 2830*1410*2150 | 4350*1700*2230 |","| EP-DE400 | 320 | 400 | 352 | 440 | BF6M1015CP-LA G2B | 71.5 | 2830*1410*2150 | 4350*1700*2230 |","| EP-DE450 | 360 | 450 | 396 | 495 | BF8M1015C-LA G1B | 80.4 | 3150*1560*2150 | 4600*1800*2230 |","| EP-DE475 | 380 | 475 | 418 | 522.5 | BF8M1015CP-LA G1B | 84.9 | 3150*1560*2150 | 4600*1800*2230 |","| EP-DE500 | 400 | 500 | 440 | 550 | BF8M1015CP-LA G2B | 89.4 | 3150*1560*2150 | 4600*1800*2230 |","| EP-DE550 | 440 | 550 | 484 | 605 | BF8M1015CP-LA G3B | 98.3 | 3150*1560*2150 | 4600*1800*2230 |","| EP-DE737.5 | 590 | 737.5 | 650 | 812.5 | HC12V132ZL-LAG2B | 132.5 | 3720*1800*2350 | 5900*2000*2530 |"]},{"n":119,"title":"Beinei Deutz-NINGDE EXCEL POWER CO.,LTD. - Professional in generator sets and power systems","header":["| Genset Model | 50Hz,400/230V,3-Phase | Engine Model | Fuel consumption (L/h) 100% | Dimension (L×W×H) mm | Download","| Prime Power (KW/KVA) | Standby Power (KW/KVA) | Open type | silent type"],"rows":["| EP-BN15 | 12.8 | 16 | 14.08 | 17.6 | F2L912 | 3.47 | 1140*80*1080 | 1800*900*1280 |","| EP-BN25 | 22 | 27.5 | 24.2 | 30.25 | F3L912 | 5.82 | 1280*800*1160 | 2000*900*1280 |","| EP-BN30 | 25 | 31.25 | 27.5 | 34.37 | F4L912 | 6.5 | 1500*800*1160 | 2300*900*1280 |","| EP-BN37.5 | 30 | 37.5 | 33 | 41.25 | F4L913 | 7.8 | 1500*800*1160 | 2300*900*1280 |","| EP-BN42.5 | 34 | 42.5 | 37.4 | 46.8 | F4L912T | 8.5 | 1560*800*1160 | 2300*900*1280 |","| EP-BN50 | 40 | 50 | 44 | 55 | F6L912 | 10.4 | 1760*900*1320 | 2700*1100*1580 |","| EP-BN60 | 48 | 60 | 52.8 | 66 | F6L912T | 12.5 | 1850*900*1320 | 2700*1100*1580 |","| EP-BN100 | 80 | 100 | 88 | 110 | BF6L913ADG | 20.8 | 1930*900*1320 | 2900*1100*1580 |","| EP-BN125 | 100 | 125 | 110 | 137.5 | BF6L913CADG | 25.54 | 1930*900*1320 | 2900*1100*1580 |","| EP-BN17.5 | 14 | 17.5 | 15.4 | 19.25 | F2L912 | 3.8 | 1140*80*1080 | 1800*900*1280 |","| EP-BN30 | 24 | 30 | 26.4 | 33 | F3L912 | 6.35 | 1280*800*1160 | 2000*900*1280 |","| EP-BN35 | 28 | 35 | 30.8 | 38.5 | F4L912 | 7.28 | 1500*800*1160 | 2300*900*1280 |","| EP-BN41.3 | 33 | 41.25 | 36.3 | 45.375 | F4L913 | 8.58 | 1500*800*1160 | 2300*900*1280 |","| EP-BN52.5 | 42 | 52.5 | 46.2 | 57.75 | F4L912T | 10.53 | 1560*800*1160 | 2300*900*1280 |","| EP-BN66.3 | 53 | 66.25 | 58.3 | 72.875 | F6L912 | 17.4 | 1760*900*1320 | 2700*1100*1580 |","| EP-BN81.3 | 65 | 81.25 | 71.5 | 89.375 | F6L912T | 16.75 | 1850*900*1320 | 2700*1100*1580 |","| EP-BN118.8 | 95 | 118.75 | 104.5 | 130.625 | BF6L913ADG | 24.69 | 1930*900*1320 | 2900*1100*1580 |","| EP-BN137.5 | 110 | 137.5 | 121 | 151.25 | BF6L913CADG | 28.09 | 1930*900*1320 | 2900*1100*1580 |"]}]},{"id":"fawde","country":"CN","role":"engine_maker","status":"partial","names":{"en":"FAW Jiefang Automotive Co., Ltd. (FAWDE Powertrain Division)","zh":null,"brands":["FAWDE","Jiefang Power"]},"website":"https://www.fawde.com/","hq":{"province":"Jiangsu","city":"Wuxi"},"founded":null,"relatedIds":[],"strengths":[{"text":"Theo hãng: năng lực sản xuất tiêu chuẩn 362.000 động cơ/năm","src":[2]},{"text":"Theo hãng: đã xuất khẩu hơn 280.000 động cơ diesel tới 67 quốc gia và vùng lãnh thổ","src":[2]},{"text":"Có tổ máy khí 1 MW (công suất liên tục) dùng động cơ khí thiên nhiên 6SX1","src":[3]}],"productLines":[{"kind":"engine","series":"Generating Set Engine","fuel":"diesel","engineMakes":[],"engineModels":[],"alternatorMakes":[],"power":null,"frequency":[],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"1 MW generator set (6SX1 natural gas engine)","fuel":"gas","engineMakes":[],"engineModels":["6SX1"],"alternatorMakes":[],"power":null,"frequency":[],"voltage":[],"types":[],"emission":[],"standards":[],"src":[3]}],"certifications":[],"exportMarkets":[],"missing":["Website (đọc 2026-10-29) không còn trang động cơ cho tổ máy: /generating-set-engine/ trả HTTP 404, nên chưa có dải công suất","Không thấy năm thành lập và tên tiếng Trung trên các trang đã lưu","Không thấy chứng chỉ trên các trang đã lưu"],"sources":[{"n":1,"url":"https://www.fawde.com/","accessedAt":"2026-10-29","tier":"A","quote":["Copyright © Faw Jiefang Automotive Co., Ltd. All Rights Reserved","98# Yongle East Road, Wuxi, Jiangsu, China.","Vehicle Engine , Generating Set Engine , gearbox , axle"],"file":"sources/fawde/1.md"},{"n":2,"url":"https://www.fawde.com/about-us/","accessedAt":"2026-10-29","tier":"A","quote":["FAWDE Powertrain Division is an important business unit of China FAWDE's commercial vehicle business.","with a standard production capacity of 362,000 engines","To date, the division has exported over 280,000 diesel engines, with sales covering 67 countries and regions worldwide."],"file":"sources/fawde/2.md"},{"n":3,"url":"https://www.fawde.com/news/highly-anticipated-faw-jiefang-power-s-1-mw-generator-set-leads-the-low-pressure-gas-generator-market.html","accessedAt":"2026-10-29","tier":"A","quote":["the 1 MW generator set equipped with the 6SX1 natural gas engine from this power domain","with a continuous power output of 1 MW"],"file":"sources/fawde/3.md"}],"confidence":"medium","checkedAt":"2026-10-29","checkedBy":"discover-bot"},{"id":"fdk-energy","country":"CN","role":"genset_oem","status":"verified","names":{"en":"Guangdong FuDianKang (FDK) Diesel Generator","zh":null,"brands":["FDK","FuDianKang"]},"website":"https://fdkenergy.com/","hq":{"province":"Guangdong","city":"Guangzhou"},"founded":2000,"foundedSrc":[2],"relatedIds":[],"strengths":[{"text":"Dải rộng theo động cơ: Cummins nhập khẩu 225–3025 kVA, Perkins 9–2500 kVA, Mitsubishi 625–2750 kVA, Cummins DCEC 20–550 kVA, CCEC 225–2750 kVA, Yuchai 20–3250 kVA, Shangchai 50–3250 kVA, Weichai 20–2200 kVA (50 Hz)","src":[1]},{"text":"Theo hãng: có kho ngoại quan, rút ngắn thời gian giao động cơ nhập khẩu (KTA50, QSK60, KTA38) từ 6 tháng xuống 20 ngày","src":[1]},{"text":"Theo hãng: có kinh nghiệm hồ sơ đấu thầu, đội ngũ hỗ trợ bộ tài liệu dự án","src":[1]},{"text":"Theo hãng: nhà sản xuất GOEM được Cummins ủy quyền; hợp tác với Perkins, Mitsubishi, MTU","src":[2]},{"text":"Theo hãng: đạt ISO9001, ISO45001 và CE","src":[1]}],"productLines":[{"kind":"genset","series":"Diesel Generator Set (50Hz) Cummins Original Engine","fuel":"diesel","engineMakes":["Cummins"],"engineModels":["KTA38","KTA50","QSK60"],"alternatorMakes":[],"power":{"min":225,"max":3025,"unit":"kVA","rating":"unspecified","src":[1]},"frequency":["50Hz"],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"Cummins China DCEC Engine","fuel":"diesel","engineMakes":["Cummins (DCEC)"],"engineModels":[],"alternatorMakes":[],"power":{"min":20,"max":550,"unit":"kVA","rating":"unspecified","src":[1]},"frequency":["50Hz"],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"Cummins China CCEC Engine","fuel":"diesel","engineMakes":["Cummins (CCEC)"],"engineModels":[],"alternatorMakes":[],"power":{"min":225,"max":2750,"unit":"kVA","rating":"unspecified","src":[1]},"frequency":["50Hz"],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"Perkins Original Engine","fuel":"diesel","engineMakes":["Perkins"],"engineModels":[],"alternatorMakes":[],"power":{"min":9,"max":2500,"unit":"kVA","rating":"unspecified","src":[1]},"frequency":["50Hz"],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"Mitsubishi Original Engine","fuel":"diesel","engineMakes":["Mitsubishi"],"engineModels":[],"alternatorMakes":[],"power":{"min":625,"max":2750,"unit":"kVA","rating":"unspecified","src":[1]},"frequency":["50Hz"],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"Yuchai China Engine","fuel":"diesel","engineMakes":["Yuchai"],"engineModels":[],"alternatorMakes":[],"power":{"min":20,"max":3250,"unit":"kVA","rating":"unspecified","src":[1]},"frequency":["50Hz"],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"Shangchai China Engine","fuel":"diesel","engineMakes":["SDEC (Shangchai)"],"engineModels":[],"alternatorMakes":[],"power":{"min":50,"max":3250,"unit":"kVA","rating":"unspecified","src":[1]},"frequency":["50Hz"],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"Weichai China Engine","fuel":"diesel","engineMakes":["Weichai"],"engineModels":[],"alternatorMakes":[],"power":{"min":20,"max":2200,"unit":"kVA","rating":"unspecified","src":[1]},"frequency":["50Hz"],"voltage":[],"types":[],"emission":[],"standards":[],"src":[1]}],"certifications":[{"name":"ISO9001","src":[1]},{"name":"ISO45001","src":[1]},{"name":"CE","src":[1]}],"vietnam":{"distributors":[],"note":null},"exportMarkets":[],"missing":["Không ghi prime/standby","Không tìm thấy tên pháp nhân đầy đủ trên trang đã đọc"],"sources":[{"n":1,"url":"https://fdkenergy.com/","accessedAt":"2026-10-28","tier":"A","quote":["New Genset Diesel Generator Set (50Hz) Cummins Original Engine (225-3025KVA)","Cummins China DCEC Engine (20-550KVA)","Cummins China CCEC Engine (225-2750KVA)","Perkins Original Engine (9-2500KVA)","Mitsubishi Original Engine (625-2750KVA)","Yuchai China Engine (20-3250KVA)","Shangchai China Engine (50-3250KVA)","Weichai China Engine (20-2200KVA)","Means we can compress the delivery time of original engines like KTA50 series, QSK60 series, KTA 38 series, etc. from six months to 20days.","We have extensive experience in bidding and tendering.","Each generator undergoes rigorous testing and complies with ISO9001, ISO45001, and CE certifications.","No.6, Niujiaoling Industrial Zone, Dagang, Nansha, Guangzhou","We have BONDED WAREHOUSES"],"file":"sources/fdk-energy/1.md"},{"n":2,"url":"https://fdkenergy.com/about-us/","accessedAt":"2026-10-28","tier":"A","quote":["FuDianKang Group was founded in 2000","As Cummins’ TOP GOEM authorized manufacturer","At the same time with the UK Perkins, Japan Mitsubishi, Germany MTU and other top engine companies in-depth cooperation for many years."],"file":"sources/fdk-energy/2.md"},{"n":3001,"url":"https://fdkenergy.com/high-power-diesel-generator-1250-3250kva/","accessedAt":"2026-11-01","tier":"A","quote":["| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details"],"file":"sources/fdk-energy/3001.md"},{"n":3002,"url":"https://fdkenergy.com/used-generator-sets/","accessedAt":"2026-11-01","tier":"A","quote":["| PKS2200KVA-50Hz-R-2013-23 GET A QUOTE NOW | Perkins UK 4016TAG2A | 2200KVA/1800KW 2000KVA/1600KW | Hours: 10 Year: 2013 | Siements(CHINA) JFG5605-4/10500 | 10.5 KV 50Hz/1500rpm | ComAP InteliGen Three Phase | Open Good Used | Details"],"file":"sources/fdk-energy/3002.md"},{"n":3003,"url":"https://fdkenergy.com/cummins-qsk60-diesel-generator-sets/","accessedAt":"2026-11-01","tier":"A","quote":["| CMS2200KVA-50Hz-R-2014-15 GET A QUOTE NOW | Cummins UK QSK60-G4 | 2200KVA/1800KW 2000KVA/1600KW | Hours: 1200 Year: 2014 | Stamford P I734F1 | 400V 50Hz/1500rpm | DSE8610 Three Phase | Open Good Used | Details"],"file":"sources/fdk-energy/3003.md"},{"n":3004,"url":"https://fdkenergy.com/cummins-kta50-diesel-generator-sets/","accessedAt":"2026-11-01","tier":"A","quote":["| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details"],"file":"sources/fdk-energy/3004.md"},{"n":3005,"url":"https://fdkenergy.com/mtu-20v4-16v4-diesel-generator-sets/","accessedAt":"2026-11-01","tier":"A","quote":["| MTU1100KVA-50Hz-R-2000-12 GET A QUOTE NOW | MTU 16V2000G23 | 1100KVA/880KW 1000KVA/800KW | Hours: 100 Year: 2000 | Siemens MD-840/50 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details"],"file":"sources/fdk-energy/3005.md"},{"n":101,"url":"https://fdkenergy.com/omd-series-oumande/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Control System | Details"],"file":"sources/fdk-energy/101.md"},{"n":102,"url":"https://fdkenergy.com/cd-series-cummins/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF"],"file":"sources/fdk-energy/102.md"},{"n":103,"url":"https://fdkenergy.com/diesel-generator-set-9-3250kva/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF"],"file":"sources/fdk-energy/103.md"},{"n":104,"url":"https://fdkenergy.com/yc-series-yuchai-60hz/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"],"file":"sources/fdk-energy/104.md"},{"n":105,"url":"https://fdkenergy.com/cc-series-cummins-60hz/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"],"file":"sources/fdk-energy/105.md"},{"n":106,"url":"https://fdkenergy.com/cd-series-cummins-60hz/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"],"file":"sources/fdk-energy/106.md"},{"n":107,"url":"https://fdkenergy.com/cg-series-cummins-60hz/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"],"file":"sources/fdk-energy/107.md"},{"n":108,"url":"https://fdkenergy.com/diesel-generator-set-50hz/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF"],"file":"sources/fdk-energy/108.md"},{"n":109,"url":"https://fdkenergy.com/diesel-generator-set-60hz/","accessedAt":"2026-11-13","tier":"A","quote":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"],"file":"sources/fdk-energy/109.md"},{"n":1001,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD28-H1-4B3.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 4B3.9G2"],"file":"sources/fdk-energy/1001.md"},{"n":1002,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD40-H1-4BT3.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 4BT3.9G2"],"file":"sources/fdk-energy/1002.md"},{"n":1003,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD50-H1-4BTA3.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 4BTA3.9G2"],"file":"sources/fdk-energy/1003.md"},{"n":1004,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD65-H1-4BTA3.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 4BTA3.9G2"],"file":"sources/fdk-energy/1004.md"},{"n":1005,"url":"https://www.fudiankang.com/cdn/shop/files/FDK-CD69V1H1_Cummins_4BTA3.9-G2_QC5867E.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 4BTA3.9-G2 (QC58/67E)"],"file":"sources/fdk-energy/1005.md"},{"n":1006,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD85-H1-6BT5.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6BT5.9G2"],"file":"sources/fdk-energy/1006.md"},{"n":1007,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD110-H1-6BT5.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6BT5.9G2"],"file":"sources/fdk-energy/1007.md"},{"n":1008,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD125-H1-6BTA5.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6BTA5.9G2"],"file":"sources/fdk-energy/1008.md"},{"n":1009,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD150-H1-6BTAA5.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6BTAA5.9G2"],"file":"sources/fdk-energy/1009.md"},{"n":1010,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD165-H1-6CTA8.3G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6CTA8.3G2"],"file":"sources/fdk-energy/1010.md"},{"n":1011,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD200-H1-6CTA8.3G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6CTA8.3G2"],"file":"sources/fdk-energy/1011.md"},{"n":1012,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD220-H1-6CTAA8.3G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6CTAA8.3G2"],"file":"sources/fdk-energy/1012.md"},{"n":1013,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD250-H1-6LTAA8.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6LTAA8.9G2"],"file":"sources/fdk-energy/1013.md"},{"n":1014,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD275-H1-6LTAA8.9G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6LTAA8.9G2"],"file":"sources/fdk-energy/1014.md"},{"n":1015,"url":"https://www.fudiankang.com/cdn/shop/files/FDK-CD275EV3H1_QSL8.9-G4.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSL8.9-G4"],"file":"sources/fdk-energy/1015.md"},{"n":1016,"url":"https://www.fudiankang.com/cdn/shop/files/CD344-H1_6LTAA9.5-G1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6LTAA9.5-G1"],"file":"sources/fdk-energy/1016.md"},{"n":1017,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD415-H1-6ZTAA13-G3.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: 6ZTAA13-G3"],"file":"sources/fdk-energy/1017.md"},{"n":1018,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD500E-H1-QSZ13-G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSZ13-G2"],"file":"sources/fdk-energy/1018.md"},{"n":1019,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CD550E-H1-QSZ13-G3.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSZ13-G3"],"file":"sources/fdk-energy/1019.md"},{"n":1020,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG250-H1-QSL9-G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSL9-G2"],"file":"sources/fdk-energy/1020.md"},{"n":1021,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG275-H1-QSL9-G3.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSL9-G3"],"file":"sources/fdk-energy/1021.md"},{"n":1022,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG330-H1-QSL9-G5.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSL9-G5"],"file":"sources/fdk-energy/1022.md"},{"n":1023,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG500E-H1-QSX15-G6.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSX15-G6"],"file":"sources/fdk-energy/1023.md"},{"n":1024,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG550-H1-KTA19-G4.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA19-G4"],"file":"sources/fdk-energy/1024.md"},{"n":1025,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG550E-H1-QSX15-G8.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSX15-G8"],"file":"sources/fdk-energy/1025.md"},{"n":1026,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG688-H1-VTA28-G5.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: VTA28-G5"],"file":"sources/fdk-energy/1026.md"},{"n":1027,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG825-H1-VTA28-G6.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: VTA28-G6"],"file":"sources/fdk-energy/1027.md"},{"n":1028,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG825E-H1-QSK23-G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK23-G2"],"file":"sources/fdk-energy/1028.md"},{"n":1029,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG880E-H1-QSK23-G3.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK23-G3"],"file":"sources/fdk-energy/1029.md"},{"n":1030,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1000E-H1-QST30-G3.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QST30-G3"],"file":"sources/fdk-energy/1030.md"},{"n":1031,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1100-H1-KTA38-G5.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA38-G5"],"file":"sources/fdk-energy/1031.md"},{"n":1032,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1100E-H1-QST30-G4.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QST30-G4"],"file":"sources/fdk-energy/1032.md"},{"n":1033,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1250-H1-KTA38-G9.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA38-G9"],"file":"sources/fdk-energy/1033.md"},{"n":1034,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1250E-H1-QSK38-G2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK38-G2"],"file":"sources/fdk-energy/1034.md"},{"n":1035,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1375-H1-KTA50-G3.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA50-G3"],"file":"sources/fdk-energy/1035.md"},{"n":1036,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1375E-H1-QSK38-G3.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK38-G3"],"file":"sources/fdk-energy/1036.md"},{"n":1037,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1500-H1-KTA50-G8.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA50-G8"],"file":"sources/fdk-energy/1037.md"},{"n":1038,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1650-H1-KTA50-GS8.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA50-GS8"],"file":"sources/fdk-energy/1038.md"},{"n":1039,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1700E-H1-QSK50-G4.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK50-G4"],"file":"sources/fdk-energy/1039.md"},{"n":1040,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG1825E-H1-QSK50-G7.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK50-G7"],"file":"sources/fdk-energy/1040.md"},{"n":1041,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG2063EV1-H1-QSK60-G3.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK60-G3"],"file":"sources/fdk-energy/1041.md"},{"n":1042,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG2063EV2-H1-QSK60-G7.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK60-G7"],"file":"sources/fdk-energy/1042.md"},{"n":1043,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG2200E-H1-QSK60-G4.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL:QSK60-G4"],"file":"sources/fdk-energy/1043.md"},{"n":1044,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG2500EV1-H1-QSK60-G8.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK60-G8"],"file":"sources/fdk-energy/1044.md"},{"n":1045,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG2500EV2-H1-QSK60-G21.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK60-G21"],"file":"sources/fdk-energy/1045.md"},{"n":1046,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG2750EV1-H1-QSK60-G23.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK60-G23"],"file":"sources/fdk-energy/1046.md"},{"n":1047,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG2750EV2-H1-QSK78-G18.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK78-G18"],"file":"sources/fdk-energy/1047.md"},{"n":1048,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CG3000E-H1-QSK78-G9.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK78-G9"],"file":"sources/fdk-energy/1048.md"},{"n":1049,"url":"https://www.fudiankang.com/cdn/shop/files/CC250-H1_NT855GA.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: NT855-GA"],"file":"sources/fdk-energy/1049.md"},{"n":1050,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC275-H1-NT855GA-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: NT855-GA"],"file":"sources/fdk-energy/1050.md"},{"n":1051,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC315-H1-NTA855-G1A-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: NT855-G1A"],"file":"sources/fdk-energy/1051.md"},{"n":1052,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC350-H1-NTA855-G1B-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: NTA855-G1B"],"file":"sources/fdk-energy/1052.md"},{"n":1053,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC388V1-H1-NTA855-G2A-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: NTA855-G2A"],"file":"sources/fdk-energy/1053.md"},{"n":1054,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC388V2-H1-NTA855-G4-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: NTA855-G4"],"file":"sources/fdk-energy/1054.md"},{"n":1055,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC415V1-H1-NTAA855-G7-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: NTAA855-G7"],"file":"sources/fdk-energy/1055.md"},{"n":1056,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC415V2-H1-QSNT-G3-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSNT-G3"],"file":"sources/fdk-energy/1056.md"},{"n":1057,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC415V3-H1-KTA19-G2-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA19-G2"],"file":"sources/fdk-energy/1057.md"},{"n":1058,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC450-H1-QSNT-G3-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSNT-G3"],"file":"sources/fdk-energy/1058.md"},{"n":1059,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC500-H1-KTA19-G3-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA19-G3"],"file":"sources/fdk-energy/1059.md"},{"n":1060,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC550V1-H1-KTA19-G3A-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA19-G3A"],"file":"sources/fdk-energy/1060.md"},{"n":1061,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC550V2-H1-KTA19-G4-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA19-G4"],"file":"sources/fdk-energy/1061.md"},{"n":1062,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC630V1-H1-KTA19-G8-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA19-G8"],"file":"sources/fdk-energy/1062.md"},{"n":1063,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC630V2-H1-KTAA19-G6-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTAA19-G6"],"file":"sources/fdk-energy/1063.md"},{"n":1064,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC688V1-H1-KTA19-G8A-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA19-G8A"],"file":"sources/fdk-energy/1064.md"},{"n":1065,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC688V2-H1-KTAA19-G6A-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTAA19-G6A"],"file":"sources/fdk-energy/1065.md"},{"n":1066,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC725-H1-QSK19-G4-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK19-G4"],"file":"sources/fdk-energy/1066.md"},{"n":1067,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC800-H1-KT38-GA-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KT38-GA"],"file":"sources/fdk-energy/1067.md"},{"n":1068,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC825-H1-KTA38-G2-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA38-G2"],"file":"sources/fdk-energy/1068.md"},{"n":1069,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC900-H1-KTA38-G2B-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA38-G2B"],"file":"sources/fdk-energy/1069.md"},{"n":1070,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC1000-H1-KTA38-G2A-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA38-G2A"],"file":"sources/fdk-energy/1070.md"},{"n":1071,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC1100-H1-KTA38-G5-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA38-G5"],"file":"sources/fdk-energy/1071.md"},{"n":1072,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC1250-H1-KTA38-G9-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA38-G9"],"file":"sources/fdk-energy/1072.md"},{"n":1073,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC1375-H1-KTA50-G3-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA50-G3"],"file":"sources/fdk-energy/1073.md"},{"n":1074,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC1375E-H1-QSK38-G5-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: QSK38-G5"],"file":"sources/fdk-energy/1074.md"},{"n":1075,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC1500-H1-KTA50-G8-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA50-G8"],"file":"sources/fdk-energy/1075.md"},{"n":1076,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/CC1650-H1-KTA50-GS8-1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["CUMMINS MODEL: KTA50-GS8"],"file":"sources/fdk-energy/1076.md"},{"n":1077,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P10-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:403A-11G1"],"file":"sources/fdk-energy/1077.md"},{"n":1078,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P14-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:403A-15G1"],"file":"sources/fdk-energy/1078.md"},{"n":1079,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P16-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL: 403A-15G2"],"file":"sources/fdk-energy/1079.md"},{"n":1080,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P23-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:404A-22G1"],"file":"sources/fdk-energy/1080.md"},{"n":1081,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P33-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1103A-33G"],"file":"sources/fdk-energy/1081.md"},{"n":1082,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P50-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1103A-33TG1"],"file":"sources/fdk-energy/1082.md"},{"n":1083,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P65-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1103A-33TG2"],"file":"sources/fdk-energy/1083.md"},{"n":1084,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P73-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1104A-44TG1"],"file":"sources/fdk-energy/1084.md"},{"n":1085,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P88-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1104A-44TG2"],"file":"sources/fdk-energy/1085.md"},{"n":1086,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P110-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1104C-44TAG2"],"file":"sources/fdk-energy/1086.md"},{"n":1087,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P150-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1106A-70TG1"],"file":"sources/fdk-energy/1087.md"},{"n":1088,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P165-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL: 1106A-70TAG2"],"file":"sources/fdk-energy/1088.md"},{"n":1089,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P198-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1106A-70TAG3"],"file":"sources/fdk-energy/1089.md"},{"n":1090,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P220-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1106A-70TAG4"],"file":"sources/fdk-energy/1090.md"},{"n":1091,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P250E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL: 1506A-E88TAG2"],"file":"sources/fdk-energy/1091.md"},{"n":1092,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P275E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL: 1506A-E88TAG3"],"file":"sources/fdk-energy/1092.md"},{"n":1093,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P300E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:1506A-E88TAG5"],"file":"sources/fdk-energy/1093.md"},{"n":1094,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P331E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL: 1506A-E88TAG5"],"file":"sources/fdk-energy/1094.md"},{"n":1095,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P344E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:2206C-E13TAG2"],"file":"sources/fdk-energy/1095.md"},{"n":1096,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P388E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:2206C-E13TAG2"],"file":"sources/fdk-energy/1096.md"},{"n":1097,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P450E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL: 2206C-E13TAG3"],"file":"sources/fdk-energy/1097.md"},{"n":1098,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P500E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:2506C-E15TAG1"],"file":"sources/fdk-energy/1098.md"},{"n":1099,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P550E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:2506C-E15TAG2"],"file":"sources/fdk-energy/1099.md"},{"n":1100,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P660E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:2806C-E18TAG1A"],"file":"sources/fdk-energy/1100.md"},{"n":1101,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P688E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:2806A-E18TAG2"],"file":"sources/fdk-energy/1101.md"},{"n":1102,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P725E-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:2806A-E18TAG2"],"file":"sources/fdk-energy/1102.md"},{"n":1103,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P825-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4006-23TAG2A"],"file":"sources/fdk-energy/1103.md"},{"n":1104,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P900-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4006-23TAG3A"],"file":"sources/fdk-energy/1104.md"},{"n":1105,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P1000-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4008-TAG2"],"file":"sources/fdk-energy/1105.md"},{"n":1106,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P1100-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4008-TAG2"],"file":"sources/fdk-energy/1106.md"},{"n":1107,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P1250-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4008-30TAG3"],"file":"sources/fdk-energy/1107.md"},{"n":1108,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P1375-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4012-46TWG2A"],"file":"sources/fdk-energy/1108.md"},{"n":1109,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P1500-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4012-46TWG3A"],"file":"sources/fdk-energy/1109.md"},{"n":1110,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P1650-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4012-46TAG2A"],"file":"sources/fdk-energy/1110.md"},{"n":1111,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P1875-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4012-46TAG3A"],"file":"sources/fdk-energy/1111.md"},{"n":1112,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P2063-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4016TAG1A"],"file":"sources/fdk-energy/1112.md"},{"n":1113,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P2200-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4016TAG2A"],"file":"sources/fdk-energy/1113.md"},{"n":1114,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/P2500-H1.pdf","accessedAt":"2026-11-03","tier":"A","quote":["PERKINS MODEL:4016-61TRG3"],"file":"sources/fdk-energy/1114.md"},{"n":1115,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M688-H1-S6R2-PTA-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S6R2-PTA-C"],"file":"sources/fdk-energy/1115.md"},{"n":1116,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M750-H1-S6R2-PTA-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S6R2-PTA-C"],"file":"sources/fdk-energy/1116.md"},{"n":1117,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M825-H1-S6R2-PTAA-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S6R2-PTAA-C"],"file":"sources/fdk-energy/1117.md"},{"n":1118,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M1375-H1-S12R-PTA-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S12R-PTA-C"],"file":"sources/fdk-energy/1118.md"},{"n":1119,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M1500-H1-S12R-PTA2-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S12R-PTA2-C"],"file":"sources/fdk-energy/1119.md"},{"n":1120,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M1650-H1-S12R-PTAA2-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["SME MODEL: S12R-PTAA2-C"],"file":"sources/fdk-energy/1120.md"},{"n":1121,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M1925-H1-S16R-PTA-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S16R-PTA-C"],"file":"sources/fdk-energy/1121.md"},{"n":1122,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M2000-H1-S16R-PTA2-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S16R-PTA2-C"],"file":"sources/fdk-energy/1122.md"},{"n":1123,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/M2200-H1-S16R-PTAA2-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S16R-PTAA2-C"],"file":"sources/fdk-energy/1123.md"},{"n":1124,"url":"https://fdkenergy.com/wp-content/uploads/2025/07/M2500-H1-S16R2-PTAW-C.pdf","accessedAt":"2026-11-03","tier":"A","quote":["MITSUBISHI MODEL: S16R2-PTAW-C"],"file":"sources/fdk-energy/1124.md"},{"n":1125,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y23V1-H1-YC4V35-D20.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4V35-D20"],"file":"sources/fdk-energy/1125.md"},{"n":1126,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y23V2-H1-YCDV254FHZ-25.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YCDV254FHZ-25"],"file":"sources/fdk-energy/1126.md"},{"n":1127,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y28-H1-YCDV254FHZ-35.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YCDV254FHZ-35"],"file":"sources/fdk-energy/1127.md"},{"n":1128,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y33V1-H1-YC4V45Z-D20.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4V45Z-D20"],"file":"sources/fdk-energy/1128.md"},{"n":1129,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y33V2-H1-YCDV254FHZ-40.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YCDV254FHZ-40"],"file":"sources/fdk-energy/1129.md"},{"n":1130,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y41V1-H1-YC4V55Z-D20.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4V55Z-D20"],"file":"sources/fdk-energy/1130.md"},{"n":1131,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y41V2-H1-YCDV254FHZ-50.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YCDV254FHZ-50"],"file":"sources/fdk-energy/1131.md"},{"n":1132,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y56V1-H1-YC4D80-D34.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4D80-D34"],"file":"sources/fdk-energy/1132.md"},{"n":1133,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y56V2-H1-YCD4V33H6-75.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YCD4V33H6-75"],"file":"sources/fdk-energy/1133.md"},{"n":1134,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y69V1-H1-YC4D90-D34.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4D90-D34"],"file":"sources/fdk-energy/1134.md"},{"n":1135,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y69V2-H1-YC4D90Z-D25.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4D90Z-D25"],"file":"sources/fdk-energy/1135.md"},{"n":1136,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y83V1-H1-YC4A100Z-D25.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4A100Z-D25"],"file":"sources/fdk-energy/1136.md"},{"n":1137,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y83V2-H1-YC4D105-D34.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4D105-D34"],"file":"sources/fdk-energy/1137.md"},{"n":1138,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y113V1-H1-YC4A140L-D25.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4A140L-D25"],"file":"sources/fdk-energy/1138.md"},{"n":1139,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y113V2-H1-YC4D140-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4D140-D31"],"file":"sources/fdk-energy/1139.md"},{"n":1140,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y125-H1-YC4D155-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4D155-D31"],"file":"sources/fdk-energy/1140.md"},{"n":1141,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y138-H1-YC4A180L-D2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4A180L-D2"],"file":"sources/fdk-energy/1141.md"},{"n":1142,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y150-H1-YC4A190-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC4A190-D30"],"file":"sources/fdk-energy/1142.md"},{"n":1143,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y165V1-H1-YC6A205-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC6A205-D30"],"file":"sources/fdk-energy/1143.md"},{"n":1144,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y165V2-H1-YC6B205L-D20.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC6B205L-D20"],"file":"sources/fdk-energy/1144.md"},{"n":1145,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y200V1-H1-YC6A245-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6A245-D30"],"file":"sources/fdk-energy/1145.md"},{"n":1146,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y200V2-H1-YC6A245L-D21.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC6A245L-D21"],"file":"sources/fdk-energy/1146.md"},{"n":1147,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y220V1-H1-YC6A275-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6A275-D30"],"file":"sources/fdk-energy/1147.md"},{"n":1148,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y220V2-H1-YCD6Q33H6-260.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YCD6Q33H6-260"],"file":"sources/fdk-energy/1148.md"},{"n":1149,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y275V1-H1-YC6MK350-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MK350-D30"],"file":"sources/fdk-energy/1149.md"},{"n":1150,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y275V2-H1-YC6MK350L-D20.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MK350L-D20"],"file":"sources/fdk-energy/1150.md"},{"n":1151,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y344V1-H1-YC6MK420-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MK420-D30"],"file":"sources/fdk-energy/1151.md"},{"n":1152,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y344V2-H1-YC6MK420L-D20.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MK420L-D20"],"file":"sources/fdk-energy/1152.md"},{"n":1153,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y375-H1-YC6MK450-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MK450-D30"],"file":"sources/fdk-energy/1153.md"},{"n":1154,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y413V1-H1-YC6K500-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6K500-D31"],"file":"sources/fdk-energy/1154.md"},{"n":1155,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y413V2-H1-YC6MJ500-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MJ500-D30"],"file":"sources/fdk-energy/1155.md"},{"n":1156,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y413V3-H1-YC6MJ500L-D21.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MJ500L-D21"],"file":"sources/fdk-energy/1156.md"},{"n":1157,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y450V1-H1-YC6K520-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6K520-D30"],"file":"sources/fdk-energy/1157.md"},{"n":1158,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y450V2-H1-YC6MJ540-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MJ540-D30"],"file":"sources/fdk-energy/1158.md"},{"n":1159,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y500V1-H1-YC6K600-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6K600-D30"],"file":"sources/fdk-energy/1159.md"},{"n":1160,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y500V2-H1-YC6MJ600-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6MJ600-D30"],"file":"sources/fdk-energy/1160.md"},{"n":1161,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y550V1-H1-YC6K660-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6K660-D30"],"file":"sources/fdk-energy/1161.md"},{"n":1162,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y550V2-H1-YC6T660-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6T660-D31"],"file":"sources/fdk-energy/1162.md"},{"n":1163,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y625-H1-YC6TD780-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TD780-D31"],"file":"sources/fdk-energy/1163.md"},{"n":1164,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y688V1-H1-YC6TC840-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TC840-D31"],"file":"sources/fdk-energy/1164.md"},{"n":1165,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y688V2-H1-YC6TD840-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TD840-D31"],"file":"sources/fdk-energy/1165.md"},{"n":1166,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y756V1-H1-YC6TC900-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TC900-D31"],"file":"sources/fdk-energy/1166.md"},{"n":1167,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y756V2-H1-YC6TD900-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TD900-D31"],"file":"sources/fdk-energy/1167.md"},{"n":1168,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y825-H1-YC6TD1000-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TD1000-D30"],"file":"sources/fdk-energy/1168.md"},{"n":1169,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y888V1-H1-YC6TD1100-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TD1100-D30"],"file":"sources/fdk-energy/1169.md"},{"n":1170,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y888V2-H1-YC6TH1070-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TH1070-D31"],"file":"sources/fdk-energy/1170.md"},{"n":1171,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1000-H1-YC6TH1220-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TH1220-D31"],"file":"sources/fdk-energy/1171.md"},{"n":1172,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1100V1-H1-YC6TH1320-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6TH1320-D31"],"file":"sources/fdk-energy/1172.md"},{"n":1173,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1100V2-H1-YC12VTD1350-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VTD1350-D30"],"file":"sources/fdk-energy/1173.md"},{"n":1174,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1250V1-H1-YC6C1520-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6C1520-D31"],"file":"sources/fdk-energy/1174.md"},{"n":1175,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1250V2-H1-YC12VTD1500-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VTD1500-D30"],"file":"sources/fdk-energy/1175.md"},{"n":1176,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V1-H1-YC6C1660-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6C1660-D30"],"file":"sources/fdk-energy/1176.md"},{"n":1177,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V2-H1-YC6C1660-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC6C1660-D31"],"file":"sources/fdk-energy/1177.md"},{"n":1178,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1375V3-H1-YC12VTD1680-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VTD1680-D30"],"file":"sources/fdk-energy/1178.md"},{"n":1179,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1500-H1-YC12VTD1830-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VTD1830-D30"],"file":"sources/fdk-energy/1179.md"},{"n":1180,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1650V1-H1-YC12VC2070-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VC2070-D31"],"file":"sources/fdk-energy/1180.md"},{"n":1181,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1650V2-H1-YC12VTD2000-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VTD2000-D30"],"file":"sources/fdk-energy/1181.md"},{"n":1182,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1875V1-H1-YC12VC2270-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VC2270-D31"],"file":"sources/fdk-energy/1182.md"},{"n":1183,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y1875V2-H1-YC16VTD2270-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC16VTD2270-D30"],"file":"sources/fdk-energy/1183.md"},{"n":1184,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y2063V1-H1-YC12VC2510-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VC2510-D31"],"file":"sources/fdk-energy/1184.md"},{"n":1185,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y2063V2-H1-YC16VTD2510-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC16VTD2510-D30"],"file":"sources/fdk-energy/1185.md"},{"n":1186,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y2200V1-H1-YC12VC2700-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC12VC2700-D31"],"file":"sources/fdk-energy/1186.md"},{"n":1187,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y2200V2-H1-YC16VTD2700-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL:YC16VTD2700-D30"],"file":"sources/fdk-energy/1187.md"},{"n":1188,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y2500V1-H1-YC12VC3000-D30.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC12VC3000-D30"],"file":"sources/fdk-energy/1188.md"},{"n":1189,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y2500V2-H1-YC16VC3000-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC16VC3000-D31"],"file":"sources/fdk-energy/1189.md"},{"n":1190,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y2750-H1-YC16VC3300-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC16VC3300-D31"],"file":"sources/fdk-energy/1190.md"},{"n":1191,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y3000-H1-YC16VC3600-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC16VC3600-D31"],"file":"sources/fdk-energy/1191.md"},{"n":1192,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/Y3250-H1-YC16VC4000-D31.pdf","accessedAt":"2026-11-03","tier":"A","quote":["YUCHAI MODEL: YC16VC4000-D31"],"file":"sources/fdk-energy/1192.md"},{"n":1193,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/SC69V2-H1-SC4H95D2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["SHANGCHAI MODEL: SC4H95D2"],"file":"sources/fdk-energy/1193.md"},{"n":1194,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/SC94V1-H1-4HTAA4.3-G33.pdf","accessedAt":"2026-11-03","tier":"A","quote":["SHANGCHAI MODEL: 4HTAA4.3-G33"],"file":"sources/fdk-energy/1194.md"},{"n":1195,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/SC94V2-H1-SC4H115D2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["SHANGCHAI MODEL: SC4H115D2"],"file":"sources/fdk-energy/1195.md"},{"n":1196,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/SC110V1-H1-4HTAA4.3-G34.pdf","accessedAt":"2026-11-03","tier":"A","quote":["SHANGCHAI MODEL: 4HTAA4.3-G34"],"file":"sources/fdk-energy/1196.md"},{"n":1197,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/SC110V2-H1-SC4H140D2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["SHANGCHAI MODEL: SC4H140D2"],"file":"sources/fdk-energy/1197.md"},{"n":1198,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/SC138V1-H1-4HTAA4.3-G36.pdf","accessedAt":"2026-11-03","tier":"A","quote":["SHANGCHAI MODEL: 4HTAA4.3-G36"],"file":"sources/fdk-energy/1198.md"},{"n":1199,"url":"https://fdkenergy.com/wp-content/uploads/2026/03/SC138V2-H1-SC4H180D2.pdf","accessedAt":"2026-11-03","tier":"A","quote":["SHANGCHAI MODEL: SC4H180D2"],"file":"sources/fdk-energy/1199.md"}],"confidence":"medium","checkedAt":"2026-10-28","checkedBy":"claude-code","specTables":[{"n":101,"title":"OMD China Engine (38-1250KVA) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Control System | Details"],"rows":["| O38-H1 CONTACT | 38KVA/ 30KW | 35KVA/ 28KW | M4M045D | OMDL-30-4 | OMD4800 | Click Here","| O63-H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | M4M075D | OMDL-50-4 | OMD4800 | Click Here","| O94-H1 CONTACT | 94KVA/ 75KW | 88KVA/ 70KW | M6M132D | OMDL-75-4 | OMD4800 | Click Here","| O125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | M6M165D | OMDL-100-4 | OMD4800 | Click Here","| O150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | M6M198D | OMDL-120-4 | OMD4800 | Click Here","| O188-H1 CONTACT | 188KVA/ 150KW | 170KVA/ 136KW | M6M231D | OMDL-150-4 | OMD4800 | Click Here","| O250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | M6M312D | OMDL-200-4 | OMD7800 | Click Here","| O275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | M6M408D | OMDL-250-4 | OMD7800 | Click Here","| O350-H1 CONTACT | 350KVA/ 280KW | 313KVA/ 250KW | M6M448D | OMDL-300-4 | OMD7800 | Click Here","| O388-H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | M6M544D | OMDL-350-4 | OMD7800 | Click Here","| O450-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | M6M571D | OMDL-400-4 | OMD6110 | Click Here","| O500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | M16G700D | OMDT-500-4 | OMD6110 | Click Here","| O563-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | M25G700D | OMDT-500-4 | OMD6110 | Click Here","| O625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | M25G748D | OMDT-550-4 | OMD6110 | Click Here","| O688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | M27G830D | OMDT-600-4 | OMD6110 | Click Here","| O750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | M27G900D | OMDT-650-4 | OMD6110 | Click Here","| O800-H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | M27G990D | OMDT-700-4 | OMD6110 | Click Here","| O825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | M27G1060D | OMDT-750-4 | OMD6110 | Click Here","| O880-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | M28G1120D | OMDT-800-4 | OMD6110 | Click Here","| O1025-H1 CONTACT | 1025KVA/ 820KW | 938KVA/ 750KW | M30G1210D | OMDT-850-4 | OMD6110 | Click Here","| O1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | M30G1310D | OMDT-900-4 | OMD6110 | Click Here","| O1125-H1 CONTACT | 1125KVA/ 900KW | 1025KVA/ 820KW | M30G1500D | OMDT-1000-4 | OMD6110 | Click Here","| O1188-H1 CONTACT | 1188KVA/ 950KW | 1125KVA/ 900KW | M30G1600D | OMDT-1100-4 | OMD6110 | Click Here","| O1250-H1 CONTACT | 1250KVA/ 1000KW | 1150KVA/ 920KW | M30G1650D | OMDT-1200-4 | OMD6110 | Click Here"]},{"n":102,"title":"Cummins China DCEC Engine (20-550KVA) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF"],"rows":["| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |","| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download","| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |","| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |","| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download","| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |","| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download","| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |","| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download","| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download","| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |","| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |","| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download","| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |","| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |","| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download","| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download","| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-G30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |","| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |","| CD138/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download","| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download","| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |","| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |","| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download","| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download","| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |","| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download","| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |","| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |","| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |","| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download","| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |","| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |","| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download","| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |","| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download","| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download","| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |"]},{"n":103,"title":"Diesel Generator Set (9-3250KVA) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF","| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download","| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download","| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download","| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download","| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download","| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download","| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download","| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download","| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download","| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download","| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download","| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download","| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download","| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download","| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download","| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download","| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download","| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download","| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |","| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download","| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download","| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download","| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download","| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download","| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download","| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download","| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download","| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download","| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download","| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download","| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download","| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download","| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download","| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download","| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download","| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download","| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download","| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download","| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download","| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download","| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download","| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |","| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download","| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download","| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download","| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download","| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download","| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download","| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download","| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |","| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |","| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download","| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download","| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download","| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download","| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download","| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download","| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download","| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download","| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |","| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |","| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download","| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |","| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |","| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download","| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |","| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |","| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |","| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |","| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |","| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |","| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |","| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |","| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |","| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |","| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |","| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |","| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |"],"rows":["| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |","| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download","| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |","| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |","| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download","| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |","| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download","| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |","| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download","| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download","| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |","| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |","| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download","| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |","| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |","| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download","| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download","| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-G30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |","| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |","| CD138/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download","| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download","| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |","| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |","| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download","| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download","| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |","| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download","| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |","| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |","| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |","| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download","| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |","| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |","| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download","| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |","| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download","| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download","| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |","| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403D-11G | Perkins China | Stamford S0L1-H1 | Click Here | Download","| P14/H1 CONTACT | 14KVA/ 11KW | 13KVA/ 10KW | 403A-15G1 | Perkins China | Stamford S0L1-L1 | Click Here | Download","| P16/H1 CONTACT | 16KVA/ 13KW | 15KVA/ 12KW | 403A-15G2 | Perkins China | Stamford S0L1-P1 | Click Here | Download","| P23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 404A-22G1 | Perkins China | Stamford S0L2-G1 | Click Here | Download","| P33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 1103A-33G | Perkins China | Stamford S0L2-P1 | Click Here | Download","| P50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 1103A-33TG1 | Perkins China | Stamford S1L2-N1 | Click Here | Download","| P65/H1 CONTACT | 65KVA/ 52KW | 60KVA/ 48KW | 1103A-33TG2 | Perkins China | Stamford S1L2-Y1 | Click Here | Download","| P73/H1 CONTACT | 73KVA/ 58KW | 65KVA/ 52KW | 1104A-44TG1 | Perkins China | Stamford UCI224F | Click Here | Download","| P88/H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | 1104A-44TG2 | Perkins China | Stamford UCI224G | Click Here | Download","| P110/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 1104C-44TAG2 | Perkins China | Stamford UCI274C | Click Here | Download","| P150/H1 CONTACT | 150KVA/ 120KW | 135KVA/ 108KW | 1106A-70TG1 | Perkins China | Stamford UCI274E | Click Here | Download","| P165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 1106A-70TAG2 | Perkins China | Stamford UCI274F | Click Here | Download","| P198/H1 CONTACT | 198KVA/ 158KW | 180KVA/ 144KW | 1106A-70TAG3 | Perkins China | Stamford UCI274G | Click Here | Download","| P220/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 1106A-70TAG4 | Perkins China | Stamford UCI274H | Click Here | Download","| P250E/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 1506A-E88TAG2 | Perkins China | Stamford UCI274J | Click Here | Download","| P275E/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 1506A-E88TAG3 | Perkins China | Stamford UCI274K | Click Here | Download","| P300E/H1 CONTACT | 300KVA/ 240KW | 275KVA/ 220KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download","| P331E/H1 CONTACT | 331KVA/ 265KW | 300KVA/ 240KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download","| P344E/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download","| P388E/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download","| P450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 2206C-E13TAG3 | Perkins China | Stamford S4L1S-F4 | Click Here | Download","| P500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 2506C-E15TAG1 | Perkins China | Stamford S4L1D-G4 | Click Here | Download","| P550E/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | 2506C-E15TAG2 | Perkins China | Stamford S5L1D-C4 | Click Here | Download","| P660E/H1 CONTACT | 660KVA/ 528KW | 600KVA/ 480KW | 2806C-E18TAG1A | Perkins China | Stamford S5L1D-E4 | Click Here | Download","| P688E/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 2806A-E18TAG2 | Perkins China | Stamford HCI544FS | Click Here | Download","| P725E/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | 2806A-E18TAG2 | Perkins China | Stamford S5L1D-F4 | Click Here | Download","| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download","| P900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 4006-23TAG3A | Perkins China | Stamford S6L1D-C4 | Click Here | Download","| P1000/H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 4008-TAG2 | Perkins China | Stamford S6L1D-D4 | Click Here | Download","| P1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 4008-TAG2 | Perkins China | Stamford S6L1D-E4 | Click Here | Download","| P1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 4008-30TAG3 | Perkins China | Stamford S6L1D-F4 | Click Here | Download","| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TAG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download","| P1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 4012-46TWG3A | Perkins China | Stamford S6L1D-H4 | Click Here | Download","| P1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 4012-46TAG2A | Perkins China | Stamford S7L1D-C41 | Click Here | Download","| P1875/H1 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | 4012-46TAG3A | Perkins China | Stamford S7L1D-E41 | Click Here | Download","| P2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 4016TAG1A | Perkins China | Stamford S7L1D-F41 | Click Here | Download","| P2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 4016TAG2A | Perkins China | Stamford S7L1D-G41 | Click Here | Download","| P2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 4016-61TRG3 | Perkins China | Stamford S7L1D-H41 | Click Here | Download","| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here | Download","| M688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here |","| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here | Download","| M750N/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here |","| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download","| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here | Download","| M1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here |","| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here | Download","| M1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here |","| M1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | Download","| M1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here |","| M1925/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | Download","| M1925N/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here |","| M2000/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | Download","| M2000N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here |","| M2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | Download","| M2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here |","| M2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | Download","| M2500N/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-A2PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |","| M2500N1/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |","| M2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | S16R2-PTAW2-E | Mitsubishi (SME Shanghai) | Stamford S7L1D-J41 | Click Here |","| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download","| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download","| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NFS184-F | Click Here | Download","| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download","| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download","| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download","| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download","| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download","| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download","| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download","| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download","| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download","| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download","| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download","| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download","| Y113N/H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140-D30 | Yuchai (China) | NIANFENG NFS224-H | Click Here |","| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download","| Y125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4A155-D30 | Yuchai (China) | NIANFENG NFS274-DS | Click Here |","| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D20 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download","| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NFS274-E | Click Here | Download","| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download","| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download","| Y165N/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YCD6Q23H8-210 | Yuchai (China) | NIANFENG NFS274-FS | Click Here |","| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download","| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download","| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download","| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download","| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download","| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download","| Y275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YCA08350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here |","| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download","| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download","| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NFS4-F | Click Here | Download","| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download","| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download","| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download","| Y413N/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here |","| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download","| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download","| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download","| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download","| Y500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6T600L-D22 | Yuchai (China) | NIANFENG NFS4-J | Click Here |","| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download","| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download","| Y550N/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D20 | Yuchai (China) | NIANFENG NFS5-D | Click Here |","| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NFS5-E | Click Here | Download","| Y625N/H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D30 | Yuchai (China) | NIANFENG NFS5-E | Click Here |","| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download","| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download","| Y688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D30 | Yuchai (China) | NIANFENG NFS5-F | Click Here |","| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download","| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download","| Y756N/H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D30 | Yuchai (China) | NIANFENG NFS5-G | Click Here |","| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NFS5-H | Click Here | Download","| Y825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6C1020-D31 | Yuchai (China) | NIANFENG NFS5-H | Click Here |","| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download","| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download","| Y888N/H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6C1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here |","| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here | Download","| Y1000N/H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6C1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here |","| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download","| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download","| Y1100N/H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6C1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here |","| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download","| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download","| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download","| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download","| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download","| Y1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1830-D30 | Yuchai (China) | NIANFENG NF404H | Click Here | Download","| Y1650V1-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VC2070-D31 | Yuchai (China) | NIANFENG NF454C | Click Here | Download","| Y1650V2-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2000-D30 | Yuchai (China) | NIANFENG NF454C | Click Here | Download","| Y1875V1-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2270-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download","| Y1875V2-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download","| Y2063V1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC12VC2510-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download","| Y2063V2-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download","| Y2200V1-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC12VC2700-D31 | Yuchai (China) | NIANFENG NF454F | Click Here | Download","| Y2200V2-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D30 | Yuchai (China) | NIANFENG NF454F | Click Here | Download","| Y2500V1-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC12VC3000-D30 | Yuchai (China) | NIANFENG NF454H | Click Here | Download","| Y2500V2-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC16VC3000-D31 | Yuchai (China) | NIANFENG NF454H | Click Here | Download","| Y2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC16VC3300-D31 | Yuchai (China) | NIANFENG NF4541 | Click Here | Download","| Y3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | YC16VC3600-D31 | Yuchai (China) | NIANFENG NF564D | Click Here | Download","| Y3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | YC16VC4000-D31 | Yuchai (China) | NIANFENG NF564E | Click Here | Download","| SC69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4HTAA4.3-G32 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download","| SC69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | SC4H95D2 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download","| SC94V1-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | 4HTAA4.3-G33 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download","| SC94V2-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | SC4H115D2 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download","| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download","| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download","| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download","| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download","| SC165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6HTAA6.5-G32 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download","| SC165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | SC7H205D2 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download","| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download","| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download","| SC220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6HTAA6.5-G34 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download","| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download","| SC250V1-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6DTAA8.9-G32 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download","| SC250V2-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | SC9D310D2 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download","| SC275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6DTAA8.9-G33 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download","| SC275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | SC9D340D2 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download","| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download","| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download","| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download","| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download","| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download","| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download","| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download","| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download","| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download","| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download","| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download","| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download","| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download","| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download","| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download","| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download","| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download","| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download","| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download","| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download","| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download","| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download","| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download","| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download","| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download","| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download","| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NFS6-C | Click Here | Download","| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download","| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download","| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download","| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download","| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here | Download","| SC1250N-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 16XTAA38-G34 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here |","| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here | Download","| SC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here |","| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here | Download","| SC1500V1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 16XTAA38-G32 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here |","| SC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC4A155-D30 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here |","| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here | Download","| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NFS7-ES | Click Here | Download","| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NFS7-E | Click Here | Download","| SC2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 12KTA58-G32 | SHANGCHAI (China) | NIANFENG NF454F | Click Here | Download","| SC2500-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 12KTA58-G31 | SHANGCHAI (China) | NIANFENG NF454H | Click Here | Download","| SC2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | 16KTA76-G33 | SHANGCHAI (China) | NIANFENG NFS7-H | Click Here |","| SC3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | 16KTA76-G32 | SHANGCHAI (China) | NIANFENG FD7H-4 | Click Here |","| SC3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | 16KTA76-G31 | NIANFENG FD8B-4 | NIANFENG FD8B-4 | Click Here |","| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NFS184-E | Click Here | Download","| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NFS184-GS | Click Here | Download","| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NFS184-H | Click Here | Download","| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NFS224-DS | Click Here | Download","| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NFS224-E | Click Here | Download","| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NFS224-GS | Click Here | Download","| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here | Download","| W110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D113E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here |","| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NFS274-D | Click Here | Download","| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NFS274-FS | Click Here | Download","| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NFS274-H | Click Here | Download","| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NFS274-J | Click Here | Download","| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NFS274-K | Click Here | Download","| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NFS4-ES | Click Here | Download","| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NFS4-G | Click Here | Download","| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NFS4-H | Click Here | Download","| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NFS4-J | Click Here | Download","| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NFS5-D | Click Here | Download","| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NFS5-F | Click Here | Download","| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NFS5-G | Click Here | Download","| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NFS5-H | Click Here | Download","| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NFS6-C | Click Here | Download","| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NFS6-D | Click Here | Download","| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NFS6-E | Click Here | Download","| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NFS6-F | Click Here | Download","| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download","| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download","| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download","| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download","| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NFS7-C | Click Here | Download","| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NFS7-D | Click Here | Download","| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NFS7-ES | Click Here | Download","| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NFS7-E | Click Here | Download","| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NFS7-F | Click Here | Download","| CG560-H2 (60Hz) CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here |","| CG625V1-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here |","| CG625V2-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here |","| CG680-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here |","| CG750V1-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here |","| CG750V2-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here |","| CG825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here |","| CG930-H2 (60Hz) CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here |","| CG1000V1-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here |","| CG1000V2-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here |","| CG1100V1-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here |","| CG1100V2-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here |","| CG1250V1-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here |","| CG1250V2-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here |","| CG1250V3-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here |","| CG1375-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here |","| CG1500V1-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here |","| CG1500V2-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |","| CG1750-H2 (60Hz) CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here |","| CG1875V1-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here |","| CG1875V2-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here |","| CG1875V3-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here |","| CG2000-H2 (60Hz) CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here |","| CG2200-H2 (60Hz) CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here |","| CG2500V1-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |","| CG2500V2-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |","| CG2500V3-H2 (60Hz) CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here |","| CD27-H2 (60Hz) CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-M1 | Click Here |","| CD32-H2 (60Hz) CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","| CD40-H2 (60Hz) CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |","| CD50-H2 (60Hz) CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here |","| CD68-H2 (60Hz) CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |","| CD82-H2 (60Hz) CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford UCI224F | Click Here | Download","| CD90-H2 (60Hz) CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |","| CD110-H2 (60Hz) CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD135V1-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |","| CD135V2-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |","| CD150-H2 (60Hz) CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274E | Click Here |","| CD165-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274E | Click Here |","| CD205-H2 (60Hz) CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274G | Click Here |","| CD220-H2 (60Hz) CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274G | Click Here |","| CD275-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD310V1-H2 (60Hz) CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford S4L1D-C41 | Click Here |","| CD310V2-H2 (60Hz) CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-C41 | Click Here |","| CD344-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |","| CD413-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |","| CD450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |","| CD500V1-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |","| CD500V2-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |","| CD500V3-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |","| CD550V1-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD550V2-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD600-H2 (60Hz) CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (China Dongfeng) | Stamford S5L1D-D41 | Click Here |","| CC340-H2 (60Hz) CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here |","| CC395-H2 (60Hz) CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here |","| CC412-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here |","| CC450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here |","| CC500-H2 (60Hz) CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here |","| CC560-H2 (60Hz) CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |","| CC630-H2 (60Hz) CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here |","| CC688-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here |","| CC750-H2 (60Hz) CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here |","| CC825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |","| CC1000-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |","| CC1030-H2 (60Hz) CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |","| CC1100-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here |","| CC1250-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here |","| CC1375-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here |","| CC1500V1-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |","| CC1500V2-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |","| CC1875-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |","| Y22-H2 (60Hz) CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here |","| Y32-H2 (60Hz) CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here |","| Y41-H2 (60Hz) CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here |","| Y47-H2 (60Hz) CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here |","| Y56-H2 (60Hz) CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here |","| Y68-H2 (60Hz) CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here |","| Y82-H2 (60Hz) CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here |","| Y95-H2 (60Hz) CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here |","| Y110-H2 (60Hz) CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here |","| Y125V1-H2 (60Hz) CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here |","| Y125V2-H2 (60Hz) CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here |","| Y135-H2 (60Hz) CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here |","| Y165V2-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here |","| Y165V1-H2 (60Hz) CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here |","| Y200V1-H2 (60Hz) CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here |","| Y200V2-H2 (60Hz) CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here |","| Y220-H2 (60Hz) CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here |","| Y250-H2 (60Hz) CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here |","| Y275V1-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here |","| Y275V2-H2 (60Hz) CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here |","| Y340V1-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here |","| Y340V2-H2 (60Hz) CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here |","| Y410-H2 (60Hz) CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here |","| Y450-H2 (60Hz) CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here |","| Y550-H2 (60Hz) CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here |","| Y625-H2 (60Hz) CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here |","| Y680-H2 (60Hz) CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here |","| Y825-H2 (60Hz) CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here |","| Y880-H2 (60Hz) CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here |","| Y1000-H2 (60Hz) CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here |","| Y1100V1-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here |","| Y1100V2-H2 (60Hz) CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here |","| Y1250-H2 (60Hz) CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here |","| Y1375V1-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here |","| Y1375V2-H2 (60Hz) CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here |","| Y1500-H2 (60Hz) CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here |","| Y1650V1-H2 (60Hz) CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here |","| Y1650V2-H2 (60Hz) CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here |","| Y1875V1-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here |","| Y1875V2-H2 (60Hz) CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here |","| Y2060-H2 (60Hz) CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here |","| Y2200-H2 (60Hz) CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here |","| Y2500-H2 (60Hz) CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here |","| Y2750-H2 (60Hz) CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here |"]},{"n":104,"title":"Yuchai China Engine (60Hz) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"],"rows":["| Y22-H2 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here","| Y32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here","| Y41-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here","| Y47-H2 CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here","| Y56-H2 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here","| Y68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here","| Y82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here","| Y95-H2 CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here","| Y110-H2 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here","| Y125V1-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here","| Y125V2-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here","| Y135-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here","| Y165V2-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here","| Y165V1-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here","| Y200V1-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here","| Y200V2-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here","| Y220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here","| Y250-H2 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here","| Y275V1-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here","| Y275V2-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here","| Y340V1-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here","| Y340V2-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here","| Y410-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here","| Y450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here","| Y550-H2 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here","| Y625-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here","| Y680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here","| Y825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here","| Y880-H2 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here","| Y1000-H2 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here","| Y1100V1-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here","| Y1100V2-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here","| Y1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here","| Y1375V1-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here","| Y1375V2-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here","| Y1500-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here","| Y1650V1-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here","| Y1650V2-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here","| Y1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here","| Y1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here","| Y2060-H2 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here","| Y2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here","| Y2500-H2 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here","| Y2750-H2 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here"]},{"n":105,"title":"Cummins China CCEC Engine (60Hz) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details","| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here","| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here","| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here","| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here","| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here","| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here","| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here","| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here","| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here"],"rows":["| CC825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here","| CC1000-H2 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here","| CC1030-H2 CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here","| CC1100-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here","| CC1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here","| CC1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here","| CC1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here","| CC1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here","| CC1875-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here"]},{"n":106,"title":"Cummins China DCEC Engine (60Hz) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details"],"rows":["| CD27-H2 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (DCEC CHINA) | Stamford S0L2-M1 | Click Here","| CD32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (DCEC CHINA) | Stamford S0L2-P1 | Click Here","| CD40-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (DCEC CHINA) | Stamford S1L2-J1 | Click Here","| CD50-H2 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (DCEC CHINA) | Stamford S1L2-N1 | Click Here","| CD68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (DCEC CHINA) | Stamford S1L2-Y1 | Click Here","| CD82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (DCEC CHINA) | Stamford UCI224F | Click Here","| CD90-H2 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (DCEC CHINA) | Stamford UCI224G | Click Here","| CD110-H2 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (DCEC CHINA) | Stamford UCI274C | Click Here","| CD135V1-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here","| CD135V2-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here","| CD150-H2 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here","| CD165-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here","| CD205-H2 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here","| CD220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here","| CD275-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (DCEC CHINA) | Stamford UCDI274J | Click Here","| CD310V1-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here","| CD310V2-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here","| CD344-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (DCEC CHINA) | Stamford S4L1D-D41 | Click Here","| CD413-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here","| CD450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here","| CD500V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here","| CD500V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here","| CD500V3-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here","| CD550V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here","| CD550V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here","| CD600-H2 CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (DCEC CHINA) | Stamford S5L1D-D41 | Click Here"]},{"n":107,"title":"Cummins Original Engine (60Hz) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details","| CG560-H2 CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here","| CG625V1-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here","| CG625V2-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here","| CG680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here","| CG750V1-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here"],"rows":["| CG750V2-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here","| CG825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here","| CG930-H2 CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here","| CG1000V1-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here","| CG1000V2-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here","| CG1100V1-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here","| CG1100V2-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here","| CG1250V1-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here","| CG1250V2-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here","| CG1250V3-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here","| CG1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here","| CG1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here","| CG1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here","| CG1750-H2 CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here","| CG1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here","| CG1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here","| CG1875V3-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here","| CG2000-H2 CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here","| CG2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here","| CG2500V1-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here","| CG2500V2-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here","| CG2500V3-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here"]},{"n":108,"title":"Diesel Generator Set (50Hz) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF","| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download","| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download","| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download","| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download","| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download","| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download","| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download","| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download","| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download","| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download","| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download","| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download","| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download","| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download","| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download","| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download","| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download","| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download","| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download","| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download","| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download","| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download","| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download","| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download","| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download","| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download","| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download","| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download","| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download","| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download","| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download","| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download","| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download","| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download","| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download","| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download","| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download","| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download","| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download","| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download","| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |","| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download","| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download","| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download","| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download","| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download","| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download","| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download","| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |","| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |","| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download","| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download","| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download","| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download","| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download","| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download","| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download","| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download","| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |","| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |","| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download","| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |","| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |","| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download","| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |","| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |","| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |","| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |","| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |","| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |","| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |","| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |","| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |","| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |","| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |","| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |","| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |"],"rows":["| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |","| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download","| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |","| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download","| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |","| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download","| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |","| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download","| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download","| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |","| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |","| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download","| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |","| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |","| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download","| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |","| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download","| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |","| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |","| CD150/H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download","| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download","| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |","| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |","| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |","| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download","| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |","| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download","| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |","| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download","| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |","| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |","| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |","| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download","| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |","| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |","| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download","| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |","| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |","| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download","| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download","| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |","| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403A-11G1 | Perkins China | Stamford S0L1-H1 | Click Here | Download","| P14/H1 CONTACT | 14KVA/ 11KW | 13KVA/ 10KW | 403A-15G1 | Perkins China | Stamford S0L1-L1 | Click Here | Download","| P16/H1 CONTACT | 16KVA/ 13KW | 15KVA/ 12KW | 403A-15G2 | Perkins China | Stamford S0L1-P1 | Click Here | Download","| P23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 404A-22G1 | Perkins China | Stamford S0L2-G1 | Click Here | Download","| P33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 1103A-33G | Perkins China | Stamford S0L2-P1 | Click Here | Download","| P50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 1103A-33TG1 | Perkins China | Stamford S1L2-N1 | Click Here | Download","| P65/H1 CONTACT | 65KVA/ 52KW | 60KVA/ 48KW | 1103A-33TG2 | Perkins China | Stamford S1L2-Y1 | Click Here | Download","| P73/H1 CONTACT | 73KVA/ 58KW | 65KVA/ 52KW | 1104A-44TG1 | Perkins China | Stamford UCI224F | Click Here | Download","| P88/H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | 1104A-44TG2 | Perkins China | Stamford UCI224G | Click Here | Download","| P110/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 1104C-44TAG2 | Perkins China | Stamford UCI274C | Click Here | Download","| P150/H1 CONTACT | 150KVA/ 120KW | 135KVA/ 108KW | 1106A-70TG1 | Perkins China | Stamford UCI274E | Click Here | Download","| P165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 1106A-70TAG2 | Perkins China | Stamford UCI274F | Click Here | Download","| P198/H1 CONTACT | 198KVA/ 158KW | 180KVA/ 144KW | 1106A-70TAG3 | Perkins China | Stamford UCI274G | Click Here | Download","| P220/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 1106A-70TAG4 | Perkins China | Stamford UCI274H | Click Here | Download","| P250E/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 1506A-E88TAG2 | Perkins China | Stamford UCI274J | Click Here | Download","| P275E/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 1506A-E88TAG3 | Perkins China | Stamford UCI274K | Click Here | Download","| P300E/H1 CONTACT | 300KVA/ 240KW | 275KVA/ 220KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download","| P331E/H1 CONTACT | 331KVA/ 265KW | 300KVA/ 240KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download","| P344E/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download","| P388E/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download","| P450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 2206C-E13TAG3 | Perkins China | Stamford S4L1S-F4 | Click Here | Download","| P500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 2506C-E15TAG1 | Perkins China | Stamford S4L1D-G4 | Click Here | Download","| P550E/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | 2506C-E15TAG2 | Perkins China | Stamford S5L1D-C4 | Click Here | Download","| P660E/H1 CONTACT | 660KVA/ 528KW | 600KVA/ 480KW | 2806C-E18TAG1A | Perkins China | Stamford S5L1D-E4 | Click Here | Download","| P688E/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 2806A-E18TAG2 | Perkins China | Stamford HCI544FS | Click Here | Download","| P725E/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | 2806A-E18TAG2 | Perkins China | Stamford S5L1D-F4 | Click Here | Download","| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG2A | Perkins China | Stamford S5L1D-H4 | Click Here | Download","| P900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 4006-23TAG3A | Perkins China | Stamford S6L1D-C4 | Click Here | Download","| P1000/H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 4008-TAG2 | Perkins China | Stamford S6L1D-D4 | Click Here | Download","| P1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 4008-TAG2 | Perkins China | Stamford S6L1D-E4 | Click Here | Download","| P1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 4008-30TAG3 | Perkins China | Stamford S6L1D-F4 | Click Here | Download","| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TWG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download","| P1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 4012-46TWG3A | Perkins China | Stamford S6L1D-H4 | Click Here | Download","| P1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 4012-46TAG2A | Perkins China | Stamford S7L1D-C41 | Click Here | Download","| P1875/H1 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | 4012-46TAG3A | Perkins China | Stamford S7L1D-E41 | Click Here | Download","| P2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 4016TAG1A | Perkins China | Stamford S7L1D-F41 | Click Here | Download","| P2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 4016TAG2A | Perkins China | Stamford S7L1D-G41 | Click Here | Download","| P2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 4016-61TRG3 | Perkins China | Stamford S7L1D-H41 | Click Here | Download","| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford HCI544FS | Click Here | Download","| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G4 | Click Here | Download","| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H4 | Click Here | Download","| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G4 | Click Here | Download","| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H4 | Click Here | Download","| M1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | Download","| M1925/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | Download","| M2000/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | Download","| M2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | Download","| M2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | Download","| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NF184D | Click Here | Download","| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NF184D | Click Here | Download","| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NF184F | Click Here | Download","| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NF184G | Click Here | Download","| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NF184G | Click Here | Download","| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NF184H | Click Here | Download","| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NF184H | Click Here | Download","| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NF224D | Click Here | Download","| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NF224D | Click Here | Download","| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NF224F | Click Here | Download","| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NF224F | Click Here | Download","| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NF224G | Click Here | Download","| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NF224G | Click Here | Download","| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NF274C | Click Here | Download","| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download","| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NF274DS | Click Here | Download","| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D2 | Yuchai (China) | NIANFENG NF274E | Click Here | Download","| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NF274E | Click Here | Download","| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NF274FS | Click Here | Download","| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NF274FS | Click Here | Download","| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NF274K | Click Here | Download","| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NF274K | Click Here | Download","| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NF314E | Click Here | Download","| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NF314E | Click Here | Download","| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NF314F | Click Here | Download","| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NF314G | Click Here | Download","| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NF314G | Click Here | Download","| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NF314G | Click Here | Download","| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NF314H | Click Here | Download","| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NF314H | Click Here | Download","| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NF314J | Click Here | Download","| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NF314J | Click Here | Download","| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NF354D | Click Here | Download","| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NF354D | Click Here | Download","| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NF354E | Click Here | Download","| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NF354F | Click Here | Download","| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NF354F | Click Here | Download","| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NF354H | Click Here | Download","| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NF354H | Click Here | Download","| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NF354H | Click Here | Download","| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NF404C | Click Here | Download","| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NF404C | Click Here | Download","| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NF404D | Click Here | Download","| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NF404E | Click Here | Download","| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NF404E | Click Here | Download","| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NF404F | Click Here | Download","| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NF404F | Click Here | Download","| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NF404G | Click Here | Download","| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NF404G | Click Here | Download","| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NF404G | Click Here | Download","| Y1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1830-D30 | Yuchai (China) | NIANFENG NF404H | Click Here | Download","| Y1650V1-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VC2070-D31 | Yuchai (China) | NIANFENG NF454C | Click Here | Download","| Y1650V2-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2000-D30 | Yuchai (China) | NIANFENG NF454C | Click Here | Download","| Y1875V1-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2270-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download","| Y1875V2-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download","| Y2063V1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC12VC2510-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download","| Y2063V2-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download","| Y2200V1-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC12VC2700-D31 | Yuchai (China) | NIANFENG NF454F | Click Here | Download","| Y2200V2-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D30 | Yuchai (China) | NIANFENG NF454F | Click Here | Download","| Y2500V1-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC12VC3000-D30 | Yuchai (China) | NIANFENG NF454H | Click Here | Download","| Y2500V2-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC16VC3000-D31 | Yuchai (China) | NIANFENG NF454H | Click Here | Download","| Y2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC16VC3300-D31 | Yuchai (China) | NIANFENG NF4541 | Click Here | Download","| Y3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | YC16VC3600-D31 | Yuchai (China) | NIANFENG NF564D | Click Here | Download","| Y3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | YC16VC4000-D31 | Yuchai (China) | NIANFENG NF564E | Click Here | Download","| SC69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4HTAA4.3-G32 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download","| SC69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | SC4H95D2 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download","| SC94V1-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | 4HTAA4.3-G33 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download","| SC94V2-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | SC4H115D2 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download","| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download","| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download","| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NF274E | Click Here | Download","| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NF274E | Click Here | Download","| SC165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6HTAA6.5-G32 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download","| SC165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | SC7H205D2 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download","| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download","| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download","| SC220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6HTAA6.5-G34 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download","| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download","| SC250V1-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6DTAA8.9-G32 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download","| SC250V2-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | SC9D310D2 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download","| SC275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6DTAA8.9-G33 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download","| SC275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | SC9D340D2 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download","| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NF314E | Click Here | Download","| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NF314E | Click Here | Download","| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NF314F | Click Here | Download","| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NF314F | Click Here | Download","| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NF314G | Click Here | Download","| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NF314G | Click Here | Download","| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NF314H | Click Here | Download","| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NF314H | Click Here | Download","| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NF314J | Click Here | Download","| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NF314J | Click Here | Download","| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download","| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download","| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download","| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download","| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download","| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download","| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download","| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download","| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download","| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download","| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download","| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download","| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download","| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download","| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download","| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download","| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NF404C | Click Here | Download","| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NF404D | Click Here | Download","| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NF404D | Click Here | Download","| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NF404E | Click Here | Download","| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NF404E | Click Here | Download","| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NF404F | Click Here | Download","| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NF404G | Click Here | Download","| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NF404H | Click Here | Download","| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NF454C | Click Here | Download","| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NF454D | Click Here | Download","| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NF454E | Click Here | Download","| SC2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 12KTA58-G32 | SHANGCHAI (China) | NIANFENG NF454F | Click Here | Download","| SC2500-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 12KTA58-G31 | SHANGCHAI (China) | NIANFENG NF454H | Click Here | Download","| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NF184E | Click Here | Download","| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NF184G | Click Here | Download","| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NF184H | Click Here | Download","| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NF224D | Click Here | Download","| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NF224F | Click Here | Download","| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NF224G | Click Here | Download","| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NF274C | Click Here | Download","| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NF274E | Click Here | Download","| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NF274FS | Click Here | Download","| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NF274H | Click Here | Download","| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NF274J | Click Here | Download","| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NF274K | Click Here | Download","| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NF314E | Click Here | Download","| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NF314E | Click Here | Download","| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NF314H | Click Here | Download","| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NF314J | Click Here | Download","| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NF354D | Click Here | Download","| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NF354F | Click Here | Download","| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download","| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download","| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NF404C | Click Here | Download","| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NF404D | Click Here | Download","| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NF404E | Click Here | Download","| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NF404F | Click Here | Download","| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NF404G | Click Here | Download","| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NF404G | Click Here | Download","| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NF404H | Click Here | Download","| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NF404H | Click Here | Download","| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NF454C | Click Here | Download","| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NF454D | Click Here | Download","| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NF454E | Click Here | Download","| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NF454E | Click Here | Download","| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NF454F | Click Here | Download"]},{"n":109,"title":"Diesel Generator Set (60Hz) - FDK Energy","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details","| CG560-H2 CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here","| CG625V1-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here","| CG625V2-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here","| CG680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here","| CG750V1-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here"],"rows":["| CG750V2-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here","| CG825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here","| CG930-H2 CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here","| CG1000V1-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here","| CG1000V2-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here","| CG1100V1-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here","| CG1100V2-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here","| CG1250V1-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here","| CG1250V2-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here","| CG1250V3-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here","| CG1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here","| CG1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here","| CG1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here","| CG1750-H2 CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here","| CG1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here","| CG1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here","| CG1875V3-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here","| CG2000-H2 CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here","| CG2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here","| CG2500V1-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here","| CG2500V2-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here","| CG2500V3-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here","| CD27-H2 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (DCEC CHINA) | Stamford S0L2-M1 | Click Here","| CD32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (DCEC CHINA) | Stamford S0L2-P1 | Click Here","| CD40-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (DCEC CHINA) | Stamford S1L2-J1 | Click Here","| CD50-H2 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (DCEC CHINA) | Stamford S1L2-N1 | Click Here","| CD68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (DCEC CHINA) | Stamford S1L2-Y1 | Click Here","| CD82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (DCEC CHINA) | Stamford UCI224F | Click Here","| CD90-H2 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (DCEC CHINA) | Stamford UCI224G | Click Here","| CD110-H2 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (DCEC CHINA) | Stamford UCI274C | Click Here","| CD135V1-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here","| CD135V2-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here","| CD150-H2 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here","| CD165-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here","| CD205-H2 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here","| CD220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here","| CD275-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (DCEC CHINA) | Stamford UCDI274J | Click Here","| CD310V1-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here","| CD310V2-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here","| CD344-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (DCEC CHINA) | Stamford S4L1D-D41 | Click Here","| CD413-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here","| CD450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here","| CD500V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here","| CD500V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here","| CD500V3-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here","| CD550V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here","| CD550V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here","| CD600-H2 CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (DCEC CHINA) | Stamford S5L1D-D41 | Click Here","| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here","| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here","| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here","| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here","| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here","| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here","| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here","| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here","| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here","| CC825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here","| CC1000-H2 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here","| CC1030-H2 CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here","| CC1100-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here","| CC1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here","| CC1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here","| CC1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here","| CC1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here","| CC1875-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here","| Y22-H2 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here","| Y32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here","| Y41-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here","| Y47-H2 CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here","| Y56-H2 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here","| Y68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here","| Y82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here","| Y95-H2 CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here","| Y110-H2 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here","| Y125V1-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here","| Y125V2-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here","| Y135-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here","| Y165V2-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here","| Y165V1-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here","| Y200V1-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here","| Y200V2-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here","| Y220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here","| Y250-H2 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here","| Y275V1-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here","| Y275V2-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here","| Y340V1-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here","| Y340V2-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here","| Y410-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here","| Y450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here","| Y550-H2 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here","| Y625-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here","| Y680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here","| Y825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here","| Y880-H2 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here","| Y1000-H2 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here","| Y1100V1-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here","| Y1100V2-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here","| Y1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here","| Y1375V1-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here","| Y1375V2-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here","| Y1500-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here","| Y1650V1-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here","| Y1650V2-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here","| Y1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here","| Y1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here","| Y2060-H2 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here","| Y2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here","| Y2500-H2 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here","| Y2750-H2 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here"]},{"n":1001,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 4B3.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD28/H1","| Engine Make | Cummins","| Prime Power | 20KW/25KVA","| Engine Model | 4B3.9G2","| Standby Power | 22KW/28KVA","| Alternator model | Stamford S0L2-M1","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Naturally","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 102×120","| Cylinder quantity | 4","| Compression Ratio | 18.0:1","| Cylinder Arrangement | Vertical in-line","| Prime power / Speed (KW/RPM) | 24/1500","| Standby power/ Speed (KW/RPM) | 27/1500","| Speed governor | Electrical | Fuel Consumption at 100% load | 229 at 1500rpm","| Piston Speed | 6.0m/s","| Friction Energy Output | 8.2kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S0L2-M1","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 25 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rmp","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 1750×800×1274","| Overall Size: | 2400X1000X1700","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 750","| Weight (kg) | 1450"]},{"n":1002,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 4BT3.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD40/H1","| Engine Make | Cummins","| Prime Power | 30KW/38KVA","| Engine Model | 4BT3.9G2","| Standby Power | 33KW/41KVA","| Alternator model | Stamford S1L2-K1","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 102×120","| Cylinder quantity | 4","| Compression Ratio | 18.0:1","| Cylinder Arrangement | Vertical in-line","| Prime power / Speed (KW/RPM) | 36/1500","| Standby power/ Speed (KW/RPM) | 40/1500","| Speed governor | Electrical | Fuel Consumption at 100% load | 214 at 1500rpm","| Piston Speed | 6.0m/s","| Friction Energy Output | 8.2kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S1L2-K1","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 40KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rmp","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 1800×800×1274","| Overall Size: | 2400X1000X1700","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 800","| Weight (kg) | 1500"]},{"n":1003,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 4BTA3.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD50/H1","| Engine Make | Cummins","| Prime Power | 36KW/45KVA","| Engine Model | 4BTA3.9G2","| Standby Power | 40KW/50KVA","| Alternator model | Stamford S1L2-N1","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 102×120","| Cylinder quantity | 4","| Compression Ratio | 18.0:1","| Cylinder Arrangement | Vertical in-line","| Prime power / Speed (KW/RPM) | 50/1500","| Standby power/ Speed (KW/RPM) | 55/1500","| Speed governor | Electrical | Fuel Consumption at 100% load | 216 at 1500rpm","| Piston Speed | 7.2m/s","| Friction Energy Output | 8.2kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S1L2-N1","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 45 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rmp","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 1800×800×1274","| Overall Size: | 2400X1000X1700","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 850","| Weight (kg) | 1550"]},{"n":1004,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 4BTA3.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD65/H1","| Engine Make | Cummins","| Prime Power | 45KW/56KVA","| Engine Model | 4BTA3.9G2","| Standby Power | 50KW/63KVA","| Alternator model | Stamford S1L2-Y1","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 102×120","| Cylinder quantity | 4","| Compression Ratio | 16.5:1","| Cylinder Arrangement | Vertical in-line","| Prime power / Speed (KW/RPM) | 50/1500","| Standby power/ Speed (KW/RPM) | 55/1500","| Speed governor | Electrical | Fuel Consumption at 100% load | 216 at 1500rpm","| Piston Speed | 7.2m/s","| Friction Energy Output | 8.2kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S1L2-Y1","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 62.5KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rmp","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 1850×800×1274","| Overall Size: | 2400X1000X1700","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 900","| Weight (kg) | 1600"]},{"n":1005,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 4BTA3.9-G2 (QC58/67E)","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD69V1/H1","| Engine Model | 4BTA3.9-G2","| Prime Power | 50KW/63KVA | (QC58/67E)","| Standby Power | 55KW/69KVA","| Alternator model | Stamford S1L2-Y1","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","| Engine Make | Cummins","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Cylinder Arrangement | In-line","| Engine Manufacturer | Cummins (China","| Aspiration | Turbo-charged","| Cylinder quantity | 4","| Displacement | 3.9L","| Compression Ratio | 17.5:1","| Prime power / Speed (KW/RPM) | 58kW/1500rpm | Fuel Consumption at 100% load | 210 at 1500rpm","| Standby power/ Speed (KW/RPM) | 67kW/1500rpm","| Speed governor | GAC","| Starter motor | DC24V","| Piston Speed | 6.0m/s","| Alternator | DC24V","Alternator Specifications","| Alternator model | S1L2-Y1","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 75KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","| Voltage | Synchronized system","Weight","| Overall Size: | 1800×800×1300","| Overall Size: | 2450×1000×1700","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 820","| Weight (kg) | 1550"]},{"n":1006,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6BT5.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD85/H1","| Engine Make | Cummins","| Prime Power | 60KW/75KVA","| Engine Model | 6BT5.9G2","| Standby Power | 66KW/83KVA","| Alternator model | Stamford UCI224G","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 102×120","| Cylinder quantity | 6","| Compression Ratio | 17.3:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 86/1500","| Standby power/ Speed (KW/RPM) | 92/1500","| Speed governor | Electronic | Fuel Consumption at 100% load | 208at 1500rpm","| Piston Speed | 6.0m/s","| Friction Energy Output | 12.7kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCI224G","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 85 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2100×820×1293","| Overall Size: | 2800X1250X1750","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1000","| Weight (kg) | 1700"]},{"n":1007,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6BT5.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD110/H1","| Engine Make | Cummins","| Prime Power | 80KW/100KVA","| Engine Model | 6BT5.9G2","| Standby Power | 88KW/110KVA","| Alternator model | Stamford UCI274C","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 102×120","| Cylinder quantity | 6","| Compression Ratio | 17.3:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 961500","| Standby power/ Speed (KW/RPM) | 106/1500","| Speed governor | Electronic | Fuel Consumption at 100% load | 208 at 1500rpm","| Piston Speed | 6.0m/s","| Friction Energy Output | 12.7kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCI274C","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 100 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2150×820×1293","| Overall Size: | 2800X1250X1750","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1100","| Weight (kg) | 1900"]},{"n":1008,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6BTA5.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD125/H1","| Engine Make | Cummins","| Prime Power | 90KW/113KVA","| Engine Model | 6BTA5.9G2","| Standby Power | 100KW/125KVA","| Alternator model | Stamford UCI274D","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 102×120","| Cylinder quantity | 6","| Compression Ratio | 17.3:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 106/1500","| Standby power/ Speed (KW/RPM) | 116/1500","| Speed governor | GAC | Fuel Consumption at 100% load | 211 at 1500rpm","| Piston Speed | 6.0m/s","| Friction Energy Output | 12.7kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCI274D","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 120 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2170×820×1293","| Overall Size: | 2800X1250X1750","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1100","| Weight (kg) | 1900"]},{"n":1009,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6BTAA5.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD150/H1","| Engine Make | Cummins","| Prime Power | 110KW/138KVA","| Engine Model | 6BTAA5.9G2","| Standby Power | 120KW/150KVA","| Alternator model | Stamford UCI274E","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 102×120","| Cylinder quantity | 6","| Compression Ratio | 16.5:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 120/1500","| Standby power/ Speed (KW/RPM) | 130/1500","| Speed governor | GAC | Fuel Consumption at 100% load | 208 at 1500rpm","| Piston Speed | 6.0m/s","| Friction Energy Output | 12.7kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCI274E","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 140 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2250×820×1268","| Overall Size: | 3000X1250X1750","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1200","| Weight (kg) | 2100"]},{"n":1010,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6CTA8.3G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD165/H1","| Engine Make | Cummins","| Prime Power | 120KW/150KVA","| Engine Model | 6CTA8.3G2","| Standby Power | 132KW/165KVA","| Alternator model | Stamford UCI274F","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 114×135","| Cylinder quantity | 6","| Compression Ratio | 16.5:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 163/1500","| Standby power/ Speed (KW/RPM) | 180/1500","| Speed governor | GAC | Fuel Consumption at 100% load | 210 at 1500rpm","| Piston Speed | 6.8m/s","| Friction Energy Output | 17kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCI274F","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 160 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2280×830×1353","| Overall Size: | 3000X1250X1750","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1500","| Weight (kg) | 2400"]},{"n":1011,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6CTA8.3G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD200/H1","| Engine Make | Cummins","| Prime Power | 150KW/188KVA","| Engine Model | 6CTA8.3G2","| Standby Power | 165KW/206KVA","| Alternator model | Stamford UCI274H","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 114×135","| Cylinder quantity | 6","| Compression Ratio | 16.5:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 163/1500","| Standby power/ Speed (KW/RPM) | 180/1500","| Speed governor | GAC | Fuel Consumption at 100% load | 210 at 1500rpm","| Piston Speed | 6.8m/s","| Friction Energy Output | 17kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCI274H","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 200 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2350×830×1418","| Overall Size: | 3000X1250X1800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1700","| Weight (kg) | 2600"]},{"n":1012,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6CTAA8.3G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD220/H1","| Engine Make | Cummins","| Prime Power | 160KW/200KVA","| Engine Model | 6CTAA8.3G2","| Standby Power | 176KW/220KVA","| Alternator model | Stamford UCI274H","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 114×135","| Cylinder quantity | 6","| Compression Ratio | 16.5:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 183/1500","| Standby power/ Speed (KW/RPM) | 203/1500","| Speed governor | GAC | Fuel Consumption at 100% load | 205 at 1500rpm","| Piston Speed | 6.8m/s","| Friction Energy Output | 17kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCI274H","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 200KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2400×975×1393","| Overall Size: | 3100X1400X1800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1800","| Weight (kg) | 2900"]},{"n":1013,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6LTAA8.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD250/H1","| Engine Make | Cummins","| Prime Power | 180KW/225KVA","| Engine Model | 6LTAA8.9G2","| Standby Power | 200KW/250KVA","| Alternator model | Stamford UCDI274J","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 114×145","| Cylinder quantity | 6","| Compression Ratio | 16.6:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 220/1500","| Standby power/ Speed (KW/RPM) | 240/1500","| Speed governor | GAC | Fuel Consumption at 100% load | 197 at 1500rpm","| Piston Speed | 7.25m/s","| Friction Energy Output | 26kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCDI274J","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 230KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2500×975×1615","| Overall Size: | 3300X1400X2050","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1900","| Weight (kg) | 3000"]},{"n":1014,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6LTAA8.9G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD275/H1","| Engine Make | Cummins","| Prime Power | 200KW/250KVA","| Engine Model | 6LTAA8.9G2","| Standby Power | 220KW/275KVA","| Alternator model | Stamford UCDI274K","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 114×135","| Cylinder quantity | 6","| Compression Ratio | 16.5:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 220/1500","| Standby power/ Speed (KW/RPM) | 240/1500","| Speed governor | GAC | Fuel Consumption at 100% load | 197 at 1500rpm","| Piston Speed | 7.25m/s","| Friction Energy Output | 26kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCDI274K","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 250KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2550×975×1615","| Overall Size: | 3300X1400X2050","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2000","| Weight (kg) | 3100"]},{"n":1015,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSL8.9-G4","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD275EV3/H1","| Engine Make | Cummins","| Prime Power | 200KW/250KVA","| Engine Model | QSL8.9-G4","| Standby Power | 220KW/275KVA","| Alternator model | Stamford UCDI274K","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbocharged &","| Engine Manufacturer | Cummins (China","| Cylinder quantity | 6","| Bore x Stroke | (mm","| Cylinder Arrangement | In-line","| Displacement | 8.9L","| Compression | Ratio | 17.7:1","| Prime power / Speed (KW/RPM) | 235kW/1500rpm","| Standby power/ Speed (KW/RPM) | 258kW/1500rpm | Fuel Consumption at 100% load | 210 at 1500rpm","| Speed governor | ECM Electronic","| Governor | Starter motor | DC24V","| Piston Speed | 7.23m/s","| Alternator | DC24V","| Friction Energy Output | N/A","Alternator Specifications","| Alternator model | UCDI274J","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 275 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","| Voltage | Synchronized system","Weight","| Overall Size: | 2750×1100×1700","| Overall Size: | 3900×1600×2100","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2100","| Weight (kg) | 3460"]},{"n":1016,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6LTAA9.5-G1","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD344/H1","| Engine Make | Cummins","| Prime Power | 250KW/313KVA","| Engine Model | 6LTAA9.5-G1","| Standby Power | 275KW/344KVA","| Alternator model | Stamford HCI444ES","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbocharged &","| Engine Manufacturer | Cummins (China","| Cylinder quantity | 6","| Bore x Stroke | (mm","| Cylinder Arrangement | In-line","| Displacement | 9.5L","| Compression | Ratio | 16.6:1","| Prime power / Speed (KW/RPM) | 290kW/1500rpm","| Standby power/ Speed (KW/RPM) | 320kW/1500rpm | Fuel Consumption at 100% load | 197 at 1500rpm","| Speed governor | GAC","| Piston Speed | 7.25m/s","| Starter motor | DC24V","| Alternator | DC24V","Alternator Specifications","| Alternator model | HCI444ES","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 325KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","| Voltage | Synchronized system","Weight","| Overall Size: | 2900×1020×1740","| Overall Size: | 3900×1600×2300","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2400","| Weight (kg) | 3900"]},{"n":1017,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: 6ZTAA13-G3","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD415/H1","| Engine Make | Cummins","| Prime Power | 300KW/375KVA","| Engine Model | 6ZTAA13-G3","| Standby Power | 330KW/413KVA","| Alternator model | Stamford S4L1D-F41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 130×163","| Cylinder quantity | 6","| Compression Ratio | 17:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 340/1500","| Standby power/ Speed (KW/RPM) | 380/1500","| Speed governor | GAC | Fuel Consumption at 100% load | 189 at 1500rpm","| Piston Speed | 8.15m/s","| Friction Energy Output | 31kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S4L1D-F41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 415KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2900×1280×1765","| Overall Size: | 3600X1600X2300","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2500","| Weight (kg) | 3900"]},{"n":1018,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSZ13-G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD500E/H1","| Engine Make | Cummins","| Prime Power | 360KW/450KVA","| Engine Model | QSZ13-G2","| Standby Power | 400KW/500KVA","| Alternator model | Stamford S4L1D-G41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 130×163","| Cylinder quantity | 6","| Compression Ratio | 17:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 450/1500","| Standby power/ Speed (KW/RPM) | 470/1500","| Speed governor | MCRS | Fuel Consumption at 100% load | 199 at 1500rpm","| Piston Speed | 8.15m/s","| Friction Energy Output | 31kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S4L1D-G41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 450KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3150×1360×1905","| Overall Size: | 4000X1800X2400","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2850","| Weight (kg) | 4350"]},{"n":1019,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSZ13-G3","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CD550E/H1","| Engine Make | Cummins","| Prime Power | 400KW/500KVA","| Engine Model | QSZ13-G3","| Standby Power | 440KW/550KVA","| Alternator model | Stamford S5L1D-C41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (China","| Bore x Stroke (mm x mm) | 130×163","| Cylinder quantity | 6","| Compression Ratio | 17:1","| Cylinder Arrangement | Not available","| Prime power / Speed (KW/RPM) | 450/1500","| Standby power/ Speed (KW/RPM) | 470/1500","| Speed governor | MCRS | Fuel Consumption at 100% load | 199 at 1500rpm","| Piston Speed | 8.15m/s","| Friction Energy Output | 31kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S5L1D-C41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 500KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3150×1360×1905","| Overall Size: | 4000X1800X2400","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 3000","| Weight (kg) | 4500"]},{"n":1020,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSL9-G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG250/H1","| Engine Make | Cummins","| Prime Power | 180KW/225KVA","| Engine Model | QSL9-G2","| Standby Power | 200KW/250KVA","| Alternator model | Stamford UCDI274J","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Bore x Stroke (mm x mm) | 114×145","| Engine Manufacturer | Cummins ( USA)","| Displacement | 8.8L","| Cylinder quantity | 6","| Compression Ratio | 17.8:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 204/1500","| Standby power/ Speed (KW/RPM) | 231/1500","| Aspiration | Turbo-charged","| Piston Speed | 8.7m/s | Fuel Consumption at 100% load (L/H) | 53 L at 1500rpm","| Friction Energy Output | 35kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCDI274J","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 230KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2500×1000×1620","| Overall Size: | 3200×1133×1766","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1600","| Weight (kg) | 2700"]},{"n":1021,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSL9-G3","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG275/H1","| Engine Make | Cummins","| Prime Power | 200KW/250KVA","| Engine Model | QSL9-G3","| Standby Power | 220KW/275KVA","| Alternator model | Stamford UCDI274K","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Bore x Stroke (mm x mm) | 114×145","| Engine Manufacturer | Cummins (USA)","| Displacement | 8.8L","| Cylinder quantity | 6","| Compression Ratio | 16.8:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 227/1500","| Standby power/ Speed (KW/RPM) | 257/1500","| Aspiration | Turbo-charged","| Piston Speed | 7.2m/s | Fuel Consumption at 100% load (L/H) | 59Lat 1500rpm","| Friction Energy Output | 26kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | UCDI274K","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 250KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2550×1000×1620","| Overall Size: | 3200×1400×2150","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 1800","| Weight (kg) | 2900"]},{"n":1022,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSL9-G5","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG330/H1","| Engine Make | Cummins","| Prime Power | 240KW/300KVA","| Engine Model | QSL9-G5","| Standby Power | 264KW/330KVA","| Alternator model | Stamford S4L1D-D41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 114×145","| Cylinder quantity | 6","| Compression Ratio | 16.8:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 268/1500","| Standby power/ Speed (KW/RPM) | 310/1500","| Piston Speed | 7.2m/s","| Friction Energy Output | 26kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S4L1D-D41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 310KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2650×1000×1620","| Overall Size: | 3300X1400X2150","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2300","| Weight (kg) | 3400"]},{"n":1023,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSX15-G6","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG500E/H1","| Engine Make | Cummins","| Prime Power | 360KW/450KVA","| Engine Model | QSX15-G6","| Standby Power | 400KW/500KVA","| Alternator model | Stamford S4L1D-G41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins (Onan","| Bore x Stroke (mm x mm) | 137×169","| Cylinder quantity | 6","| Compression Ratio | 17:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 414/1500","| Standby power/ Speed (KW/RPM) | 459/1500","| Piston Speed | 8.4m/s","| Friction Energy Output | 37kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S4L1D-G41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 450KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3250×1450×1850","| Overall Size: | 4000X2000X2350","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 3600","| Weight (kg) | 5200"]},{"n":1024,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: KTA19-G4","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG550/H1","| Engine Make | Cummins INDIA","| Prime Power | 400KW/500KVA","| Engine Model | KTA19-G4","| Standby Power | 440KW/550KVA","| Alternator model | Stamford S5L1D-C41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 6","| Compression Ratio | 13.9:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 448/1500","| Standby power/ Speed (KW/RPM) | 504/1500","| Piston Speed | 7.9m/s","| Starter motor | DC24V","| Friction Energy Output | 45kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | S5L1D-C41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 500KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3100×1300×2080","| Overall Size: | 4000X2000X2600","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 3800","| Weight (kg) | 5450"]},{"n":1025,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSX15-G8","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG550E/H1","| Engine Make | Cummins","| Prime Power | 400KW/500KVA","| Engine Model | QSX15-G8","| Standby Power | 440KW/550KVA","| Alternator model | Stamford S5L1D-C41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 137×169","| Cylinder quantity | 6","| Compression Ratio | 17:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 444/1500","| Standby power/ Speed (KW/RPM) | 500/1500","| Piston Speed | 8.4m/s","| Friction Energy Output | 37kw","| Starter motor | DC24V","| Total Lubrication System | Capacity","| Alternator | DC24V","Alternator Specifications","| Alternator model | S5L1D-C41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 500KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3300×1450×1850","| Overall Size: | 4000X2000X2350","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 3800","| Weight (kg) | 5400"]},{"n":1026,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: VTA28-G5","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG700/H1","| Engine Make | Cummins INDIA","| Prime Power | 500KW/625KVA","| Engine Model | VTA28-G5","| Standby Power | 550KW/688KVA","| Alternator model | Stamford S5L1D-F41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 140×152","| Cylinder quantity | 12","| Compression Ratio | 13.1:1","| Cylinder Arrangement | 40°Vee","| Prime power / Speed (KW/RPM) | 560kw/1500","| Standby power/ Speed (KW/RPM) | 612kw/1500","| Piston Speed | 7.6m/s","| Starter motor | DC24V","| Friction Energy Output | 56kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | S5L1D-F41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 675KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3700×1720×2173","| Overall Size: | 4900X2400X2600","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 4800","| Weight (kg) | 7000"]},{"n":1027,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: VTA28-G6","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG825/H1","| Engine Make | Cummins INDIA","| Prime Power | 600KW/750KVA","| Engine Model | VTA28-G6","| Standby Power | 660KW/825KVA","| Alternator model | Stamford S5L1D-H41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 140×152","| Cylinder quantity | 12","| Compression Ratio | 13.1:1","| Cylinder Arrangement | 40°Vee;","| Prime power / Speed (KW/RPM) | NO AVAILABLE","| Standby power/ Speed (KW/RPM) | 733kw/1500","| Piston Speed | 7.6m/s","| Starter motor | DC24V","| Friction Energy Output | 58kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | S5L1D-H41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 750KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3800×1720×2173","| Overall Size: | 5000X2400X2800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 6000","| Weight (kg) | 8300"]},{"n":1028,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK23-G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG825E/H1","| Engine Make | Cummins India","| Prime Power | 600KW/750KVA","| Engine Model | QSK23-G2","| Standby Power | 660KW/825KVA","| Alternator model | Stamford S5L1D-H41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 170×170","| Cylinder quantity | 6","| Compression Ratio | 16.0:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 656kw/1500","| Standby power/ Speed (KW/RPM) | 724kw/1500","| Piston Speed | 8.6m/s","| Friction Energy Output | 72kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | S5L1D-H41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 750KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3700×1800×2150","| Overall Size: | 4900X2400X2800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 6000","| Weight (kg) | 8200"]},{"n":1029,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK23-G3","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG880E/H1","| Engine Make | Cummins India","| Prime Power | 640KW/800KVA","| Engine Model | QSK23-G3","| Standby Power | 704KW/880KVA","| Alternator model | Stamford S6L1D-C41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 170×170","| Cylinder quantity | 6","| Compression Ratio | 16.0:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 701kw/1500","| Standby power/ Speed (KW/RPM) | 768kw/1500","| Piston Speed | 8.5m/s","| Starter motor | DC24V","| Friction Energy Output | 72kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | S6L1D-C41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 810KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 3750×1800×2150","| Overall Size: | 5000X2400X2800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 6200","| Weight (kg) | 8500"]},{"n":1030,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QST30-G3","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1000E/H1","| Engine Make | Cummins Original","| Prime Power | 720KW/900KVA","| Engine Model | QST30-G3","| Standby Power | 800KW/1000KVA","| Alternator model | Stamford S6L1D-D41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 140×165","| Cylinder quantity | 12","| Compression Ratio | 14.0:1","| Cylinder Arrangement | 50°Vee","| Prime power / Speed (KW/RPM) | 806kw/1500","| Standby power/ Speed (KW/RPM) | 895kw/1500","| Piston Speed | 9.9m/s","| Starter motor | DC24V","| Friction Energy Output | 82kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | S6L1D-D41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 940KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 4000×1800×2200","| Overall Size: | 5300X2400X2800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 6500","| Weight (kg) | 9100"]},{"n":1031,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: KTA38-G5","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1100/H1","| Engine Make | Cummins INDIA","| Prime Power | 800KW/1000KVA","| Engine Model | KTA38-G5","| Standby Power | 880KW/1100KVA","| Alternator model | Stamford S6L1D-E41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 12","| Compression Ratio | 13.9:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 880kw/1500","| Standby power/ Speed (KW/RPM) | 970kw/1500","| Piston Speed | 7.9m/s","| Starter motor | DC24V","| Friction Energy Output | 86kw","| Total Lubrication System | Capacity | 135L","Alternator Specifications","| Alternator model | S6L1D-E41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1050KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 4350×2060×2200","| Overall Size: | 5800X2600X2800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 6800","| Weight (kg) | 9800"]},{"n":1032,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QST30-G4","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1100E/H1","| Engine Make | Cummins USA","| Prime Power | 800KW/1000KVA","| Engine Model | QST30-G4","| Standby Power | 880KW/1100KVA","| Alternator model | Stamford S6L1D-E41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 140×165","| Cylinder quantity | 12","| Compression Ratio | 14.0:1","| Cylinder Arrangement | 50°Vee","| Prime power / Speed (KW/RPM) | 880kw/1500","| Standby power/ Speed (KW/RPM) | 970kw/1500","| Piston Speed | 9.9m/s","| Starter motor | DC24V","| Friction Energy Output | 82kw","| Total Lubrication System | Capacity | 154L","Alternator Specifications","| Alternator model | S6L1D-E41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1050KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 4200×1800×2200","| Overall Size: | 5500X2400X2800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 6500","| Weight (kg) | 9100"]},{"n":1033,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: KTA38-G9","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1250/H1","| Engine Make | Cummins INDIA","| Prime Power | 900KW/1125KVA","| Engine Model | KTA38-G9","| Standby Power | 1000KW/1250KVA","| Alternator model | Stamford S6L1D-F41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 12","| Compression Ratio | 13.9:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | Not available","| Standby power/ Speed (KW/RPM) | 1089kw/1500","| Piston Speed | 7.9m/s","| Starter motor | DC24V","| Friction Energy Output | 86kw","| Total Lubrication System | Capacity | 135L","Alternator Specifications","| Alternator model | S6L1D-F41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1150KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 4450×2100×2350","| Overall Size: | 6000X2700X2900","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 8000","| Weight (kg) | 11100"]},{"n":1034,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK38-G2","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1250E/H1","| Engine Made | Cummins UK","| Prime Power | 900KW/1125KVA","| Engine Model | QSK38-G2","| Standby Power | 1000KW/1250KVA","| Alternator model | Stamford S6L1D-F41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 12","| Compression Ratio | 15:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 989kw/1500","| Standby power/ Speed (KW/RPM) | 1096kw/1500","| Piston Speed | 7.9m/s","| Starter motor | DC24V","| Friction Energy Output | 86kw","| Total Lubrication System | Capacity | 170.3L","Alternator Specifications","| Alternator model | S6L1D-F41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1150KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 4550×2220×2590","| Overall Size: | 6000X2700X3150","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 8500","| Weight (kg) | 11700"]},{"n":1035,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: KTA50-G3","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1375/H1","| Engine Make | Cummins INDIA","| Prime Power | 1000KW/1250KVA","| Engine Model | KTA50-G3","| Standby Power | 1100KW/1375KVA","| Alternator model | Stamford S6L1D-G41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 16","| Compression Ratio | 13.9:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 1150kw/1500","| Standby power/ Speed (KW/RPM) | 1227kw/1500","| Piston Speed | 7.9m/s","| Starter motor | DC24V","| Friction Energy Output | 116kw","| Total Lubrication System | Capacity | 177L","Alternator Specifications","| Alternator model | S6L1D-G41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1300KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 4600×2030×2051","| Overall Size: | 6000X2700X2800","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 8600","| Weight (kg) | 11700"]},{"n":1036,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK38-G3","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1375E/H1","| Engine Make | Cummins UK","| Prime Power | 1000KW/1250KVA","| Engine Model | QSK38-G3","| Standby Power | 1100KW/1375KVA","| Alternator model | Stamford S6L1D-G41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 16","| Compression Ratio | 15:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 1107kw/1500","| Standby power/ Speed (KW/RPM) | 1224kw/1500","| Piston Speed | 7.9m/s","| Starter motor | DC24V","| Friction Energy Output | 86kw","| Total Lubrication System | Capacity | 170.3L","Alternator Specifications","| Alternator model | S6L1D-G41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1300KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 4550×2220×2590","| Overall Size: | 6000X2700X3150","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 8500","| Weight (kg) | 11700"]},{"n":1037,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: KTA50-G8","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1500/H1","| Engine Make | Cummins INDIA","| Prime Power | 1100KW/1375KVA","| Engine Model | KTA50-G8","| Standby Power | 1200KW/1500KVA","| Alternator model | Stamford S6L1D-H41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 16","| Compression Ratio | 14.9:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 1200kw/1500","| Standby power/ Speed (KW/RPM) | 1429kw/1500","| Piston Speed | 7.9m/s","| Starter motor | DC24V","| Friction Energy Output | 116kw","| Total Lubrication System | Capacity | 204L","Alternator Specifications","| Alternator model | S6L1D-H41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1400KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 5500×2270×2590","| Overall Size: | 7500X2800X3150","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 10000","| Weight (kg) | 13700"]},{"n":1038,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: KTA50-GS8","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1650/H1","| Engine Make | Cummins INDIA","| Prime Power | 1200KW/1500KVA","| Engine Model | KTA50-GS8","| Standby Power | 1320KW/1650KVA","| Alternator model | Stamford S7L1D-C41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 16","| Compression Ratio | 14.9:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 1287kw/1500","| Standby power/ Speed (KW/RPM) | 1429kw/1500","| Piston Speed | 7.9m/s","| Starter motor | DC24V","| Friction Energy Output | 116kw","| Total Lubrication System | Capacity | 204L","Alternator Specifications","| Alternator model | S7L1D-C41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1550KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 5550×2270×2590","| Overall Size: | 7600X2800X3150","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 10500","| Weight (kg) | 14200"]},{"n":1039,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK50-G4","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1700E/H1","| Engine Make | Cummins INDIA","| Prime Power | 1232KW/1540KVA","| Engine Model | QSK50-G4","| Standby Power | 1360KW/1700KVA","| Alternator model | Stamford S7L1D-C41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×159","| Cylinder quantity | 16","| Compression Ratio | 15:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 1328kw/1500","| Standby power/ Speed (KW/RPM) | 1477kw/1500","| Piston Speed | 9.5m/s","| Starter motor | DC24V","| Friction Energy Output | 175kw","| Total Lubrication System | Capacity | 234.7L","Alternator Specifications","| Alternator model | S7L1D-C41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1550KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 5650×2200×2525","| Overall Size: | 7800X2800X3150","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 11200","| Weight (kg) | 15200"]},{"n":1040,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK50-G7","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG1825E/H1","| Engine Make | Cummins INDIA","| Prime Power | 1320KW/1650KVA","| Engine Model | QSK50-G7","| Standby Power | 1460KW/1825KVA","| Alternator model | Stamford S7L1D-D41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Bore x Stroke (mm x mm) | 159×159","| Engine Manufacturer | Cummins","| Displacement | 50.3L","| Cylinder quantity | 16","| Prime power / Speed (KW/RPM) | 1107kw/1500","| Cylinder Arrangement | 60°Vee","| Standby power/ Speed (KW/RPM) | 1224kw/1500","| Aspiration | Turbo-charged","| Piston Speed | 9.5m/s","| Starter motor | DC24V","| Friction Energy Output | 175kw","| Fuel Consumption at 100% load | 341L at | 1500rpm","Alternator Specifications","| Alternator model | S7L1D-D41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1650KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 5650×2200×2525","| Overall Size: | 7800X2800X3150","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 11500","| Weight (kg) | 15500"]},{"n":1041,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK60-G3","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG2063EV2/H1","| Engine Made | Cummins UK","| Prime Power | 1500KW/1875KVA","| Engine Model | QSK60-G3","| Standby Power | 1650KW/2063KVA","| Alternator model | Stamford S7L1D-F41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×190","| Cylinder quantity | 16","| Compression Ratio | 14.5:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 1615kw/1500","| Standby power/ Speed (KW/RPM) | 1970kw/1500","| Piston Speed | 9.5m/s","| Starter motor | DC24V","| Friction Energy Output | 146kw","| Total Lubrication System | Capacity | 280L","Alternator Specifications","| Alternator model | S7L1D-F41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1900 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 5850×2250×2723","| Overall Size: | 8200X3000X3300","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 13000","| Weight (kg) | 19500"]},{"n":1042,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK60-G7","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG2063EV2/H1","| Engine Made | Cummins UK","| Prime Power | 1500KW/1875KVA","| Engine Model | QSK60-G7","| Standby Power | 1650KW/2063KVA","| Alternator model | Stamford S7L1D-F41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×190","| Cylinder quantity | 16","| Compression Ratio | 14.5:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 1615kw/1500","| Standby power/ Speed (KW/RPM) | 1790kw/1500","| Piston Speed | 9.5m/s","| Starter motor | DC24V","| Friction Energy Output | 146kw","| Total Lubrication System | Capacity | 280L","Alternator Specifications","| Alternator model | S7L1D-F41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 1900 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 5800×2200×2620","| Overall Size: | 12200×2438×2896","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 13500","| Weight (kg) | 19000"]},{"n":1043,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL:QSK60-G4","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG2200E/H1","| Engine Made | Cummins UK","| Prime Power | 1600KW/2000KVA","| Engine Model | QSK60-G4","| Standby Power | 1760KW/2200KVA","| Alternator model | Stamford S7L1D-G41","| Output Frequency/ Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power:The rating is available for an unlimited of annual operating hours invariable load applications,in accordance with","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Engine Manufacturer | Cummins","| Aspiration | Turbo-charged","| Cylinder quantity | 16","| Displacement | 60.2L","| Cylinder Arrangement | 60°Vee","| Compression | Ratio | 14.5:1","| Prime power/ Speed (KW/RPM) | 1730kw/1500","| Standby power/ Speed(KW/RPM) | 1915kw/1500 | Fuel Consumption at 100% load | 193at 1500rpm","| Piston Speed | 9.5m/s","| Friction Energy Output | 146kw","Alternator Specifications","| Alternator model | S7L1D-G41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 2080 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga,Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 5900×2250×2600","| Overall Size: | 8500X3000X3300","| L×W×H(mm) | L×W×H(mm)","| Weight(kg) | 13500","| Weight(kg) | 20500"]},{"n":1044,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK60-G8","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG2500EV1/H1","| Engine Made | Cummins UK","| Prime Power | 1800KW/2250KVA","| Engine Model | QSK60-G8","| Standby Power | 2000KW/2500KVA","| Alternator model | Stamford S7L1D-H41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×190","| Cylinder quantity | 16","| Compression Ratio | 14.5:1","| Cylinder Arrangement | 60° Vee","| Prime power / Speed (KW/RPM) | N.A.","| Standby power/ Speed (KW/RPM) | 2145kw/1500","| Piston Speed | 9.5m/s","| Starter motor | DC24V","| Friction Energy Output | 146kw","| Total Lubrication System | Capacity | 195L","Alternator Specifications","| Alternator model | S7L1D-H41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 2250KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 5850×2630×2826","| Overall Size: | 8500X3000X3300","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 14800","| Weight (kg) | 21800"]},{"n":1045,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK60-G21","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG2500EV2/H1","| Engine Make | Cummins UK","| Prime Power | 1800KW/2250KVA","| Engine Model | QSK60-G21","| Standby Power | 2000KW/2500KVA","| Alternator model | Stamford S7L1D-H41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Engine Manufacturer | Cummins","| Aspiration | Turbo-charged","| Cylinder quantity | 16","| Displacement | 60.2L","| Cylinder Arrangement | 60° Vee","| Compression | Ratio | 14.5:1","| Prime power / Speed (KW/RPM) | 1936kw/1500","| Standby power/ Speed (KW/RPM) | 2164kw/1500 | Fuel Consumption at 100% load | 455Lat 1500rpm","| Piston Speed | 9.5m/s","| Friction Energy Output | 146kw","Alternator Specifications","| Alternator model | S7L1D-H41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 2250KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","| Voltage | Synchronized system","Weight","| Overall Size: | 6000×2650×2915","| Overall Size: | 9000X3100X3500","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 15000","| Weight (kg) | 22500"]},{"n":1046,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK60-G23","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG2750EV1/H1","| Engine Make | Cummins UK","| Prime Power | 2000KW/2500KVA","| Engine Model | QSK60-G23","| Standby Power | 2200KW/2750KVA","| Alternator model | Stamford S7L1D-J41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 159×190","| Cylinder quantity | 16","| Compression Ratio | 14.5:1","| Cylinder Arrangement | 60° Vee","| Prime power / Speed (KW/RPM) | 2157kw/1500","| Standby power/ Speed (KW/RPM) | 2388kw/1500","| Piston Speed | 9.5m/s","| Starter motor | DC24V","| Friction Energy Output | 146kw","| Total Lubrication System | Capacity | 348-379L","Alternator Specifications","| Alternator model | S7L1D-J41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 2500 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 6000×2650×2915","| Overall Size: | 9000X3100X3500","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 16000","| Weight (kg) | 23500"]},{"n":1047,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK78-G18","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG2750EV2/H1","| Engine Make | Cummins UK","| Prime Power | 2000KW/2500KVA","| Engine Model | QSK78-G18","| Standby Power | 2200KW/2750KVA","| Alternator model | Stamford S7L1D-J41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 170×190","| Cylinder quantity | 18","| Compression Ratio | 15.5:1","| Cylinder Arrangement | 60° Vee","| Prime power / Speed (KW/RPM) | 2093kw/1500","| Standby power/ Speed (KW/RPM) | 2326kw/1500","| Piston Speed | 9.5m/s","| Starter motor | DC24V","| Friction Energy Output | 189kw","| Total Lubrication System | Capacity | 465.6L","Alternator Specifications","| Alternator model | S7L1D-J41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 2500 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 6600×2650×2950","| Overall Size: | 9500X3100X3500","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 17000","| Weight (kg) | 24500"]},{"n":1048,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: QSK78-G9","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CG3000E/H1","| Engine Made | Cummins UK","| Prime Power | 2200KW/2750KVA","| Engine Model | QSK78-G9","| Standby Power | 2400KW/3000KVA","| Alternator model | Stamford S7L1D-K41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 170×190","| Cylinder quantity | 18","| Compression Ratio | 15.5:1","| Cylinder Arrangement | 60°Vee","| Prime power / Speed (KW/RPM) | 2304kw/1500","| Standby power/ Speed (KW/RPM) | 2539kw/1500","| Piston Speed | 9.5m/s","| Starter motor | DC24V","| Friction Energy Output | 189kw","| Total Lubrication System | Capacity | 466L","Alternator Specifications","| Alternator model | S7L1D-K41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 2800 KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 6700×2650×2950","| Overall Size: | 9500X3100X3500","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 18500","| Weight (kg) | 26000"]},{"n":1049,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: NT855-GA","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CC250/H1","| Engine Make | Cummins","| Prime Power | 180KW/225KVA","| Engine Model | NT855-GA","| Standby Power | 200KW/250KVA","| Alternator model | Stamford UCDI274J","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 140×152","| Cylinder quantity | 6","| Compression Ratio | 15.0:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 231/1500","| Standby power/ Speed (KW/RPM) | 254/1500","| Piston Speed | 7.62m/s","| Starter motor | DC24V","| Friction Energy Output | 22kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | UCDI274J","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 230KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2900×1030×1766","| Overall Size: | 3600X1600X2300","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2100","| Weight (kg) | 3500"]},{"n":1050,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: NT855-GA","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CC275/H1","| Engine Make | Cummins","| Prime Power | 200KW/250KVA","| Engine Model | NT855-GA","| Standby Power | 220KW/275KVA","| Alternator model | Stamford UCDI274K","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 140×152","| Cylinder quantity | 6","| Compression Ratio | 15.0:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 231/1500","| Standby power/ Speed (KW/RPM) | 254/1500","| Piston Speed | 7.62m/s","| Starter motor | DC24V","| Friction Energy Output | 22kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | UCDI274K","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 250KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2900×1030×1766","| Overall Size: | 3600X1600X2300","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2200","| Weight (kg) | 3600"]},{"n":1051,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: NT855-G1A","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CC315/H1","| Engine Make | Cummins","| Prime Power | 220KW/275KVA","| Engine Model | NTA855-G1A","| Standby Power | 250KW/313KVA","| Alternator model | Stamford S4L1D-D41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The rating is available for an unlimited of annual operating hours in variable load applications, in accordance with","(2) Standby power: The rating is applicable for supplying emergency power in variable load applications for up to 200 hours per year in","(3) Rated voltage: available with customer requirement.","| Engine Specifications | (DETAILED in APPENDIX)","| Aspiration | Turbo-charged","| Engine Manufacturer | Cummins","| Bore x Stroke (mm x mm) | 140×152","| Cylinder quantity | 6","| Compression Ratio | 14.5:1","| Cylinder Arrangement | In-line","| Prime power / Speed (KW/RPM) | 261/1500","| Standby power/ Speed (KW/RPM) | 291/1500","| Piston Speed | 7.62m/s","| Starter motor | DC24V","| Friction Energy Output | 22kw","| Total Lubrication System | Capacity","Alternator Specifications","| Alternator model | S4L1D-D41","| Number of phase | 3","| Alternator manufacturer | STAMFORD","| Rated voltage | 400V","| Exciter type | Single bearing, Brushless,","| Self-excited | Power factor | 0.8","| Rated output prime power | 310KVA","| Voltage regulation NL-FL | ≤±1%","| Rated speed | 1500 rpm","| Insulation grade | H","| Rated frequency | 50Hz","| Protection grade | IP23","| Alternator option: Leroy Somer, MECC, Marathon, | Engga, Faraday","| make | the","| Generator set | Alternator","Weight","| Overall Size: | 2900×1030×1772","| Overall Size: | 3600X1600X2300","| L×W×H (mm) | L×W×H (mm)","| Weight (kg) | 2500","| Weight (kg) | 3900"]},{"n":1052,"title":"Datasheet: Download","header":[],"rows":["CUMMINS MODEL: NTA855-G1B","General Features:","| FDK Diesel Generator Set | Data","| Genset Model | FDK-CC350/H1","| Engine Make | Cummins","| Prime Power | 250KW/312KVA","| Engine Model | NTA855-G1B","| Standby Power | 275KW/344KVA","| Alternator model | Stamford S4L1D-E41","| Output Frequency / Rated speed | 50Hz/1500rpm","| Rated Voltage | 230V/400V","| Phase | Three","(1) Prime power: The ratin