RATOR 1320KW-2800KW factory and suppliers | LONGEN","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | MTU | Stamford | Leroy Somer | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"],"rows":["| LGMS1925 | 1400 | 1750 | 1540 | 1925 | 12V4000G43S | S7L1D-D4 | LSA50.2 VL10 | 6150*2150*2400 | 13500 | 40HQ | 19500 | download","| LGMS2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83S | S7L1D-F4 | LSA52.3 S6 | 6150*2150*2400 | 14000 | 40HQ | 20000 | download","| LGMS2544 | 1850 | 2312.5 | 2035 | 2544 | 16V4000G43S | S7L1D-G4 | LSA52.3 L9 | 6500*2600*2500 | 17000 | 40HQ | 23000 | download","| LGMS2888 | 2100 | 2625 | 2310 | 2888 | 16V4000G83S | S7L1D-J4 | LSA52.3 L12 | 6550*2600*2500 | 17500 | 40HQ | 23500 | download","| LGMS3163 | 2300 | 2875 | 2530 | 3163 | 20V4000G43S | P80 LVSI804S | LSA52.3 UL16 | 8300*2950*2550 | 24000 | 40HQ | 31000 | download","| LGMS3506 | 2550 | 3187.5 | 2805 | 3506 | 20V4000G83S | P80 LVSI804T | N/A | 8300*2950*2550 | 24500 | 40HQ | 32000 | download","| LGMS3850 | 2800 | 3500 | 3080 | 3850 | 20V4000G83LS | P80 LVSI804W | N/A | 8300*2950*2550 | 25000 | 40HQ | 33000 | download"]},{"n":108,"title":"China EFFICIENT AND DURABLE DOOSAN DIESEL GENERATOR 50KW-730KW factory and suppliers | LONGEN","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"],"rows":["| LGDO-69 | 50 | 62.5 | 55 | 69 | SP344CB | WHI224E | TAL-A42-H | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGDO-88 | 64 | 80 | 70 | 88 | SP344CC | WHI224G | TAL-A44-C | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGDO-193 | 134 | 168 | 148 | 185 | P086TI-1 | WHI274G | TAL-A44-K | 2800X1050X1600 | 1700 | 3300X1250X1950 | 2300 | download","| LGDO-220 | 160 | 200 | 176 | 220 | P086TI | WHI274H | TAL-A44-M | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download","| LGDO-250 | 180 | 225 | 200 | 250 | DP086LA | WHI274J | TAL-A46-C | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download","| LGDO-300 | 220 | 275 | 240 | 300 | P126TI | WHI4D | TAL-A46-E | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download","| LGDO-330 | 240 | 300 | 264 | 330 | P126TI-II | WHI4D | TAL-A46-F | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download","| LGDO-400 | 292 | 365 | 320 | 400 | DP126LB | WHI4F | TAL-A46-H | 3150X1350X1900 | 2800 | 3950X1500X2250 | 3700 | download","| LGDO-440 | 320 | 400 | 352 | 440 | P158LE | WHI4G | TAL-A473-A | 3450X1350X2000 | 3200 | 3950X1500X2250 | 4000 | download","| LGDO-500 | 362 | 453 | 400 | 500 | DP158LC | WHI5C | TAL-A473-B | 3450X1350X2140 | 4000 | 3950X1600X2270 | 4900 | download","| LGDO-580 | 420 | 525 | 464 | 580 | DP158LD | WHI5D | TAL-A473-C | 3450X1350X2140 | 4000 | 3950X1600X2270 | 4900 | download","| LGDO-633 | 460 | 575 | 506 | 633 | DP180LA | WHI5E | TAL-A473-E | 3450X1400X2200 | 4150 | 4150X1600X2270 | 5200 | download","| LGDO-688 | 500 | 625 | 550 | 688 | DP180LB | WHI5FS | TAL-A473-F | 3670X1420X2200 | 4450 | 4150X1600X2270 | 5500 | download","| LGDO-760 | 550 | 688 | 608 | 760 | DP222LB | WHI5F | TAL-A473-F | 3800X1400X2200 | 4470 | 4800X1700X2400 | 5520 | download","| LGDO-825 | 600 | 750 | 660 | 825 | DP222LC | WHI6B | TAL-A49-B | 4000X1400X2200 | 4800 | 5200X1700X2400 | 5700 | download","| LGDO-825 | 600 | 750 | 660 | 825 | DP222CA | WHI6B | TAL-A49-B | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download","| LGDO-880 | 640 | 800 | 704 | 880 | DP222CB | WHI6C | TAL-A49-C | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download","| LGDO-1000 | 730 | 913 | 800 | 1000 | DP222CC | WHI6D | TAL-A49-D | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download"]},{"n":108,"title":"China EFFICIENT AND DURABLE DOOSAN DIESEL GENERATOR 50KW-730KW factory and suppliers | LONGEN","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"],"rows":["| LGDO-80 | 58 | 72.5 | 64 | 80 | SP344CB | WHI224E | TAL-A44-C | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGDO-100 | 73 | 91.25 | 80 | 100 | SP344CC | WHI224G | TAL-A44-D | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGDO-212 | 154 | 193 | 169 | 212 | P086TI-1 | WHI274F | TAL-A44-L | 2800X1050X1600 | 1700 | 3300X1250X1950 | 2300 | download","| LGDO-252 | 183 | 229 | 201 | 252 | P086TI | WHI274G | TAL-A46-C | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download","| LGDO-280 | 204 | 255 | 224 | 281 | DP086LA | WHI274J | TAL-A46-D | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download","| LGDO-340 | 248 | 310 | 273 | 341 | P126TI | WHI274K | TAL-A46-F | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download","| LGDO-378 | 275 | 344 | 303 | 378 | P126TI-II | WHI4D | TAL-A46-G | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download","| LGDO-440 | 321 | 401 | 353 | 441 | DP126LB | WHI4E | TAL-A473-A | 3150X1350X1900 | 2800 | 3950X1500X2250 | 3700 | download","| LGDO-488 | 355 | 444 | 391 | 488 | P158LE | WHI4F | TAL-A473-A | 3450X1350X2000 | 3200 | 3950X1500X2250 | 4000 | download","| LGDO-572 | 416 | 520 | 458 | 572 | DP158LC | WHI5C | TAL-A473-B | 3450X1350X2140 | 4000 | 3950X1600X2270 | 4900 | download","| LGDO-623 | 453 | 566 | 498 | 623 | DP158LD | WHI5D | TAL-A473-D | 3450X1350X2140 | 4000 | 3950X1600X2270 | 4900 | download","| LGDO-693 | 504 | 630 | 554 | 693 | DP180LA | WHI5ES | TAL-A473-E | 3450X1400X2200 | 4150 | 4150X1600X2270 | 5200 | download","| LGDO-747 | 543 | 679 | 597 | 747 | DP180LB | WHI5E | TAL-A473-F | 3670X1420X2200 | 4450 | 4150X1600X2270 | 5500 | download","| LGDO-820 | 596 | 745 | 656 | 820 | DP222LA | WHI5F | TAL-A49-B | 3800X1400X2200 | 4470 | 4800X1700X2400 | 5520 | download","| LGDO-873 | 635 | 794 | 699 | 873 | DP222LB | WHI5F | TAL-A49-B | 3800X1400X2200 | 4470 | 4800X1700X2400 | 5520 | download","| LGDO-927 | 674 | 843 | 741 | 927 | DP222LC | WHI6B | TAL-A49-C | 4000X1400X2200 | 4800 | 5200X1700X2400 | 5700 | download","| LGDO-950 | 690 | 862.5 | 760 | 950 | DP222CA | WHI6B | TAL-A49-C | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download","| LGDO-1030 | 750 | 937.5 | 825 | 1030 | DP222CB | WHI6D | TAL-A49-D | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download","| LGDO-1100 | 800 | 1000 | 880 | 1100 | DP222CC | WHI6D | TAL-A49-E | 4000X1400X2200 | 5000 | 5200X1700X2400 | 6000 | download"]},{"n":109,"title":"China POPULAR PERKINS DIESEL GENERATOR 7KW-1800KW factory and suppliers | LONGEN","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Perkins | LSA | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"],"rows":["| LGPL-10 | 7.2 | 9 | 8 | 10 | 403D-11G | LSA 40 VS1 | WHI164B | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download","| LGPL-13 | 10 | 12.5 | 11 | 13.8 | 403D-15G | LSA 40 VS2 | WHI164C | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download","| LGPL-15 | 12 | 15 | 13.2 | 16.5 | 403A-15G2 | LSA 40 S3 | WHI164D | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download","| LGPL-22 | 16 | 20 | 17.6 | 22 | 404D-22G | LSA 40 M5 | WHI184ES | 1400*700*1100 | 550 | 1900*850*1100 | 750 | download","| LGPL-33 | 24 | 30 | 26.4 | 33 | 1103A-33G | LSA 42.3 VS3 | WHI184G | 1700*800*1250 | 750 | 2280*950*1510 | 950 | download","| LGPL-50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | LSA 42.3 M7 | WHI224C | 1700*800*1250 | 800 | 2280*950*1510 | 1000 | download","| LGPL-66 | 48 | 60 | 52.8 | 66 | 1103A-33TG2 | LSA 42.3 L9 | WHI224E | 1700*800*1250 | 880 | 2280*950*1510 | 1100 | download","| LGPL-72 | 52 | 65 | 57.2 | 71.5 | 1104A-44TG1 | LSA44.3 S2 | WHI224E | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download","| LGPL-88 | 64 | 80 | 70.4 | 88 | 1104A-44TG2 | LSA44.3 S3 | WHI224F | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download","| LGPL-110 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | LSA44.3 S5 | WHI274C | 1900*800*1250 | 1100 | 2500*950*1510 | 1450 | download","| LGPL-150 | 109 | 136 | 120 | 150 | 1106A-70TG1 | LSA44.3 M8 | WHI274ES | 2300*900*1550 | 1350 | 3100*1100*1610 | 1800 | download","| LGPL-165 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | LSA44.3 L10 | WHI274F | 2300*900*1550 | 1400 | 3100*1100*1610 | 1850 | download","| LGPL-200 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | LSA44.3 VL13 | WHI274G | 2500*900*1600 | 1500 | 3100*1200*1610 | 1950 | download","| LGPL-228 | 166 | 208 | 183 | 228 | 1106A-70TAG4 | LSA44.3 VL14 | WHI274H | 2500*900*1600 | 1500 | 3100*1200*1610 | 2100 | download","| LGPL-220 | 160 | 200 | 176 | 220 | 1206A-E70TTAG1 | LSA44.3 VL14 | WHI274H | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download","| LGPL-250 | 184 | 230 | 202.4 | 253 | 1206A-E70TTAG2 | LSA46.3 S4 | WHI274J | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download","| LGPL-275 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 | LSA46.3 S5 | WHI274K | 3000*1100*1700 | 2600 | 4200*1300*2250 | 3600 | download","| LGPL-132EV | 96 | 120 | 105.6 | 132 | 1204J-E44TTAG2 | LSA44.3 M6 | WHI274ES | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download","| LGPL-220EV | 160 | 200 | 176 | 220 | 1206J-E70TTAG3 | LSA44.3 VL14 | WHI274H | 3000*1100*1700 | 2600 | 4200*1300*2250 | 3600 | download","| LGPL-220EV | 160 | 200 | 176 | 220 | 1206J-E70TTAG4 | LSA44.3 VL14 | WHI274H | 3000*1100*1700 | 2600 | 4200*1300*2250 | 3600 | download","| LGPL-275 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | LSA46.3 S5 | WHI274K | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download","| LGPL-385 | 280 | 350 | 308 | 385 | 2206C-E13TAG2 | LSA46.3 L11 | WHI4FS | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download","| LGPL-440 | 320 | 400 | 352 | 440 | 2206C-E13TAG3 | LSA47.3 S4 | WHI4G | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download","| LGPL-500 | 364 | 455 | 400 | 500 | 2506C-E15TAG1 | LSA47.3 S5 | WHI5C | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download","| LGPL-550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | LSA47.3 M7 | WHI5D | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download","| LGPL-660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A | LSA47.3 L9 | WHI5E | 3500*1600*2200 | 4600 | 4600*2100*2450 | 5800 | download","| LGPL-715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | LSA47.3 L10 | WHI5FS | 3500*1600*2200 | 4600 | 4600*2100*2450 | 5800 | download","| LGPL-440 | 320 | 400 | 352 | 440 | 2206D-E13TAG3 | LSA47.3 S4 | WHI4G | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download","| LGPL-550 | 400 | 500 | 440 | 550 | 2506D-E15TAG2 | LSA47.3 M7 | WHI5D | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download","| LGPL-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | LSA49.3 M6 | WHI6B | 4000*1800*2450 | 6100 | 5500*2100*2450 | 7700 | download","| LGPL-880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | LSA49.3 M8 | WHI6C | 4000*1800*2450 | 6100 | 5500*2100*2450 | 7700 | download","| LGPL-990 | 720 | 900 | 792 | 990 | 4008TAG1A | LSA49.3 L9 | WHI6D | 4750*2100*2250 | 7500 | 5800*2000*2450 | 10000 | download","| LGPL-1125 | 800 | 1000 | 880 | 1100 | 4008TAG2A | LSA49.3 L10 | WHI6E | 4750*2100*2250 | 7500 | 5800*2000*2450 | 10000 | download","| LGPL-1238 | 900 | 1125 | 990 | 1238 | 4008-30TAG3 | LSA50.2 M6 | WHI6F | 4500*1800*2250 | 9900 | 20\" container | 12400 | download","| LGPL-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | LSA50.2 M6 | WHI6G | 4500*1800*2250 | 9900 | 20\" container | 12400 | download","| LGPL-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | LSA50.2 L8 | WHI7C | 4500*1800*2250 | 10700 | 20\" container | 13200 | download","| LGPL-1875 | 1364 | 1752 | 1500 | 1875 | 4012-46TAG3A | LSA52.3 S5 | WHI7D | 5200*2100*2650 | 10700 | 40\" container | 15700 | download","| LGPL-2000 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | LSA52.3 S5 | WHI7E | 5200*2100*2650 | 11700 | 40\" container | 16700 | download","| LGPL-2200 | 1600 | 2000 | 1760 | 2200 | 4016TAG2A | LSA52.3 S6 | WHI7F | 5200*2100*2650 | 11700 | 40\" container | 16700 | download","| LGPL-2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | LSA52.3 L9 | WHI7G | 5200*2100*2650 | 13000 | 40\" container | 17700 | download"]},{"n":109,"title":"China POPULAR PERKINS DIESEL GENERATOR 7KW-1800KW factory and suppliers | LONGEN","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Perkins | LSA | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"],"rows":["| LGPL-12 | 9 | 11 | 10 | 12 | 403D-11G | LSA40 VS1 | WHI164B | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download","| LGPL-18 | 13 | 16 | 14 | 18 | 403D-15G | LSA40 S3 | WHI164C | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download","| LGPL-20 | 14 | 18 | 16 | 20 | 403A-15G2 | LSA40 S4 | WHI164D | 1200*700*1100 | 450 | 1700*850*1100 | 650 | download","| LGPL-26 | 19 | 24 | 21 | 26 | 404D-22G | LSA40 M7 | WHI184ES | 1400*700*1100 | 550 | 1900*850*1100 | 750 | download","| LGPL-35 | 26 | 32 | 29 | 35 | 404D-22TG | LSA42.3 VS2 | WHI184F | 1400*700*1100 | 550 | 1900*850*1100 | 750 | download","| LGPL-38 | 28 | 35 | 31 | 38 | 1103A-33G | LSA42.3 VS3 | WHI184G | 1700*800*1250 | 750 | 2280*950*1510 | 950 | download","| LGPL-59 | 43 | 54 | 47 | 59 | 1103A-33TG1 | LSA42.3 M8 | WHI224D | 1700*800*1250 | 800 | 2280*950*1510 | 1000 | download","| LGPL-75 | 55 | 68 | 60 | 75 | 1103A-33TG2 | LSA42.3 L9 | WHI224E | 1700*800*1250 | 880 | 2280*950*1510 | 1100 | download","| LGPL-71 | N/A | N/A | 57 | 71 | 1104D-44TG1 | LSA44.3 S2 | WHI224E | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download","| LGPL-84 | 61 | 76 | 67 | 84 | 1104A-44TG1 | LSA44.3 S2 | WHI224F | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download","| LGPL-75 | N/A | N/A | 60 | 75 | 1104D-E44TG1 | LSA44.3 S2 | WHI224F | 1900*800*1250 | 980 | 2500*950*1510 | 1300 | download","| LGPL-100 | 73 | 91 | 80 | 100 | 1104A-44TG2 | LSA44.3 S4 | WHI224G | 1900*800*1250 | 1050 | 2500*950*1510 | 1400 | download","| LGPL-100 | N/A | N/A | 80 | 100 | 1104D-E44TAG1 | LSA44.3 S4 | WHI274C | 1900*800*1250 | 1050 | 2500*950*1510 | 1400 | download","| LGPL-125 | N/A | N/A | 100 | 125 | 1104D-E44TAG2 | LSA44.3 M6 | WHI274D | 1900*800*1250 | 1100 | 2500*950*1510 | 1450 | download","| LGPL-127 | 92 | 113 | 100 | 125 | 1104C-44TAG2 | LSA44.3 M6 | WHI274C | 1900*800*1250 | 1100 | 2500*950*1510 | 1450 | download","| LGPL-132 | 96 | 120 | 106 | 132 | 1204J-E44TTAG2 | LSA44.3 M6 | WHI274D | 1900*800*1250 | 1100 | 2500*950*1510 | 1450 | download","| LGPL-168 | 122 | 153 | 134 | 168 | 1106A-70TG1 | LSA44.3 M8 | WHI274ES | 2300*900*1550 | 1350 | 3100*1100*1610 | 1800 | download","| LGPL-186 | 135 | 169 | 149 | 186 | 1106A-70TAG2 | LSA44.3 L10 | WHI274E | 2300*900*1550 | 1400 | 3100*1100*1610 | 1850 | download","| LGPL-186 | 135 | 169 | 149 | 186 | 1206F-E70TTAG3 | LSA44.3 L10 | WHI274E | 2300*900*1550 | 1400 | 3100*1100*1610 | 1850 | download","| LGPL-178 | N/A | N/A | 143 | 178 | 1106D-E70TAG2 | LSA44.3 L10 | WHI274E | 2300*900*1550 | 1400 | 3100*1100*1610 | 1850 | download","| LGPL-191 | N/A | N/A | 153 | 191 | 1106D-E70TAG3 | LSA44.3 L12 | WHI274F | 2500*900*1600 | 1500 | 3100*1200*1610 | 1950 | download","| LGPL-218 | 158 | 198 | 174 | 217 | 1106A-70TAG3 | LSA44.3 VL13 | WHI274G | 2500*900*1600 | 1500 | 3100*1200*1610 | 1950 | download","| LGPL-219 | N/A | N/A | 175 | 219 | 1106D-E70TAG4 | LSA44.3 VL14 | WHI274G | 2500*900*1600 | 1500 | 3100*1200*1610 | 2100 | download","| LGPL-250 | N/A | N/A | 200 | 250 | 1106D-E70TAG5 | LSA46.3 S4 | WHI274H | 2500*900*1600 | 1500 | 3100*1200*1610 | 2100 | download","| LGPL-248 | 180 | 225 | 198 | 248 | 1206F-E70TTAG4 | LSA46.3 S4 | WHI274H | 2600*950*1700 | 1950 | 3600*1200*2050 | 2800 | download","| LGPL-438 | 320 | 400 | 350 | 438 | 2206C-E13TAG2 L | LSA46.3 L11 | WHI4F | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download","| LGPL-438 | 320 | 400 | 350 | 438 | 2206A-E13TAG5 | LSA46.3 L11 | WHI4F | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download","| LGPL-438 | N/A | N/A | 350 | 438 | 2206D-E13TAG2 | LSA46.3 L11 | WHI4F | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download","| LGPL-482 | 350 | 438 | 385 | 481 | 2206A-E13TAG6 | LSA47.3 S4 | WHI4F | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download","| LGPL-500 | N/A | N/A | 400 | 500 | 2206D-E13TAG3 | LSA47.3 S5 | WHI4G | 3300*1140*2200 | 3300 | 4300*1600*2250 | 4700 | download","| LGPL-563 | 400 | 500 | 450 | 563 | 2506C-E15TAG1 L | LSA47.3 S5 | WHI4G | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download","| LGPL-563 | N/A | N/A | 450 | 563 | 2506D-E15TAG1 | LSA47.3 M7 | WHI5C | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download","| LGPL-625 | N/A | N/A | 500 | 625 | 2506C-E15TAG3 | LSA47.3 M7 | WHI5ES | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download","| LGPL-687 | N/A | N/A | 550 | 687 | 2506C-E15TAG4 | LSA47.3 M8 | WHI5ES | 3500*1400*2200 | 3800 | 4600*1700*2370 | 5300 | download","| LGPL-687 | 500 | 625 | 550 | 687 | 2806C-E18TAG1A L | LSA47.3 M8 | WHI5ES | 3500*1600*2200 | 4600 | 4600*2100*2450 | 5800 | download","| LGPL-750 | N/A | N/A | 600 | 750 | 2806C-E18TAG3 | LSA49.3 S4 | WHI5F | 3500*1600*2200 | 4600 | 4600*2100*2450 | 5800 | download","| LGPL-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | LSA49.3 M6 | WHI5F | 4000*1800*2450 | 6100 | 5500*2100*2450 | 7700 | download","| LGPL-935 | 680 | 850 | 750 | 935 | 4006-23TAG3A | LSA49.3 M8 | WHI6B | 4000*1800*2450 | 6100 | 5500*2100*2450 | 7700 | download","| LGPL-1100 | 800 | 1000 | 880 | 1100 | 4008TAG2 | LSA49.3 L10 | WHI6D | 4750*2100*2250 | 7500 | 5800*2000*2450 | 10000 | download","| LGPL-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | LSA50.2 M6 | WHI6F | 4500*1800*2250 | 9900 | 20″ container | 12400 | download","| LGPL-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | LSA50.2 L7 | WHI7B | 5010*2270*2400 | 10700 | 40″ container | 13200 | download","| LGPL-1875 | 1364 | 1705 | 1500 | 1875 | 4012-46TAG3A | LSA50.2 VL10 | WHI7C | 5010*2270*2400 | 10700 | 40″ container | 15700 | download"]},{"n":110,"title":"China HIGH QUALITY CUMMINS DIESEL GENERATOR 20kVA-1675kVA factory and suppliers | LONGEN","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Cummins | Stamford | Longen | L*M*H(mm)(open) | KG(open) | L*M*H(mm) (silent) | KG(silent) | download"],"rows":["| LGCS-24 | 17 | 21 | 19 | 24 | 4B3.9-G11 | S0L2-G1 | WHI184ES | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download","| LGCS-30 | 22 | 28 | 24 | 30 | 4B3.9-G1 | S0L2-P1 | WHI184F | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download","| LGCS-30 | 22 | 28 | 24 | 30 | 4B3.9-G2 | S0L2-P1 | WHI184F | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download","| LGCS-34 | 25 | 31 | 28 | 34 | 4B3.9-G12 | S1L2-J1 | WHI184G | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download","| LGCS-44 | 32 | 40 | 35 | 44 | 4BT3.9-G1 | S1L2-K1 | WHI224C | 1750*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-44 | 32 | 40 | 35 | 44 | 4BT3.9-G2 | S1L2-K1 | WHI224C | 1750*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | S1L2-R1 | WHI224D | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-66 | 48 | 60 | 53 | 66 | 4BTA3.9-G2 | S1L2-Y1 | WHI224E | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G11 | UCI224G | WHI224F | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-110 | 80 | 100 | 88 | 110 | 4BTA3.9-G13 | UCI274C | WHI274C | 2000*800*1350 | 850 | 2500*950*1600 | 1350 | download","| LGCS-110 | 80 | 100 | 88 | 110 | 6BT5.9-G1 | UCI274C | WHI274C | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download","| LGCS-110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | UCI274C | WHI274C | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download","| LGCS-116 | 84 | 105 | 92 | 116 | 6BT5.9-G2 | UCI274D | WHI274D | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download","| LGCS-127 | 92 | 115 | 101 | 127 | 6BTA5.9-G2 | UCI274D | WHI274D | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download","| LGCS-150 | 112 | 140 | 120 | 150 | 6BTAA5.9-G2 | UCI274E | WHI274E | 2350*880*1530 | 1100 | 3000*1050*1740 | 1850 | download","| LGCS-170 | 124 | 155 | 136 | 170 | 6BTAA5.9-G12 | UCI274F | WHI274F | 2350*880*1530 | 1150 | 3000*1050*1740 | 1900 | download","| LGCS-200 | 145 | 181 | 160 | 200 | 6CTA8.3-G1 | UCI274G | WHI274G | 2400*1000*1710 | 1380 | 3200*1200*1950 | 2800 | download","| LGCS-200 | 145 | 181 | 160 | 200 | 6CTA8.3-G2 | UCI274G | WHI274G | 2400*1000*1710 | 1380 | 3200*1200*1950 | 2800 | download","| LGCS-220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | UCI274H | WHI274H | 2500*1000*1710 | 1480 | 3200*1130*1950 | 2900 | download","| LGCS-275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | UCDI274K | WHI274K | 2500*1000*1710 | 1480 | 3400*1180*2080 | 2900 | download","| LGCS-300 | 216 | 270 | 240 | 300 | 6LTAA9.5-G3 | S4L1S-D4 | WHI4D | 2900*1150*1765 | 1800 | 3800*1500*2100 | 3250 | download","| LGCS-350 | 256 | 320 | 280 | 350 | 6LTAA9.5-G1 | S4L1S-E4 | WHI4E | 2900*1130*1820 | 2600 | 3950*1500*2250 | 4100 | download","| LGCS-425 | 310 | 388 | 340 | 425 | 6ZTAA13-G3 | S4L1D-F4 | WHI4G | 2900*1150*1765 | 2600 | 4100*1600*2480 | 4100 | download","| LGCS-475 | 350 | 438 | 380 | 475 | 6ZTAA13-G2 | S4L1D-G4 | WHI5C | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download","| LGCS-550 | 400 | 500 | 440 | 550 | QSZ13-G3 | S5L1D-C4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-275 | 200 | 250 | 220 | 275 | MTA11-G2 | UCDI274K | WHI274K | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download","| LGCS-350 | 250 | 313 | 280 | 350 | MTAA11-G3 | S4L1D-D4 | WHI4ES | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download","| LGCS-275 | 200 | 250 | 220 | 275 | NT855-GA | UCDI274K | WHI274K | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download","| LGCS-275 | 200 | 250 | 220 | 275 | NT855-GA1 | UCDI274K | WHI274K | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download","| LGCS-313 | 220 | 275 | 250 | 313 | NTA855-G1A | S4L1D-D4 | WHI4D | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download","| LGCS-350 | 250 | 313 | 280 | 350 | NTA855-G1B | S4L1D-D4 | WHI4ES | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download","| LGCS-375 | 275 | 344 | 300 | 375 | NTA855-G2A | S4L1D-E4 | WHI4FS | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download","| LGCS-388 | 280 | 350 | 310 | 388 | NTA855-G4 | S4L1D-E4 | WHI4FS | 3050*1150*2000 | 3200 | 3950*1500*2250 | 4500 | download","| LGCS-413 | 300 | 375 | 330 | 413 | NTAA855-G7 | S4L1D-F4 | WHI4F | 3300*1150*2000 | 3400 | 4200*1500*2250 | 4700 | download","| LGCS-450 | N/A | N/A | 360 | 450 | NTAA855-G7A | S4L1D-G4 | WHI5C | 3300*1150*2000 | 3400 | 4200*1500*2250 | 4700 | download","| LGCS-413 | 300 | 375 | 330 | 413 | KTA19-G2 | S4L1D-F4 | WHI4F | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-500 | 360 | 450 | 400 | 500 | KTA19-G3 | S4L1D-G4 | WHI5C | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-563 | 400 | 500 | 450 | 563 | KTA19-G3A | S5L1D-C4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-563 | 400 | 500 | 450 | 563 | KTA19-G4 | S5L1D-C4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-631 | 420 | 525 | 505 | 631 | KTAA19-G5 | S5L1D-D4 | WHI5ES | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download","| LGCS-650 | 460 | 575 | 520 | 650 | KTAA19-G6 | S5L1D-E4 | WHI5E | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download","| LGCS-650 | N/A | N/A | 520 | 650 | KTA19-G8 | S5L1D-F4 | WHI5F | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download","| LGCS-688 | N/A | N/A | 550 | 688 | KTAA19-G6A | S5L1D-F4 | WHI5F | 3430*1520*2200 | 3600 | 4500*2000*2530 | 5900 | download","| LGCS-713 | 520 | 650 | 570 | 713 | QSK19-G4 | S5L1D-F4 | WHI5F | 3430*1520*2200 | 3600 | 4500*2000*2530 | 5900 | download","| LGCS-688 | 500 | 625 | 550 | 688 | KT38-G | S5L1D-F4 | WHI5FS | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-788 | 570 | 713 | 630 | 788 | KTA38-G1 | S5L1D-H4 | WHI6B | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-825 | 600 | 750 | 660 | 825 | KTA38-G2 | S5L1D-H4 | WHI6B | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-888 | 640 | 800 | 710 | 888 | KTA38-G2B | S6L1D-C4 | WHI6C | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-1000 | 728 | 910 | 800 | 1000 | KTA38-G2A | S6L1D-D4 | WHI6D | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-1100 | 800 | 1000 | 880 | 1100 | KTA38-G5 | S6L1D-E4 | WHI6E | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-1250 | N/A | N/A | 1000 | 1250 | KTA38-G9 | S6L1D-G4 | WHI6G | 4500*1800*2200 | 7500 | 20\" container | 10000 | download","| LGCS-1375 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 | S6L1D-G4 | WHI6G | 4500*1800*2200 | 7500 | 20\" container | 10000 | download","| LGCS-1375 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | S6L1D-G4 | WHI6G | 4500*1800*2200 | 7500 | 20\" container | 10000 | download","| LGCS-1650 | 1100 | 1375 | 1320 | 1650 | KTA50-G8 | S6L1D-H4 | WHI7B | 4900*2100*2530 | 8600 | 40\" container | 13800 | download","| LGCS-1650 | 1180 | 1475 | 1320 | 1650 | KTA50-GS8 | S7L1D-C4 | WHI7C | 4900*2100*2530 | 8600 | 40\" container | 14000 | download","| LGCS-1875 | 1340 | 1675 | 1500 | 1875 | KTA50-G15X | S7L1D-D4 | WHI7D | 4900*2100*2530 | 8600 | 40\" container | 14000 | download"]},{"n":110,"title":"China HIGH QUALITY CUMMINS DIESEL GENERATOR 20kVA-1675kVA factory and suppliers | LONGEN","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Cummins | Stamford | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"],"rows":["| LGCS-34 | 24 | 30 | 27 | 34 | 4B3.9-G2 | S0L2-P1 | WHI184F | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download","| LGCS-38 | 28 | 35 | 30 | 38 | 4B3.9-G12 | S1L2-J1 | WHI184G | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download","| LGCS-50 | 36 | 45 | 40 | 50 | 4BT3.9-G2 | S1L2-N1 | WHI184H | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download","| LGCS-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | S1L2-Y1 | WHI224D | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-77 | 56 | 70 | 62 | 78 | 4BTA3.9-G2 | UCI224E | WHI224E | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-85 | 60 | 75 | 68 | 85 | 4BTA3.9-G2 | UCI224F | WHI224F | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-100 | 72 | 90 | 80 | 100 | 4BTA3.9-G11 | UCI224G | WHI224F | 1850*800*1350 | 800 | 2280*950*1510 | 1150 | download","| LGCS-115 | 84 | 105 | 92 | 115 | 6BT5.9-G2 | UCI274C | WHI274C | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download","| LGCS-138 | 100 | 125 | 110 | 138 | 6BT5.9-G2 | UCI274D | WHI274D | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download","| LGCS-145 | 105 | 131 | 116 | 145 | 6BTA5.9-G2 | UCI274D | WHI274D | 2200*880*1530 | 1050 | 3000*1050*1740 | 1800 | download","| LGCS-156 | 112 | 140 | 123 | 154 | 6BTAA5.9-G2 | UCI274E | WHI274ES | 2350*880*1530 | 1100 | 3000*1050*1740 | 1850 | download","| LGCS-180 | 128 | 160 | 144 | 180 | 6BTAA5.9-G12 | UCI274E | WHI274E | 2350*880*1530 | 1150 | 3000*1050*1740 | 1900 | download","| LGCS-209 | 152 | 190 | 167 | 209 | 6CTA8.3-G2 | UCI274G | WHI274F | 2400*1000*1710 | 1380 | 3200*1200*1950 | 2800 | download","| LGCS-230 | 168 | 210 | 184 | 230 | 6CTAA8.3-G2 | UCI274G | WHI274G | 2500*1000*1710 | 1480 | 3200*1130*1950 | 2900 | download","| LGCS-285 | 208 | 260 | 228 | 285 | 6LTAA8.9-G2 | UCDI274J | WHI274J | 2500*1000*1710 | 1480 | 3400*1180*2080 | 2900 | download","| LGCS-315 | 226 | 283 | 252 | 315 | 6LTAA8.9-G3 | UCDI274K | WHI274K | 2900*1150*1765 | 1800 | 3800*1500*2100 | 3250 | download","| LGCS-350 | 256 | 320 | 280 | 350 | 6LTAA9.5-G1 | S4L1S-D4 | WHI4D | 2900*1150*1765 | 1800 | 3800*1500*2100 | 3250 | download","| LGCS-425 | 310 | 388 | 340 | 425 | 6ZTAA13-G3 | S4L1D-E4 | WHI4E | 2900*1150*1765 | 2600 | 4100*1600*2480 | 4100 | download","| LGCS-475 | 350 | 438 | 380 | 475 | 6ZTAA13-G2 | S4L1D-F4 | WHI4F | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download","| LGCS-475 | 350 | 438 | 380 | 475 | 6ZTAA13-G4 | S4L1D-F4 | WHI4F | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download","| LGCS-468 | 350 | 438 | 374 | 468 | QSZ13-G2 | S4L1D-F4 | WHI4F | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download","| LGCS-500 | 380 | 475 | 400 | 500 | QSZ13-G3 | S4L1D-G4 | WHI4G | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download","| LGCS-525 | 380 | 475 | 420 | 525 | QSZ13-G5 | S4L1D-G4 | WHI4G | 2900*1150*1765 | 2650 | 4100*1600*2480 | 4100 | download","| LGCS-275 | N/A | N/A | 220 | 275 | NT855-GA | UCDI274J | WHI274J | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download","| LGCS-350 | 250 | 313 | 275 | 344 | NTA855-G1 | S4L1D-D4 | WHI4D | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download","| LGCS-375 | 275 | 344 | 300 | 375 | NTA855-G1B | S4L1D-D4 | WHI4E | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download","| LGCS-438 | 315 | 394 | 350 | 438 | NTA855-G3 | S4L1D-E4 | WHI4E | 3050*1150*2000 | 3000 | 3950*1500*2250 | 4500 | download","| LGCS-500 | 350 | 438 | 400 | 500 | KTA19-G2 | S4L1D-F4 | WHI4F | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-575 | 410 | 513 | 450 | 563 | KTA19-G3 | S5L1D-C4 | WHI5C | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-625 | 450 | 563 | 500 | 625 | KTA19-G3A | S5L1D-D4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-625 | 450 | 563 | 500 | 625 | KTA19-G4 | S5L1D-D4 | WHI5D | 3200*1400*2200 | 3500 | 4300*1600*2250 | 4800 | download","| LGCS-688 | 470 | 588 | 550 | 688 | KTAA19-G5 | S5L1D-E4 | WHI5D | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download","| LGCS-713 | 500 | 625 | 570 | 713 | QSK19-G4 | S5L1D-E4 | WHI5ES | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download","| LGCS-750 | 550 | 688 | 600 | 750 | QSK19-G5 | S5L1D-F4 | WHI5E | 3430*1520*2200 | 3600 | 4800*2000*2530 | 5900 | download","| LGCS-750 | N/A | N/A | 600 | 750 | KTAA19-G6A | S5L1D-F4 | WHI5FS | 3430*1520*2200 | 3600 | 4800*2000*2530 | 6000 | download","| LGCS-850 | 620 | 775 | 680 | 850 | KT38-G | S5L1D-H4 | WHI5FS | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-963 | 700 | 875 | 770 | 963 | KTA38-G1 | S6L1D-D4 | WHI6C | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-1000 | 725 | 906 | 800 | 1000 | KTA38-G2 | S6L1D-D4 | WHI6C | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-1038 | 750 | 938 | 830 | 1038 | KTA38-G2B | S6L1D-D4 | WHI6D | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-1125 | 800 | 1000 | 900 | 1125 | KTA38-G2A | S6L1D-E4 | WHI6D | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-1250 | 900 | 1125 | 1000 | 1250 | KTA38-G4 | S6L1D-F4 | WHI6E | 4500*1800*2200 | 7500 | 5800*2000*2530 | 10000 | download","| LGCS-1375 | N/A | N/A | 1100 | 1375 | KTA38-G9 | S6L1D-G4 | WHI6F | 4500*1800*2200 | 7500 | 20″ container | 10000 | download","| LGCS-1550 | 1100 | 1375 | 1240 | 1550 | QSK38-G4 | S6L1D-H4 | WHI6G | 4500*1800*2200 | 7500 | 20″ container | 10000 | download","| LGCS-1575 | 1100 | 1375 | 1260 | 1575 | KTA50-G3 | S6L1D-H4 | WHI6G | 4500*1800*2200 | 7500 | 40″ container | 10000 | download","| LGCS-1875 | 1260 | 1575 | 1386 | 1733 | KTA50-G9 | S7L1D-D4 | WHI7B | 4900*2100*2530 | 8600 | 40″ container | 13800 | download"]},{"n":1001,"title":"Datasheet: download","header":[],"rows":["| 7 | Bore×Stroke(mm×mm) | 90 x 103","| 8 | Displacement (Liter) | 2.7","| 9 | Compression Ratio | 19:1","| 10 | Prime power/speed (kW/RPM) | 22/1500RPM","| 11 | Standby power/speed (kW/RPM) | 24.2/1500RPM"]},{"n":1001,"title":"Datasheet: download","header":["| 1 | Alternator model | WHI164D"],"rows":["| 2 | Prime Power | 15 kVA","| 3 | Standby Power | 17 kVA"]},{"n":1001,"title":"Datasheet: download","header":[],"rows":["| POWER TECHNOLOGY CO., | LTD.","| ● Engine | LG490BD","| ● Alternator | WHI164D","| ● Electric speed control | ● 12v charge dynamo","| ● Voltage regulation (from no load to 100% load): ≤ ±1,5% | ● Anti-vibration damping rubber set","| ● Frequency regulation (from no load to 100% load): ≤ ±5% | ●Unlimited running time","- Cooling system: Internal cooling with water available with the machine and fan;","General Ratings","| Power | Frequency","| Voltage | Prime","| Standby | Phase","| This rating is for the supply of continuous | electrical power at variable load. A 10% overload capability | is available for a period of 1 hour within each | 12-","| - The machine runs continuously 24/24 at | 75% of the machine's continuous capacity: Only rests once | for about 30 minutes for every 12 hours of","| This rating is for the supply of continuous | electrical power at variable load in the event of utility power","| Startup from 0% load to 100% load within | 30 seconds","Dimension And Weight","| Size(L*W*H):1350*670*860(mm) | Size(L*W*H): 1420*720*940 (mm)","| ISO9001:2015 LONGEN POWER Diesel Generating Set | Page: 1/3","Alternator Specifications","| Single bearing, Brushless, Self-excited, rotating magnetic | field","| ISO9001:2015 LONGEN POWER Diesel Generating Set | Page: 2/3","Control System","| Protection | Parameter","| ● Over speed | ● power","| Generator Set | Alternator","| □ Trailer generator set | □ PMG excitation","| □ 12 hours base fuel tank | □ Oil heater","| □ 24 hours base fuel tank | □ Rapid water preheater (diesel","| □ Dual wall base fuel tank | Auto system","| □ External fuel tank | □ Remote Control panel","'- Protection level by The outer shell: IP23","Protection mechanism: 1-phase, 2-pole circuit breaker, current suitable for machine capacity, overload and short circuit protection","| LONGEN POWER reserves the | right","| ISO9001:2015 LONGEN POWER Diesel Generating Set | Page: 3/3","Engine specifications","| Aspiration | Naturally aspirated","| Displacement(L) | 2.7","| Bore(mm)xStroke(mm) | 90x103","| Prime Power(kW)/Speed(r/min) | 22","| Standby Power (kW)/Speed(r/min) | 24.2","| Torque(N•m)/Speed(r/min) | 140","| Fuel consume rate (g/kW-h) | 240","| Emission level | CN stage II","Engine","| Speed | 1500rpm","| Governor | Electronic","| Exhaust emission standard | CN stage II","General","| No. of cylinders | 4","| Compression ratio | 19:1","| Speed droop (static) electr. gov. (EMR/GAC) | [%] 5","| Lube oil filter | Yes","| Electrical output | 17.1","Fuel consumption","| 25% load of prime power genset 12.5KW | [l/h] 1.1","| 50% load of prime power genset 12.5KW | [l/h] 2.2","| 75% load of prime power genset 12.5KW | [l/h] 3.18","| 100% load of prime power genset 12.5KW | [l/h] 4.2","General engine cooling data","| Cooling method | Cooled by water mixed with anti-scaling","| Voltage | [V] | 12","| Starter | [kW] | 3","| Alternator output | [A] | 35","| Start battery | [A] | ≥ 45Ah, airtight","Alternator specifications","| Model: | WHI164D","| Manufacturer | JIANGSU LONGEN POWER TECHNOLOGY CO., LTD","| Prime Power at 40oC: | 15KVA/15KW","| Standby Power at 40o: | 17KVA/17KW","| Rated frequency: | 50Hz","| Phase: | One phase, two wires","| Rated speed: | 1500r/min","| Voltage: | 220V or 230V","| Power factor: | 1","| Frequency regulation | ≤ ± 5%","| Insulation class | H","| Protection | IP 23","| Voltage Regulation | ≤ ± 1%","| Efficiency at 100% prime | power | load (4/4) | ≥ 88.4%","| Overspeed | 2250RPM","| Alternator cooling system | Direct blowing shaft head impeller"]},{"n":1002,"title":"Datasheet: download","header":["| 5 | Cycle | 4 stroke","| 6 | Aspiration","| Turbocharged and air to air | intercooled"],"rows":["| 7 | Bore×Stroke(mm×mm) | 104 x 132","| 8 | Displacement (Liter) | 6.7","| 9 | Compression Ratio | 17.5:1","| 10 | Prime power/speed (kW/RPM) | 150/1500RPM","| 11 | Standby power/speed (kW/RPM) | 165/1500RPM"]},{"n":1002,"title":"Datasheet: download","header":["| 1 | Alternator model | UCI274F"],"rows":["| 2 | Prime Power | 160 kVA","| 3 | Standby Power | 175 kVA","| 6 | Rated speed | 1500 RPM","| 7 | Rated frequency | 50 Hz","| 8 | Phase and wires | 3 phase, 4 wires","| 9 | Rated voltage | 220/380V AC or 230/400V AC","| 10 | Power factor | 0.8","| 11 | Voltage adjust range | ≥5%","| 12 | Voltage regulation capability (from 0% to 100% load) | ≤±1%"]}]},{"id":"longhong-foshan","country":"CN","role":"genset_oem","status":"verified","names":{"en":null,"zh":"广东隆宏机电设备有限公司","brands":[]},"website":"https://www.gdfsfdj.com/","hq":{"province":"Guangdong","city":"Foshan"},"founded":null,"relatedIds":["weichai-power"],"strengths":[{"text":"Theo hãng: là nhà lắp ráp OEM được Weichai ủy quyền","src":[1]},{"text":"Tổ máy động cơ Weichai từ 48 kW đến 1500 kW, có loại cách âm","src":[1]}],"productLines":[{"kind":"genset","series":"潍柴动力发电机组","fuel":"diesel","engineMakes":["潍柴"],"engineModels":[],"alternatorMakes":[],"power":{"min":48,"max":1500,"unit":"kW","rating":"unspecified","src":[1]},"frequency":[],"voltage":[],"types":["silent"],"emission":[],"standards":[],"src":[1]},{"kind":"genset","series":"LHGF 潍柴动力柴油发电机组 (50Hz)","fuel":"diesel","power":{"min":30,"max":650,"unit":"kW","rating":"unspecified","src":[2010,2005]},"src":[2001,2002,2003,2004,2005,2006,2010,2011,2012,2013,2014,2015]},{"kind":"genset","series":"LHGF-600","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["6M33D725E310"],"alternatorMakes":["LongHong"],"power":{"min":600,"max":600,"unit":"kW","rating":"unspecified","src":[2001]},"src":[2001]},{"kind":"genset","series":"LHGF-500","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["6M33D633E200"],"alternatorMakes":["LongHong"],"power":{"min":500,"max":500,"unit":"kW","rating":"unspecified","src":[2002]},"src":[2002]},{"kind":"genset","series":"LHGF-200","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["WP10D264E200"],"alternatorMakes":["LongHong"],"power":{"min":200,"max":200,"unit":"kW","rating":"unspecified","src":[2003]},"src":[2003]},{"kind":"genset","series":"LHGF-75","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["WP4.1D100E200"],"alternatorMakes":["LongHong"],"power":{"min":75,"max":75,"unit":"kW","rating":"unspecified","src":[2004]},"src":[2004]},{"kind":"genset","series":"LHGF-650","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["12M26D792E200"],"alternatorMakes":["LongHong"],"power":{"min":650,"max":650,"unit":"kW","rating":"unspecified","src":[2005]},"src":[2005]},{"kind":"genset","series":"LHGF-350","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["WP13D405E200"],"alternatorMakes":["LongHong"],"power":{"min":350,"max":350,"unit":"kW","rating":"unspecified","src":[2006]},"src":[2006]},{"kind":"genset","series":"LHGFS-1500","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["16M33D1785E311"],"alternatorMakes":["LongHong"],"power":{"min":1500,"max":1500,"unit":"kW","rating":"unspecified","src":[2007]},"src":[2007]},{"kind":"genset","series":"LHGFS-1000","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["12M33D1265E201"],"alternatorMakes":["LongHong"],"power":{"min":1000,"max":1000,"unit":"kW","rating":"unspecified","src":[2008]},"src":[2008]},{"kind":"genset","series":"LHGFS-800","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["12M26D1012E201"],"alternatorMakes":["LongHong"],"power":{"min":800,"max":800,"unit":"kW","rating":"unspecified","src":[2009]},"src":[2009]},{"kind":"genset","series":"LHGF-30","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["WP2.3D33E200"],"alternatorMakes":["LongHong"],"power":{"min":30,"max":30,"unit":"kW","rating":"unspecified","src":[2010]},"src":[2010]},{"kind":"genset","series":"LHGF-50","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["WP4.1D66E200"],"alternatorMakes":["LongHong"],"power":{"min":50,"max":50,"unit":"kW","rating":"unspecified","src":[2011]},"src":[2011]},{"kind":"genset","series":"LHGF-100","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["WP6D132E200"],"alternatorMakes":["LongHong"],"power":{"min":100,"max":100,"unit":"kW","rating":"unspecified","src":[2012]},"src":[2012]},{"kind":"genset","series":"LHGF-150","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["WP6D167E200"],"alternatorMakes":["LongHong"],"power":{"min":150,"max":150,"unit":"kW","rating":"unspecified","src":[2013]},"src":[2013]},{"kind":"genset","series":"LHGF-250","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["WP10D320E200"],"alternatorMakes":["LongHong"],"power":{"min":250,"max":250,"unit":"kW","rating":"unspecified","src":[2014]},"src":[2014]},{"kind":"genset","series":"LHGF-400","fuel":"diesel","engineMakes":["Weichai"],"engineModels":["6M26D484E200"],"alternatorMakes":["LongHong"],"power":{"min":400,"max":400,"unit":"kW","rating":"unspecified","src":[2015]},"src":[2015]}],"certifications":[],"exportMarkets":[],"missing":["Ủy quyền OEM của Weichai là lời tự giới thiệu, chưa có xác nhận từ trang Weichai","Chưa có năm thành lập, chứng chỉ"],"sources":[{"n":1,"url":"https://www.gdfsfdj.com/","accessedAt":"2026-11-01","tier":"A","quote":["广东隆宏机电设备有限公司","因为我们是潍柴动力工厂授权OEM成套商","地址：广东省佛山市顺德区陈村镇岗北工业区中路2号之一","WEICHAI 潍柴动力发电机 山东潍柴 48KW潍柴发电机 60HZ 佛山发电机","1500KW大型低噪音发电机 1875KVA潍柴动力 静音型柴油发电机组 全铜线无刷"],"file":"sources/longhong-foshan/1.md"},{"n":2001,"url":"https://www.gdfsfdj.com/products_27/559.html","accessedAt":"2026-11-14","tier":"A","quote":["600KW(750KVA)潍柴动力柴油发电机组技术参数 6M33D725E310"],"file":"sources/longhong-foshan/2001.md","official":true},{"n":2002,"url":"https://www.gdfsfdj.com/products_27/558.html","accessedAt":"2026-11-14","tier":"A","quote":["500KW(625KVA)潍柴动力柴油发电机组技术参数 6M33D633E200"],"file":"sources/longhong-foshan/2002.md","official":true},{"n":2003,"url":"https://www.gdfsfdj.com/products_27/365.html","accessedAt":"2026-11-14","tier":"A","quote":["200KW(250KVA)潍柴动力柴油发电机组技术参数 WP10D264E200"],"file":"sources/longhong-foshan/2003.md","official":true},{"n":2004,"url":"https://www.gdfsfdj.com/products_27/350.html","accessedAt":"2026-11-14","tier":"A","quote":["75KW(93.75KVA)潍柴动力柴油发电机组技术参数 WP4.1D100E200"],"file":"sources/longhong-foshan/2004.md","official":true},{"n":2005,"url":"https://www.gdfsfdj.com/products_27/379.html","accessedAt":"2026-11-14","tier":"A","quote":["650KW(812.5KVA)潍柴动力柴油发电机组技术参数 12M26D792E200"],"file":"sources/longhong-foshan/2005.md","official":true},{"n":2006,"url":"https://www.gdfsfdj.com/products_27/373.html","accessedAt":"2026-11-14","tier":"A","quote":["350KW(437.5KVA)潍柴动力柴油发电机组技术参数 WP13D405E200"],"file":"sources/longhong-foshan/2006.md","official":true},{"n":2007,"url":"https://www.gdfsfdj.com/products_30/514.html","accessedAt":"2026-11-14","tier":"A","quote":["1500KW(1875KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 16M33D1785E311"],"file":"sources/longhong-foshan/2007.md","official":true},{"n":2008,"url":"https://www.gdfsfdj.com/products_30/508.html","accessedAt":"2026-11-14","tier":"A","quote":["1000KW(1250KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 12M33D1265E201"],"file":"sources/longhong-foshan/2008.md","official":true},{"n":2009,"url":"https://www.gdfsfdj.com/products_30/506.html","accessedAt":"2026-11-14","tier":"A","quote":["800KW(1000KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 12M26D1012E201"],"file":"sources/longhong-foshan/2009.md","official":true},{"n":2010,"url":"https://www.gdfsfdj.com/products_27/310.html","accessedAt":"2026-11-14","tier":"A","quote":["30KW(37.5KVA)潍柴动力柴油发电机组技术参数 WP2.3D33E200"],"file":"sources/longhong-foshan/2010.md","official":true},{"n":2011,"url":"https://www.gdfsfdj.com/products_27/344.html","accessedAt":"2026-11-14","tier":"A","quote":["50KW(62.5KVA)潍柴动力柴油发电机组技术参数 WP4.1D66E200"],"file":"sources/longhong-foshan/2011.md","official":true},{"n":2012,"url":"https://www.gdfsfdj.com/products_27/355.html","accessedAt":"2026-11-14","tier":"A","quote":["100KW(125KVA)潍柴动力柴油发电机组技术参数 WP6D132E200"],"file":"sources/longhong-foshan/2012.md","official":true},{"n":2013,"url":"https://www.gdfsfdj.com/products_27/368.html","accessedAt":"2026-11-14","tier":"A","quote":["150KW(187.5KVA)潍柴动力柴油发电机组技术参数 WP6D167E200"],"file":"sources/longhong-foshan/2013.md","official":true},{"n":2014,"url":"https://www.gdfsfdj.com/products_27/366.html","accessedAt":"2026-11-14","tier":"A","quote":["250KW(312.5KVA)潍柴动力柴油发电机组技术参数 WP10D320E200"],"file":"sources/longhong-foshan/2014.md","official":true},{"n":2015,"url":"https://www.gdfsfdj.com/products_27/376.html","accessedAt":"2026-11-14","tier":"A","quote":["400KW(500KVA)潍柴动力柴油发电机组技术参数 6M26D484E200"],"file":"sources/longhong-foshan/2015.md","official":true}],"confidence":"medium","checkedAt":"2026-11-14","checkedBy":"discover-bot (Claude)","specTables":[{"n":2001,"title":"600KW(750KVA)潍柴动力柴油发电机组技术参数 6M33D725E310","header":["| 发电机组参数(Generator parameters)："],"rows":["| 600KW(750KVA)潍柴动力柴油发电机组技术参数 6M33D725E310","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-600","| 机组额定功率: Rated power unit: | 600KW","| 机组额定容量: Rated capacity: | 750KVA","| 机组额定电流: Rated current | 1080A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 调试方式： Debug mode: | 高压共轨电喷 High pressure common rail\"","| 机组尺寸： The unit size: | 3800×1600×2050(mm)","| 机组重量: Rated power unit:83 | 4700KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | 6M33D725E310","| 发动机功率: Thepoweroftheengine | 725KW","| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 150*158(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 高压共轨电喷 High pressure common rail\"","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤195g/kW·h","| 排量: Displacement: | 19.6L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-600","| 额定功率： Rated power | 600KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 1080A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2002,"title":"500KW(625KVA)潍柴动力柴油发电机组技术参数 6M33D633E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 500KW(625KVA)潍柴动力柴油发电机组技术参数 6M33D633E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-500","| 机组额定功率: Rated power unit: | 500KW","| 机组额定容量: Rated capacity: | 625KVA","| 机组额定电流: Rated current | 900A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 调试方式： Debug mode: | 电子调速 Electronic speed","| 机组尺寸： The unit size: | 3800×1600×2050(mm)","| 机组重量: Rated power unit:83 | 4500KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | 6M33D633E200","| 发动机功率: Thepoweroftheengine | 633KW","| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 150*158(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 电子调速 Electronic speed","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤195g/kW·h","| 排量: Displacement: | 19.6L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-500","| 额定功率： Rated power | 500KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 900A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2003,"title":"200KW(250KVA)潍柴动力柴油发电机组技术参数 WP10D264E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 200KW(250KVA)潍柴动力柴油发电机组技术参数 WP10D264E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-200","| 机组额定功率: Rated power unit: | 200KW","| 机组额定容量: Rated capacity: | 250KVA","| 机组额定电流: Rated current | 360A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 燃油消耗率： The rate of fuel consumption： | ≤197g/kW·h","| 调试方式： Debug mode: | 电子调速 electronic speed governor","| 机组尺寸： The unit size: | 2900×1150×1750(mm)","| 机组重量: Rated power unit:83 | 2290KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | WP10D264E200","| 发动机功率: Thepoweroftheengine | 264KW","| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 126*130(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 Turbocharged with intercooling","| 调试方式: Debugmode | 电子调速 electronic speed governor","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤197g/kW·h","| 排量: Displacement: | 9.726L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-200","| 额定功率： Rated power | 200KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 360A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2004,"title":"75KW(93.75KVA)潍柴动力柴油发电机组技术参数 WP4.1D100E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 75KW(93.75KVA)潍柴动力柴油发电机组技术参数 WP4.1D100E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-75","| 机组额定功率: Rated power unit: | 75KW","| 机组额定容量: Rated capacity: | 93.75KVA","| 机组额定电流: Rated current | 135A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 燃油消耗率： The rate of fuel consumption： | 205g/kW·h","| 调试方式： Debug mode: | 电子调速 electronic speed governor","| 机组尺寸： The unit size: | 2050×760×1350(mm)","| 机组重量: Rated power unit:83 | 930KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | WP4.1D100E200","| 发动机功率: Thepoweroftheengine | 100KW","| 气缸型式: Cylindertype | 4缸L列、4冲程 4cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 105*120(mm)","| 吸气方式: Aspiration | 涡轮增压 Turbo","| 调试方式: Debugmode | 电子调速 electronic speed governor","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤205g/kW·h","| 排量: Displacement: | 4.088L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-75","| 额定功率： Rated power | 75KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 135A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2005,"title":"650KW(812.5KVA)潍柴动力柴油发电机组技术参数 12M26D792E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 650KW(812.5KVA)潍柴动力柴油发电机组技术参数 12M26D792E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-650","| 机组额定功率: Rated power unit: | 650KW","| 机组额定容量: Rated capacity: | 812.5KVA","| 机组额定电流: Rated current | 1170A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 调试方式： Debug mode: | 电子调速 Electronic speed","| 机组尺寸： The unit size: | 4300×1990×2150(mm)","| 机组重量: Rated power unit:83 | 5900KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | 12M26D792E200","| 发动机功率: Thepoweroftheengine | 792KW","| 气缸型式: Cylindertype | 12缸V列、4冲程 12cylinder, 4 stroke V","| 缸径*行程: Bore*stroke: | 150*150(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 电子调速 Electronic speed","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤195g/kW·h","| 排量: Displacement: | 31.8L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-650","| 额定功率： Rated power | 650KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 1170A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2006,"title":"350KW(437.5KVA)潍柴动力柴油发电机组技术参数 WP13D405E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 350KW(437.5KVA)潍柴动力柴油发电机组技术参数 WP13D405E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-350","| 机组额定功率: Rated power unit: | 350KW","| 机组额定容量: Rated capacity: | 437.5KVA","| 机组额定电流: Rated current | 630A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 调试方式： Debug mode: | 电子调速 Electronic speed","| 机组尺寸： The unit size: | 3150×1250×1850(mm)","| 机组重量: Rated power unit:83 | 3000KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | WP13D405E200","| 发动机功率: Thepoweroftheengine | 405KW","| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 127*165(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 电子调速 Electronic speed","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤198g/kW·h","| 排量: Displacement: | 12.54L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-350","| 额定功率： Rated power | 350KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 630A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2007,"title":"1500KW(1875KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 16M33D1785E311","header":["| 发电机组参数(Generator parameters)："],"rows":["| 1500KW(1875KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 16M33D1785E311","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGFS-1500","| 机组额定功率: Rated power unit: | 1500KW","| 机组额定容量: Rated capacity: | 1875KVA","| 机组额定电流: Rated current | 2700A","| 机组额定电压: Rated voltage: | 400V/230V（可生产不同的电压） 400V/230V ( Can produce different voltage）","| 额定频率: Rated frequency: | 60Hz","| 额定转速： Rated speed: | 1800rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 燃油消耗率： The rate of fuel consumption： | ≤215.9g/kW·h","| 调试方式： Debug mode: | 高压共轨，电控电喷 Electronically controlled high pressure common rail, efi","| 机组尺寸： The unit size: | 7200×2300×3000(mm)","| 机组重量: Rated power unit: | 14300KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | 16M33D1785E311","| 发动机功率: Thepoweroftheengine: | 1785KW","| 气缸型式: Cylindertype | 16缸V列、4冲程 16 cylinder, 4 stroke V","| 缸径*行程: Bore*stroke: | 150×185(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 高压共轨，电控电喷 Electronically controlled high pressure common rail, efi","| 额定转速 Ratedspeed | 1800rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤215.9g/kW·h","| 排量: Displacement: | 52.3L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-1500","| 额定功率： Rated power | 1500KW","| 额定电压： Rated voltage： | 400V/230V","| 额定电流： Rated current: | 2700A","| 额定频率： Rated frequency： | 60Hz","| 额定转速： Rated speed： | 1800rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、 郑州众智控制系统6110K"]},{"n":2008,"title":"1000KW(1250KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 12M33D1265E201","header":["| 发电机组参数(Generator parameters)："],"rows":["| 1000KW(1250KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 12M33D1265E201","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGFS-1000","| 机组额定功率: Rated power unit: | 1000KW","| 机组额定容量: Rated capacity: | 1250KVA","| 机组额定电流: Rated current | 1800A","| 机组额定电压: Rated voltage: | 400V/230V（可生产不同的电压） 400V/230V ( Can produce different voltage）","| 额定频率: Rated frequency: | 60Hz","| 额定转速： Rated speed: | 1800rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 燃油消耗率： The rate of fuel consumption： | ≤197.3g/kW·h","| 调试方式： Debug mode: | 电子调速 electronic speed governor","| 机组尺寸： The unit size: | 7200×2300×3000(mm)","| 机组重量: Rated power unit: | 8900KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | 12M33D1265E201","| 发动机功率: Thepoweroftheengine: | 1265KW","| 气缸型式: Cylindertype | 12缸V列、4冲程 12 cylinder, 4 stroke V","| 缸径*行程: Bore*stroke: | 150×185(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 电子调速 electronic speed governor","| 额定转速 Ratedspeed | 1800rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤197.3g/kW·h","| 排量: Displacement: | 39.2L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-1000","| 额定功率： Rated power | 1000KW","| 额定电压： Rated voltage： | 400V/230V","| 额定电流： Rated current: | 1800A","| 额定频率： Rated frequency： | 60Hz","| 额定转速： Rated speed： | 1800rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、 郑州众智控制系统6110K"]},{"n":2009,"title":"800KW(1000KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 12M26D1012E201","header":["| 发电机组参数(Generator parameters)："],"rows":["| 800KW(1000KVA)潍柴动力静音（低噪音）柴油发电机组技术参数 12M26D1012E201","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGFS-800","| 机组额定功率: Rated power unit: | 800KW","| 机组额定容量: Rated capacity: | 1000KVA","| 机组额定电流: Rated current | 1440A","| 机组额定电压: Rated voltage: | 400V/230V（可生产不同的电压） 400V/230V ( Can produce different voltage）","| 额定频率: Rated frequency: | 60Hz","| 额定转速： Rated speed: | 1800rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 燃油消耗率： The rate of fuel consumption： | ≤201.7g/kW·h","| 调试方式： Debug mode: | 电子调速 electronic speed governor","| 机组尺寸： The unit size: | 5800×2300×2500(mm)","| 机组重量: Rated power unit: | 7900KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | 12M26D1012E201","| 发动机功率: Thepoweroftheengine: | 1012KW","| 气缸型式: Cylindertype | 12缸V列、4冲程 12 cylinder, 4 stroke V","| 缸径*行程: Bore*stroke: | 150×150(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 电子调速 electronic speed governor","| 额定转速 Ratedspeed | 1800rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤201.7g/kW·h","| 排量: Displacement: | 31.8L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-800","| 额定功率： Rated power | 800KW","| 额定电压： Rated voltage： | 400V/230V","| 额定电流： Rated current: | 1440A","| 额定频率： Rated frequency： | 60Hz","| 额定转速： Rated speed： | 1800rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、 郑州众智控制系统6110K"]},{"n":2010,"title":"30KW(37.5KVA)潍柴动力柴油发电机组技术参数 WP2.3D33E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 30KW(37.5KVA)潍柴动力柴油发电机组技术参数 WP2.3D33E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-30","| 机组额定功率: Rated power unit: | 30KW","| 机组额定容量: Rated capacity: | 37.5KVA","| 机组额定电流: Rated current | 54A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 调试方式： Debug mode: | 机械调速 Mechanical control of motor speed","| 机组尺寸： The unit size: | 1450×700×1100(mm)","| 机组重量: Rated power unit:83 | 550KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | WP2.3D33E200","| 发动机功率: Thepoweroftheengine | 33KW","| 气缸型式: Cylindertype | 4缸L列、4冲程 4cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 89*92(mm)","| 吸气方式: Aspiration | 涡轮增压 Turbo","| 调试方式: Debugmode | 机械调速 Mechanical control of motor speed","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤205g/kW·h","| 排量: Displacement: | 2.289L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC12V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-30","| 额定功率： Rated power | 30KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 54A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2011,"title":"50KW(62.5KVA)潍柴动力柴油发电机组技术参数 WP4.1D66E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 50KW(62.5KVA)潍柴动力柴油发电机组技术参数 WP4.1D66E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-50","| 机组额定功率: Rated power unit: | 50KW","| 机组额定容量: Rated capacity: | 62.5KVA","| 机组额定电流: Rated current | 90A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 燃油消耗率： The rate of fuel consumption： | 205g/kW·h","| 调试方式： Debug mode: | 机械调速/电子调速 Mechanical / electronic speed governor","| 机组尺寸： The unit size: | 1920×760×1250(mm)","| 机组重量: Rated power unit:83 | 830KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | WP4.1D66E200","| 发动机功率: Thepoweroftheengine | 66KW","| 气缸型式: Cylindertype | 4缸L列、4冲程 4cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 105*118(mm)","| 吸气方式: Aspiration | 涡轮增压 Turbo","| 调试方式: Debugmode | 机械调速/电子调速 Mechanical / electronic speed governor","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤205g/kW·h","| 排量: Displacement: | 4.1L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-50","| 额定功率： Rated power | 50KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 90A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP22","| 4、LONGHONG控制系统6110K"]},{"n":2012,"title":"100KW(125KVA)潍柴动力柴油发电机组技术参数 WP6D132E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 100KW(125KVA)潍柴动力柴油发电机组技术参数 WP6D132E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-100","| 机组额定功率: Rated power unit: | 100KW","| 机组额定容量: Rated capacity: | 125KVA","| 机组额定电流: Rated current | 180A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 燃油消耗率： The rate of fuel consumption： | 198g/kW·h","| 调试方式： Debug mode: | 电子调速 electronic speed governor","| 机组尺寸： The unit size: | 2500×770×1450(mm)","| 机组重量: Rated power unit:83 | 1450KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | WP6D132E200","| 发动机功率: Thepoweroftheengine | 132KW","| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 105*130(mm)","| 吸气方式: Aspiration | 涡轮增压 Turbo","| 调试方式: Debugmode | 电子调速 electronic speed governor","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤198g/kW·h","| 排量: Displacement: | 6.75L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-100","| 额定功率： Rated power | 100KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 180A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2013,"title":"150KW(187.5KVA)潍柴动力柴油发电机组技术参数 WP6D167E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 150KW(187.5KVA)潍柴动力柴油发电机组技术参数 WP6D167E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-150","| 机组额定功率: Rated power unit: | 150KW","| 机组额定容量: Rated capacity: | 187.5KVA","| 机组额定电流: Rated current | 270A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 调试方式： Debug mode: | 电子调速 Electronic speed","| 机组尺寸： The unit size: | 2550×950×1500(mm)","| 机组重量: Rated power unit:83 | 1670KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | WP6D167E200","| 发动机功率: Thepoweroftheengine | 167KW","| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 105*130(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 电子调速 Electronic speed","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤190g/kW·h","| 排量: Displacement: | 6.75L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-150","| 额定功率： Rated power | 150KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 270A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2014,"title":"250KW(312.5KVA)潍柴动力柴油发电机组技术参数 WP10D320E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 250KW(312.5KVA)潍柴动力柴油发电机组技术参数 WP10D320E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-250","| 机组额定功率: Rated power unit: | 250KW","| 机组额定容量: Rated capacity: | 312.5KVA","| 机组额定电流: Rated current | 450A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 燃油消耗率： The rate of fuel consumption： | ≤197g/kW·h","| 调试方式： Debug mode: | 电子调速 electronic speed governor","| 机组尺寸： The unit size: | 3000×1150×1750(mm)","| 机组重量: Rated power unit:83 | 2400KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | WP10D320E200","| 发动机功率: Thepoweroftheengine | 320KW","| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 126*130(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 Turbocharged with intercooling","| 调试方式: Debugmode | 电子调速 electronic speed governor","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤197g/kW·h","| 排量: Displacement: | 9.726L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-250","| 额定功率： Rated power | 250KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 450A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]},{"n":2015,"title":"400KW(500KVA)潍柴动力柴油发电机组技术参数 6M26D484E200","header":["| 发电机组参数(Generator parameters)："],"rows":["| 400KW(500KVA)潍柴动力柴油发电机组技术参数 6M26D484E200","| 发电机组制造商： Turbine manufacturer: | 广东隆宏机电设备有限公司 Guangdong LongHong Electrical Equipment Co., Ltd.","| 发电机组型号： Generator set model: | LHGF-400","| 机组额定功率: Rated power unit: | 400KW","| 机组额定容量: Rated capacity: | 500KVA","| 机组额定电流: Rated current | 720A","| 机组额定电压: Rated voltage: | 220V/380V 230V/400V （可生产不同的电压） 220V/380V 230V/400V( Can produce different voltage）","| 额定频率: Rated frequency: | 50Hz","| 额定转速： Rated speed: | 1500rpm","| 功率因素： Power factor： | 0.8 滞后 0.8 lagging","| 调试方式： Debug mode: | 电子调速 Electronic speed","| 机组尺寸： The unit size: | 3750×1510×1850(mm)","| 机组重量: Rated power unit:83 | 3370KG","| 发动机参数(Theengineparameters)：","| 发动机品牌: Enginebrand: | 潍柴动力/潍柴动力股份有限公司 weichaipower / Weichai Power Co Ltd","| 发动机型号: Enginemodel: | 6M26D484E200","| 发动机功率: Thepoweroftheengine | 484KW","| 气缸型式: Cylindertype | 6缸L列、4冲程 6cylinder, 4 stroke L","| 缸径*行程: Bore*stroke: | 150*150(mm)","| 吸气方式: Aspiration | 涡轮增压带中冷 A turbocharged inter-cooled","| 调试方式: Debugmode | 电子调速 Electronic speed","| 额定转速 Ratedspeed | 1500rpm","| 燃油消耗率： Fuelconsumptionrate: | ≤195g/kW·h","| 排量: Displacement: | 15.9L","| 冷却方式: Coolingmode | 强制水冷 Forced water cooling","| 调试稳定性: Debuggingstability | ≤5％","| 启动方式: Startup mode: | DC24V","| 发电机参数（Electric machine parameters）：","| 发电机品牌： Generator brand： | 隆宏发电机/广东佛山发电机 LongHong generator / guangdong Foshan","| 发电机型号： Generator model： | HTW-400","| 额定功率： Rated power | 400KW","| 额定电压： Rated voltage： | 400V/230V 220V/380V","| 额定电流： Rated current: | 720A","| 额定频率： Rated frequency： | 50Hz","| 额定转速： Rated speed： | 1500rpm","| 励磁方式： Excitation mode： | 无刷自励 Brushless self excitation","| 电压调整范围： Voltage regulation range | ≥5％","| 电压波动范围： Voltage fluctuation range: | ≤±5％","| 绝缘等级： Insulation grade: | H","| 防护等级： Protection level: | IP21","| 4、LONGHONG控制系统6110K"]}],"controllers":[{"brand":"LONGHONG","model":"6110K","text":"LONGHONG控制系统6110K","line":"| 4、LONGHONG控制系统6110K","src":[2001,2002,2003,2004,2005,2006,2010,2011,2012,2013,2014,2015]},{"brand":"SmartGen","model":"6110K","text":"郑州众智控制系统6110K","line":"| 4、 郑州众智控制系统6110K","src":[2007,2008,2009]}]},{"id":"longkai-power","country":"CN","role":"genset_oem","status":"verified","names":{"en":"Fuan Longkai Power Co.,Ltd.","zh":null,"brands":["Longkai"]},"website":"https://www.longkaipower.com/","hq":{"province":"Fujian","city":"Fuan"},"founded":2002,"foundedSrc":[2],"relatedIds":[],"strengths":[{"text":"Tổ máy 10–3.300 kVA; có tủ ATS, tủ hòa đồng bộ, tải giả; tự làm đầu phát","src":[2]},{"text":"Theo hãng: ISO 9001, ISO 14001, CE, CCS, CCC","src":[2]}],"productLines":[{"kind":"genset","series":"Diesel generating sets","fuel":"diesel","engineMakes":["Cummins","Perkins","Lovol","Deutz"],"engineModels":[],"alternatorMakes":["Stamford","Leroy Somer","Longkai (copy Stamford)"],"power":{"min":10,"max":3300,"unit":"kVA","rating":"unspecified","src":[2]},"frequency":[],"voltage":[],"types":["open","silent","trailer","container"],"emission":[],"standards":[],"src":[2]}],"certifications":[{"name":"ISO 9001","src":[2]},{"name":"ISO 14001","src":[2]},{"name":"CE","src":[2]},{"name":"CCS","src":[2]},{"name":"CCC","src":[2]}],"exportMarkets":[],"missing":["Trang chủ ghi 10KVA—3,000KVA, trang giới thiệu ghi 10KVA—3,300KVA; lấy theo trang giới thiệu"],"sources":[{"n":2,"url":"https://www.longkaipower.com/aboutus.html","accessedAt":"2026-10-28","tier":"A","quote":["Estabished in 2002, We--FUAN LONGKAI POWER CO.,LTD become one of the professional players of generating set manufacturer in China.","Now Longkai supplies generating sets ranging 10KVA—3,300KVA open type, soundproof type","We are ISO 9001 and ISO 14001 CE,CCS,CCC certificated.","Powered by Cummins Perkins Lovol Deutz engines","Coupled with Stamford,Leroy sommer or our own copy Stamford brushless alternators, Class H Insulation, IP23(or NEMA1) protection"],"file":"sources/longkai-power/2.md"},{"n":101,"url":"https://www.longkaipower.com/20kw-gensets-Mode-N490D-Powered-by-Quanchai-with-CE-and-ISO-9001-certificates-pd49406120.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/101.md"},{"n":103,"url":"https://www.longkaipower.com/LG-SD-Serial-Powered-by-SDEC-pd47840333.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/103.md"},{"n":108,"url":"https://www.longkaipower.com/LG-BD-Serial-powered-by-Baudouin-pd43009599.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION | DATASHEET"],"file":"sources/longkai-power/108.md"},{"n":113,"url":"https://www.longkaipower.com/Longkai-Brushless-Alternator-pd43392633.html","accessedAt":"2026-10-28","tier":"A","quote":["| Model | KW/3PH/50Hz | 1PH/50Hz | Dimension(cm) | Weight(kg) | PDF"],"file":"sources/longkai-power/113.md"},{"n":119,"url":"https://www.longkaipower.com/LG-X-Serial-Powered-by-FAWDE-pd41708243.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/119.md"},{"n":120,"url":"https://www.longkaipower.com/LG-P-Serial-Powered-by-PERKINS-pd44438243.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/120.md"},{"n":121,"url":"https://www.longkaipower.com/LG-C-Serial-Powered-by-CUMMINS-pd49594443.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/121.md"},{"n":122,"url":"https://www.longkaipower.com/LG-D-Serial-Powered-by-DEUTZ-pd48138243.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/122.md"},{"n":123,"url":"https://www.longkaipower.com/LG-DS-Serial-Powered-by-DOOSAN-ENGINE-pd46178043.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/123.md"},{"n":124,"url":"https://www.longkaipower.com/LG-I-Serial-Powered-by-ISUZU-pd43028243.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/124.md"},{"n":125,"url":"https://www.longkaipower.com/LG-KF-Serial-Powered-by-RICARDO-pd43618243.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/125.md"},{"n":126,"url":"https://www.longkaipower.com/LG-WP-Serial-Powered-by-WEICHAI-ENGINE-pd42178043.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/126.md"},{"n":127,"url":"https://www.longkaipower.com/LG-YD-Serial-Powered-by-YANGDONG-pd45228243.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/127.md"},{"n":128,"url":"https://www.longkaipower.com/LG-YTO-Serial-Powered-by-YTO-Engine-pd48178043.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/128.md"},{"n":129,"url":"https://www.longkaipower.com/LG-YC-Serial-Powered-by-YUCHAI-pd46718243.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/129.md"},{"n":130,"url":"https://www.longkaipower.com/LG-M-Serial-Powered-by-MITSUBISHI-pd42608243.html","accessedAt":"2026-10-28","tier":"A","quote":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet"],"file":"sources/longkai-power/130.md"},{"n":1001,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG55SC-aidloBpjKopllSRjjorkjnjio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 68.75"],"file":"sources/longkai-power/1001.md"},{"n":1002,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG68SC-aidlpBpjKopllSRjjorkjqjio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 85"],"file":"sources/longkai-power/1002.md"},{"n":1003,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG90SC-aidlrBpjKopllSRjjorkjmjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 113"],"file":"sources/longkai-power/1003.md"},{"n":1004,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100SC-aidliBpjKopllSRjjorkjooiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | SC4H180D2"],"file":"sources/longkai-power/1004.md"},{"n":1005,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG128SC-aidljBpjKopllSRjjorkjrkio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 160"],"file":"sources/longkai-power/1005.md"},{"n":1006,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG136SC-aidlrBpjKopllSRjjorkjlqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 170"],"file":"sources/longkai-power/1006.md"},{"n":1007,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG150SC-aidllBpjKopllSRjjorkjjkio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 187"],"file":"sources/longkai-power/1007.md"},{"n":1008,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG160SC-aidljBpjKopllSRjjorkjoqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 200"],"file":"sources/longkai-power/1008.md"},{"n":1009,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG180SC-aidlkBpjKopllSRjjorkjikio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 225"],"file":"sources/longkai-power/1009.md"},{"n":1010,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200SC-aidlnBpjKopllSRjjorkjmqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 250"],"file":"sources/longkai-power/1010.md"},{"n":1011,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG220SC-aidlmBpjKopllSRjjorkjpjio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 275"],"file":"sources/longkai-power/1011.md"},{"n":1012,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG250SC-aidliBpjKopllSRjjorkjnqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 312.5"],"file":"sources/longkai-power/1012.md"},{"n":1013,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG250SCE-aidlkBpjKopllSRjjorkjqqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 312.5"],"file":"sources/longkai-power/1013.md"},{"n":1014,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG280SC-aidllBpjKopllSRjjorkjpqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 350"],"file":"sources/longkai-power/1014.md"},{"n":1015,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG300SC-aidlqBpjKopllSRjjorkjrpio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 375"],"file":"sources/longkai-power/1015.md"},{"n":1016,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG350SC-aidlpBpjKopllSRjjorkjipio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 437.5"],"file":"sources/longkai-power/1016.md"},{"n":1017,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG400SC-aidlmBpjKopllSRjjorkjjpio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 500"],"file":"sources/longkai-power/1017.md"},{"n":1018,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG450SC-aidljBpjKopllSRjjorkjnpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 562"],"file":"sources/longkai-power/1018.md"},{"n":1019,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG500SC-aidlkBpjKopllSRjjorkjopiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 625"],"file":"sources/longkai-power/1019.md"},{"n":1020,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG540SC-aidlrBpjKopllSRjjorkjkpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 675"],"file":"sources/longkai-power/1020.md"},{"n":1021,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG600SC-aidliBpjKopllSRjjorkjlpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 750"],"file":"sources/longkai-power/1021.md"},{"n":1022,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG700SC-aidlrBpjKopllSRjjorkjnoiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 875"],"file":"sources/longkai-power/1022.md"},{"n":1023,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG45SD-aidlrBpjKopllSRjjorqnqqip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 56.25"],"file":"sources/longkai-power/1023.md"},{"n":1024,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG55SD-aidlnBpjKopllSRjjorqnjqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 68.75"],"file":"sources/longkai-power/1024.md"},{"n":1025,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG68SD-aidlnBpjKopllSRjjorqoqiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 85"],"file":"sources/longkai-power/1025.md"},{"n":1026,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG80SD-aidlmBpjKopllSRjjorqnpniq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 100"],"file":"sources/longkai-power/1026.md"},{"n":1027,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG90SD-aidlqBpjKopllSRjjorqnlqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 113"],"file":"sources/longkai-power/1027.md"},{"n":1028,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100SD-aidlkBpjKopllSRjjorqnioiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 125"],"file":"sources/longkai-power/1028.md"},{"n":1029,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG110SD-aidloBpjKopllSRjjorqnkqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 138"],"file":"sources/longkai-power/1029.md"},{"n":1030,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG120SD-aidlmBpjKopllSRjjorqnoqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 150"],"file":"sources/longkai-power/1030.md"},{"n":1031,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG150SD-aidlpBpjKopllSRjjorqnnqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 187.5"],"file":"sources/longkai-power/1031.md"},{"n":1032,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG160SD-aidlmBpjKopllSRjjorqnqoiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 200"],"file":"sources/longkai-power/1032.md"},{"n":1033,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG180SD-aidlqBpjKopllSRjjorqnnoiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 225"],"file":"sources/longkai-power/1033.md"},{"n":1034,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200SD-aidllBpjKopllSRjjorqnjoiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 250"],"file":"sources/longkai-power/1034.md"},{"n":1035,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG280SD-aidloBpjKopllSRjjorqnnniq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 350"],"file":"sources/longkai-power/1035.md"},{"n":1036,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG300SD-aidliBpjKopllSRjjorqnmoip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 6ETAA11.8-G31"],"file":"sources/longkai-power/1036.md"},{"n":1037,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG320SD-aidljBpjKopllSRjjorqnroiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 400"],"file":"sources/longkai-power/1037.md"},{"n":1038,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG360SD-aidllBpjKopllSRjjorqniqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 450"],"file":"sources/longkai-power/1038.md"},{"n":1039,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG400SD-aidlnBpjKopllSRjjorjqrjio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 500"],"file":"sources/longkai-power/1039.md"},{"n":1040,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG460SD-aidlnBpjKopllSRjjorjqkmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 575"],"file":"sources/longkai-power/1040.md"},{"n":1041,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG510SD-aidlnBpjKopllSRjjornqpiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 637.5"],"file":"sources/longkai-power/1041.md"},{"n":1042,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG550SD-aidljBpjKopllSRjjornqqmip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 687.5"],"file":"sources/longkai-power/1042.md"},{"n":1043,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG600SD-aidliBpjKopllSRjjorqnpqip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 750"],"file":"sources/longkai-power/1043.md"},{"n":1044,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG650SD-aidlpBpjKopllSRjjorqnqniq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 812.5"],"file":"sources/longkai-power/1044.md"},{"n":1045,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG728SD-aidllBpjKopllSRjjorqnkniq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 910"],"file":"sources/longkai-power/1045.md"},{"n":1046,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG800SD-aidlpBpjKopllSRjjorqqpjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1000"],"file":"sources/longkai-power/1046.md"},{"n":1047,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG17C-aidloBpjKopllSRjjirklkqio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 21.25"],"file":"sources/longkai-power/1047.md"},{"n":1048,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG22C-aidlnBpjKopllSRjjirplopiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 27.5"],"file":"sources/longkai-power/1048.md"},{"n":1049,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG22C.xls2-aidliBpjKopllSRjjjrnorrio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 27.5"],"file":"sources/longkai-power/1049.md"},{"n":1050,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG25C-aidloBpjKopllSRjjirplqpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 31.25"],"file":"sources/longkai-power/1050.md"},{"n":1051,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG32C-aidlqBpjKopllSRjjirplppiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 40"],"file":"sources/longkai-power/1051.md"},{"n":1052,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG32C.xls2-aidlpBpjKopllSRjjirplmpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 4BT3.9-G2"],"file":"sources/longkai-power/1052.md"},{"n":1053,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG48C-aidlmBpjKopllSRjjjroolkio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 60"],"file":"sources/longkai-power/1053.md"},{"n":1054,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG50C-aidliBpjKopllSRjjirplimiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 65"],"file":"sources/longkai-power/1054.md"},{"n":1055,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG50C++2-aidljBpjKopllSRjjirpljmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 4BTA3.9-G11"],"file":"sources/longkai-power/1055.md"},{"n":1056,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG60C%E5%81%9C%E4%BA%A7-aidlnBpjKopllSRjjirplnmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 72.5"],"file":"sources/longkai-power/1056.md"},{"n":1057,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG64CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99-aidliBpjKopllSRjjjrpoioiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 80"],"file":"sources/longkai-power/1057.md"},{"n":1058,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG68C-aidlkBpjKopllSRjjirplkmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 4BTA3.9-G13"],"file":"sources/longkai-power/1058.md"},{"n":1059,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG75C%E6%97%A0-aidlpBpjKopllSRjjirplpmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 93.75"],"file":"sources/longkai-power/1059.md"},{"n":1060,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG80C.xls2-aidloBpjKopllSRjjirplomiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 93.75"],"file":"sources/longkai-power/1060.md"},{"n":1061,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG80C-aidlqBpjKopllSRjjirplqmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 6BT5.9-G1"],"file":"sources/longkai-power/1061.md"},{"n":1062,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG84C-aidlmBpjKopllSRjjirplmmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 105"],"file":"sources/longkai-power/1062.md"},{"n":1063,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG90C-1-aidllBpjKopllSRjjirplnpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 115"],"file":"sources/longkai-power/1063.md"},{"n":1065,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG100C-aidlrBpjKopllSRjjjrjqkpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 6BTAA5.9-G2"],"file":"sources/longkai-power/1065.md"},{"n":1066,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG100CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99.xls2-aidlqBpjKopllSRjjjrjqrpio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSB5.9-G3"],"file":"sources/longkai-power/1066.md"},{"n":1067,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG110C-aidlnBpjKopllSRjjjrjqmqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 135"],"file":"sources/longkai-power/1067.md"},{"n":1068,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG120C-aidlpBpjKopllSRjjjrjqipio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 150"],"file":"sources/longkai-power/1068.md"},{"n":1069,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG120CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99.xls2-aidloBpjKopllSRjjjrjqmpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSB6.7-G3"],"file":"sources/longkai-power/1069.md"},{"n":1070,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG144CQSB%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99-aidlkBpjKopllSRjjjrjqopiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 180"],"file":"sources/longkai-power/1070.md"},{"n":1071,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG145C-aidljBpjKopllSRjjjrjqnpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 181.25"],"file":"sources/longkai-power/1071.md"},{"n":1072,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG145C.xls2-aidliBpjKopllSRjjjrjqlpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 6CTA8.3-G2"],"file":"sources/longkai-power/1072.md"},{"n":1073,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG160C-aidlnBpjKopllSRjjjrjqppiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 200"],"file":"sources/longkai-power/1073.md"},{"n":1074,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG160C.xls2-aidllBpjKopllSRjjjrjqqpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 200"],"file":"sources/longkai-power/1074.md"},{"n":1075,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG180C-aidlmBpjKopllSRjjjrjqjpio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 6CTAA8.3-G9"],"file":"sources/longkai-power/1075.md"},{"n":1076,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG200CM-4-aidlnBpjKopllSRjjjrnqjiio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 250"],"file":"sources/longkai-power/1076.md"},{"n":1077,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200C-1-aidliBpjKopllSRjjjrnqmriq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 250"],"file":"sources/longkai-power/1077.md"},{"n":1078,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG200C-2-aidllBpjKopllSRjjjrnqiiio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 250"],"file":"sources/longkai-power/1078.md"},{"n":1079,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG200C-aidllBpjKopllSRjjjrnqkmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSNT-G6"],"file":"sources/longkai-power/1079.md"},{"n":1080,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG250CQSNT%E6%97%A0%E5%8F%82%E6%95%B0%E8%B5%84%E6%96%99+++4-aidllBpjKopllSRjjjrqqjpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 313"],"file":"sources/longkai-power/1080.md"},{"n":1081,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG220C-aidlkBpjKopllSRjjjrqqipiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 270"],"file":"sources/longkai-power/1081.md"},{"n":1082,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG250C-3-aidloBpjKopllSRjjjrqqlpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 313"],"file":"sources/longkai-power/1082.md"},{"n":1083,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG260C-aidlrBpjKopllSRjjjripjmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 320"],"file":"sources/longkai-power/1083.md"},{"n":1084,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG280C-aidlmBpjKopllSRjjjripimio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSNT-G2"],"file":"sources/longkai-power/1084.md"},{"n":1085,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG288C%E6%97%A0%E5%9E%8B%E5%8F%B7-aidlrBpjKopllSRjjkrnoqiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 360"],"file":"sources/longkai-power/1085.md"},{"n":1086,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG288C.xls2-aidliBpjKopllSRjjkrnopiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 360"],"file":"sources/longkai-power/1086.md"},{"n":1087,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG310C-aidloBpjKopllSRjjkroolmiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 387.5"],"file":"sources/longkai-power/1087.md"},{"n":1088,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG320C+NEW-aidloBpjKopllSRjjkroonpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 400"],"file":"sources/longkai-power/1088.md"},{"n":1089,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG320C-aidlkBpjKopllSRjjkrpoqiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 400"],"file":"sources/longkai-power/1089.md"},{"n":1090,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG360C1-aidliBpjKopllSRjjkrqpmoip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 437.5"],"file":"sources/longkai-power/1090.md"},{"n":1091,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG360C++++2-aidlqBpjKopllSRjjkrqpnoiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 450"],"file":"sources/longkai-power/1091.md"},{"n":1092,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG360C+1-aidlpBpjKopllSRjjkrimjnio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSNT-G4X"],"file":"sources/longkai-power/1092.md"},{"n":1093,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG360C-aidlmBpjKopllSRjjkrqpqoiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSK19-G14"],"file":"sources/longkai-power/1093.md"},{"n":1094,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG360C++3-aidlrBpjKopllSRjjkrqppoip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 450"],"file":"sources/longkai-power/1094.md"},{"n":1095,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG380C++NEW-aidlmBpjKopllSRjjkrjmlkio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSZ13-G3"],"file":"sources/longkai-power/1095.md"},{"n":1096,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG400C-1-aidliBpjKopllSRjjkrjmpiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 500"],"file":"sources/longkai-power/1096.md"},{"n":1097,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG400C-aidlrBpjKopllSRjjkrjmqiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSK19-G13"],"file":"sources/longkai-power/1097.md"},{"n":1098,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG440CK-aidlmBpjKopllSRjjkrjmoiio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 550"],"file":"sources/longkai-power/1098.md"},{"n":1099,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG460C-aidlrBpjKopllSRjjkrjmiqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 575"],"file":"sources/longkai-power/1099.md"},{"n":1100,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG460C1-aidliBpjKopllSRjjkrjmjqiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSK19-G12"],"file":"sources/longkai-power/1100.md"},{"n":1101,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG460C+STB-aidllBpjKopllSRjjkrlmqkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 650"],"file":"sources/longkai-power/1101.md"},{"n":1102,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG470CK-aidloBpjKopllSRjjkrkmkrio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 587.5"],"file":"sources/longkai-power/1102.md"},{"n":1103,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG500C++3-aidlpBpjKopllSRjjkrnmnpiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 625"],"file":"sources/longkai-power/1103.md"},{"n":1104,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG520C-aidlpBpjKopllSRjjkrqmmjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 650"],"file":"sources/longkai-power/1104.md"},{"n":1105,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG550C++1-aidllBpjKopllSRjjkrqmioiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSK19-G11"],"file":"sources/longkai-power/1105.md"},{"n":1106,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG570C-aidlrBpjKopllSRjjkrpmplip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | KTA38-G1"],"file":"sources/longkai-power/1106.md"},{"n":1107,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG600C+%E6%97%A02-aidlkBpjKopllSRjjkrpmrniq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 750"],"file":"sources/longkai-power/1107.md"},{"n":1108,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG600C-aidllBpjKopllSRjjkrpminiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 750"],"file":"sources/longkai-power/1108.md"},{"n":1109,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG600C1-aidllBpjKopllSRjjkrmmliiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSK38-G8"],"file":"sources/longkai-power/1109.md"},{"n":1110,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG640C1-aidloBpjKopllSRjjorpikrio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 800"],"file":"sources/longkai-power/1110.md"},{"n":1111,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG720C1-aidlkBpjKopllSRjjkrmmmnip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 910"],"file":"sources/longkai-power/1111.md"},{"n":1113,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG800C-aidlqBpjKopllSRjjoroiniio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1000"],"file":"sources/longkai-power/1113.md"},{"n":1114,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG800C1-aidlpBpjKopllSRjjoroioiio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSK38-G1"],"file":"sources/longkai-power/1114.md"},{"n":1115,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG900C+STB-aidlmBpjKopllSRjjoroiqiio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1250"],"file":"sources/longkai-power/1115.md"},{"n":1116,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG900C-aidliBpjKopllSRjjoroimiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | QSK38-G2"],"file":"sources/longkai-power/1116.md"},{"n":1117,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG1000C+2-aidlrBpjKopllSRjjoroipiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1250"],"file":"sources/longkai-power/1117.md"},{"n":1118,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG1000C-aidloBpjKopllSRjjoroiliio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1250"],"file":"sources/longkai-power/1118.md"},{"n":1119,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1100C1-aidliBpjKopllSRjjorqiokiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1375"],"file":"sources/longkai-power/1119.md"},{"n":1120,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG1100C-aidlrBpjKopllSRjjorqinkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | KTA50-G8"],"file":"sources/longkai-power/1120.md"},{"n":1121,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG1180C-aidlmBpjKopllSRjjorqilkio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1475"],"file":"sources/longkai-power/1121.md"},{"n":1122,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1350C-aidloBpjKopllSRjjorqiopiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | KTA50-G15"],"file":"sources/longkai-power/1122.md"},{"n":1123,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG18WP-aidliBpjKopllSRjjmjjqijiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 22.5"],"file":"sources/longkai-power/1123.md"},{"n":1124,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG24WP-aidlqBpjKopllSRjjmjjqqjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | WP2.3D33E200"],"file":"sources/longkai-power/1124.md"},{"n":1125,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG30WP-aidllBpjKopllSRjjmjjqljiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 37.5"],"file":"sources/longkai-power/1125.md"},{"n":1126,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG40WP-aidllBpjKopllSRjjmjjqkkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 45"],"file":"sources/longkai-power/1126.md"},{"n":1127,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG50WP-aidlkBpjKopllSRjjmjjqkjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 62.5"],"file":"sources/longkai-power/1127.md"},{"n":1128,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG60WP-aidlnBpjKopllSRjjmjjqnjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 80"],"file":"sources/longkai-power/1128.md"},{"n":1129,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG75WP-aidloBpjKopllSRjjmjjqojiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 100"],"file":"sources/longkai-power/1129.md"},{"n":1130,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG100WP-aidlnBpjKopllSRjjmjjqlkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 125"],"file":"sources/longkai-power/1130.md"},{"n":1131,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG120WP-aidloBpjKopllSRjjmjjqnkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 150"],"file":"sources/longkai-power/1131.md"},{"n":1132,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG136WP-aidlqBpjKopllSRjjmjjqokiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 181.25"],"file":"sources/longkai-power/1132.md"},{"n":1133,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG160WP-aidlmBpjKopllSRjjmjjqpkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 200"],"file":"sources/longkai-power/1133.md"},{"n":1134,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG180WP-aidlpBpjKopllSRjjmjjqqkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 230"],"file":"sources/longkai-power/1134.md"},{"n":1135,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG200WP-aidlrBpjKopllSRjjmjjqmkip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 250"],"file":"sources/longkai-power/1135.md"},{"n":1136,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG250WP-aidlpBpjKopllSRjjmjjqpjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 313"],"file":"sources/longkai-power/1136.md"},{"n":1137,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG250WP-1-aidliBpjKopllSRjjmjjqrkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 313"],"file":"sources/longkai-power/1137.md"},{"n":1138,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG300WP-aidloBpjKopllSRjjjjjjpjio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 375"],"file":"sources/longkai-power/1138.md"},{"n":1139,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG320WP-aidljBpjKopllSRjjmjjqikiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 400"],"file":"sources/longkai-power/1139.md"},{"n":1140,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG350WP-aidlkBpjKopllSRjjmjjqjkiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 438"],"file":"sources/longkai-power/1140.md"},{"n":1141,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG400WP-aidlpBpjKopllSRjjmjjqmiiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 500"],"file":"sources/longkai-power/1141.md"},{"n":1142,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG400WP-aidljBpjKopllSRjjmjoqkqip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 500"],"file":"sources/longkai-power/1142.md"},{"n":1143,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG450WP-aidliBpjKopllSRjjmjoqipip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 575"],"file":"sources/longkai-power/1143.md"},{"n":1144,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG520WP-aidllBpjKopllSRjjmjoqnqip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 650"],"file":"sources/longkai-power/1144.md"},{"n":1145,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG550WP-aidljBpjKopllSRjjmjoqjpip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 675"],"file":"sources/longkai-power/1145.md"},{"n":1146,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG640WP-aidlnBpjKopllSRjjmjoqoqip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 800"],"file":"sources/longkai-power/1146.md"},{"n":1148,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG800WP-aidloBpjKopllSRjjmjoqqqip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1000"],"file":"sources/longkai-power/1148.md"},{"n":1149,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG900WP-aidlpBpjKopllSRjjmjoqmqip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1125"],"file":"sources/longkai-power/1149.md"},{"n":1150,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1000WP-aidlkBpjKopllSRjjmjoqlqip.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 12M33D1210E200"],"file":"sources/longkai-power/1150.md"},{"n":1151,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG1100WP-aidlrBpjKopllSRjjkjipojiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1375"],"file":"sources/longkai-power/1151.md"},{"n":1152,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG1200WP-aidlnBpjKopllSRjjkjipijio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 12M33D1450E310"],"file":"sources/longkai-power/1152.md"},{"n":1153,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1250WP-aidlmBpjKopllSRjjkjipnjio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 16M33D1530E310"],"file":"sources/longkai-power/1153.md"},{"n":1154,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG1300WP-aidlqBpjKopllSRjjkjipkjio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1625"],"file":"sources/longkai-power/1154.md"},{"n":1155,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG1400WP-aidliBpjKopllSRjjkjipqjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 16M33D1680E310"],"file":"sources/longkai-power/1155.md"},{"n":1156,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1500WP-aidloBpjKopllSRjjkjipjjio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 1875"],"file":"sources/longkai-power/1156.md"},{"n":1157,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG1600WP-aidlpBpjKopllSRjjkjipljio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 16M33D1980E310"],"file":"sources/longkai-power/1157.md"},{"n":1158,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG1600WP-1-aidlpBpjKopllSRjjkjipniio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 2000"],"file":"sources/longkai-power/1158.md"},{"n":1159,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG1800WP-aidljBpjKopllSRjjkjippjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 2250"],"file":"sources/longkai-power/1159.md"},{"n":1160,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG1800WP-1-aidlkBpjKopllSRjjkjipmjiq.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 2250"],"file":"sources/longkai-power/1160.md"},{"n":1161,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG2000WP-aidlnBpjKopllSRjjkjiprkio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 2500"],"file":"sources/longkai-power/1161.md"},{"n":1162,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG2200WP-aidlqBpjKopllSRjjkjipjkio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 12M55D2700E310"],"file":"sources/longkai-power/1162.md"},{"n":1163,"url":"https://rororwxhjkqjlj5q-static.micyjz.com/LG2400WP-aidloBpjKopllSRjjkjipikio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 3000"],"file":"sources/longkai-power/1163.md"},{"n":1164,"url":"https://jprorwxhjkqjlj5q-static.micyjz.com/LG2600WP.xls2-aidlpBpjKopllSRjjkjipkkio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| POWER YOUR FUTURE | 16M55D3300E310"],"file":"sources/longkai-power/1164.md"},{"n":1165,"url":"https://iqrorwxhjkqjlj5q-static.micyjz.com/LG3000WP-aidlkBpjKopllSRjjkjipriio.pdf","accessedAt":"2026-11-03","tier":"A","quote":["| Rated prime power | kva | 3750"],"file":"sources/longkai-power/1165.md"}],"confidence":"medium","checkedAt":"2026-10-28","checkedBy":"claude-code","specTables":[{"n":101,"title":"Model QC498D Powered by Quanchai with good price and quality from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG50SD | 70 | 55 | 63 | 50 | 4HT4.3-G21 | OP1850*800*1180 | AT2538*1000*1450 |","| LG55SD | 76 | 61 | 70 | 55 | 4HT4.3-G22 | OP1850*800*1180 | AT2538*1000*1450 |","| LG68SD | 94 | 75 | 85 | 68 | 4HT4.3-G23 | OP1900*800*1200 | AT2538*1000*1450 |","| LG80SD | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | OP1900*800*1250 | AT2688*1080*1450 |","| LG90SD | 125 | 100 | 113 | 90 | 4HTAA4.3-G23 | OP2250*880*1310 | AT2938*1080*1690 |","| LG100SD | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | OP2250*880*1310 | AT2938*1080*1690 |","| LG110SD | 151 | 121 | 138 | 110 | 6HTAA6.5-G21 | OP2450*950*1500 | AT3288*1130*1850 |","| LG120SD | 165 | 132 | 150 | 120 | 6HTAA6.5-G22 | OP2450*950*1500 | AT3288*1130*1850 |","| LG150SD | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | OP2650*1000*1600 | AT3588*1180*2150 |","| LG160SD | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | OP2650*1000*1600 | AT3588*1180*2150 |","| LG180SD | 248 | 198 | 225 | 180 | 6DTAA8.9-G24 | OP2650*1000*1600 | AT3588*1180*2150 |","| LG200SD | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | OP2650*1000*1600 | AT3588*1180*2150 |","| LG280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | OP3100*1100*1800 | AT3988*1400*2250 |","| LG280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G31 | OP3100*1100*1800 | AT3988*1400*2250 |","| LG320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G32.1 | OP3100*1100*1800 | AT4588*1600*2500 |","| LG320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G31.1 | OP3100*1100*1800 | AT4588*1600*2500 |","| LG400SD | 550 | 440 | 500 | 400 | 6KTAA25-G36.1 | OP3350*1150*1800 | AT4588*1600*2500 |","| LG460SD | 633 | 506 | 575 | 460 | 6KTAA25-G35.1 | OP3350*1150*1800 | AT4888*1800*2500 |","| LG510SD | 701 | 561 | 638 | 510 | 6KTAA25-G34.1 | OP3550*1500*2220 | AT5280*2100*2500 |","| LG550SD | 756 | 605 | 688 | 550 | 6KTAA25-G33.1 | OP3550*1500*2220 | AT5280*2100*2500 |","| LG600SD | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | OP3600*1500*2060 | AT5680*2100*2500 |","| LG650SD | 894 | 715 | 813 | 650 | 6KTAA25-G31.1 | OP3600*1500*2060 | AT5680*2100*2500 |"]},{"n":103,"title":"from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG55SC | 76 | 61 | 69 | 55 | SC4H95D2 | OP1900*800*1250 | AT2688*1080*1450 | Download","| LG68SC | 95 | 75 | 85 | 68 | SC4H115D2 | OP1900*800*1250 | AT2688*1080*1450 | Download","| LG90SC | 125 | 100 | 113 | 90 | SC4H160D2 | OP2250*880*1300 | AT2938*1080*1690 | Download","| LG100SC | 138 | 110 | 125 | 100 | SC4H180D2 | OP2250*880*1300 | AT2938*1080*1690 | Download","| LG128SC | 176 | 141 | 160 | 128 | SC7H220D2 | OP2450*950*1500 | AT3588*1180*2150 | Download","| LG136SC | 190 | 150 | 170 | 136 | SC7H230D2 | OP2450*950*1500 | AT3588*1180*2150 | Download","| LG150SC | 206 | 165 | 188 | 150 | SC7H250D2 | OP2650*1000*1600 | AT3588*1180*2150 | Download","| LG160SC | 220 | 176 | 200 | 160 | SC8D280D2 | OP2650*1000*1600 | AT3588*1180*2150 | Download","| LG180SC | 250 | 200 | 225 | 180 | SC9D310D2 | OP2850*1000*1720 | AT3888*1350*1950 | Download","| LG200SC | 275 | 220 | 250 | 200 | SC9D340D2 | OP2850*1000*1720 | AT3888*1350*1950 | Download","| LG220SC | 303 | 242 | 275 | 220 | SC10E380D2 | OP3100*1100*1800 | AT3988*1400*2250 | Download","| LG250SC | 345 | 275 | 313 | 250 | SC12E420D2 | OP3350*1150*1800 | AT4218*1400*2250 | Download","| LG250SC | 345 | 275 | 313 | 250 | SC13G420D2 | OP3350*1150*1800 | AT4218*1400*2250 | Download","| LG280SC | 385 | 308 | 350 | 280 | SC12E460D2 | OP3350*1150*1800 | AT4218*1400*2250 | Download","| LG300SC | 413 | 330 | 375 | 300 | SC15G500D2 | OP3350*1450*1800 | AT4388*1650*2350 | Download","| LG350SC | 481 | 385 | 438 | 350 | SC25G610D2 | OP3550*1445*2220 | AT4588*1600*2500 | Download","| LG400SC | 550 | 440 | 500 | 400 | SC25G690D2 | OP3550*1445*2220 | AT4588*1600*2500 | Download","| LG450SC | 620 | 495 | 563 | 450 | SC27G755D2 | OP3550*1445*2220 | AT4888*1800*2500 | Download","| LG500SC | 688 | 550 | 625 | 500 | SC27G830D2 | OP3550*1445*2220 | AT4888*1800*2500 | Download","| LG540SC | 743 | 594 | 675 | 540 | SC27G900D2 | OP3550*1445*2220 | AT5280*2100*2500 | Download","| LG600SC | 825 | 660 | 750 | 600 | SC33W990D2 | OP4400*2140*2280 | 20FT | Download","| LG700SC | 963 | 770 | 875 | 700 | SC33W1150D2 | OP4400*2140*2280 | 20FT | Download"]},{"n":108,"title":"Baudouin diesel generator set from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION | DATASHEET","| KW | KVA | KW | KVA | Longkai | Leroy Sommer | OPEN TYPE | SILENT TYPE"],"rows":["| LG15BD | 16.5 | 20.625 | 15 | 18.75 | 4M06G20/5 | LK184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280 |","| LG18BD | 19.8 | 24.75 | 18 | 22.5 | 4M06G25/5 | LK184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280 |","| LG25BD | 28.6 | 35.75 | 26 | 32.5 | 4M06G35/5 | LK184G | LSA 42.3 VS3 | OP1500*750*1050 | AT2188*900*1280 |","| LG32BD | 35.2 | 44 | 32 | 40 | 4M06G44/5 | LK184H | LSA 42.3 S5 | OP1500*750*1050 | AT2188*900*1280 |","| LG36BD | 39.6 | 49.5 | 36 | 45 | 4M06G50/5 | LK224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280 |","| LG40BD | 44 | 55 | 40 | 50 | 4M06G55/5 | LK224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280 |","| LG52BD | 57.2 | 71.5 | 52 | 65 | 4M10G70/5 | LK224E | LSA 42.3 L9 | OP1900*870*1180 | AT2688*1080*1450 |","| LG64BD | 70.4 | 88 | 64 | 80 | 4M10G88/5 | LK224F | LSA 44.3 S2 | OP1900*870*1180 | AT2688*1080*1450 |","| LG80BD | 88 | 110 | 80 | 100 | 4M10G110/5 | LK274C | LSA 44.3 S5 | OP2050*880*1230 | AT2938*1080*1690 |","| LG110BD | 118.8 | 148.5 | 108 | 135 | 6M11G150/5 | LK274D | LSA 44.3 M6 | OP2400*950*1510 | AT3288*1130*1850 |","| LG120BD | 132 | 165 | 120 | 150 | 6M11G165/5 | LK274F/S | LSA 44.3 L10 | OP2400*950*1510 | AT3288*1130*1850 |","| LG160BD | 176 | 220 | 160 | 200 | 6M16G220/5 | LK274H | LSA 44.3 VL14 | OP2850*1040*1580 | AT3958*1280*2150 |","| LG184BD | 202.4 | 253 | 184 | 230 | 6M16G250/5 | LK274J | LSA46.3 S4 | OP2850*1040*1580 | AT3958*1280*2150 |","| LG200BD | 220 | 275 | 200 | 250 | 6M16G275/5 | LK274K | LSA46.3 S5 | OP2850*1050*1620 | AT3958*1280*2150 |","| LG260BD | 281.6 | 352 | 256 | 320 | 6M16G350/5 | LK444E | LSA46.3 L11 | OP3050*1100*1800 | AT4188*1400*2220 |","| LG280BD | 308 | 385 | 280 | 350 | 6M21G400/5 | LK444FS | LSA46.3 L11 | OP3350*1150*1800 | AT4188*1400*2220 |","| LG320BD | 352 | 440 | 320 | 400 | 6M21G440/5 | LK444F | LSA 47.3 S4 | OP3350*1150*1800 | AT4588*1600*2500 |","| LG360BD | 396 | 495 | 360 | 450 | 6M21G500/5 | LK544C | LSA 47.3 M7 | OP3350*1150*1800 | AT4588*1600*2500 |","| LG400BD | 440 | 550 | 400 | 500 | 6M21G550/5 | LK544D | LSA 47.3 M8 | OP3350*1150*1800 | AT4588*1600*2500 |","| LG480BD | 528 | 660 | 480 | 600 | 6M33G660/5 | LK544E | LSA 47.3 L9 | OP3800*1600*2200 | AT5280*2100*2500 |","| LG520BD | 572 | 715 | 520 | 650 | 6M33G715/5 | LK544F | LSA49.3 S4 | OP3800*1600*2200 | AT5280*2100*2500 |","| LG550BD | 598.4 | 748 | 544 | 680 | 6M33G750/5 | LK544F | LSA49.3 S4 | OP3800*1600*2200 | AT5680*2100*2500 |","| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","| LG650BD | 717.2 | 896.5 | 652 | 815 | 8M33G900/5 | LK634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT |","| LG720BD | 792 | 990 | 720 | 900 | 8M33G1000/5 | LK634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT |","| LG820BD | 897.6 | 1122 | 816 | 1020 | 8M33G1100/5 | LK634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT |","| LG650BD | 717.2 | 896.5 | 652 | 815 | 12M26G900/5 | LK634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT |","| LG720BD | 792 | 990 | 720 | 900 | 12M26G1000/5 | LK634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT |","| LG820BD | 897.6 | 1122 | 816 | 1020 | 12M26G1100/5 | LK634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT |","| LG920BD | 1012 | 1265 | 920 | 1150 | 12M33G1250/5 | LK634F | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ |","| LG1000BD | 1100 | 1375 | 1000 | 1250 | 12M33G1400/5 | LK634G | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ |","| LG1100BD | 1210 | 1512.5 | 1100 | 1375 | 12M33G1500/5 | LK734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ |","| LG1200BD | 1320 | 1650 | 1200 | 1500 | 12M33G1650/5 | LK734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ |","| LG1200BD | 1320 | 1650 | 1200 | 1500 | 16M33G1700/5 | LK734C | LSA 50.2 L8 | OP5400*2250*2500 | 40HQ |","| LG1400BD | 1540 | 1925 | 1400 | 1750 | 16M33G1900/5 | LK734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ |","| LG1500BD | 1650 | 2062.5 | 1500 | 1875 | 16M33G2000/5 | LK734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ |","| LG1600BD | 1760 | 2200 | 1600 | 2000 | 16M33G2250/5 | LK734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ* |","| LG1600WP | 1760 | 2200 | 1600 | 2000 | 20M33G2250/5 | LK734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ* |","| LG1800WP | 1980 | 2475 | 1800 | 2250 | 20M33G2500/5 | LK734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ* |","| LG1800WP | 1980 | 2475 | 1800 | 2250 | 12M55G2550/5 | LK734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ* |","| LG2000WP | 2200 | 2750 | 2000 | 2500 | 12M55G2750/5 | LK734H | LSA52.3 L12 | OP6200*2850*3290 | 40HQ* |","| LG2200WP | 2420 | 3025 | 2200 | 2750 | 12M55G3000/5 | LK734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ* |","| LG2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G3000/5 | LK734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ* |","| LG2400WP | 2640 | 3300 | 2400 | 3000 | 16M55G3300/5 | LK734HG | LSA53.2M9 | OP6500*2850*3290 | 40HQ* |","| LG2600WP | 2860 | 3575 | 2600 | 3250 | 16M55G3750/5 | 无 | LSA54.2M10 2736KW | OP6500*2850*3290 | 40HQ* |","| LG3000WP | 3300 | 4125 | 3000 | 3750 | 16M55G4000/5 | 无 | LSA54.2UL14 3456KW | OP6500*2850*3290 | 40HQ* |","| LG15BD | 16.5 | 20.625 | 15 | 18.75 | 4M06G20/6 | LK184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280 |","| LG18BD | 19.8 | 24.75 | 18 | 22.5 | 4M06G25/6 | LK184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280 |","| LG25BD | 28.6 | 35.75 | 26 | 32.5 | 4M06G33/6 | LK184G | LSA 42.3 VS3 | OP1500*750*1050 | AT2188*900*1280 |","| LG32BD | 35.2 | 44 | 32 | 40 | 4M06G41/6 | LK184H | LSA 42.3 S5 | OP1500*750*1050 | AT2188*900*1280 |","| LG36BD | 39.6 | 49.5 | 36 | 45 | 4M06G50/6 | LK224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280 |","| LG40BD | 44 | 55 | 40 | 50 | 4M06G55/6 | LK224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280 |","| LG64BD | 70.4 | 88 | 64 | 80 | 4M10G83/6 | LK224F | LSA 44.3 S2 | OP1900*870*1180 | AT2688*1080*1450 |","| LG80BD | 88 | 110 | 80 | 100 | 4M10G100/6 | LK274C | LSA 44.3 S5 | OP2050*880*1230 | AT2938*1080*1690 |","| LG110BD | 118.8 | 148.5 | 108 | 135 | 6M11G135/6 | LK274D | LSA 44.3 M6 | OP2400*950*1510 | AT3288*1130*1850 |","| LG120BD | 132 | 165 | 120 | 150 | 6M11G160/6 | LK274F/S | LSA 44.3 L10 | OP2400*950*1510 | AT3288*1130*1850 |","| LG160BD | 176 | 220 | 160 | 200 | 6M16G200/6 | LK274H | LSA 44.3 VL14 | OP2850*1040*1580 | AT3958*1280*2150 |","| LG184BD | 202.4 | 253 | 184 | 230 | 6M16G220/6 | LK274J | LSA46.3 S4 | OP2850*1040*1580 | AT3958*1280*2150 |","| LG200BD | 220 | 275 | 200 | 250 | 6M16G250/6 | LK274K | LSA46.3 S5 | OP2850*1050*1620 | AT3958*1280*2150 |","| LG260BD | 281.6 | 352 | 256 | 320 | 6M16G308/6 | LK444E | LSA46.3 L11 | OP3050*1100*1800 | AT4188*1400*2220 |","| LG280BD | 308 | 385 | 280 | 350 | 6M21G330/6 | LK444FS | LSA46.3 L11 | OP3350*1150*1800 | AT4188*1400*2220 |","| LG320BD | 352 | 440 | 320 | 400 | 6M21G390/6 | LK444F | LSA 47.3 S4 | OP3350*1150*1800 | AT4588*1600*2500 |","| LG360BD | 396 | 495 | 360 | 450 | 6M21G400/6 | LK544C | LSA 47.3 M7 | OP3350*1150*1800 | AT4588*1600*2500 |","| LG400BD | 440 | 550 | 400 | 500 | 6M21G460/6 | LK544D | LSA 47.3 M8 | OP3350*1150*1800 | AT4588*1600*2500 |","| LG480BD | 528 | 660 | 480 | 600 | 6M33G575/6 | LK544E | LSA 47.3 L9 | OP3800*1600*2200 | AT5280*2100*2500 |","| LG520BD | 572 | 715 | 520 | 650 | 6M33G600/6 | LK544F | LSA49.3 S4 | OP3800*1600*2200 | AT5280*2100*2500 |","| LG550BD | 598.4 | 748 | 544 | 680 | 6M33G633/6 | LK544F | LSA49.3 S4 | OP3800*1600*2200 | AT5680*2100*2500 |","| LG600BD | 660 | 825 | 600 | 750 | 6M33G660/6 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","| LG650BD | 717.2 | 896.5 | 652 | 815 | 12M26G800/6 | LK634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT |","| LG720BD | 792 | 990 | 720 | 900 | 12M26G900/6 | LK634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT |","| LG820BD | 897.6 | 1122 | 816 | 1020 | 12M26G1000/6 | LK634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT |","| LG920BD | 1012 | 1265 | 920 | 1150 | 12M33G1000/6 | LK634F | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ |","| LG1000BD | 1100 | 1375 | 1000 | 1250 | 12M33G1100/6 | LK634G | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ |","| LG1100BD | 1210 | 1512.5 | 1100 | 1375 | 12M33G1300/6 | LK734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ |","| LG1200BD | 1320 | 1650 | 1200 | 1500 | 12M33G1320/6 | LK734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ |","| LG1200BD | 1320 | 1650 | 1200 | 1500 | 16M33G1500/6 | LK734C | LSA 50.2 L8 | OP5400*2250*2500 | 40HQ |","| LG1400BD | 1540 | 1925 | 1400 | 1750 | 16M33G1650/6 | LK734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ |","| LG1500BD | 1650 | 2062.5 | 1500 | 1875 | 16M33G1750/6 | LK734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ |","| LG1600WP | 1760 | 2200 | 1600 | 2000 | 20M33G2000/6 | LK734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ* |","| LG1800WP | 1980 | 2475 | 1800 | 2250 | 20M33G2200/6 | LK734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ* |","| LG1800WP | 1980 | 2475 | 1800 | 2250 | 12M55G2250/6 | LK734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ* |","| LG2000WP | 2200 | 2750 | 2000 | 2500 | 12M55G2500/6 | LK734H | LSA52.3 L12 | OP6200*2850*3290 | 40HQ* |","| LG2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G2640/6 | LK734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ* |","| LG2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G2800/6 | LK734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ* |","| LG2400WP | 2640 | 3300 | 2400 | 3000 | 16M55G3000/6 | LK734HG | LSA53.2M9 | OP6500*2850*3290 | 40HQ* |","| LG2600WP | 2860 | 3575 | 2600 | 3250 | 16M55G3300/6 | 无 | LSA54.2M10 2736KW | OP6500*2850*3290 | 40HQ* |"]},{"n":113,"title":"Longkai Brushless Alternator from China manufacturer - Longkai","header":["| Model | KW/3PH/50Hz | 1PH/50Hz | Dimension(cm) | Weight(kg) | PDF"],"rows":["| 380V | 400V | 415V | 230V","| LK164A | 6.5 | 6.5 | 6.5 | 4.3 | 49*45*58 | 86 |","| LK164B | 8.8 | 8.8 | 8.8 | 5.9 | 49*45*58 | 93 |","| LK164C | 10.8 | 10.8 | 10.8 | 7 | 49*45*58 | 98 |","| LK164D | 12.8 | 12.8 | 12.8 | 8.5 | 49*45*58 | 108 |","| LK184E/S | / | 16 | / | / | 55*49*58 | 117 |","| LK184E | 18 | 18 | 18 | 12 | 55*49*58 | 133 |","| LK184F/S | 20 | 20 | 20 | / | 63*49*58 | 143 |","| LK184F | 22 | 22 | 22 | 14.7 | 63*49*58 | 151 |","| LK184G | 25 | 25 | 25 | 16.7 | 63*49*58 | 173 |","| LK184H | 30 | 30 | 30 | 20 | 70*49*70 | 188 |","| LK184J | 32 | 34 | 32 | 21.5 | 70*49*70 | 199 |","| LK224C | 34 | 34 | 34 | 22.4 | 78*49*84 | 233 |","| LK224D | 40 | 40 | 40 | 26.7 | 78*49*84 | 249 |","| LK224E | 48 | 48 | 48 | 32 | 86*55*84 | 277 |","| LK224F | 58 | 58 | 58 | 40 | 86*55*84 | 313 |","| LK224G | 68 | 68 | 68 | 48 | 90*55*84 | 355 |","| LK274C/S | 75 | 75 | 75 | / | 88*63*94 | 360 |","| LK274C | 80 | 80 | 80 | 52.8 | 88*63*94 | 371 |","| LK274D/S | 90 | 90 | 90 | / | 88*63*94 | 402 |","| LK274D | 91.2 | 96 | 91.2 | 59.2 | 88*63*94 | 423 |","| LK274E/S | 100 | 100 | 100 | / | 98*63*94 | 430 |","| LK274E | 112 | 112 | 112 | 75.2 | 98*63*94 | 460 |","| LK274F/S | 120 | 120 | 120 | / | 98*63*94 | 483 |","| LK274F | 128 | 128 | 128 | 88 | 98*63*94 | 513 |","| LK274G | 145.6 | 145.6 | 145.6 | 96 | 104*63*94 | 563 |","| LK274H | 160 | 160 | 160 | 112 | 108*63*94 | 615 |","| LK274J | 184 | 184 | 184 | / | 115*63*94 | 623 |","| LK274K | 200 | 200 | 200 | / | 115*63*94 | 688 |","| LK444C | 200 | 200 | 200 | / | 122*70*104 | 800 |","| LK444DS | 220 | 220 | 220 | / | 122*70*104 | 830 |","| LK444D | 240 | 240 | 240 | / | 122*70*104 | 878 |","| LK444ES | 260 | 260 | 260 | / | 122*70*104 | 920 |","| LK444E | 280 | 280 | 280 | / | 122*70*104 | 970 |","| LK444FS | 300 | 300 | 300 | / | 133*70*104 | 1088 |","| LK444F | 320 | 320 | 320 | / | 133*70*104 | 1103 |","| LK544C | 364 | 400 | 364 | / | 138*80*115 | 1213 |","| LK544D | 400 | 440 | 400 | / | 138*80*115 | 1363 |","| LK544E/S | 450 | 450 | 450 | / | 138*80*115 | 1410 |","| LK544E | 480 | 488 | 480 | / | 138*80*115 | 1459 |","| LK544FS | 500 | 500 | 500 | / | 149*80*115 | 1580 |","| LK544F | 536 | 536 | 536 | / | 149*80*115 | 1632 |","| LK634B | 568 | 600 | 600 | / | 178*97*133 | 1866 |","| LK634C | 608 | 640 | 640 | / | 178*97*133 | 1950 |","| LK634D | 688 | 728 | 728 | / | 178*97*133 | 2002 |","| LK634E | 760 | 800 | 800 | / | 178*97*133 | 2142 |","| LK634F | 872 | 904 | 904 | / | 178*97*133 | 2375 |","| LK634G | 952 | 1000 | 1000 | / | 186*97*133 | 2721 |","| LK734A | 980 | 1008 | 1008 | / | 186*105*149 | 2780 |","| LK734B | 1104 | 1120 | 1120 | / | 186*105*149 | 2790 |","| LK734C | 1204 | 1240 | 1240 | / | 186*105*149 | 3025 |","| LK734D | 1292 | 1320 | 1320 | / | 215*101*159 | 3320 |","| LK734E | 1476 | 1520 | 1520 | / | 215*101*159 | 3585 |","| LK734F | 1616 | 1664 | 1664 | / | 220*101*159 | 3850 |","| LK734G | 1708 | 1760 | 1760 | / | 220*101*159 | 4090 |","| LK734H | 2000 | 2060 | 2060 | / | 220*101*159 | 4580 |","| 208/416V | 220/440V | 230/460V | 240/480V","| LK164A | 7.7 | 8.2 | 8.2 | 8.2 | 49*45*58 | 86 |","| LK164B | 10.4 | 11 | 11 | 11 | 49*45*58 | 93 |","| LK164C | 12.8 | 13.5 | 13.5 | 13.5 | 49*45*58 | 98 |","| LK164D | 15.1 | 16 | 16 | 16 | 49*45*58 | 108 |","| LK184E/S | 17.6 | 18.8 | 18.8 | 20 | 55*49*58 | 117 |","| LK184E | 22 | 23 | 23 | 24 | 55*49*58 | 133 |","| LK184F/S | 23 | 24 | 24 | 25 | 63*49*58 | 143 |","| LK184F | 26 | 27.5 | 27.5 | 28 | 63*49*58 | 151 |","| LK184G | 28 | 30 | 30 | 30 | 63*49*58 | 173 |","| LK184H | 35.4 | 37.5 | 37.5 | 37.5 | 70*49*70 | 188 |","| LK184J | 37.8 | 40 | 40 | 40 | 70*49*70 | 199 |","| LK224C | 40 | 42 | 42 | 44 | 78*49*84 | 233 |","| LK224D | 48 | 50 | 50 | 52 | 78*49*84 | 249 |","| LK224E | 54 | 56 | 58 | 60 | 86*55*84 | 277 |","| LK224F | 67 | 70 | 70 | 75 | 86*55*84 | 313 |","| LK224G | 75 | 78 | 80 | 83 | 90*55*84 | 355 |","| LK274C/S | 85 | 88 | 88 | 96 | 88*63*94 | 360 |","| LK274C | 90 | 94 | 94 | 100 | 88*63*94 | 371 |","| LK274D/S | 103.2 | 108 | 108 | 112 | 88*63*94 | 402 |","| LK274D | 105 | 110 | 110 | 117 | 88*63*94 | 423 |","| LK274E/S | 110 | 115 | 115 | 120 | 98*63*94 | 430 |","| LK274E | 128 | 134 | 134 | 143 | 98*63*94 | 460 |","| LK274F/S | 132 | 138 | 138 | 148 | 98*63*94 | 483 |","| LK274F | 145 | 152 | 152 | 165 | 98*63*94 | 513 |","| LK274G | 164 | 174.8 | 174.8 | 185.1 | 104*63*94 | 563 |","| LK274H | 190 | 196 | 196 | 204 | 108*63*94 | 615 |","| LK274J | 215.2 | 224.8 | 235.2 | 240 | 115*63*94 | 623 |","| LK274K | 232.8 | 239.2 | 250 | 250 | 115*63*94 | 688 |","| LK444C | 230.4 | 240 | 252 | 252 | 122*70*104 | 800 |","| LK444DS | 235 | 252.8 | 264 | 264 | 122*70*104 | 830 |","| LK444D | 275.2 | 288 | 300 | 300 | 122*70*104 | 878 |","| LK444ES | 286 | 300 | 312 | 312 | 122*70*104 | 920 |","| LK444E | 320 | 336 | 352 | 352 | 122*70*104 | 970 |","| LK444FS | 336 | 348 | 368 | 368 | 133*70*104 | 1088 |","| LK444F | 364 | 384 | 400 | 400 | 133*70*104 | 1103 |","| LK544C | 420 | 440 | 465 | 475.2 | 138*80*115 | 1213 |","| LK544D | 460 | 475 | 500 | 515 | 138*80*115 | 1363 |","| LK544E/S | 510.4 | 536 | 552 | 560 | 138*80*115 | 1410 |","| LK544E | 545 | 570 | 585 | 600 | 138*80*115 | 1459 |","| LK544FS | 560 | 588 | 605 | 610 | 149*80*115 | 1580 |","| LK544F | 590 | 620 | 640 | 660 | 149*80*115 | 1632 |","| LK634B | 648 | 684 | 720 | 750 | 178*97*133 | 1866 |","| LK634C | 692 | 733 | 770 | 800 | 178*97*133 | 1950 |","| LK634D | 789 | 834 | 875 | 910.4 | 178*97*133 | 2002 |","| LK634E | 866 | 916 | 960 | 1000 | 178*97*133 | 2142 |","| LK634F | 963 | 1019 | 1069 | 1112 | 178*97*133 | 2375 |","| LK634G | 1048 | 1109 | 1164 | 1210 | 186*97*133 | 2721 |","| LK734A | 1100 | 1200 | 1208 | 1220 | 186*105*149 | 2780 |","| LK734B | 1220 | 1300 | 1324 | 1352 | 186*105*149 | 2790 |","| LK734C | 1364 | 1452 | 1484 | 1512 | 186*105*149 | 3025 |","| LK734D | 1452 | 1548 | 1580 | 1612 | 215*101*159 | 3320 |","| LK734E | 1656 | 1768 | 1804 | 1840 | 215*101*159 | 3585 |","| LK734F | 1876 | 2000 | 2040 | 2080 | 220*101*159 | 3850 |","| LK734G | 1936 | 2028 | 2100 | 2200 | 220*101*159 | 4090 |","| LK734H | 2200 | 2350 | 2433 | 2472 | 220*101*159 | 4580 |"]},{"n":119,"title":"LG-X Serial Powered by FAWDE from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG12X | 17 | 13 | 15 | 12 | 4DW81-23D-YFD10W | OP1500*750*1030 | AT2008*900*1130 |","| LG16X | 22 | 18 | 20 | 16 | 4DW91-29D-YFD10W | OP1500*750*1030 | AT2008*900*1130 |","| LG20X | 28 | 22 | 25 | 20 | 4DW92-35D-YFD10W | OP1500*750*1030 | AT2008*900*1130 |","| LG24XHMS | 33 | 26 | 30 | 24 | 4DW92-39D-HMS20W | OP1500*750*1030 | AT2008*900*1130 |","| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |","| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |","| LG30X | 41 | 33 | 38 | 30 | 4DX22-50D-YFD10W | OP1700*750*1100 | AT2388*1000*1450 |","| LG31XHMS | 43 | 34 | 39 | 31 | 4DX21-53D-HMS20W | OP1700*750*1100 | AT2288*950*1280 |","| LG40XHMS | 55 | 44 | 50 | 40 | 4DX22-65D-HMS20W | OP1700*750*1100 | AT2388*1000*1450 |","| LG40X | 55 | 44 | 50 | 40 | 4DX23-65D-YFD10W | OP1850*800*1150 | AT2388*1000*1450 |","| LG50XHMS | 69 | 55 | 63 | 50 | 4DX23-78D-HMS20W | OP1850*800*1150 | AT2538*1000*1450 |","| LG55X | 76 | 61 | 69 | 55 | 4110/125Z-09D-YFD10W | OP1900*800*1250 | AT2688*1080*1450 |","| LG68X | 94 | 75 | 85 | 68 | CA4F2-12D-YFD10W | OP1900*800*1250 | AT2688*1080*1450 |","| LG80X | 110 | 88 | 100 | 80 | 6CDF2D-14D-YFD10W | OP2250*880*1300 | AT2688*1080*1450 |","| LG100X | 138 | 110 | 125 | 100 | CA6DF2-17D-YFD10W | OP2450*950*1400 | AT3288*1130*1850 |","| LG120X | 165 | 132 | 150 | 120 | CA6DF2-19D-YFD11W | OP2450*950*1400 | AT3288*1130*1850 |","| LG150X | 206 | 165 | 188 | 150 | CA6DL1-24D-VP1GW | OP2850*1000*1750 | AT3588*1180*2150 |","| LG180X | 248 | 198 | 225 | 180 | CA6DL2-27D | OP2850*1000*1750 | AT3588*1180*2150 |","| LG200X | 275 | 220 | 250 | 200 | CA6DL2-30D | OP2850*1000*1750 | AT3588*1180*2150 |","| LG250X | 344 | 275 | 313 | 250 | CA6DM2J-39D | OP3200*1150*1850 | AT3988*1400*2250 |","| LG270X | 371 | 297 | 338 | 270 | CA6DM2J-41D | OP3200*1150*1850 | AT3988*1400*2250 |","| LG300X | 413 | 330 | 375 | 300 | CA6DM3J-48D | OP3350*1150*1900 | AT4218*1400*2250 |","| LG16X | 22 | 18 | 20 | 16 | 4DW81-28D-YFD10W | OP1500*750*1050 | AT2008*900*1130 |","| LG23X | 32 | 25 | 29 | 23 | 4DW91-38D-YFD10W | OP1500*750*1050 | AT2008*900*1130 |","| LG25X | 34 | 27 | 31 | 25 | 4DW92-42D-YFD10W | OP1500*750*1050 | AT2008*900*1130 |","| LG27X | 36 | 29 | 33 | 27 | 4DW92-45D-HMS20W | OP1500*750*1050 | AT2008*900*1130 |","| LG27X | 36 | 29 | 33 | 27 | 4DW93-45DT | OP1500*750*1050 | AT2288*950*1280 |","| LG30X | 41 | 33 | 38 | 30 | 4DW93-50D-YFD10W | OP1500*750*1050 | AT2288*950*1280 |","| LG32X | 44 | 35 | 40 | 32 | 4DX21-53D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |","| LG35X | 48 | 39 | 44 | 35 | 4DX21-61D-HMS20W | OP1700*750*1100 | AT2288*950*1280 |","| LG36X | 50 | 40 | 45 | 36 | 4DX22-60D-YFD10W | OP1700*750*1100 | AT2388*1000*1450 |","| LG44X | 61 | 48 | 55 | 44 | 4DX22-75D-HMS20W | OP1700*750*1100 | AT2388*1000*1450 |","| LG52X | 72 | 57 | 65 | 52 | 4DX23-82D-YFD10W | OP1850*800*1150 | AT2388*1000*1450 |","| LG56X | 77 | 62 | 70 | 56 | 4DX23-90D-HMS20W | OP1850*800*1150 | AT2538*1000*1450 |","| LG65X | 89 | 72 | 81 | 65 | 4110/125z-11D-YFD10W | OP1900*800*1250 | AT2688*1080*1450 |","| LG83X | 115 | 91 | 104 | 83 | CA4DF2-14D-YFD10W | OP1900*800*1250 | AT2688*1080*1450 |","| LG100X | 138 | 110 | 125 | 100 | CA6DF2D-16D-YFD10W | OP2250*880*1300 | AT2688*1080*1450 |","| LG115X | 158 | 127 | 144 | 115 | CA6DF2-18D-YFD10W | OP2450*950*1400 | AT3288*1130*1850 |","| LG130X | 180 | 143 | 163 | 130 | CA6DF-21D-YFD10W | OP2450*950*1400 | AT3288*1130*1850 |","| LG170X | 235 | 187 | 213 | 170 | CA6DL1-27D | OP2850*1000*1750 | AT3588*1180*2150 |","| LG200X | 275 | 220 | 250 | 200 | CA6DL2-32D | OP2850*1000*1750 | AT3588*1180*2150 |","| LG270X | 371 | 297 | 338 | 270 | CA6DM2J-42D | OP3200*1150*1850 | AT3988*1400*2250 |","| LG320X | 440 | 352 | 400 | 320 | CA6DM3J-48D | OP3350*1150*1900 | AT4218*1400*2250 |"]},{"n":120,"title":"LG-P Serial Powered by PERKINS from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG7P | 10 | 8 | 9 | 7 | 403A-11G1 | OP1500*750*1030 | AT1808*850*1130 |","| LG7P | 10 | 8 | 9 | 7 | 403D-11G | OP1500*750*1030 | AT1808*850*1130 |","| LG10P | 14 | 11 | 13 | 10 | 403D-15G | OP1500*750*1030 | AT1808*850*1130 |","| LG10P | 14 | 11 | 13 | 10 | 403A-15G1 | OP1500*750*1030 | AT1808*850*1130 |","| LG12P | 17 | 13 | 15 | 12 | 403A-15G2 | OP1500*750*1030 | AT1808*850*1130 |","| LG16P | 22 | 18 | 20 | 16 | 404A-22G1 | OP1500*750*1030 | AT2008*900*1130 |","| LG16P | 22 | 18 | 20 | 16 | 404D-22G | OP1500*750*1030 | AT2008*900*1130 |","| LG22P | 30 | 24 | 27 | 22 | 404D-22TG | OP1500*750*1100 | AT2008*900*1130 |","| LG24P | 33 | 26 | 30 | 24 | 1103A-33G | OP1700*750*1190 | AT2388*1000*1450 |","| LG36P | 50 | 40 | 45 | 36 | 1103A-33TG1 | OP1700*750*1190 | AT2388*1000*1450 |","| LG48P | 66 | 53 | 60 | 48 | 1103A-33TG2 | OP1700*750*1190 | AT2388*1000*1450 |","| LG52P | 72 | 57 | 65 | 52 | 1104A-44TG1 | OP1900*800*1250 | AT2688*1080*1450 |","| LG64P | 88 | 70 | 80 | 64 | 1104A-44TG2 | OP1900*800*1250 | AT2688*1080*1450 |","| LG64P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | OP1900*800*1250 | AT2688*1080*1450 |","| LG80P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | OP1900*800*1250 | AT2688*1080*1450 |","| LG108P | 150 | 120 | 135 | 108 | 1106A-70TG1 | OP2250*880*1350 | AT3288*1130*1850 |","| LG120P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | OP2250*880*1350 | AT3288*1130*1850 |","| LG144P | 198 | 158 | 180 | 144 | 1106A-70TAG3 | OP2450*950*1450 | AT3588*1180*2150 |","| LG160P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | OP2450*950*1450 | AT3588*1180*2150 |","| LG160P | 220 | 176 | 200 | 160 | 1206A-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG160P | 220 | 176 | 200 | 160 | 1206D-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG184P | 253 | 202 | 230 | 184 | 1206D-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG184P | 253 | 202 | 230 | 184 | 1206A-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG200P | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG200P | 275 | 220 | 250 | 200 | 1206D-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG240P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | OP2850*1000*1750 | AT3888*1350*1950 |","| LG245P | 337 | 270 | 306 | 245 | 1706A-E93TAG1 | OP2850*1000*1750 | AT4218*1400*2250 |","| LG280P | 385 | 308 | 350 | 280 | 1706A-E93TAG2 | OP2850*1000*1750 | AT4218*1400*2250 |","| LG280P | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | OP3350*1150*2050 | AT4218*1400*2250 |","| LG320P | 440 | 352 | 400 | 320 | 2206C-E13TAG3 | OP3350*1150*2050 | AT4218*1400*2250 |","| LG364P | 500 | 400 | 455 | 364 | 2506C-E15TAG1 | OP3500*1150*2180 | AT4588*1600*2500 |","| LG400P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | OP3500*1150*2180 | AT4588*1600*2500 |","| LG480P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | OP3600*1300*2200 | AT4888*1800*2500 |","| LG520P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | OP3600*1300*2200 | AT4888*1800*2500 |","| LG600P | 825 | 660 | 750 | 600 | 4006-23TAG2A | OP4100*1750*2150 | 20FT |","| LG640P | 880 | 704 | 800 | 640 | 4006-23TAG3A | OP4100*1750*2150 | 20FT |","| LG720P | 990 | 792 | 900 | 720 | 4008TAG1A | OP4700*2150*2250 | 20FT |","| LG820P | 1128 | 902 | 1025 | 820 | 4008TAG2A | OP4700*2150*2250 | 20FT |","| LG820P | 1128 | 902 | 1025 | 820 | 4008TAG2 | OP4700*2150*2250 | 20FT |","| LG900P | 1238 | 990 | 1125 | 900 | 4008-30TAG3 | OP4700*2150*2250 | 20FT |","| LG1000P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | OP5000*1800*2400 | 40HQ |","| LG1080P | 1485 | 1188 | 1350 | 1080 | 4012-46TWG3A | OP5000*2000*2400 | 40HQ |","| LG1200P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | OP5000*2200*2450 | 40HQ |","| LG1350P | 1856 | 1485 | 1688 | 1350 | 4012-46TAG3A | OP5000*2200*2750 | 40HQ |","| LG1480P | 2035 | 1628 | 1850 | 1480 | 4016TAG1A | OP5800*2800*3400 | 40HQX |","| LG1600P | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | OP5800*2800*3400 | 40HQX |","| LG1800P | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | OP5800*2800*3400 | 40HQX |","| LG9P | 12 | 10 | 11 | 9 | 403D-11G | OP1500*750*1050 | AT1808*850*1130 |","| LG9P | 12 | 10 | 11 | 9 | 403A-11G1 | OP1500*750*1050 | AT1808*850*1130 |","| LG12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130 |","| LG12P | 17 | 13 | 15 | 12 | 403A-15G1 | OP1500*750*1050 | AT1808*850*1130 |","| LG12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130 |","| LG14P | 20 | 15 | 18 | 14 | 403A-15G2 | OP1500*750*1050 | AT1808*850*1130 |","| LG19P | 26 | 21 | 24 | 19 | 404A-22G1 | OP1500*750*1050 | AT2008*900*1130 |","| LG19P | 26 | 21 | 24 | 19 | 404D-22G | OP1500*750*1050 | AT2008*900*1130 |","| LG26P | 36 | 29 | 33 | 26 | 404D-22TG | OP1500*750*1100 | AT2008*900*1130 |","| LG30P | 41 | 33 | 38 | 30 | 404D-22TAG | OP1500*750*1100 | AT2008*900*1130 |","| LG61P | 84 | 67 | 76 | 61 | 1104A-44TG1 | OP1900*800*1250 | AT2688*1080*1450 |","| LG72P | 99 | 79 | 90 | 72 | 1104C-44TAG1 | OP1900*800*1250 | AT2688*1080*1450 |","| LG73P | 100 | 80 | 91 | 73 | 1104A-44TG2 | OP1900*800*1250 | AT2688*1080*1450 |","| LG92P | 127 | 101 | 115 | 92 | 1104C-44TAG2 | OP1900*800*1250 | AT2688*1080*1450 |","| LG122P | 168 | 134 | 153 | 122 | 1106A-70TG1 | OP2250*880*1350 | AT3288*1130*1850 |","| LG135P | 188 | 150 | 170 | 135 | 1106A-70TAG2 | OP2250*880*1350 | AT3288*1130*1850 |","| LG158P | 217 | 174 | 200 | 158 | 1106A-70TAG3 | OP2450*950*1450 | AT3588*1180*2150 |","| LG176P | 242 | 194 | 220 | 176 | 1206A-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG176P | 242 | 194 | 220 | 176 | 1206D-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG200P | 275 | 220 | 250 | 200 | 1206D-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG200P | 275 | 220 | 250 | 200 | 1206A-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG220P | 303 | 242 | 275 | 220 | 1206A-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG220P | 303 | 242 | 275 | 220 | 1206D-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG600P | 825 | 660 | 750 | 600 | 4006-23TAG2A | OP4100*1750*2150 | 20FT |","| LG675P | 928 | 743 | 844 | 675 | 4006-23TAG3A | OP4100*1750*2150 | 20FT |","| LG800P | 1100 | 880 | 1000 | 800 | 4008TAG2 | OP4700*2150*2250 | 20FT |","| LG1000P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | OP5000*1800*2400 | 40HQ |","| LG1100P | 1513 | 1210 | 1375 | 1100 | 4012-46TWG3A | OP5000*2000*2400 | 40HQ |","| LG1200P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | OP5000*2200*2450 | 40HQ |","| LG1350P | 1856 | 1485 | 1688 | 1350 | 4012-46TAG3A | OP5000*2200*2750 | 40HQ |"]},{"n":121,"title":"LG-C Serial Powered by CUMMINS from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG17C | 23 | 19 | 21 | 17 | 4B3.9-G11 | OP1850*800*1160 | AT2388*1000*1450 | Download","| LG22C | 30 | 24 | 28 | 22 | 4B3.9-G1 | OP1850*800*1160 | AT2388*1000*1450 | Download","| LG22C | 30 | 24 | 28 | 22 | 4B3.9-G2 | OP1850*800*1160 | AT2388*1000*1450 | Download","| LG25C | 34 | 28 | 31 | 25 | 4B3.9-G12 | OP1850*800*1160 | AT2388*1000*1450 | Download","| LG32C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | OP1850*800*1160 | AT2388*1000*1450 | Download","| LG32C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | OP1850*800*1160 | AT2388*1000*1450 | Download","| LG48C | 66 | 53 | 60 | 48 | QSB3.9-G2 | OP1850*800*1290 | AT2538*1000*1550 | Download","| LG50C | 69 | 55 | 63 | 50 | 4BTA3.9-G2 | OP1850*800*1290 | AT2538*1000*1450 | Download","| LG50C | 69 | 55 | 63 | 50 | 4BTA3.9-G11 | OP1900*800*1300 | AT2538*1000*1450 | Download","| LG60C | 83 | 66 | 75 | 60 | 4BTA3.9-G11 | OP1900*800*1300 | AT2538*1000*1450 | Download","| LG64C | 88 | 70 | 80 | 64 | QSB3.9-G3 | OP1850*800*1290 | AT2538*1000*1550 | Download","| LG68C | 94 | 75 | 85 | 68 | 4BTA3.9-G13 | OP1900*800*1300 | AT2688*1080*1450 | Download","| LG75C | 103 | 83 | 94 | 75 | 4BTA3.9-G13 | OP1900*800*1300 | AT2688*1080*1450 | Download","| LG80C | 110 | 88 | 100 | 80 | QSB5.9-G2 | OP2200*880*1360 | AT3288*1130*1850 | Download","| LG80C | 110 | 88 | 100 | 80 | 6BT5.9-G1 | OP2200*880*1360 | AT2938*1080*1690 | Download","| LG84C | 118 | 95 | 108 | 86 | 6BT5.9-G2 | OP2200*880*1360 | AT2938*1080*1690 | Download","| LG90C | 124 | 99 | 113 | 90 | 6BTA5.9-G2 | OP2200*880*1360 | AT2938*1080*1690 | Download","| LG96C | 132 | 106 | 120 | 96 | 6BT5.9-G2 | OP2200*880*1360 | AT2938*1080*1690 | Download","| LG100C | 138 | 110 | 125 | 100 | 6BTAA5.9-G2 | OP2400*950*1510 | AT3288*1130*1850 | Download","| LG100C | 138 | 110 | 125 | 100 | QSB5.9-G3 | OP2400*950*1510 | AT3288*1130*1850 | Download","| LG110C | 151 | 121 | 138 | 110 | 6BTAA5.9-G2 | OP2400*950*1510 | AT3288*1130*1850 | Download","| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download","| LG120C | 165 | 132 | 150 | 120 | QSB6.7-G3 | OP2400*1100*1510 | AT3288*1130*1850 | Download","| LG144C | 198 | 158 | 180 | 144 | QSB6.7-G4 | OP2400*1100*1510 | AT3288*1130*1850 | Download","| LG145C | 200 | 160 | 181 | 145 | 6CTA8.3-G1 | OP2400*950*1510 | AT3288*1130*1850 | Download","| LG145C | 200 | 160 | 181 | 145 | 6CTA8.3-G2 | OP2400*950*1510 | AT3288*1130*1850 | Download","| LG160C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | OP2650*1000*1800 | AT3588*1180*2150 | Download","| LG160C | 220 | 176 | 200 | 160 | QSL8.9-G2 | OP2650*1100*1800 | AT3888*1350*1950 | Download","| LG180C | 250 | 198 | 225 | 180 | 6CTAA8.3-G9 | OP2650*1100*1800 | AT3888*1350*1950 | Download","| LG200C | 275 | 220 | 250 | 200 | MTA11-G2 | OP2650*1100*1800 | AT3888*1350*1950 | Download","| LG200C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | OP2650*1000*1800 | AT3588*1180*2150 | Download","| LG200C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | OP2650*1000*1800 | AT3588*1180*2150 | Download","| LG200C | 275 | 220 | 250 | 200 | QSNT-G6 | OP3000*1140*1850 | AT3988*1400*2250 | Download","| LG220C | 303 | 242 | 275 | 220 | QSNT-G7 | OP3150*1100*1950 | AT3988*1400*2250 | Download","| LG220C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | OP2650*1000*1800 | AT3588*1180*2150 | Download","| LG250C | 344 | 275 | 313 | 250 | NTA855-G2 | OP3150*1100*1950 | AT3988*1400*2250 | Download","| LG260C | 360 | 286 | 325 | 260 | 6LTAA9.5-G1 | OP2650*1000*1800 | AT3588*1180*2150 | Download","| LG280C | 385 | 308 | 350 | 280 | QSNT-G2 | OP3150*1100*1950 | AT3988*1400*2250 | Download","| LG288C | 400 | 317 | 360 | 288 | QSM11-G2 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG288C | 400 | 317 | 360 | 288 | QSZ13-G6 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG310C | 426 | 341 | 388 | 310 | 6ZTAA13-G3 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG320C | 440 | 352 | 400 | 320 | QSZ13-G7 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG320C | 440 | 352 | 400 | 320 | QSNT-G3 | OP3350*1150*1950 | AT4218*1400*2250 | Download","| LG350C | 481 | 385 | 438 | 350 | 6ZTAA13-G2 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG360C | 500 | 400 | 450 | 360 | 6ZTAA13-G4 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG360C | 500 | 400 | 450 | 360 | QSZ13-G2 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG360C | 500 | 400 | 450 | 360 | QSNT-G4X | OP3350*1150*1950 | AT4218*1400*2250 | Download","| LG360C | 500 | 400 | 450 | 360 | QSK19-G14 | OP3400*1370*2150 | AT4588*1600*2500 | Download","| LG360C | 500 | 400 | 450 | 360 | QSZ13-G5 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG380C | 525 | 420 | 475 | 380 | QSZ13-G3 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG400C | 550 | 440 | 500 | 400 | QSZ13-G10 | OP3500*1300*2050 | AT4588*1600*2500 | Download","| LG400C | 550 | 440 | 500 | 400 | QSK19-G13 | OP3400*1370*2150 | AT4588*1600*2500 | Download","| LG440C | 605 | 484 | 550 | 440 | KTAA19-G5 | OP3400*1370*2150 | AT4588*1600*2500 | Download","| LG460C | 633 | 506 | 575 | 460 | KTAA19-G6 | OP3500*1525*2220 | AT4888*1800*2500 | Download","| LG460C | 633 | 506 | 575 | 460 | QSK19-G12 | OP3500*1525*2220 | AT4888*1800*2500 | Download","| LG460C | 633 | 506 | 575 | 460 | KTA19-G8 | OP3500*1525*2220 | AT4888*1800*2500 | Download","| LG470C | 646 | 517 | 588 | 470 | QSK19-G6 | OP3500*1525*2220 | AT4888*1800*2500 | Download","| LG500C | 688 | 550 | 625 | 500 | KT38-G | OP3500*1525*2220 | AT4888*1800*2500 | Download","| LG520C | 715 | 572 | 650 | 520 | QSK19-G4 | OP3500*1525*2220 | AT4888*1800*2500 | Download","| LG550C | 756 | 605 | 688 | 550 | QSK19-G11 | OP3600*1550*2220 | AT5280*2100*2500 | Download","| LG550C | 756 | 605 | 688 | 550 | QSK19-G11X | OP3600*1550*2220 | AT5280*2100*2500 | Download","| LG570C | 784 | 627 | 713 | 570 | KTA38-G1 | OP4400*1760*2250 | 20FT | Download","| LG600C | 825 | 660 | 750 | 600 | KT38-GA | OP4400*1760*2250 | 20FT | Download","| LG600C | 825 | 660 | 750 | 600 | KTA38-G2 | OP4400*1760*2250 | 20FT | Download","| LG600C | 825 | 660 | 750 | 600 | QSK38-G8 | OP4400*1760*2250 | 20FT | Download","| LG640C | 880 | 704 | 800 | 640 | QSK38-G7 | OP4400*1760*2250 | 20FT | Download","| LG720C | 990 | 792 | 900 | 720 | QSK38-G6 | OP4400*1760*2250 | 20FT | Download","| LG720C | 990 | 792 | 900 | 720 | KTA38-G2A | OP4400*1760*2250 | 20FT | Download","| LG800C | 1100 | 880 | 1000 | 800 | KTA38-G5 | OP4400*1760*2250 | 20FT | Download","| LG800C | 1100 | 880 | 1000 | 800 | QSK38-G1 | OP4400*2000*2250 | 20FT | Download","| LG900C | 1238 | 990 | 1125 | 900 | KTA38-G9 | OP4400*2000*2250 | 20FT | Download","| LG900C | 1238 | 990 | 1125 | 900 | QSK38-G2 | OP4400*2000*2250 | 20FT | Download","| LG1000C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | OP4400*2000*2250 | 20FT | Download","| LG1000C | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | OP4400*2000*2250 | 20FT | Download","| LG1100C | 1513 | 1210 | 1375 | 1100 | QSK38-G19 | OP5800*2200*2500 | 40HQ | Download","| LG1100C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | OP5000*2000*2500 | 40HQ | Download","| LG1180C | 1623 | 1298 | 1475 | 1180 | KTA50-GS8 | OP5800*2200*2500 | 40HQ | Download","| LG1350C | 1856 | 1485 | 1688 | 1350 | KTA50-G15 | OP5800*2200*2500 | 40HQ | Download","| LG20C | 28 | 22 | 25 | 20 | 4B3.9-G11 | OP1850*800*1160 | AT2388*1000*1450 |","| LG24C | 33 | 26 | 30 | 24 | 4B3.9-G2 | OP1850*800*1160 | AT2388*1000*1450 |","| LG28C | 39 | 31 | 35 | 28 | 4B3.9-G12 | OP1850*800*1160 | AT2388*1000*1450 |","| LG33C | 45 | 36 | 41 | 33 | 4BT3.9-G2 | OP1850*800*1160 | AT2388*1000*1450 |","| LG60C | 83 | 66 | 75 | 60 | 4BTA3.9-G2 | OP1850*800*1290 | AT2538*1000*1450 |","| LG60C | 83 | 66 | 75 | 60 | 4BTA3.9-G11 | OP1900*800*1300 | AT2538*1000*1450 |","| LG67C | 92 | 74 | 84 | 67 | 4BTA3.9-G2 | OP1850*800*1290 | AT2538*1000*1450 |","| LG72C | 100 | 80 | 90 | 72 | 4BTA3.9-G11 | OP1900*800*1300 | AT2538*1000*1450 |","| LG100C | 138 | 110 | 125 | 100 | 6BT5.9-G2 | OP2200*880*1360 | AT2938*1080*1690 |","| LG105C | 144 | 116 | 131 | 105 | 6BTA5.9-G2 | OP2200*880*1360 | AT2938*1080*1690 |","| LG115C | 158 | 127 | 144 | 115 | 6BT5.9-G2 | OP2200*880*1360 | AT2938*1080*1690 |","| LG116C | 160 | 128 | 145 | 116 | 6BTAA5.9-G2 | OP2400*950*1510 | AT3288*1130*1850 |","| LG128C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 |","| LG152C | 209 | 167 | 190 | 152 | 6CTA8.3-G2 | OP2400*950*1510 | AT3288*1130*1850 |","| LG168C | 231 | 185 | 210 | 168 | 6CTAA8.3-G2 | OP2650*1000*1800 | AT3588*1180*2150 |","| LG200C | 275 | 220 | 250 | 200 | NTA855-GA | OP3150*1100*1950 | AT3988*1400*2250 |","| LG210C | 289 | 231 | 263 | 210 | 6LTAA8.9-G2 | OP2650*1000*1800 | AT3588*1180*2150 |","| LG224C | 308 | 246 | 280 | 224 | 6LTAA8.9-G3 | OP2650*1000*1800 | AT3588*1180*2150 |","| LG228C | 314 | 251 | 285 | 228 | 6LTAA9.5-G3 | OP2650*1000*1800 | AT3588*1180*2150 |","| LG250C | 344 | 275 | 313 | 250 | NTA855-G1 | OP3150*1100*1950 | AT3988*1400*2250 |","| LG250C | 344 | 275 | 313 | 250 | 6LTAA9.5-G1 | OP2650*1000*1800 | AT3588*1180*2150 |","| LG275C | 378 | 303 | 344 | 275 | NTA855-G1B | OP3150*1100*1950 | AT3988*1400*2250 |","| LG275C | 378 | 303 | 344 | 275 | NTA855-G2 | OP3150*1100*1950 | AT3988*1400*2250 |","| LG310C | 426 | 341 | 388 | 310 | 6ZTAA13-G3 | OP3500*1300*2050 | AT4588*1600*2500 |","| LG310C | 426 | 341 | 388 | 310 | QSZ13-G6 | OP3500*1300*2050 | AT4588*1600*2500 |","| LG315C | 433 | 347 | 394 | 315 | NTA855-G3 | OP3150*1100*1950 | AT3988*1400*2250 |","| LG320C | 440 | 352 | 400 | 320 | QSNT-G3 | OP3350*1150*1950 | AT4218*1400*2250 |","| LG350C | 481 | 385 | 438 | 350 | KTA19-G2 | OP3400*1370*2150 | AT4588*1600*2500 |","| LG350C | 481 | 385 | 438 | 350 | 6ZTAA13-G2 | OP3500*1300*2050 | AT4588*1600*2500 |","| LG350C | 481 | 385 | 438 | 350 | 6ZTAA13-G4 | OP3500*1300*2050 | AT4588*1600*2500 |","| LG350C | 481 | 385 | 438 | 350 | QSZ13-G2 | OP3500*1300*2050 | AT4588*1600*2500 |","| LG360C | 495 | 396 | 450 | 360 | QSZ13-G7 | OP3500*1300*2050 | AT4588*1600*2500 |","| LG380C | 523 | 418 | 475 | 380 | QSZ13-G5 | OP3500*1300*2050 | AT4588*1600*2500 |","| LG390C | 536 | 429 | 488 | 390 | QSZ13-G3 | OP3500*1300*2050 | AT4588*1600*2500 |","| LG410C | 564 | 451 | 513 | 410 | KTA19-G3 | OP3400*1370*2150 | AT4588*1600*2500 |","| LG450C | 619 | 495 | 563 | 450 | QSZ13-G11 | OP3500*1525*2220 | AT4888*1800*2500 |","| LG450C | 619 | 495 | 563 | 450 | KTA19-G3A | OP3400*1370*2150 | AT4588*1600*2500 |","| LG450C | 619 | 495 | 563 | 450 | KTA19-G4 | OP3400*1370*2150 | AT4588*1600*2500 |","| LG470C | 646 | 517 | 588 | 470 | KTAA19-G5 | OP3500*1525*2220 | AT4888*1800*2500 |","| LG500C | 688 | 550 | 625 | 500 | QSK19-G4 | OP3500*1525*2220 | AT4888*1800*2500 |","| LG540C | 743 | 594 | 675 | 540 | KTAA19-G6A | OP3500*1525*2220 | AT4888*1800*2500 |","| LG550C | 756 | 605 | 688 | 550 | QSK19-G5 | OP3500*1525*2220 | AT4888*1800*2500 |","| LG550C | 756 | 605 | 688 | 550 | QSK19-G8 | OP3500*1525*2220 | AT4888*1800*2500 |","| LG620C | 853 | 682 | 775 | 620 | KT38-G | OP4400*1760*2250 | 20FT |","| LG725C | 997 | 798 | 906 | 725 | KTA38-G1 | OP4400*1760*2250 | 20FT |","| LG725C | 997 | 798 | 906 | 725 | KTA38-G2 | OP4400*1760*2250 | 20FT |","| LG750C | 1031 | 825 | 938 | 750 | KTA38-G2B | OP4400*1760*2250 | 20FT |","| LG800C | 1100 | 880 | 1000 | 800 | KTA38-G2A | OP4400*1760*2250 | 20FT |","| LG900C | 1238 | 990 | 1125 | 900 | KTA38-G4 | OP4400*1760*2250 | 20FT |","| LG960C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | OP4400*2000*2250 | 20FT |","| LG1000C | 1375 | 1100 | 1250 | 1000 | KTA38-G9 | OP4400*2000*2250 | 20FT |","| LG1100C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | OP5000*2000*2500 | 40HQ |","| LG1100C | 1513 | 1210 | 1375 | 1100 | QSK38-G4 | OP4400*2000*2250 | 20FT |","| LG1260C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | OP5000*2000*2500 | 40HQ |"]},{"n":122,"title":"LG-D Serial Powered by DEUTZ from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG16D | 22 | 18 | 20 | 16 | BFM3 G1 | OP1700*750*1050 | AT2188*900*1280 |","| LG24D | 33 | 26 | 30 | 24 | BFM3 G2 | OP1700*750*1050 | AT2188*900*1280 |","| LG34D | 47 | 37 | 43 | 34 | BFM3T | OP1700*750*1050 | AT2288*950*1280 |","| LG40D | 55 | 44 | 50 | 40 | BFM3C | OP1850*800*1150 | AT2288*950*1280 |","| LG50D | 70 | 55 | 63 | 50 | BF4M2012 | OP1900*800*1170 | AT2538*1000*1450 |","| LG60D | 83 | 66 | 75 | 60 | BF4M2012C G1 | OP1900*800*1200 | AT2688*1080*1450 |","| LG80D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | OP2250*880*1500 | AT2938*1080*1690 |","| LG80D | 110 | 88 | 100 | 80 | BF4M1013EC G2 | OP2250*880*1500 | AT2938*1080*1690 |","| LG100D | 138 | 110 | 125 | 100 | BF4M1013FC | OP2250*880*1500 | AT2938*1080*1690 |","| LG120D | 165 | 132 | 150 | 120 | BF6M1013EC G1 | OP2500*980*1520 | AT3288*1130*1850 |","| LG120D | 165 | 132 | 150 | 120 | BF6M1013EC G2 | OP2500*980*1520 | AT3288*1130*1850 |","| LG140D | 193 | 154 | 175 | 140 | BF6M1013FC G2 | OP2650*1050*1650 | AT3588*1180*2150 |","| LG160D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | OP2650*1050*1650 | AT3588*1180*2150 |","| LG180D | 250 | 200 | 225 | 180 | BF6M1015-LA GA | OP3200*1150*1800 | AT3988*1400*2250 |","| LG200D | 275 | 220 | 250 | 200 | TCD8.0 | OP2650*1050*1650 | AT3588*1180*2150 |","| LG200D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | OP3200*1150*1800 | AT3988*1400*2250 |","| LG220D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | OP3200*1150*1800 | AT3988*1400*2250 |","| LG250D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | OP3200*1150*1800 | AT3988*1400*2250 |","| LG280D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | OP3300*1350*1850 | AT4388*1650*2350 |","| LG300D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | OP3300*1350*1850 | AT4588*1600*2500 |","| LG350D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | OP3300*1350*1850 | AT4588*1600*2500 |","| LG360D | 500 | 400 | 450 | 360 | BF8M1015C-LA G2 | OP3300*1350*1850 | AT4588*1600*2500 |","| LG380D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | OP3300*1350*1850 | AT4588*1600*2500 |","| LG400D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | OP3300*1350*1850 | AT4588*1600*2500 |","| LG410D | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | OP3300*1350*1850 | AT4588*1600*2500 |","| LG420D | 580 | 462 | 525 | 420 | BF8M1015CP-LA G4 | OP3700*1700*2200 | AT4588*1600*2500 |","| LG450D | 620 | 495 | 563 | 450 | BF8M1015CP-LA G5 | OP3700*1700*2200 | AT4888*1800*2500 |","| LG550D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | OP3700*1700*2200 | AT5280*2100*2500 |","| LG600D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | OP3700*1700*2200 | AT5280*2100*2500 |"]},{"n":123,"title":"LG-DS Serial Powered by DOOSAN ENGINE from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG5DS | 8 | 6 | 7 | 5 | SP103NA | OP1500*750*1030 | AT1808*850*1130 |","| LG11DS | 15 | 12 | 14 | 11 | SP173NA | OP1500*750*1030 | AT2008*900*1130 |","| LG14DS | 20 | 15 | 18 | 14 | SP224NA | OP1500*750*1030 | AT2008*900*1130 |","| LG20DS | 28 | 22 | 25 | 20 | SP244TA | OP1500*750*1030 | AT2008*900*1130 |","| LG30DS | 41 | 33 | 38 | 30 | SP244CA | OP1700*750*1150 | AT2288*950*1280 |","| LG40DS | 55 | 44 | 50 | 40 | SP344CA | OP1850*800*1180 | AT2388*1000*1450 |","| LG50DS | 70 | 55 | 63 | 50 | SP344CB | OP1850*800*1180 | AT2388*1000*1450 |","| LG65DS | 90 | 72 | 81 | 65 | SP344CC | OP1850*800*1180 | AT2388*1000*1450 |","| LG66DS | 91 | 73 | 83 | 66 | D1146 | OP1900*800*1250 | AT2688*1080*1450 |","| LG95DS | 131 | 105 | 119 | 95 | D1146T | OP2250*880*1300 | AT2938*1080*1690 |","| LG120DS | 165 | 132 | 150 | 120 | DP086TA | OP2650*1000*1800 | AT3588*1180*2150 |","| LG135DS | 186 | 149 | 169 | 135 | P086TI-1 | OP2650*1000*1800 | AT3588*1180*2150 |","| LG160DS | 220 | 176 | 200 | 160 | P086TI | OP2650*1000*1800 | AT3588*1180*2150 |","| LG160DS | 220 | 176 | 200 | 160 | DP086LA | OP2650*1000*1800 | AT3588*1180*2150 |","| LG220DS | 303 | 242 | 275 | 220 | P126TI | OP3100*1100*2000 | AT3988*1400*2250 |","| LG240DS | 330 | 264 | 300 | 240 | P126TI-II | OP3100*1100*2000 | AT3988*1400*2250 |","| LG300DS | 415 | 330 | 375 | 300 | DP126LB | OP3100*1100*2000 | AT3988*1400*2250 |","| LG320DS | 440 | 352 | 400 | 320 | P158LE | OP3400*1350*2200 | AT4388*1650*2350 |","| LG370DS | 510 | 407 | 463 | 370 | P158FE | OP3400*1350*2200 | AT4388*1650*2350 |","| LG370DS | 510 | 407 | 463 | 370 | DP158LC | OP3400*1350*2200 | AT4388*1650*2350 |","| LG425DS | 584 | 468 | 531 | 425 | DP158LD | OP3400*1350*2200 | AT4388*1650*2350 |","| LG460DS | 633 | 506 | 575 | 460 | DP180LA | OP3700*1700*2200 | AT4888*1800*2500 |","| LG500DS | 688 | 550 | 625 | 500 | DP180LB | OP3700*1700*2200 | AT4888*1800*2500 |","| LG500DS | 688 | 550 | 625 | 500 | P180FE | OP3700*1700*2200 | AT4888*1800*2500 |","| LG550DS | 756 | 605 | 688 | 550 | P222FE | OP3700*1700*2200 | AT4888*1800*2500 |","| LG550DS | 756 | 605 | 688 | 550 | DP222LB | OP3700*1700*2200 | AT4888*1800*2500 |","| LG600DS | 825 | 660 | 750 | 600 | DP222LC | OP3700*1700*2200 | 20FT |","| LG600DS | 825 | 660"]},{"n":124,"title":"LG-I Serial Powered by ISUZU from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG12I | 17 | 13 | 15 | 12 | 4JA1-D1 | OP1500*750*1050 | AT2008*900*1130 |","| LG16I | 22 | 18 | 20 | 16 | 4JA1-F1 | OP1500*750*1050 | AT2008*900*1130 |","| LG18I | 25 | 20 | 23 | 18 | JE493DB-04 | OP1700*750*1100 | AT2188*900*1280 |","| LG20I | 28 | 22 | 25 | 20 | JE493DB-02 | OP1700*750*1100 | AT2188*900*1280 |","| LG20I | 28 | 22 | 25 | 20 | 4JA1-Z1 | OP1700*750*1100 | AT2008*900*1130 |","| LG20I | 28 | 22 | 25 | 20 | 4JB1 | OP1700*750*1100 | AT2188*900*1280 |","| LG24I | 33 | 26 | 30 | 24 | 4JB1T | OP1700*750*1100 | AT2188*900*1280 |","| LG24I | 33 | 26 | 30 | 24 | JE493ZDB-04 | OP1700*750*1100 | AT2188*900*1280 |","| LG30I | 41 | 33 | 38 | 30 | JE493ZLDB-02 | OP1700*750*1100 | AT2188*900*1280 |","| LG30I | 41 | 33 | 38 | 30 | 4JB1TA | OP1700*750*1100 | AT2188*900*1280 |","| LG30I | 41 | 33 | 38 | 30 | 4JB1TA | OP1700*750*1100 | AT2188*900*1280 |","| LG40I | 55 | 44 | 50 | 40 | 4JB1T-S | OP1700*750*1100 | AT2188*900*1280 |","| LG40I | 55 | 44 | 50 | 40 | 4BD1-Z | OP1850*800*1150 | AT2388*1000*1450 |","| LG50I | 69 | 55 | 63 | 50 | 4BG1-Z | OP1900*800*1150 | AT2538*1000*1450 |","| LG50I | 110 | 88 | 100 | 80 | 6BG1-Z1 | OP2250*880*1300 | AT3288*1130*1850 |","| LG90I | 125 | 100 | 113 | 90 | 6BG1-ZL1 | OP2250*880*1300 | AT3288*1130*1850 |","| LG16I | 22 | 18 | 20 | 16 | 4JA1-D1 | OP1500*750*1050 | AT2008*900*1130 |","| LG20I | 28 | 22 | 25 | 20 | 4JA1-F1 | OP1500*750*1050 | AT2008*900*1130 |","| LG20I | 28 | 22 | 25 | 20 | JE493DB-03 | OP1700*750*1050 | AT2188*900*1280 |","| LG22I | 30 | 24 | 28 | 22 | 4JB1 | OP1700*750*1100 | AT2188*900*1280 |","| LG24I | 33 | 26 | 30 | 24 | JE493DB-01 | OP1700*750*1050 | AT2188*900*1280 |","| LG24I | 33 | 26 | 30 | 24 | 4JA1-Z1 | OP1700*750*1100 | AT2008*900*1130 |","| LG26I | 38 | 30 | 33 | 26 | 4JB1T | OP1700*750*1100 | AT2188*900*1280 |","| LG30I | 41 | 33 | 38 | 30 | JE493ZDB-03 | OP1700*750*1050 | AT2188*900*1280 |","| LG35I | 48 | 39 | 44 | 35 | 4JB1TA | OP1700*750*1100 | AT2188*900*1280 |","| LG35I | 48 | 39 | 44 | 35 | 4JB1TA | OP1700*750*1100 | AT2188*900*1280 |","| LG40I | 55 | 44 | 50 | 40 | JE493ZLDB-01 | OP1700*750*1050 | AT2188*900*1280 |","| LG45I | 62 | 50 | 56 | 45 | 4JB1T-S | OP1700*750*1100 | AT2188*900*1280 |","| LG45I | 62 | 50 | 56 | 45 | 4BD1-Z | OP1850*800*1150 | AT2388*1000*1450 |","| LG55I | 76 | 61 | 69 | 55 | 4BG1-Z | OP1900*800*1150 | AT2538*1000*1450 |","| LG93I | 128 | 102 | 116 | 93 | 6BG1-Z1 | OP2250*880*1300 | AT3288*1130*1850 |","| LG100I | 138 | 110 | 125 | 100 | 6BG1-ZL1 | OP2250*880*1300 | AT3288*1130*1850 |"]},{"n":125,"title":"LG-KF Serial Powered by RICARDO from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG16KF | 22 | 18 | 20 | 16 | 4YT23-20D | OP1500*750*1050 | AT2008*900*1130 |","| LG20KF | 28 | 22 | 25 | 20 | 4YT23-30D | OP1500*750*1050 | AT2188*900*1280 |","| LG20KF | 28 | 22 | 25 | 20 | K4100DS | OP1700*750*1150 | AT2188*900*1280 |","| LG20KF | 28 | 22 | 25 | 20 | N4100DS-30 | OP1700*750*1150 | AT2188*900*1280 |","| LG24KF | 33 | 26 | 30 | 24 | N4100DS-30 | OP1700*750*1150 | AT2188*900*1280 |","| LG24KF | 33 | 26 | 30 | 24 | K4100DS | OP1700*750*1150 | AT2188*900*1280 |","| LG30KF | 41 | 33 | 38 | 30 | K4100ZDS | OP1700*750*1150 | AT2288*950*1280 |","| LG30KF | 41 | 33 | 38 | 30 | N4105DS-38 | OP1700*750*1150 | AT2288*950*1280 |","| LG34KF | 47 | 37 | 43 | 34 | K4100ZDS | OP1700*750*1150 | AT2288*950*1280 |","| LG40KF | 55 | 44 | 50 | 40 | N4105DS-42 | OP1700*750*1150 | AT2288*950*1280 |","| LG40KF | 55 | 44 | 50 | 40 | N4105ZDS | OP1700*750*1150 | AT2288*950*1280 |","| LG40KF | 55 | 44 | 50 | 40 | R4105DS | OP1900*800*1190 | AT2538*1000*1450 |","| LG40KF | 55 | 44 | 50 | 40 | R4105ZDS | OP1900*800*1190 | AT2538*1000*1450 |","| LG50KF | 69 | 55 | 63 | 50 | N4105ZDS | OP1800*750*1150 | AT2288*950*1280 |","| LG50KF | 69 | 55 | 63 | 50 | N4105ZLD | OP1900*800*1150 | AT2538*1000*1450 |","| LG50KF | 69 | 55 | 63 | 50 | R4105ZDS | OP1900*800*1190 | AT2538*1000*1450 |","| LG50KF | 69 | 55 | 63 | 50 | R4105ZLDS | OP1900*800*1190 | AT2538*1000*1450 |","| LG60KF | 83 | 66 | 75 | 60 | R4105ZLDS | OP1900*800*1190 | AT2538*1000*1450 |","| LG60KF | 83 | 66 | 75 | 60 | R4105BZLDS | OP1900*800*1190 | AT2538*1000*1450 |","| LG60KF | 83 | 66 | 75 | 60 | N4105ZLD | OP1900*800*1150 | AT2538*1000*1450 |","| LG64KF | 88 | 70 | 80 | 64 | R6105ZDS | OP2250*880*1400 | AT2938*1080*1690 |","| LG75KF | 103 | 83 | 94 | 75 | R6105ZDS | OP2250*880*1400 | AT2938*1080*1690 |","| LG75KF | 103 | 83 | 94 | 75 | 4RT55-88D | OP1900*870*1270 | AT2538*1000*1450 |","| LG80KF | 110 | 88 | 100 | 80 | 4RT55-110D | OP2200*880*1270 | AT2538*1000*1450 |","| LG90KF | 125 | 100 | 113 | 90 | R6105ZLDS | OP2250*880*1400 | AT2938*1080*1690 |","| LG100KF | 138 | 110 | 125 | 100 | 4RT55-110D | OP2200*880*1270 | AT2538*1000*1450 |","| LG100KF | 138 | 110 | 125 | 100 | R6105AZLDS | OP2250*880*1400 | AT2938*1080*1690 |","| LG120KF | 165 | 132 | 150 | 120 | R6105BZLDS | OP2400*880*1400 | AT3288*1130*1850 |","| LG120KF | 165 | 132 | 150 | 120 | 6RT80-132D | OP2400*880*1400 | AT3288*1130*1850 |","| LG150KF | 206 | 165 | 188 | 150 | 6RT80-176D | OP2500*980*1480 | AT3288*1130*1850 |","| LG150KF | 206 | 165 | 188 | 150 | R6110ZLDS | OP2500*980*1480 | AT3288*1130*1850 |","| LG160KF | 220 | 176 | 200 | 160 | 6126-68DE | OP2850*1000*1620 | AT3888*1350*1950 |","| LG180KF | 248 | 198 | 225 | 180 | 6126-42DE | OP2850*1000*1620 | AT3888*1350*1950 |","| LG200KF | 275 | 220 | 250 | 200 | 6126A-260DE | OP2850*1070*1650 | AT3888*1350*1950 |","| LG220KF | 303 | 242 | 275 | 220 | 6127A-275DE | OP2850*1070*1650 | AT3888*1350*1950 |","| LG260KF | 358 | 286 | 325 | 260 | WT12D-308E | OP3000*1070*1700 | AT4218*1400*2250 |","| LG300KF | 385 | 308 | 350 | 280 | WT12D-330DE | OP3000*1070*1700 | AT4218*1400*2250 |","| LG300KF | 385 | 308 | 350 | 280 | WT13D-330DE | OP3000*1070*1700 | AT4588*1600*2500 |","| LG320KF | 440 | 352 | 400 | 320 | WT13-360DE | OP3300*1350*1850 | AT4588*1600*2500 |","| LG360KF | 500 | 400 | 450 | 360 | WT13A-390DE | OP3300*1350*1850 | AT4588*1600*2500 |","| LG20KF | 28 | 22 | 25 | 20 | 4YT23-20D | OP1500*750*1050 | AT2008*900*1130 |","| LG24KF | 33 | 26 | 30 | 24 | 4YT23-30D | OP1500*750*1050 | AT2188*900*1280 |","| LG24KF | 33 | 26 | 30 | 24 | K4100DS | OP1700*750*1150 | AT2188*900*1280 |","| LG26KF | 36 | 29 | 33 | 26 | N4100DS-30 | OP1700*750*1150 | AT2188*900*1280 |","| LG34KF | 50 | 40 | 44 | 35 | N4105DS-38 | OP1700*750*1150 | AT2188*900*1280 |","| LG38KF | 52 | 41 | 47 | 38 | K4100ZDS | OP1700*750*1150 | AT2288*950*1280 |","| LG40KF | 55 | 44 | 50 | 40 | N4105DS-42 | OP1700*750*1150 | AT2188*900*1280 |","| LG40KF | 55 | 44 | 50 | 40 | R4105DS | OP1700*750*1150 | AT2188*900*1280 |","| LG56KF | 77 | 62 | 70 | 56 | R4105ZDS | OP1900*800*1190 | AT2538*1000*1450 |","| LG56KF | 77 | 62 | 70 | 56 | N4105ZDS | OP1700*750*1150 | AT2288*950*1280 |","| LG65KF | 90 | 72 | 81 | 65 | N4105ZLDS | OP1900*800*1190 | AT2538*1000*1450 |","| LG65KF | 90 | 72 | 81 | 65 | R4105ZLDS | OP1900*800*1190 | AT2538*1000*1450 |","| LG75KF | 103 | 83 | 94 | 75 | 4RT55-88D | OP1900*800*1190 | AT2688*1080*1450 |","| LG75KF | 103 | 83 | 94 | 75 | R6105ZDS | OP2250*880*1400 | AT2938*1080*1690 |","| LG90KF | 125 | 100 | 113 | 90 | R6105ZLDS | OP2250*880*1400 | AT2938*1080*1690 |","| LG94KF | 130 | 103 | 118 | 94 | 4RT55-110D | OP1900*800*1190 | AT2688*1080*1450 |","| LG94KF | 130 | 103 | 118 | 94 | R6105AZLDS | OP2250*880*1400 | AT2938*1080*1690 |","| LG110KF | 151 | 121 | 138 | 110 | R6105BZLDS | OP2400*880*1400 | AT3288*1130*1850 |","| LG150KF | 206 | 165 | 188 | 150 | R6110ZLDS | OP2500*980*1480 | AT3288*1130*1850 |","| LG174KF | 240 | 191 | 220 | 174 | 6126-68DE | OP2850*1000*1620 | AT3888*1350*1950 |","| LG200KF | 275 | 220 | 250 | 200 | 6126-42DE | OP2850*1000*1620 | AT3888*1350*1950 |","| LG220KF | 303 | 242 | 275 | 220 | 6126A-260DE | OP2850*1070*1650 | AT3888*1350*1950 |","| LG240KF | 330 | 264 | 300 | 240 | WP10-275DE | OP2850*1070*1650 | AT3888*1350*1950 |","| LG260KF | 360 | 286 | 325 | 260 | WT12D-308E | OP3000*1070*1700 | AT4218*1400*2250 |","| LG280KF | 385 | 308 | 350 | 280 | WT12D-330DE | OP3000*1070*1700 | AT4218*1400*2250 |","| LG280KF | 385 | 308 | 350 | 280 | WT13D-330DE | OP3000*1070*1700 | AT4588*1600*2500 |","| LG315KF | 433 | 347 | 394 | 315 | WT13-360DE | OP3300*1350*1850 | AT4588*1600*2500 |","| LG336KF | 462 | 370 | 420 | 336 | WT13A-390DE | OP3300*1350*1850 | AT4588*1600*2500 |"]},{"n":126,"title":"LG-WP Serial Powered by WEICHAI ENGINE from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG18WP | 25 | 20 | 23 | 18 | WP2.3D25E200 | OP1500*750*1050 | AT2188*900*1280 | Download","| LG24WP | 33 | 26 | 30 | 24 | WP2.3D33E200 | OP1500*750*1050 | AT2188*900*1280 | Download","| LG30WP | 41 | 33 | 38 | 30 | WP2.3D40E200 | OP1500*750*1050 | AT2188*900*1280 | Download","| LG40WP | 55 | 44 | 50 | 40 | WP2.3D48E200 | OP1850*800*1100 | AT2288*950*1280 | Download","| LG50WP | 70 | 55 | 63 | 50 | WP4.1D66E200 | OP1900*870*1180 | AT2688*1080*1450 | Download","| LG60WP | 83 | 66 | 75 | 60 | WP4.1D80E200 | OP1900*870*1180 | AT2688*1080*1450 | Download","| LG75WP | 103 | 83 | 94 | 75 | WP4.1D100E200 | OP2250*880*1250 | AT2938*1080*1690 | Download","| LG100WP | 138 | 110 | 125 | 100 | WP6D132E200 | OP2400*950*1510 | AT3288*1130*1850 | Download","| LG120WP | 165 | 132 | 150 | 120 | WP6D152E200 | OP2400*950*1510 | AT3288*1130*1850 | Download","| LG136WP | 187 | 150 | 170 | 136 | WP6D167E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download","| LG160WP | 220 | 176 | 200 | 160 | WP10D200E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download","| LG180WP | 250 | 200 | 225 | 180 | WP10D238E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download","| LG200WP | 275 | 220 | 250 | 200 | WP10D264E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download","| LG250WP | 345 | 275 | 313 | 250 | WP10D320E200 | OP3050*1100*1800 | AT4218*1400*2250 | Download","| LG250WP | 345 | 275 | 313 | 250 | WP12D317E200 | OP3050*1100*1800 | AT4218*1400*2250 | Download","| LG300WP | 415 | 330 | 375 | 300 | WP13D385E200 | OP3350*1150*1800 | AT4218*1400*2250 | Download","| LG320WP | 440 | 352 | 400 | 320 | WP13D405E200 | OP3350*1150*1800 | AT4588*1600*2500 | Download","| LG350WP | 481 | 385 | 438 | 350 | WP13D440E310 | OP3350*1150*1800 | AT4588*1600*2500 | Download","| LG400WP | 550 | 440 | 500 | 400 | WP13D490E310 | OP3350*1150*1800 | AT4588*1600*2500 | Download"]},{"n":127,"title":"LG-YD Serial Powered by YANGDONG from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG7YD | 10 | 8 | 9 | 7 | YD380D | OP1500*750*1030 | AT1808*850*1130 |","| LG8YD | 11 | 9 | 10 | 8 | YD385D | OP1500*750*1030 | AT1808*850*1130 |","| LG10YD | 14 | 11 | 13 | 10 | YD480D | OP1500*750*1030 | AT2008*900*1130 |","| LG13YD | 18 | 14 | 16 | 13 | YND485D | OP1500*750*1030 | AT2008*900*1130 |","| LG15YD | 21 | 17 | 19 | 15 | YND490D | OP1500*750*1030 | AT2008*900*1130 |","| LG16YD | 22 | 18 | 20 | 16 | YSD490D | OP1500*750*1030 | AT2008*900*1130 |","| LG19YD | 26 | 21 | 24 | 19 | Y490D | OP1500*750*1030 | AT2008*900*1130 |","| LG20YD | 28 | 22 | 25 | 20 | Y495D | OP1700*750*1050 | AT2008*900*1130 |","| LG20YD | 28 | 22 | 25 | 20 | Y4100D | OP1700*750*1050 | AT2288*950*1280 |","| LG24YD | 33 | 26 | 30 | 24 | Y4102D | OP1700*750*1050 | AT2288*950*1280 |","| LG30YD | 41 | 33 | 38 | 30 | Y4105D | OP1700*750*1050 | AT2288*950*1280 |","| LG32YD | 44 | 35 | 40 | 32 | Y4102ZD | OP1700*750*1050 | AT2288*950*1280 |","| LG38YD | 52 | 42 | 48 | 38 | Y4102ZLD | OP1700*750*1100 | AT2288*950*1280 |","| LG40YD | 55 | 44 | 50 | 40 | Y4105ZLD | OP1850*800*1180 | AT2288*950*1280 |","| LG50YD | 69 | 55 | 63 | 50 | YD4EZLD | OP1850*800*1180 | AT2388*1000*1450 |","| LG60YD | 83 | 66 | 75 | 60 | Y4110ZLD | OP1900*800*1200 | AT2538*1000*1450 |","| LG9YD | 12 | 10 | 11 | 9 | YD380D | OP1500*750*1050 | AT1808*850*1130 |","| LG10YD | 14 | 11 | 13 | 10 | YD385D | OP1500*750*1050 | AT1808*850*1130 |","| LG13YD | 18 | 14 | 16 | 13 | YD480D | OP1500*750*1050 | AT2008*900*1130 |","| LG16YD | 22 | 18 | 20 | 16 | YND485D | OP1500*750*1050 | AT2008*900*1130 |","| LG18YD | 25 | 20 | 23 | 18 | YND490D | OP1500*750*1050 | AT2008*900*1130 |","| LG19YD | 26 | 21 | 24 | 19 | YSD490D | OP1500*750*1050 | AT2008*900*1130 |","| LG21YD | 30 | 23 | 26 | 21 | Y490D | OP1500*750*1050 | AT2008*900*1130 |","| LG24YD | 33 | 26 | 30 | 24 | Y495D | OP1700*750*1100 | AT2008*900*1130 |","| LG24YD | 33 | 26 | 30 | 24 | Y4100D | OP1700*750*1100 | AT2288*950*1280 |","| LG32YD | 44 | 35 | 40 | 32 | Y4102D | OP1700*750*1100 | AT2288*950*1280 |","| LG35YD | 50 | 40 | 44 | 35 | Y4105D | OP1700*750*1100 | AT2288*950*1280 |","| LG38YD | 52 | 42 | 48 | 38 | Y4102ZD | OP1700*750*1100 | AT2288*950*1280 |","| LG42YD | 58 | 46 | 53 | 42 | Y4102ZLD | OP1700*750*1100 | AT2288*950*1280 |","| LG45YD | 62 | 50 | 56 | 45 | Y4105ZLD | OP1850*800*1180 | AT2288*950*1280 |","| LG55YD | 76 | 61 | 69 | 55 | YD4EZLD | OP1850*800*1180 | AT2388*1000*1450 |","| LG67YD | 92 | 74 | 84 | 67 | Y4110ZLD | OP1900*800*1200 | AT2538*1000*1450 |"]},{"n":128,"title":"LG-YTO Serial Powered by YTO Engine from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG24YTO | 33 | 26 | 30 | 24 | YT3B2-D | OP1700*750*1100 | AT2188*900*1280 |","| LG30YTO | 41 | 33 | 38 | 30 | YT3A2Z-D | OP1850*800*1290 | AT2288*950*1280 |","| LG40YTO | 55 | 44 | 50 | 40 | LR4B5-D | OP1900*800*1200 | AT2688*1080*1450 |","| LG50YTO | 70 | 55 | 63 | 50 | YT4B2Z-D | OP1900*800*1250 | AT2688*1080*1450 |","| LG50YTO | 70 | 55 | 63 | 50 | LR4B3Z-D | OP1900*800*1250 | AT2688*1080*1450 |","| LG65YTO | 90 | 72 | 81 | 65 | LR4A3L-D | OP1900*870*1250 | AT2688*1080*1450 |","| LG80YTO | 110 | 88 | 100 | 80 | LR4M3L-D | OP2250*880*1350 | AT2938*1080*1690 |","| LG80YTO | 110 | 88 | 100 | 80 | LR4N5LP-D | OP2250*880*1350 | AT2938*1080*1690 |","| LG100YTO | 138 | 110 | 125 | 100 | LR4M3L-DA | OP2250*880*1350 | AT2938*1080*1690 |","| LG100YTO | 138 | 110 | 125 | 100 | LR4M3LR-D(G3) | OP2250*880*1350 | AT2938*1080*1690 |","| LG100YTO | 138 | 110 | 125 | 100 | LR6A3L-D | OP2450*950*1500 | AT3288*1130*1850 |","| LG120YTO | 165 | 132 | 150 | 120 | LR6B3L-D | OP2450*950*1500 | AT3288*1130*1850 |","| LG140YTO | 193 | 154 | 175 | 140 | LR6M3L-D | OP2450*950*1500 | AT3288*1130*1850 |","| LG150YTO | 206 | 165 | 188 | 150 | LR6M3LR-D(G3) | OP2450*950*1500 | AT3288*1130*1850 |","| LG160YTO | 220 | 176 | 200 | 160 | YM6H4L-D | OP2850*1140*1850 | AT3888*1350*1950 |","| LG180YTO | 248 | 198 | 225 | 180 | YM6H4LF-D | OP2850*1140*1850 | AT3888*1350*1950 |","| LG200YTO | 275 | 220 | 250 | 200 | YM6S4L-D | OP2850*1140*1850 | AT3888*1350*1950 |","| LG220YTO | 303 | 242 | 275 | 220 | YM6S4LF-D | OP2850*1140*1850 | AT3888*1350*1950 |","| LG260YTO | 360 | 286 | 325 | 260 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500 |","| LG280YTO | 385 | 308 | 350 | 280 | YM6S9L-DB | OP3200*1350*1880 | AT4588*1600*2500 |","| LG300YTO | 415 | 330 | 375 | 300 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500 |","| LG320YTO | 440 | 352 | 400 | 320 | YM6S9L-DA | OP3200*1350*1880 | AT4588*1600*2500 |","| LG30YTO | 41 | 33 | 38 | 30 | YT3B2-D | OP1700*750*1100 | AT2188*900*1280 |","| LG35YTO | 48 | 39 | 44 | 35 | YT3A2Z-D | OP1850*800*1290 | AT2288*950*1280 |","| LG42YTO | 58 | 46 | 53 | 42 | LR4B5-D | OP1900*870*1200 | AT2688*1080*1450 |","| LG55YTO | 76 | 61 | 69 | 55 | YT4B2Z-D | OP1900*870*1250 | AT2688*1080*1450 |","| LG56YTO | 77 | 62 | 70 | 56 | LR4B3Z-D | OP1900*870*1250 | AT2688*1080*1450 |","| LG72YTO | 100 | 80 | 90 | 72 | LR4A3L-D | OP1900*870*1250 | AT2688*1080*1450 |","| LG78YTO | 107 | 86 | 98 | 78 | LR4M3L-D | OP2250*880*1350 | AT2938*1080*1690 |","| LG85YTO | 117 | 94 | 106 | 85 | LR4M3L-DA | OP2250*880*1350 | AT2938*1080*1690 |","| LG88YTO | 121 | 97 | 110 | 88 | LR4M3L-D88EF-U2 | OP2250*880*1350 | AT2938*1080*1690 |","| LG105YTO | 144 | 116 | 131 | 105 | LR4M3LR-D(G3) | OP2250*880*1350 | AT2938*1080*1690 |","| LG108YTO | 150 | 120 | 135 | 108 | LR6A3L-D | OP2450*950*1500 | AT3288*1130*1850 |","| LG128YTO | 176 | 141 | 160 | 128 | LR6B3L-D | OP2450*950*1500 | AT3288*1130*1850 |","| LG135YTO | 186 | 149 | 169 | 135 | LR6M3L-D | OP2450*950*1500 | AT3288*1130*1850 |","| LG150YTO | 206 | 165 | 188 | 150 | LR6M3LR-D(G3) | OP2450*950*1500 | AT3288*1130*1850 |","| LG175YTO | 241 | 193 | 219 | 175 | YM6H4L-D | OP2850*1140*1850 | AT3888*1350*1950 |","| LG195YTO | 268 | 215 | 244 | 195 | YM6H4LF-D | OP2850*1140*1850 | AT3888*1350*1950 |","| LG215YTO | 296 | 237 | 269 | 215 | YM6S4L-D | OP2850*1140*1850 | AT3888*1350*1950 |","| LG240YTO | 330 | 264 | 300 | 240 | YM6S4LF-D | OP2850*1140*1850 | AT3888*1350*1950 |","| LG288YTO | 396 | 317 | 360 | 288 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500 |","| LG306YTO | 421 | 337 | 383 | 306 | YM6S9L-DB | OP3200*1350*1880 | AT4588*1600*2500 |","| LG328YTO | 451 | 361 | 410 | 328 | YM6S9LF-D | OP3200*1350*1880 | AT4588*1600*2500 |","| LG340YTO | 468 | 374 | 425 | 340 | YM6S9LF-DA | OP3200*1350*1880 | AT4588*1600*2500 |"]},{"n":129,"title":"LG-YC Serial Powered by YUCHAI from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG30YC | 41 | 33 | 38 | 30 | YC4D60-D21 | OP1850*800*1180 | AT2388*1000*1450 |","| LG40YC | 55 | 44 | 50 | 40 | YC4D80-D34 | OP1850*800*1180 | AT2388*1000*1450 |","| LG50YC | 69 | 55 | 63 | 50 | YC4D90-D34 | OP1900*800*1250 | AT2538*1000*1450 |","| LG50YC | 69 | 55 | 63 | 50 | YC4D90Z-D21 | OP1900*800*1250 | AT2538*1000*1450 |","| LG60YC | 83 | 66 | 75 | 60 | YC4D105-D34 | OP1900*800*1250 | AT2688*1080*1450 |","| LG60YC | 83 | 66 | 75 | 60 | YC4A100Z-D20 | OP1900*800*1300 | AT2688*1080*1450 |","| LG70YC | 96 | 77 | 88 | 70 | YC4D120-D31 | OP1900*800*1300 | AT2688*1080*1450 |","| LG80YC | 110 | 88 | 100 | 80 | YC4D140-D31 | OP2250*880*1400 | AT2938*1080*1690 |","| LG80YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | OP2250*880*1400 | AT2938*1080*1690 |","| LG80YC | 110 | 88 | 100 | 80 | YC4A140-D30 | OP2250*880*1400 | AT2938*1080*1690 |","| LG90YC | 124 | 99 | 113 | 90 | YC4A155-D30 | OP2250*880*1400 | AT3288*1130*1850 |","| LG90YC | 124 | 99 | 113 | 90 | YC4D155-D31 | OP2250*880*1400 | AT3288*1130*1850 |","| LG96YC | 132 | 106 | 120 | 96 | YC4A165-D30 | OP2250*880*1400 | AT3288*1130*1850 |","| LG100YC | 138 | 110 | 125 | 100 | YC4A180L-D20 | OP2250*880*1400 | AT3288*1130*1850 |","| LG100YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | OP2450*950*1450 | AT3288*1130*1850 |","| LG110YC | 151 | 121 | 138 | 110 | YC4A190-D30 | OP2250*880*1400 | AT3288*1130*1850 |","| LG120YC | 165 | 132 | 150 | 120 | YC6A205-D30 | OP2450*950*1450 | AT3288*1130*1850 |","| LG120YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | OP2450*950*1450 | AT3288*1130*1850 |","| LG140YC | 193 | 154 | 175 | 140 | YC6A230-D30 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG150YC | 206 | 165 | 188 | 150 | YC6A245-D30 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG150YC | 206 | 165 | 188 | 150 | YC6A245L-D21 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG160YC | 220 | 176 | 200 | 160 | YC6A275-D30 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG200YC | 275 | 220 | 250 | 200 | YC6MK350-D30 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG200YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG250YC | 344 | 275 | 313 | 250 | YC6MK420L-D20 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG250YC | 344 | 275 | 313 | 250 | YC6MK420-D30 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG280YC | 385 | 308 | 350 | 280 | YC6MK450-D30 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG280YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | OP3200*1150*1800 | AT4218*1400*2250 |","| LG300YC | 413 | 330 | 375 | 300 | YC6MJ500L-D21 | OP3200*1150*1800 | AT4218*1400*2250 |","| LG300YC | 413 | 330 | 375 | 300 | YC6MJ500-D30 | OP3200*1150*1800 | AT4218*1400*2250 |","| LG300YC | 413 | 330 | 375 | 300 | YC6K500-D31 | OP3350*1150*2050 | AT4588*1600*2500 |","| LG320YC | 440 | 352 | 400 | 320 | YC6K520-D30 | OP3350*1150*2050 | AT4588*1600*2500 |","| LG330YC | 454 | 363 | 413 | 330 | YC6T550L-D21 | OP3600*1300*2000 | AT4888*1800*2500 |","| LG350YC | 481 | 385 | 438 | 350 | YC6K600-D30 | OP3350*1150*2050 | AT4588*1600*2500 |","| LG360YC | 500 | 400 | 450 | 360 | YC6T600L-D22 | OP3600*1300*2000 | AT4888*1800*2500 |","| LG400YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | OP3600*1300*2000 | AT4888*1800*2500 |","| LG400YC | 550 | 440 | 500 | 400 | YC6T660-D31 | OP3600*1300*2000 | AT4888*1800*2500 |","| LG480YC | 660 | 528 | 600 | 480 | YC6TD780-D31 | OP3850*1660*2160 | AT5280*2100*2500 |","| LG500YC | 688 | 550 | 625 | 500 | YC6TD840-D31 | OP3850*1660*2160 | AT5280*2100*2500 |","| LG550YC | 756 | 605 | 688 | 550 | YC6TD900-D31 | OP3850*1660*2160 | AT5280*2100*2500 |","| LG600YC | 825 | 660 | 750 | 600 | YC6TD1000-D30 | OP3850*1660*2160 | AT5680*2100*2500 |","| LG600YC | 825 | 660 | 750 | 600 | YC6C1020-D31 | OP4630*1680*2240 | 20FT |","| LG650YC | 894 | 715 | 813 | 650 | YC6C1070-D31 | OP4630*1680*2240 | 20FT |","| LG750YC | 1031 | 825 | 938 | 750 | YC6C1220-D31 | OP4630*1680*2240 | 20FT |","| LG800YC | 1100 | 880 | 1000 | 800 | YC6C1320-D31 | OP4630*2000*2240 | 20FT |","| LG800YC | 1100 | 880 | 1000 | 800 | YC12VTD1350-D30 | OP5500*2720*2850 | 40HQ |","| LG900YC | 1238 | 990 | 1125 | 900 | YC12VTD1500-D30 | OP5500*2720*2850 | 40HQ |","| LG900YC | 1238 | 990 | 1125 | 900 | YC6C1520-D31 | OP4630*2000*2240 | 40HQ |","| LG1000YC | 1375 | 1100 | 1250 | 1000 | YC6C1660-D30 | OP5000*2200*2450 | 40HQ |","| LG1000YC | 1375 | 1100 | 1250 | 1000 | YC12VTD1680-D30 | OP5500*2720*2850 | 40HQ |","| LG1000YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | OP5500*2720*2850 | 40HQ |","| LG1100YC | 1513 | 1210 | 1375 | 1100 | YC12VTD1830-D30 | OP5500*2720*2850 | 40HQ |","| LG1200YC | 1650 | 1320 | 1500 | 1200 | YC12VTD2000-D30 | OP5500*2720*2850 | 40HQ |","| LG1200YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | OP5500*2720*2850 | 40HQ |","| LG1350YC | 1856 | 1485 | 1688 | 1350 | YC12VC2270-D31 | OP6024*2680*2850 | 40HQ |","| LG1500YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | OP6024*2680*2850 | 40HQ |","| LG1600YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | OP5800*2800*3400 | 40HQX |","| LG1800YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | OP6200*2850*3290 | 40HQX |","| LG2000YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | OP6200*2850*3290 | 40HQX |","| LG2200YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | OP6500*2850*3290 | 40HQX |","| LG40YC | 55 | 44 | 50 | 40 | YC4D65-D20 | OP1850*800*1180 | AT2388*1000*1450 |","| LG50YC | 70 | 55 | 63 | 50 | YC4D80Z-D20 | OP1900*800*1250 | AT2538*1000*1450 |","| LG60YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | OP1900*800*1300 | AT2688*1080*1450 |","| LG78YC | 107 | 86 | 98 | 78 | YC4D140-D33 | OP2250*880*1400 | AT2938*1080*1690 |","| LG80YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | OP2250*880*1400 | AT2938*1080*1690 |","| LG90YC | 125 | 100 | 113 | 90 | YC4D155-D33 | OP2250*880*1400 | AT2938*1080*1690 |","| LG96YC | 132 | 106 | 120 | 96 | YC6B160Z-D20 | OP2450*950*1450 | AT3288*1130*1850 |","| LG108YC | 150 | 120 | 135 | 108 | YC4D180-D33 | OP2250*880*1400 | AT3288*1130*1850 |","| LG120YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | OP2450*950*1450 | AT3288*1130*1850 |","| LG120YC | 165 | 132 | 150 | 120 | YC4A205-D32 | OP2250*880*1400 | AT3288*1130*1850 |","| LG150YC | 206 | 165 | 188 | 150 | YC6A245-D32 | OP2450*950*1450 | AT3288*1130*1850 |","| LG150YC | 206 | 165 | 188 | 150 | YC6A245L-D20 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG170YC | 234 | 187 | 213 | 170 | YC6A285-D32 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG180YC | 250 | 200 | 225 | 180 | YC6A305-D32 | OP2650*1000*1650 | AT3588*1180*2150 |","| LG215YC | 296 | 237 | 270 | 215 | YC6MK360-D30 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG215YC | 296 | 237 | 270 | 215 | YC6MK360L-D20 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG250YC | 344 | 275 | 313 | 250 | YC6MK420-D31 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG250YC | 344 | 275 | 313 | 250 | YC6MK420L-D21 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG290YC | 400 | 320 | 363 | 290 | YC6MJ480L-D21 | OP3200*1150*1800 | AT4218*1400*2250 |","| LG300YC | 415 | 330 | 375 | 300 | YC6MJ500-D22 | OP3200*1150*1800 | AT4218*1400*2250 |","| LG300YC | 415 | 330 | 375 | 300 | YC6MK500-D32 | OP2850*1140*1720 | AT3988*1400*2250 |","| LG400YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | OP3600*1300*2000 | AT4888*1800*2500 |","| LG470YC | 646 | 517 | 588 | 470 | YC6TD780-D32 | OP3850*1660*2160 | AT5280*2100*2500 |","| LG500YC | 688 | 550 | 625 | 500 | YC6TD840-D32 | OP3850*1660*2160 | AT5280*2100*2500 |","| LG565YC | 777 | 622 | 706 | 565 | YC6TD940-D32 | OP3850*1660*2160 | AT5280*2100*2500 |","| LG610YC | 840 | 671 | 763 | 610 | YC6TD1020-D32 | OP3850*1660*2160 | AT5680*2100*2500 |","| LG1300YC | 1788 | 1430 | 1625 | 1300 | YC12VC2170-D33 | OP5400*2250*2500 | 40HQ |"]},{"n":130,"title":"LG-M Serial Powered by MITSUBISHI from China manufacturer - Longkai","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"],"rows":["| LG500M | 605 | 550 | 625 | 500 | S6R2-PTA-C | OP4000*1650*2100 | AT5680*2100*2500 |","| LG600M | 726 | 660 | 750 | 600 | S6R2-PTAA-C | OP4000*1650*2100 | AT5680*2100*2500 |","| LG1000M | 1210 | 1100 | 1250 | 1000 | S12R-PTA-C | OP4500*2210*2380 | 20FT |","| LG1100M | 1331 | 1210 | 1375 | 1100 | S12R-PTA2-C | OP4500*2210*2380 | 20FT |","| LG1200M | 1452 | 1320 | 1500 | 1200 | S12R-PTAA2-C | OP4500*2210*2380 | 20FT |","| LG1360M | 1646 | 1496 | 1700 | 1360 | S16R-PTA-C | OP4500*2210*2380 | 40HQ |","| LG1500M | 1815 | 1650 | 1875 | 1500 | S16R-PTA2-C | OP6200*2850*3290 | 40HQX |","| LG1600M | 1936 | 1760 | 2000 | 1600 | S16R-PTAA2-C | OP6200*2850*3290 | 40HQ |","| LG1800M | 2180 | 1980 | 2250 | 1800 | S16R2-PTAW-C | OP6500*2850*3290 | 40HQX |"]},{"n":1001,"title":"Datasheet: Download","header":["| Rated prime power | kva | 68.75","| Model | LONGKAI | LK224F","| Rated standard power | kva | 75.63","| STAMFORD | UCI224F","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 99","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 55","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 4.3","| Bore*Stroke | mm | 105*124","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1001,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC4H95D2","| SDEC Generator | Prime Power: 55KW/68.75KVA","generator will be ready to run: “peace of","| Model | LG55SC","Alternator","| Rated prime power | kva | 68.75","| Model | LONGKAI | LK224F","| Rated standard power | kva | 75.63","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 99","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC4H95D2","| Frequency | Hz | 50","| Aspiration | water-cooled,4 valves, Turbo charged","| Prime power | KW | 55","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 4.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 105*124","| Insulation grade | H/H","| Compression ratio | 17.3 : 1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×4.5kW","| 100% load(Prime power) | L/h | 15","| 75% load(Prime power) | L/h | 11.4","| 50% load(Prime power) | L/h | 8.0","Control Module Options","| Fuel tank capacity | L | 210","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2000","Generator","| Max loading weight | kg | 1300"]},{"n":1002,"title":"Datasheet: Download","header":["| Rated prime power | kva | 85","| Model | LONGKAI | LK224G","| Rated standard power | kva | 94","| STAMFORD | UCI224G","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 123","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 68","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 4.3","| Bore*Stroke | mm | 105*124","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1002,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC4H115D2","| SDEC Generator | Prime Power: 68KW/85KVA","generator will be ready to run: “peace of","| Model | LG68SC","Alternator","| Rated prime power | kva | 85","| Model | LONGKAI | LK224G","| Rated standard power | kva | 94","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 123","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC4H115D2","| Frequency | Hz | 50","| Aspiration | water-cooled,4 valves, Turbo charged","| Prime power | KW | 68","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 4.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 105*124","| Insulation grade | H/H","| Compression ratio | 17.3 : 1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×4.5kW","| 100% load(Prime power) | L/h | 20.2","| 75% load(Prime power) | L/h | 15.2","| 50% load(Prime power) | L/h | 10.3","Control Module Options","| Fuel tank capacity | L | 210","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2000","Generator","| Max loading weight | kg | 1600"]},{"n":1003,"title":"Datasheet: Download","header":["| Rated prime power | kva | 113","| Model | LONGKAI | LK274D","| Rated standard power | kva | 124","| STAMFORD | UCI274D","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 162","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 96","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 4.3","| Bore*Stroke | mm | 105*124","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1003,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC4H160D2","| SDEC Generator | Prime Power: 90KW/113KVA","generator will be ready to run: “peace of","| Model | LG90SC","Alternator","| Rated prime power | kva | 113","| Model | LONGKAI | LK274D","| Rated standard power | kva | 124","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 162","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC4H160D2","| Frequency | Hz | 50","| Aspiration | water-cooled,4 valves, Turbo charged","| Prime power | KW | 96","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 4.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 105*124","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×4.5kW","| 100% load(Prime power) | L/h | 25","| 75% load(Prime power) | L/h | 16.7","| 50% load(Prime power) | L/h | 12.8","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1580","| Weight | kg | 2170","Generator","| Max loading weight | kg | 1700"]},{"n":1004,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC4H180D2","| SDEC Generator | Prime Power: 100KW/125KVA","generator will be ready to run: “peace of","| Model | LG100SC","Alternator","| Rated prime power | kva | 125","| Model | LONGKAI | LK274D","| Rated standard power | kva | 137.5","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 180","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC4H180D2","| Frequency | Hz | 50","| Aspiration | Inline, 4 stroke, 4 valves, water cooled, pressurized and intermediate cooled","| Prime power | KW | 96","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 4.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 105*124","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×4.5kW","| 100% load(Prime power) | L/h | 28.6","| 75% load(Prime power) | L/h | 21.4","| 50% load(Prime power) | L/h | 14.4","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1580","| Weight | kg | 2170","Generator","| Max loading weight | kg | 1800"]},{"n":1005,"title":"Datasheet: Download","header":["| Rated prime power | kva | 160","| Model | LONGKAI | LK274F","| Rated standard power | kva | 176","| STAMFORD | UCI274F","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 231","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 128","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 6.44","| Bore*Stroke | mm | 105*124","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1005,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC7H220D2","| SDEC Generator | Prime Power: 128KW/160KVA","generator will be ready to run: “peace of","| Model | LG128SC","Alternator","| Rated prime power | kva | 160","| Model | LONGKAI | LK274F","| Rated standard power | kva | 176","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 231","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC7H220D2","| Frequency | Hz | 50","| Aspiration | Inline, | 4 stroke, water cooled, | 4 valves, pressurized and intermediate cooled","| Prime power | KW | 128","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 6.44","| Protection Grade | IP 23","| Bore*Stroke | mm | 105*124","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×6kW","| 100% load(Prime power) | L/h | 36.5","| 75% load(Prime power) | L/h | 27.3","| 50% load(Prime power) | L/h | 18.2","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2000","Generator","| Max loading weight | kg | 1800"]},{"n":1006,"title":"Datasheet: Download","header":["| Rated prime power | kva | 170","| Model | LONGKAI | LK274G","| Rated standard power | kva | 187","| STAMFORD | UCI274G","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 245","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 6.44","| Bore*Stroke | mm | 105*124","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1006,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC7H230D2","| SDEC Generator | Prime Power: 136KW/170KVA","generator will be ready to run: “peace of","| Model | LG136SC","Alternator","| Rated prime power | kva | 170","| Model | LONGKAI | LK274G","| Rated standard power | kva | 187","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 245","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC7H230D2","| Frequency | Hz | 50","| Aspiration | Inline, 4 stroke,","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 6.44","| Protection Grade | IP 23","| Bore*Stroke | mm | 105*124","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×6kW","| 100% load(Prime power) | L/h | 36.5","| 75% load(Prime power) | L/h | 27.3","| 50% load(Prime power) | L/h | 18.2","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2000","Generator","| Max loading weight | kg | 1800"]},{"n":1007,"title":"Datasheet: Download","header":["| Rated prime power | kva | 187","| Model | LONGKAI | LK274G","| Rated standard power | kva | 206","| STAMFORD | UCI274G","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 271","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Aspiration | In-line,4 | strokes, water-cooled,4 valves, Turbo charged,air-to-air intercooled","| Prime power | KW | 145.6","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 6.44","| Bore*Stroke | mm | 105*124","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1007,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC7H250D2","| SDEC Generator | Prime Power: 150KW/187KVA","generator will be ready to run: “peace of","| Model | LG150SC","Alternator","| Rated prime power | kva | 187","| Model | LONGKAI | LK274G","| Rated standard power | kva | 206","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 271","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC7H250D2","| Frequency | Hz | 50","| Aspiration | In-line,4 | strokes, water-cooled,4 valves, Turbo charged,air-to-air intercooled","| Prime power | KW | 145.6","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 6.44","| Protection Grade | IP 23","| Bore*Stroke | mm | 105*124","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×6kW","| 100% load(Prime power) | L/h | 39.9","| 75% load(Prime power) | L/h | 29.6","| 50% load(Prime power) | L/h | 19.8","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2000","Generator","| Max loading weight | kg | 2580"]},{"n":1008,"title":"Datasheet: Download","header":["| Rated prime power | kva | 200","| Model | LONGKAI | LK274H","| Rated standard power | kva | 220","| STAMFORD | UCI274H","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 289","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 160","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.27","| Bore*Stroke | mm | 114*135","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1008,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC8D280D2","| SDEC Generator | Prime Power: 160KW/200KVA","generator will be ready to run: “peace of","| Model | LG160SC","Alternator","| Rated prime power | kva | 200","| Model | LONGKAI | LK274H","| Rated standard power | kva | 220","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 289","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC8D280D2","| Frequency | Hz | 50","| Aspiration | Inline, 4 stroke, water cooled, pressurized and medium cooled","| Prime power | KW | 160","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.27","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*135","| Insulation grade | H/H","| Compression ratio | 18:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×7.5kW","| 100% load(Prime power) | L/h | 48.6","| 75% load(Prime power) | L/h | 36.2","| 50% load(Prime power) | L/h | 24.3","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2000","Generator","| Max loading weight | kg | 2580"]},{"n":1009,"title":"Datasheet: Download","header":["| Rated prime power | kva | 225","| Model | LONGKAI | LK274J","| Rated standard power | kva | 248","| STAMFORD | UCDI274J","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 325","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 184","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.82","| Bore*Stroke | mm | 114*114","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1009,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC9D310D2","| SDEC Generator | Prime Power: 180KW/225KVA","generator will be ready to run: “peace of","| Model | LG180SC","Alternator","| Rated prime power | kva | 225","| Model | LONGKAI | LK274J","| Rated standard power | kva | 248","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 325","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC9D310D2","| Frequency | Hz | 50","| Aspiration | Inline, 4 stroke, water cooled, pressurized and medium cooled","| Prime power | KW | 184","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.82","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*114","| Insulation grade | H/H","| Compression ratio | 18:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×7.5kW","| 100% load(Prime power) | L/h | 50.6","| 75% load(Prime power) | L/h | 38.2","| 50% load(Prime power) | L/h | 26.3","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2000","Generator","| Max loading weight | kg | 2580"]},{"n":1010,"title":"Datasheet: Download","header":["| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| STAMFORD | UCDI274K","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Aspiration | Inline, | 4 stroke, 4 valves,","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.82","| Bore*Stroke | mm | 114*144","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1010,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC9D340D2","| SDEC Generator | Prime Power: 200KW/250KVA","generator will be ready to run: “peace of","| Model | LG200SC","Alternator","| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC9D340D2","| Frequency | Hz | 50","| Aspiration | Inline, | 4 stroke, 4 valves,","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.82","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*144","| Insulation grade | H/H","| Compression ratio | 16.5 : 1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×7.5kW","| 100% load(Prime power) | L/h | 54.1","| 75% load(Prime power) | L/h | 40.8","| 50% load(Prime power) | L/h | 27.3","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2200","| Weight | kg | 2600","Generator","| Max loading weight | kg | 3300"]},{"n":1011,"title":"Datasheet: Download","header":["| Rated prime power | kva | 275","| Model | LONGKAI | LK444DS","| Rated standard power | kva | 303","| STAMFORD | HCI444D","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 397","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 220","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 10.8","| Bore*Stroke | mm | 128*135","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1011,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC10E380D2","| SDEC Generator | Prime Power: 220KW/275KVA","generator will be ready to run: “peace of","| Model | LG220SC","Alternator","| Rated prime power | kva | 275","| Model | LONGKAI | LK444DS","| Rated standard power | kva | 303","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 397","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC10E380D2","| Frequency | Hz | 50","| Aspiration | Inline, four stroke, water cooled, four valves, water cooled, pressurized air cooled","| Prime power | KW | 220","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 10.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 128*135","| Insulation grade | H/H","| Compression ratio | 17:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×5.5kW","| 100% load(Prime power) | L/h | 60.9","| 75% load(Prime power) | L/h | 49.4","| 50% load(Prime power) | L/h | 32.1","Control Module Options","| Fuel tank capacity | L | 560","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2200","| Weight | kg | 2600"]},{"n":1012,"title":"Datasheet: Download","header":["| Rated prime power | kva | 312.5","| Model | LONGKAI | LK444E","| Rated standard power | kva | 343.75 | STAMFORD HCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 451","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 280","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 11.8","| Bore*Stroke | mm | 128*135","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1012,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC12E420D2","| SDEC Generator | Prime Power: 250KW312.5KVA","generator will be ready to run: “peace of","| Model | LG250SC","Alternator","| Rated prime power | kva | 312.5","| Model | LONGKAI | LK444E","| Rated standard power | kva | 343.75 | STAMFORD HCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 451","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC12E420D2","| Frequency | Hz | 50","| Aspiration | Inline, four stroke, water cooled, four valves, water cooled, pressurized air cooled","| Prime power | KW | 280","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 11.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 128*135","| Insulation grade | H/H","| Compression ratio | 17:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×5.5kW","| 100% load(Prime power) | L/h | 71.6","| 75% load(Prime power) | L/h | 53.4","| 50% load(Prime power) | L/h | 36.1","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2400","| Weight | kg | 3000"]},{"n":1013,"title":"Datasheet: Download","header":["| Rated prime power | kva | 312.5","| Model | LONGKAI | LK444ES","| Rated standard power | kva | 343.75 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 451","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 260","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 12.88","| Bore*Stroke | mm | 135*150","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1013,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC13G420D2","| SDEC Generator | Prime Power: 250KW312.5KVA","generator will be ready to run: “peace of","| Model | LG250SC","Alternator","| Rated prime power | kva | 312.5","| Model | LONGKAI | LK444ES","| Rated standard power | kva | 343.75 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 451","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC13G420D2","| Frequency | Hz | 50","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 260","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 12.88","| Protection Grade | IP 23","| Bore*Stroke | mm | 135*150","| Insulation grade | H/H","| Compression ratio | 15.55 : 1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×7.5kW","| 100% load(Prime power) | L/h | 65.2","| 75% load(Prime power) | L/h | 47.1","| 50% load(Prime power) | L/h | 31.6","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2400","| Weight | kg | 3000"]},{"n":1014,"title":"Datasheet: Download","header":["| Rated prime power | kva | 350","| Model | LONGKAI | LK444E","| Rated standard power | kva | 385 | STAMFORD HCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 505","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 280","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 11.8","| Bore*Stroke | mm | 128*153","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1014,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC12E460D2","| SDEC Generator | Prime Power: 280KW/350KVA","generator will be ready to run: “peace of","| Model | LG280SC","Alternator","| Rated prime power | kva | 350","| Model | LONGKAI | LK444E","| Rated standard power | kva | 385 | STAMFORD HCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 505","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC12E460D2","| Frequency | Hz | 50","| Aspiration | Inline, 4 stroke, 4 valves, water cooled, pressurized and intermediate cooled","| Prime power | KW | 280","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 11.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 128*153","| Insulation grade | H/H","| Compression ratio | 17:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×5.5kW","| 100% load(Prime power) | L/h | 71.6","| 75% load(Prime power) | L/h | 53.4","| 50% load(Prime power) | L/h | 36.1","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2400","| Weight | kg | 3000"]},{"n":1015,"title":"Datasheet: Download","header":["| Rated prime power | kva | 375","| Model | LONGKAI | LK444F","| Rated standard power | kva | 412.5 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 541","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 320","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 14.16","| Bore*Stroke | mm | 135*165","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1015,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC15G500D2","| SDEC Generator | Prime Power: 300KW/375KVA","generator will be ready to run: “peace of","| Model | LG300SC","Alternator","| Rated prime power | kva | 375","| Model | LONGKAI | LK444F","| Rated standard power | kva | 412.5 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 541","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤96","| Engine-SDEC | Power factor | 0.8","| Model | SC15G500D2","| Frequency | Hz | 50","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 320","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 14.16","| Protection Grade | IP 23","| Bore*Stroke | mm | 135*165","| Insulation grade | H/H","| Compression ratio | 15.55 : 1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×7.5kW","| 100% load(Prime power) | L/h | 81.2","| 75% load(Prime power) | L/h | 59.8","| 50% load(Prime power) | L/h | 41.1","Control Module Options","| Fuel tank capacity | L | 620","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2600","| Weight | kg | 3200"]},{"n":1016,"title":"Datasheet: Download","header":["| Rated prime power | kva | 437.5","| Model | LONGKAI | LK544B","| Rated standard power | kva | 481.28 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 631","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 320","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 25.8","| Bore*Stroke | mm | 135*150","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1016,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC25G610D2","| SDEC Generator | Prime Power: 350KW/437.5KVA","generator will be ready to run: “peace of","| Model | LG350SC","Alternator","| Rated prime power | kva | 437.5","| Model | LONGKAI | LK544B","| Rated standard power | kva | 481.28 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 631","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Model | SC25G610D2","| Frequency | Hz | 50","| Aspiration | V type, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 320","| Exciter Type | Brushless, self-excitation","| No. cylinders | 12 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 25.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 135*150","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×11kW","| 100% load(Prime power) | L/h | 100.4","| 75% load(Prime power) | L/h | 75.8","| 50% load(Prime power) | L/h | 53.6","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2600","| Weight | kg | 3200"]},{"n":1017,"title":"Datasheet: Download","header":["| Rated prime power | kva | 500","| Model | LONGKAI | LK544C","| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 722","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 400","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 25.8","| Bore*Stroke | mm | 135*150","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1017,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC25G690D2","| SDEC Generator | Prime Power: 400KW/500KVA","generator will be ready to run: “peace of","| Model | LG400SC","Alternator","| Rated prime power | kva | 500","| Model | LONGKAI | LK544C","| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 722","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Model | SC25G690D2","| Frequency | Hz | 50","| Aspiration | V type, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 400","| Exciter Type | Brushless, self-excitation","| No. cylinders | 12 V","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 25.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 135*150","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×11kW","| 100% load(Prime power) | L/h | 105.2","| 75% load(Prime power) | L/h | 79.6","| 50% load(Prime power) | L/h | 55.3","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2600","| Weight | kg | 4500"]},{"n":1018,"title":"Datasheet: Download","header":["| Rated prime power | kva | 562","| Model | LONGKAI | LK544D","| Rated standard power | kva | 618 | STAMFORD HCI544D-S5L1D-D4/S5L1S-D4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 812","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 440","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 25.8","| Bore*Stroke | mm | 135*155","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1018,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC27G755D2","| SDEC Generator | Prime Power: 450KW/562KVA","generator will be ready to run: “peace of","| Model | LG450SC","Alternator","| Rated prime power | kva | 562","| Model | LONGKAI | LK544D","| Rated standard power | kva | 618 | STAMFORD HCI544D-S5L1D-D4/S5L1S-D4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 812","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Model | SC27G755D2","| Frequency | Hz | 50","| Aspiration | V type, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 440","| Exciter Type | Brushless, self-excitation","| No. cylinders | 26.6","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 25.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 135*155","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×11kW","| 100% load(Prime power) | L/h | 126.0","| 75% load(Prime power) | L/h | 95.3","| 50% load(Prime power) | L/h | 66.3","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2600","| Weight | kg | 4500"]},{"n":1019,"title":"Datasheet: Download","header":["| Rated prime power | kva | 625","| Model | LONGKAI | LK544FS","| Rated standard power | kva | 687.5 | S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 902","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 500","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 26.6","| Bore*Stroke | mm | 135*155","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1019,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC27G830D2","| SDEC Generator | Prime Power: 500KW/625KVA","generator will be ready to run: “peace of","| Model | LG500SC","Alternator","| Rated prime power | kva | 625","| Model | LONGKAI | LK544FS","| Rated standard power | kva | 687.5 | S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 902","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Model | SC27G830D2","| Frequency | Hz | 50","| Aspiration | V type, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 500","| Exciter Type | Brushless, self-excitation","| No. cylinders | 12 V","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 26.6","| Protection Grade | IP 23","| Bore*Stroke | mm | 135*155","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×11kW","| 100% load(Prime power) | L/h | 113.9","| 75% load(Prime power) | L/h | 87.5","| 50% load(Prime power) | L/h | 60.1","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2600","| Weight | kg | 5500"]},{"n":1020,"title":"Datasheet: Download","header":["| Rated prime power | kva | 675","| Model | LONGKAI | LK544F","| Rated standard power | kva | 742.5 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 947","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 536","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 26.6","| Bore*Stroke | mm | 135*155","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1020,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC27G900D2","| SDEC Generator | Prime Power: 540KW/675KVA","generator will be ready to run: “peace of","| Model | LG540SC","Alternator","| Rated prime power | kva | 675","| Model | LONGKAI | LK544F","| Rated standard power | kva | 742.5 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 947","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Model | SC27G900D2","| Frequency | Hz | 50","| Aspiration | V type, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 536","| Exciter Type | Brushless, self-excitation","| No. cylinders | 12 V","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 26.6","| Protection Grade | IP 23","| Bore*Stroke | mm | 135*155","| Insulation grade | H/H","| Compression ratio | 16:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×11kW","| 100% load(Prime power) | L/h | 148.8","| 75% load(Prime power) | L/h | 111.5","| 50% load(Prime power) | L/h | 76.7","Control Module Options","| Fuel tank capacity | L | 1100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2600","| Weight | kg | 11500"]},{"n":1021,"title":"Datasheet: Download","header":["| Rated prime power | kva | 750","| Model | LONGKAI | LK634B","| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 1083","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 600","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 32.8","| Bore*Stroke | mm | 180*215","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1021,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC33W990D2","| SDEC Generator | Prime Power: 600KW/750KVA","generator will be ready to run: “peace of","| Model | LG600SC","Alternator","| Rated prime power | kva | 750","| Model | LONGKAI | LK634B","| Rated standard power | kva | 825 | STAMFORD LVI634B-S5L1D-H4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 1083","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-SDEC | Power factor | 0.8","| Model | SC33W990D2","| Frequency | Hz | 50","| Aspiration | V type, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 600","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 32.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 180*215","| Insulation grade | H/H","| Compression ratio | 15","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | E","| Start Motor | V | 24V×13kW","| 100% load(Prime power) | L/h | 142.2","| 75% load(Prime power) | L/h | 104.4","| 50% load(Prime power) | L/h | 73.8","Control Module Options","| Fuel tank capacity | L | 1500","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 7550","| Weight | kg | 12000"]},{"n":1022,"title":"Datasheet: Download","header":["| Rated prime power | kva | 875","| Model | LONGKAI | LK634D","| Rated standard power | kva | 962.5 | STAMFORD LVI634D/HCI634H-S6L1D-D4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 1263","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤102","| Engine-SDEC | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 728","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 32.8","| Bore*Stroke | mm | 180*215","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1022,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC33W1150D2","| SDEC Generator | Prime Power: 700KW/875KVA","generator will be ready to run: “peace of","| Model | LG700SC","Alternator","| Rated prime power | kva | 875","| Model | LONGKAI | LK634D","| Rated standard power | kva | 962.5 | STAMFORD LVI634D/HCI634H-S6L1D-D4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 1263","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤102","| Engine-SDEC | Power factor | 0.8","| Model | SC33G1150D2","| Frequency | Hz | 50","| Aspiration | V type, four stroke, water cooled, pressurized air cooled","| Prime power | KW | 728","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 32.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 180*215","| Insulation grade | H/H","| Compression ratio | 15:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with | fan)","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24V×13kW","| 100% load(Prime power) | L/h | 186.4","| 75% load(Prime power) | L/h | 138.1","| 50% load(Prime power) | L/h | 92.6","Control Module Options","| Fuel tank capacity | L | 1500","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 7550","| Weight | kg | 12000"]},{"n":1023,"title":"Datasheet: Download","header":["| Rated prime power | kva | 56.25","| Model | LONGKAI | LK224E","| Rated standard power | kva | 61.88 | STAMFORDUCI224E-S1L2-Y1","| Rated voltage line to line | V | 400/230","| Rated current | A | 81","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 48","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1023,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4HT4.3-G21","| SDEC Generator | Prime Power: 45KW/56.25KVA","generator will be ready to run: “peace of","| Model | LG45SD","Alternator","| Rated prime power | kva | 56.25","| Model | LONGKAI | LK224E","| Rated standard power | kva | 61.88 | STAMFORDUCI224E-S1L2-Y1","| Rated voltage line to line | V | 400/230","| Rated current | A | 81","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 4HT4.3-G21","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled","| Frequency | Hz | 50","| Prime power | KW | 48","| No. cylinders | 4 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Protection Grade | IP 23","| Compression ratio | 17.3 : 1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×4.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 12.8","| 75% load(Prime power) | L/h | 9.7","| 50% load(Prime power) | L/h | 7.3","| Fuel tank capacity | L | 120","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 780","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1300"]},{"n":1024,"title":"Datasheet: Download","header":["| Rated prime power | kva | 68.75","| Model | LONGKAI | LK224F","| Rated standard power | kva | 75.63","| STAMFORD | UCI224F","| Rated voltage line to line | V | 400/230","| Rated current | A | 99","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 58","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1024,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4HT4.3-G22","| SDEC Generator | Prime Power: 55KW/68.75KVA","generator will be ready to run: “peace of","| Model | LG55SD","Alternator","| Rated prime power | kva | 68.75","| Model | LONGKAI | LK224F","| Rated standard power | kva | 75.63","| Rated voltage line to line | V | 400/230","| Rated current | A | 99","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 4HT4.3-G22","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized","| Frequency | Hz | 50","| Prime power | KW | 58","| No. cylinders | 4 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Protection Grade | IP 23","| Compression ratio | 17.3:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×4.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 15.1","| 75% load(Prime power) | L/h | 11.8","| 50% load(Prime power) | L/h | 8.1","| Fuel tank capacity | L | 120","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 780","| Weight | kg | 1150","Generator","| Max loading weight | kg | 1300"]},{"n":1025,"title":"Datasheet: Download","header":["| Rated prime power | kva | 85","| Model | LONGKAI | LK224G","| Rated standard power | kva | 93.5","| STAMFORD | UCI224G","| Rated voltage line to line | V | 400/230","| Rated current | A | 123","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 68","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1025,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4HT4.3-G23","| SDEC Generator | Prime Power: 68KW/85KVA","generator will be ready to run: “peace of","| Model | LG68SD","Alternator","| Rated prime power | kva | 85","| Model | LONGKAI | LK224G","| Rated standard power | kva | 93.5","| Rated voltage line to line | V | 400/230","| Rated current | A | 123","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 4HT4.3-G23","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized","| Frequency | Hz | 50","| Prime power | KW | 68","| No. cylinders | 4 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Protection Grade | IP 23","| Compression ratio | 17.3 : 1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×4.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 19.5","| 75% load(Prime power) | L/h | 14.3","| 50% load(Prime power) | L/h | 9.9","| Fuel tank capacity | L | 120","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 800","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1026,"title":"Datasheet: Download","header":["| Rated prime power | kva | 100","| Model | LONGKAI | LK274C","| Rated standard power | kva | 110","| STAMFORD | UCI274C","| Rated voltage line to line | V | 400/230","| Rated current | A | 144","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 69","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1026,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4HTAA4.3-G21","| SDEC Generator | Prime Power: 80KW/100KVA","generator will be ready to run: “peace of","| Model | LG80SD","Alternator","| Rated prime power | kva | 100","| Model | LONGKAI | LK274C","| Rated standard power | kva | 110","| Rated voltage line to line | V | 400/230","| Rated current | A | 144","| Phase | 3","| Maximun sound level | dB(@7m) | 69","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 4HTAA4.3-G21","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled","| Frequency | Hz | 50","| No. cylinders | 4 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Protection Grade | IP 23","| Compression ratio | 16:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×4.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 23.0","| 75% load(Prime power) | L/h | 17.1","| 50% load(Prime power) | L/h | 11.8","| Fuel tank capacity | L | 210","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1100","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1027,"title":"Datasheet: Download","header":["| Rated prime power | kva | 113","| Model | LONGKAI | LK274D","| Rated standard power | kva | 124","| STAMFORD | UCI274D","| Rated voltage line to line | V | 400/230","| Rated current | A | 162","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 96","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1027,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4HTAA4.3-G23","| SDEC Generator | Prime Power: 90KW/113KVA","generator will be ready to run: “peace of","| Model | LG90SD","Alternator","| Rated prime power | kva | 113","| Model | LONGKAI | LK274D","| Rated standard power | kva | 124","| Rated voltage line to line | V | 400/230","| Rated current | A | 162","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 4HTAA4.3-G23","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled","| Frequency | Hz | 50","| Prime power | KW | 96","| No. cylinders | 4 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Protection Grade | IP 23","| Compression ratio | 16:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×4.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 24.7","| 75% load(Prime power) | L/h | 18.6","| 50% load(Prime power) | L/h | 12.6","| Fuel tank capacity | L | 340","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1550","| Weight | kg | 1700","Generator","| Max loading weight | kg | 1700"]},{"n":1028,"title":"Datasheet: Download","header":["| Rated prime power | kva | 125","| Model | LONGKAI | LK274D","| Rated standard power | kva | 137.5","| STAMFORD | UCI274D","| Rated voltage line to line | V | 400/230","| Rated current | A | 180","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KVA | 96","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1028,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4HTAA4.3-G22","| SDEC Generator | Prime Power: 100KW/125KVA","generator will be ready to run: “peace of","| Model | LG100SD","Alternator","| Rated prime power | kva | 125","| Model | LONGKAI | LK274D","| Rated standard power | kva | 137.5","| Rated voltage line to line | V | 400/230","| Rated current | A | 180","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 4HTAA4.3-G22","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled","| Frequency | Hz | 50","| Prime power | KVA | 96","| No. cylinders | 4 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 4.3","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Protection Grade | IP 23","| Compression ratio | 16:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×4.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 28.3","| 75% load(Prime power) | L/h | 21.3","| 50% load(Prime power) | L/h | 14.4","| Fuel tank capacity | L | 340","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1550","| Weight | kg | 1700","Generator","| Max loading weight | kg | 1800"]},{"n":1029,"title":"Datasheet: Download","header":["| Rated prime power | kva | 138","| Model | LONGKAI | LK274E","| Rated standard power | kva | 151","| STAMFORD | UCI274E","| Rated voltage line to line | V | 400/230","| Rated current | A | 198","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 112","| Displacement | Liquid | 6.5","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1029,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6HTAA6.5-G21","| SDEC Generator | Prime Power: 110KW/138KVA","generator will be ready to run: “peace of","| Model | LG110C","Alternator","| Rated prime power | kva | 138","| Model | LONGKAI | LK274E","| Rated standard power | kva | 151","| Rated voltage line to line | V | 400/230","| Rated current | A | 198","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6HTAA6.5-G21","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled","| Frequency | Hz | 50","| Prime power | KW | 112","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 6.5","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Protection Grade | IP 23","| Compression ratio | 16:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×6kW","| Aspiration System | Start failure","| Fuel tank capacity | KW | 5","| 100% load(Prime power) | L/h | 30.5","| 75% load(Prime power) | L/h | 23","| 50% load(Prime power) | L/h | 16.2","| Fuel tank capacity | L | 380","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1550","| Weight | kg | 1700","Generator","| Max loading weight | kg | 1800"]},{"n":1030,"title":"Datasheet: Download","header":["| Rated prime power | kva | 150","| Model | LONGKAI | LK274F/S","| Rated standard power | kva | 165","| STAMFORD | UCI274F","| Rated voltage line to line | V | 400/230","| Rated current | A | 217","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 120","| Displacement | Liquid | 6.5","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1030,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6HTAA6.5-G22","| SDEC Generator | Prime Power: 120KW/150KVA","generator will be ready to run: “peace of","| Model | LG120SD","Alternator","| Rated prime power | kva | 150","| Model | LONGKAI | LK274F/S","| Rated standard power | kva | 165","| Rated voltage line to line | V | 400/230","| Rated current | A | 217","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6HTAA6.5-G22","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled","| Frequency | Hz | 50","| Prime power | KW | 120","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 6.5","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Protection Grade | IP 23","| Compression ratio | 16:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×6kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 33.1","| 75% load(Prime power) | L/h | 25.2","| 50% load(Prime power) | L/h | 17.6","| Fuel tank capacity | L | 380","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1550","| Weight | kg | 1700","Generator","| Max loading weight | kg | 2200"]},{"n":1031,"title":"Datasheet: Download","header":["| Rated prime power | kva | 187.5","| Model | LONGKAI | LK274G","| Rated standard power | kva | 206.25","| STAMFORD | UCI274G","| Rated voltage line to line | V | 400/230","| Rated current | A | 271","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 145.6","| Displacement | Liquid | 6.5","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 105*124","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1032,"title":"Datasheet: Download","header":["| Rated prime power | kva | 200","| Model | LONGKAI | LK274H","| Rated standard power | kva | 220","| STAMFORD | UCI274H","| Rated voltage line to line | V | 400/230","| Rated current | A | 289","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Prime power | KW | 200","| Displacement | Liquid | 8.82","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 114*144","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1032,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6DTAA8.9-G21","| SDEC Generator | Prime Power: 160KW/200KVA","generator will be ready to run: “peace of","| Model | LG160SD","Alternator","| Rated prime power | kva | 200","| Model | LONGKAI | LK274H","| Rated standard power | kva | 220","| Rated voltage line to line | V | 400/230","| Rated current | A | 289","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6DTAA8.9-G21","| Power factor | 0.8","| Aspiration | Inline, four","| stroke, water cooled, pressurized and medium cooled | Frequency","| Prime power | KW | 200","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 8.82","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 114*144","| Protection Grade | IP 23","| Compression ratio | 18:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×7.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 44.1","| 75% load(Prime power) | L/h | 32.8","| 50% load(Prime power) | L/h | 22.8","| Fuel tank capacity | L | 480","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2600","| Weight | kg | 2650","Generator","| Max loading weight | kg | 3300"]},{"n":1033,"title":"Datasheet: Download","header":["| Rated prime power | kva | 225","| Model | LONGKAI | LK274J","| Rated standard power | kva | 248","| STAMFORD | UCDI274J","| Rated voltage line to line | V | 400/230","| Rated current | A | 325","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 184","| Displacement | Liquid | 8.82","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 114*144","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1033,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6DTAA8.9-G24","| SDEC Generator | Prime Power: 180KW/225KVA","generator will be ready to run: “peace of","| Model | LG180SD","Alternator","| Rated prime power | kva | 225","| Model | LONGKAI | LK274J","| Rated standard power | kva | 248","| Rated voltage line to line | V | 400/230","| Rated current | A | 325","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6DTAA8.9-G24","| Power factor | 0.8","| Aspiration | In-line,4strokes,4valves,water-cooled,Turbo charged with aftercooler","| Frequency | Hz | 50","| Prime power | KW | 184","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 8.82","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 114*144","| Protection Grade | IP 23","| Compression ratio | 18:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×4.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 49.6","| 75% load(Prime power) | L/h | 36.8","| 50% load(Prime power) | L/h | 25.7","| Fuel tank capacity | L | 480","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 2600","| Weight | kg | 2650","Generator","| Max loading weight | kg | 3300"]},{"n":1034,"title":"Datasheet: Download","header":["| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| STAMFORD | UCDI274K","| Rated voltage line to line | V | 400/230","| Rated current | A | 361","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 200","| Displacement | Liquid | 8.82","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 114*144","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1034,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6DTAA8.9-G23","| SDEC Generator | Prime Power: 200KW/250KVA","generator will be ready to run: “peace of","| Model | LG200C","Alternator","| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| Rated voltage line to line | V | 400/230","| Rated current | A | 361","| Phase | 3","| Maximun sound level | dB(@7m) | 96","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6DTAA8.9-G23","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized and intermediate cooled","| Frequency | Hz | 50","| Prime power | KW | 200","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 8.82","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 114*144","| Protection Grade | IP 23","| Compression ratio | 16.5 : 1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×7.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 55.1","| 75% load(Prime power) | L/h | 40.7","| 50% load(Prime power) | L/h | 27.7","| Fuel tank capacity | L | 480","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1800","| Weight | kg | 2900","Generator","| Max loading weight | kg | 3300"]},{"n":1035,"title":"Datasheet: Download","header":["| Rated prime power | kva | 350","| Model | LONGKAI | LK444E","| Rated standard power | kva | 385","| STAMFORD | HCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Rated current | A | 505","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 280","| Displacement | Liquid | 11.8","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 128*153","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1035,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6ETAA11.8-G21","| SDEC Generator | Prime Power: 280KW/350KVA","generator will be ready to run: “peace of","| Model | LG280SD","Alternator","| Rated prime power | kva | 350","| Model | LONGKAI | LK444E","| Rated standard power | kva | 385","| Rated voltage line to line | V | 400/230","| Rated current | A | 505","| Phase | 3","| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6ETAA11.8-G21","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 280","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 11.8","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 128*153","| Protection Grade | IP 23","| Compression ratio | 17:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | E","| Model | DSE6120MK3","| Start Motor | V | 24V×5.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 72.9","| 75% load(Prime power) | L/h | 54.1","| 50% load(Prime power) | L/h | 37","| Fuel tank capacity | L | 520","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3350","| Weight | kg | 4900"]},{"n":1036,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6ETAA11.8-G31","| SDEC Generator | Prime Power: 300KW/375KVA","generator will be ready to run: “peace of","| Model | LG300SD","Alternator","| Rated prime power | kva | 375","| Model | LONGKAI | LK444E","| Rated standard power | kva | 412.5","| Rated voltage line to line | V | 400/230","| Rated current | A | 541","| Phase | 3","| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6ETAA11.8-G31","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 280","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 11.8","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 128*153","| Protection Grade | IP 23","| Compression ratio | 17:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | ECU","| Model | DSE6120MK3","| Start Motor | V | 24V×5.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 79.3","| 75% load(Prime power) | L/h | 59.1","| 50% load(Prime power) | L/h | 37.5","| Fuel tank capacity | L | 520","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3350","| Weight | kg | 4900"]},{"n":1037,"title":"Datasheet: Download","header":["| Rated prime power | kva | 400","| Model | LONGKAI | LK444F","| Rated standard power | kva | 440","| STAMFORD | HCI444F","| Rated voltage line to line | V | 400/230","| Rated current | A | 577","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 320","| Displacement | Liquid | 12.8","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 130× 161 mm","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1037,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6ETAA12.8-G32","| SDEC Generator | Prime Power: 320KW/400KVA","generator will be ready to run: “peace of","| Model | LG320SD","Alternator","| Rated prime power | kva | 400","| Model | LONGKAI | LK444F","| Rated standard power | kva | 440","| Rated voltage line to line | V | 400/230","| Rated current | A | 577","| Phase | 3","| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6ETAA12.8-G32","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 320","| No. cylinders | 6in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 12.8","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 130× 161 mm","| Protection Grade | IP 23","| Compression ratio | 17:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | ECU","| Model | DSE6120MK3","| Start Motor | V | 24V×5.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 96.1","| 75% load(Prime power) | L/h | 70.3","| 50% load(Prime power) | L/h | 45.0","| Fuel tank capacity | L | 780","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3350","| Weight | kg | 4900","Generator","| Max loading weight | kg | 3300"]},{"n":1038,"title":"Datasheet: Download","header":["| Rated prime power | kva | 450","| Model | LONGKAI | LK544B","| Rated standard power | kva | 495","| STAMFORD | HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Rated current | A | 650","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 330","| Displacement | Liquid | 12.8","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 130*161","| Rated speed | r/min | 1500","| Altitude | m | ≤1000","| Rated net power(with fan) | Kw | 401"]},{"n":1038,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6ETAA12.8-G31","| SDEC Generator | Prime Power: 360KW/450KVA","generator will be ready to run: “peace of","| Model | LG360SD","Alternator","| Rated prime power | kva | 450","| Model | LONGKAI | LK544B","| Rated standard power | kva | 495","| Rated voltage line to line | V | 400/230","| Rated current | A | 650","| Phase | 3","| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Model | 6ETAA12.8-G31","| Power factor | 0.8","| Aspiration | Inline, four strokes, four valves, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 330","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 12.8","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 130*161","| Protection Grade | IP 23","| Compression ratio | 17:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with fan) | Kw | 401","Controller-DEEPSEA","| Governor type | ECU","| Model | DSE6120MK3","| Start Motor | V | 24V×5.5kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 99.1","| 75% load(Prime power) | L/h | 72.3","| 50% load(Prime power) | L/h | 48.0","| Fuel tank capacity | L | 780","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3250","| Weight | kg | 2300","Generator","| Max loading weight | kg | 2580"]},{"n":1039,"title":"Datasheet: Download","header":["| Rated prime power | kva | 500","| Model | LONGKAI | LK544C","| Rated standard power | kva | 550","| STAMFORD | HCI544C-S5L1D-C4/S5L1S-C4","| Rated voltage line to line | V | 400/230","| Rated current | A | 722","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 400","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Rated speed | r/min | 1500","| Altitude | m | ≤1000","| Rated net power(with fan) | Kw | 460"]},{"n":1039,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6KTAA25-G36","| SDEC Generator | Prime Power: 400KW/500KVA","generator will be ready to run: “peace of","| Model | LG400SD","Alternator","| Rated prime power | kva | 500","| Model | LONGKAI | LK544C","| Rated standard power | kva | 550","| Rated voltage line to line | V | 400/230","| Rated current | A | 722","| Phase | 3","| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Model | 6KTAA25-G36","| Power factor | 0.8","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 400","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Protection Grade | IP 23","| Compression ratio | 14.5:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with fan) | Kw | 460","Controller-DEEPSEA","| Governor type | ECM","| Model | DSE6120MK3","| Start Motor | V | 24V×9kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 111","| 75% load(Prime power) | L/h | 85","| 50% load(Prime power) | L/h | 61","| Fuel tank capacity | L | 950","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3800","| Weight | kg | 4500","Generator","| Max loading weight | kg | 2580"]},{"n":1040,"title":"Datasheet: Download","header":["| Rated prime power | kva | 575","| Model | LONGKAI | LK544E","| Rated standard power | kva | 632.5","| STAMFORD | HCI544E-S5L1D-E4/S5L1S-E4","| Rated voltage line to line | V | 400/230","| Rated current | A | 830","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 488","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Rated speed | r/min | 1500","| Altitude | m | ≤1000","| Rated net power(with fan) | Kw | 520"]},{"n":1040,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6KTAA25-G35","| SDEC Generator | Prime Power: 460KW/575KVA","generator will be ready to run: “peace of","| Model | LG460SD","Alternator","| Rated prime power | kva | 575","| Model | LONGKAI | LK544E","| Rated standard power | kva | 632.5","| Rated voltage line to line | V | 400/230","| Rated current | A | 830","| Phase | 3","| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Model | 6KTAA25-G35","| Power factor | 0.8","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 488","| No. cylinders | 6 in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Protection Grade | IP 23","| Compression ratio | 14.5:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with fan) | Kw | 520","Controller-DEEPSEA","| Governor type | ECM","| Model | DSE6120MK3","| Start Motor | V | 24V×9kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 124","| 75% load(Prime power) | L/h | 94","| 50% load(Prime power) | L/h | 68","| Fuel tank capacity | L | 950","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3800","| Weight | kg | 5300","Generator","| Max loading weight | kg | 3300"]},{"n":1041,"title":"Datasheet: Download","header":["| Rated prime power | kva | 637.5","| Model | LONGKAI | LK544FS","| Rated standard power | kva | 701.25","| STAMFORD | HCI544FS-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Rated current | A | 920","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 500","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1041,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6KTAA25-G34","| SDEC Generator | Prime Power: 510KW/637.5KVA","generator will be ready to run: “peace of","| Model | LG510SD","Alternator","| Rated prime power | kva | 637.5","| Model | LONGKAI | LK544FS","| Rated standard power | kva | 701.25","| Rated voltage line to line | V | 400/230","| Rated current | A | 920","| Phase | 3","| Maximun sound level | dB(@7m) | 100","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6KTAA25-G34","| Power factor | 0.8","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 500","| No. cylinders | 6in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Protection Grade | IP 23","| Compression ratio | 14.5:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | ECM","| Model | DSE6120MK3","| Start Motor | V | 24V×9kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 136","| 75% load(Prime power) | L/h | 103","| 50% load(Prime power) | L/h | 71","| Fuel tank capacity | L | 1100","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 6300","Generator","| Max loading weight | kg | 1300"]},{"n":1042,"title":"Datasheet: Download","header":["| Rated prime power | kva | 687.5","| Model | LONGKAI | LK544F","| Rated standard power | kva | 756.25","| STAMFORD | HCI544F-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Rated current | A | 992","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 536","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Rated speed | r/min | 1500","| Altitude | m | ≤1000","| Rated net power(with fan) | Kw | 622"]},{"n":1042,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6KTAA25-G33","| SDEC Generator | Prime Power: 550KW/687.5KVA","generator will be ready to run: “peace of","| Model | LG550SD","Alternator","| Rated prime power | kva | 687.5","| Model | LONGKAI | LK544F","| Rated standard power | kva | 756.25","| Rated voltage line to line | V | 400/230","| Rated current | A | 992","| Phase | 3","| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Model | 6KTAA25-G33","| Power factor | 0.8","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 536","| No. cylinders | 6in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Protection Grade | IP 23","| Compression ratio | 14.5:01","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with fan) | Kw | 622","Controller-DEEPSEA","| Governor type | ECU","| Model | DSE6120MK3","| Start Motor | V | 24V×9kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 148","| 75% load(Prime power) | L/h | 113","| 50% load(Prime power) | L/h | 77.0","| Fuel tank capacity | L | 1100","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 6300","Generator","| Max loading weight | kg | 1300"]},{"n":1043,"title":"Datasheet: Download","header":["| Rated prime power | kva | 750","| Model | LONGKAI | LK634B","| Rated standard power | kva | 825","| STAMFORD | LVI634B-S5L1D-H4","| Rated voltage line to line | V | 400/230","| Rated current | A | 1083","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 600","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1043,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6KTAA25-G32","| SDEC Generator | Prime Power: 600KW/750KVA","generator will be ready to run: “peace of","| Model | LG600SD","Alternator","| Rated prime power | kva | 750","| Model | LONGKAI | LK634B","| Rated standard power | kva | 825","| Rated voltage line to line | V | 400/230","| Rated current | A | 1083","| Phase | 3","| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6KTAA25-G32","| Power factor | 0.8","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 600","| No. cylinders | 6in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Protection Grade | IP 23","| Compression ratio | 14.5:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | ECU","| Model | DSE6120MK3","| Start Motor | V | 24V×9kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 163","| 75% load(Prime power) | L/h | 124","| 50% load(Prime power) | L/h | 84","| Fuel tank capacity | L | 1450","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4706","| Weight | kg | 6700"]},{"n":1044,"title":"Datasheet: Download","header":["| Rated prime power | kva | 812.5","| Model | LONGKAI | LK634C","| Rated standard power | kva | 893.75","| STAMFORD | LVI634C/HCI634G-S6L1D-C4","| Rated voltage line to line | V | 400/230","| Rated current | A | 1173","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 640","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1044,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6KTAA25-G31","| SDEC Generator | Prime Power: 650KW/812.5KVA","generator will be ready to run: “peace of","| Model | LG650SD","Alternator","| Rated prime power | kva | 812.5","| Model | LONGKAI | LK634C","| Rated standard power | kva | 893.75","| Rated voltage line to line | V | 400/230","| Rated current | A | 1173","| Phase | 3","| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6KTAA25-G31","| Power factor | 0.8","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 640","| No. cylinders | 6in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 25.18","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Protection Grade | IP 23","| Compression ratio | 14.5:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | ECU","| Model | DSE6120MK3","| Start Motor | V | 24V×9kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 163","| 75% load(Prime power) | L/h | 124","| 50% load(Prime power) | L/h | 84","| Fuel tank capacity | L | 1450","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4706","| Weight | kg | 10000"]},{"n":1045,"title":"Datasheet: Download","header":["| Rated prime power | kva | 910","| Model | LONGKAI | LK634D","| Rated standard power | kva | 1001","| STAMFORD | LVI634D/HCI634H-S6L1D-D4","| Rated voltage line to line | V | 400/230","| Rated current | A | 1314","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 728","| Displacement | Liquid | 35.1","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Rated speed | r/min | 1500","| Altitude | m | ≤1000"]},{"n":1045,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6WTAA35-G32","| SDEC Generator | Prime Power: 728KW/910KVA","generator will be ready to run: “peace of","| Model | LG728SD","Alternator","| Rated prime power | kva | 910","| Model | LONGKAI | LK634D","| Rated standard power | kva | 1001","| Rated voltage line to line | V | 400/230","| Rated current | A | 1314","| Phase | 3","| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC | Bearing | 1","| Model | 6WTAA35-G32","| Power factor | 0.8","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 728","| No. cylinders | 6in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 35.1","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 170*185","| Protection Grade | IP 23","| Compression ratio | 15:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with | fan)","Controller-DEEPSEA","| Governor type | ECM","| Model | DSE6120MK3","| Start Motor | V | 24V×13kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 192.5","| 75% load(Prime power) | L/h | 142.9","| 50% load(Prime power) | L/h | 96.2","| Fuel tank capacity | L | 1500","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4706"]},{"n":1046,"title":"Datasheet: Download","header":["| Rated prime power | kva | 1000","| Model | LONGKAI | LK634E","| Rated standard power | kva | 1100","| STAMFORD | LVI634E/HCI634J-S6L1D-E4","| Rated voltage line to line | V | 400/230","| Rated current | A | 1443","| Phase | 3"],"rows":["| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Frequency | Hz | 50","| Prime power | KW | 800","| Displacement | Liquid | 35.1","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 186*215","| Rated speed | r/min | 1500","| Altitude | m | ≤1000","| Rated net power(with fan) | Kw | 882"]},{"n":1046,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | SC13E550D2","| SDEC Generator | Prime Power: 800KW/1000KVA","generator will be ready to run: “peace of","| Model | LG800SD","Alternator","| Rated prime power | kva | 1000","| Model | LONGKAI | LK634E","| Rated standard power | kva | 1100","| Rated voltage line to line | V | 400/230","| Rated current | A | 1443","| Phase | 3","| Maximun sound level | dB(@7m) | 102","| Voltage | V | 400/230","| Engine-SDEC HDE | Bearing | 1","| Model | SC13E550D2","| Power factor | 0.8","| Aspiration | Inline, four stroke, water cooled, pressurized air cooled","| Frequency | Hz | 50","| Prime power | KW | 800","| No. cylinders | 6in line","| Exciter Type | Brushless, self-excitation","| Displacement | Liquid | 35.1","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 186*215","| Protection Grade | IP 23","| Compression ratio | 15:1","| Insulation grade | H/H","| Rated speed | r/min | 1500","| Rated net power(with fan) | Kw | 882","Controller-DEEPSEA","| Governor type | ECM","| Model | DSE6120MK3","| Start Motor | V | 24V×13kW","| Aspiration System | Start failure","| 100% load(Prime power) | L/h | 207.5","| 75% load(Prime power) | L/h | 154.5","| 50% load(Prime power) | L/h | 103.9","| Fuel tank capacity | L | 1500","Control Module Options","| Cooling System | Control module with\" Three Remote","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4706"]},{"n":1047,"title":"Datasheet: Download","header":["| Rated prime power | kva | 21.25","| Model | LONGKAI | LK184E","| Rated standard power | kva | 23.38 | STAMFORD Pl144D-SOL2-M1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 31","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 18","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1047,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4B3.9-G11","| Cummins Generator | Prime Power: 17KW/21.25KVA","generator will be ready to run: “peace of","| Model | LG17C","Alternator","| Rated prime power | kva | 21.25","| Model | LONGKAI | LK184E","| Rated standard power | kva | 23.38 | STAMFORD Pl144D-SOL2-M1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 31","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4B3.9-G11","| Frequency | Hz | 50","| Aspiration | Air natural aspirated","| Prime power | KW | 18","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 18.0:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 20","| Model | DSE6120MK3","| Governor type | Mechanical/Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 5.7","| 75% load(Prime power) | L/h | 4.6","| 50% load(Prime power) | L/h | 3.7","Control Module Options","| Fuel tank capacity | L | 100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 800","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1048,"title":"Datasheet: Download","header":["| Rated prime power | kva | 27.5","| Model | LONGKAI | LK184F","| Rated standard power | kva | 30.25 | STAMFORD Pl144F-SOL2-P1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 40","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 22","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Rated speed | r/min | 1500"]},{"n":1048,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4B3.9-G1","| Cummins Generator | Prime Power: 22KW/27.5KVA","generator will be ready to run: “peace of","| Model | LG22C","Alternator","| Rated prime power | kva | 27.5","| Model | LONGKAI | LK184F","| Rated standard power | kva | 30.25 | STAMFORD Pl144F-SOL2-P1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 40","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4B3.9-G1","| Frequency | Hz | 50","| Aspiration | normally aspirated","| Prime power | KW | 22","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | Altitude","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 24","| Model | DSE6120MK3","| Governor type | Mmechanical speed governors","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 7.1","| 75% load(Prime power) | L/h | 5.7","| 50% load(Prime power) | L/h | 4.3","Control Module Options","| Fuel tank capacity | L | 100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 800","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1049,"title":"Datasheet: Download","header":["| Rated prime power | kva | 27.5","| Model | LONGKAI | LK184F","| Rated standard power | kva | 0.25 | STAMFORD Pl144F-SOL2-P1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 40","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 22","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1049,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4B3.9-G2","| Cummins Generator | Prime Power: 22KW/27.5KVA","generator will be ready to run: “peace of","| Model | LG22C","Alternator","| Rated prime power | kva | 27.5","| Model | LONGKAI | LK184F","| Rated standard power | kva | 0.25 | STAMFORD Pl144F-SOL2-P1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 40","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4B3.9-G2","| Frequency | Hz | 50","| Aspiration | normally aspirated","| Prime power | KW | 22","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 18.0:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 24","| Model | DSE6120MK3","| Governor type | Mmechanical speed governors","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 6.7","| 75% load(Prime power) | L/h | 5.2","| 50% load(Prime power) | L/h | 3.9","Control Module Options","| Fuel tank capacity | L | 100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 800","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1050,"title":"Datasheet: Download","header":["| Rated prime power | kva | 31.25","| Model | LONGKAI | LK184G","| Rated standard power | kva | 34.38 | STAMFORD Pl144G-SOL2-P1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 45","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1050,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4B3.9-G12","| Cummins Generator | Prime Power: | 25KW/31.25KVA","generator will be ready to run: “peace of","| Model | LG25C","Alternator","| Rated prime power | kva | 31.25","| Model | LONGKAI | LK184G","| Rated standard power | kva | 34.38 | STAMFORD Pl144G-SOL2-P1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 45","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4B3.9-G12","| Frequency | Hz | 50","| Aspiration | Air","| natural aspirated | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 18.0:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 27","| Model | DSE6120","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 7.4","| 75% load(Prime power) | L/h | 6.1","| 50% load(Prime power) | L/h | 4.5","Control Module Options","| Fuel tank capacity | L | 100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 800","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1051,"title":"Datasheet: Download","header":["| Rated prime power | kva | 40","| Model | LONGKAI | LK184J","| Rated standard power | kva | 44 | STAMFORD Pl144J-S1L2-K1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 58","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 34","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1051,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4BT3.9-G1","| Cummins Generator | Prime Power: 32KW/40KVA","generator will be ready to run: “peace of","| Model | LG32C","Alternator","| Rated prime power | kva | 40","| Model | LONGKAI | LK184J","| Rated standard power | kva | 44 | STAMFORD Pl144J-S1L2-K1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 58","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4BT3.9-G1","| Frequency | Hz | 50","| Aspiration | turbo","| Prime power | KW | 34","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 16.5","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 36","| Model | DSE6120MK3","| Governor type | Mechanical/Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 10","| 75% load(Prime power) | L/h | 7.9","| 50% load(Prime power) | L/h | 5.9","Control Module Options","| Fuel tank capacity | L | 100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 800","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1052,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4BT3.9-G2","| Cummins Generator | Prime Power: 32KW/40KVA","generator will be ready to run: “peace of","| Model | LG32C","Alternator","| Rated prime power | kva | 40","| Model | LONGKAI | LK184J","| Rated standard power | kva | 44 | STAMFORD Pl144J-S1L2-K1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 58","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4BT3.9-G2","| Frequency | Hz | 50","| Aspiration | turbo","| Prime power | KW | 34","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 18:01","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 36","| Model | DSE6120MK3","| Governor type | Mechanical/Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 9.3","| 75% load(Prime power) | L/h | 7.3","| 50% load(Prime power) | L/h | 5.3","Control Module Options","| Fuel tank capacity | L | 100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 800","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1053,"title":"Datasheet: Download","header":["| Rated prime power | kva | 60","| Model | LONGKAI | LK224E","| Rated standard power | kva | 66 | STAMFORD UCI224E-S1L2-Y1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 87","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 48","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1053,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSB3.9-G2","| Cummins Generator | Prime Power: 48KW/60KVA","generator will be ready to run: “peace of","| Model | LG48C","Alternator","| Rated prime power | kva | 60","| Model | LONGKAI | LK224E","| Rated standard power | kva | 66 | STAMFORD UCI224E-S1L2-Y1","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 87","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSB3.9-G2","| Frequency | Hz | 50","| Aspiration | Turbo charged, air to air cooled","| Prime power | KW | 48","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 96","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 26","| 75% load(Prime power) | L/h | 21","| 50% load(Prime power) | L/h | 15","Control Module Options","| Fuel tank capacity | L | 100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 900","| Weight | kg | 1300","Generator","| Max loading weight | kg | 1300"]},{"n":1054,"title":"Datasheet: Download","header":["| Rated prime power | kva | 65","| Model | LONGKAI | LK224F","| Rated standard power | kva | 71.5","| STAMFORD | UCI224F","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 94","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 58","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1054,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4BTA3.9-G2-58KW","| Cummins Generator | Prime Power: 52KW/65KVA","generator will be ready to run: “peace of","| Model | LG50C","Alternator","| Rated prime power | kva | 65","| Model | LONGKAI | LK224F","| Rated standard power | kva | 71.5","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 94","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4BTA3.9-G2-58KW","| Frequency | Hz | 50","| Aspiration | inter-cooling","| Prime power | KW | 58","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 58","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 14.9","| 75% load(Prime power) | L/h | 11.4","| 50% load(Prime power) | L/h | 8.1","Control Module Options","| Fuel tank capacity | L | 100","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 800","| Weight | kg | 1200","Generator","| Max loading weight | kg | 1050"]},{"n":1055,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4BTA3.9-G11","| Cummins Generator | Prime Power: 52KW/65KVA","generator will be ready to run: “peace of","| Model | LG50C","Alternator","| Rated prime power | kva | 65","| Model | LONGKAI | LK224F","| Rated standard power | kva | 71.5","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 94","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4BTA3.9-G11","| Frequency | Hz | 50","| Aspiration | Pressurized water air cooling","| Prime power | KW | 58","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 70","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 17.6","| 75% load(Prime power) | L/h | 13.2","| 50% load(Prime power) | L/h | 9.1","Control Module Options","| Fuel tank capacity | L | 120","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 900","| Weight | kg | 1300","Generator","| Max loading weight | kg | 1300"]},{"n":1056,"title":"Datasheet: Download","header":["| Rated prime power | kva | 72.5","| Model | LONGKAI | LK224G","| Rated standard power | kva | 79.75","| STAMFORD | UCI224G","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 105","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 68","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1056,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4BTA3.9-G11","| Cummins Generator | Prime Power: 58KW/72.5KVA","generator will be ready to run: “peace of","| Model | LG60C","Alternator","| Rated prime power | kva | 72.5","| Model | LONGKAI | LK224G","| Rated standard power | kva | 79.75","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 105","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4BTA3.9-G11","| Frequency | Hz | 50","| Aspiration | Pressurized water air cooling","| Prime power | KW | 68","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 70","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 17.4","| 75% load(Prime power) | L/h | 13.2","| 50% load(Prime power) | L/h | 9.1","Control Module Options","| Fuel tank capacity | L | 120","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 900","| Weight | kg | 1300","Generator","| Max loading weight | kg | 1300"]},{"n":1057,"title":"Datasheet: Download","header":["| Rated prime power | kva | 80","| Model | LONGKAI | LK224G/S","| Rated standard power | kva | 88","| STAMFORD | UCI224G","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 115","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 64","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1057,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSB3.9-G3","| Cummins Generator | Prime Power: 64KW/80KVA","generator will be ready to run: “peace of","| Model | LG64C","Alternator","| Rated prime power | kva | 80","| Model | LONGKAI | LK224G/S","| Rated standard power | kva | 88","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 115","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSB3.9-G3","| Frequency | Hz | 50","| Aspiration | Turbo charged, air to air cooled","| Prime power | KW | 64","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 79","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 20","| 75% load(Prime power) | L/h | 17","| 50% load(Prime power) | L/h | 12","Control Module Options","| Fuel tank capacity | L | 120","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 900","| Weight | kg | 1300","Generator","| Max loading weight | kg | 1300"]},{"n":1058,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4BTA3.9-G13","| Cummins Generator | Prime Power: 68KW/85KVA","generator will be ready to run: “peace of","| Model | LG68C","Alternator","| Rated prime power | kva | 85","| Model | LONGKAI | LK224G","| Rated standard power | kva | 94","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 123","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4BTA3.9-G13","| Frequency | Hz | 50","| Aspiration | charge inter-cooling","| Prime power | KW | 68","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 18.0：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 87","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 18.8","| 75% load(Prime power) | L/h | 14.1","| 50% load(Prime power) | L/h | 10.1","Control Module Options","| Fuel tank capacity | L | 120","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 900","| Weight | kg | 1300","Generator","| Max loading weight | kg | 1300"]},{"n":1059,"title":"Datasheet: Download","header":["| Rated prime power | kva | 93.75","| Model | LONGKAI | LK274C","| Rated standard power | kva | 103.13","| STAMFORD | UCI274C","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 135","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 80","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1059,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 4BTA3.9-G13","| Cummins Generator | Prime Power: 75KW/93.75KVA","generator will be ready to run: “peace of","| Model | LG75C","Alternator","| Rated prime power | kva | 93.75","| Model | LONGKAI | LK274C","| Rated standard power | kva | 103.13","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 135","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 4BTA3.9-G13","| Frequency | Hz | 50","| Aspiration | charge inter-cooling","| Prime power | KW | 80","| Exciter Type | Brushless, self-excitation","| No. cylinders | 4 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 3.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 18.0：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 87","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 18.8","| 75% load(Prime power) | L/h | 14.1","| 50% load(Prime power) | L/h | 10.1","Control Module Options","| Fuel tank capacity | L | 120","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 900","| Weight | kg | 1300","Generator","| Max loading weight | kg | 1300"]},{"n":1060,"title":"Datasheet: Download","header":["| Rated prime power | kva | 93.75","| Model | LONGKAI | LK274C","| Rated standard power | kva | 103.13","| STAMFORD | UCI274C","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 135.3","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 80","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1060,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6BT5.9-G2-86KW","| Cummins Generator | Prime Power: 75KW/93.75KVA","generator will be ready to run: “peace of","| Model | LG80C","Alternator","| Rated prime power | kva | 93.75","| Model | LONGKAI | LK274C","| Rated standard power | kva | 103.13","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 135.3","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6BT5.9-G2-86KW","| Frequency | Hz | 50","| Aspiration | Turbo","| Prime power | KW | 80","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 96","| Model | DSE6120MK3","| Governor type | mechanical speed governors","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 22.3","| 75% load(Prime power) | L/h | 16.9","| 50% load(Prime power) | L/h | 11.3","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1150","| Weight | kg | 1700","Generator","| Max loading weight | kg | 1700"]},{"n":1061,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6BT5.9-G1","| Cummins Generator | Prime Power: | 75KW/93.75KVA","generator will be ready to run: “peace of","| Model | LG80C","Alternator","| Rated prime power | kva | 93.75","| Model | LONGKAI | LK274C","| Rated standard power | kva | 103.13","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 135","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6BT5.9-G1","| Frequency | Hz | 50","| Aspiration | Turbo","| Prime power | KW | 80","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 86","| Model | DSE6120MK3","| Governor type | mechanical speed governors","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 21.7","| 75% load(Prime power) | L/h | 16.3","| 50% load(Prime power) | L/h | 11.5","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1150","| Weight | kg | 1700","Generator","| Max loading weight | kg | 1650"]},{"n":1062,"title":"Datasheet: Download","header":["| Rated prime power | kva | 105","| Model | LONGKAI | LK274D","| Rated standard power | kva | 115.5","| STAMFORD | UCI274D","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 152","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 96","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1062,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6BT5.9-G2-96KW","| Cummins Generator | Prime Power: 84KW/105KVA","generator will be ready to run: “peace of","| Model | LG84C","Alternator","| Rated prime power | kva | 105","| Model | LONGKAI | LK274D","| Rated standard power | kva | 115.5","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 152","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6BT5.9-G2-96KW","| Frequency | Hz | 50","| Aspiration | turbo charger","| Prime power | KW | 96","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 96","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 22","| 75% load(Prime power) | L/h | 17","| 50% load(Prime power) | L/h | 11","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1150","| Weight | kg | 1700","Generator","| Max loading weight | kg | 1700"]},{"n":1063,"title":"Datasheet: Download","header":["| Rated prime power | kva | 115","| Model | LONGKAI | LK274D","| Rated standard power | kva | 126.5","| STAMFORD | UCI274D","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 166","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 96"]},{"n":1063,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6BT5.9-G2","| Cummins Generator | Prime Power: 92KW/115KVA","generator will be ready to run: “peace of","| Model | LG90C","Alternator","| Rated prime power | kva | 115","| Model | LONGKAI | LK274D","| Rated standard power | kva | 126.5","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 166","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6BT5.9-G2","| Frequency | Hz | 50","| Aspiration | Turbo","| Prime power | KW | 96","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 106","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 24.2","| 75% load(Prime power) | L/h | 18.2","| 50% load(Prime power) | L/h | 12.5","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1150","| Weight | kg | 1700","Generator","| Max loading Weight | kg | 1700"]},{"n":1065,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6BTAA5.9-G2","| Cummins Generator | Prime Power: 100KW/125KVA","generator will be ready to run: “peace of","| Model | LG100C","Alternator","| Rated prime power | kva | 125","| Model | LONGKAI | LK274D","| Rated standard power | kva | 137.5","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 180","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6BTAA5.9-G2","| Frequency | Hz | 50","| Aspiration | An empty heart","| Prime power | KW | 96","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 120","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 30.0","| 75% load(Prime power) | L/h | 23.0","| 50% load(Prime power) | L/h | 16.0","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2300","Generator","| Max loading weight | kg | 2580"]},{"n":1066,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSB5.9-G3","| Cummins Generator | Prime Power: 100KW/125KVA","generator will be ready to run: “peace of","| Model | LG100C","Alternator","| Rated prime power | kva | 125","| Model | LONGKAI | LK274D","| Rated standard power | kva | 137.5","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 180","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSB5.9-G3","| Frequency | Hz | 50","| Aspiration | Turbo charged, air to air cooled","| Prime power | KW | 96","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 120","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 26.0","| 75% load(Prime power) | L/h | 25.0","| 50% load(Prime power) | L/h | 18.0","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 1700","Generator","| Max loading weight | kg | 2200"]},{"n":1067,"title":"Datasheet: Download","header":["| Rated prime power | kva | 135","| Model | LONGKAI | LK274E","| Rated standard power | kva | 148.5","| STAMFORD | UCI274E","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 198","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1067,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6BTAA5.9-G2","| Cummins Generator | Prime Power: 108KW/135KVA","generator will be ready to run: “peace of","| Model | LG110C","Alternator","| Rated prime power | kva | 135","| Model | LONGKAI | LK274E","| Rated standard power | kva | 148.5","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 198","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummin | s","| Power factor | 0.8","| Model | 6BTAA5.9-G2","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Air Cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 120","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 30.0","| 75% load(Prime power) | L/h | 23.0","| 50% load(Prime power) | L/h | 16.0","Control Module Options","| Fuel tank capacity | L | 340","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2300","Generator","| Max loading Weight | kg | 2580"]},{"n":1068,"title":"Datasheet: Download","header":["| Rated prime power | kva | 150","| Model | LONGKAI | LK274F/S","| Rated standard power | kva | 165","| STAMFORD | UCI274F","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 217","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 120","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Bore*Stroke | mm | 102*120","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1068,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6BTAA5.9-G12","| Cummins Generator | Prime Power: 120KW/150KVA","generator will be ready to run: “peace of","| Model | LG120C","Alternator","| Rated prime power | kva | 150","| Model | LONGKAI | LK274F/S","| Rated standard power | kva | 165","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 217","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6BTAA5.9-G12","| Frequency | Hz | 50","| Aspiration | An empty heart","| Prime power | KW | 120","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 140","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 34.0","| 75% load(Prime power) | L/h | 26.0","| 50% load(Prime power) | L/h | 17.0","Control Module Options","| Fuel tank capacity | L | 380","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2300","Generator","| Max loading weight | kg | 2580"]},{"n":1069,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSB6.7-G3","| Cummins Generator | Prime Power: 120KW/150KVA","generator will be ready to run: “peace of","| Model | LG120C","Alternator","| Rated prime power | kva | 150","| Model | LONGKAI | LK274F/S","| Rated standard power | kva | 165","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 217","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSB6.7-G3","| Frequency | Hz | 50","| Aspiration | Turbo charged, air to air cooled","| Prime power | KW | 120","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 5.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 102*120","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 151","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 38.0","| 75% load(Prime power) | L/h | 31.0","| 50% load(Prime power) | L/h | 22.0","Control Module Options","| Fuel tank capacity | L | 380","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1760","| Weight | kg | 2300","Generator","| Max loading weight | kg | 2580"]},{"n":1070,"title":"Datasheet: Download","header":["| Rated prime power | kva | 180","| Model | LONGKAI | LK274G","| Rated standard power | kva | 198","| STAMFORD | UCI274G","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 260","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 145.6","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 6.7","| Bore*Stroke | mm | 104*124","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1070,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSB6.7-G4","| Cummins Generator | Prime Power: 144KW/180KVA","generator will be ready to run: “peace of","| Model | LG144C","Alternator","| Rated prime power | kva | 180","| Model | LONGKAI | LK274G","| Rated standard power | kva | 198","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 260","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSB6.7-G4","| Frequency | Hz | 50","| Aspiration | Turbo, Water/Air Cooling","| Prime power | KW | 145.6","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 6.7","| Protection Grade | IP 23","| Bore*Stroke | mm | 104*124","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 168","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 43","| 75% load(Prime power) | L/h | 34","| 50% load(Prime power) | L/h | 24","Control Module Options","| Fuel tank capacity | L | 380","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2300","Generator","| Max loading Weight | kg | 2580"]},{"n":1071,"title":"Datasheet: Download","header":["| Rated prime power | kva | 181.25","| Model | LONGKAI | LK274G","| Rated standard power | kva | 211.75","| STAMFORD | UCI274G","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 262","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 145.6","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.3","| Bore*Stroke | mm | 114*135","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1071,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6CTA8.3-G1","| Cummins Generator | Prime Power: 145KW/181.25KVA","generator will be ready to run: “peace of","| Model | LG145C","Alternator","| Rated prime power | kva | 181.25","| Model | LONGKAI | LK274G","| Rated standard power | kva | 211.75","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 262","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6CTA8.3-G1","| Frequency | Hz | 50","| Aspiration | Turbocharging","| Prime power | KW | 145.6","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*135","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 163","| Model | DSE6120MK3","| Governor type | mechanical speed governors","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 42.0","| 75% load(Prime power) | L/h | 31.0","| 50% load(Prime power) | L/h | 21.0","Control Module Options","| Fuel tank capacity | L | 380","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2300","Generator","| Max loading weight | kg | 2580"]},{"n":1072,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6CTA8.3-G2","| Cummins Generator | Prime Power: 145KW/181.25KVA","generator will be ready to run: “peace of","| Model | LG145C","Alternator","| Rated prime power | kva | 181.25","| Model | LONGKAI | LK274G","| Rated standard power | kva | 211.75","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 262","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6CTA8.3-G2","| Frequency | Hz | 50","| Aspiration | charge inter-cooling","| Prime power | KW | 145.6","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*135","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 163","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 42.0","| 75% load(Prime power) | L/h | 31.0","| 50% load(Prime power) | L/h | 21.0","Control Module Options","| Fuel tank capacity | L | 380","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1500","| Weight | kg | 2300","Generator","| Max loading weight | kg | 2580"]},{"n":1073,"title":"Datasheet: Download","header":["| Rated prime power | kva | 200","| Model | LONGKAI | LK274H","| Rated standard power | kva | 220","| STAMFORD | UCI274H","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 289","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.3","| Bore*Stroke | mm | 114*135","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1073,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6CTAA8.3-G2","| Cummins Generator | Prime Power: 160KW/200KVA","generator will be ready to run: “peace of","| Model | LG160C","Alternator","| Rated prime power | kva | 200","| Model | LONGKAI | LK274H","| Rated standard power | kva | 220","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 289","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6CTAA8.3-G2","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Air Cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*135","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 183","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 45.0","| 75% load(Prime power) | L/h | 34.0","| 50% load(Prime power) | L/h | 23.0","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1850","| Weight | kg | 2900","Generator","| Max loading Weight | kg | 3300"]},{"n":1074,"title":"Datasheet: Download","header":["| Rated prime power | kva | 200","| Model | LONGKAI | LK274H","| Rated standard power | kva | 220","| STAMFORD | UCI274H","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 289","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.3","| Bore*Stroke | mm | 114*135","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1074,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSL8.9-G2","| Cummins Generator | Prime Power: 160KW/200KVA","generator will be ready to run: “peace of","| Model | LG160C","Alternator","| Rated prime power | kva | 200","| Model | LONGKAI | LK274H","| Rated standard power | kva | 220","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 289","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummin | s","| Power factor | 0.8","| Model | QSL8.9-G2","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Air Cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*135","| Insulation grade | H/H","| Compression ratio | 17.3：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 206","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h","| 75% load(Prime power) | L/h","| 50% load(Prime power) | L/h","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1850","| Weight | kg | 2900","Generator","| Max loading Weight | kg | 3300"]},{"n":1075,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6CTAA8.3-G9","| Cummins Generator | Prime Power: 200KW/250KVA","generator will be ready to run: “peace of","| Model | LG180C","Alternator","| Rated prime power | kva | 250","| Model | LONGKAI | LK274J","| Rated standard power | kva | 275","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6CTAA8.3-G9","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Air Cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.3","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*135","| Insulation grade | H/H","| Compression ratio | 16.7:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 231STB","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 57.0","| 75% load(Prime power) | L/h | 42.0","| 50% load(Prime power) | L/h | 29.0","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1850","| Weight | kg | 2900","Generator","| Max loading Weight | kg | 3300"]},{"n":1076,"title":"Datasheet: Download","header":["| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275 | STAMFORD UCI274K-S4L1D-C41/S4L1S-C4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 200","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 10.8","| Bore*Stroke | mm | 125*147","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1076,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | MTA11-G2","| Cummins Generator | Prime Power: 200KW/250KVA","generator will be ready to run: “peace of","| Model | LG200C","Alternator","| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275 | STAMFORD UCI274K-S4L1D-C41/S4L1S-C4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | MTA11-G2","| Frequency | Hz | 50","| Aspiration | Six cylinders, four strokes, in line, water cooled","| Prime power | KW | 200","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 10.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 125*147","| Insulation grade | H/H","| Compression ratio | 16.1：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 224","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 43.9","| 75% load(Prime power) | L/h | 33.9","| 50% load(Prime power) | L/h | 24.1","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3350","| Weight | kg | 4900","Generator","| Max loading Weight | kg | 3300"]},{"n":1077,"title":"Datasheet: Download","header":["| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| STAMFORD | UCDI274K","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 200","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.9","| Bore*Stroke | mm | 114*145","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1077,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6LTAA8.9-G2","| Cummins Generator | Prime Power: 200KW/250KVA","generator will be ready to run: “peace of","| Model | LG200C","Alternator","| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6LTAA8.9-G2","| Frequency | Hz | 50","| Aspiration | Turbo, Air/Air Cooling","| Prime power | KW | 200","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*145","| Insulation grade | H/H","| Compression ratio | 16.6：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 220","| Model | DSE6120MK3","| Governor type | GAC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 53.0","| 75% load(Prime power) | L/h | 39.0","| 50% load(Prime power) | L/h | 27.0","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1850","| Weight | kg | 2900","Generator","| Max loading Weight | kg | 3300"]},{"n":1078,"title":"Datasheet: Download","header":["| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| STAMFORD | UCDI274K","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.9","| Bore*Stroke | mm | 114*145","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1078,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6LTAA8.9-G3","| Cummins Generator | Prime Power: 200KW/250KVA","generator will be ready to run: “peace of","| Model | LG200C","Alternator","| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6LTAA8.9-G3","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Air Cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*145","| Insulation grade | H/H","| Compression ratio | 16","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 230","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 54.0","| 75% load(Prime power) | L/h | 41.0","| 50% load(Prime power) | L/h | 30.0","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1850","| Weight | kg | 2900","Generator","| Max loading Weight | kg | 3300"]},{"n":1079,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSNT-G6","| Cummins Generator | Prime Power: 200KW/250KVA","generator will be ready to run: “peace of","| Model | LG200C","Alternator","| Rated prime power | kva | 250","| Model | LONGKAI | LK274K","| Rated standard power | kva | 275","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 361","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSNT-G6","| Frequency | Hz | 50","| Aspiration | Turbo, Air/Air Cooling","| Prime power | KW | 200","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 8.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 114*145","| Insulation grade | H/H","| Compression ratio | 16.6：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 243","| Model | DSE6120MK3","| Governor type | GAC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 53.0","| 75% load(Prime power) | L/h | 39.0","| 50% load(Prime power) | L/h | 27.0","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1850","| Weight | kg | 2900","Generator","| Max loading Weight | kg | 3300"]},{"n":1080,"title":"Datasheet: Download","header":["| Rated prime power | kva | 313","| Model | LONGKAI | LK444ES","| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 451","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 14","| Bore*Stroke | mm | 140*152","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1080,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSNT-G1","| Cummins Generator | Prime Power: 250KW/313KVA","generator will be ready to run: “peace of","| Model | LG250C","Alternator","| Rated prime power | kva | 313","| Model | LONGKAI | LK444ES","| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 451","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummin | s","| Power factor | 0.8","| Model | QSNT-G1","| Frequency | Hz | 50","| Aspiration | Six cylinders,","| four strokes, inline | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 14","| Protection Grade | IP 23","| Bore*Stroke | mm | 140*152","| Insulation grade | H/H","| Compression ratio | 14.0：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 282","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 71.4","| 75% load(Prime power) | L/h | 54.3","| 50% load(Prime power) | L/h | 38.2","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3350","| Weight | kg | 4900"]},{"n":1081,"title":"Datasheet: Download","header":["| Rated prime power | kva | 270","| Model | LONGKAI | LK444DS","| Rated standard power | kva | 297","| STAMFORD | HCI444D","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 390","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 220","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 9.5","| Bore*Stroke | mm | 116*148","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1081,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6LTAA9.5-G3","| Cummins Generator | Prime Power: 216KW/270KVA","generator will be ready to run: “peace of","| Model | LG220C","Alternator","| Rated prime power | kva | 270","| Model | LONGKAI | LK444DS","| Rated standard power | kva | 297","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 390","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6LTAA9.5-G3","| Frequency | Hz | 50","| Aspiration | Turbo, Water/Air cooling","| Prime power | KW | 220","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 9.5","| Protection Grade | IP 23","| Bore*Stroke | mm | 116*148","| Insulation grade | H/H","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 250","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 58.0","| 75% load(Prime power) | L/h | 44.0","| 50% load(Prime power) | L/h | 30.0","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1850","| Weight | kg | 2900"]},{"n":1082,"title":"Datasheet: Download","header":["| Rated prime power | kva | 313","| Model | LONGKAI | LK444ES","| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 451","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 10.8","| Bore*Stroke | mm | 125*147","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1082,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | NTA855-G2","| Cummins Generator | Prime Power: 250KW/313KVA","generator will be ready to run: “peace of","| Model | LG250C","Alternator","| Rated prime power | kva | 313","| Model | LONGKAI | LK444ES","| Rated standard power | kva | 350 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 451","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummin | s","| Power factor | 0.8","| Model | NTA855-G2","| Frequency | Hz | 50","| Aspiration | Six cylinders,","| four strokes, inline | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 10.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 125*147","| Insulation grade | H/H","| Compression ratio | 14.0：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 282","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 71.4","| 75% load(Prime power) | L/h | 54.3","| 50% load(Prime power) | L/h | 38.2","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3350","| Weight | kg | 4900"]},{"n":1083,"title":"Datasheet: Download","header":["| Rated prime power | kva | 320","| Model | LONGKAI | LK444ES","| Rated standard power | kva | 352 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 462","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 260","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 9.5","| Bore*Stroke | mm | 116*148","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1083,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6LTAA9.5-G1","| Cummins Generator | Prime Power: 256KW/320KVA","generator will be ready to run: “peace of","| Model | LG260C","Alternator","| Rated prime power | kva | 320","| Model | LONGKAI | LK444ES","| Rated standard power | kva | 352 | STAMFORD HCI444ES-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 462","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | 96","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6LTAA9.5-G1","| Frequency | Hz | 50","| Aspiration | Turbo, Air/Air Cooling","| Prime power | KW | 260","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 9.5","| Protection Grade | IP 23","| Bore*Stroke | mm | 116*148","| Insulation grade | H/H","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 290","| Model | DSE6120MK3","| Governor type | Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 70.0","| 75% load(Prime power) | L/h | 52.0","| 50% load(Prime power) | L/h | 35.0","Control Module Options","| Fuel tank capacity | L | 480","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 1850","| Weight | kg | 2900","Generator","| Max loading Weight | kg | 3300"]},{"n":1084,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSNT-G2","| Cummins Generator | Prime Power: 280KW/350KVA","generator will be ready to run: “peace of","| Model | LG280C","Alternator","| Rated prime power | kva | 350","| Model | LONGKAI | LK444E","| Rated standard power | kva | 385","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 505","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummin | s","| Power factor | 0.8","| Model | QSNT-G2","| Frequency | Hz | 50","| Aspiration | Four-stroke,","| in-line, six-cylinder | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 14","| Protection Grade | IP 23","| Bore*Stroke | mm | 140*152","| Insulation grade | H/H","| Compression ratio | 14:01","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 321","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h","| 75% load(Prime power) | L/h","| 50% load(Prime power) | L/h","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3350","| Weight | kg | 4900"]},{"n":1085,"title":"Datasheet: Download","header":["| Rated prime power | kva | 360","| Model | LONGKAI | LK444E","| Rated standard power | kva | 396 | STAMFORD UCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 520","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 280","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 10.8","| Bore*Stroke | mm | 125*147","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1085,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSM11-G2","| Cummins Generator | Prime Power: 288KW/360KVA","generator will be ready to run: “peace of","| Model | LG288C","Alternator","| Rated prime power | kva | 360","| Model | LONGKAI | LK444E","| Rated standard power | kva | 396 | STAMFORD UCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 520","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSM11-G2","| Frequency | Hz | 50","| Aspiration | 4 stroke, inline, 6 cylinder diesel engin","| Prime power | KW | 280","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 10.8","| Protection Grade | IP 23","| Bore*Stroke | mm | 125*147","| Insulation grade | H/H","| Compression ratio | 16.3 : 1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 292","| Model | DSE6120MK3","| Governor type | Electroni speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 18.3","| 75% load(Prime power) | L/h | 13.8","| 50% load(Prime power) | L/h | 9.1","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3900","| Weight | kg | 4900"]},{"n":1086,"title":"Datasheet: Download","header":["| Rated prime power | kva | 360","| Model | LONGKAI | LK444E","| Rated standard power | kva | 396 | STAMFORD UCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 520","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 280","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13.0","| Bore*Stroke | mm | 130*163","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1086,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSZ13-G6","| Cummins Generator | Prime Power: 288KW/360KVA","generator will be ready to run: “peace of","| Model | LG288C","Alternator","| Rated prime power | kva | 360","| Model | LONGKAI | LK444E","| Rated standard power | kva | 396 | STAMFORD UCI444E-S4L1D-E41/S4L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 520","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSZ13-G6","| Frequency | Hz | 50","| Aspiration | Turbo - charging & air - to - air cooling","| Prime power | KW | 280","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13.0","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17:01","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 328","| Model | DSE6120MK3","| Governor type | Electroni speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 81.6","| 75% load(Prime power) | L/h | 64.6","| 50% load(Prime power) | L/h | 46.9","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3900","| Weight | kg | 4900"]},{"n":1087,"title":"Datasheet: Download","header":["| Rated prime power | kva | 387.5","| Model | LONGKAI | LK444F","| Rated standard power | kva | 426.3 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 559","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 320","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Bore*Stroke | mm | 130*163","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1087,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6ZTAA13-G3","| Cummins Generator | Prime Power: 310KW/387.5KVA","generator will be ready to run: “peace of","| Model | LG310C","Alternator","| Rated prime power | kva | 387.5","| Model | LONGKAI | LK444F","| Rated standard power | kva | 426.3 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 559","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6ZTAA13-G3","| Frequency | Hz | 50","| Aspiration | Turbo, Water/Air cooling","| Prime power | KW | 320","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17:01","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 340","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 74.7","| 75% load(Prime power) | L/h | 55.2","| 50% load(Prime power) | L/h | 37.2","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1088,"title":"Datasheet: Download","header":["| Rated prime power | kva | 400","| Model | LONGKAI | LK444F","| Rated standard power | kva | 440 | STAMFORD UCI444F-S4L1D-F41/S4L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 577","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 320","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13.0","| Bore*Stroke | mm | 130*163","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1088,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSZ13-G7","| Cummins Generator | Prime Power: 320KW/400KVA","generator will be ready to run: “peace of","| Model | LG320C","Alternator","| Rated prime power | kva | 400","| Model | LONGKAI | LK444F","| Rated standard power | kva | 440 | STAMFORD UCI444F-S4L1D-F41/S4L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 577","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSZ13-G7","| Frequency | Hz | 50","| Aspiration | Turbo, Air/Air cooling","| Prime power | KW | 320","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13.0","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17:01","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 367","| Model | DSE6120MK3","| Governor type | Electrical speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 89.2","| 75% load(Prime power) | L/h | 72","| 50% load(Prime power) | L/h | 52.9","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3900","| Weight | kg | 4800"]},{"n":1089,"title":"Datasheet: Download","header":["| Rated prime power | kva | 400","| Model | LONGKAI | LK444F","| Rated standard power | kva | 440 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 649.44","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 320","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 14","| Bore*Stroke | mm | 140*152","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1089,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSNT-G3","| Cummins Generator | Prime Power: 320KW/400KVA","generator will be ready to run: “peace of","| Model | LG320C","Alternator","| Rated prime power | kva | 400","| Model | LONGKAI | LK444F","| Rated standard power | kva | 440 | STAMFORD HCI444F-S4L1D-F41/S4L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 649.44","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSNT-G3","| Frequency | Hz | 50","| Aspiration | Four-stroke, in-line, six-cylinder","| Prime power | KW | 320","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 14","| Protection Grade | IP 23","| Bore*Stroke | mm | 140*152","| Insulation grade | H/H","| Compression ratio | 14","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 358","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h","| 75% load(Prime power) | L/h","| 50% load(Prime power) | L/h","Control Module Options","| Fuel tank capacity | L | 520","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 3900","| Weight | kg | 4500"]},{"n":1090,"title":"Datasheet: Download","header":["| Rated prime power | kva | 437.5","| Model | LONGKAI | LK544B","| Rated standard power | kva | 481.25 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 650","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 330","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13.0","| Bore*Stroke | mm | 130*163","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1090,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | 6ZTAA13-G4","| Cummins Generator | Prime Power: 350KW/437.5KVA","generator will be ready to run: “peace of","| Model | LG360C","Alternator","| Rated prime power | kva | 437.5","| Model | LONGKAI | LK544B","| Rated standard power | kva | 481.25 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 650","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | 6ZTAA13-G4","| Frequency | Hz | 50","| Aspiration | Turbo, Water/Air cooling","| Prime power | KW | 330","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13.0","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 400","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 91.4","| 75% load(Prime power) | L/h | 66.9","| 50% load(Prime power) | L/h | 44.3","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","| Power | Co.,","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1091,"title":"Datasheet: Download","header":["| Rated prime power | kva | 450","| Model | LONGKAI | LK544B","| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 650","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Bore*Stroke | mm | 130*163","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1091,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSZ13-G2","| Cummins Generator | Prime Power: 360KW/450KVA","generator will be ready to run: “peace of","| Model | LG360C","Alternator","| Rated prime power | kva | 450","| Model | LONGKAI | LK544B","| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 650","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSZ13-G2","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Air cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17.1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 400","| Model | DSE6120MK3","| Governor type | ECU","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 88.8","| 75% load(Prime power) | L/h | 65.5","| 50% load(Prime power) | L/h | 44.2","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","| Power | Co.,","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1092,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSNT-G4X","| Cummins Generator | Prime Power: 350KW/437.5KVA","generator will be ready to run: “peace of","| Model | LG360C","Alternator","| Rated prime power | kva | 437.5","| Model | LONGKAI | LK544B","| Rated standard power | kva | 481.25 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 650","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSNT-G4X","| Frequency | Hz | 50","| Aspiration | Turbo, Water/Air cooling","| Prime power | KW | 330","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13.0","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 407","| Model | DSE6120MK3","| Governor type | Electronic speed","| Start Motor | V | 24","| 100% load(Prime power) | L/h","| 75% load(Prime power) | L/h","| 50% load(Prime power) | L/h","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","| Power | Co.,","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1093,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSK19-G14","| Cummins Generator | Prime Power: 360KW/450KVA","generator will be ready to run: “peace of","| Model | LG360C","Alternator","| Rated prime power | kva | 450","| Model | LONGKAI | LK544B","| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 650","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSK19-G14","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Air cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17.1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 402","| Model | DSE6120MK3","| Governor type | ECU","| Start Motor | V | 24","| 100% load(Prime power) | L/h","| 75% load(Prime power) | L/h","| 50% load(Prime power) | L/h","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","| Power | Co.,","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1094,"title":"Datasheet: Download","header":["| Rated prime power | kva | 450","| Model | LONGKAI | LK544B","| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 650","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 300","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Bore*Stroke | mm | 130*163","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1094,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSZ13-G5","| Cummins Generator | Prime Power: 360KW/450KVA","generator will be ready to run: “peace of","| Model | LG360C","Alternator","| Rated prime power | kva | 450","| Model | LONGKAI | LK544B","| Rated standard power | kva | 495 | STAMFORD HCI544C-S4L1D-G41","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 650","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSZ13-G5","| Frequency | Hz | 50","| Aspiration | Turbo, Air/Air cooling","| Prime power | KW | 300","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17.1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 411","| Model | DSE6120MK3","| Governor type | Electronic Governor","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 93.2","| 75% load(Prime power) | L/h | 69.9","| 50% load(Prime power) | L/h | 49.0","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","| Power | Co.,","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1095,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSZ13-G3","| Cummins Generator | Prime Power: 380KW/475KVA","generator will be ready to run: “peace of","| Model | LG380C","Alternator","| Rated prime power | kva | 475","| Model | LONGKAI | LK544C","| Rated standard power | kva | 522.5 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 686","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSZ13-G3","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Air cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17.1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 450","| Model | DSE6120MK3","| Governor type | ECU","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 101.0","| 75% load(Prime power) | L/h | 74.2","| 50% load(Prime power) | L/h | 48.9","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","| Power | Co.,","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1096,"title":"Datasheet: Download","header":["| Rated prime power | kva | 500","| Model | LONGKAI | LK544C","| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 722","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 400","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Bore*Stroke | mm | 130*163","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1096,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSZ13-G10","| Cummins Generator | Prime Power: 400KW/500KVA","generator will be ready to run: “peace of","| Model | LG400C","Alternator","| Rated prime power | kva | 500","| Model | LONGKAI | LK544C","| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 722","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSZ13-G10","| Frequency | Hz | 50","| Aspiration | Turbo charging & turbocharged air cooling","| Prime power | KW | 400","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 463","| Model | DSE6120MK3","| Governor type | mechanical","| speed governors | Protective functions:","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 107","| 75% load(Prime power) | L/h | 80","| 50% load(Prime power) | L/h | 54","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1097,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSK19-G13","| Cummins Generator | Prime Power: 400KW/500KVA","generator will be ready to run: “peace of","| Model | LG400C","Alternator","| Rated prime power | kva | 500","| Model | LONGKAI | LK544C","| Rated standard power | kva | 550 | STAMFORD HCI544C-S5L1D-C4/S5L1S-C4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 722","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSK19-G13","| Frequency | Hz | 50","| Aspiration | Turbo charging & turbocharged air cooling","| Prime power | KW | 400","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 13","| Protection Grade | IP 23","| Bore*Stroke | mm | 130*163","| Insulation grade | H/H","| Compression ratio | 17","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 451","| Model | DSE6120MK3","| Governor type | mechanical","| speed governors | Protective functions:","| Start Motor | V | 24","| 100% load(Prime power) | L/h","| 75% load(Prime power) | L/h","| 50% load(Prime power) | L/h","Control Module Options","| Fuel tank capacity | L | 780","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 2900"]},{"n":1098,"title":"Datasheet: Download","header":["| Rated prime power | kva | 550","| Model | LONGKAI | LK544D","| Rated standard power | kva | 605 | STAMFORD HCI544D-S5L1D-D4/S5L1S-D4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 794","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 440","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 19","| Bore*Stroke | mm | 159*159","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1098,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | KTAA19-G5","| Cummins Generator | Prime Power: 440KW/550KVA","generator will be ready to run: “peace of","| Model | LG440C","Alternator","| Rated prime power | kva | 550","| Model | LONGKAI | LK544D","| Rated standard power | kva | 605 | STAMFORD HCI544D-S5L1D-D4/S5L1S-D4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 794","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | KTAA19-G5","| Frequency | Hz | 50","| Aspiration | Turbo, Air/Air cooling","| Prime power | KW | 440","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 19","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | 13.9：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 470","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | Kg/h | 96","| 75% load(Prime power) | Kg/h | 73","| 50% load(Prime power) | Kg/h | 48","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 5300"]},{"n":1099,"title":"Datasheet: Download","header":["| Rated prime power | kva | 575","| Model | LONGKAI | LK544E","| Rated standard power | kva | 633 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 830","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 488","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 19","| Bore*Stroke | mm | 159*159","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1099,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | KTAA19-G6","| Cummins Generator | Prime Power: 460KW/575KVA","generator will be ready to run: “peace of","| Model | LG460C","Alternator","| Rated prime power | kva | 575","| Model | LONGKAI | LK544E","| Rated standard power | kva | 633 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 830","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | KTAA19-G6","| Frequency | Hz | 50","| Aspiration | Four-stroke, in-line, six-cylinder","| Prime power | KW | 488","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 19","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | 13.9:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 570","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | Kg/h | 112","| 75% load(Prime power) | Kg/h | 83","| 50% load(Prime power) | Kg/h | 56","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 5300"]},{"n":1100,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSK19-G12","| Cummins Generator | Prime Power: 460KW/575KVA","generator will be ready to run: “peace of","| Model | LG460C","Alternator","| Rated prime power | kva | 575","| Model | LONGKAI | LK544E","| Rated standard power | kva | 633 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 830","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSK19-G12","| Frequency | Hz | 50","| Aspiration | Four-stroke, in-line, six-cylinder","| Prime power | KW | 488","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 19","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | 13.9:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 503","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | Kg/h","| 75% load(Prime power) | Kg/h","| 50% load(Prime power) | Kg/h","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 5300"]},{"n":1101,"title":"Datasheet: Download","header":["| Rated prime power | kva | 650","| Model | LONGKAI | LK544E","| Rated standard power | kva | 715 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 938.08","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Aspiration | 4 stroke, inline, | 6 cylinder diesel engine","| Prime power | KW | 488","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 19","| Bore*Stroke | mm | 159*159","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1101,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | KTA19-G8","| Cummins Generator | Prime Power: 520KW/650KVA","generator will be ready to run: “peace of","| Model | LG460C","Alternator","| Rated prime power | kva | 650","| Model | LONGKAI | LK544E","| Rated standard power | kva | 715 | STAMFORD HCI544E-S5L1D-E4/S5L1S-E4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 938.08","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤100","| Engine-DCEC Cummins | Power factor | 0.8","| Model | KTA19-G8","| Frequency | Hz | 50","| Aspiration | 4 stroke, inline, | 6 cylinder diesel engine","| Prime power | KW | 488","| Exciter Type | Brushless, self-excitation","| No. cylinders | 6 in line","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 19","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | 13.9:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Max power(with fan) | Kw | 575","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| 100% load(Prime power) | L/h | 132","| 75% load(Prime power) | L/h | 125","| 50% load(Prime power) | L/h | 118","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic unit)","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 5200"]},{"n":1102,"title":"Datasheet: Download","header":["| Rated prime power | kva | 587.5","| Model | LONGKAI | LK544E","| Rated standard power | kva | 646.25 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 848","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤102","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 500","| Voltage regulation | % | ±0.5","| Bore*Stroke | mm | 159*159","| Rated speed | r/min | 1500"]},{"n":1102,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSK19-G6","| Cummins Generator | Prime Power: 470KW/587.5KVA","generator will be ready to run: “peace of","| Model | LG470C","Alternator","| Rated prime power | kva | 587.5","| Model | LONGKAI | LK544E","| Rated standard power | kva | 646.25 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 848","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤102","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSK19-G6","| Frequency | Hz | 50","| Aspiration | 4","| stroke, | 60°V type 12 cylinder","| Prime power | KW | 500","| Exciter Type | Brushless, self-excitation","| No. cylinders | V 12","| Voltage regulation | % | ±0.5","| Displacement | Liquid","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | Altitude","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 520","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| Allow intake resistance | kPa","| 100% load(Prime power) | L/h","| 75% load(Prime power) | L/h","| 50% load(Prime power) | L/h","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 5300"]},{"n":1103,"title":"Datasheet: Download","header":["| Rated prime power | kva | 625","| Model | LONGKAI | LK544FS","| Rated standard power | kva | 650 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 902","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤102","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 500","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 38","| Bore*Stroke | mm | 159*159","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1103,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | KT38-G","| Cummins Generator | Prime Power: 500KW/625KVA","generator will be ready to run: “peace of","| Model | LG500C","Alternator","| Rated prime power | kva | 625","| Model | LONGKAI | LK544FS","| Rated standard power | kva | 650 | STAMFORD HCI544FS-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 902","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤102","| Engine-DCEC Cummins | Power factor | 0.8","| Model | KT38-G","| Frequency | Hz | 50","| Aspiration | 4","| stroke, | 60°V type 12 cylinder","| Prime power | KW | 500","| Exciter Type | Brushless, self-excitation","| No. cylinders | V 12","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 38","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | 15.5:1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 560","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| Allow intake resistance | kPa | 3.73-6.23","| 100% load(Prime power) | Kg/h | 119.0","| 75% load(Prime power) | Kg/h | 88","| 50% load(Prime power) | Kg/h | 62","Control Module Options","| Fuel tank capacity | L | 1500","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Alternator: single bearing alternator IP23,","| Weight | kg | 4706","| Weight | kg | 11500"]},{"n":1104,"title":"Datasheet: Download","header":["| Rated prime power | kva | 650","| Model | LONGKAI | LK544F","| Rated standard power | kva | 715 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 938","| Voltage | V | 400/230"],"rows":["| Maximun sound level | dB(@7m) | ≤102","| Engine-DCEC Cummins | Power factor | 0.8","| Frequency | Hz | 50","| Prime power | KW | 536","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 18.9","| Bore*Stroke | mm | 159*159","| Altitude | m | ≤1000","| Rated speed | r/min | 1500"]},{"n":1104,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSK19-G4","| Cummins Generator | Prime Power: 520KW/650KVA","generator will be ready to run: “peace of","| Model | LG520C","Alternator","| Rated prime power | kva | 650","| Model | LONGKAI | LK544F","| Rated standard power | kva | 715 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 938","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤102","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSK19-G4","| Frequency | Hz | 50","| Aspiration | 4","| stroke, | 60°V type 12 cylinder","| Prime power | KW | 536","| Exciter Type | Brushless, self-excitation","| No. cylinders | V 12","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 18.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | 15:01","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 574","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| Allow intake resistance | kPa","| 100% load(Prime power) | L/h | 38.4","| 75% load(Prime power) | L/h | 29.2","| 50% load(Prime power) | L/h | 20.8","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 5200"]},{"n":1105,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | QSK19-G11","| Cummins Generator | Prime Power: 600KW/750KVA","generator will be ready to run: “peace of","| Model | LG550C","Alternator","| Rated prime power | kva | 750","| Model | LONGKAI | LK544F","| Rated standard power | kva | 825 | STAMFORD HCI544F-S5L1D-F4/S5L1S-F4","| Rated voltage line to line | V | 400/230","| Phase | 3","| Rated current | A | 992.3","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤102","| Engine-DCEC Cummins | Power factor | 0.8","| Model | QSK19-G11","| Frequency | Hz | 50","| Aspiration | 4","| stroke, | 60°V type 12 cylinder","| Prime power | KW | 536","| Exciter Type | Brushless, self-excitation","| No. cylinders | V 12","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 18.9","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | 15:01","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 574","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| Allow intake resistance | kPa","| 100% load(Prime power) | L/h","| 75% load(Prime power) | L/h","| 50% load(Prime power) | L/h","Control Module Options","| Fuel tank capacity | L | 950","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Alternator: single bearing alternator IP23,","| Weight | kg | 4100","| Weight | kg | 5200"]},{"n":1106,"title":"Datasheet: Download","header":[],"rows":["| POWER YOUR FUTURE | KTA38-G1","| Cummins Generator | Prime Power: 570KW/713KVA","generator will be ready to run: “peace of","| Model | LG570C","Alternator","| Rated prime power | kva | 713","| Model | LONGKAI | LK634B/S","| Rated standard power | kva | 784 | STAMFORD LVI634B-S5L1D-G4","| Rated voltage line to line | V | 400/230","| Rated current | A | 1028","| Voltage | V | 400/230","| Maximun sound level | dB(@7m) | ≤102","| Engine-DCEC Cummins | Power factor | 0.8","| Model | KTA38-G1","| Frequency | Hz | 50","| Aspiration | Turbo,","| Air/Water cooling | Prime power","| Exciter Type | Brushless, self-excitation","| No. cylinders | \"V\" 12","| Voltage regulation | % | ±0.5","| Displacement | Liquid | 38","| Protection Grade | IP 23","| Bore*Stroke | mm | 159*159","| Insulation grade | H/H","| Compression ratio | 14.5：1","| Rated speed | r/min | 1500","Controller-DEEPSEA","| Rated net power(with fan) | Kw | 634","| Model | DSE6120MK3","| Governor type | EFC Electrical","| Start Motor | V | 24","| Allow intake resistance | kPa | 873","| 100% load(Prime power) | Kg/h | 136","| 75% load(Prime power) | Kg/h | 105","| 50% load(Prime power) | Kg/h | 74","Control Module Options","| Fuel tank capacity | L | 1500","| (continuous operation) | Auto generator control module","| Cooling System | ATS auto load transfer screen","Dimensions(Basic u