{"IB2600574589":{"notes":[],"result":{"keyInfo":{"budget":"1,23 tỷ đồng (theo thông tin gói thầu đã biết; dự toán phê duyệt tại QĐ 745/QĐ-CN&MTĐT ngày 24/9/2026, giá trị không nêu trong các tệp)","bidForm":null,"bidName":"Dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026","investor":"Công ty Cổ phần Cấp nước và Môi trường đô thị Đồng Tháp","notifyNo":"IB2600574589","warranty":"≥ 24 tháng hoặc 2000 giờ chạy máy (tùy điều kiện nào đến trước); khắc phục sự cố trong 24h; đổi mới hàng lỗi trong 10 ngày; phụ tùng chính hãng ít nhất 05 năm","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 28/10/2026 (theo thông tin gói thầu đã biết; không có trong các tệp HSMT được cung cấp)","contractType":"Hợp đồng trọn gói; giá chào cố định trong suốt quá trình thực hiện hợp đồng","deliveryTime":"Tối đa 60 ngày kể từ ngày hợp đồng có hiệu lực (gồm giao hàng, lắp đặt, hướng dẫn vận hành và nghiệm thu)","procuringEntity":"Không nêu rõ bên mời thầu. QĐ 810/QĐ-CN&MTĐT giao Phòng Quản lý dự án Công ty và Tổ chuyên gia tổ chức lựa chọn nhà thầu.","deliveryLocation":"Xã Thanh Bình, Tỉnh Đồng Tháp (nhà máy nước mặt Thanh Bình)","evaluationMethod":"Kỹ thuật: đạt/không đạt (11 tiêu chí cơ bản và 1 tiêu chí không cơ bản là Mục 12). Phương pháp đánh giá về giá/tài chính không nêu trong các tệp được cung cấp."},"summary":"Gói thầu mua sắm 01 hệ thống máy phát điện diesel trọn gói công suất Prime ≥ 400kVA/320kW (Standby ≥ 440kVA/352kW) cho nhà máy nước mặt Thanh Bình, tỉnh Đồng Tháp. Phạm vi gồm tổ máy kèm vỏ chống ồn, tủ ATS ≥ 630A, hệ thống thoát khói, cáp động lực/tín hiệu (~15 m), tiếp địa, vận chuyển, lắp đặt, thử tải SAT, đào tạo và chuyển giao phần mềm chẩn đoán của hãng. Hợp đồng trọn gói, thời gian thực hiện tối đa 60 ngày kể từ ngày hợp đồng có hiệu lực, bảo hành ≥ 24 tháng hoặc 2000 giờ chạy máy. Đóng thầu 09:00 ngày 28/10/2026, giá gói thầu 1,23 tỷ đồng. Kỹ thuật đánh giá theo phương pháp đạt/không đạt với 11 tiêu chí cơ bản; một tiêu chí cơ bản không đạt là bị loại. Các tệp được cung cấp không có Bảng dữ liệu đấu thầu, tiêu chuẩn năng lực - kinh nghiệm và tài chính, nên chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Thời điểm đóng thầu","detail":"Đóng thầu 09:00 ngày 28/10/2026. E-HSMT được phê duyệt ngày 14/10/2026, nên thời gian chuẩn bị rất ngắn. Các văn bản phụ thuộc bên thứ ba (MA, ISO nhà máy, văn bản Class G2/G3, catalogue và bản dịch) cần thời gian xin.","category":"deadline","severity":"critical","reference":"Thông tin gói thầu đã biết; QĐ 810/QĐ-CN&MTĐT ngày 14/10/2026","recommendation":"Lập tiến độ ngược từ 28/10/2026. Xin MA, ISO và văn bản Class G2/G3 từ hãng ngay. Nộp E-HSDT sớm ít nhất 1 ngày để tránh lỗi hệ thống."},{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Các tệp được cung cấp không nêu giá trị, hình thức, thời hạn hiệu lực của bảo đảm dự thầu và hiệu lực E-HSDT. Sai giá trị hoặc thời hạn bảo đảm dự thầu là lý do loại hồ sơ.","category":"financial","severity":"critical","reference":"Không có Bảng dữ liệu đấu thầu (BDL) trong tài liệu","recommendation":"Tải đầy đủ E-HSMT và BDL trên muasamcong. Phát hành bảo lãnh/bảo hiểm bảo lãnh đúng số tiền, đúng tên bên thụ hưởng, hiệu lực ≥ yêu cầu BDL."},{"quote":null,"title":"Thiếu tiêu chuẩn năng lực - kinh nghiệm và tài chính","detail":"Không có Chương III phần năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính), nên chưa thể kiểm tra ngưỡng của công ty.","category":"eligibility","severity":"critical","reference":null,"recommendation":"Bổ sung tài liệu từ hệ thống. Đối chiếu sớm hợp đồng tương tự (máy phát ≥ 400kVA) và báo cáo tài chính. Cân nhắc liên danh nếu không đủ."},{"quote":"Nhà thầu cung cấp Giấy ủy quyền bán hàng hoặc văn bản xác nhận hỗ trợ kỹ thuật và bảo hành của Nhà sản xuất tổ máy (OEM) hoặc Đại diện hợp pháp của Nhà sản xuất tại Việt Nam.","title":"Giấy phép bán hàng (MA) từ nhà sản xuất tổ máy","detail":"Tiêu chí cơ bản 1: phải có MA hoặc văn bản xác nhận hỗ trợ kỹ thuật/bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam, kèm cam kết ứng cứu 24h.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 1; Chương V Mục 1.3.1","recommendation":"Xin MA ghi đích danh gói thầu và số TBMT IB2600574589, có nội dung hỗ trợ kỹ thuật, phụ tùng và bảo hành. Lập cam kết ứng cứu 24h riêng."},{"quote":"Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản xuất tổ máy phát điện phải còn đầy đủ hiệu lực tính đến thời điểm đóng thầu.","title":"ISO 9001 và ISO 14001 của nhà máy sản xuất tổ máy","detail":"Chứng chỉ phải của chính nhà máy sản xuất tổ máy (Original Factory), không phải của nhà phân phối, và còn hiệu lực tại thời điểm đóng thầu.","category":"documents","severity":"critical","reference":"Chương V Mục 1.3.1; Mục 3 tiêu chí 6","recommendation":"Kiểm tra ngày hết hạn và phạm vi chứng nhận. Nộp bản sao chứng thực kèm bản dịch tiếng Việt có ký, đóng dấu."},{"quote":"Phải liệt kê giá trị thông số cụ thể (không ghi chung chung là \"Đạt\" hoặc \"Tương đương\").","title":"Catalogue chính hãng, bản dịch và biểu so sánh kỹ thuật","detail":"Catalogue phải trích xuất từ website/hệ thống dữ liệu của hãng và thể hiện model động cơ, đầu phát, bộ điều khiển, ATS, cáp. Mọi tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt do nhà thầu ký, đóng dấu. Biểu so sánh phải ghi giá trị cụ thể kèm mục và trang dẫn chứng.","category":"documents","severity":"critical","reference":"Chương V Mục 1.3.1; Mục 3 tiêu chí 3","recommendation":"Lập bảng so sánh từng dòng I.1 đến VII.5.2, mỗi dòng ghi giá trị số và số trang catalogue/datasheet. Đóng dấu từng bản dịch."},{"quote":"Công suất Prime ≥ 400kVA/ 320kW; Tiêu hao nhiên liệu (100% tải) ≤ 90 lít/giờ; Độ ồn ≤ 75 dBA @7m (tại 100% tải); Bước tải đầu tiên (Single step load) ≥ 60%.","title":"Bốn thông số bắt buộc: Prime, tiêu hao nhiên liệu, độ ồn, bước tải","detail":"Tiêu chí 5 bắt buộc: Prime ≥ 400kVA/320kW; tiêu hao nhiên liệu ≤ 90 lít/giờ ở 100% tải; độ ồn ≤ 75 dBA @7m tại 100% tải; bước tải đầu tiên ≥ 60%. Ngoài ra đầu phát phải cách điện cấp H, IP23, và bộ điều khiển LCD có bảo vệ tự động. Mức ồn 75 dBA ở 100% tải Prime là yêu cầu khắt khe với tổ máy 400kVA.","category":"technical","severity":"critical","reference":"Mục 3 tiêu chí 5; Chương V I.3, I.8, I.12, IV.2","recommendation":"Chọn model có datasheet công bố rõ ràng: Prime ≥ 400kVA (không lấy theo Standby), tiêu hao nhiên liệu ở 100% Prime ≤ 90 L/h, độ ồn canopy ≤ 75 dBA@7m ở 100% tải, và bước tải ≥ 60%. Tránh dùng số liệu đo ở 75% tải hoặc ở 1m."},{"quote":"Văn bản xác nhận từ hãng hoặc tài liệu kỹ thuật chứng minh tổ máy đáp ứng tiêu chuẩn vận hành ISO 8528-5 Class G2/G3 hoặc tương đương.","title":"Văn bản chứng minh ISO 8528-5 Class G2/G3","detail":"Tiêu chí cơ bản 4 riêng biệt: phải có văn bản xác nhận từ hãng hoặc tài liệu kỹ thuật chứng minh. Đồng thời bước tải ≥ 60% phải đạt chỉ tiêu Class G2.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 4; Chương V I.7, I.8","recommendation":"Xin hãng xác nhận bằng văn bản, nêu rõ model, cấp G2/G3 và khả năng nhận tải một bước ≥ 60% Prime."},{"quote":"Sử dụng hệ thống phun nhiên liệu áp lực cao, điều khiển điện tử kỹ thuật số (Common Rail, EUI/MUI hoặc công nghệ tương đương) của nhà sản xuất động cơ.","title":"Yêu cầu động cơ có thể loại nhiều model","detail":"Động cơ phải có tăng áp và làm mát khí nạp, tối thiểu 6 xi lanh, dung tích ≥ 12 lít, phun nhiên liệu điều khiển điện tử, điều tốc điện tử isochronous, ECU có Event Log. Động cơ phun cơ khí có nguy cơ bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V II.1 đến II.7","recommendation":"Kiểm tra động cơ đề xuất có phun điện tử và dung tích ≥ 12 lít. Nộp datasheet động cơ chứng minh từng thông số."},{"quote":"được thực hiện tại trung tâm kiểm định của hãng sản xuất ở nước ngoài.","title":"FAT phải thực hiện tại trung tâm kiểm định của hãng ở nước ngoài","detail":"Biên bản thử nghiệm xuất xưởng phải cho toàn bộ tổ máy, thực hiện tại trung tâm của hãng ở nước ngoài, gồm kết quả cho động cơ, đầu phát và hệ điều khiển. Tổ máy lắp ráp trong nước có thể không đáp ứng.","category":"technical","severity":"critical","reference":"Mục 3 tiêu chí 6","recommendation":"Nếu chào hàng nhập khẩu nguyên chiếc: nộp cam kết FAT và mẫu FAT của hãng. Nếu là hàng lắp ráp trong nước: gửi văn bản đề nghị làm rõ hoặc kiến nghị trước đóng thầu."},{"quote":"Tính đến thời điểm bàn giao, nghiệm thu, hàng hóa phải có năm sản xuất không quá 12 tháng.","title":"Năm sản xuất và mới 100%","detail":"Hàng sản xuất từ năm 2025 trở về sau, nhưng đồng thời không quá 12 tháng tính đến lúc bàn giao, nghiệm thu. Với tiến độ 60 ngày (bàn giao khoảng đầu 2027), hàng sản xuất năm 2025 có thể vượt 12 tháng.","category":"technical","severity":"critical","reference":"Chương V I.2, Mục 1.2.a; Mục 3 tiêu chí 2","recommendation":"Chỉ chào hàng sản xuất từ quý I/2026 trở đi. Ghi cam kết năm sản xuất cụ thể trong E-HSDT. Kiểm tra hàng tồn kho của nhà phân phối."},{"quote":"E-HSDT được đánh giá là Đạt khi tất cả tiêu chí Cơ bản đều \"Đạt\"","title":"Các cam kết bắt buộc của tiêu chí cơ bản 2, 7, 8, 9, 10, 11","detail":"Phải có đủ các cam kết: CO/CQ cho nguyên bộ tổ máy, ATS và phụ kiện; hàng mới, hợp pháp, không vi phạm sở hữu trí tuệ; bàn giao phần mềm chẩn đoán của hãng; tiến độ ≤ 60 ngày; bảo hành ≥ 24 tháng/2000 giờ; khắc phục sự cố 24h; đổi hàng lỗi 10 ngày; phụ tùng ≥ 05 năm; phụ tùng tiêu hao tại Việt Nam; thử tải SAT 4 mức; sụt áp ≤ 1%; đào tạo và bàn giao hồ sơ. Thiếu một cam kết là không đạt.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 2, 7, 8, 9, 10, 11 và Kết luận","recommendation":"Soạn bộ cam kết riêng cho từng tiêu chí, trích nguyên văn yêu cầu, có chữ ký và dấu. Kiểm tra chéo bằng checklist trước khi nộp."},{"quote":"Dòng định mức liên tục của thiết bị đóng cắt ATS tối thiểu ≥ 630A.","title":"Tủ ATS 630A / 50kA và tiêu chuẩn IEC","detail":"Thiết bị đóng cắt ≥ 630A, Icu ≥ 50kA @380V, liên động cơ và điện, độ bền cơ ≥ 10.000 và điện ≥ 2.000 lần, vỏ thép ≥ 2.0 mm, IP42, tuân thủ IEC 60947-6-1 và IEC 61439-1/2.","category":"technical","severity":"critical","reference":"Chương V VI.1 đến VI.10","recommendation":"Nộp datasheet thiết bị đóng cắt chứng minh Icu, độ bền và chuẩn IEC 60947-6-1. Nếu tủ lắp ráp trong nước, nộp hồ sơ chứng minh đáp ứng IEC 61439."},{"quote":"đảm bảo dung tích tối thiểu ≥ 615 lít (hoặc đảm bảo vận hành liên tục ≥ 7 giờ ở 100% tải Prime)","title":"Mâu thuẫn dung tích bình dầu","detail":"Yêu cầu chạy ≥ 7 giờ ở 100% Prime với tiêu hao tối đa 90 L/h tương đương khoảng 630 lít, lớn hơn mức ước tính 615 lít ghi trong tài liệu.","category":"technical","severity":"warning","reference":"Chương V I.1, I.13","recommendation":"Chọn bình bảo đảm đồng thời ≥ 615 lít và ≥ 7 giờ theo tiêu hao thực tế của model. Thể hiện phép tính trong biểu so sánh."},{"quote":"két nước thiết kế phù hợp với nhiệt độ môi trường vận hành khắc nghiệt ≥ 50°C.","title":"Môi trường ≥ 50°C cho két nước và vỏ","detail":"Két nước và vỏ chống ồn phải bảo đảm vận hành liên tục 100% tải ở nhiệt độ môi trường ≥ 50°C. Nhiều canopy tiêu chuẩn chỉ công bố 40-45°C.","category":"technical","severity":"warning","reference":"Chương V II.9, IV.1","recommendation":"Kiểm tra thông số Ambient Capability hoặc Cooling System của model. Chọn tùy chọn két nước nhiệt độ cao nếu cần."},{"quote":"Hồ sơ mời thầu không đính kèm sẵn bản vẽ thiết kế thi công chi tiết.","title":"Hợp đồng trọn gói nhưng không có bản vẽ thiết kế","detail":"HSMT không đính kèm bản vẽ; khảo sát chỉ làm sau khi trúng thầu. Khối lượng cáp (~15 m), ống khói, giá đỡ, cọc tiếp địa và móng máy có thể phát sinh nhưng không được điều chỉnh giá.","category":"risk","severity":"warning","reference":"Chương V Mục 2; Mục 1.3.2","recommendation":"Khảo sát hiện trường trước khi chào giá nếu được phép. Tính dự phòng chi phí. Đặt câu hỏi làm rõ về móng máy và điểm đấu nối hạ thế."},{"quote":"Chi phí điều động bệ tải giả (Load bank), thiết bị đo chuyên dụng, nhiên liệu chạy thử (4-6 tiếng) nghiệm phụ vụ SAT tại hiện trường và nạp đầy bình dầu chân đế của máy khi bàn giao","title":"Chi phí thử tải và nhiên liệu do nhà thầu chịu","detail":"Nhà thầu chịu chi phí Load bank, thiết bị đo, nhiên liệu chạy thử 4-6 tiếng và nạp đầy bình dầu khi bàn giao. Nếu kiểm định độc lập không đạt, nhà thầu chịu cả phí kiểm định.","category":"financial","severity":"warning","reference":"Chương V Mục 1.3.2, Mục 3.5","recommendation":"Dự toán khoảng 4 giờ thử tải (tối đa ~90 L/h) cộng ≥ 615-630 lít dầu nạp bình và chi phí thuê Load bank ≥ 440kW đến Đồng Tháp."},{"quote":"thay thế bằng hàng hóa mới 100% đúng tiêu chuẩn kỹ thuật trong vòng tối đa 10 ngày kể từ ngày nhận được thông báo bằng văn bản của Chủ đầu tư.","title":"Trách nhiệm thay thế và bồi thường","detail":"Hàng không đạt hoặc sai lệch thông số so với hồ sơ trúng thầu: nhà thầu bồi thường thiệt hại trực tiếp và thay hàng mới trong tối đa 10 ngày. Kiểm định độc lập có đo độ ồn thực tế tại hiện trường.","category":"contract","severity":"warning","reference":"Chương V Mục 3.4, 3.5","recommendation":"Chỉ chào các thông số có biên độ an toàn, đặc biệt độ ồn. Thỏa thuận với nhà phân phối về hàng thay thế sẵn."},{"quote":"Vận đơn (Bill of Lading) và Phiếu đóng gói (Packing List) khớp thông tin hoàn toàn với thiết bị thực tế bàn giao.","title":"Yêu cầu Vận đơn (B/L) khi bàn giao","detail":"Hồ sơ bàn giao và kiểm tra giao hàng yêu cầu Vận đơn và Packing List khớp với thiết bị. Yêu cầu này ngầm định hàng nhập khẩu.","category":"documents","severity":"warning","reference":"Chương V Mục 1.3.4.b, Mục 3.1","recommendation":"Bảo đảm chuỗi chứng từ nhập khẩu (CO, CQ, B/L, Packing List, FAT) có số Seri trùng khớp."},{"quote":"Trị số kết quả đo đạt được phải đáp ứng tiêu chuẩn kỹ thuật an toàn (≥ 200 M)","title":"Đệm giảm chấn AVM ≥ 95% và điện trở cách điện ≥ 200","detail":"Hiệu quả cách ly rung ≥ 95% khó chứng minh bằng tài liệu. Ngưỡng cách điện ghi ≥ 200 M nhưng thiếu đơn vị. Ký hiệu Ω của Rtđ ≤ 4 cũng bị thiếu trong văn bản.","category":"technical","severity":"warning","reference":"Chương V IV.5, VII.5.1, Mục 3.2, Mục 1.3.3","recommendation":"Nộp tài liệu của hãng về hiệu suất AVM. Đặt câu hỏi làm rõ đơn vị (MΩ)."},{"quote":"bố trí ít nhất 01 cán bộ kỹ thuật có năng lực phù hợp (trình độ Đại học chuyên ngành Điện hoặc Cơ khí","title":"Nhân sự kỹ thuật bắt buộc tại hiện trường","detail":"Sau khi trúng thầu phải bố trí kỹ sư Điện hoặc Cơ khí có kinh nghiệm máy phát công suất tương đương, có mặt ký biên bản ở 3 công tác quan trọng.","category":"contract","severity":"warning","reference":"Chương V Mục 1.3.6","recommendation":"Chuẩn bị sẵn hồ sơ nhân sự (bằng cấp, xác nhận kinh nghiệm) để nộp kèm nếu chủ đầu tư yêu cầu."},{"quote":"Trường hợp kê khai nhưng không có tài liệu chứng minh sẽ không được tính ưu đãi khi đánh giá.","title":"Hồ sơ hưởng ưu đãi phải nộp ngay trong E-HSDT","detail":"Kê khai ưu đãi nhưng không đính kèm tài liệu chứng minh thì không được tính ưu đãi.","category":"eligibility","severity":"warning","reference":"Chương V Mục 1.3.1","recommendation":"Nếu hàng thuộc diện ưu đãi, đính kèm C/O nội địa và tài liệu chi phí sản xuất trong nước ngay trong E-HSDT."},{"quote":"Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/8/2025 của Chính phủ","title":"Căn cứ pháp lý mới","detail":"HSMT áp dụng Luật Đấu thầu sửa đổi (Luật 57/2024/QH15, 90/2025/QH15), Nghị định 214/2025/NĐ-CP, Nghị định 349/2026/NĐ-CP, Thông tư 79/2025/TT-BTC và 134/2026/TT-BTC. Không áp dụng Nghị định 24/2024/NĐ-CP. Kết quả thực hiện hợp đồng trước đây của nhà thầu cũng được xem xét.","category":"other","severity":"info","reference":"QĐ 810/QĐ-CN&MTĐT; Mục 3","recommendation":"Đối chiếu biểu mẫu và quy định theo các văn bản mới. Kiểm tra lịch sử hợp đồng không hoàn thành của công ty trên hệ thống."},{"quote":"Tiêu chí \"Chấp nhận được\" áp dụng cho mục 12 nếu có sai sót nhỏ","title":"Tiêu chí 12 (không cơ bản) có thể chấp nhận được","detail":"Giải pháp kỹ thuật, kế hoạch vận chuyển và biện pháp an toàn/PCCC được phép ở mức chấp nhận được nếu sai sót nhỏ. Tuy vậy vẫn cần có bản thuyết minh.","category":"technical","severity":"info","reference":"Mục 3 tiêu chí 12, Kết luận","recommendation":"Lập thuyết minh biện pháp thi công, phương án vận chuyển có dự phòng rủi ro, và biện pháp an toàn điện/PCCC."}],"technicalSpecs":[{"item":"Phạm vi cung cấp","reference":"Chương V, Mục 1.2.a","requirement":"01 hệ thống trọn gói gồm: tổ máy phát điện, vỏ chống ồn, tủ ATS, hệ thống thoát khói, cáp động lực, cáp điều khiển và phụ kiện đồng bộ. Bao gồm cung cấp, vận chuyển, lắp đặt, thử tải SAT, đào tạo và chuyển giao công nghệ."},{"item":"Xuất xứ chế tạo tổ máy","reference":"Chương V, Mục 1.2.b, I và I.1","requirement":"Chế tạo đồng bộ, mới 100%, nguyên chiếc 400kVA từ nhà sản xuất tổ máy (OEM/Original Product), lắp trên khung bệ đế thép chịu lực."},{"item":"Tình trạng hàng hóa","reference":"Chương V, I.2; Mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng, năm sản xuất từ 2025 trở về sau. Tính đến thời điểm bàn giao, nghiệm thu, năm sản xuất không quá 12 tháng."},{"item":"Tiêu chuẩn tổ máy","reference":"Chương V, I.2","requirement":"ISO 8528, ISO 3046, IEC 60034 hoặc tương đương."},{"item":"Công suất liên tục (Prime)","reference":"Chương V, I.3; Mục 3 tiêu chí 5","requirement":"≥ 400 kVA / 320 kW"},{"item":"Công suất dự phòng (Standby)","reference":"Chương V, I.4","requirement":"≥ 440 kVA / 352 kW"},{"item":"Dòng điện định mức","reference":"Chương V, I.5","requirement":"≥ 600A tại 380V, Cosφ = 0.8 trễ"},{"item":"Khả năng quá tải","reference":"Chương V, I.6","requirement":"110% công suất liên tục trong 01 giờ mỗi 12 giờ vận hành, theo ISO 3046-1 và ISO 8528-1 hoặc tương đương."},{"item":"Cấp vận hành","reference":"Chương V, I.7; Mục 3 tiêu chí 4","requirement":"ISO 8528-5 tối thiểu Class G2/G3 hoặc tương đương. Phải có tài liệu hoặc văn bản của hãng chứng minh."},{"item":"Nhận tải một bước","reference":"Chương V, I.8; Mục 3 tiêu chí 5","requirement":"≥ 60% công suất Prime, đáp ứng độ sụt áp và tần số theo ISO 8528-5 Class G2 hoặc tốt hơn."},{"item":"Điện áp / Tần số / Số pha","reference":"Chương V, I.9","requirement":"380V - 415V / 50Hz / 3 pha - 4 dây"},{"item":"Hệ số công suất","reference":"Chương V, I.10","requirement":"0.8 (trễ)"},{"item":"Tốc độ vòng quay","reference":"Chương V, I.11","requirement":"1500 vòng/phút"},{"item":"Tiêu hao nhiên liệu","reference":"Chương V, I.12; Mục 3 tiêu chí 5","requirement":"≤ 90 lít/giờ tại 100% tải Prime, theo thông số công bố chính thức của nhà sản xuất."},{"item":"Bình nhiên liệu chân đế","reference":"Chương V, I.1 và I.13","requirement":"Tích hợp đồng bộ dưới chân đế hoặc bệ mở rộng, vận hành liên tục ≥ 07 giờ ở 100% tải Prime. Dung tích ước tính ≥ 615 lít."},{"item":"Lắp ráp động cơ","reference":"Chương V, II","requirement":"Sản phẩm được lắp ráp bởi nhà sản xuất có chứng chỉ OEM từ hãng động cơ hoặc tương đương."},{"item":"Kiểu động cơ","reference":"Chương V, II.1","requirement":"Diesel 4 thì, làm mát bằng dung dịch tuần hoàn, có tăng áp (Turbocharged) và làm mát khí nạp (Charge Air Cooled)."},{"item":"Cấu hình xi lanh","reference":"Chương V, II.2","requirement":"Tối thiểu 06 xi lanh thẳng hàng (In-line) hoặc cấu hình tương đương."},{"item":"Dung tích xi lanh","reference":"Chương V, II.3","requirement":"Tổng dung tích ≥ 12 lít"},{"item":"Hệ thống phun nhiên liệu","reference":"Chương V, II.4","requirement":"Phun áp lực cao, điều khiển điện tử kỹ thuật số (Common Rail, EUI/MUI hoặc tương đương) của nhà sản xuất động cơ."},{"item":"Điều tốc","reference":"Chương V, II.5","requirement":"Điều tốc điện tử (Electronic Governor), chế độ isochronous hoặc tương đương."},{"item":"Sấy nước làm mát","reference":"Chương V, I.1 và II.6","requirement":"Bộ sấy tự động công suất ≥ 2kW, nguồn nuôi độc lập từ lưới."},{"item":"Lọc tách nước và chẩn đoán","reference":"Chương V, II.7","requirement":"Bộ lọc tách nước bảo vệ kim phun điện tử. ECU có chức năng tự chẩn đoán và lưu nhật ký sự kiện/lỗi (Event Log)."},{"item":"Bảo trì bôi trơn","reference":"Chương V, II.8","requirement":"Van xả dầu kèm ống nối mở rộng hoặc bơm tay chuyên dụng."},{"item":"Hệ thống làm mát","reference":"Chương V, II.9","requirement":"Két nước tản nhiệt (Radiator) và quạt đầu trục, thiết kế cho nhiệt độ môi trường ≥ 50°C."},{"item":"Hệ thống khởi động","reference":"Chương V, I.1 và II.10","requirement":"24VDC; sạc ắc quy tự động từ lưới; tối thiểu 02 bình ắc quy khô miễn bảo dưỡng; khởi động ≥ 03 lần liên tiếp."},{"item":"Đầu phát - kích từ và cấp bảo vệ","reference":"Chương V, III và III.1; Mục 3 tiêu chí 5","requirement":"Xoay chiều 3 pha, không chổi than (Brushless), tự kích từ hoặc PMG. Cách điện tối thiểu Class H; bảo vệ tối thiểu IP23."},{"item":"AVR","reference":"Chương V, III.2","requirement":"Analog hoặc kỹ thuật số; ổn định điện áp tĩnh ≤ ±1.0% (≤ ±0.5% nếu dùng PMG)."},{"item":"Méo sóng hài (THD)","reference":"Chương V, III.3","requirement":"≤ 5% tại mọi mức tải tuyến tính hoặc không tuyến tính cân bằng."},{"item":"Vỏ chống ồn - thiết kế","reference":"Chương V, IV và IV.1","requirement":"Thiết kế đồng bộ từ nhà sản xuất tổ máy (Factory-standard), lắp ngoài trời, vận hành liên tục 100% tải ở môi trường ≥ 50°C."},{"item":"Độ ồn","reference":"Chương V, IV.2 và VII.4.1; Mục 3 tiêu chí 5","requirement":"≤ 75 dBA tại 7 m trong không gian mở, ở 100% tải Prime, đo theo ISO 8528-10 / ISO 3744 hoặc tương đương."},{"item":"Vật liệu cách âm","reference":"Chương V, IV.3","requirement":"Rockwool tỷ trọng cao hoặc mút tiêu âm không cháy hoặc tương đương, đáp ứng quy chuẩn PCCC."},{"item":"Thiết kế vận hành vỏ","reference":"Chương V, IV.4","requirement":"Cửa hông có bản lề và khóa; cửa sổ kính an toàn/Mica quan sát LCD; nút dừng khẩn cấp cơ học bên ngoài vỏ."},{"item":"Khung đế và giảm chấn","reference":"Chương V, IV.5 và VII.5.1","requirement":"Có điểm móc cẩu; khung thép cường độ cao; đệm cao su AVM triệt tiêu rung ≥ 95%."},{"item":"Bộ điều khiển tổ máy","reference":"Chương V, V và V.1","requirement":"Vi xử lý kỹ thuật số, LCD đồ họa; AMF; Event Log; bảo mật Password/PIN; hiển thị mã lỗi; cổng USB."},{"item":"Giao thức kết nối","reference":"Chương V, V.2","requirement":"Kết nối BMS/SCADA qua Modbus RS485 (tích hợp sẵn hoặc qua module chuyển đổi chính hãng)."},{"item":"Chức năng bảo vệ","reference":"Chương V, V.3","requirement":"Dừng khẩn cấp khi: quá tốc độ, thấp tốc độ, áp suất dầu thấp, nhiệt độ nước cao, lỗi sạc, quá tải dòng, lỗi cảm biến."},{"item":"Hiển thị giám sát","reference":"Chương V, V.4","requirement":"V pha/dây, A từng pha, Hz, kW, kVA, PF, áp suất dầu, nhiệt độ nước, điện áp ắc quy, tổng giờ chạy."},{"item":"Tủ ATS - tiêu chuẩn","reference":"Chương V, VI và VI.1","requirement":"Lắp đặt trong nhà; tuân thủ IEC 61439-1/2 và IEC 60947-6-1 hoặc tương đương."},{"item":"Tủ ATS - dòng định mức","reference":"Chương V, VI.2","requirement":"≥ 630A liên tục"},{"item":"Tủ ATS - thiết bị đóng cắt","reference":"Chương V, VI.3","requirement":"Bộ ATS chuyên dụng tích hợp, hoặc 02 MCCB/ACB đáp ứng IEC 60947-6-1 hoặc tương đương."},{"item":"Tủ ATS - dòng cắt ngắn mạch Icu","reference":"Chương V, VI.4","requirement":"≥ 50kA tại 380V"},{"item":"Tủ ATS - liên động","reference":"Chương V, VI.5","requirement":"Liên động cơ học và điện (Mechanical & Electrical Interlock)."},{"item":"Tủ ATS - độ bền","reference":"Chương V, VI.6","requirement":"Cơ học ≥ 10.000 lần; điện ≥ 2.000 lần đóng cắt."},{"item":"Tủ ATS - bộ điều khiển","reference":"Chương V, VI.7","requirement":"Vi xử lý, LCD, phím cài đặt; tiếp điểm khô Remote Start khi mất lưới, mất pha, ngược pha hoặc sụt áp; trễ chuyển nguồn chỉnh được 0-60 giây."},{"item":"Tủ ATS - bảo vệ và cài đặt","reference":"Chương V, VI.8","requirement":"Trễ khởi động, trễ chạy mát (Cooling down); bảo vệ quá áp, thấp áp, mất pha, ngược pha."},{"item":"Tủ ATS - vỏ tủ","reference":"Chương V, VI.9","requirement":"Thép tấm ≥ 2.0 mm sơn tĩnh điện; IP42; đủ không gian đấu 02 cáp 3x240+1x150mm² song song."},{"item":"Tủ ATS - chế độ vận hành","reference":"Chương V, VI.10","requirement":"Auto – Manual – Off"},{"item":"Cáp động lực","reference":"Chương V, VII, VII.1.1 và VII.1.2","requirement":"0.6/1kV, Cu/XLPE/PVC, TCVN 5935-1 / IEC 60502-1. Tối thiểu 02 sợi đa lõi 3x240+1x150mm² chạy song song (khoảng cách ~15 m). PE: cáp đơn Cu/PVC vàng xanh, tổng tiết diện ≥ 120mm²."},{"item":"Sụt áp","reference":"Chương V, VII.1.3 và Mục 3.3; Mục 3 tiêu chí 10","requirement":"≤ 1% trên chiều dài thực tế ở 100% tải định mức."},{"item":"Cáp tín hiệu","reference":"Chương V, VII.2","requirement":"Cu/PVC/PVC có lưới đồng chống nhiễu (Shielded control cable); mỗi lõi ≥ 1.5mm²; theo TCVN 6610 / IEC 60227 hoặc IEC 60502-1."},{"item":"Đầu cốt","reference":"Chương V, VII.3.2 và 1.3.3","requirement":"Đồng mạ thiếc, ép bằng kìm thủy lực, bọc gen co nhiệt phân màu Đỏ - Vàng - Xanh - Đen (N), dán nhãn pha ở cả hai đầu."},{"item":"Ống luồn và giá đỡ cáp","reference":"Chương V, VII.3.3 đến VII.3.5","requirement":"Ống nhựa xoắn HDPE hoặc ống thép mạ kẽm, cố định bằng đai/kẹp/giá thép. Giá đỡ tiếp địa liên tục ≤ 4Ω, liên kết bằng cáp ≥ 120mm²."},{"item":"Bộ giảm thanh","reference":"Chương V, VII.4.1","requirement":"Cấp Hospital Grade/Critical hoặc tương đương, đồng bộ từ nhà sản xuất tổ máy; giảm âm 25-35 dBA; thân thép chịu nhiệt, lót sợi khoáng, bọc cách nhiệt."},{"item":"Ống thoát khói","reference":"Chương V, VII.4.2","requirement":"Ống xả xoắn, ống bù co giãn hoặc ống thép chịu nhiệt; bọc bông khoáng, ngoài bọc nhôm/Inox; giá đỡ gia cường."},{"item":"Khớp nối mềm và phụ kiện khói","reference":"Chương V, VII.4.3 và VII.4.4","requirement":"Bellow Inox giữa cổ xả tăng áp và ống khói; nón che mưa tự động (Rain cap); giá treo có lò xo giảm chấn chịu nhiệt."},{"item":"Tiếp địa tổ máy","reference":"Chương V, VII.5.2","requirement":"Đấu tiếp địa vỏ máy và trung tính đầu phát vào hệ tiếp địa chung; điện trở ≤ 4Ω."},{"item":"Điện trở cách điện","reference":"Chương V, Mục 3.2","requirement":"Đo bằng Megohm cho cáp động lực và cuộn dây đầu phát trước khi đóng điện, đạt ≥ 200 M (đơn vị trong tài liệu bị thiếu, cần làm rõ)."},{"item":"Thử tải SAT","reference":"Chương V, Mục 3.3; Mục 3 tiêu chí 10","requirement":"Dùng Load bank: 50% trong 30 phút, 75% trong 30 phút, 100% trong 02 giờ, 110% trong 01 giờ. Thử chức năng ATS: mất lưới → máy chạy → chuyển nguồn → trả nguồn → chạy mát → dừng. Không được xuất hiện cảnh báo hoặc dừng máy do lỗi."},{"item":"Nạp lần đầu","reference":"Chương V, I.1 và 1.3.2","requirement":"Nạp đầy dầu bôi trơn và nước làm mát lần đầu; nạp đầy bình dầu chân đế khi bàn giao."}],"requiredDocuments":["Bảo đảm dự thầu theo BDL (giá trị và hiệu lực chưa nêu trong tài liệu được cung cấp)","Giấy ủy quyền bán hàng (MA) hoặc văn bản xác nhận hỗ trợ kỹ thuật, phụ tùng, bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam","Văn bản cam kết hoặc phương án ứng cứu, khắc phục sự cố tại công trình trong 24h","Cam kết cung cấp CO/CQ (bản gốc hoặc bản sao hợp lệ) cho nguyên bộ tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS và phụ kiện","Cam kết hàng mới 100%, chưa qua sử dụng, sản xuất không quá 12 tháng đến lúc nghiệm thu, hợp pháp, không vi phạm sở hữu trí tuệ","Catalogue chính thức trích từ website/hệ thống dữ liệu của hãng và datasheet tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS, cáp","Bản dịch tiếng Việt của toàn bộ tài liệu tiếng nước ngoài, có chữ ký và đóng dấu của nhà thầu","Biểu so sánh kỹ thuật chi tiết: giá trị cụ thể kèm dẫn chứng số mục và số trang tài liệu","Văn bản của hãng hoặc tài liệu kỹ thuật chứng minh ISO 8528-5 Class G2/G3","Cam kết cung cấp FAT cho toàn bộ tổ máy, thực hiện tại trung tâm của hãng ở nước ngoài (gồm động cơ, đầu phát, hệ điều khiển)","Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản xuất tổ máy, còn hiệu lực đến ngày đóng thầu (bản sao chứng thực)","Cam kết bàn giao và cài đặt phần mềm chẩn đoán lỗi chính hãng","Cam kết tiến độ tối đa 60 ngày tại Xã Thanh Bình, Tỉnh Đồng Tháp","Cam kết bảo hành ≥ 24 tháng/2000 giờ, khắc phục sự cố 24h, đổi hàng lỗi 10 ngày, phụ tùng chính hãng ≥ 05 năm, cung ứng phụ tùng tiêu hao tại Việt Nam","Cam kết thử tải SAT bằng Load bank 50%/30 phút, 75%/30 phút, 100%/2 giờ, 110%/1 giờ và sụt áp ≤ 1%","Cam kết đào tạo tại chỗ và bàn giao hồ sơ (tài liệu tiếng Anh và tiếng Việt, quy trình vận hành tủ ATS)","Thuyết minh giải pháp kỹ thuật, lắp đặt, kế hoạch vận chuyển, phương án dự phòng rủi ro, biện pháp an toàn điện/PCCC","Tài liệu chứng minh hưởng ưu đãi (nếu có): C/O nội địa, giấy chứng nhận pháp nhân...","Tài liệu năng lực - kinh nghiệm và tài chính theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["FAT phải thực hiện tại trung tâm kiểm định của hãng sản xuất ở nước ngoài (Mục 3 tiêu chí 6). Điều này loại trừ tổ máy lắp ráp trong nước và có thể mâu thuẫn với chính sách ưu đãi hàng trong nước.","Vỏ chống ồn và bộ giảm thanh phải đồng bộ từ nhà sản xuất tổ máy (Chương V IV, VII.4.1), loại trừ vỏ do đơn vị đóng gói (packager) trong nước chế tạo.","Động cơ bắt buộc phun nhiên liệu điều khiển điện tử, tối thiểu 6 xi lanh, ≥ 12 lít (Chương V II.2 đến II.4), loại trừ các động cơ phun cơ khí phổ biến ở dải 400kVA.","Két nước và vỏ chịu được môi trường ≥ 50°C (Chương V II.9, IV.1), cao hơn mức tiêu chuẩn của nhiều hãng.","Yêu cầu Vận đơn (Bill of Lading) khi giao hàng (Chương V 1.3.4.b, 3.1), ngầm định hàng nhập khẩu.","Catalogue trích từ website của hãng phải thể hiện cả thông số cáp động lực/tín hiệu (Mục 3 tiêu chí 3). Yêu cầu bất khả thi với hãng máy phát, dễ bị dùng để đánh trượt.","Cộng dồn nhiều thông số khắt khe: ≤ 75 dBA@7m ở 100% tải, ≤ 90 L/h, bước tải ≥ 60% Class G2, AVM ≥ 95%, Icu ≥ 50kA. Tổ hợp này có thể thu hẹp lựa chọn về một số ít hãng/model."],"qualificationRequirements":[{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 1","requirement":"Giấy ủy quyền bán hàng (MA) hoặc văn bản xác nhận hỗ trợ kỹ thuật và bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam. Văn bản phải cam kết hỗ trợ kỹ thuật, cung cấp phụ tùng và bảo hành theo tiêu chuẩn hãng."},{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 1","requirement":"Văn bản cam kết hoặc phương án ứng cứu, khắc phục sự cố tại công trình trong 24h, qua nhân sự của hãng hoặc đơn vị kỹ thuật hợp pháp tại Việt Nam."},{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 6","requirement":"Chứng chỉ ISO 9001 và ISO 14001 (hoặc tương đương) của nhà máy sản xuất tổ máy, còn hiệu lực tại thời điểm đóng thầu."},{"reference":"Chương V, Mục 1.3.1","requirement":"Tài liệu chứng minh hàng hóa ưu đãi (C/O nội địa, giấy chứng nhận pháp nhân...) nếu muốn hưởng ưu đãi. Thiếu tài liệu thì không được tính ưu đãi."},{"reference":"Chương V, Mục 1.3.6","requirement":"Điều kiện thực hiện hợp đồng: bố trí ít nhất 01 cán bộ kỹ thuật trình độ Đại học chuyên ngành Điện hoặc Cơ khí, có kinh nghiệm giám sát/lắp đặt hệ thống điện hoặc máy phát công suất tương đương. Người này phải có mặt khi cẩu máy, đấu nối ATS và thử tải SAT."},{"reference":"Mục 3 Tiêu chuẩn đánh giá kỹ thuật (phần dẫn)","requirement":"Kết quả thực hiện hợp đồng của nhà thầu và chất lượng hàng hóa tương tự được công khai được xem xét theo Điều 19, 20 Nghị định 214/2025/NĐ-CP."},{"reference":null,"requirement":"Tiêu chuẩn năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) không có trong các tệp được cung cấp. Cần lấy Chương III/BDL đầy đủ trên muasamcong."}],"questionsForClarification":["Đề nghị cung cấp BDL: giá trị, hình thức, thời hạn bảo đảm dự thầu và hiệu lực E-HSDT; hình thức, phương thức lựa chọn nhà thầu; phương pháp đánh giá về giá.","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực - kinh nghiệm và tài chính (hợp đồng tương tự, doanh thu bình quân, nguồn lực tài chính).","Yêu cầu dung tích bình dầu ≥ 615 lít hay ≥ 7 giờ ở 100% tải Prime được áp dụng thế nào? Với tiêu hao 90 L/h, 7 giờ cần khoảng 630 lít.","Hàng sản xuất năm 2025 có được chấp nhận không, khi đồng thời phải đáp ứng điều kiện không quá 12 tháng tính đến thời điểm nghiệm thu?","FAT bắt buộc tại trung tâm của hãng ở nước ngoài: tổ máy lắp ráp tại Việt Nam theo chứng chỉ OEM, có FAT tại nhà máy trong nước, có được chấp nhận không?","Vỏ chống ồn do đơn vị đóng gói được hãng ủy quyền chế tạo có được coi là tương đương với Factory-standard không?","Catalogue của hãng máy phát không thể hiện thông số cáp. Có chấp nhận catalogue của nhà sản xuất cáp không?","Đơn vị của ngưỡng điện trở cách điện ≥ 200 là MΩ phải không?","Móng/bệ đặt máy do chủ đầu tư hay nhà thầu thực hiện? Vị trí đặt máy ngoài trời hay trong phòng máy (Mục 2.2 nhắc đến ống khói từ máy ra ngoài phòng máy)?","Phạm vi đấu nối từ tủ ATS vào hệ thống phân phối hạ thế hiện hữu (cáp nguồn lưới vào ATS, điểm đấu tủ MSB) có thuộc gói thầu không?","Có cho phép khảo sát hiện trường trước thời điểm đóng thầu không?","Chế độ nhận tải 60% áp dụng cho tiêu chí G2 hay G3? Có chấp nhận đường cong nhận tải theo BMEP của hãng không?","Hiệu quả cách ly rung AVM ≥ 95% được chứng minh bằng tài liệu nào?"]},"status":"done","analyzedAt":"2026-10-20T13:41:28.119Z"},"IB2600581294":{"notes":[],"result":{"keyInfo":{"budget":"1,06 tỷ đồng (nguồn vốn: Quỹ phát triển hoạt động sự nghiệp của đơn vị)","bidForm":"Chào hàng cạnh tranh trong nước, qua mạng","bidName":"Mua sắm máy Phát điện công suất 500KVA cho Trung tâm Y tế Vĩnh Bảo","investor":"Trung tâm Y tế Vĩnh Bảo (MST 0200974553), địa chỉ: Thôn Tân Hòa, Xã Vĩnh Bảo, Thành phố Hải Phòng","notifyNo":"IB2600581294","warranty":"≥ 12 tháng sau khi nghiệm thu đưa vào sử dụng; bảo trì trong thời gian bảo hành theo tiêu chuẩn của hãng sản xuất","bidMethod":"Một giai đoạn, một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"14:00 ngày 28/10/2026","contractType":"Hợp đồng trọn gói","deliveryTime":"Thời gian cấp hàng 15÷20 ngày; thời gian thực hiện gói thầu 60 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":null,"deliveryLocation":"Tại nơi sử dụng – Trung tâm Y tế Vĩnh Bảo, Thôn Tân Hòa, Xã Vĩnh Bảo, Thành phố Hải Phòng","evaluationMethod":"Kỹ thuật: phương pháp đạt/không đạt (Mục 3.2). Phương pháp đánh giá về giá: không nêu trong tài liệu được cung cấp"},"summary":"Gói thầu mua sắm 01 tổ máy phát điện diesel công suất liên tục 500kVA/400kW (dự phòng 550kVA/440kW), kèm tủ ATS đồng bộ, phụ kiện, lắp đặt, đấu nối (nếu có), chạy thử, hướng dẫn vận hành và bảo hành cho Trung tâm Y tế Vĩnh Bảo, Hải Phòng. Hình thức chào hàng cạnh tranh trong nước qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá gói thầu 1,06 tỷ đồng từ Quỹ phát triển hoạt động sự nghiệp. Thời gian thực hiện 60 ngày kể từ ngày hợp đồng có hiệu lực, thời gian cấp hàng 15÷20 ngày, bảo hành ≥ 12 tháng. Kỹ thuật đánh giá đạt/không đạt; mức 'Chấp nhận được' không áp dụng cho thông số cốt lõi. Đóng thầu 14:00 ngày 28/10/2026, chỉ khoảng 9 ngày sau ngày phê duyệt HSMT (19/10/2026). Bộ tài liệu được cung cấp chưa có BDL, tiêu chuẩn năng lực - kinh nghiệm và bảo đảm dự thầu, cần kiểm tra trên E-TBMT/E-HSMT gốc.","highlights":[{"quote":null,"title":"Thiếu các chương quan trọng trong bộ tài liệu được cung cấp","detail":"Chỉ có Mục 3 (TCĐG kỹ thuật), Chương V và trang ký số của quyết định phê duyệt. Chưa có CDNT, BDL, tiêu chuẩn năng lực - kinh nghiệm, đánh giá tài chính, Bảng 1A Chương IV (phạm vi, số lượng), biểu mẫu, điều kiện hợp đồng. Vì vậy chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT, ngưỡng hợp đồng tương tự và doanh thu.","category":"documents","severity":"critical","reference":null,"recommendation":"Tải lại đầy đủ E-HSMT và E-TBMT IB2600581294 trên muasamcong. Ghi nhận giá trị và hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, tiêu chí năng lực - kinh nghiệm trước khi lập hồ sơ."},{"quote":"Thời gian ký: 19-10-2026 09:23:28","title":"Thời gian chuẩn bị hồ sơ rất ngắn","detail":"HSMT ký phê duyệt ngày 19/10/2026, đóng thầu 14:00 ngày 28/10/2026, còn khoảng 9 ngày. Cần catalogue có bản dịch và highlight, cam kết của hãng/đại diện, bảo lãnh dự thầu.","category":"deadline","severity":"critical","reference":"QuyetDinhPheDuyetHSMT_19_10_2026","recommendation":"Lập ngay kế hoạch: chốt model trong 1-2 ngày, xin catalogue và cam kết bảo hành từ hãng/đại lý, làm bảo lãnh dự thầu với ngân hàng sớm. Nộp trước hạn để tránh lỗi hệ thống."},{"quote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất.","title":"Yêu cầu động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu","detail":"Câu chữ có thể hiểu là ba bộ phận phải cùng một thương hiệu (rất ít hãng đáp ứng), hoặc chỉ là cấu hình đồng bộ theo thương hiệu của nhà sản xuất tổ máy. Nếu tổ chuyên gia hiểu theo nghĩa hẹp, tổ máy lắp ráp (ví dụ động cơ hãng A, đầu phát hãng B) có thể bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.1","recommendation":"Gửi yêu cầu làm rõ ngay. Trong hồ sơ, chứng minh tổ máy được nhà sản xuất tổ máy lắp ráp đồng bộ, xuất xưởng nguyên chiếc dưới một thương hiệu, có CO/CQ của tổ máy."},{"quote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","title":"Ý nghĩa 'công suất liên tục' theo ISO 8528 chưa rõ","detail":"HSMT ghi công suất liên tục 500kVA/400kW và dự phòng 550kVA/440kW. Tỷ lệ 1,1 phù hợp cặp PRP/ESP theo ISO 8528, nhưng từ 'liên tục' có thể bị hiểu là COP. Nếu hiểu là COP, cần tổ máy lớn hơn nhiều. Tiêu hao nhiên liệu ở 110% tải cũng cho thấy đây là công suất PRP.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.1","recommendation":"Chào tổ máy có Prime ≥ 500kVA/400kW và Standby ≥ 550kVA/440kW theo ISO 8528, nêu rõ định nghĩa rating trong datasheet. Nên xin làm rõ để tránh tranh cãi khi đánh giá."},{"quote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h; Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h; Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h; Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","title":"Giới hạn tiêu hao nhiên liệu cụ thể tại 4 mức tải","detail":"Đây là thông số cốt lõi; mức 'Chấp nhận được' không áp dụng. Datasheet phải chứng minh từng mức ≤ giới hạn. Đơn vị là L/h; nếu datasheet ghi g/kWh hoặc theo standby thì cần quy đổi minh bạch.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.2","recommendation":"Đối chiếu datasheet chính hãng của model dự kiến chào ở mức tải prime, highlight cả bản tiếng Anh và tiếng Việt. Nếu datasheet ghi g/kWh hoặc theo standby, cần hãng xác nhận bằng văn bản."},{"quote":"Nhà thầu đánh dấu highlight nội dung chứng minh thông số kỹ thuật hàng hóa đáp ứng yêu cầu kỹ thuật trên cả tài liệu Tiếng Anh và Tiếng Việt.","title":"Catalogue, bản dịch và đánh dấu highlight bắt buộc","detail":"Thiếu tài liệu chứng minh hoặc Bảng tuyên bố đáp ứng kỹ thuật sẽ bị đánh giá không đạt. Dịch sai nhằm đáp ứng HSMT có thể bị coi là gian lận.","category":"documents","severity":"critical","reference":"Chương V, Mục 1.3; Mục 3 TCĐG, tiêu chí 2","recommendation":"Chuẩn bị catalogue/datasheet gốc của hãng (hoặc link website chính thức), bản dịch tiếng Việt chính xác, highlight từng thông số, kèm Bảng tuyên bố đáp ứng kỹ thuật đối chiếu từng dòng."},{"quote":"Thời gian có mặt để khắc phục sự cố < 48h; Thời gian phản hồi sau khi nhận được yêu cầu <4h; Thời điểm nhận yêu cầu: 24h/7 ngày","title":"Cam kết dịch vụ bảo hành: có mặt < 48h, phản hồi < 4h, 24/7","detail":"Thiếu cam kết của nhà thầu hoặc đại diện nhà sản xuất sẽ bị không đạt. Mức không đạt ghi 'không có trung tâm dịch vụ đáp ứng yêu cầu', nên nhiều khả năng phải chứng minh có trung tâm dịch vụ.","category":"eligibility","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","recommendation":"Nộp cam kết của nhà thầu và, nếu có thể, của đại diện nhà sản xuất/đại lý ủy quyền. Ghi rõ địa chỉ trung tâm dịch vụ gần Hải Phòng, hotline 24/7 và quy trình tiếp nhận."},{"quote":"Không có Cam kết cấp hàng mới 100%, chưa qua sử dụng.","title":"Các cam kết bắt buộc trong E-HSDT","detail":"Các nội dung sau là tiêu chí đạt/không đạt: cam kết cung cấp CO, CQ bản gốc hoặc bản công chứng dịch tiếng Việt (hàng nhập khẩu) hoặc Phiếu xuất xưởng (hàng trong nước); cam kết cung cấp giấy phép nhập khẩu hoặc tờ khai hải quan; cam kết hàng mới 100%, chưa qua sử dụng; cam kết thu hồi, thay thế hàng không đạt chất lượng; thuyết minh biện pháp tổ chức; bảng tiến độ; phương án bảo hành, bảo trì.","category":"documents","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 3, 4, 5, 6","recommendation":"Lập checklist từng cam kết và đính kèm đầy đủ, có chữ ký, đóng dấu. Không để sót tiêu chí nào."},{"quote":null,"title":"Bảo đảm dự thầu và hiệu lực hồ sơ chưa xác định","detail":"Tài liệu được cung cấp không nêu giá trị, hình thức, thời hạn hiệu lực của bảo đảm dự thầu, cũng như hiệu lực E-HSDT. Sai số tiền hoặc thời hạn bảo lãnh là lỗi loại hồ sơ.","category":"financial","severity":"critical","reference":null,"recommendation":"Kiểm tra E-TBMT/BDL. Làm bảo lãnh đúng số tiền, đúng bên thụ hưởng, hiệu lực tối thiểu bằng hiệu lực E-HSDT cộng 30 ngày theo quy định (hoặc theo BDL)."},{"quote":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng: ISO 13485 hoặc tương đương","title":"Yêu cầu ISO 13485 cho nhà sản xuất máy phát điện","detail":"ISO 13485 là tiêu chuẩn quản lý chất lượng cho thiết bị y tế, hầu hết hãng máy phát không có. Có cụm 'hoặc tương đương' nhưng không định nghĩa thế nào là tương đương.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, I","recommendation":"Nộp chứng chỉ ISO 9001 còn hiệu lực của nhà sản xuất kèm giải trình tương đương. Gửi câu hỏi làm rõ để chủ đầu tư xác nhận ISO 9001 được chấp nhận."},{"quote":"Số công bố lưu hành thiết bị","title":"Yêu cầu 'Số công bố lưu hành thiết bị'","detail":"Máy phát điện không phải trang thiết bị y tế nên thường không có số công bố/số lưu hành theo quy định về thiết bị y tế. Có nguy cơ tổ chuyên gia đánh giá là thiếu hồ sơ.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2.b, III","recommendation":"Xin làm rõ. Trong hồ sơ, giải trình rằng máy phát điện không thuộc danh mục thiết bị y tế phải công bố, đồng thời cung cấp CO, CQ, tờ khai hải quan thay thế."},{"quote":"Thời gian cấp hàng 15÷20 ngày","title":"Thời gian cấp hàng 15÷20 ngày và năm sản xuất từ 2026","detail":"Tổ máy 500kVA nhập khẩu, sản xuất từ 2026, thường cần đặt hàng trước nếu không có sẵn trong kho. Chưa rõ quan hệ giữa thời gian cấp hàng 15÷20 ngày và tổng thời gian thực hiện 60 ngày.","category":"deadline","severity":"warning","reference":"Chương V, Mục 1.2.b, III; Mục 1.1","recommendation":"Xác nhận hàng tồn kho có năm sản xuất 2026 với nhà phân phối. Lập bảng tiến độ phù hợp cả hai mốc (giao hàng ≤ 20 ngày, hoàn thành lắp đặt, nghiệm thu ≤ 60 ngày)."},{"quote":"Loại hợp đồng: Hợp đồng trọn gói","title":"Giá gói thầu 1,06 tỷ đồng cho phạm vi trọn gói","detail":"Giá bao gồm tổ máy 500kVA có vỏ chống ồn, ATS, phụ kiện, vận chuyển, lắp đặt, đấu nối (nếu có), chạy thử, bảo hành 12 tháng và cam kết dịch vụ 24/7. Ngân sách có thể hạn chế việc chọn một số thương hiệu động cơ. Hợp đồng trọn gói nên chi phí phát sinh như cáp, móng, ống xả là rủi ro của nhà thầu.","category":"financial","severity":"warning","reference":"Chương V, Mục 1.1","recommendation":"Khảo sát hiện trường trước khi chào giá nếu được. Tính đủ chi phí cáp động lực, đấu nối, móng, ống xả, nhiên liệu chạy thử và dự phòng."},{"quote":"Nhà thầu trúng thầu có trách nhiệm khảo sát thực tế vị trí lắp đặt, xác định điều kiện vận chuyển, lắp đặt và các hạng mục phụ trợ cần thiết","title":"Phạm vi lắp đặt, đấu nối không định lượng","detail":"Không nêu chiều dài cáp từ máy đến tủ ATS và tủ tổng, vị trí đặt máy, hạng mục móng, ống xả, cũng không có bản vẽ. Việc đấu nối ghi 'nếu có'. Nhà thầu trúng thầu phải khảo sát và tự xác định hạng mục phụ trợ.","category":"contract","severity":"warning","reference":"Chương V, Mục 1.3; Mục 2 (Không có bản vẽ)","recommendation":"Xin làm rõ phạm vi đấu nối, chiều dài cáp, vị trí đặt máy. Trong thuyết minh, nêu rõ giả định về phạm vi để hạn chế rủi ro hợp đồng trọn gói."},{"quote":"Dòng điện phù hợp công suất tổ máy.","title":"ATS không nêu dòng định mức, số cực, loại thiết bị","detail":"Chỉ yêu cầu dòng điện 'phù hợp công suất tổ máy'. Dòng định mức của 500kVA ở 380V khoảng 760A, nên thường chọn ATS 800A, 4P.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, II.4","recommendation":"Chào ATS ≥ 800A, 4 cực, có tài liệu hãng. Nêu rõ thông số trong Bảng tuyên bố đáp ứng."},{"quote":"Nhiệt độ: ≤ 40^(o)C","title":"Điều kiện môi trường ≤ 40°C","detail":"Công suất định mức phải đảm bảo ở nhiệt độ tới 40°C. Nhiều datasheet công bố công suất ở 25-27°C, có thể cần derate.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, I","recommendation":"Kiểm tra bảng derate của hãng, đảm bảo công suất Prime ≥ 400kW ở 40°C. Nếu có tài liệu chứng minh thì đính kèm."},{"quote":"Nhà thầu cam kết khả năng cung cấp phụ tùng thay thế, vật tư tiêu hao và dịch vụ bảo trì, sửa chữa trong tối thiểu 10 năm kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng.","title":"Cam kết phụ tùng, dịch vụ tối thiểu 10 năm","detail":"Đây là nghĩa vụ dài hạn sau bảo hành; cần sự hỗ trợ của hãng hoặc nhà phân phối.","category":"contract","severity":"warning","reference":"Chương V, Mục 1.3","recommendation":"Lấy thư cam kết cung cấp phụ tùng từ hãng hoặc nhà phân phối chính thức để củng cố cam kết của nhà thầu."},{"quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: ____ [ghi danh sách các kiểm tra và thử nghiệm].","title":"Danh mục kiểm tra và thử nghiệm bỏ trống","detail":"Mục 3 Chương V chưa được điền, nên nội dung nghiệm thu (thử tải, thử ATS) chưa rõ.","category":"technical","severity":"info","reference":"Chương V, Mục 3","recommendation":"Đề xuất trong thuyết minh quy trình chạy thử: không tải, có tải (tải giả nếu cần), thử chuyển nguồn ATS. Hỏi rõ có yêu cầu thử tải giả 100% hay không để tính chi phí."},{"quote":"Vỏ chống ồn bằng thép sơn tĩnh điện.","title":"Không quy định độ ồn, tiêu chuẩn khí thải, dung tích bình dầu, cấp bảo vệ vỏ","detail":"Các thông số này không được nêu. Vỏ chỉ yêu cầu 'chống ồn bằng thép sơn tĩnh điện'.","category":"technical","severity":"info","reference":"Chương V, Mục 1.2.b, II.5","recommendation":"Vẫn nêu đầy đủ thông số (dB(A)@7m, dung tích bình dầu, số giờ chạy) để tăng sức thuyết phục. Không được cam kết mức thấp hơn yêu cầu đã có."},{"quote":"Chào hàng cạnh tranh trong nước, qua mạng, qua mạng","title":"Lỗi soạn thảo hình thức lựa chọn","detail":"Hình thức ghi lặp 'qua mạng, qua mạng'. Không ảnh hưởng đến hồ sơ nhưng cho thấy HSMT được soạn từ mẫu và có thể còn sót lỗi khác.","category":"other","severity":"info","reference":"Chương V, Mục 1.1","recommendation":"Đối chiếu hình thức, phương thức trên E-TBMT."}],"technicalSpecs":[{"item":"Năm sản xuất","reference":"Chương V, Mục 1.2.b, I","requirement":"Năm sản xuất: Từ năm 2026 trở đi"},{"item":"Tình trạng hàng hóa","reference":"Chương V, Mục 1.2.a và 1.2.b, I","requirement":"Tình trạng: mới 100%; Toàn bộ hàng hóa phải mới 100%, chưa qua sử dụng"},{"item":"Thông tin nhận dạng hàng hóa","reference":"Chương V, Mục 1.2.a; Mục 3 TCĐG kỹ thuật, tiêu chí 1","requirement":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng"},{"item":"Tiêu chuẩn quản lý chất lượng của nhà sản xuất","reference":"Chương V, Mục 1.2.b, I","requirement":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng: ISO 13485 hoặc tương đương"},{"item":"Điều kiện môi trường hoạt động","reference":"Chương V, Mục 1.2.b, I","requirement":"Nhiệt độ: ≤ 40°C; Độ ẩm: 5-85% (không ngưng tụ)"},{"item":"Công suất liên tục tổ máy","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW"},{"item":"Công suất dự phòng","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)"},{"item":"Điện áp, số pha, tần số","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Điện áp định mức: 380v/220v; 03 pha, 04 dây; Tần số: 50 Hz"},{"item":"Nhiên liệu và khởi động","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Nhiên liệu: Dầu Diesel; Khởi động bằng đề điện 24VDC"},{"item":"Tính đồng bộ thương hiệu","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất"},{"item":"Động cơ diesel","reference":"Chương V, Mục 1.2.b, II.2","requirement":"Động cơ Diesel 4 kỳ, làm mát bằng nước; có bộ điều tốc điện tử hoặc cơ khí; hệ thống lọc gió, lọc dầu, lọc nhiên liệu đồng bộ; có sẵn két nước làm mát và quạt gió"},{"item":"Tiêu hao nhiên liệu","reference":"Chương V, Mục 1.2.b, II.2","requirement":"Theo tiêu chuẩn nhà sản xuất, đáp ứng vận hành liên tục: 50% tải ≤ 49,6 L/h; 75% tải ≤ 73,2 L/h; 100% tải ≤ 97,4 L/h; 110% tải ≤ 108,8 L/h"},{"item":"Đầu phát điện (Alternator)","reference":"Chương V, Mục 1.2.b, II.3","requirement":"Công suất liên tục 500KVA/400KW; không chổi than, tự kích từ; cách điện cấp H; cấp bảo vệ IP23"},{"item":"Tủ ATS","reference":"Chương V, Mục 1.2.b, II.4","requirement":"Tủ ATS đồng bộ với máy phát điện; dòng điện phù hợp công suất tổ máy (không nêu dòng định mức cụ thể); tự động khởi động máy khi mất điện lưới; tự động chuyển tải sang máy phát; tự động chuyển về điện lưới và dừng máy khi nguồn điện lưới ổn định"},{"item":"Phụ kiện đồng bộ","reference":"Chương V, Mục 1.2.b, II.5","requirement":"Đầy đủ theo hãng sản xuất, như: vỏ chống ồn bằng thép sơn tĩnh điện; bệ máy tích hợp chống rung; bình nhiên liệu đáy máy (không nêu dung tích); bộ sạc ắc quy tự động; bộ gia nhiệt nước làm mát; hệ thống tiếp địa; ống xả, tiêu âm công nghiệp"},{"item":"Độ ồn","reference":null,"requirement":"Không nêu trong tài liệu (không có mức dB(A) @ 7m)"},{"item":"Tiêu chuẩn khí thải","reference":null,"requirement":"Không nêu trong tài liệu"},{"item":"Bộ điều khiển","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Chỉ yêu cầu đồng bộ thương hiệu của nhà sản xuất; không nêu model, chức năng hay giao thức truyền thông"},{"item":"Lắp đặt, bàn giao","reference":"Chương V, Mục 1.2.b, III và Mục 1.3","requirement":"Địa điểm lắp đặt và bàn giao: Tại nơi sử dụng; lắp đặt đúng vị trí, yêu cầu của Chủ đầu tư; khảo sát thực tế vị trí lắp đặt; đấu nối với hệ thống điện (nếu có); kiểm tra, chạy thử trước nghiệm thu"},{"item":"Thời gian cấp hàng","reference":"Chương V, Mục 1.2.b, III","requirement":"Thời gian cấp hàng 15÷20 ngày"},{"item":"Bảo hành, bảo trì","reference":"Chương V, Mục 1.2.b, III","requirement":"Thời gian bảo hành ≥ 12 tháng sau khi nghiệm thu đưa vào sử dụng; bảo trì trong thời gian bảo hành theo tiêu chuẩn của hãng sản xuất"},{"item":"Dịch vụ bảo hành, khắc phục sự cố","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","requirement":"Có đại lý hoặc đại diện: thời gian có mặt để khắc phục sự cố < 48h; thời gian phản hồi sau khi nhận yêu cầu < 4h; thời điểm nhận yêu cầu: 24h/7 ngày"},{"item":"Tài liệu hướng dẫn","reference":"Chương V, Mục 1.2.b, III","requirement":"Có cung cấp tài liệu hướng dẫn sử dụng bằng tiếng Anh và tiếng Việt: 01 bộ"},{"item":"Đào tạo","reference":"Chương V, Mục 1.2.b, III và Mục 1.3","requirement":"Có hướng dẫn KTV sử dụng thành thạo thiết bị; cam kết hướng dẫn vận hành, bảo dưỡng máy phát điện và thiết bị đi kèm"},{"item":"Hồ sơ pháp lý hàng hóa","reference":"Chương V, Mục 1.2.b, III","requirement":"Giấy chứng nhận xuất xứ (CO) với hàng nhập khẩu, chứng nhận chất lượng (CQ), Tờ khai hải quan (nếu có), Số công bố lưu hành thiết bị"},{"item":"Phụ tùng, dịch vụ dài hạn","reference":"Chương V, Mục 1.3","requirement":"Cam kết khả năng cung cấp phụ tùng thay thế, vật tư tiêu hao và dịch vụ bảo trì, sửa chữa trong tối thiểu 10 năm kể từ ngày nghiệm thu, bàn giao"},{"item":"Kiểm tra và thử nghiệm","reference":"Chương V, Mục 3 và Mục 1.3","requirement":"Danh mục chưa được điền trong HSMT; tại Mục 1.3: thực hiện theo yêu cầu kỹ thuật, hướng dẫn của nhà sản xuất và quy định pháp luật"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu theo E-HSMT (cần kiểm tra Chương IV đầy đủ)","Bảo đảm dự thầu (giá trị, hiệu lực theo E-TBMT/BDL – chưa nêu trong tài liệu được cung cấp)","Bảng tuyên bố đáp ứng kỹ thuật đối chiếu từng thông số Chương V","Catalogue/tài liệu kỹ thuật của nhà sản xuất hoặc link website chính thức của hãng, bản dịch tiếng Việt, highlight nội dung chứng minh trên cả bản tiếng Anh và tiếng Việt","Thông tin ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ của tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS","Chứng chỉ quản lý chất lượng của nhà sản xuất (ISO 13485 hoặc tương đương) kèm giải trình tương đương","Bảng tiến độ thực hiện (cấp hàng 15÷20 ngày; hoàn thành trong 60 ngày)","Thuyết minh biện pháp tổ chức cung cấp, lắp đặt, chạy thử, đảm bảo an toàn điện","Phương án, quy trình bảo hành, bảo trì, tiếp nhận và xử lý sự cố","Cam kết dịch vụ bảo hành của nhà thầu hoặc đại diện nhà sản xuất (có mặt < 48h, phản hồi < 4h, 24/7)","Cam kết thu hồi, thay thế hoặc xử lý hàng hóa không bảo đảm chất lượng","Cam kết cung cấp CO, CQ bản gốc hoặc bản công chứng dịch tiếng Việt (hàng nhập khẩu) hoặc Phiếu xuất xưởng (hàng trong nước) khi giao hàng","Cam kết cung cấp giấy phép nhập khẩu hoặc tờ khai hải quan khi giao hàng (hàng nhập khẩu)","Cam kết hàng mới 100%, chưa qua sử dụng, năm sản xuất từ 2026 trở đi","Cam kết bảo hành ≥ 12 tháng và bảo trì theo tiêu chuẩn hãng","Cam kết cung cấp phụ tùng, vật tư, dịch vụ tối thiểu 10 năm","Cam kết hướng dẫn vận hành, bảo dưỡng, đào tạo KTV; cung cấp tài liệu hướng dẫn tiếng Anh và tiếng Việt 01 bộ","Tài liệu chứng minh năng lực - kinh nghiệm theo Chương III (chưa có trong tài liệu được cung cấp)","Khi giao hàng: CO, CQ, tờ khai hải quan (nếu có), Số công bố lưu hành thiết bị (cần làm rõ)"],"restrictiveClauses":["'Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất' – nếu hiểu là ba bộ phận cùng một thương hiệu sẽ loại phần lớn tổ máy lắp ráp phổ biến trên thị trường","Giới hạn tiêu hao nhiên liệu cụ thể đến 0,1 L/h ở 4 mức tải (49,6 / 73,2 / 97,4 / 108,8 L/h) – có dấu hiệu lấy từ datasheet của một model cụ thể","'ISO 13485 hoặc tương đương' – tiêu chuẩn thiết bị y tế, không phù hợp với nhà sản xuất máy phát điện","'Số công bố lưu hành thiết bị' – yêu cầu áp dụng cho thiết bị y tế, không phù hợp với máy phát điện","Năm sản xuất từ 2026 kết hợp thời gian cấp hàng 15÷20 ngày – có thể ưu tiên nhà thầu có sẵn hàng"],"qualificationRequirements":[{"reference":null,"requirement":"Tài liệu được cung cấp không có Mục tiêu chuẩn đánh giá năng lực và kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính...). Cần tải và kiểm tra Chương III đầy đủ trên muasamcong"},{"reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","requirement":"Nhà thầu phải có đại lý hoặc đại diện có khả năng sẵn sàng thực hiện nghĩa vụ bảo hành, khắc phục sự cố (có mặt < 48h, phản hồi < 4h, nhận yêu cầu 24h/7 ngày); có cam kết của nhà thầu hoặc đại diện nhà sản xuất"},{"reference":"Chương V, Mục 1.2.b, I","requirement":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng ISO 13485 hoặc tương đương"}],"questionsForClarification":["Cụm 'Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất' có yêu cầu ba bộ phận cùng một thương hiệu không, hay chỉ yêu cầu tổ máy được nhà sản xuất tổ máy lắp ráp đồng bộ, xuất xưởng nguyên chiếc?","'Công suất liên tục 500kVA/400kW' có được hiểu là công suất Prime (PRP) theo ISO 8528 không, khi công suất dự phòng (ESP) là 550kVA/440kW?","Tiêu hao nhiên liệu tại các mức 50/75/100/110% tải được tính trên công suất Prime hay Standby? Có chấp nhận số liệu quy đổi từ g/kWh trên datasheet của hãng không?","Chứng chỉ ISO 9001 của nhà sản xuất có được chấp nhận là 'tương đương' ISO 13485 không?","Máy phát điện không phải trang thiết bị y tế; yêu cầu 'Số công bố lưu hành thiết bị' có áp dụng không, hay thay bằng CO, CQ, tờ khai hải quan?","Đề nghị cho biết dòng định mức, số cực và yêu cầu thiết bị đóng cắt cụ thể của tủ ATS.","Phạm vi lắp đặt gồm những gì: vị trí đặt máy, chiều dài cáp từ máy phát đến tủ ATS và tủ điện tổng, móng máy, ống xả, đấu nối vào hệ thống điện hiện hữu có thuộc phạm vi gói thầu không?","Đề nghị bổ sung danh mục kiểm tra, thử nghiệm khi nghiệm thu (Mục 3 Chương V đang bỏ trống). Có yêu cầu thử tải giả 100%/110% không?","Thời gian cấp hàng 15÷20 ngày được tính từ ngày hợp đồng có hiệu lực? Quan hệ với tổng thời gian thực hiện 60 ngày như thế nào?","Có yêu cầu về độ ồn (dB(A) @ 7m), tiêu chuẩn khí thải, dung tích bình nhiên liệu đáy máy (số giờ vận hành) không?","Yêu cầu 'trung tâm dịch vụ' tại tiêu chí 4 có bắt buộc đặt tại Hải Phòng/miền Bắc không, hay chỉ cần cam kết đáp ứng thời gian có mặt < 48h?"]},"status":"done","analyzedAt":"2026-10-20T13:43:37.226Z"},"IB2600581977":{"notes":[],"result":{"keyInfo":{"budget":"1,38 tỷ đồng","bidForm":null,"bidName":"Gói thầu số 50: Cung cấp và lắp đặt máy phát điện (Dự án Hệ thống cấp nước Hội An công suất 5000m3/ngày)","investor":"Công ty Cổ phần Điện Nước An Giang (MST 1600249791)","notifyNo":"IB2600581977","warranty":"≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành; xử lý sự cố tối đa 06 giờ; cung cấp phụ tùng tối thiểu 10 năm (có tính phí)","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 05/11/2026","contractType":null,"deliveryTime":"≤ 150 ngày kể từ ngày hợp đồng có hiệu lực (Thời gian thực hiện: 150 ngày), phải tính điều kiện thời tiết và ngày nghỉ, lễ","procuringEntity":null,"deliveryLocation":"Xã Long Kiến, tỉnh An Giang (công trường Hệ thống cấp nước Hội An)","evaluationMethod":"Kỹ thuật: tiêu chí đạt/không đạt (09 tiêu chuẩn); Tài chính: phương pháp giá thấp nhất","generatorCapacity":"250 kVA/200 kW liên tục (prime); 275 kVA/220 kW dự phòng (standby)"},"summary":"Gói thầu số 50 mua sắm, vận chuyển, lắp đặt, kiểm định, chạy thử và bàn giao 01 tổ máy phát điện diesel 250 kVA (200 kW liên tục / 220 kW – 275 kVA dự phòng), kèm vỏ cách âm, tủ ATS 4P-400A, nhiên liệu chạy thử và đào tạo vận hành, cho dự án Hệ thống cấp nước Hội An 5000 m3/ngày tại xã Long Kiến, tỉnh An Giang. Chủ đầu tư là Công ty CP Điện Nước An Giang, giá gói thầu 1,38 tỷ đồng, đóng thầu 09:00 ngày 05/11/2026. Kỹ thuật được đánh giá theo tiêu chí đạt/không đạt với 09 tiêu chuẩn, chỉ cần 01 tiêu chuẩn không đạt là bị loại. Xếp hạng tài chính theo phương pháp giá thấp nhất. Hàng hóa phải mới 100%, sản xuất năm 2026 trở về sau, bảo hành ≥ 12 tháng, giao hàng ≤ 150 ngày, và có nhiều thông số (kích thước, dung tích xy lanh, lưu lượng khí thải, sơn QUALICOAT, tiêu chuẩn EN) có dấu hiệu thiên về một model cụ thể. Bộ tài liệu được cung cấp không gồm BDL, CDNT, tiêu chuẩn năng lực - kinh nghiệm và điều kiện hợp đồng, nên chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Bộ tài liệu không có BDL/CDNT nên không xác định được giá trị, thời hạn hiệu lực bảo đảm dự thầu và hiệu lực E-HSDT. Sai giá trị hoặc thời hạn bảo đảm dự thầu là lý do loại trực tiếp.","category":"financial","severity":"critical","reference":"BDL (không có trong tài liệu được cung cấp)","recommendation":"Tải đầy đủ E-HSMT/BDL trên muasamcong, xác định giá trị (thường 1-1,5% giá gói thầu) và số ngày hiệu lực. Mở bảo lãnh đủ giá trị, hiệu lực ≥ hiệu lực E-HSDT + 30 ngày, đúng tên gói thầu và bên thụ hưởng."},{"quote":null,"title":"Chưa có tiêu chuẩn năng lực - kinh nghiệm","detail":"Không có mục đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự) trong tài liệu, nên chưa đánh giá được khả năng đáp ứng ngưỡng kinh nghiệm.","category":"eligibility","severity":"critical","reference":"Chương III, Mục năng lực - kinh nghiệm (không có trong tài liệu)","recommendation":"Kiểm tra ngay trên hệ thống và chuẩn bị hợp đồng tương tự (máy phát ≥ 250 kVA hoặc giá trị tương đương), BCTC, xác nhận nghĩa vụ thuế."},{"quote":null,"title":"Đóng thầu 09:00 ngày 05/11/2026","detail":"Quyết định phê duyệt HSMT ký ngày 21/10/2026, thời gian chuẩn bị khoảng 2 tuần. Cần kịp lấy thỏa thuận cung cấp, catalogue tiếng Việt có xác nhận, chứng nhận prototype.","category":"deadline","severity":"critical","reference":"Thông tin TBMT IB2600581977","recommendation":"Nộp trước hạn ít nhất 1 ngày, kiểm tra chữ ký số và dung lượng tệp. Yêu cầu nhà cung cấp/hãng phát hành giấy tờ trong tuần đầu."},{"quote":"Đề xuất tổng thời gian giao hàng ≤ 150 ngày (kể từ ngày hợp đồng có hiệu lực) có tính điều kiện thời tiết, các ngày nghỉ, lễ theo quy định của pháp luật.","title":"Tiến độ ≤ 150 ngày phải tính thời tiết và ngày nghỉ, lễ","detail":"Đề xuất ≤ 150 ngày nhưng không thể hiện việc tính điều kiện thời tiết hoặc ngày nghỉ lễ sẽ bị đánh giá không đạt. Phải có bảng tiến độ, biểu đồ huy động nhân lực và thiết bị theo ngày hoặc tuần.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chuẩn 7.1 và 7.2","recommendation":"Ghi rõ trong bảng tiến độ việc trừ ngày Tết, lễ và dự phòng mùa mưa An Giang. Kèm biểu đồ nhân lực và thiết bị, thống nhất với biện pháp lắp đặt."},{"quote":"Nhà thầu không có thuyết minh về kết quả thực hiện hợp đồng của nhà thầu hoặc không có thuyết minh Chất lượng hàng hóa đã được sử dụng","title":"Thuyết minh kết quả thực hiện hợp đồng 03 năm (tiêu chuẩn 8)","detail":"Phải thuyết minh đủ 02 nội dung a) kết quả thực hiện hợp đồng và b) chất lượng hàng hóa đã sử dụng. Thiếu một nội dung là không đạt, khai không trung thực bị coi là gian lận.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 8","recommendation":"Lập bản thuyết minh riêng cho các hợp đồng cung cấp hàng hóa 3 năm gần nhất: tiến độ, sự cố, vi phạm, tần suất hư hỏng, chất lượng bảo hành. Đối chiếu với dữ liệu công khai trên hệ thống."},{"quote":"Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu cầu của Chương V – E-HSMT.","title":"Thông số máy rất chi tiết, có thể chỉ một vài model đáp ứng","detail":"Kích thước máy trần ≤ 2970x1346x1708 mm, dung tích xy lanh ≥ 11,05 L, ≥ 6 xy lanh, tỉ số nén ≥ 17,0:1, lưu lượng khí thải ≤ 828 L/s, bồn dầu ≥ 390 L, tiêu hao nhiên liệu ở 3 mức tải. Mỗi thông số đều phải được chứng minh bằng catalogue, lệch một thông số là không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a; Mục 3, tiêu chuẩn 1","recommendation":"Đối chiếu từng dòng với datasheet model dự kiến chào. Nếu không đáp ứng, gửi yêu cầu làm rõ hoặc kiến nghị sớm. Highlight từng thông số trong catalogue."},{"quote":"Bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt - (Cung cấp bản chứng nhận thử nghiệm mẫu theo E-HSDT)","title":"Chứng nhận thử nghiệm mẫu (prototype) và tiêu chuẩn EN","detail":"Phải nộp bản chứng nhận prototype tested cùng E-HSDT và đáp ứng danh mục tiêu chuẩn ISO/EN. Nhiều hãng châu Á không có đủ chứng nhận EN này.","category":"documents","severity":"critical","reference":"Chương V, 2.2.a, I.1","recommendation":"Yêu cầu hãng cung cấp chứng nhận prototype, Declaration of Conformity EN, chứng chỉ ISO 9001/14001 còn hiệu lực, kèm bản dịch có xác nhận."},{"quote":"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện.","title":"Đồng bộ thương hiệu 2/3 bộ phận chính","detail":"Ít nhất 2 trong 3 bộ phận (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu tổ máy. Tổ máy lắp ráp (OEM động cơ + đầu phát + bộ điều khiển hãng khác) sẽ không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a, I.1","recommendation":"Chọn tổ máy mà hãng sản xuất cả động cơ và đầu phát, hoặc động cơ và bộ điều khiển. Chứng minh bằng catalogue và giấy xác nhận của hãng."},{"quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSDT","title":"Catalogue tiếng Việt cho tất cả thiết bị","detail":"Bắt buộc catalogue bằng tiếng Việt cho tất cả thiết bị, áp dụng cho từng nhà sản xuất cấu phần. Tài liệu tiếng nước ngoài phải có bản dịch được nhà sản xuất hoặc nhà phân phối ủy quyền xác nhận.","category":"documents","severity":"critical","reference":"Chương V, 2.1 và 3.2.b","recommendation":"Chuẩn bị bản dịch có đóng dấu xác nhận cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ, ATS (thiết bị đóng cắt và bộ điều khiển). Kèm đường dẫn website và highlight thông số."},{"quote":"Nhà thầu phải nộp đồng thời file Word của Bảng chào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.","title":"Bảng chào đáp ứng kỹ thuật: Word và bản scan ký đóng dấu","detail":"Phải nộp đồng thời file Word và bản scan ký đóng dấu, ghi tên tài liệu, số trang và trích dẫn tham chiếu. Phải kê khai Mẫu số 10B trên webform. Thông số catalogue phải logic với thông số kê khai.","category":"documents","severity":"critical","reference":"Chương V, 3.2.a; Mục 3, tiêu chuẩn 1","recommendation":"Lập bảng theo từng dòng của 2.2.a, có cột tham chiếu file/trang. Kiểm tra trùng khớp giữa Mẫu 10B, bảng chào và catalogue."},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","title":"Thỏa thuận cung cấp kèm Giấy ĐKKD của nhà cung cấp","detail":"Phải có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm ĐKKD có ngành nghề phù hợp.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 1","recommendation":"Ký hợp đồng nguyên tắc với nhà phân phối hoặc đại diện hãng tại Việt Nam, lấy ĐKKD có mã ngành phù hợp."},{"quote":"có cam kết, đính kèm nhưng không đầy đủ 01 trong các tài liệu hoặc các nội dung cam kết theo yêu cầu.","title":"Các văn bản cam kết bắt buộc (tiêu chuẩn 4, 5, 9)","detail":"Cần các cam kết: thích ứng địa lý - môi trường Việt Nam; tác động môi trường và biện pháp; hàng mới 100% sản xuất 2026 trở về sau; cung cấp CO, CQ, tờ khai hải quan, vận đơn, packing list, chứng thư giám định; cung cấp bản gốc chứng chỉ để đối chiếu; đội sửa chữa đáp ứng 06 giờ; phụ tùng 10 năm. Thiếu 01 cam kết là không đạt.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 4, 5, 9; Chương V, 2.1, 3.1, 3.2","recommendation":"Lập checklist cam kết và soạn từng văn bản riêng, ký đóng dấu."},{"quote":"Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt thiết bị một cách hợp lý, phù hợp với từng loại thiết bị, đáp ứng yêu cầu tại Chương V của E-HSMT.","title":"Biện pháp kỹ thuật và tổ chức lắp đặt đầy đủ (tiêu chuẩn 2)","detail":"Cần thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt, tổng mặt bằng, sơ đồ tổ chức, kế hoạch nghiệm thu - chạy thử - kiểm định, ATLĐ, PCCC, VSMT, đào tạo. E-HSMT không có bản vẽ đính kèm.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chuẩn 2; Chương V, 3.3","recommendation":"Khảo sát hiện trường xã Long Kiến nếu được. Lập bản vẽ mặt bằng đặt máy, đấu nối ATS, ống khói và cáp. Trình bày đúng trình tự 09 nội dung tiêu chuẩn."},{"quote":"Loại máy: Máy trần","title":"Mâu thuẫn \"Máy trần\" và yêu cầu vỏ cách âm","detail":"Mục loại máy ghi máy trần, kích thước giới hạn cho máy trần, nhưng độ ồn ghi cho máy có vỏ cách âm và mục II.1 yêu cầu vỏ cách âm thép 2 mm. Không rõ vỏ là của hãng hay gia công trong nước.","category":"technical","severity":"warning","reference":"Chương V, 2.2.a, I.1 và II.1","recommendation":"Chào máy trần đáp ứng kích thước, kèm vỏ cách âm đáp ứng II.1. Đề nghị làm rõ vỏ có cần cùng hãng không và độ ồn đo theo điều kiện nào."},{"quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành","title":"Độ ồn 70±5 dBA@7m phải được kiểm định thực tế","detail":"Cần kiểm định độ ồn và khí thải đáp ứng TCVN sau lắp đặt. Mức 75 dBA là giới hạn trên, vỏ gia công có thể không đạt.","category":"technical","severity":"warning","reference":"Chương V, 2.1","recommendation":"Yêu cầu nhà sản xuất vỏ cung cấp test report độ ồn. Dự trù chi phí đơn vị kiểm định độc lập."},{"quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau","title":"Năm sản xuất 2026 trở về sau","detail":"Đóng thầu tháng 11/2026, giao hàng có thể sang 2027. Hàng tồn kho sản xuất 2025 không được chấp nhận. CO/CQ phải thể hiện năm sản xuất.","category":"technical","severity":"warning","reference":"Chương V, 2.1","recommendation":"Xác nhận với nhà cung cấp lô hàng sản xuất 2026 hoặc 2027 và ghi rõ trong cam kết."},{"quote":"thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn vị quản lý, sử dụng","title":"Bảo hành: phản hồi 06 giờ, trực 24/7, bảo trì 3 tháng/lần","detail":"Thời gian khắc phục tối đa 06 giờ tại An Giang trong khi đại diện hãng ở HCM. Cần kế hoạch nhân sự gần công trường. Phụ tùng tối thiểu 10 năm.","category":"contract","severity":"warning","reference":"Chương V, 2.1 và 3.1","recommendation":"Bố trí đội kỹ thuật hoặc đại lý tại An Giang, Cần Thơ. Kèm hồ sơ huy động nhân sự và danh bạ liên hệ. Tính chi phí bảo trì 4 lần/năm vào giá."},{"quote":"Trường hợp nhà thầu không trình bày thuyết minh đủ 07 nội dung yêu cầu cơ bản thì được đánh giá là không đạt","title":"Mâu thuẫn số nội dung thuyết minh (09 và 07)","detail":"Lưu ý yêu cầu trình bày 09 nội dung, nhưng câu sau lại ghi \"không trình bày thuyết minh đủ 07 nội dung\".","category":"documents","severity":"warning","reference":"Mục 3, phần Lưu ý","recommendation":"Trình bày đủ 09 nội dung theo đúng trình tự tiêu chuẩn 1-9 để an toàn. Có thể hỏi làm rõ."},{"quote":"Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V.","title":"Lỗi soạn thảo, tham chiếu không tồn tại","detail":"Tham chiếu \"mục 1.3.2. Chương V\" không có trong Chương V. Có các cụm \"E-HSYC\", \"E-HSĐX\" không phù hợp với E-HSMT. Tủ điện ghi \"1.5mm2\". Nhiệt độ làm việc ghi \"≥ 40C\" không rõ nghĩa. Tốc độ ghi \"1500V/P\".","category":"other","severity":"warning","reference":"Chương V, 3.2.a; 2.2.a","recommendation":"Đưa vào văn bản đề nghị làm rõ. Trong bảng chào, ghi giá trị kỹ thuật hợp lý (tôn 1,5 mm; làm việc ở nhiệt độ môi trường ≥ 40°C)."},{"quote":"Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết hiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.","title":"Tiêu chuẩn còn hiệu lực","detail":"Đề xuất tiêu chuẩn, quy chuẩn hết hiệu lực sẽ bị đánh giá không hợp lệ.","category":"technical","severity":"warning","reference":"Chương V, 3.1","recommendation":"Rà soát năm ban hành mọi TCVN, ISO, EN trích dẫn trong thuyết minh biện pháp."},{"quote":null,"title":"Chưa nêu tiêu chuẩn khí thải cụ thể","detail":"Không nêu cấp khí thải (EU Stage/EPA Tier), chỉ yêu cầu kiểm định khí thải đáp ứng TCVN sau lắp đặt.","category":"technical","severity":"info","reference":"Chương V, 2.1","recommendation":"Nêu cấp khí thải của động cơ trong bảng chào. Có thể hỏi làm rõ TCVN áp dụng."},{"quote":"Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao","title":"Đánh giá giá thấp nhất, chi phí phát sinh nằm trong giá","detail":"Giá phải bao gồm vận chuyển, lắp đặt, kiểm định, thí nghiệm, nhiên liệu chạy thử, đào tạo, bảo hành, bảo trì 3 tháng/lần. Giá gói thầu 1,38 tỷ đồng.","category":"financial","severity":"info","reference":"Chương V, 1.a; Mục 4.1","recommendation":"Bóc tách đầy đủ chi phí, đặc biệt chi phí kiểm định độ ồn/khí thải, giám định và bảo trì, để giá cạnh tranh mà không lỗ."},{"quote":null,"title":"Điều kiện hợp đồng chưa có trong tài liệu","detail":"Không có thông tin loại hợp đồng, tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng, phạt chậm tiến độ.","category":"contract","severity":"info","reference":null,"recommendation":"Tải Chương điều kiện hợp đồng (ĐKC/ĐKCT) để đánh giá rủi ro dòng tiền và phạt."}],"technicalSpecs":[{"item":"Số lượng, chủng loại","reference":"Chương V, Mục 2.2.a, A","requirement":"01 tổ máy phát điện động cơ diesel 250KVA"},{"item":"Hãng sản xuất","reference":"Chương V, 2.2.a, I.1","requirement":"\"Hãng phải có kinh nghiệm sản xuất máy phát điện trên thế giới\"; Model: \"Theo nhà sản xuất\""},{"item":"Đại diện hãng (Serving area / Location)","reference":"Chương V, 2.2.a, I.1","requirement":"\"Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam\"; Location: \"HCM\""},{"item":"Xuất xứ tổ máy","reference":"Chương V, 2.2.a, I.1","requirement":"\"G7/ASIA\" (không có cụm \"hoặc tương đương\" ở dòng tổ máy)"},{"item":"Năm sản xuất, tình trạng","reference":"Chương V, 2.1 và 2.2.a","requirement":"\"Năm 2026 trở về sau\"; hàng hóa \"mới 100%, sản xuất năm 2026 trở về sau\""},{"item":"Công suất liên tục (prime)","reference":"Chương V, 2.2.a, I.1","requirement":"\"200 kW/250kVA\""},{"item":"Công suất dự phòng (standby)","reference":"Chương V, 2.2.a, I.1","requirement":"\"220kW/275kVA\""},{"item":"Điện áp, tần số","reference":"Chương V, 2.2.a, I.1 và I.3","requirement":"\"230/400V, 3 pha, 50Hz\""},{"item":"Tiêu hao nhiên liệu @ phụ tải liên tục","reference":"Chương V, 2.2.a, I.1","requirement":"100% tải: ≤ 58,1 L/giờ; 75% tải: ≤ 43,6 L/giờ; 50% tải: ≤ 30 L/giờ"},{"item":"Tiêu chuẩn chất lượng","reference":"Chương V, 2.2.a, I.1","requirement":"\"ISO 9001:2015, ISO 14001:2015, ISO 8528, EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 et EN 60204-1\""},{"item":"Chứng nhận thử nghiệm mẫu (prototype)","reference":"Chương V, 2.2.a, I.1 - Yêu cầu chất lượng","requirement":"\"Bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt - (Cung cấp bản chứng nhận thử nghiệm mẫu theo E-HSDT)\""},{"item":"Test report xuất xưởng","reference":"Chương V, 2.2.a, I.1","requirement":"\"Máy khi xuất xưởng phải có test report, chứng nhận chất lượng của hãng.\""},{"item":"Đồng bộ thương hiệu","reference":"Chương V, 2.2.a, I.1","requirement":"\"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện.\""},{"item":"Sơn khung đế và vỏ","reference":"Chương V, 2.2.a, I.1","requirement":"\"Sơn phủ Epoxy chứng nhận QUALICOAT độ bền cao; Khả năng chống phun muối tối thiểu 1000 giờ theo tiêu chuẩn ISO 12944\""},{"item":"Nhiên liệu","reference":"Chương V, 2.2.a, I.1","requirement":"\"Chuẩn sử dụng dầu diesel thông dụng\""},{"item":"Nhiệt độ làm việc","reference":"Chương V, 2.2.a, I.1","requirement":"\"≥ 40C\". Đơn vị và điều kiện (nhiệt độ môi trường tối đa?) không ghi rõ"},{"item":"Loại máy","reference":"Chương V, 2.2.a, I.1","requirement":"\"Máy trần\". Tuy nhiên mục II.1 lại yêu cầu vỏ cách âm"},{"item":"Hệ số công suất tổ máy","reference":"Chương V, 2.2.a, I.1","requirement":"≥ 0,8"},{"item":"Bồn dầu dưới chân máy","reference":"Chương V, 2.2.a, I.1","requirement":"≥ 390 lít"},{"item":"Độ ồn","reference":"Chương V, 2.2.a, I.1 và II.1","requirement":"\"khoảng cách 7 mét đạt 70±5 dBA\" (máy có vỏ cách âm)"},{"item":"Kích thước máy trần","reference":"Chương V, 2.2.a, I.1","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm"},{"item":"Động cơ - Brand/Model/Xuất xứ","reference":"Chương V, 2.2.a, I.2","requirement":"Brand, Model: \"Theo nhà sản xuất\"; Xuất xứ: \"G7/ASIA hoặc tương đương\"; năm sản xuất 2026 trở về sau"},{"item":"Động cơ - Kiểu","reference":"Chương V, 2.2.a, I.2","requirement":"\"Kiểu 4 thì, Turbo\""},{"item":"Động cơ - Biến thiên tần số xác lập","reference":"Chương V, 2.2.a, I.2","requirement":"≤ ± 0,25%"},{"item":"Động cơ - Khởi động","reference":"Chương V, 2.2.a, I.2","requirement":"\"Mô-tơ đề điện 1 chiều, với Acquy loại axit chì, bộ sạc ắcquy tự động\""},{"item":"Động cơ - Tốc độ","reference":"Chương V, 2.2.a, I.2","requirement":"\"1500V/P\""},{"item":"Động cơ - Điều tốc","reference":"Chương V, 2.2.a, I.2","requirement":"Điện tử"},{"item":"Động cơ - Số xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 6 xy lanh"},{"item":"Động cơ - Dung tích xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 11,05 L"},{"item":"Động cơ - Tỉ số nén","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 17.0 : 1"},{"item":"Động cơ - Lưu lượng khí thải tại công suất dự phòng","reference":"Chương V, 2.2.a, I.2","requirement":"≤ 828 L/s"},{"item":"Tiêu chuẩn khí thải","reference":"Chương V, 2.1","requirement":"Không nêu cấp tiêu chuẩn khí thải cụ thể (EU Stage/Tier). Chỉ yêu cầu \"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt\""},{"item":"Đầu phát - Brand/Model/Xuất xứ","reference":"Chương V, 2.2.a, I.3","requirement":"Brand: \"Đồng bộ theo nhà sản xuất\"; Model: \"Theo nhà sản xuất\"; Xuất xứ: \"G7/EU/ASIA hoặc tương đương\""},{"item":"Đầu phát - Kiểu","reference":"Chương V, 2.2.a, I.3","requirement":"\"Không chổi than, một ổ đỡ, từ trường quay 4 cực.\""},{"item":"Đầu phát - Hệ số công suất","reference":"Chương V, 2.2.a, I.3","requirement":"0,8"},{"item":"Đầu phát - Cấp cách điện","reference":"Chương V, 2.2.a, I.3","requirement":"Loại H"},{"item":"Đầu phát - Biến thiên điện áp không tải đến đầy tải","reference":"Chương V, 2.2.a, I.3","requirement":"≤ ± 1%"},{"item":"Đầu phát - Làm mát","reference":"Chương V, 2.2.a, I.3","requirement":"Hệ thống làm mát bằng quạt: Đáp ứng"},{"item":"Bộ điều khiển - Brand/Xuất xứ","reference":"Chương V, 2.2.a, I.4","requirement":"Brand: \"Đồng bộ theo nhà sản xuất\"; Xuất xứ: \"G7/EU/ASIA hoặc tương đương\""},{"item":"Bộ điều khiển - Đo lường đầu phát","reference":"Chương V, 2.2.a, I.4","requirement":"Điện áp AC (V), Dòng điện AC (A), Tần số (Hz), Hệ số công suất (PF), Công suất (kW, kVA), Điện áp bình ắc quy (VDC)"},{"item":"Bộ điều khiển - Đo lường cơ bản","reference":"Chương V, 2.2.a, I.4","requirement":"Đo đếm giờ chạy máy (Hr), nhiệt độ nước làm mát (oC), áp lực nhớt"},{"item":"Bộ điều khiển - Nhật ký","reference":"Chương V, 2.2.a, I.4","requirement":"\"Lưu ít nhất 12 sự kiện\""},{"item":"Bộ điều khiển - Chức năng bảo vệ","reference":"Chương V, 2.2.a, I.4","requirement":"Khởi động không được: cảnh báo và không cho khởi động tiếp; áp suất nhớt thấp: cảnh báo và tắt máy; điện áp ắc quy thấp/cao: cảnh báo; tần số thấp/cao: cảnh báo & tắt máy; nhiệt độ nước làm mát cao: cảnh báo & tắt máy; quá tốc/thấp tốc: cảnh báo & tắt máy"},{"item":"Bộ điều khiển - Chức năng vận hành","reference":"Chương V, 2.2.a, I.4","requirement":"Phím/công tắc chọn chế độ Start/Stop/Auto; phím di chuyển; nút nhấn dừng khẩn cấp; báo số lỗi, lịch sử sự cố"},{"item":"Phụ kiện cấp tại Việt Nam","reference":"Chương V, 2.2.a, I.5","requirement":"Bộ bình ắc quy axit chì; dây và cọc bình ắc quy; bộ điều khiển sạc tự động; nhớt và nước giải nhiệt; bộ tài liệu hướng dẫn vận hành"},{"item":"Vỏ cách âm","reference":"Chương V, 2.2.a, II.1","requirement":"\"làm bằng thép dày 2mm (± 0.5%) được sơn tĩnh điện chống rỉ sét, lớp bông khoáng tỷ trọng 80kg/m3 dày 2x50mm, bản lề, khoá cửa, có sơn chống rỉ sét, độ ồn 70±5 dBA@7m\""},{"item":"Tủ ATS - Vỏ tủ","reference":"Chương V, 2.2.a, II.2","requirement":"\"Tủ điện dày 1.5mm2, sơn tĩnh điện màu ghi.\" (đơn vị ghi mm2, có thể là lỗi soạn thảo của mm)"},{"item":"Tủ ATS - Thiết bị đóng cắt","reference":"Chương V, 2.2.a, II.2","requirement":"\"Thiết bị đóng cắt chính (dạng khối): 4P-400A, xuất xứ: G7/Châu Á/ hoặc tương đương.\""},{"item":"Tủ ATS - Bộ điều khiển","reference":"Chương V, 2.2.a, II.2","requirement":"\"Bộ điều khiển ATS, xuất xứ: G7/Châu Á hoặc tương đương\"; kèm vật tư phụ lắp đặt. Chủng loại và chức năng bộ điều khiển ATS không nêu cụ thể"},{"item":"Nhiên liệu chạy thử","reference":"Chương V, 2.2.a, II.3","requirement":"\"Nhiên liệu diesel phục vụ chạy thử, nghiệm thu tổ máy phát điện.\" Khối lượng không nêu"},{"item":"Vận chuyển, lắp đặt","reference":"Chương V, 2.2.a, II.4","requirement":"Chi phí vận chuyển máy phát, vỏ cách âm, tủ ATS; chi phí lắp đặt, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Kiểm định","reference":"Chương V, 2.1","requirement":"Cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt; chứng thư giám định tình trạng hàng hóa của cơ quan có thẩm quyền khi giao hàng"},{"item":"Bảo hành, bảo trì","reference":"Chương V, 2.1 và 3.1; Mục 3 tiêu chuẩn 3","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng; trực sự cố 24/7; khắc phục \"tối đa không quá 06h\"; phụ tùng tối thiểu 10 năm"},{"item":"Tài liệu tiếng Việt","reference":"Chương V, 1.b và 2.1","requirement":"\"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSDT\"; hướng dẫn sử dụng và quy trình vận hành bằng tiếng Việt"},{"item":"Kiểm tra, thử nghiệm","reference":"Chương V, Mục 3","requirement":"Vận hành thử nghiệm, kiểm tra nguồn gốc, xuất xứ, chất lượng; kiểm tra hình thức, kết cấu, tình trạng vận hành; chi phí do bên bán chịu"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu webform trên Hệ thống, trong đó có Mẫu số 10B (ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất)","Bảo đảm dự thầu (giá trị và hiệu lực theo BDL, chưa có trong tài liệu)","Bảng chào đáp ứng thông số kỹ thuật: file Word và bản scan có ký đóng dấu, ghi tên file, số trang, highlight thông số","Bảng hình ảnh tham chiếu thiết bị dự thầu (Bảng số 01)","Catalogue/tài liệu kỹ thuật của nhà sản xuất cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ cách âm, ATS (đăng trên web hãng hoặc có đóng dấu nhà sản xuất/nhà phân phối ủy quyền), kèm đường dẫn website","Catalogue bằng tiếng Việt / bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối ủy quyền","Chứng nhận thử nghiệm mẫu (prototype tested) của tổ máy","Chứng chỉ ISO 9001:2015, ISO 14001:2015 và tài liệu chứng minh đáp ứng ISO 8528, EN ISO 8528-13, EN 60034-1, EN 61000-6-1/-2/-3, EN 55011, EN 1679-1, EN 60204-1","Tài liệu chứng minh sơn Epoxy chứng nhận QUALICOAT và khả năng chống phun muối ≥ 1000 giờ theo ISO 12944","Tài liệu chứng minh hãng có đại diện làm việc tại Việt Nam (HCM)","Thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp (hoặc tài liệu chứng minh tự cung cấp), kèm Giấy ĐKKD của đơn vị cung cấp","Văn bản cam kết hàng hóa mới 100%, sản xuất năm 2026 trở về sau, không lỗi vật liệu, thiết kế, sản xuất, vận hành","Cam kết cung cấp bộ chứng từ nhập khẩu: CO, CQ, chứng thư giám định số lượng/tình trạng/đồng bộ/xuất xứ, tờ khai hải quan, vận đơn, packing list (hàng nhập khẩu); cam kết CQ (hàng trong nước)","Cam kết thuê kiểm định và cung cấp chứng thư giám định tình trạng hàng hóa khi giao hàng; cam kết kiểm định độ ồn, khí thải đáp ứng TCVN","Cam kết bảo hành ≥ 12 tháng, bảo trì ≥ 01 lần/03 tháng, trực 24/7, khắc phục ≤ 06 giờ, kèm kế hoạch bảo hành và hồ sơ huy động nhân sự","Cam kết cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm, kèm thông tin đại lý/nhà phân phối","Cam kết cung cấp bản gốc văn bằng, chứng chỉ, giấy phép để đối chiếu và cung cấp thông tin kiểm tra nguồn gốc xuất xứ trước khi trao hợp đồng","Cam kết thích ứng địa lý, môi trường Việt Nam (tiêu chuẩn 4)","Cam kết và biện pháp về tác động môi trường (tiêu chuẩn 5)","Thuyết minh giải pháp kỹ thuật: tổng mặt bằng, sơ đồ tổ chức công trường, biện pháp cung cấp - lắp đặt, sơ đồ đấu nối, bản vẽ lắp đặt, nghiệm thu - chạy thử - kiểm định, quản lý chất lượng, KCS, vận chuyển - giao nhận, ATLĐ, PCCC, VSMT","Bảng tiến độ cung cấp ≤ 150 ngày (có tính thời tiết, ngày nghỉ lễ), biểu tiến độ theo ngày hoặc tuần, biểu đồ huy động nhân lực và thiết bị","Kế hoạch đào tạo, hướng dẫn sử dụng, chuyển giao công nghệ; tài liệu hướng dẫn vận hành bằng tiếng Việt","Thuyết minh kết quả thực hiện hợp đồng và chất lượng hàng hóa đã sử dụng trong 03 năm gần nhất (tiêu chuẩn 8)","Hồ sơ năng lực - kinh nghiệm và tài chính theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["Kích thước tổng thể máy trần \"≤ 2970 x 1346 x 1708\" mm, kết hợp dung tích xy lanh \"≥ 11,05 L\", tỉ số nén \"≥ 17.0 : 1\", lưu lượng khí thải \"≤ 828\" L/s, bồn dầu \"≥ 390 lít\": bộ thông số lẻ, rất giống datasheet của một model cụ thể","Danh mục tiêu chuẩn có cụm tiếng Pháp \"EN 1679-1 et EN 60204-1\", kèm yêu cầu sơn \"QUALICOAT\" và chống phun muối 1000 giờ ISO 12944: dấu hiệu sao chép catalogue của một hãng châu Âu (kiểu Kohler-SDMO)","\"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện\": loại tổ máy lắp ráp OEM phổ biến","Serving area \"phải có đại diện của hãng làm việc tại Việt Nam\" và Location \"HCM\": giới hạn theo địa điểm văn phòng hãng","Xuất xứ tổ máy \"G7/ASIA\" không kèm \"hoặc tương đương\" (khác với động cơ, đầu phát, bộ điều khiển có \"hoặc tương đương\")","Yêu cầu chứng nhận \"prototype tested\" và danh mục nhiều tiêu chuẩn EN cho một tổ máy 250 kVA","Catalogue tiếng Việt bắt buộc cho tất cả thiết bị và từng nhà sản xuất cấu phần","Thời gian khắc phục sự cố \"tối đa không quá 06h\" tại An Giang","Tiêu hao nhiên liệu quy định ở 3 mức tải với số lẻ (58,1 / 43,6 / 30 L/giờ)"],"qualificationRequirements":[{"reference":null,"requirement":"Chương/mục tiêu chuẩn đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự) không có trong bộ tài liệu được cung cấp, cần tải đầy đủ E-HSMT trên hệ thống để kiểm tra"},{"reference":"Mục 3, tiêu chuẩn 8","requirement":"Có thuyết minh kết quả thực hiện hợp đồng (tiến độ, chất lượng, sự cố, vi phạm/chấm dứt hợp đồng) và chất lượng hàng hóa đã sử dụng trong 03 năm gần nhất, theo Điều 19, 20 Nghị định 214/2025/NĐ-CP"},{"reference":"Mục 3, tiêu chuẩn 1","requirement":"Có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề phù hợp"},{"reference":"Chương V, 2.1","requirement":"Hàng hóa \"được cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật\""},{"reference":"Chương V, 2.2.a, I.1","requirement":"Hãng sản xuất phải có đại diện làm việc tại Việt Nam (Location: HCM)"},{"reference":"Chương V, 2.1 và 3.1","requirement":"Có đội ngũ nhân viên sửa chữa thiết bị, sẵn sàng đáp ứng bảo hành trong vòng 06 giờ; kèm hồ sơ huy động nhân sự cho kế hoạch bảo hành"},{"reference":"Chương V, 1.b và 3.3.b","requirement":"Có bộ phận KCS kiểm tra tại từng công đoạn; sơ đồ tổ chức công trường gồm KCS, thanh quyết toán, tiến độ - ATLĐ - VSMT - PCCC, hành chính kế toán, vật tư - kho - an ninh, tổ đội thi công"}],"questionsForClarification":["Đề nghị cung cấp/xác nhận giá trị và thời hạn hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, hình thức và phương thức lựa chọn nhà thầu, loại hợp đồng (BDL không có trong bộ tài liệu tải về).","Mục \"Loại máy: Máy trần\" mâu thuẫn với yêu cầu vỏ cách âm tại II.1. Vỏ cách âm có bắt buộc cùng hãng tổ máy hay được gia công trong nước theo thông số II.1? Độ ồn 70±5 dBA@7m đo ở mức tải nào?","Giới hạn kích thước máy trần ≤ 2970 x 1346 x 1708 mm có bắt buộc không, hay chấp nhận kích thước lớn hơn nếu mặt bằng nhà máy cho phép? Đề nghị cung cấp kích thước phòng/vị trí đặt máy.","Có chấp nhận tổ máy có thông số tương đương hoặc tốt hơn về hiệu năng nhưng khác các trị số dung tích xy lanh, tỉ số nén, lưu lượng khí thải, bồn dầu không?","Yêu cầu \"2 trong 3 bộ phận chính cùng thương hiệu\" có chấp nhận động cơ và đầu phát của hai hãng thuộc cùng tập đoàn không?","Danh mục tiêu chuẩn EN (EN 1679-1, EN 60204-1, EN 61000-6-x, EN 55011) có bắt buộc đầy đủ không, hay chấp nhận tiêu chuẩn tương đương (IEC, ISO 8528, GB, JIS)?","\"Nhiệt độ làm việc ≥ 40C\" là nhiệt độ môi trường tối đa máy vận hành đủ công suất phải không?","Thông số tủ ATS: \"Tủ điện dày 1.5mm2\" có phải là tôn dày 1,5 mm không? Yêu cầu chức năng bộ điều khiển ATS (thời gian chuyển mạch, giám sát lưới, liên động) cụ thể ra sao? Chiều dài và tiết diện cáp đấu nối thuộc phạm vi nhà thầu là bao nhiêu?","Khối lượng nhiên liệu diesel cho chạy thử, nghiệm thu là bao nhiêu lít hoặc bao nhiêu giờ chạy tải?","Tham chiếu \"mẫu tại mục 1.3.2. Chương V\" là mẫu nào? Có phải Bảng chào đáp ứng thông số kỹ thuật tại cuối mục 2.2 không?","Phần Lưu ý ghi 09 nội dung nhưng sau đó ghi \"không trình bày thuyết minh đủ 07 nội dung\". Đề nghị xác nhận số nội dung bắt buộc.","Tiêu chuẩn khí thải động cơ yêu cầu ở cấp nào (EU Stage, EPA Tier) và áp dụng TCVN nào khi kiểm định khí thải, độ ồn sau lắp đặt?","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự chủ chốt) và điều kiện hợp đồng (tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng)."]},"status":"done","analyzedAt":"2026-10-21T13:29:41.095Z"},"IB2600586587":{"by":"hsmt-worker","notes":["Chương I, Chương III (trừ Mục 3 – tiêu chuẩn kỹ thuật), Chương IV, Chương VI và Phần 4 Biểu mẫu hợp đồng không có trong tài liệu được cung cấp; tiêu chí năng lực-kinh nghiệm và tài chính chưa được phân tích.","Bảng giới thiệu gói thầu tại Chương V Mục 1.1 bị vỡ cấu trúc khi trích xuất; thông tin chính đã đối chiếu với TBMT.","Các phép tính kW và dòng điện dùng dữ liệu HSMT: kW = kVA × 0,8; I = S / (√3 × 380V)."],"result":{"keyInfo":{"budget":"906.120.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế","investor":"Bệnh Viện Mắt Huế","notifyNo":"IB2600586587 (phiên bản 00, KHLCNT PL2600330616)","warranty":"≥ 12 tháng kể từ ngày bàn giao hàng hóa đưa vào sử dụng, tại nơi lắp đặt","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"13.000.000 VND, hình thức Cam kết, hiệu lực ≥ 90 ngày (gấp 03 lần đối với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 Nghị định 214/2025/NĐ-CP)","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"15:00 ngày 16/11/2026 (mở thầu cùng thời điểm)","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"≤ 90 ngày tại đơn vị sử dụng (thời gian thực hiện gói thầu 90 ngày)","procuringEntity":"Bệnh Viện Mắt Huế","deliveryLocation":"Bệnh Viện Mắt Huế, Khu quy hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành phố Huế","evaluationMethod":"Năng lực-kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"≥ 160 kVA liên tục (Prime); ≥ 180 kVA dự phòng (Standby)"},"summary":"Bệnh viện Mắt Huế mua sắm 01 tổ máy phát điện Diesel 3 pha 380/220V – 50Hz, công suất liên tục (Prime) ≥ 160 kVA, dự phòng (Standby) ≥ 180 kVA, kèm tủ ATS ≥ 400A, vỏ cách âm, bình dầu chạy ≥ 6 giờ, lắp đặt, chạy thử và đào tạo vận hành. Gói thầu đấu thầu rộng rãi trong nước, qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói giá cố định, giá gói thầu 906.120.000 đồng, nguồn vốn Quỹ phát triển hoạt động sự nghiệp, thời gian thực hiện 90 ngày. Đóng/mở thầu lúc 15:00 ngày 16/11/2026; hiệu lực E-HSDT ≥ 60 ngày; bảo đảm dự thầu 13.000.000 VND, hình thức Cam kết, hiệu lực ≥ 90 ngày. Năng lực-kinh nghiệm và kỹ thuật đánh giá Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Hợp đồng không tạm ứng, thanh toán 01 lần khi hoàn thành, phạt chậm 0,4%/ngày tối đa 8%, bảo đảm thực hiện hợp đồng 3%, bảo hành 12 tháng.","highlights":[{"quote":"16/11/2026 15:00","title":"Đóng thầu 15:00 ngày 16/11/2026","detail":"Thời điểm đóng và mở thầu cùng lúc 15:00 ngày 16/11/2026; nộp qua mạng, chi phí nộp E-HSDT 330.000 VND. Chỉ còn khoảng 11 ngày kể từ ngày đăng tải 05/11/2026.","category":"deadline","severity":"critical","reference":"TBMT; Chương II, E-CDNT 8","recommendation":"Khuyến nghị: chốt cấu hình và xin catalogue, test report mẫu, thư hỗ trợ của hãng ngay; nộp trước hạn ít nhất 1 ngày."},{"quote":"Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 13.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Hình thức bảo đảm dự thầu ghi trên TBMT là Cam kết; BDL yêu cầu kê khai và đính kèm bản scan bảo đảm dự thầu. Nhà thầu có tên trong danh sách không bảo đảm uy tín phải bảo đảm gấp 03 lần. Hiệu lực E-HSDT ≥ 60 ngày.","category":"financial","severity":"critical","reference":"TBMT; Chương II, E-CDNT 17.1, 18.2","recommendation":"Khuyến nghị: lập cam kết bảo đảm dự thầu đúng giá trị 13.000.000 VND, hiệu lực ≥ 90 ngày kể từ đóng thầu, hiệu lực HSDT ≥ 60 ngày."},{"quote":"-Đáp ứng thấp hơn yêu cầu của E-HSMT","title":"Thông số tối thiểu: Prime ≥ 160 kVA, Standby ≥ 180 kVA, ATS ≥ 400A","detail":"Đánh giá kỹ thuật Đạt/Không đạt; đáp ứng thấp hơn bất kỳ thông số nào là Không đạt. Cần đồng thời: Diesel 4 kỳ tăng áp, đầu phát không chổi than Class H/C, sai số điện áp ≤ ±1%, ATS chuyển mạch ≤ 15 giây, bình dầu chạy ≥ 6 giờ, vỏ cách âm đồng bộ.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2; Chương III Mục 3, tiêu chí 1","recommendation":"Khuyến nghị: lập bảng đáp ứng từng dòng, dẫn chiếu số trang catalogue như E-CDNT 10.8 (c) yêu cầu."},{"quote":"-Hàng hóa được sản xuất trước năm 2025","title":"Năm sản xuất 2025 trở về sau, mới 100%","detail":"Hàng sản xuất trước năm 2025 bị đánh giá Không đạt.","category":"technical","severity":"critical","reference":"Chương III Mục 3, tiêu chí 1; Chương V, Mục 1.2, I","recommendation":"Khuyến nghị: xác nhận năm sản xuất của động cơ, đầu phát và tổ máy với nhà cung cấp trước khi chào."},{"quote":"-Không có đầy đủ catalogue hoặc tài liệu kỹ thuật của hàng hóa dự thầu","title":"Phải có catalogue và bảng đáp ứng dẫn chiếu số trang","detail":"Không có đầy đủ catalogue hoặc tài liệu kỹ thuật là Không đạt. E-HSDT phải nêu ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ, chất lượng mới 100%; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt.","category":"documents","severity":"critical","reference":"Chương III Mục 3, tiêu chí 1; Chương II, E-CDNT 10.8 (c)","recommendation":"Khuyến nghị: catalogue phải thể hiện được Prime/Standby, cách điện, sai số điện áp, tiêu hao nhiên liệu, dung tích bình dầu."},{"quote":"E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng quát đều được đánh giá là đạt.","title":"Các tiêu chí kỹ thuật Đạt/Không đạt về dịch vụ","detail":"Không đạt nếu thiếu: thuyết minh, sơ đồ tổ chức, bố trí nhân sự lắp đặt; kế hoạch bảo hành/bảo trì có địa chỉ, điện thoại; bảo hành < 12 tháng; cam kết linh phụ kiện 5 năm; hướng dẫn sử dụng > 02 ngày; giao hàng > 90 ngày; cam kết thu hồi/thay thế; cam kết CO, CQ hàng nhập khẩu.","category":"documents","severity":"critical","reference":"Chương III Mục 3, tiêu chí 2-12","recommendation":"Khuyến nghị: soạn đủ bộ cam kết và thuyết minh theo đúng 12 tiêu chí của Mục 3."},{"quote":"Nhà thầu khai thông tin và đính kèm bản scan tài liệu xác định là doanh nghiệp nhỏ và vừa","title":"Gói thầu có thể dành cho doanh nghiệp nhỏ và vừa","detail":"BDL yêu cầu đính kèm tài liệu xác định DNNVV và nêu gói thầu sử dụng ngân sách nhà nước ≤ 20 tỷ dành cho DNNVV; nguồn vốn ghi là Quỹ phát triển hoạt động sự nghiệp. Tài liệu không nói rõ gói này có thuộc diện dành riêng cho DNNVV hay không.","category":"eligibility","severity":"warning","reference":"Chương II, E-CDNT 10.8 (a), 28.8","recommendation":"Khuyến nghị: chuẩn bị sẵn tài liệu chứng minh DNNVV (BCTC, số lao động) và hỏi làm rõ nếu không phải DNNVV."},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","title":"Mâu thuẫn về giấy ủy quyền/hỗ trợ kỹ thuật của nhà sản xuất","detail":"BDL E-CDNT 16.2 ghi không yêu cầu giấy phép bán hàng, ủy quyền hay cam kết hỗ trợ kỹ thuật; nhưng Chương V mục IV lại yêu cầu có giấy ủy quyền của nhà sản xuất/đại lý hoặc tài liệu tương đương.","category":"documents","severity":"warning","reference":"Chương II, E-CDNT 16.2; Chương V, Mục 1.2, IV","recommendation":"Khuyến nghị: vẫn nộp kèm thư ủy quyền hoặc cam kết hỗ trợ kỹ thuật, bảo hành của hãng/đại lý để an toàn, đồng thời gửi câu hỏi làm rõ."},{"quote":"Công suất ≥190 kW hoặc Đủ đáp ứng công suất đầu phát ở chế độ Prime theo tiêu chuẩn ISO 8528.","title":"Công suất động cơ ≥ 190 kW cao so với công suất tổ máy","detail":"Từ dữ liệu HSMT: Standby 180 kVA × cosφ 0,8 = 144 kWe; Prime 160 kVA × 0,8 = 128 kWe. Yêu cầu động cơ ≥ 190 kW cao hơn nhiều, nhưng có phương án thay thế bằng chữ hoặc.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, II.1","recommendation":"Khuyến nghị: nếu động cơ < 190 kW, ghi rõ trong bảng đáp ứng là đáp ứng theo nhánh thứ hai (đủ công suất Prime theo ISO 8528) và dẫn chiếu datasheet."},{"quote":"Dòng định mức ATS: ≥ 400A","title":"ATS ≥ 400A lớn hơn dòng định mức tổ máy","detail":"Tính từ dữ liệu HSMT: I = S / (√3 × U) = 180.000 / (1,732 × 380) ≈ 273 A (Standby); 160.000 / (1,732 × 380) ≈ 243 A (Prime). ATS phải ≥ 400A theo HSMT.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, III.1","recommendation":"Khuyến nghị: chào ATS định mức 400A trở lên, không chào theo dòng tổ máy."},{"quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45 L/h","title":"Tiêu hao nhiên liệu ghi dạng khoảng ~ 35 – 45 L/h","detail":"Không rõ máy tiêu hao thấp hơn 35 L/h có bị coi là không đáp ứng hay không; dung tích bình dầu phải đủ chạy ≥ 6 giờ ở mức tiêu hao của máy chào.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, II.1; III.3","recommendation":"Khuyến nghị: kiểm tra datasheet; chứng minh thời gian chạy ≥ 6 giờ bằng dung tích bình chia mức tiêu hao 100% tải."},{"quote":"Số lần thanh toán 01 lần: Khi hoàn thành toàn bộ hợp đồng","title":"Không tạm ứng, thanh toán 01 lần sau khi hoàn thành","detail":"Nhà thầu tự ứng toàn bộ vốn; thanh toán cần thanh lý hợp đồng, biên bản bàn giao, bảo lãnh bảo hành; không quá 15 ngày từ khi đủ chứng từ. Giá cố định, không điều chỉnh thuế.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 13.1, 14.2, 12.3","recommendation":"Khuyến nghị: tính chi phí vốn và phí bảo lãnh bảo hành vào giá chào."},{"quote":"0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 0,4%/ngày, tối đa 8%; bồi thường toàn bộ thiệt hại thực tế","detail":"Ngoài phạt còn bồi thường thiệt hại thực tế; đạt mức tối đa có thể bị chấm dứt hợp đồng. Bảo đảm thực hiện hợp đồng 3% giá hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22, 5.2","recommendation":"Khuyến nghị: xác nhận thời gian nhập khẩu/giao hàng của nhà cung cấp chắc chắn dưới 90 ngày."},{"quote":"Thời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư","title":"Yêu cầu bảo hành, phản hồi rất ngắn","detail":"Sửa chữa, thay thế không quá 02 ngày; thu hồi, thay thế hàng lỗi trong 48 giờ; kỹ thuật có mặt trong 48 giờ; hàng không đạt khi kiểm tra phải chuyển khỏi hiện trường trong 48 giờ.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6, 21.1; Chương V, IV","recommendation":"Khuyến nghị: bố trí đối tác dịch vụ tại Huế hoặc miền Trung và nêu trong kế hoạch bảo hành."},{"quote":"Biên bản thử tải (Test Report) trước khi xuất xưởng của Nhà sản xuất.","title":"Biên bản thử tải xuất xưởng, tờ khai hải quan, Service manual tiếng Anh","detail":"Phải có Test Report của nhà sản xuất, tờ khai nhập khẩu hải quan khi giao hàng (hàng nhập khẩu), User manual tiếng Anh và tiếng Việt, Service manual tiếng Anh, CO, CQ.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2, IV; Chương VII, E-ĐKC 9","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp khả năng cấp đủ các chứng từ này cho đúng số serial giao."},{"quote":"Các dịch vụ bao gồm: Không","title":"ĐKC ghi không có dịch vụ nhưng Chương V yêu cầu lắp đặt, đào tạo","detail":"E-ĐKC 20.2 ghi các dịch vụ: Không; trong khi Chương V yêu cầu lắp đặt, chạy thử, đào tạo, kế hoạch bảo dưỡng định kỳ. Hợp đồng trọn gói nên chi phí lắp đặt phải tính trong giá.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 20.2; Chương V, Mục 1.2, IV","recommendation":"Khuyến nghị: tính đủ chi phí lắp đặt, đấu nối ATS, ống xả, chạy thử, đào tạo vào giá chào."},{"quote":null,"title":"Thiếu nhiều chương HSMT trong dữ liệu","detail":"Chương I, tiêu chuẩn năng lực-kinh nghiệm và tài chính của Chương III, Chương IV, Chương VI, Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp; chỉ có BDL, Mục 3 Chương III, Chương V, ĐKCT và Quyết định phê duyệt.","category":"documents","severity":"info","reference":null,"recommendation":"Khuyến nghị: tải đầy đủ E-HSMT trên muasamcong để kiểm tra tiêu chí hợp đồng tương tự, doanh thu, nhân sự."},{"quote":"Đánh giá về tài chính: Phương pháp giá thấp nhất.","title":"Đánh giá giá thấp nhất, có ưu đãi hàng xuất xứ Việt Nam","detail":"Xếp hạng theo giá dự thầu sau giảm giá, cộng giá trị ưu đãi (nếu có), gồm toàn bộ thuế, phí. Hàng không được ưu đãi bị cộng 7,5% hoặc 10% theo E-CDNT 28.4. Không cho phép phương án thay thế; khối lượng tăng/giảm 0%.","category":"financial","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.1, 29.3, 34.1","recommendation":"Khuyến nghị: nếu tổ máy lắp ráp tại Việt Nam, chuẩn bị tài liệu tỷ lệ chi phí sản xuất trong nước để hưởng ưu đãi."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"0,4%/ngày giá hợp đồng cho đến khi công việc được thực hiện (trừ bất khả kháng)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; đạt mức tối đa Chủ đầu tư có thể chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Không","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không tạm ứng"},{"term":"Thanh toán","quote":"Thời hạn thanh toán không quá 15 ngày kể từ khi Nhà thầu xuất trình đầy đủ các chứng từ theo yêu cầu.","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản, 01 lần khi hoàn thành toàn bộ hợp đồng, đủ hồ sơ: hóa đơn, thanh lý hợp đồng, biên bản bàn giao đưa vào sử dụng, bảng xác nhận giá trị khối lượng, bảo lãnh bảo hành; thời hạn không quá 15 ngày từ khi xuất trình đủ chứng từ"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi toàn bộ hàng hóa được bàn giao, nghiệm thu và nhà thầu chuyển sang nghĩa vụ bảo hành; hoàn trả không chậm hơn 15 ngày"},{"term":"Bảo đảm bảo hành","quote":"bảo lãnh bảo hành","reference":"Chương VII, E-ĐKC 14.2","requirement":"Bảo lãnh bảo hành là hồ sơ thanh toán; giá trị và thời hạn bảo lãnh bảo hành không có trong tài liệu được cung cấp"},{"term":"Thời gian bảo hành","quote":"Thời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"12 tháng kể từ ngày bàn giao đưa vào sử dụng, tại nơi lắp đặt; thu hồi, thay thế hàng không đảm bảo chất lượng trong vòng 48 giờ; sửa chữa, thay thế không quá 02 ngày từ khi nhận thông báo"},{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng: ≤ 90 ngày tại đơn vị sử dụng.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 9","requirement":"≤ 90 ngày tại đơn vị sử dụng"},{"term":"Nghiệm thu","quote":"Hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm nhà thầu phải chuyển khỏi hiện trường trong 48 giờ","reference":"Chương VII, E-ĐKC 21.1","requirement":"Kiểm tra, thử nghiệm tại nơi lắp đặt, chi phí do nhà thầu chịu; hàng không đạt phải chuyển khỏi hiện trường trong 48 giờ"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.1, 11.2, 12.3; Chương II E-CDNT 34.1","requirement":"Hợp đồng trọn gói, giá cố định; điều chỉnh thuế không được phép; tỷ lệ tăng/giảm khối lượng 0%"},{"term":"Chứng từ giao hàng","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT; giấy chứng nhận bảo hành; danh mục hàng hóa đóng gói; CO; CQ – Chủ đầu tư phải nhận trước khi hàng đến, nếu không nhà thầu chịu chi phí phát sinh"},{"term":"Vận chuyển, bảo hiểm","quote":"Nội dung bảo hiểm: Nhà thầu tự thực hiện","reference":"Chương VII, E-ĐKC 19, 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm bảo hiểm và lưu kho, chi phí tính trong giá hợp đồng; bảo hiểm nhà thầu tự thực hiện"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 10 ngày","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 10 ngày, sau đó khởi kiện ra tòa án dân sự thành phố Huế; chi phí do bên gây thiệt hại chịu"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Khi đạt mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC (nội dung Mục 29 không có trong tài liệu được cung cấp)"}],"technicalSpecs":[{"item":"Số lượng","quote":null,"reference":"Chương V, Mục 1.2, Stt 01","requirement":"01 Cái (Tổ máy) máy phát điện"},{"item":"Tình trạng hàng hóa","quote":"Thiết bị mới 100%","reference":"Chương V, Mục 1.2, I. Yêu cầu chung","requirement":"Thiết bị mới 100%"},{"item":"Năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, Mục 1.2, I; Chương III Mục 3, tiêu chí 1","requirement":"Từ năm 2025 trở về sau; sản xuất trước năm 2025 bị đánh giá Không đạt"},{"item":"Tiêu chuẩn chất lượng","quote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc ISO 8528 hoặc tiêu chuẩn tương đương.","reference":"Chương V, Mục 1.2, I","requirement":"ISO 9001 hoặc ISO 8528 hoặc tiêu chuẩn tương đương"},{"item":"Loại máy","quote":"Loại máy: Máy phát điện Diesel, 3 pha","reference":"Chương V, Mục 1.2, I","requirement":"Máy phát điện Diesel, 3 pha"},{"item":"Điện áp, tần số","quote":"Điện áp: 380/220V – 50Hz","reference":"Chương V, Mục 1.2, I","requirement":"380/220V – 50Hz"},{"item":"Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime): ≥ 160 kVA","reference":"Chương V, Mục 1.2, I","requirement":"≥ 160 kVA"},{"item":"Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby): ≥ 180 kVA","reference":"Chương V, Mục 1.2, I","requirement":"≥ 180 kVA"},{"item":"Hệ số công suất","quote":"Hệ số công suất: cosφ ≥ 0.8","reference":"Chương V, Mục 1.2, I","requirement":"cosφ ≥ 0.8"},{"item":"Động cơ – loại","quote":"Loại: Diesel 4 kỳ, tăng áp","reference":"Chương V, Mục 1.2, II.1","requirement":"Diesel 4 kỳ, tăng áp"},{"item":"Động cơ – công suất","quote":"Công suất động cơ: Công suất ≥190 kW hoặc Đủ đáp ứng công suất đầu phát ở chế độ Prime theo tiêu chuẩn ISO 8528.","reference":"Chương V, Mục 1.2, II.1","requirement":"≥ 190 kW hoặc đủ đáp ứng công suất đầu phát ở chế độ Prime theo ISO 8528"},{"item":"Động cơ – làm mát","quote":"Làm mát: Két nước","reference":"Chương V, Mục 1.2, II.1","requirement":"Két nước"},{"item":"Động cơ – khởi động","quote":"Khởi động: khởi động bằng bộ đề điện 12V hoặc 24V","reference":"Chương V, Mục 1.2, II.1","requirement":"Đề điện 12V hoặc 24V"},{"item":"Động cơ – điều tốc","quote":"Có bộ điều tốc tự động","reference":"Chương V, Mục 1.2, II.1","requirement":"Có bộ điều tốc tự động"},{"item":"Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45 L/h","reference":"Chương V, Mục 1.2, II.1","requirement":"~ 35 – 45 L/h ở 100% tải"},{"item":"Đầu phát – loại","quote":"Loại: Không chổi than","reference":"Chương V, Mục 1.2, II.2","requirement":"Không chổi than"},{"item":"Đầu phát – cấp cách điện","quote":"Cấp cách điện: Class H hoặc class C","reference":"Chương V, Mục 1.2, II.2","requirement":"Class H hoặc class C"},{"item":"Đầu phát – điều chỉnh điện áp","quote":"Sai số điện áp: ≤ ±1%","reference":"Chương V, Mục 1.2, II.2","requirement":"AVR tự động; sai số điện áp ≤ ±1%"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển tự động","reference":"Chương V, Mục 1.2, II.3","requirement":"Tự động; hiển thị điện áp, dòng điện, tần số, công suất; bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao. Không nêu hãng/model bộ điều khiển."},{"item":"Tủ ATS","quote":"Dòng định mức ATS: ≥ 400A","reference":"Chương V, Mục 1.2, III.1","requirement":"Tự động chuyển nguồn lưới ↔ máy phát, tự động khởi động khi mất điện, thời gian chuyển mạch ≤ 15 giây, dòng định mức ≥ 400A"},{"item":"Vỏ chống ồn","quote":"Loại: Có vỏ cách âm đồng bộ","reference":"Chương V, Mục 1.2, III.2","requirement":"Vỏ cách âm đồng bộ, có cửa, khóa an toàn. Mức ồn dB(A) không có trong tài liệu được cung cấp."},{"item":"Hệ thống nhiên liệu","quote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","reference":"Chương V, Mục 1.2, III.3","requirement":"Bình dầu tích hợp, thời gian chạy ≥ 6 giờ; có lọc nhiên liệu"},{"item":"Khung bệ","quote":"Có đệm cao su chống rung","reference":"Chương V, Mục 1.2, III.4","requirement":"Khung thép chịu lực, có đệm cao su chống rung"},{"item":"Hệ thống khởi động","quote":"Bộ sạc ắc quy tự động","reference":"Chương V, Mục 1.2, III.5","requirement":"Ắc quy; bộ sạc ắc quy tự động"},{"item":"Phụ kiện đi kèm","quote":null,"reference":"Chương V, Mục 1.2, III.6","requirement":"Tủ ATS; Ắc quy + dây nối; Ống xả; Tài liệu kỹ thuật + hướng dẫn sử dụng"},{"item":"Lắp đặt, chạy thử","quote":"Lắp đặt, chạy thử ngay sau khi bàn giao, được thực hiện bởi kỹ sư có đủ trình độ, kinh nghiệm.","reference":"Chương V, Mục 1.2, IV","requirement":"Lắp đặt, chạy thử ngay sau khi bàn giao, bởi kỹ sư có đủ trình độ, kinh nghiệm"},{"item":"Đào tạo","quote":"Đào tạo nhân sự: về vận hành, bảo dưỡng thiết bị đến khi thành thạo.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 8","requirement":"Đào tạo vận hành, bảo dưỡng đến khi thành thạo; hướng dẫn sử dụng tối đa 02 ngày sau bàn giao"},{"item":"Bảo hành, hỗ trợ sự cố","quote":"Khi có sự cố xảy ra nhân viên kỹ thuật sẽ có mặt trong vòng 48 giờ để giải quyết.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 3","requirement":"Bảo hành ≥ 12 tháng; kỹ thuật có mặt trong vòng 48 giờ khi có sự cố; kế hoạch bảo dưỡng định kỳ theo nhà sản xuất; bảo trì tối thiểu 03 tháng/lần"},{"item":"Vật tư, phụ tùng","quote":"Cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng 05 năm.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 4; BDL E-CDNT 15.10","requirement":"Cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng 05 năm; báo giá vật tư tiêu hao, phụ tùng; báo giá bảo trì trọn gói sau bảo hành"},{"item":"Tài liệu hướng dẫn","quote":"Cung cấp tài liệu hướng dẫn sử dụng (User manual) bằng tiếng Anh và tiếng Việt.","reference":"Chương V, Mục 1.2, IV","requirement":"User manual bằng tiếng Anh và tiếng Việt; Service manual bằng tiếng Anh"},{"item":"Biên bản thử tải xuất xưởng","quote":"Biên bản thử tải (Test Report) trước khi xuất xưởng của Nhà sản xuất.","reference":"Chương V, Mục 1.2, IV","requirement":"Test Report trước khi xuất xưởng của Nhà sản xuất"},{"item":"CO, CQ, tờ khai hải quan","quote":"Có tờ khai nhập khẩu hải quan khi giao hàng đối với các thiết bị nhập khẩu","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 12","requirement":"Cam kết cung cấp CO, CQ; có tờ khai nhập khẩu hải quan khi giao hàng đối với thiết bị nhập khẩu"},{"item":"Giấy ủy quyền / hỗ trợ kỹ thuật","quote":"Có giấy ủy quyền hợp pháp của nhà sản xuất cho phép cung cấp thiết bị tại Việt Nam","reference":"Chương V, Mục 1.2, IV","requirement":"Có giấy ủy quyền của nhà sản xuất hoặc đại lý hợp pháp tại Việt Nam hoặc giấy chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành hoặc tài liệu tương đương (mâu thuẫn với BDL E-CDNT 16.2)"},{"item":"Thích ứng môi trường","quote":"Nhiệt đới gió mùa tại Việt Nam","reference":"Chương III Mục 3, tiêu chí 5, 6","requirement":"Thích ứng nhiệt đới gió mùa tại Việt Nam; không gây ô nhiễm không khí, nước (hoặc có biện pháp giải quyết)"},{"item":"Kiểm tra, thử nghiệm","quote":"Kiểm tra công tác đấu nối nguồn điện, an toàn điện, an toàn khí xả.","reference":"Chương V, Mục 3; Chương VII E-ĐKC 21.1, 21.2","requirement":"Kiểm tra niêm phong, đối chiếu CO/CQ, bề mặt, vận chuyển, đấu nối nguồn điện, an toàn điện, an toàn khí xả, hướng dẫn sử dụng, vận hành thử; tại nơi lắp đặt, chi phí do nhà thầu chịu"},{"item":"Hồ sơ kỹ thuật trong E-HSDT","quote":"dẫn chiếu đến số trang của catalogue sản phẩm để đối chiếu","reference":"Chương II, E-CDNT 10.8 (c)","requirement":"Nêu rõ ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ, chất lượng mới 100%; catalogue; bảng đáp ứng kỹ thuật dẫn chiếu số trang catalogue; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt"}],"requiredDocuments":["Bảo đảm dự thầu (Cam kết) 13.000.000 VND, hiệu lực ≥ 90 ngày – kê khai và đính kèm bản scan","Tài liệu xác định doanh nghiệp nhỏ và vừa (nếu có)","Tài liệu xếp hạng ưu tiên (doanh nghiệp do thanh niên, phụ nữ, đồng bào dân tộc thiểu số, người khuyết tật làm chủ...) nếu có","Tài liệu chứng minh hợp đồng tương tự, năng lực sản xuất (kê khai và đính kèm)","Kê khai ký mã hiệu, nhãn mác, quy cách, tên nhà sản xuất, xuất xứ, chất lượng mới 100%","Catalogue, tài liệu đặc tính kỹ thuật của hàng hóa","Bảng phân tích đáp ứng kỹ thuật dẫn chiếu số trang catalogue","Bản dịch tiếng Việt cho tài liệu bằng ngôn ngữ khác","Bảng giá theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV","Thuyết minh giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt; sơ đồ tổ chức; bố trí nhân sự lắp đặt","Kế hoạch bảo hành, bảo trì (kế hoạch, địa chỉ, điện thoại liên hệ), bảo trì tối thiểu 03 tháng/lần","Cam kết bảo hành ≥ 12 tháng kể từ ngày bàn giao đưa vào sử dụng","Cam kết cung cấp vật tư tiêu hao, linh phụ kiện thay thế trong vòng 05 năm","Cam kết hướng dẫn sử dụng tối đa 02 ngày sau bàn giao; đào tạo vận hành, bảo dưỡng","Cam kết thời gian giao hàng ≤ 90 ngày","Cam kết thu hồi/thay thế sản phẩm theo yêu cầu cơ quan có chức năng","Cam kết cung cấp CO, CQ","Giấy ủy quyền của nhà sản xuất/đại lý hoặc chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành hoặc tài liệu tương đương (theo Chương V)","Báo giá bảo trì, bảo dưỡng trọn gói sau bảo hành; báo giá vật tư tiêu hao, phụ tùng thay thế","Cam kết hàng hóa đảm bảo tính pháp lý theo quy định của Pháp luật","Khi giao hàng: hóa đơn GTGT, giấy chứng nhận bảo hành, danh mục đóng gói, CO, CQ, tờ khai hải quan (hàng nhập khẩu), Test Report xuất xưởng, User manual Anh-Việt, Service manual tiếng Anh"],"restrictiveClauses":["Công suất động cơ ≥ 190 kW cao hơn nhiều so với công suất điện của tổ máy (144 kWe Standby, 128 kWe Prime tính từ kVA × 0,8), tuy có nhánh thay thế 'đủ đáp ứng công suất Prime theo ISO 8528' (Chương V, II.1).","Tiêu hao nhiên liệu khoảng ~ 35 – 45 L/h ở 100% tải có thể loại máy tiêu hao thấp hơn nếu bị hiểu là khoảng bắt buộc (Chương V, II.1).","Dòng định mức ATS ≥ 400A lớn hơn dòng định mức tổ máy (≈ 273 A tại 180 kVA, 380V) (Chương V, III.1).","Yêu cầu giấy ủy quyền nhà sản xuất/đại lý ở Chương V trái với E-CDNT 16.2 ghi không yêu cầu.","Thời hạn sửa chữa, thay thế không quá 02 ngày và thu hồi trong 48 giờ là ngắn đối với hàng nhập khẩu (E-ĐKC 23.3, 23.5, 23.6)."],"qualificationRequirements":[{"quote":"Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.","reference":"Chương II, E-CDNT 29.1, 10.8 (b)","requirement":"Tiêu chí năng lực-kinh nghiệm (hợp đồng tương tự, doanh thu, tài sản ròng...) cụ thể không có trong tài liệu được cung cấp; chỉ biết đánh giá Đạt/Không đạt và doanh thu, tài sản ròng từ năm 2023 được Hệ thống tự trích xuất"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với Chủ đầu tư; không có cổ phần/vốn góp với nhà thầu tư vấn; không cùng có cổ phần/vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Gói thầu mua sắm hàng hóa sử dụng ngân sách nhà nước có giá gói thầu không quá 20 tỷ đồng được dành cho doanh nghiệp nhỏ và vừa","reference":"Chương II, E-CDNT 10.8 (a), 28.8","requirement":"Gói thầu dành cho doanh nghiệp nhỏ và vừa; nhà thầu kê khai và đính kèm bản scan tài liệu xác định là DNNVV"},{"quote":"Vi phạm tiến độ thực hiện hợp đồng: ≤ 02 hợp đồng;","reference":"Chương III Mục 3, tiêu chí 11","requirement":"Kết quả thực hiện hợp đồng từ 01/01/2023 đến thời điểm đóng thầu: vi phạm tiến độ, vi phạm chất lượng, vi phạm/chấm dứt hợp đồng, vi phạm chất lượng hàng hóa... mỗi loại ≤ 02 hợp đồng"},{"quote":"thuyết minh, sơ đồ tổ chức, bố trí nhân sự phục vụ lắp đặt","reference":"Chương III Mục 3, tiêu chí 2","requirement":"Giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt: thuyết minh, sơ đồ tổ chức, bố trí nhân sự phục vụ lắp đặt"},{"quote":"kế hoạch, địa chỉ, điện thoại liên hệ trong thời gian bảo hành","reference":"Chương III Mục 3, tiêu chí 3","requirement":"Kế hoạch bảo hành, bảo trì đầy đủ: kế hoạch, địa chỉ, điện thoại liên hệ trong thời gian bảo hành"},{"quote":"Cam kết cung cấp chứng nhận xuất xứ (CO), chứng nhận chất lượng (CQ) đối với hàng hóa nhập khẩu","reference":"Chương III Mục 3, tiêu chí 12","requirement":"Cam kết thu hồi/thay thế sản phẩm khi có yêu cầu của cơ quan có chức năng; cam kết cung cấp CO, CQ đối với hàng nhập khẩu"}],"questionsForClarification":["E-CDNT 16.2 không yêu cầu giấy ủy quyền bán hàng/cam kết hỗ trợ kỹ thuật, nhưng Chương V mục IV yêu cầu có giấy ủy quyền hoặc tài liệu tương đương. Đề nghị Bên mời thầu xác nhận tài liệu này có bắt buộc nộp trong E-HSDT không.","Gói thầu sử dụng Quỹ phát triển hoạt động sự nghiệp; đề nghị xác nhận gói thầu có thuộc diện dành riêng cho doanh nghiệp nhỏ và vừa hay không.","Công suất động cơ: máy có công suất động cơ dưới 190 kW nhưng đủ đáp ứng công suất Prime 160 kVA theo ISO 8528 có được đánh giá đạt không?","Tiêu hao nhiên liệu ~ 35 – 45 L/h: máy có mức tiêu hao thấp hơn 35 L/h ở 100% tải có được coi là đáp ứng không?","E-ĐKC 20.2 ghi các dịch vụ: Không, trong khi Chương V yêu cầu lắp đặt, chạy thử, đào tạo. Đề nghị làm rõ phạm vi lắp đặt (vị trí đặt máy, chiều dài cáp động lực, ống xả, đấu nối ATS vào tủ điện hiện hữu).","Tiêu chí 3 Mục 3 ghi 'Bảo trì < 03 tháng/lần' là Không đạt; đề nghị làm rõ yêu cầu là tần suất bảo trì ít nhất 1 lần mỗi 03 tháng.","Giá trị và thời hạn của bảo lãnh bảo hành (hồ sơ thanh toán theo E-ĐKC 14.2) là bao nhiêu?","Mức ồn dB(A) của vỏ cách âm có yêu cầu cụ thể không? (không có trong tài liệu được cung cấp)","E-CDNT 10.8 yêu cầu 'bảng so sánh đáp ứng các chức năng của phần mềm' – nội dung này có áp dụng cho gói máy phát điện không?"]},"status":"done","analyzedAt":"2026-11-05T09:56:12.396Z"},"IB2600592658":{"by":"hsmt-worker","notes":["Tệp 1668-QĐ-BVP.pdf là bản scan 3 trang (Quyết định phê duyệt KHLCNT và Phụ lục), đã đọc qua ảnh; các thông tin lấy từ tệp này (phương thức một giai đoạn một túi hồ sơ, Quý 4/2026...) cần đối chiếu lại với tệp gốc.","Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu: không có trong tài liệu được cung cấp các chương CDNT, BDL, tiêu chuẩn đánh giá năng lực - kinh nghiệm, bảo đảm dự thầu, bảo hành, điều kiện hợp đồng."],"result":{"keyInfo":{"budget":"Giá trần 1.125.900.000 VND (bước giá 3.000.000 VND); giá gói thầu theo KHLCNT 1.125.900.000 đồng","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua máy phát điện tại Bệnh viện Phổi Thanh Hóa","investor":"Bệnh viện Phổi Thanh Hóa","notifyNo":"IB2600592658","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục kèm QĐ 1668/QĐ-BVP ngày 28/10/2026)","bidSecurity":null,"bidValidity":"90 ngày","closingTime":"09:00 ngày 05/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 08:00 ngày 04/11/2026)","contractType":"Trọn gói","deliveryTime":"Sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày","procuringEntity":"Bệnh viện Phổi Thanh Hóa","deliveryLocation":"Bệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa","evaluationMethod":null,"generatorCapacity":"500 kVA liên tục; dự phòng 513 kVA - 550kVA (01 tổ máy)"},"summary":"Bệnh viện Phổi Thanh Hóa mua 01 tổ máy phát điện Cummins công suất liên tục 500 kVA (dự phòng 513 kVA - 550kVA) kèm vỏ chống ồn, bồn dầu đáy máy 900L, tủ ATS 600A-800A Osung/ Vitzro, trọn gói vận chuyển, cẩu hạ, lắp đặt, chạy thử và nghiệm thu bàn giao tại 302 Nguyễn Hữu Cảnh, Phường Quảng Phú, Tỉnh Thanh Hóa. Gói thầu áp dụng hình thức chào giá trực tuyến theo quy trình rút gọn, phương thức một giai đoạn một túi hồ sơ (theo Phụ lục QĐ 1668/QĐ-BVP), hợp đồng trọn gói, nguồn vốn Quỹ phát triển hoạt động sự nghiệp của đơn vị. Giá trần 1.125.900.000 VND, bước giá 3.000.000 VND; chào giá trực tuyến từ 04/11/2026 08:00 đến 05/11/2026 09:00; hiệu lực đơn dự thầu 90 ngày. Giao hàng sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực. Yêu cầu kỹ thuật chỉ định cụ thể nhãn hiệu/model động cơ, đầu phát, bộ điều khiển và ATS, không thấy cụm \"hoặc tương đương\"; tài liệu được cung cấp không có tiêu chuẩn năng lực - kinh nghiệm, bảo đảm dự thầu, bảo hành.","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến\n05/11/2026 09:00","title":"Thời điểm chào giá trực tuyến","detail":"Chào giá trực tuyến bắt đầu 04/11/2026 08:00 và kết thúc 05/11/2026 09:00. Bước giá 3.000.000 VND, giá trần 1.125.900.000 VND.","category":"deadline","severity":"critical","reference":"TBMT - Thông tin chào giá","recommendation":"Khuyến nghị: chuẩn bị chữ ký số, tài khoản e-GP và giá sàn nội bộ trước 04/11/2026; theo dõi phiên chào giá đến 09:00 ngày 05/11/2026."},{"quote":"Tổ máy phát điện Cummins ; Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.","title":"Chỉ định cụ thể nhãn hiệu/model cho động cơ, đầu phát, bộ điều khiển, ATS","detail":"Cột Ký mã hiệu và Thông số kỹ thuật ghi cụ thể: Động cơ Dongfeng Cummins/ QSZ13G3; Đầu phát Leroy Somer/ TAL-A473-C; Bộ điều khiển Deepsea/ DSE 7320 MKII; ATS Osung/ Vitzro. Tài liệu được cung cấp không có cụm \"hoặc tương đương\". Chào model khác có thể bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A, cột Ký mã hiệu","recommendation":"Khuyến nghị: chào đúng các model này nếu có nguồn hàng; nếu chào model khác cần xin làm rõ trước khi kết thúc chào giá."},{"quote":"Công suất LIÊN TỤC: 500 kVA. - Công suất DỰ PHÒNG: 513 kVA - 550kVA.","title":"Công suất liên tục 500 kVA và dự phòng 513 kVA - 550kVA","detail":"Yêu cầu đồng thời công suất LIÊN TỤC 500 kVA và công suất DỰ PHÒNG trong khoảng 513 kVA - 550kVA; tài liệu không nêu chuẩn định nghĩa (ISO 8528) hay hệ số công suất.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","recommendation":"Khuyến nghị: đối chiếu datasheet hãng của tổ máy QSZ13G3 + TAL-A473-C để chứng minh cả hai mức công suất."},{"quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","title":"Hàng nhập khẩu nguyên chiếc, mới 100%, năm sản xuất 2026, có CE","detail":"Tổ máy phải nhập khẩu nguyên chiếc (máy có vỏ), mới 100%, xuất xứ Trung Quốc, năm sản xuất 2026, đáp ứng tiêu chuẩn Châu Âu (CE Certificate). ATS cũng yêu cầu nhập khẩu mới 100% thiết bị chuyển nguồn.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A","recommendation":"Khuyến nghị: chuẩn bị CO, CQ, tờ khai hải quan và chứng nhận CE của tổ máy để xuất trình khi được yêu cầu."},{"quote":"Asia/Anh/Pháp","title":"Mâu thuẫn về xuất xứ","detail":"Cột Xuất xứ của hàng hóa ghi \"Asia/Anh/Pháp\" trong khi Thông số kỹ thuật ghi \"Xuất xứ: Trung Quốc\"; đầu phát ghi \"Leroy Somer – Pháp\" nhưng \"sản xuất tại Trung Quốc\".","category":"technical","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Xuất xứ của hàng hóa","recommendation":"Khuyến nghị: khai xuất xứ theo CO thực tế của từng bộ phận và xin làm rõ cách khai xuất xứ."},{"quote":null,"title":"Bảo đảm dự thầu không nêu","detail":"Tài liệu được cung cấp (TBMT và QĐ 1668/QĐ-BVP) không nêu yêu cầu bảo đảm dự thầu hay bảo đảm thực hiện hợp đồng.","category":"financial","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống e-GP trước khi chào giá xem có yêu cầu bảo đảm dự thầu không."},{"quote":null,"title":"Không có tiêu chuẩn năng lực - kinh nghiệm trong tài liệu được cung cấp","detail":"Chào giá trực tuyến rút gọn: không có tab Hồ sơ mời thầu; tài liệu được cung cấp không có tiêu chuẩn năng lực, kinh nghiệm, hợp đồng tương tự hay doanh thu.","category":"eligibility","severity":"warning","reference":null,"recommendation":"Khuyến nghị: vẫn chuẩn bị sẵn hồ sơ pháp lý và hợp đồng tương tự để xuất trình khi được mời hoàn thiện hợp đồng."},{"quote":"05 ngày kể từ ngày hợp đồng có hiệu lực\t90 ngày kể từ ngày hợp đồng có hiệu lực","title":"Thời gian giao hàng","detail":"Ngày giao hàng sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày; hợp đồng trọn gói gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu.","category":"contract","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Ngày giao hàng sớm nhất/muộn nhất","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp thời gian có hàng nhập khẩu nguyên chiếc năm 2026 trong 90 ngày."},{"quote":"Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro","title":"Dải dòng ATS 600A-800A chưa rõ","detail":"ATS ghi dải \"600A-800A\" mà không nêu một định mức cụ thể, số cực hay loại (ACB/MCCB/chuyển mạch).","category":"technical","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","recommendation":"Khuyến nghị: chọn định mức nằm trong dải và nêu rõ trong chào giá; xin làm rõ nếu cần."},{"quote":null,"title":"Các thông số chưa nêu","detail":"Tài liệu được cung cấp không nêu: thời gian bảo hành, mức ồn dB(A), suất tiêu hao nhiên liệu, tiêu chuẩn khí thải, phương pháp đánh giá.","category":"other","severity":"info","reference":null,"recommendation":"Khuyến nghị: nêu rõ bảo hành và các thông số này theo datasheet hãng trong hồ sơ chào."},{"quote":null,"title":"Phương thức và nguồn vốn theo QĐ 1668/QĐ-BVP","detail":"QĐ 1668/QĐ-BVP ngày 28/10/2026 phê duyệt KHLCNT: phương thức một giai đoạn một túi hồ sơ, thời gian tổ chức lựa chọn nhà thầu 90 ngày, bắt đầu Quý 4/2026, hợp đồng trọn gói, thời gian thực hiện không quá 90 ngày, tùy chọn mua thêm không áp dụng; nguồn quỹ phát triển hoạt động sự nghiệp của đơn vị.","category":"other","severity":"info","reference":"QĐ 1668/QĐ-BVP - Phụ lục KHLCNT (bản scan, đọc qua ảnh)","recommendation":"Khuyến nghị: không cần hành động thêm."}],"technicalSpecs":[{"item":"Tổ máy phát điện - số lượng","quote":"Máy phát điện Cummins 500 KVA","reference":"TBMT - Mẫu số 02A Phạm vi cung cấp hàng hóa, STT 1","requirement":"Máy phát điện Cummins 500 KVA, đơn vị Tổ máy, khối lượng 1"},{"item":"Công suất liên tục","quote":"Công suất LIÊN TỤC: 500 kVA.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"500 kVA"},{"item":"Công suất dự phòng","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"513 kVA - 550kVA"},{"item":"Điện áp, số pha, tần số","quote":"Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100%","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Nhập khẩu nguyên chiếc (máy có vỏ), mới 100%"},{"item":"Xuất xứ tổ máy","quote":"Xuất xứ: Trung Quốc.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật và cột Xuất xứ của hàng hóa","requirement":"Xuất xứ: Trung Quốc (trong khi cột Xuất xứ của hàng hóa ghi Asia/Anh/Pháp)"},{"item":"Năm sản xuất","quote":null,"reference":"TBMT - Mẫu số 02A, cột Năm sản xuất","requirement":"2026"},{"item":"Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)"},{"item":"Động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Hiệu Dongfeng Cummins/ QSZ13G3, liên doanh của Cummins (USA) sản xuất tại Trung Quốc"},{"item":"Đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Hiệu Leroy Somer – Pháp, Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc, tự động cấp điện sau 20 giây"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ theo máy - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Vỏ chống ồn đồng bộ theo máy, sơn tĩnh điện, cho phép hoạt động ngoài trời, cách âm bằng mút chuyên dụng. Mức ồn dB(A) không nêu trong tài liệu được cung cấp"},{"item":"Kích thước","quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"~ Dài 4365 - Rộng 1650 - Cao 2465 mm"},{"item":"Ắc quy và bộ sạc","quote":"Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Bộ ắc quy khởi động đồng bộ theo máy; bộ sạc bù cho ắc quy đồng bộ theo máy"},{"item":"Ống giảm thanh","quote":"Po giảm thanh Đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Po giảm thanh đồng bộ theo máy"},{"item":"Bồn dầu","quote":"Bồn dầu đáy máy 900L (đảm bảo hoạt động ~8h tại 100% công suất liên tục).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Bồn dầu đáy máy 900L, đảm bảo hoạt động ~8h tại 100% công suất liên tục. Suất tiêu hao nhiên liệu không nêu trong tài liệu được cung cấp"},{"item":"Dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát Đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Đồng bộ theo máy"},{"item":"Tủ ATS","quote":"Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Tủ tự động chuyển nguồn ATS 600A-800A, Osung/ Vitzro, nhập khẩu mới 100% thiết bị chuyển nguồn, vỏ tủ lắp ráp; 3 pha - 4 dây, 50 Hz, 220/380V"},{"item":"Vận chuyển, cẩu hạ","quote":"Chi phí vận chuyển máy đến chân công trình tại Thanh Hóa. - Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Vận chuyển máy đến chân công trình tại Thanh Hóa; cẩu hạ, đưa vào vị trí lắp đặt (máy đặt ngoài trời tại tầng 1)"},{"item":"Lắp đặt, chạy thử, nghiệm thu","quote":"Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Lắp đặt máy phát điện, tủ ATS (hệ thống cáp điện chờ sẵn); nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng"}],"requiredDocuments":["Tài liệu được cung cấp không liệt kê thành phần hồ sơ chào giá (không có tab Hồ sơ mời thầu).","Khuyến nghị: chuẩn bị chứng nhận CE (CE Certificate) của tổ máy do thông số kỹ thuật yêu cầu.","Khuyến nghị: chuẩn bị CO, CQ, chứng từ nhập khẩu nguyên chiếc để chứng minh hàng mới 100%, năm sản xuất 2026.","Khuyến nghị: chuẩn bị catalogue/datasheet động cơ QSZ13G3, đầu phát TAL-A473-C, bộ điều khiển DSE 7320 MKII, ATS Osung/ Vitzro."],"restrictiveClauses":["Ký mã hiệu chỉ định cụ thể: \"Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.\" - không có cụm \"hoặc tương đương\".","Tên hàng hóa gắn nhãn hiệu: \"Máy phát điện Cummins 500 KVA\".","Kích thước vỏ cụ thể \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\", trùng với một cấu hình tổ máy cụ thể.","Giới hạn xuất xứ \"Xuất xứ: Trung Quốc\" cho tổ máy."],"qualificationRequirements":[],"questionsForClarification":["Bên mời thầu có chấp nhận động cơ, đầu phát, bộ điều khiển, ATS tương đương (khác model QSZ13G3, TAL-A473-C, DSE 7320 MKII, Osung/ Vitzro) không?","Xuất xứ hàng hóa khai theo \"Asia/Anh/Pháp\" (cột Xuất xứ) hay \"Trung Quốc\" (Thông số kỹ thuật)?","Định mức dòng ATS cụ thể là bao nhiêu trong dải 600A-800A, loại thiết bị và số cực?","Thời gian bảo hành yêu cầu là bao lâu?","Có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng không?","Có yêu cầu mức ồn dB(A) tối đa, tiêu chuẩn khí thải, suất tiêu hao nhiên liệu không?","Kích thước \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" là bắt buộc hay tham khảo, sai số cho phép bao nhiêu?","Phạm vi lắp đặt có bao gồm cáp động lực, tiếp địa, ống khói nối dài không, hay chỉ đấu nối vào \"Hệ thống cáp điện chờ sẵn\"?"]},"status":"done","analyzedAt":"2026-10-29T15:54:26.873Z"},"IB2600592684":{"by":"hsmt-worker","notes":["Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật); tiêu chuẩn năng lực - kinh nghiệm, tính hợp lệ, tài chính không có trong tài liệu được cung cấp.","Chương I, Chương IV (biểu mẫu, bảng phạm vi cung cấp/số lượng), Chương VI và Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp.","Tệp quyết định phê duyệt HSMT chỉ đọc được thông tin chữ ký số, không có nội dung quyết định."],"result":{"keyInfo":{"budget":"Giá gói thầu 1.517.400.000 đồng (giá dự toán 1.536.783.000 đồng); nguồn vốn tự có của doanh nghiệp và vốn vay NH thương mại","bidForm":"Chào hàng cạnh tranh, trong nước, dự thầu qua mạng","bidName":"Gói thầu số 01 Mua sắm Tổ máy phát điện 500kVA và 30kVA","investor":"CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH (Số 81 đường Lý Thường Kiệt, Phường Đồng Hới, Tỉnh Quảng Trị; MST 3100130287)","notifyNo":"IB2600592684 (phiên bản 00, đăng tải 28/10/2026 13:44); Mã KHLCNT PL2600339817","warranty":"Theo nhà sản xuất nhưng tối thiểu là 730 ngày (E-ĐKC 23.3); Chương III: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy, tùy điều kiện nào đến trước","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"22.000.000 VND; hình thức: Cam kết (nhà thầu có tên trong danh sách không bảo đảm uy tín phải nộp gấp 03 lần bằng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh); hiệu lực ≥ 90 ngày","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 06/11/2026 (mở thầu cùng thời điểm, trên https://muasamcong.mof.gov.vn)","contractType":"Trọn gói; giá hợp đồng cố định (được phép điều chỉnh thuế)","deliveryTime":"Thời gian thực hiện gói thầu: 60 ngày; tiêu chí kỹ thuật: đề xuất tiến độ thực hiện ≤ 60 ngày","procuringEntity":"CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH","deliveryLocation":"Số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị (E-ĐKC 1.11)","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"Tổ 500kVA: Prime Power 500KVA/400KW, Standby Power 525KVA/420KW; Tổ 30kVA: Prime Power 30KVA/24KW, Standby Power 33KVA/26.4KW"},"summary":"Gói thầu mua sắm 02 loại tổ máy phát điện diesel: tổ máy 500kVA (Prime 500KVA/400KW) và tổ máy 30kVA (Prime 30KVA/24KW) cho Công ty Cổ phần Cấp nước Quảng Bình. Chương V mô tả thông số theo model tham chiếu FORTUGEN (động cơ Dongfeng Cummins, đầu phát Leroy Somer, bộ điều khiển DeepSea DSE6120) và cho phép chào hàng tương đương hoặc tốt hơn, kèm bảng so sánh. Gói thầu theo hình thức chào hàng cạnh tranh qua mạng, trong nước, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, thời gian thực hiện 60 ngày, giá gói thầu 1.517.400.000 đồng. Đóng thầu 09:00 ngày 06/11/2026; bảo đảm dự thầu 22.000.000 VND (hình thức cam kết), hiệu lực ≥ 90 ngày. Năng lực - kinh nghiệm và kỹ thuật chấm Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Bảo hành tối thiểu 730 ngày; phạt chậm 1%/tuần, tối đa 12%.","highlights":[{"quote":"Thời điểm đóng thầu\n06/11/2026 09:00","title":"Đóng thầu 09:00 ngày 06/11/2026","detail":"Đóng và mở thầu cùng lúc 09:00 06/11/2026, nộp qua mạng; chi phí nộp E-HSDT 220.000 VND.","category":"deadline","severity":"critical","reference":"TBMT; Chương II, E-CDNT 8","recommendation":"Khuyến nghị: thời gian còn rất ngắn, ưu tiên chốt cấu hình, giá và nộp sớm trước hạn ít nhất nửa ngày."},{"quote":"- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 22.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Hình thức cam kết; nếu nhà thầu có tên trong danh sách không bảo đảm uy tín thì phải nộp gấp 03 lần bằng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Hiệu lực E-HSDT ≥ 60 ngày.","category":"financial","severity":"critical","reference":"TBMT; Chương II, E-CDNT 17.1, 18.2","recommendation":"Khuyến nghị: kiểm tra công ty không có tên trong danh sách theo Điều 20 NĐ 214/2025; khai đúng giá trị và hiệu lực trong mẫu cam kết."},{"quote":"Yêu cầu thông số kỹ thuật quy định trong mục này là tối thiểu","title":"Thông số kỹ thuật là mức tối thiểu, chấm Đạt/Không đạt","detail":"Hàng chào phải đáp ứng hoàn toàn Chương V; phải có bảng chào nêu xuất xứ, chủng loại, ký mã hiệu, model, bảng so sánh tính đáp ứng và catalogue/tài liệu kỹ thuật. Không đạt bất kỳ tiêu chí nào thì loại.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2 b) Ghi chú; Chương III, Mục 3, tiêu chí 1","recommendation":"Khuyến nghị: lập bảng so sánh từng dòng (công suất prime/standby tổ máy và động cơ, đầu phát cấp H/125°C, MCCB 800A/63A, bồn dầu 08h, vỏ thép 2mm) với trích dẫn trang catalogue."},{"quote":"Catalogue tiếng Việt của các thiết bị, hàng hóa, trong đó thể hiện đầy đủ thông số kỹ thuật của hàng hóa, thiết bị.","title":"Bắt buộc catalogue tiếng Việt và bản dịch tài liệu nước ngoài","detail":"BDL yêu cầu catalogue tiếng Việt thể hiện đầy đủ thông số; Chương V yêu cầu tài liệu tiếng nước ngoài có bản dịch tiếng Việt bởi cơ quan chức năng.","category":"documents","severity":"critical","reference":"Chương II, E-CDNT 10.8; Chương V, Mục 1.2 a)","recommendation":"Khuyến nghị: chuẩn bị catalogue/datasheet tiếng Việt và bản dịch công chứng cho phần chứng minh thông số."},{"quote":"được sản xuất năm 2025 trở về sau.","title":"Hàng mới 100%, sản xuất năm 2025 trở về sau, cam kết bằng văn bản","detail":"Nhà thầu phải có cam kết bằng văn bản về hàng mới, năm sản xuất, đang được hãng bán và hỗ trợ kỹ thuật, CO/CQ, tự chịu trách nhiệm, thay mới 100% nếu lỗi không khắc phục được.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2 a); Chương III, Mục 3, tiêu chí 7","recommendation":"Khuyến nghị: lập một bản cam kết gộp đủ từng gạch đầu dòng của Chương V Mục 1.2 a) và tiêu chí 7 Chương III."},{"quote":"+ Bản cam kết trong thời gian bảo hành, nhà thầu phải có dịch vụ hỗ trợ kỹ thuật: 24/24; 7 ngày/tuần.","title":"Các thuyết minh, kế hoạch và cam kết bảo hành chấm Đạt/Không đạt","detail":"Phải có: thuyết minh biện pháp cung cấp (ký HĐ, đặt hàng, vận chuyển, nghiệm thu chạy thử, bàn giao, thanh lý); kế hoạch bảo hành, bảo trì (thời gian, quy trình, địa chỉ, điện thoại); thuyết minh nhận biết và xử lý sự cố thông thường có hình ảnh minh họa; cam kết hỗ trợ 24/24, 7 ngày/tuần; cam kết bảo trì định kỳ; cam kết có mặt xử lý trong 48 giờ; tiếp nhận hàng lỗi trong 24 giờ nếu hỗ trợ từ xa không xử lý được; kế hoạch năng lực dịch vụ sau bán hàng; kế hoạch đào tạo, hướng dẫn sử dụng.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 2, 3.2, 3.3, 5","recommendation":"Khuyến nghị: lập checklist theo đúng từng gạch đầu dòng tiêu chí 2, 3, 5 và đính kèm đủ văn bản."},{"quote":"- Đề xuất tiến độ thực hiện ≤ 60 ngày;","title":"Tiến độ đề xuất ≤ 60 ngày, kèm bảng tiến độ","detail":"Phải đề xuất tiến độ ≤ 60 ngày và có bảng tiến độ hợp lý, khả thi, phù hợp với giải pháp kỹ thuật.","category":"deadline","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 4","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp tình trạng hàng sẵn kho cho tổ 500kVA trước khi cam kết tiến độ."},{"quote":"Thời gian bảo hành: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy kể từ ngày bàn giao đưa vào sử dụng tuỳ theo điều kiện nào đến trước","title":"Bảo hành ≥ 24 tháng / tối thiểu 730 ngày","detail":"Chương III: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy kể từ ngày bàn giao đưa vào sử dụng, tùy điều kiện nào đến trước. ĐKCT: theo nhà sản xuất nhưng tối thiểu 730 ngày (không nhắc giới hạn giờ chạy). Chương V tính bảo hành từ nghiệm thu tổng thể.","category":"warranty","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 3.1; Chương VII, E-ĐKC 23.3; Chương V, Mục 1.2 a), 1.3","recommendation":"Khuyến nghị: chào bảo hành tối thiểu 24 tháng (730 ngày); nếu muốn kèm giới hạn 1000 giờ thì ghi đúng câu chữ Chương III."},{"quote":"- Báo cáo tài chính 03 năm (2023, 2024, 2025);","title":"Hồ sơ pháp lý, tài chính, thuế bắt buộc","detail":"GCN đăng ký doanh nghiệp, BCTC 2023-2025, xác nhận thuế đến hết 2025, giấy phép kinh doanh có ngành nghề phù hợp, các cam kết uy tín 6.1, 6.2.","category":"eligibility","severity":"critical","reference":"Chương II, E-CDNT 10.8; Chương III, Mục 3, tiêu chí 6, 7","recommendation":"Khuyến nghị: kiểm tra đã có xác nhận nghĩa vụ thuế hết năm 2025; nếu chưa, xin ngay."},{"quote":null,"title":"Thiếu Chương III phần năng lực - kinh nghiệm, tài chính và các chương khác","detail":"Tài liệu được cung cấp chỉ có Chương III Mục 3 (kỹ thuật). Các ngưỡng hợp đồng tương tự, doanh thu, tình hình tài chính, Chương I, IV, VI và Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp.","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: mở E-HSMT trên muasamcong để đọc các tiêu chí năng lực - kinh nghiệm trước khi quyết định dự thầu."},{"quote":null,"title":"Không thấy số lượng từng tổ máy","detail":"Bảng Chương V có TT 1 (500kVA) và TT 2 (30kVA) nhưng không nêu số lượng; phạm vi cung cấp không có trong tài liệu được cung cấp.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: đối chiếu bảng phạm vi cung cấp/biểu giá trên hệ thống (Chương IV)."},{"quote":"Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ","title":"Vỏ giảm âm phải nhập khẩu đồng bộ cùng tổ máy","detail":"Yêu cầu vỏ nhập khẩu đồng bộ có thể loại phương án vỏ sản xuất trong nước. Không nêu độ ồn dB(A).","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b), TT 1, TT 2","recommendation":"Khuyến nghị: chọn cấu hình có vỏ nhập đồng bộ thể hiện trên CO/packing list, hoặc làm rõ trước khi dùng vỏ trong nước."},{"quote":"- Kích thước tủ (L x W x H): (3.850 x 1.706 x 2.233)mm","title":"Kích thước và khối lượng ghi con số cụ thể","detail":"500kVA: 3.850 x 1.706 x 2.233 mm, 4.200kg; 30kVA: 2.250 x 950 x 1.250 mm, 1.100kg. Không nêu dung sai; tổ máy tương đương có thể khác kích thước.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: trong bảng so sánh, giải trình kích thước/khối lượng là đặc tính minh họa, không ảnh hưởng tính năng; cân nhắc hỏi làm rõ."},{"quote":"Chủ đầu tư sẽ khấu trừ đến 12%.","title":"Phạt chậm 1%/tuần, tối đa 12%; bồi thường toàn bộ thiệt hại thực tế","detail":"Đạt mức phạt tối đa thì Chủ đầu tư có thể chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22","recommendation":"Khuyến nghị: tham khảo, 12% × giá gói thầu 1.517.400.000 = 182.088.000 đồng; dự phòng rủi ro tiến độ nhập khẩu."},{"quote":"Tạm ứng: Theo thỏa thuận giữa các bên trong quá trình hoàn thiện hợp đồng.","title":"Thanh toán chậm nhất 90 ngày sau giao nhận, tạm ứng chưa xác định","detail":"Tạm ứng theo thỏa thuận; thanh toán một lần, chậm nhất 90 ngày. Bảo đảm thực hiện hợp đồng 3% giá hợp đồng.","category":"financial","severity":"warning","reference":"Chương VII, E-ĐKC 5.2, 13.1, 14.2","recommendation":"Khuyến nghị: tính chi phí vốn cho khoảng 60 + 90 ngày; tham khảo, 3% × 1.517.400.000 = 45.522.000 đồng (giá trị thực tính trên giá hợp đồng)."},{"quote":"chứng nhận kiểm định của cơ quan kiểm định","title":"Chứng từ giao hàng gồm chứng nhận kiểm định của cơ quan kiểm định","detail":"ĐKCT 9 yêu cầu chứng nhận kiểm định của cơ quan kiểm định, CO, CQ và các chứng từ phải đến trước hàng hóa; nếu không, nhà thầu chịu mọi chi phí phát sinh. Chương V yêu cầu CO bản gốc kèm dịch thuật công chứng.","category":"documents","severity":"warning","reference":"Chương VII, E-ĐKC 9; Chương V, Mục 3.2","recommendation":"Khuyến nghị: xác định loại kiểm định cần có và đưa chi phí vào giá chào."},{"quote":"- Nhà thầu lắp đặt, hướng dẫn sử dụng cho chủ đầu tư đảm bảo hệ thống vận hành ổn định.","title":"Phạm vi lắp đặt chưa được mô tả","detail":"Chương III yêu cầu cam kết nhà thầu lắp đặt, hướng dẫn sử dụng đảm bảo hệ thống vận hành ổn định, nhưng Chương V không mô tả phạm vi lắp đặt (cáp, đấu nối, ống xả, móng).","category":"technical","severity":"warning","reference":"Chương III, Mục 3, tiêu chí 7","recommendation":"Khuyến nghị: làm rõ phạm vi lắp đặt hoặc giới hạn phạm vi trong thuyết minh để tránh phát sinh với hợp đồng trọn gói."},{"quote":"- Dung tích bồn dầu dưới chân đế máy: 08h","title":"Bồn dầu 08h không nêu mức tải","detail":"Yêu cầu bồn dầu đủ 08h nhưng không nêu dung tích lít hay mức tải tính toán.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: chứng minh 08h ở 100% tải prime bằng dung tích bồn và suất tiêu hao trong datasheet."},{"quote":"Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.","title":"Không cho phép phương án thay thế; xếp hạng theo giá thấp nhất","detail":"Không được nộp phương án kỹ thuật thay thế; so sánh trên giá dự thầu gồm toàn bộ thuế, phí, lệ phí sau giảm giá, cộng ưu đãi (hàng không thuộc đối tượng ưu đãi cộng 7,5%/10% tùy trường hợp).","category":"other","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.1, 29.3","recommendation":"Khuyến nghị: chỉ chào một cấu hình duy nhất."},{"quote":null,"title":"Không yêu cầu ủy quyền bán hàng của hãng","detail":"BDL không yêu cầu giấy phép bán hàng, ủy quyền hay cam kết hỗ trợ của nhà sản xuất/đại lý; tuy nhiên vẫn phải cam kết thiết bị đang được hỗ trợ kỹ thuật chính hãng.","category":"eligibility","severity":"info","reference":"Chương II, E-CDNT 16.2; Chương V, Mục 1.2 a)","recommendation":"Khuyến nghị: vẫn nên kèm thư hỗ trợ của nhà phân phối nếu có để tăng sức thuyết phục."},{"quote":null,"title":"Không quy định độ ồn, tiêu hao nhiên liệu, khí thải, ATS","detail":"Các thông số này không có trong tài liệu được cung cấp.","category":"technical","severity":"info","reference":"Chương V","recommendation":"Khuyến nghị: không cần chứng minh thêm ngoài các dòng Chương V nêu."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/tuần cho đến khi công việc được thực hiện, khấu trừ vào giá hợp đồng (trừ bất khả kháng)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 12%.","reference":"Chương VII, E-ĐKC 22","requirement":"12%"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Khi đạt mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế;","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Theo thỏa thuận giữa các bên trong quá trình hoàn thiện hợp đồng.","reference":"Chương VII, E-ĐKC 13.1","requirement":"Theo thỏa thuận khi hoàn thiện hợp đồng (không nêu tỷ lệ)"},{"term":"Thanh toán","quote":"chậm nhất 90 ngày kể từ ngày cuối cùng hai bên hoàn thành giao nhận khối lượng hàng hóa tương ứng theo từng đợt giao hàng.","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản; thanh toán một lần theo hóa đơn, chậm nhất 90 ngày kể từ ngày hoàn thành giao nhận từng đợt"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi bàn giao, nghiệm thu và chuyển sang bảo hành; hoàn trả trong 10 ngày"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: Theo nhà sản xuất nhưng tối thiểu là 730 ngày.","reference":"Chương VII, E-ĐKC 23.3","requirement":"Theo nhà sản xuất nhưng tối thiểu 730 ngày; tại số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị"},{"term":"Thời hạn sửa chữa, thay thế","quote":"Thời hạn sửa chữa, thay thế là: 05 ngày","reference":"Chương VII, E-ĐKC 23.5, 23.6","requirement":"05 ngày"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu: 60 ngày.","reference":"Chương V, Mục 1.1.2; TBMT","requirement":"Thời gian thực hiện gói thầu 60 ngày"},{"term":"Nghiệm thu","quote":"Thực hiện đổi trả 1:1 với trường hợp hàng hóa kiểm tra và thử nghiệm không phù hợp với đặc tính kỹ thuật đã chào thầu.","reference":"Chương VII, E-ĐKC 18.2, 21.1, 21.2","requirement":"Kiểm tra, thử nghiệm trước khi giao theo Chương V; đổi trả 1:1 nếu không phù hợp; nghiệm thu sản phẩm mới 100% trước giao nhận"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Được phép","reference":"Chương VII, E-ĐKC 11.1, 11.2, 12.3","requirement":"Hợp đồng trọn gói, giá cố định; được phép điều chỉnh thuế khi chính sách thuế thay đổi"},{"term":"Thay đổi khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 0%.","reference":"Chương II, E-CDNT 34.1, 34.2","requirement":"Tỷ lệ tăng/giảm khối lượng tối đa 0%; không áp dụng tùy chọn mua thêm"},{"term":"Chứng từ giao hàng","quote":"Hóa đơn giá trị gia tăng, chứng từ vận tải, giấy chứng nhận bảo hành của Nhà thầu hoặc nhà sản xuất, chứng nhận kiểm định của cơ quan kiểm định, danh mục hàng hóa đóng gói, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng.","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT, chứng từ vận tải, giấy chứng nhận bảo hành, chứng nhận kiểm định của cơ quan kiểm định, danh mục đóng gói, CO, CQ; phải đến trước hàng hóa"},{"term":"Vận chuyển","quote":null,"reference":"Chương VII, E-ĐKC 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm cả bảo hiểm và lưu kho, chi phí tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 30 ngày.","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 30 ngày; không thành thì đưa ra Tòa án trên địa bàn tỉnh Quảng Trị"},{"term":"Bảo hiểm","quote":"Nội dung bảo hiểm: Không áp dụng.","reference":"Chương VII, E-ĐKC 19","requirement":"Không áp dụng"}],"technicalSpecs":[{"item":"Yêu cầu chung - Tình trạng, năm sản xuất","quote":"Cam kết tất cả hàng hóa thuộc gói thầu là hàng mới 100% chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng và được sản xuất năm 2025 trở về sau.","reference":"Chương V, Mục 1.2 a)","requirement":"Hàng mới 100%, chưa qua sử dụng, nguồn gốc xuất xứ rõ ràng, sản xuất năm 2025 trở về sau; nhà thầu cam kết bằng văn bản"},{"item":"Yêu cầu chung - Vòng đời sản phẩm","quote":"Thiết bị chào thầu phải đang trong thời gian hãng sản xuất cho phép bán ra thị trường và đang trong thời gian được hỗ trợ kỹ thuật từ chính hãng;","reference":"Chương V, Mục 1.2 a)","requirement":"Thiết bị đang trong thời gian hãng cho phép bán ra thị trường và được hỗ trợ kỹ thuật chính hãng"},{"item":"Yêu cầu chung - Thông tin thiết bị","quote":"Thiết bị chào thầu phải có đầy đủ thông tin về: Ký mã hiệu; Xuất xứ; Thông số kỹ thuật; Thời gian bảo hành theo tiêu chuẩn của nhà sản xuất tại địa điểm lắp đặt.","reference":"Chương V, Mục 1.2 a)","requirement":"Đầy đủ ký mã hiệu, xuất xứ, thông số kỹ thuật, thời gian bảo hành theo tiêu chuẩn nhà sản xuất tại địa điểm lắp đặt"},{"item":"Yêu cầu chung - CO/CQ","quote":null,"reference":"Chương V, Mục 1.2 a); Mục 3.2","requirement":"Bản gốc hoặc bản sao công chứng/chứng thực CO, CQ kèm bản dịch tiếng Việt (hàng nhập khẩu); phiếu/giấy chứng nhận xuất xưởng (hàng sản xuất trong nước)"},{"item":"Yêu cầu chung - Tài liệu tiếng nước ngoài","quote":"Với các tài liệu bằng tiếng nước ngoài phải đính kèm bản dịch sang tiếng Việt bởi cơ quan chức năng","reference":"Chương V, Mục 1.2 a)","requirement":"Đính kèm bản dịch tiếng Việt bởi cơ quan chức năng; có thể dịch toàn bộ hoặc tóm tắt nhưng phải chứng minh đáp ứng đầy đủ thông số"},{"item":"Yêu cầu chung - Thay mới khi hỏng","quote":"Trong thời gian bảo hành nếu phát hiện thiết bị hư hỏng do lỗi của nhà sản xuất nhưng không khắc phục được thì Nhà thầu phải thay mới 100%.","reference":"Chương V, Mục 1.2 a)","requirement":"Trong thời gian bảo hành, hư hỏng do lỗi nhà sản xuất không khắc phục được thì thay mới 100%"},{"item":"Tổ 500kVA - Xuất xứ, hãng, model tham chiếu","quote":"- Xuất xứ: Trung Quốc\n- Nhà sản xuất: FORTUGEN\n- Model máy phát điện: FG-C525LS","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Xuất xứ Trung Quốc; nhà sản xuất FORTUGEN; model FG-C525LS (được chào tương đương)"},{"item":"Tổ 500kVA - Điện áp, tần số, cấp bảo vệ","quote":"230V/400V, 3-Phase, 50Hz, PF=0.8, IP23, Class H","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"230V/400V, 3 pha, 50Hz, PF=0.8, IP23, Class H"},{"item":"Tổ 500kVA - Công suất tổ máy","quote":"- Prime Power: 500KVA/400KW\n- Standby Power: 525KVA/420KW","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Prime 500KVA/400KW; Standby 525KVA/420KW"},{"item":"Tổ 500kVA - Động cơ: hãng, model, kiểu","quote":"+ Kiểu động cơ: Diesel, 4 kỳ, turbo tăng áp, 6 xilanh thẳng hàng","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Dongfeng Cummins (DCEC), model QSZ13-G3; diesel 4 kỳ, turbo tăng áp, 6 xi lanh thẳng hàng"},{"item":"Tổ 500kVA - Động cơ: công suất","quote":"+ Prime Power: 450kw /603HP","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Prime 450kw/603HP; Standby 470kw/629HP"},{"item":"Tổ 500kVA - Động cơ: làm mát, điều tốc, kích thước xi lanh","quote":"+ Đường kính x hành trình: (130 x163)mm\n+ Dung tích xi-lanh: 13 Lít\n+ Tỷ số nén: 17:1","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Két nước kết hợp quạt gió; điều tốc điện tử ECU; đường kính x hành trình 130 x 163 mm; dung tích 13 lít; tỷ số nén 17:1; mô tơ khởi động DC24V"},{"item":"Tổ 500kVA - Đầu phát","quote":"+ Model: TAL-A473-C (kích từ AREP)","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"LEROY SOMER, model TAL-A473-C (kích từ AREP); 4 cực, 3 pha, 6 dây; 500kVA tại 400V, cấp H/độ tăng nhiệt 125°C; hệ số công suất 0.8"},{"item":"Tổ 500kVA - Bộ điều khiển","quote":"+ Model: DSE6120","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"DEEPSEA DSE6120, đầy đủ chức năng điều khiển, bảo vệ, cảnh báo"},{"item":"Tổ 500kVA - Tủ đóng cắt đầu cực","quote":"- Tủ đóng cắt đầu cực: MCCB 3P-800A","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"MCCB 3P-800A"},{"item":"Tổ 500kVA - Bồn dầu","quote":"- Dung tích bồn dầu dưới chân đế máy: 08h","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Bồn dầu dưới chân đế đủ 08h (không nêu mức tải và dung tích lít)"},{"item":"Tổ 500kVA - Vỏ giảm âm","quote":"Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ chế tạo bằng thép dày 2mm","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Nhập khẩu đồng bộ cùng tổ máy, thép dày 2mm, mút cách âm tỷ trọng cao, chống cháy lan (không nêu độ ồn dB(A))"},{"item":"Tổ 500kVA - Kích thước, khối lượng","quote":"- Kích thước tủ (L x W x H): (3.850 x 1.706 x 2.233)mm\n- Khối lượng: 4.200kg","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"L x W x H: 3.850 x 1.706 x 2.233 mm; khối lượng 4.200kg"},{"item":"Tổ 30kVA - Xuất xứ, nhãn hiệu, model tham chiếu","quote":"- Model máy phát điện: FG-C33LS","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Xuất xứ Trung Quốc; nhãn hiệu FORTUGEN; model FG-C33LS (được chào tương đương)"},{"item":"Tổ 30kVA - Điện áp, công suất","quote":"- Prime Power: 30KVA/24KW\n- Standby Power: 33KVA/26.4KW","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"230V/400V, 3 pha, 50Hz, PF=0.8, IP23, Class H; Prime 30KVA/24KW; Standby 33KVA/26.4KW"},{"item":"Tổ 30kVA - Động cơ","quote":"+ Model: 4B3.9-G12","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Dongfeng Cummins 4B3.9-G12; Prime 27kw/36HP, Standby 30kw/40HP; diesel 4 kỳ, turbo tăng áp, 4 xi lanh thẳng hàng; điều tốc điện tử; 102 x 120 mm; 3.9L; tỷ số nén 18.0:1; dầu bôi trơn 10,9L; nước làm mát (chỉ động cơ) 7,2L; khởi động DC24V"},{"item":"Tổ 30kVA - Đầu phát","quote":"+ Model: TAL-A42-E (kích từ AREP)","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"LEROY SOMER TAL-A42-E (kích từ AREP); 4 cực, 3 pha, 6 dây; 30kVA tại 400V, cấp H/độ tăng nhiệt 125°C; hệ số công suất 0.8"},{"item":"Tổ 30kVA - Bộ điều khiển, MCCB","quote":"- Tủ đóng cắt đầu cực: MCCB 3P-63A","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"DEEPSEA DSE6120; MCCB 3P-63A"},{"item":"Tổ 30kVA - Bồn dầu, vỏ, kích thước, khối lượng","quote":"- Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm\n- Khối lượng: 1.100kg","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Bồn dầu 08h; vỏ giảm âm nhập khẩu đồng bộ, thép 2mm; L x W x H 2.250 x 950 x 1.250 mm; 1.100kg"},{"item":"Hàng hóa tương đương","quote":"nhà thầu phải lập bảng so sánh, giải trình và chứng minh mặt hàng dự thầu có tính năng, thông số kỹ thuật tương đương hoặc tốt hơn so với yêu cầu của E-HSMT.","reference":"Chương V, Mục 1.2 b), Ghi chú","requirement":"Được chào nhãn hiệu, xuất xứ khác nhưng tương đương hoặc ưu việt hơn; phải lập bảng so sánh, giải trình, chứng minh"},{"item":"Kiểm tra, thử nghiệm","quote":"Hàng hóa thiết bị qua kiểm tra mà không có tính chất kỹ thuật phù hợp với tiêu chuẩn kỹ thuật trong E-HSMT thì Bên mua có quyền từ chối nghiệm thu.","reference":"Chương V, Mục 3.1; Chương VII, E-ĐKC 21.1, 21.2","requirement":"Kiểm tra chủng loại, xuất xứ, thông số, mác mã trước nghiệm thu; không phù hợp thì bên mua từ chối nghiệm thu; thử nghiệm tại Công ty CP Cấp nước Quảng Bình; đổi trả 1:1 nếu không phù hợp"},{"item":"Phụ tùng thay thế","quote":"≥ 05 năm kể từ ngày bàn giao đưa vào sử dụng.","reference":"Chương II, E-CDNT 15.10","requirement":"Thời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay thế) ≥ 05 năm kể từ bàn giao"},{"item":"Độ ồn, tiêu hao nhiên liệu, tiêu chuẩn khí thải, ATS","quote":null,"reference":null,"requirement":"Không có trong tài liệu được cung cấp"}],"requiredDocuments":["Giấy chứng nhận đăng ký doanh nghiệp (hoặc tài liệu pháp lý tương đương), có ngành nghề phù hợp","Bảo đảm dự thầu 22.000.000 VND dạng cam kết, hiệu lực ≥ 90 ngày","Báo cáo tài chính 03 năm 2023, 2024, 2025","Xác nhận của cơ quan thuế hoàn thành nghĩa vụ thuế đến hết năm 2025","Tài liệu chứng minh năng lực và kinh nghiệm theo Mục 16 Chương I và Chương III","Bảng chào hàng hóa nêu xuất xứ, chủng loại, ký mã hiệu, model và bảng so sánh, giải trình tính đáp ứng kỹ thuật","Catalogue tiếng Việt và tài liệu kỹ thuật của hàng hóa; bản dịch tiếng Việt cho tài liệu tiếng nước ngoài","Cam kết hàng mới 100%, sản xuất năm 2025 trở về sau, đang được hãng bán và hỗ trợ kỹ thuật, CO/CQ, thay mới 100% khi lỗi không khắc phục được","Thuyết minh giải pháp kỹ thuật, biện pháp tổ chức cung cấp, vận chuyển, nghiệm thu chạy thử, bàn giao, thanh lý","Bảng tiến độ cung cấp hàng hóa ≤ 60 ngày","Kế hoạch bảo hành, bảo trì (thời gian, quy trình, địa chỉ, điện thoại)","Thuyết minh nhận biết và xử lý sự cố thông thường có hình ảnh minh họa","Cam kết hỗ trợ kỹ thuật 24/24, 7 ngày/tuần; cam kết bảo trì định kỳ; cam kết có mặt xử lý trong 48 giờ","Kế hoạch năng lực dịch vụ sau bán hàng, cung cấp phụ tùng, lắp đặt","Kế hoạch đào tạo, hướng dẫn sử dụng","Cam kết uy tín: không có hợp đồng tương tự chậm tiến độ/bỏ dở; không có tên trong danh sách vi phạm, không bị cấm đấu thầu","Cam kết vận chuyển, bàn giao tại địa chỉ bên mua và tuân thủ điều khoản thanh toán Chương VII","Cam kết bảo hành ≥ 24 tháng (tối thiểu 730 ngày)","Khi giao hàng: hóa đơn GTGT, chứng từ vận tải, giấy bảo hành, chứng nhận kiểm định, packing list, CO (bản gốc kèm dịch công chứng), CQ, tài liệu hướng dẫn sử dụng"],"restrictiveClauses":["Thông số mô tả theo đúng một cấu hình cụ thể: tổ máy FORTUGEN FG-C525LS / FG-C33LS, xuất xứ Trung Quốc, động cơ Dongfeng Cummins QSZ13-G3 / 4B3.9-G12, đầu phát LEROY SOMER TAL-A473-C / TAL-A42-E, bộ điều khiển DEEPSEA DSE6120 (có điều khoản cho phép tương đương)","Thông số chi tiết của động cơ (đường kính x hành trình 130 x 163 mm, dung tích 13 lít, tỷ số nén 17:1; 102 x 120 mm, 3.9L, 18.0:1, dầu bôi trơn 10,9L, nước làm mát 7,2L) gắn với model tham chiếu","Kích thước và khối lượng tổ máy ghi con số cụ thể, không có dung sai","Vỏ giảm âm bắt buộc nhập khẩu đồng bộ cùng tổ máy","Bắt buộc catalogue tiếng Việt và bản dịch tiếng Việt bởi cơ quan chức năng"],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với Chủ đầu tư; không có cổ phần/vốn góp với nhà thầu tư vấn (CTCP Thẩm định giá VN Control; CTCP Tư vấn xây dựng Quảng Bình); không cùng có cổ phần/vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Báo cáo tài chính 03 năm (2023, 2024, 2025);","reference":"Chương II, E-CDNT 10.8","requirement":"Báo cáo tài chính 03 năm 2023, 2024, 2025"},{"quote":"Xác nhận của cơ quan thuế về việc hoàn thành thực hiện nghĩa vụ thuế đối với nhà nước đến hết năm 2025;","reference":"Chương II, E-CDNT 10.8","requirement":"Xác nhận của cơ quan thuế hoàn thành nghĩa vụ thuế đến hết năm 2025"},{"quote":null,"reference":"Chương III, Mục 3, tiêu chí 7","requirement":"Ngành nghề sản xuất, kinh doanh phù hợp, đính kèm giấy phép đăng ký kinh doanh hoặc tương đương"},{"quote":"Nhà thầu có cam kết: Không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng do lỗi của nhà thầu.","reference":"Chương III, Mục 3, tiêu chí 6.1","requirement":"Cam kết không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở do lỗi nhà thầu trong 3 năm gần đây (≥ 02 hợp đồng như vậy là không đạt)"},{"quote":null,"reference":"Chương III, Mục 3, tiêu chí 6.2","requirement":"Cam kết không có tên trong danh sách nhà thầu vi phạm trên Hệ thống mạng đấu thầu quốc gia, không đang bị cấm đấu thầu (có tên từ 02 gói thầu trở lên là không đạt)"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền của nhà sản xuất/đại lý hoặc cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất"},{"quote":null,"reference":"Chương III (các mục ngoài Mục 3 không được cung cấp)","requirement":"Tiêu chuẩn năng lực - kinh nghiệm chi tiết (hợp đồng tương tự, doanh thu, tình hình tài chính): không có trong tài liệu được cung cấp"}],"questionsForClarification":["Đề nghị nêu rõ số lượng từng tổ máy (500kVA và 30kVA).","Thời hạn bảo hành: ĐKCT ghi tối thiểu 730 ngày, Chương III ghi ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy tùy điều kiện nào đến trước; điều kiện nào được áp dụng? Mốc tính bảo hành là ngày bàn giao đưa vào sử dụng hay nghiệm thu tổng thể?","Phạm vi lắp đặt gồm những gì (cáp lực, đấu nối, ống xả, móng máy, đặt máy vào vị trí)?","Bồn dầu 08h được tính ở mức tải nào (100% công suất prime hay mức khác)?","Kích thước và khối lượng tổ máy có phải là tiêu chí bắt buộc không, có chấp nhận sai khác không?","Có chấp nhận vỏ giảm âm sản xuất trong nước đạt các thông số vật liệu (thép 2mm, mút cách âm tỷ trọng cao, chống cháy lan) không?","\"Chứng nhận kiểm định của cơ quan kiểm định\" tại E-ĐKC 9 là loại chứng nhận nào, do đơn vị nào cấp?","\"Bản dịch sang tiếng Việt bởi cơ quan chức năng\" có yêu cầu dịch thuật công chứng không?"]},"status":"done","analyzedAt":"2026-11-04T14:21:24.923Z"},"IB2600594596":{"by":"hsmt-worker","notes":["Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật) và Mục 4 (tài chính); tiêu chuẩn đánh giá tính hợp lệ và năng lực-kinh nghiệm không có trong tài liệu được cung cấp.","Chương I (Chỉ dẫn nhà thầu), Chương IV (Biểu mẫu), Chương VI (Điều kiện chung của hợp đồng) và Phần 4 (Biểu mẫu hợp đồng) không có trong tài liệu được cung cấp; các điều khoản hợp đồng chỉ lấy từ Chương VII và Chương II.","Bảng thông số Chương V được trích từ PDF dạng bảng, một số dòng bị tách cột; trích dẫn đã được nối lại theo thứ tự đọc.","Không quy đổi kVA sang kW vì tài liệu không nêu công suất kW; primeKw/standbyKw để null."],"result":{"keyInfo":{"budget":"3.710.365.000 đồng","bidForm":"Chào hàng cạnh tranh, trong nước, dự thầu qua mạng","bidName":"Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm","investor":"CÔNG TY CP ĐIỆN NƯỚC AN GIANG","notifyNo":"IB2600594596","warranty":"365 ngày (ĐKCT 23.3); Chương V: ≥ 12 tháng","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"55.655.000 VND; hình thức: thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh; hiệu lực ≥ 150 ngày","bidValidity":"≥ 120 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 17/11/2026","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"Thời gian thực hiện gói thầu 90 ngày; tiến độ cung cấp ≤ 90 ngày","procuringEntity":"CÔNG TY CP ĐIỆN NƯỚC AN GIANG","deliveryLocation":"Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"01 tổ 400 kVA liên tục (dự phòng ≥ 440 kVA) và 01 tổ 300 kVA liên tục (dự phòng ≥ 330 kVA)"},"summary":"Gói thầu số 02 của Công ty CP Điện Nước An Giang mua 01 tổ máy phát điện diesel 400 kVA (công suất liên tục) cho NMN Bình Hòa và 01 tổ máy 300 kVA (công suất liên tục) cho NMN Núi Cấm. Phạm vi gồm cung cấp, vận chuyển, lắp đặt, vỏ cách âm, bồn dầu 1000 lít, cầu dao đảo tay (800A/630A), ống khói, ống thoát gió nóng, kiểm định, nghiệm thu, bàn giao và bảo hành. Gói thầu chào hàng cạnh tranh qua mạng, trong nước, một giai đoạn một túi hồ sơ, hợp đồng trọn gói giá cố định, giá gói thầu 3.710.365.000 đồng, thời gian thực hiện 90 ngày. Năng lực-kinh nghiệm và kỹ thuật được đánh giá đạt/không đạt; tài chính theo phương pháp giá thấp nhất. Yêu cầu kỹ thuật chặt: xuất xứ tổ máy G7/ASIA, hàng sản xuất năm 2026 trở về sau, đồng bộ 02/03 bộ phận chính kèm chứng nhận prototype tested, ngưỡng tiêu hao nhiên liệu, kích thước và trọng lượng tối đa, động cơ 400 kVA từ 8 xy lanh trở lên.","highlights":[{"quote":"Serving area: Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam; Location: HCM; Xuất xứ: G7/ASIA","title":"Xuất xứ tổ máy G7/ASIA, hãng phải có đại diện tại Việt Nam","detail":"Tổ máy (cả 400 kVA và 300 kVA) yêu cầu xuất xứ G7/ASIA, không kèm cụm 'hoặc tương đương' (khác với động cơ, đầu phát, bộ điều khiển có 'hoặc tương đương'). Hãng phải có đại diện làm việc tại Việt Nam, Location: HCM.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a/b, I.1","recommendation":"Khuyến nghị: chọn hãng tổ máy có xuất xứ thuộc G7 hoặc châu Á và có văn phòng đại diện tại TP.HCM, chuẩn bị tài liệu chứng minh."},{"quote":"Tổ máy phải được đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát điện và được chứng nhận prototype tested trước khi sản xuất hàng loạt (Nhà thầu cung cấp chứng nhận kèm theo hồ sơ dự thầu/ chào hàng).","title":"Đồng bộ 02/03 bộ phận và chứng nhận prototype tested phải nộp kèm hồ sơ","detail":"Tổ máy phải được nhà sản xuất máy phát đồng bộ ít nhất 2 trong 3 bộ phận (động cơ, đầu phát, bộ điều khiển) và có chứng nhận prototype tested; chứng nhận nộp kèm hồ sơ. Khi xuất xưởng phải có test report và chứng nhận chất lượng của hãng.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a/b, I.1","recommendation":"Khuyến nghị: xin hãng chứng nhận prototype tested cho đúng model chào thầu trước khi nộp."},{"quote":"Số xy lanh: ≥ 8 xy lanh; Dung tích xy lanh ≥ 14,5 L; Tỉ số nén ≥ 15.0 : 1","title":"Động cơ 400 kVA: ≥ 8 xy lanh, ≥ 14,5 L, tỉ số nén ≥ 15.0:1","detail":"Ba ngưỡng này cùng với giới hạn trọng lượng ≤ 2970 kg và kích thước ≤ L3340 x W1496 x H1851 mm thu hẹp đáng kể số model đáp ứng. Động cơ 300 kVA: ≥ 6 xy lanh, ≥ 9L, tỉ số nén ≤ 17.0:1.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a, I.2","recommendation":"Khuyến nghị: đối chiếu datasheet động cơ dự kiến với từng ngưỡng; nếu không có model đáp ứng, gửi yêu cầu làm rõ."},{"quote":"Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải liên tục - 100% tải: < 91 L/giờ - 75% tải: < 66 L/giờ - 50% tải: < 45 L/giờ","title":"Ngưỡng tiêu hao nhiên liệu, ổn định tần số/điện áp, Class G3","detail":"400 kVA: < 91/66/45 L/giờ tại 100/75/50% tải liên tục; biến thiên tần số ≤ ± 0,25%; biến thiên điện áp ≤ ± 0.5%. 300 kVA: < 66/49/34 L/giờ; tần số ≤ ± 0,5%; điện áp ≤ ± 1%. Cả hai: Class G3, nhiệt độ làm việc ≥ 40 °C.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a/b, I.1-I.3","recommendation":"Khuyến nghị: dùng datasheet tại công suất liên tục (prime) của hãng, highlight đúng dòng số liệu trên catalogue."},{"quote":"Tải trọng máy tĩnh (kg) ≤ 2970; Kích thước tổng thể máy trần (LxWxH - mm) ≤ L3340 x W1496 x H1851 (mm)","title":"Trọng lượng và kích thước máy trần tối đa","detail":"400 kVA: ≤ 2970 kg, ≤ L3340 x W1496 x H1851 mm; 300 kVA: ≤ 2550 kg, ≤ L2970 x W1346 x H1708 mm. Vượt bất kỳ chiều nào có thể bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V, mục 2.2 a/b, I.1","recommendation":"Khuyến nghị: kiểm tra bản vẽ kích thước máy trần (không vỏ) của model chào thầu."},{"quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSĐX","title":"Catalogue tiếng Việt cho tất cả thiết bị, bản dịch có xác nhận","detail":"Phải có catalogue bằng tiếng Việt của tất cả thiết bị; máy ghép bộ thì áp dụng cho từng nhà sản xuất thiết bị. Tài liệu tiếng nước ngoài phải có bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền; phải highlight thông số đáp ứng; có đường dẫn website để tra cứu.","category":"documents","severity":"critical","reference":"Chương V, mục 2.1 và 3.2 b; Chương III, Mục 3 tiêu chí 1.1","recommendation":"Khuyến nghị: xin nhà phân phối xác nhận bản dịch catalogue động cơ, đầu phát, bộ điều khiển sớm."},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","title":"Tài liệu chứng minh nguồn cung kèm giấy đăng ký kinh doanh của đơn vị cung cấp","detail":"Thiếu tài liệu chứng minh tự cung cấp hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp (kèm GPKD) là không đạt tiêu chí kỹ thuật 1.1.","category":"documents","severity":"critical","reference":"Chương III, Mục 3 tiêu chí 1.1","recommendation":"Khuyến nghị: ký hợp đồng nguyên tắc với nhà cung cấp máy và lấy bản GPKD của họ."},{"quote":"Nhà thầu phải nộp đồng thời file Word của Bảng chào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.","title":"Bảng chào đáp ứng kỹ thuật: nộp cả file Word và bản scan ký đóng dấu","detail":"Bảng đáp ứng phải ghi tên tài liệu tham chiếu, số trang, trích dẫn nội dung; nộp đồng thời file Word và bản scan. Kê khai sai thông số so với nhà sản xuất bị coi là gian lận.","category":"documents","severity":"critical","reference":"Chương V, mục 3.2 a","recommendation":"Khuyến nghị: lập bảng đáp ứng theo đúng từng dòng của mục 2.2, đánh số trang catalogue tương ứng."},{"quote":"Đề xuất tổng thời gian giao hàng > 90 ngày.","title":"Tiến độ ≤ 90 ngày, kèm biểu đồ nhân lực và thiết bị","detail":"Đề xuất tổng thời gian giao hàng > 90 ngày là không đạt. Biểu tiến độ phải theo ngày hoặc tuần, tính thời tiết, ngày lễ, có biểu đồ huy động nhân lực và thiết bị chủ yếu.","category":"technical","severity":"critical","reference":"Chương III, Mục 3 tiêu chí 5","recommendation":"Khuyến nghị: xác nhận thời gian giao máy nhập khẩu với nhà cung cấp để tiến độ chào ≤ 90 ngày gồm cả lắp đặt, kiểm định."},{"quote":"Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết hiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.","title":"Không được chào phương án thay thế; tiêu chuẩn hết hiệu lực làm hồ sơ không hợp lệ","detail":"CDNT 12.1 không cho phương án kỹ thuật thay thế. Chương V: đề xuất tiêu chuẩn, quy chuẩn hết hiệu lực thì hồ sơ không hợp lệ.","category":"technical","severity":"critical","reference":"Chương II, CDNT 12.1; Chương V, mục 3.1","recommendation":"Khuyến nghị: rà soát số hiệu, năm ban hành mọi TCVN/QCVN dẫn trong biện pháp thi công."},{"quote":null,"title":"Thiếu tiêu chuẩn năng lực-kinh nghiệm và nhiều chương trong dữ liệu","detail":"Chương III chỉ có Mục 3 (kỹ thuật) và Mục 4 (tài chính); tiêu chuẩn năng lực-kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) không có trong tài liệu được cung cấp. Chương I, IV, VI và Phần 4 (dự thảo hợp đồng) cũng không có.","category":"documents","severity":"warning","reference":"Chương III, Chương VI, Phần 4","recommendation":"Khuyến nghị: mở webform Chương III trên muasamcong để kiểm tra ngưỡng hợp đồng tương tự và doanh thu trước khi quyết định dự thầu."},{"quote":"khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 12%.","title":"Phạt chậm 0,5%/ngày, tối đa 12%, kèm bồi thường thiệt hại thực tế","detail":"Mức phạt đạt trần 12% sau 24 ngày chậm (12% ÷ 0,5%/ngày); khi đó chủ đầu tư có thể chấm dứt hợp đồng. Ngoài phạt còn bồi thường toàn bộ thiệt hại thực tế. Văn bản không nêu rõ cơ sở tính phạt.","category":"contract","severity":"warning","reference":"Chương VII, ĐKCT 22","recommendation":"Khuyến nghị: tính dự phòng tiến độ trong giá; làm rõ cơ sở tính phạt."},{"quote":"thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu","title":"Thời hạn sửa chữa bảo hành không thống nhất: 5 ngày và 06 giờ","detail":"ĐKCT 23.5/23.6 ghi thời hạn sửa chữa, thay thế 5 ngày; Chương V yêu cầu khắc phục tối đa 06 giờ và trực sự cố 24/7, bảo trì 01 lần/03 tháng.","category":"contract","severity":"warning","reference":"Chương V, mục 2.1; Chương VII, ĐKCT 23.5, 23.6","recommendation":"Khuyến nghị: cam kết theo mức chặt hơn (06 giờ) trong hồ sơ, tính chi phí bảo trì định kỳ và đi lại tới An Giang."},{"quote":"Ống khói D200 (khối lượng tính theo thực tế thi công)","title":"Chi phí ẩn trong giá trọn gói","detail":"Giá trọn gói phải bao gồm kiểm định độ ồn, khí thải theo TCVN, chứng thư giám định, vận chuyển đưa vào vị trí, 200 lít dầu chạy thử mỗi tổ, ống khói/ống thoát gió tính theo thực tế thi công, bảo trì 01 lần/03 tháng.","category":"financial","severity":"warning","reference":"Chương V, mục 1 a, 2.1, 2.2 II","recommendation":"Khuyến nghị: khảo sát hiện trường hai nhà máy nước để ước khối lượng ống khói, ống gió trước khi chào giá."},{"quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.","title":"Chứng từ phải đến tay chủ đầu tư trước khi hàng đến","detail":"Hóa đơn GTGT, chứng từ vận tải, CO, CQ, packing list... phải được chủ đầu tư nhận trước khi hàng đến địa điểm, nếu không nhà thầu chịu chi phí phát sinh.","category":"documents","severity":"warning","reference":"Chương VII, ĐKCT 9","recommendation":"Khuyến nghị: yêu cầu nhà cung cấp giao bộ chứng từ nhập khẩu sớm."},{"quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 800A","title":"Chuyển nguồn bằng cầu dao đảo tay, không có ATS","detail":"Hạng mục phụ trợ là cầu dao đảo bằng tay 3 pha, 4 cực 800A (400 kVA) và 630A (300 kVA), lắp ráp Việt Nam, mới 100%. Không có yêu cầu ATS trong tài liệu được cung cấp.","category":"technical","severity":"info","reference":"Chương V, mục 2.2 a/b, II.3","recommendation":"Khuyến nghị: chào đúng cầu dao đảo tay, không thay bằng ATS vì không được chào phương án thay thế."},{"quote":"Tạm ứng: 15 % giá trị hợp đồng.","title":"Thanh toán thuận lợi: tạm ứng 15%, đợt 1 80% khi hàng về","detail":"Tạm ứng 15%; đợt 1 trả 80% giá trị hợp đồng trong 07 ngày sau khi thiết bị về công trường và nghiệm thu trước lắp đặt; giữ 5% bảo hành hoặc thay bằng bảo lãnh bảo hành. Bảo đảm thực hiện hợp đồng 3%.","category":"financial","severity":"info","reference":"Chương VII, ĐKCT 5.2, 13.1, 14.2","recommendation":"Khuyến nghị: dùng chứng thư bảo lãnh bảo hành để nhận đủ tiền đợt 2."},{"quote":"Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó","title":"Ưu đãi hàng hóa xuất xứ Việt Nam","detail":"Hàng không thuộc đối tượng ưu đãi bị cộng 7,5% hoặc 10% (tùy tỷ lệ chi phí sản xuất trong nước của hàng chào thầu khác) vào giá để so sánh, xếp hạng.","category":"other","severity":"info","reference":"Chương II, CDNT 28.4","recommendation":"Khuyến nghị: nếu chào tổ máy lắp ráp trong nước, chuẩn bị tài liệu chứng minh tỷ lệ chi phí sản xuất trong nước."},{"by":"norm","quote":"Bồn dầu dưới chân máy ≥ 420 lít; Tải trọng máy tĩnh (kg) ≤ 2550; ≤ L2970 x W1346 x H1708 (mm)","title":"Độ ồn yêu cầu (70 dB(A) tại 7 m) thấp hơn mức bình quân","detail":"HSMT yêu cầu 70 dB(A) tại 7 m; tổ máy khoảng 300 kVA liên tục có vỏ chống ồn thường đạt khoảng 74 dB(A), vỏ siêu chống ồn tốt nhất khoảng 68 dB(A) tại 7 m. Ngưỡng so sánh là mức tham chiếu của GenBid cho tổ máy diesel, không phải nội dung HSMT.","category":"technical","severity":"info","reference":"Chương V, mục 2.2 b, I.1","recommendation":"Khuyến nghị: chọn vỏ siêu chống ồn và xin nhà cung cấp số đo độ ồn đúng khoảng cách và mức tải của HSMT."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"nếu Nhà thầu không thể giao hàng hay cung cấp các dịch vụ liên quan theo đúng thời hạn đã nêu trong hợp đồng thì Chủ đầu tư có thể khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, ĐKCT 22","requirement":"0.5%/ngày cho đến khi công việc được thực hiện (văn bản không nêu rõ cơ sở tính: giá hợp đồng hay giá trị phần chậm)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 12%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, ĐKCT 22","requirement":"12%; khi đạt mức tối đa, chủ đầu tư có thể chấm dứt hợp đồng (12% ÷ 0,5%/ngày = 24 ngày chậm)"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại: Áp dụng Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","reference":"Chương VII, ĐKCT 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: 15 % giá trị hợp đồng.","reference":"Chương VII, ĐKCT 13.1","requirement":"15% giá trị hợp đồng"},{"term":"Thanh toán","quote":"Đợt 1: Sau khi Nhà thầu đưa thiết bị về công trường và được các bên nghiệm thu (trước khi tiến hành lắp đặt), trong vòng 07 (bảy) ngày, thì Chủ đầu tư sẽ thanh toán cho Nhà thầu 80% giá trị của hợp đồng (đã bao gồm thu hồi 100% giá trị đã tạm ứng). - Đợt 2: Sau khi thiết bị được nghiệm thu hoàn thành và bàn giao đưa vào sử dụng đồng thời có đủ hồ sơ thanh toán được chủ đầu tư chấp thuận. Chủ đầu tư sẽ thanh toán cho Nhà thầu 100% giá trị nghiệm thu hoàn thành và giữ lại 5% giá trị bảo hành (Sẽ không giữ lại nếu Bên B cung cấp chứng thư bảo lãnh bảo hành).","reference":"Chương VII, ĐKCT 14.2","requirement":"02 đợt: Đợt 1 80% giá trị hợp đồng trong 07 ngày sau khi thiết bị về công trường và được nghiệm thu (trước lắp đặt), đã thu hồi 100% tạm ứng; Đợt 2 sau nghiệm thu hoàn thành, bàn giao: thanh toán 100% giá trị nghiệm thu hoàn thành, giữ lại 5% bảo hành (không giữ nếu có chứng thư bảo lãnh bảo hành)"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, ĐKCT 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ khi hợp đồng có hiệu lực đến khi bàn giao toàn bộ, ký biên bản nghiệm thu và chuyển sang nghĩa vụ bảo hành; hoàn trả sau khi hoàn thành nghĩa vụ hợp đồng"},{"term":"Bảo đảm bảo hành","quote":"giữ lại 5% giá trị bảo hành (Sẽ không giữ lại nếu Bên B cung cấp chứng thư bảo lãnh bảo hành)","reference":"Chương VII, ĐKCT 14.2","requirement":"Giữ lại 5% giá trị bảo hành ở đợt 2, hoặc thay bằng chứng thư bảo lãnh bảo hành"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 365 ngày ... Thời hạn sửa chữa, thay thế là: 5 ngày","reference":"Chương VII, ĐKCT 23.3, 23.5, 23.6","requirement":"365 ngày, tại xã Bình Hòa và phường Chi Lăng; thời hạn sửa chữa, thay thế 5 ngày"},{"term":"Thời hạn giao hàng","quote":"Đề xuất tổng thời gian giao hàng > 90 ngày.","reference":"TBMT; Chương III, Mục 3 tiêu chí 5","requirement":"Thời gian thực hiện gói thầu 90 ngày; tiến độ cung cấp ≤ 90 ngày"},{"term":"Điều chỉnh giá","quote":"Giá hợp đồng: cố định ... Điều chỉnh thuế: Được phép","reference":"Chương VII, ĐKCT 11.1, 11.2, 12.3","requirement":"Hợp đồng trọn gói, giá cố định; được điều chỉnh thuế khi chính sách thuế thay đổi"},{"term":"Điều chỉnh khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%. Tỷ lệ giảm khối lượng tối đa là: 10%.","reference":"Chương II, CDNT 34.1, 34.2","requirement":"Tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"},{"term":"Hóa đơn, chứng từ","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.","reference":"Chương VII, ĐKCT 9","requirement":"Hóa đơn GTGT, chứng từ vận tải, giấy bảo hành, chứng nhận kiểm định, packing list, CO, CQ; chủ đầu tư phải nhận trước khi hàng đến nơi, nếu không nhà thầu chịu chi phí phát sinh"},{"term":"Nghiệm thu","quote":"Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, mục 1 c; Chương VII, ĐKCT 21.1, 21.2","requirement":"Hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng; kiểm tra, thử nghiệm tại đơn vị có chuyên môn, theo Chương V"},{"term":"Vận chuyển và bảo hiểm","quote":"Việc vận chuyển hàng hóa đến địa điểm dự án, bao gồm cả bảo hiểm và lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên quan được tính trong giá hợp đồng","reference":"Chương VII, ĐKCT 19, 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm bảo hiểm và lưu kho, chi phí tính trong giá; mua bảo hiểm vật tư, phương tiện, người lao động, trách nhiệm dân sự bên thứ ba"},{"term":"Giải quyết tranh chấp","quote":"Trong khoảng thời gian 15 ngày kể từ ngày phát sinh tranh chấp thì bất kỳ bên nào cũng đều có thể yêu cầu đưa việc tranh chấp ra giải quyết tại tòa án kinh tế tỉnh An Giang","reference":"Chương VII, ĐKCT 7.2","requirement":"Hòa giải 15 ngày; sau đó đưa ra tòa án kinh tế tỉnh An Giang"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, ĐKCT 22","requirement":"Chủ đầu tư có thể xem xét chấm dứt khi phạt chậm đạt mức tối đa 12% (chi tiết Mục 29 ĐKC thuộc Chương VI, không có trong tài liệu được cung cấp)"}],"generatorSets":[{"qty":1,"quote":"Công suất liên tục ≥ 400 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng ≥ 440 kVA; Điện áp : 230/400V, 3 pha, 50Hz","phases":3,"primeKw":null,"primeKva":400,"standbyKw":null,"standbyKva":440},{"qty":1,"quote":"Công suất liên tục ≥ 300 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng ≥ 330kVA; Điện áp : 230/400V, 3 pha, 50Hz","phases":3,"primeKw":null,"primeKva":300,"standbyKw":null,"standbyKva":330}],"technicalSpecs":[{"item":"[Chung] Tình trạng, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau","reference":"Chương V, mục 2.1","requirement":"Mới 100%, sản xuất năm 2026 trở về sau"},{"item":"[Chung] Kê khai hàng hóa","quote":"Cam kết cung cấp sản phẩm đúng hãng có chứng nhận chất lượng và xuất xứ đầy đủ. Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.","reference":"Chương V, mục 2.1","requirement":"Ghi rõ tên, model, hãng sản xuất, xuất xứ; cam kết đúng hãng, có chứng nhận chất lượng và xuất xứ"},{"item":"[Chung] Kiểm định sau lắp đặt","quote":"Nhà thầu cam kết chịu trách nhiệm cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành và bảo hành hệ thống máy phát điện","reference":"Chương V, mục 2.1","requirement":"Cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt"},{"item":"[Chung] Chứng thư giám định","quote":"Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám định về tình trạng của hàng hóa của cơ quan có thẩm quyền cho chủ đầu tư khi giao hàng.","reference":"Chương V, mục 2.1","requirement":"Nhà thầu thuê kiểm định, cung cấp chứng thư giám định tình trạng hàng hóa khi giao hàng"},{"item":"[Chung] Bộ chứng từ nhập khẩu","quote":"Đối với thiết bị nhập khẩu nhà thầu phải có bảng Cam kết cung cấp Bộ chứng từ nhập khẩu của thiết bị gồm: Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng hàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ khai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list)","reference":"Chương V, mục 2.1","requirement":"Cam kết cung cấp CO, CQ, chứng thư giám định số lượng/tình trạng/đồng bộ/xuất xứ, tờ khai hải quan, vận đơn, packing list"},{"item":"[Chung] Catalogue tiếng Việt","quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSĐX","reference":"Chương V, mục 2.1","requirement":"Catalogue bằng tiếng Việt của tất cả thiết bị; máy ghép bộ sau nhập khẩu thì áp dụng cho từng nhà sản xuất thiết bị"},{"item":"[Chung] Catalogue/tài liệu kỹ thuật của nhà sản xuất","quote":"Được đăng tải trên trang Web của Nhà sản xuất hoặc có đóng dấu của nhà sản xuất hoặc nhà phân phối được ủy quyền hợp pháp; đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản dịch có xác nhận của Nhà sản xuất hoặc hoặc nhà phân phối được ủy quyền hợp pháp","reference":"Chương V, mục 3.2 b","requirement":"Đăng trên web nhà sản xuất hoặc có dấu nhà sản xuất/nhà phân phối được ủy quyền; tài liệu tiếng nước ngoài phải có bản dịch có xác nhận; phải highlight thông số đáp ứng"},{"item":"[Chung] Bảo hành và bảo trì","quote":"Cam kết bảo hành 12 tháng, tần suất bảo trì tối thiểu: 01 lần/03 tháng trong thời gian bảo hành thiết bị.","reference":"Chương V, mục 2.1 và 3.1 a","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành"},{"item":"[Chung] Phản hồi sự cố","quote":"Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu","reference":"Chương V, mục 2.1","requirement":"Trực sự cố 24/7; sửa chữa, khắc phục tối đa 06 giờ từ khi nhận yêu cầu"},{"item":"[Chung] Phụ tùng thay thế","quote":"Cung cấp phụ tùng, vật tư thay thế cho tất cả các thiết bị nhà thầu cung cấp tối thiểu 10 năm","reference":"Chương V, mục 2.1","requirement":"Cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm"},{"item":"[400 kVA] Hãng sản xuất, đại diện, xuất xứ","quote":"Hãng phải có kinh nghiệm sản xuất máy phát điện trên thế giới; Serving area: Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam; Location: HCM; Xuất xứ: G7/ASIA","reference":"Chương V, mục 2.2 a, I.1","requirement":"Hãng có kinh nghiệm sản xuất máy phát điện trên thế giới; có đại diện làm việc tại Việt Nam; Location: HCM; xuất xứ G7/ASIA"},{"item":"[400 kVA] Công suất","quote":"Công suất liên tục ≥ 400 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng ≥ 440 kVA","reference":"Chương V, mục 2.2 a, I.1","requirement":"Liên tục ≥ 400 kVA (bắt buộc đạt); dự phòng ≥ 440 kVA; hệ số công suất ≥ 0,8"},{"item":"[400 kVA] Điện áp, tốc độ","quote":"230/400V, 3 pha, 50Hz 1500 V/P","reference":"Chương V, mục 2.2 a, I.1","requirement":"230/400V, 3 pha, 50Hz, 1500 V/P"},{"item":"[400 kVA] Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải liên tục - 100% tải: < 91 L/giờ - 75% tải: < 66 L/giờ - 50% tải: < 45 L/giờ","reference":"Chương V, mục 2.2 a, I.1","requirement":"100% tải < 91 L/giờ; 75% tải < 66 L/giờ; 50% tải < 45 L/giờ (tại phụ tải liên tục)"},{"item":"[400 kVA] Tiêu chuẩn chất lượng","quote":"ISO 9001:2015, ISO 14001: 2015, ISO 8528, ISO 3046","reference":"Chương V, mục 2.2 a, I.1","requirement":"ISO 9001:2015, ISO 14001:2015, ISO 8528, ISO 3046"},{"item":"[400 kVA] Đồng bộ và prototype tested","quote":"Tổ máy phải được đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát điện và được chứng nhận prototype tested trước khi sản xuất hàng loạt (Nhà thầu cung cấp chứng nhận kèm theo hồ sơ dự thầu/ chào hàng).","reference":"Chương V, mục 2.2 a, I.1","requirement":"Đồng bộ 02/03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát; chứng nhận prototype tested nộp kèm hồ sơ; test report và chứng nhận chất lượng khi xuất xưởng"},{"item":"[400 kVA] Cấp hiệu suất, nhiệt độ làm việc, loại máy","quote":"Khả năng đáp ứng/ Cấp hiệu xuất: Class G3; Nhiệt độ làm việc: ≥ 40 °C; Loại máy: Máy trần","reference":"Chương V, mục 2.2 a, I.1","requirement":"Class G3; nhiệt độ làm việc ≥ 40 °C; máy trần; nhiên liệu dầu diesel thông dụng"},{"item":"[400 kVA] Bồn dầu dưới chân máy","quote":"Bồn dầu dưới chân máy ≥ 580 lít","reference":"Chương V, mục 2.2 a, I.1","requirement":"≥ 580 lít"},{"item":"[400 kVA] Độ ồn","quote":"Độ ồn máy có vỏ cách âm: khoảng cách 7 mét đạt 70dBA","reference":"Chương V, mục 2.2 a, I.1 và II.1","requirement":"Máy có vỏ cách âm đạt 70dBA ở 7 m (mục vỏ cách âm ghi 70±5 dBA@7m)"},{"item":"[400 kVA] Trọng lượng, kích thước máy trần","quote":"Tải trọng máy tĩnh (kg) ≤ 2970; Kích thước tổng thể máy trần (LxWxH - mm) ≤ L3340 x W1496 x H1851 (mm)","reference":"Chương V, mục 2.2 a, I.1","requirement":"≤ 2970 kg; ≤ L3340 x W1496 x H1851 (mm)"},{"item":"[400 kVA] Động cơ","quote":"Số xy lanh: ≥ 8 xy lanh; Dung tích xy lanh ≥ 14,5 L; Tỉ số nén ≥ 15.0 : 1; Biến thiên tần số trạng thái xác lập ≤ ± 0,25%","reference":"Chương V, mục 2.2 a, I.2","requirement":"Xuất xứ G7/ASIA hoặc tương đương; năm 2026 trở về sau; 4 thì, Turbo; biến thiên tần số xác lập ≤ ± 0,25%; đề điện 1 chiều, ắc quy axit chì, sạc tự động; 1500V/P; điều tốc điện tử; ≥ 8 xy lanh; dung tích ≥ 14,5 L; tỉ số nén ≥ 15.0 : 1"},{"item":"[400 kVA] Đầu phát","quote":"Không chổi than, một ổ đỡ, từ trường quay 4 cực.; Cấp cách điện: Loại H; Biến thiên điện áp, không tải đến đầy tải ≤ ± 0.5%","reference":"Chương V, mục 2.2 a, I.3","requirement":"Đồng bộ theo nhà sản xuất; xuất xứ G7/EU/ASIA hoặc tương đương; không chổi than, một ổ đỡ, từ trường quay 4 cực; 230/400V, 3 pha, 50Hz; PF 0,8; cách điện cấp H; biến thiên điện áp ≤ ± 0.5%; làm mát bằng quạt"},{"item":"[400 kVA và 300 kVA] Bộ điều khiển","quote":"Nhật ký: Lưu thời gian vận hành, Số lần khởi động máy, Điện năng sử dụng, Công suất sử dụng, dữ liệu tải, cảnh báo, dừng máy","reference":"Chương V, mục 2.2 a/b, I.4","requirement":"Đồng bộ theo nhà sản xuất; xuất xứ G7/ASIA hoặc tương đương; hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy, giờ chạy, nhiệt độ nước, áp lực nhớt; nhật ký vận hành; bảo vệ (khởi động không được, áp nhớt thấp, ắc quy thấp/cao, tần số thấp/cao, nhiệt độ nước cao, quá/thấp tốc); chế độ Start/Stop/Auto; dừng khẩn cấp; báo lỗi, lịch sử sự cố"},{"item":"[400 kVA và 300 kVA] Phụ kiện cấp tại Việt Nam","quote":"Bộ bình Ắc quy axit chì.; Dây và cọc bình Ắc quy.; Bộ điều khiển sạc tự động bình ắc quy.; Nhớt và nước giải nhiệt.; Bộ tài liệu hướng dẫn vận hành.","reference":"Chương V, mục 2.2 a/b, I.5","requirement":"Bình ắc quy axit chì, dây và cọc bình, bộ sạc tự động, nhớt và nước giải nhiệt, bộ tài liệu hướng dẫn vận hành"},{"item":"[400 kVA và 300 kVA] Vỏ cách âm","quote":"Vỏ cách âm cho tổ máy phát điện làm bằng thép dày 2mm (± 0.5%) được sơn tĩnh điện chống rỉ sét, lớp bông khoáng chống ồn, bản lề, khoá cửa, có sơn chống rỉ sét, độ ồn 70±5 dBA@7m","reference":"Chương V, mục 2.2 a/b, II.1","requirement":"Thép dày 2mm (± 0.5%), sơn tĩnh điện, bông khoáng chống ồn, độ ồn 70±5 dBA@7m"},{"item":"[400 kVA và 300 kVA] Bồn dầu ngày 1000 lít","quote":"Bồn dầu vuông Thép dày 3mm, chân cao 500mm, sơn 1 lớp chống rỉ và 2 lớp sơn màu, có ống thủy tinh hiền thị mức dầu. Ống dầu DN25 cấp và hồi từ bồn dầu ngày đến máy phát điện","reference":"Chương V, mục 2.2 a/b, II.2","requirement":"Bồn vuông thép 3mm, chân cao 500mm, sơn 1 lớp chống rỉ và 2 lớp màu, ống thủy tinh hiển thị mức dầu; ống DN25 cấp và hồi"},{"item":"[400 kVA] Cầu dao đảo","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 800A Xuất xứ lắp ráp: Việt Nam, tình trạng: mới 100%","reference":"Chương V, mục 2.2 a, II.3","requirement":"Cầu dao đảo bằng tay 3 pha, 4 cực, 800A; lắp ráp Việt Nam, mới 100%"},{"item":"[300 kVA] Cầu dao đảo","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 630A Xuất xứ lắp ráp: Việt Nam, tình trạng: mới 100%","reference":"Chương V, mục 2.2 b, II.3","requirement":"Cầu dao đảo bằng tay 3 pha, 4 cực, 630A; lắp ráp Việt Nam, mới 100%"},{"item":"[400 kVA và 300 kVA] Ống thoát gió nóng, ống khói","quote":"Ống khói D200 (khối lượng tính theo thực tế thi công) Thép dày 3mm, sơn chịu nghiệt","reference":"Chương V, mục 2.2 a/b, II.4 đến II.8","requirement":"Ống thoát gió nóng tôn kẽm 0,75mm, khung V4, V5; ống khói và co D200 thép 3mm sơn chịu nhiệt (khối lượng theo thực tế thi công); giá đỡ khung V4, V5; nón che mưa thép đen 3mm"},{"item":"[400 kVA và 300 kVA] Vận chuyển, dầu chạy thử","quote":"Vận chuyển máy bao gồm vỏ cách âm đến công trình đưa vào vị trí; Dầu diesel chạy thử máy 200 Lít","reference":"Chương V, mục 2.2 a/b, II.10 và II.11","requirement":"Vận chuyển máy kèm vỏ đến công trình, đưa vào vị trí; dầu diesel chạy thử 200 lít mỗi tổ"},{"item":"[300 kVA] Hãng sản xuất, đại diện, xuất xứ","quote":"Xuất xứ: G7/ASIA","reference":"Chương V, mục 2.2 b, I.1","requirement":"Như tổ 400 kVA: hãng có kinh nghiệm; có đại diện tại Việt Nam; Location: HCM; xuất xứ G7/ASIA"},{"item":"[300 kVA] Công suất","quote":"Công suất liên tục ≥ 300 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng ≥ 330kVA","reference":"Chương V, mục 2.2 b, I.1","requirement":"Liên tục ≥ 300 kVA (bắt buộc đạt); dự phòng ≥ 330 kVA; hệ số công suất ≥ 0,8"},{"item":"[300 kVA] Tiêu hao nhiên liệu","quote":"- 100% tải: < 66 L/giờ - 75% tải: < 49 L/giờ - 50% tải: < 34 L/giờ","reference":"Chương V, mục 2.2 b, I.1","requirement":"100% tải < 66 L/giờ; 75% tải < 49 L/giờ; 50% tải < 34 L/giờ (tại phụ tải liên tục)"},{"item":"[300 kVA] Tiêu chuẩn, đồng bộ, Class, nhiệt độ","quote":"Khả năng đáp ứng/ Cấp hiệu xuất: Class G3","reference":"Chương V, mục 2.2 b, I.1","requirement":"ISO 9001:2015, ISO 14001:2015, ISO 8528, ISO 3046; đồng bộ 02/03 bộ phận + prototype tested; Class G3; ≥ 40 °C; máy trần"},{"item":"[300 kVA] Bồn dầu chân máy, độ ồn, trọng lượng, kích thước","quote":"Bồn dầu dưới chân máy ≥ 420 lít; Tải trọng máy tĩnh (kg) ≤ 2550; ≤ L2970 x W1346 x H1708 (mm)","reference":"Chương V, mục 2.2 b, I.1","requirement":"Bồn ≥ 420 lít; 70dBA ở 7 m (có vỏ); ≤ 2550 kg; ≤ L2970 x W1346 x H1708 (mm)"},{"item":"[300 kVA] Động cơ","quote":"Số xy lanh: ≥ 6 xy lanh; Dung tích xy lanh ≥ 9L; Tỉ số nén ≤ 17.0 : 1; Biến thiên tần số trạng thái xác lập ≤ ± 0,5%","reference":"Chương V, mục 2.2 b, I.2","requirement":"G7/ASIA hoặc tương đương; năm 2026 trở về sau; 4 thì, Turbo; biến thiên tần số ≤ ± 0,5%; 1500V/P; điều tốc điện tử; ≥ 6 xy lanh; ≥ 9L; tỉ số nén ≤ 17.0 : 1"},{"item":"[300 kVA] Đầu phát","quote":"Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%","reference":"Chương V, mục 2.2 b, I.3","requirement":"Như tổ 400 kVA, riêng biến thiên điện áp ≤ ± 1%"},{"item":"[Chung] Kiểm tra, thử nghiệm","quote":"Việc kiểm tra, thử nghiệm, vận hành khi giao hàng được tổ chức nghiệm thu kỹ thuật tại cơ sở của bên mua. Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận.","reference":"Chương V, Mục 3","requirement":"Vận hành thử, kiểm tra nguồn gốc, xuất xứ, chất lượng tại cơ sở bên mua; chi phí do bên bán chịu"}],"requiredDocuments":["Tất cả biểu mẫu và tài liệu theo Mục 10 Chương I, Chương III, Chương V (CDNT 10.8)","Đơn dự thầu, bảng chào giá theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV","Bảo đảm dự thầu (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh)","Bảng chào đáp ứng thông số kỹ thuật: file Word và bản scan ký đóng dấu","Catalogue/tài liệu kỹ thuật của nhà sản xuất có highlight thông số, đường dẫn website; catalogue tiếng Việt cho tất cả thiết bị; bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền","Chứng nhận prototype tested của tổ máy","Hình ảnh tham chiếu thiết bị dự thầu (Bảng số 01, mục 2.3 Chương V)","Tài liệu chứng minh tự cung cấp hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm giấy đăng ký kinh doanh của đơn vị cung cấp","Văn bản cam kết hàng mới 100%, sản xuất năm 2026 trở về sau, không lỗi vật liệu, sản xuất, thiết kế","Văn bản cam kết cung cấp C/O, C/Q (hàng nhập khẩu) hoặc CQ (hàng trong nước); cam kết cung cấp bộ chứng từ nhập khẩu","Cam kết bảo hành ≥ 12 tháng, bảo trì 01 lần/03 tháng, trực sự cố 24/7, khắc phục trong 06 giờ, kèm thuyết minh kế hoạch bảo hành và hồ sơ nhân sự","Cam kết cung cấp phụ tùng tối thiểu 10 năm, thông tin dịch vụ sau bán hàng (đại lý, nhà phân phối)","Cam kết cung cấp bản gốc văn bằng, chứng chỉ, giấy phép để đối chiếu trước khi hoàn thiện hợp đồng","Giải pháp kỹ thuật: bản vẽ bố trí mặt bằng, sơ đồ tổ chức công trường, biện pháp cung cấp lắp đặt, thuyết minh và sơ đồ lắp đặt đấu nối, nghiệm thu chạy thử, kiểm định, biện pháp chất lượng, ATLĐ, PCCC, vệ sinh môi trường","Bảng tiến độ cung cấp ≤ 90 ngày theo ngày/tuần, biểu đồ huy động nhân lực và thiết bị","Kế hoạch, thuyết minh vận hành chạy thử, chuyển giao công nghệ, đào tạo hướng dẫn sử dụng","Thuyết minh/cam kết điều kiện thương mại, thời gian thực hiện","Cam kết uy tín theo Điều 19, 20 Nghị định 214/2025/NĐ-CP","Thuyết minh/cam kết hàng hóa thích ứng với điều kiện môi trường","Tài liệu hướng dẫn sử dụng, quy trình vận hành bằng tiếng Việt"],"restrictiveClauses":["Tổ máy yêu cầu xuất xứ 'G7/ASIA' không kèm 'hoặc tương đương', cùng 'Location: HCM' và hãng phải có đại diện làm việc tại Việt Nam (Chương V, mục 2.2 a/b, I.1).","Động cơ 400 kVA: '≥ 8 xy lanh', '≥ 14,5 L', 'Tỉ số nén ≥ 15.0 : 1' kết hợp trọng lượng ≤ 2970 kg và kích thước ≤ L3340 x W1496 x H1851 mm: tổ hợp ngưỡng rất cụ thể, có thể chỉ vừa với ít model (Chương V, mục 2.2 a).","Trọng lượng và kích thước máy trần tối đa ghi tới từng mm/kg cho cả hai tổ máy (2970 kg, L3340 x W1496 x H1851; 2550 kg, L2970 x W1346 x H1708), dấu hiệu lấy theo thông số một model cụ thể (Chương V, mục 2.2 a/b).","Ngưỡng tiêu hao nhiên liệu tại 3 mức tải (< 91/66/45 và < 66/49/34 L/giờ) và biến thiên tần số '≤ ± 0,25%' cho tổ 400 kVA (Chương V, mục 2.2 a/b).","Bắt buộc catalogue tiếng Việt cho tất cả thiết bị, kể cả từng nhà sản xuất bộ phận khi ghép bộ, và bản dịch phải có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền, trong khi CDNT 16.2 không yêu cầu ủy quyền bán hàng (Chương V, mục 2.1 và 3.2 b).","Yêu cầu đồng bộ 02/03 bộ phận chính bởi nhà sản xuất máy phát điện kèm chứng nhận prototype tested nộp cùng hồ sơ (Chương V, mục 2.2 a/b, I.1)."],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với: - Chủ đầu tư: CÔNG TY CP ĐIỆN NƯỚC AN GIANG.","reference":"Chương II, CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần, vốn góp trên 30% với chủ đầu tư; không có cổ phần, vốn góp với tư vấn lập E-HSMT và đánh giá E-HSDT (Công ty CP Tư vấn và Dịch vụ Xây dựng TSC); không cùng có cổ phần, vốn góp trên 20% của tổ chức, cá nhân khác với từng bên"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối hoặc giấy chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của đại lý phân phối","reference":"Chương II, CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền bán hàng, giấy chứng nhận quan hệ đối tác hay cam kết hỗ trợ kỹ thuật của nhà sản xuất/đại lý"},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","reference":"Chương III, Mục 3 tiêu chí 1.1","requirement":"Có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề phù hợp"},{"quote":"Nhà thầu có cam kết uy tín về Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-CP","reference":"Chương III, Mục 3 tiêu chí 6","requirement":"Cam kết uy tín về kết quả thực hiện hợp đồng tương tự từ năm 2023 đến thời điểm đóng thầu theo Điều 19, 20 Nghị định 214/2025/NĐ-CP"},{"quote":"được cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật","reference":"Chương V, mục 2.1","requirement":"Hàng hóa do nhà cung cấp đủ điều kiện pháp luật cung cấp và được lắp đặt bởi đơn vị lắp đặt đủ điều kiện pháp luật"},{"quote":null,"reference":"Chương III","requirement":"Tiêu chuẩn năng lực tài chính, doanh thu, hợp đồng tương tự (Chương III, Mục 1-2): không có trong tài liệu được cung cấp"}],"questionsForClarification":["Xuất xứ tổ máy 'G7/ASIA' có chấp nhận 'hoặc tương đương' như động cơ, đầu phát, bộ điều khiển không? 'Location: HCM' yêu cầu cụ thể điều gì (văn phòng đại diện của hãng, kho hay trung tâm bảo hành tại TP.HCM)?","Tỉ số nén động cơ 300 kVA ghi '≤ 17.0 : 1' trong khi động cơ 400 kVA ghi '≥ 15.0 : 1': chiều so sánh của tổ 300 kVA có đúng là 'nhỏ hơn hoặc bằng' không?","Độ ồn ghi 'khoảng cách 7 mét đạt 70dBA' ở mục tổ máy và '70±5 dBA@7m' ở mục vỏ cách âm: giá trị nào là ngưỡng đánh giá?","Mục 'Loại máy: Máy trần' nhưng hạng mục phụ trợ có vỏ cách âm: xác nhận trọng lượng, kích thước tối đa chỉ áp dụng cho máy trần, không gồm vỏ?","Thời hạn sửa chữa, thay thế bảo hành: ĐKCT 23.5, 23.6 ghi 5 ngày, Chương V ghi tối đa 06 giờ; áp dụng mức nào trong hợp đồng?","Thanh toán đợt 2 '100% giá trị nghiệm thu hoàn thành và giữ lại 5% giá trị bảo hành': đây là giá trị lũy kế (tức đợt 2 trả phần còn lại sau đợt 1 80%) phải không?","Phạt chậm '0.5%/ ngày' tính trên giá hợp đồng hay giá trị phần công việc chậm?","Ống khói, co ống khói, ống thoát gió nóng ghi 'khối lượng tính theo thực tế thi công' trong hợp đồng trọn gói: đề nghị cung cấp khối lượng hoặc chiều dài dự kiến tại từng nhà máy để chào giá.","Kiểm định độ ồn, khí thải 'đáp ứng TCVN': đề nghị nêu số hiệu TCVN áp dụng.","Vỏ cách âm 'thép dày 2mm (± 0.5%)': dung sai ± 0.5% hiểu theo phần trăm độ dày hay ± 0,5 mm?","Mục vận chuyển ghi 'không bao gồm chi phí chống sàn' nhưng cột yêu cầu ghi 'đến công trình đưa vào vị trí': phạm vi đưa máy vào vị trí lắp đặt gồm những công việc gì?","Hợp đồng có yêu cầu bảo lãnh tạm ứng cho khoản tạm ứng 15% không (ĐKCT 13.1 không nêu)?"]},"status":"done","analyzedAt":"2026-11-13T04:13:11.213Z"},"IB2600595853":{"by":"hsmt-worker","notes":["Tệp 1668-QĐ-BVP.pdf (3 trang scan, quyết định phê duyệt KHLCNT) được đọc qua ảnh; các thông tin lấy từ đây (phương thức một giai đoạn một túi hồ sơ, thời gian thực hiện không quá 90 ngày, không áp dụng tùy chọn mua thêm) cần đối chiếu lại với tệp gốc.","Tài liệu được cung cấp không có chương tiêu chuẩn đánh giá, bảo đảm dự thầu, bảo hành, điều kiện hợp đồng.","Kiểm tra tự động: 3 mục có con số không thấy trong HSMT (có thể nằm trong tệp scan chưa có chữ), cần kiểm tra lại: Tổ máy phát điện - số lượng (01); Công suất dự phòng (8528); Yêu cầu năng lực, kinh nghiệm (hợp đồng  (1668)."],"result":{"keyInfo":{"budget":"1.125.900.000 VND (giá trần; bước giá 3.000.000 VND); nguồn vốn: Quỹ phát triển hoạt động sự nghiệp của đơn vị","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua máy phát điện tại Bệnh viện Phổi Thanh Hóa","investor":"Bệnh viện Phổi Thanh Hóa","notifyNo":"IB2600595853","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục Quyết định 1668/QĐ-BVP)","bidSecurity":null,"bidValidity":"90 ngày","closingTime":"09:00 ngày 06/11/2026 (bắt đầu chào giá trực tuyến 08:00 ngày 05/11/2026)","contractType":"Trọn gói","deliveryTime":"Sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày","procuringEntity":"Bệnh viện Phổi Thanh Hóa (Quyết định 1668/QĐ-BVP giao Tổ tư vấn mua sắm tổ chức lựa chọn nhà thầu)","deliveryLocation":"Bệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa","evaluationMethod":null,"generatorCapacity":"500 kVA liên tục; 513 kVA - 550kVA dự phòng"},"summary":"Gói thầu mua 01 tổ máy phát điện Cummins 500 kVA (công suất liên tục 500 kVA, dự phòng 513 kVA - 550kVA) kèm tủ ATS Osung/Vitzro, bao gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu bàn giao tại Bệnh viện Phổi Thanh Hóa, 302 Nguyễn Hữu Cảnh, Phường Quảng Phú, Tỉnh Thanh Hóa. Hình thức chào giá trực tuyến theo quy trình rút gọn, phương thức một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá trần 1.125.900.000 VND, bước giá 3.000.000 VND. Chào giá trực tuyến từ 05/11/2026 08:00 đến 06/11/2026 09:00; hiệu lực đơn dự thầu 90 ngày. Giao hàng sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày. Yêu cầu kỹ thuật nêu đích danh động cơ Dongfeng Cummins/ QSZ13G3, đầu phát Leroy Somer/ TAL-A473-C, bộ điều khiển Deepsea/ DSE 7320 MKII, và có một số điểm không thống nhất giữa bảng phạm vi cung cấp trên TBMT và tệp HSMT.pdf (ATS, vỏ máy, bồn dầu, chứng nhận CE).","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến\n06/11/2026 09:00","title":"Chào giá trực tuyến 05/11/2026 08:00 - 06/11/2026 09:00","detail":"Thời điểm kết thúc chào giá trực tuyến 06/11/2026 09:00; thời điểm bắt đầu 05/11/2026 08:00. Bước giá 3.000.000 VND, giá trần 1.125.900.000 VND.","category":"deadline","severity":"critical","reference":"TBMT - Thông tin chào giá","recommendation":"Khuyến nghị: chốt cấu hình và giá đáy trước 05/11/2026, chuẩn bị chữ ký số và người trực phiên chào giá suốt khung giờ."},{"quote":"Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII","title":"Nêu đích danh hãng/model động cơ, đầu phát, bộ điều khiển, ATS","detail":"Yêu cầu chỉ định Dongfeng Cummins/ QSZ13G3, Leroy Somer/ TAL-A473-C, Deepsea/ DSE 7320 MKII, ATS Osung/ Vitzro; tài liệu không có cụm \"hoặc tương đương\". Chào model khác có nguy cơ bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT - Mẫu 02A cột Ký mã hiệu","recommendation":"Khuyến nghị: chào đúng các model nêu tên hoặc gửi làm rõ xem có chấp nhận hàng tương đương không trước khi chào giá."},{"quote":"Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro","title":"Dòng định mức ATS không thống nhất: 800A hay 600A-800A","detail":"Cột Thông số kỹ thuật của TBMT ghi ATS 800A, trong khi cột Ký mã hiệu và HSMT.pdf ghi 600A-800A. Chào 600A có thể bị coi là không đáp ứng theo cột thông số.","category":"technical","severity":"critical","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật; HSMT.pdf trang 1","recommendation":"Khuyến nghị: chào ATS 800A để đáp ứng cả hai cách ghi, hoặc gửi làm rõ."},{"quote":"30 ngày kể từ ngày hợp đồng có hiệu lực\tBệnh viện chưa có máy phát điện, đề nghị nhà thầu cung ứng giao hàng đúng thời gian","title":"Giao hàng muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực","detail":"Ngày giao hàng sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; bệnh viện chưa có máy phát điện và đề nghị giao đúng thời gian. Máy yêu cầu nhập khẩu nguyên chiếc, năm sản xuất 2026.","category":"contract","severity":"critical","reference":"TBMT - Mẫu 02A cột Ngày giao hàng muộn nhất, Yêu cầu khác","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp hàng có sẵn (máy nhập khẩu, SX 2026) giao được trong 30 ngày trước khi chào giá."},{"quote":"nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE","title":"Vỏ máy và chứng nhận CE khác nhau giữa TBMT và HSMT.pdf","detail":"TBMT cho phép \"máy có vỏ/máy trần\" và \"Vỏ chống ồn lắp ráp tại Việt Nam\", HSMT.pdf chỉ ghi \"máy có vỏ\", \"Vỏ chống ồn đồng bộ theo máy\" và yêu cầu \"(CE Certificate)\". Không rõ bản nào được dùng để đánh giá.","category":"technical","severity":"warning","reference":"HSMT.pdf trang 1; TBMT - Mẫu 02A","recommendation":"Khuyến nghị: chào máy có vỏ đồng bộ theo máy và có CE Certificate để đáp ứng cả hai bản."},{"quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","title":"Kích thước tổ máy ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","detail":"HSMT.pdf nêu kích thước gần đúng của tổ máy; không nêu dung sai.","category":"technical","severity":"warning","reference":"HSMT.pdf trang 1","recommendation":"Khuyến nghị: đối chiếu catalogue tổ máy chào với kích thước này."},{"quote":"Asia/Anh/Pháp","title":"Xuất xứ ghi không thống nhất","detail":"Cột Xuất xứ của hàng hóa ghi \"Asia/Anh/Pháp\", còn thông số kỹ thuật ghi \"Xuất xứ: Trung Quốc\" (động cơ, đầu phát sản xuất tại Trung Quốc; bộ điều khiển sản xuất tại Anh Quốc).","category":"technical","severity":"warning","reference":"TBMT - Mẫu 02A cột Xuất xứ của hàng hóa","recommendation":"Khuyến nghị: khai xuất xứ từng bộ phận đúng CO thực tế."},{"quote":null,"title":"Bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, bảo hành không có trong tài liệu","detail":"Tài liệu được cung cấp không nêu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, thời gian bảo hành, điều kiện thanh toán và phương pháp đánh giá.","category":"financial","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống muasamcong các mục này trước khi chào giá."},{"quote":"Hiệu lực của đơn dự thầu\n90 ngày","title":"Hiệu lực đơn dự thầu 90 ngày; hợp đồng trọn gói; thời gian thực hiện 90 ngày","detail":"Phụ lục QĐ 1668/QĐ-BVP: phương thức một giai đoạn một túi hồ sơ, thời gian thực hiện không quá 90 ngày kể từ ngày hợp đồng có hiệu lực, tùy chọn mua thêm không áp dụng.","category":"other","severity":"info","reference":"TBMT; Phụ lục Quyết định 1668/QĐ-BVP ngày 28/10/2026","recommendation":"Khuyến nghị: giá chào trọn gói phải gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu."}],"technicalSpecs":[{"item":"Tổ máy phát điện - số lượng","quote":"Máy phát điện Cummins 500 KVA\tTổ máy\t1","reference":"TBMT - Mẫu số 02A Phạm vi cung cấp hàng hóa, STT 1","unverified":true,"requirement":"01 tổ máy phát điện Cummins 500 KVA"},{"item":"Công suất liên tục","quote":"Công suất LIÊN TỤC: 500 kVA.","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật; HSMT.pdf trang 1","requirement":"500 kVA"},{"item":"Công suất dự phòng","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA.","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật","unverified":true,"requirement":"513 kVA - 550kVA (tài liệu không nêu công suất theo kW và không nêu chuẩn PRP/ESP/COP theo ISO 8528)"},{"item":"Điện áp, tần số","quote":"Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"220/380V (230/440V), 3 pha - 4 dây, 50 Hz"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ/máy trần), mới 100%","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Nhập khẩu nguyên chiếc, mới 100%. TBMT ghi \"(máy có vỏ/máy trần)\", HSMT.pdf chỉ ghi \"(máy có vỏ)\""},{"item":"Xuất xứ, năm sản xuất","quote":"Xuất xứ: Trung Quốc.","reference":"TBMT - Mẫu 02A (cột Xuất xứ, Năm sản xuất, Thông số kỹ thuật); HSMT.pdf trang 1","requirement":"Thông số kỹ thuật ghi xuất xứ Trung Quốc; cột \"Xuất xứ của hàng hóa\" ghi Asia/Anh/Pháp; năm sản xuất 2026"},{"item":"Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE","reference":"HSMT.pdf trang 1; TBMT - Mẫu 02A","requirement":"Đáp ứng tiêu chuẩn Châu Âu; HSMT.pdf ghi thêm \"(CE Certificate)\""},{"item":"Động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","reference":"TBMT - Mẫu 02A","requirement":"Dongfeng Cummins/ QSZ13G3, sản xuất tại Trung Quốc"},{"item":"Đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","reference":"TBMT - Mẫu 02A","requirement":"Leroy Somer/ TAL-A473-C, sản xuất tại Trung Quốc"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây.","reference":"TBMT - Mẫu 02A","requirement":"Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc, tự động cấp điện sau 20 giây"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ theo máy/Vỏ chống ồn lắp ráp tại Việt Nam - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"TBMT: vỏ đồng bộ theo máy hoặc vỏ lắp ráp tại Việt Nam; sơn tĩnh điện, hoạt động ngoài trời, cách âm bằng mút chuyên dụng. HSMT.pdf chỉ ghi vỏ đồng bộ theo máy và nêu kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm. Không nêu mức ồn dB(A)."},{"item":"Kích thước tổ máy","quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","reference":"HSMT.pdf trang 1","requirement":"~ Dài 4365 - Rộng 1650 - Cao 2465 mm (chỉ có trong HSMT.pdf)"},{"item":"Ắc quy, sạc, ống giảm thanh","quote":"Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy. Po giảm thanh Đồng bộ theo máy.","reference":"TBMT - Mẫu 02A","requirement":"Bộ ắc quy khởi động, bộ sạc bù ắc quy, po giảm thanh đồng bộ theo máy"},{"item":"Bồn dầu đáy máy","quote":"Bồn dầu đáy máy 900L trở lên (đảm bảo hoạt động ~8h tại 100% công suất liên tục).","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"TBMT: 900L trở lên; HSMT.pdf: 900L; đảm bảo hoạt động ~8h tại 100% công suất liên tục"},{"item":"Dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát Đồng bộ theo máy.","reference":"TBMT - Mẫu 02A","requirement":"Đồng bộ theo máy"},{"item":"Tủ ATS","quote":"Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Osung/ Vitzro, nhập khẩu mới 100% thiết bị chuyển nguồn, vỏ tủ lắp ráp, 3 pha - 4 dây, 50 Hz, 220/380V. Dòng định mức không thống nhất: cột Thông số kỹ thuật TBMT ghi 800A; cột Ký mã hiệu TBMT và HSMT.pdf ghi 600A-800A"},{"item":"Vận chuyển, lắp đặt, nghiệm thu","quote":"Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí). - Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Vận chuyển đến chân công trình tại Thanh Hóa; cẩu hạ, đưa vào vị trí (máy đặt ngoài trời tại tầng 1); lắp đặt máy phát và tủ ATS (hệ thống cáp điện chờ sẵn); nhân công chạy thử, nghiệm thu bàn giao"}],"requiredDocuments":["Danh mục hồ sơ cần nộp không có trong tài liệu được cung cấp.","Khuyến nghị: chuẩn bị catalogue/tài liệu kỹ thuật cho tổ máy, động cơ QSZ13G3, đầu phát TAL-A473-C, bộ điều khiển DSE 7320 MKII, tủ ATS Osung/Vitzro.","Khuyến nghị: chuẩn bị CE Certificate (HSMT.pdf ghi \"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)\")."],"restrictiveClauses":["Nêu đích danh nhãn hiệu tổ máy \"Cummins 500 KVA\" và hãng sản xuất \"Tổ máy phát điện Cummins\".","Nêu đích danh động cơ \"Dongfeng Cummins/ QSZ13G3\", đầu phát \"Leroy Somer/ TAL-A473-C\", bộ điều khiển \"Deepsea/ DSE 7320 MKII\", ATS \"Osung/ Vitzro\", không có cụm \"hoặc tương đương\".","Kích thước tổ máy cụ thể \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" (HSMT.pdf) và xuất xứ \"Trung Quốc\" gắn với một cấu hình cụ thể.","Thời gian giao hàng ngắn: sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực đối với máy nhập khẩu nguyên chiếc."],"qualificationRequirements":[{"quote":null,"reference":null,"unverified":true,"requirement":"Yêu cầu năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính...) không có trong tài liệu được cung cấp. Tài liệu chỉ gồm TBMT trên muasamcong, HSMT.pdf (1 trang thông số kỹ thuật) và Quyết định 1668/QĐ-BVP phê duyệt KHLCNT."}],"questionsForClarification":["Có chấp nhận động cơ, đầu phát, bộ điều khiển, ATS của hãng/model khác có thông số tương đương không?","Dòng định mức ATS yêu cầu là 800A (cột Thông số kỹ thuật TBMT) hay 600A-800A (cột Ký mã hiệu và HSMT.pdf)?","Chấp nhận \"máy trần\" và \"Vỏ chống ồn lắp ráp tại Việt Nam\" (TBMT) hay bắt buộc \"máy có vỏ\", vỏ đồng bộ theo máy (HSMT.pdf)? Bắt buộc có CE Certificate không?","Bồn dầu yêu cầu \"900L trở lên\" (TBMT) hay \"900L\" (HSMT.pdf)?","Kích thước \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" có phải yêu cầu bắt buộc, dung sai bao nhiêu?","Yêu cầu mức ồn dB(A), mức tiêu hao nhiên liệu, thời gian bảo hành, CO/CQ, bảo đảm thực hiện hợp đồng và điều kiện thanh toán?","Yêu cầu năng lực, kinh nghiệm nhà thầu và phương pháp đánh giá?"]},"status":"done","analyzedAt":"2026-10-31T08:30:42.126Z"},"IB2600599817":{"by":"hsmt-worker","notes":["Đây là gói mua nhiên liệu và dầu nhờn, không phải mua máy phát điện. Vì vậy generatorCapacity để null và không có thông số máy phát nào.","Không có trong tài liệu được cung cấp: Chương I, Chương III Mục 1 và Mục 2, Chương IV (biểu mẫu, bảng giá, bảng khối lượng), Chương VI, Phần 4 (biểu mẫu hợp đồng).","Chương V không có khối lượng hàng hóa nên chưa thể ước tính đơn giá."],"result":{"keyInfo":{"budget":"4.957.400.000 đồng (Ngân sách nhà nước, chi thường xuyên)","bidForm":"Chào hàng cạnh tranh, trong nước, qua mạng","bidName":"Mua nhiên liệu và dầu nhờn chạy máy phát điện","investor":"BTL VÙNG 4 HẢI QUÂN","notifyNo":"IB2600599817","warranty":"03 tháng, tại Kho Xăng dầu Vùng 4 Hải quân","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"70.000.000 VND; hiệu lực ≥ 90 ngày; dạng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh; gấp 03 lần với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"07:30 ngày 13/11/2026 (mở thầu 08:30 ngày 13/11/2026)","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"7 ngày từ ngày ký hợp đồng (thời gian thực hiện gói thầu: 7 ngày)","procuringEntity":"BTL VÙNG 4 HẢI QUÂN","deliveryLocation":"Kho xăng dầu Vùng 4 Hải quân, Phường Bắc Cam Ranh, Tỉnh Khánh Hòa","evaluationMethod":"Năng lực, kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":null},"summary":"Gói thầu \"Mua nhiên liệu và dầu nhờn chạy máy phát điện\" (TBMT IB2600599817) của BTL Vùng 4 Hải quân mua 3 mặt hàng: Xăng E5 Ron 92-II, DO 0,05S-II và Dầu nhờn động cơ Diesel 15w40. Đây là gói mua nhiên liệu, không phải mua tổ máy phát điện, nên trong tài liệu không có yêu cầu kỹ thuật nào về máy phát. Gói thầu theo hình thức chào hàng cạnh tranh, một giai đoạn một túi hồ sơ, qua mạng, hợp đồng trọn gói. Giá gói thầu là 4.957.400.000 đồng, thời gian thực hiện 7 ngày, đóng thầu 07:30 ngày 13/11/2026. Bảo đảm dự thầu 70.000.000 VND, hiệu lực ≥ 90 ngày. Nhà thầu phải có Giấy chứng nhận đủ điều kiện kinh doanh xăng dầu, kho chứa ≥ 3.000 m3, phòng thử nghiệm theo TCVN ISO/IEC 17025, xe xitec ≥ 100 m3/ngày, và phải đến làm việc với bên mời thầu, ký biên bản ra vào căn cứ quân sự Cam Ranh trước thời điểm đóng thầu.","highlights":[{"quote":"Nhà thầu có đủ điều kiện kinh doanh xăng dầu theo quy định của Nghị định 83/NĐ-CP ngày 03/9/2014 của Chính phủ về kinh doanh xăng dầu","title":"Gói mua xăng dầu, không phải máy phát điện; bắt buộc có giấy phép kinh doanh xăng dầu","detail":"Hàng hóa chỉ gồm xăng E5, dầu DO và dầu nhờn 15w40. Nhà thầu phải có Giấy chứng nhận đủ điều kiện buôn bán xăng dầu, kho ≥ 3.000 m3, phòng thử nghiệm ISO/IEC 17025 và xe xitec ≥ 100 m3/ngày. Thiếu bất kỳ mục nào sẽ bị đánh giá Không đạt.","category":"eligibility","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 1–4","recommendation":"Khuyến nghị: chỉ tham dự nếu công ty (hoặc liên danh) có giấy phép buôn bán xăng dầu, kho và phương tiện đạt yêu cầu. Nếu không, nên bỏ qua gói này vì nằm ngoài lĩnh vực máy phát điện."},{"quote":"Không liên hệ với Bên mời thầu hoặc không đến làm việc, không hoàn thành hoặc không cùng ký vào biên bản để xác nhận cách ra vào đơn vị quân đội, thủ tục qua cửa, bàn giao nhập kho, nghiệm thu hàng hoá, đảm bảo tính an toàn bí mật của đơn vị quân đội.Không đạt","title":"Phải ký biên bản ra vào căn cứ Cam Ranh trước khi đóng thầu (07:30 ngày 13/11/2026)","detail":"Nhà thầu phải liên hệ số 0977192468, cử đại diện đến làm việc và ký biên bản trước thời điểm đóng thầu. Không có biên bản thì bị đánh giá Không đạt.","category":"deadline","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 7","recommendation":"Khuyến nghị: nếu dự thầu, liên hệ ngay để đặt lịch làm việc tại Bắc Cam Ranh trước ngày 13/11/2026."},{"quote":"- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 70.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Chỉ chấp nhận thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Phải nộp kèm tài liệu chứng minh thẩm quyền, hạn mức của người ký thư bảo lãnh. Mức gấp 03 lần áp dụng với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP.","category":"financial","severity":"critical","reference":"E-CDNT 18.2, 10.8","recommendation":"Khuyến nghị: yêu cầu ngân hàng phát hành thư có hiệu lực ≥ 90 ngày kể từ đóng thầu, kèm văn bản ủy quyền, phân cấp hạn mức của người ký."},{"quote":"Không có kho thuộc sở hữu của doanh nghiệp hoặc đồng sở hữu hoặc đi thuê sử dụng có dung tích ≥ 3.000 m3.","title":"Năng lực kho, xe xitec, phòng thử nghiệm, giấy phép vận chuyển hàng nguy hiểm","detail":"Mỗi tiêu chí đều là Đạt/Không đạt và đều yêu cầu tài liệu chứng minh: hồ sơ kho, đăng ký đăng kiểm hoặc hợp đồng thuê xe, giấy phép vận chuyển hàng nguy hiểm về cháy nổ, chứng chỉ PCCC và CNCH của nhân viên.","category":"technical","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 2–6","recommendation":"Khuyến nghị: lập danh mục tài liệu chứng minh cho từng tiêu chí trước khi quyết định dự thầu."},{"quote":"trong thời gian từ năm 2024 đến năm 2026","title":"Khung thời gian hợp đồng tương tự mâu thuẫn giữa hai chương","detail":"E-ĐKC 9 ghi \"từ năm 2023 đến năm 2025\", còn Chương V ghi \"từ năm 2024 đến năm 2026\". Tiêu chí uy tín lại tính từ 01/01/2022. Chương III Mục 2 (năng lực, kinh nghiệm) không có trong tài liệu được cung cấp, nên chưa rõ số lượng và giá trị hợp đồng tương tự yêu cầu.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2; E-ĐKC 9","recommendation":"Khuyến nghị: chọn hợp đồng hoàn thành nằm trong cả hai khoảng (2024–2025) và gửi câu hỏi làm rõ."},{"quote":"1%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 1%/ngày, tối đa 8%; không tạm ứng; thanh toán 100% sau thanh lý","detail":"Thời hạn giao hàng chỉ 7 ngày, tính cả ngày nghỉ và ngày lễ. Hợp đồng có bảo đảm thực hiện 6%, bồi thường toàn bộ thiệt hại thực tế, giá cố định và không điều chỉnh thuế. Nhà thầu phải ứng toàn bộ vốn hàng hóa.","category":"contract","severity":"warning","reference":"E-ĐKC 13.1, 14.2, 22, 5.2","recommendation":"Khuyến nghị: tính chi phí vốn và rủi ro biến động giá xăng dầu vào giá chào, vì giá hợp đồng cố định."},{"quote":"Cho bên mua gửi hàng (không tính phí, không tính hao hụt) khi bên mua chưa sẵn sàng sức chứa. Cho bên mua gửi hàng đến sau 31/12/2026 không vượt quá về số lượng được quy định trong hợp đồng.","title":"Thu hồi toàn bộ lô hàng nếu mẫu lưu không đạt trong 03 tháng","detail":"Ngoài ra, nhà thầu phải cho bên mua gửi hàng miễn phí, không tính hao hụt, kể cả sau 31/12/2026. Bên mua được thay đổi đột xuất kế hoạch lấy hàng, và nhà thầu phải giao 24/24 trong vòng 24 giờ.","category":"risk","severity":"warning","reference":"E-ĐKC 21.1; Chương III Mục 3, tiêu chí 3","recommendation":"Khuyến nghị: tính chi phí lưu kho và hao hụt vào giá; làm rõ thời hạn gửi hàng tối đa."},{"quote":null,"title":"Thiếu khối lượng hàng hóa và nhiều chương HSMT","detail":"Bảng Chương V chỉ có tên hàng và tiêu chuẩn, không có khối lượng. Các chương sau không có trong tài liệu được cung cấp: Chương I, Chương III Mục 1–2, Chương IV (biểu mẫu, bảng giá 12.1), Chương VI và Phần 4 (biểu mẫu hợp đồng).","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: tải đủ E-HSMT trên muasamcong (đặc biệt bảng khối lượng ở Chương IV) trước khi tính giá."},{"quote":"- Đề xuất thời gian thực hiện không quá 07 ngày (bao gồm cả ngày nghỉ và ngày lễ)Không đạt","title":"Lỗi soạn thảo ở tiêu chí tiến độ","detail":"Mức Đạt ghi \"không vượt quá 07 ngày\", nhưng mức Không đạt lại ghi \"không quá 07 ngày\". Tiêu chí 4.1 còn nhắc \"đào tạo hướng dẫn sử dụng\", không phù hợp với hàng nhiên liệu.","category":"other","severity":"info","reference":"Chương III Mục 3, tiêu chí 4.1","recommendation":"Khuyến nghị: đề xuất đúng 07 ngày hoặc ít hơn và nêu rõ là bao gồm ngày nghỉ, ngày lễ."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"1%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/ngày, khấu trừ vào giá hợp đồng"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; khi đạt mức tối đa, chủ đầu tư có thể chấm dứt hợp đồng"},{"term":"Bồi thường thiệt hại","quote":"2. Bồi thường thiệt hại: Áp dụng\nToàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng: toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Không","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không có tạm ứng"},{"term":"Thanh toán","quote":"Chuyển khoản thanh toán một lần 100% giá trị hợp đồng sau khi nhà thầu hoàn thành xong tất cả các hạng mục công việc, nhà thầu xuất hóa đơn hợp lệ, hai bên tiến hành thanh lý hợp đồng và nhà thầu có văn bản đề nghị thanh toán. Thời hạn thanh toán trong vòng 30 ngày","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản một lần 100% sau khi hoàn thành, xuất hóa đơn, thanh lý hợp đồng và có đề nghị thanh toán; thanh toán trong vòng 30 ngày"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 6 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"6% giá hợp đồng. Hiệu lực đến khi bàn giao toàn bộ hàng và ký nghiệm thu, thanh lý. Hoàn trả 30 ngày sau khi nhà thầu hoàn thành nghĩa vụ."},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 03 tháng","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"03 tháng tại Kho Xăng dầu Vùng 4 Hải quân; thời hạn sửa chữa, thay thế 10 ngày"},{"term":"Thời hạn giao hàng","quote":"thời gian giao hàng 7 ngày từ ngày ký hợp đồng","reference":"Chương VII, E-ĐKC 9","requirement":"7 ngày từ ngày ký hợp đồng"},{"term":"Nghiệm thu","quote":"Lấy mẫu, kiểm tra phân tích chất lượng trước khi bàn giao hàng hóa. Trong thời hạn 03 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa, nếu có kết quả phân tích chất lượng của mẫu lưu không đạt yêu cầu, nhà thầu có trách nhiệm thu hồi, thay thế toàn bộ lô hàng đã bàn gia cho bên mua","reference":"Chương VII, E-ĐKC 21.1, 21.2","requirement":"Lấy mẫu phân tích chất lượng trước khi bàn giao, tại BTL Vùng 4 Hải quân. Nếu mẫu lưu không đạt trong 03 tháng, nhà thầu thu hồi và thay thế toàn bộ lô hàng."},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.2, 12.3","requirement":"Giá hợp đồng cố định; không được điều chỉnh thuế"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Chủ đầu tư có thể xem xét chấm dứt khi tiền phạt đạt mức tối đa 8%"},{"term":"Vận chuyển","quote":"Việc vận chuyển hàng hóa đến địa điểm dự án, bao gồm cả bảo hiểm và lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên quan được tính trong giá hợp đồng","reference":"Chương VII, E-ĐKC 20.1","requirement":"Nhà thầu tự vận chuyển đến địa điểm dự án, kể cả bảo hiểm và lưu kho; chi phí đã tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 15 ngày kể từ ngày phát sinh tranh chấp","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải trong 15 ngày; nếu không thành thì đưa ra Tòa án nhân dân tỉnh Khánh Hòa"}],"technicalSpecs":[{"item":"Xăng E5 Ron 92-II","quote":"01\nXăng E5 Ron 92-II\nTCVN 8063:2024","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng TCVN 8063:2024. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Dầu Diesel DO 0,05S-II","quote":"02\n DO 0,05S-II\nTCVN 5689:2024","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng TCVN 5689:2024. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Dầu nhờn động cơ Diesel 15w40","quote":"03\n Dầu nhờn động cơ Diesel 15w40\nQCVN14: 2018/BKHCN","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng QCVN14: 2018/BKHCN. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Tình trạng, năm sản xuất hàng hóa","quote":"Cam kết tất cả hàng hóa cung cấp mới 100%, sản xuất từ tháng 01/2026, có nguồn gốc, xuất xứ rõ ràng, cung cấp tài liệu chứng minh.","reference":"Chương V, Mục 1.2; E-ĐKC 9; Chương III Mục 3, tiêu chí 2.2","requirement":"Hàng mới 100%, sản xuất từ tháng 01/2026, có nguồn gốc, xuất xứ rõ ràng, có tài liệu chứng minh"},{"item":"Tài liệu nhập khẩu và chất lượng","quote":"Đối với hàng hóa nhập khẩu phải cam kết cung cấp các tài liệu nhập khẩu hàng hóa trước khi giao hàng (bản gốc hoặc bản sao có chứng thực, nếu nộp bản sao thì phải có bản gốc để đối chứng) gồm: Giấy chứng nhận xuất xứ hàng hóa (C/O); Giấy chứng nhận chất lượng hàng hóa (C/Q). Phiếu phân tích chất lượng nhiên liệu, dầu mỡ của cơ quan chức năng có thẩm quyền.","reference":"Chương V, Mục 1.2","requirement":"Với hàng nhập khẩu: cung cấp C/O, C/Q trước khi giao hàng (bản gốc hoặc bản sao chứng thực). Phải có phiếu phân tích chất lượng nhiên liệu, dầu mỡ của cơ quan chức năng có thẩm quyền."},{"item":"Kê khai thông số và catalogue","quote":"Nhà thầu phải kê khai đầy đủ thông tin về thông số kỹ thuật, nguồn gốc xuất xứ, nhà sản xuất, ký mã hiệu/model (nếu có) của hàng hóa do nhà thầu đề xuất theo mẫu quy định tại Chương V, E-HSMT.","reference":"Chương III Mục 3, tiêu chí 2.1","requirement":"Kê khai đầy đủ thông số kỹ thuật, nguồn gốc xuất xứ, nhà sản xuất, ký mã hiệu/model (nếu có). Gửi kèm catalogue hoặc tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt."},{"item":"Kiểm tra, thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: lẫy mẫu kiểm tra phân tích chất lượng xăng dầu trước khi nhập.","reference":"Chương V, Mục 3; E-ĐKC 21.1","requirement":"Lấy mẫu kiểm tra phân tích chất lượng trước khi nhập. Nếu mẫu lưu không đạt trong vòng 03 tháng kể từ nghiệm thu, nhà thầu phải thu hồi và thay thế toàn bộ lô hàng."},{"item":"Đóng gói, niêm phong khi giao","quote":"Hàng hóa được vận chuyển đến kho xăng dầu Vùng 4 Hải quân phải có đầy đủ niêm phong, kẹp chì, phiếu xuất kho, phiếu phân tích chất lượng, chai mẫu và các giấy tờ kèm theo theo yêu cầu của HSMT","reference":"E-ĐKC 18.2","requirement":"Hàng giao đến kho phải có niêm phong, kẹp chì, phiếu xuất kho, phiếu phân tích chất lượng và chai mẫu"},{"item":"Biện pháp tổ chức cung cấp","quote":"Nhà thầu có khả năng giao hàng 24/24 kể cả các ngày nghỉ lễ trong năm; có thể chia nhỏ làm nhiều lần giao hàng trong ngày (mỗi lần tối thiểu 10 m3). Có khả năng giao hàng trong vòng 24 giờ kể từ khi bên mua yêu cầu.","reference":"Chương III Mục 3, tiêu chí 3","requirement":"Dùng tàu, xà lan hoặc ô tô xitec hợp pháp. Bên mua được gửi hàng không tính phí và hao hụt, được lấy hàng theo đợt và thay đổi đột xuất. Nhà thầu giao 24/24 kể cả ngày lễ, mỗi lần tối thiểu 10 m3, giao trong vòng 24 giờ kể từ khi bên mua yêu cầu. Phải đáp ứng quy định PCCC của Bộ Quốc phòng."},{"item":"Tiến độ","quote":"Đề xuất thời gian thực hiện không vượt quá 07 ngày (bao gồm cả ngày nghỉ và ngày lễ)","reference":"Chương III Mục 3, tiêu chí 4.1, 4.2","requirement":"Thời gian thực hiện không vượt quá 07 ngày, bao gồm cả ngày nghỉ và ngày lễ. Phải có bảng tiến độ chi tiết."},{"item":"Bảo hành, hỗ trợ, thu hồi","quote":"Nhà thầu có phương án bảo hành, thời gian thực hiện bảo hành khi có sự cố trong vòng 24 giờ kể từ khi nhận được thông tin yêu cầu bảo hành của Chủ đầu tư","reference":"Chương III Mục 3, tiêu chí 5.1–5.3","requirement":"Có nhân sự xử lý yêu cầu trong ≤ 08 giờ. Thực hiện bảo hành khi có sự cố trong vòng 24 giờ. Có cam kết thu hồi và thay thế hàng không đạt chất lượng."}],"requiredDocuments":["Bảo đảm dự thầu 70.000.000 VND (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh, hiệu lực ≥ 90 ngày) kèm tài liệu chứng minh thẩm quyền, hạn mức của người ký","Bản sao chứng thực hợp đồng tương tự (Mẫu số 03), kèm biên bản nghiệm thu hoặc hóa đơn","Scan bản gốc Giấy chứng nhận đăng ký kinh doanh","Giấy xác nhận hoàn thành nghĩa vụ thuế (không nợ thuế)","Cam kết cung cấp tài liệu chứng minh tính hợp pháp, hợp lệ của hàng hóa","Báo cáo tài chính 2023–2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế","Giấy chứng nhận đủ điều kiện buôn bán xăng dầu","Địa chỉ và tài liệu phòng thử nghiệm TCVN ISO/IEC 17025","Tài liệu chứng minh kho ≥ 3.000 m3 (hồ sơ thiết kế, hợp đồng thuê…)","Đăng ký, đăng kiểm hoặc hợp đồng thuê xe xitec, tàu dầu","Giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ","Chứng chỉ PCCC và CNCH của nhân viên vận chuyển, bàn giao","Biên bản xác nhận thủ tục ra vào căn cứ quân sự Cam Ranh (ký trước khi đóng thầu)","Bảng kê thông số kỹ thuật, xuất xứ, nhà sản xuất, catalogue của 3 mặt hàng","Văn bản cam kết tính hợp lệ của hàng hóa (mới 100%, sản xuất từ 01/2026, C/O, C/Q với hàng nhập khẩu)","Biện pháp tổ chức cung cấp và bảng tiến độ chi tiết (≤ 07 ngày)","Cam kết bảo hành, hỗ trợ (≤ 08 giờ, 24 giờ) và cam kết thu hồi, thay thế hàng hóa","Bản cam kết uy tín nhà thầu","Bảng chào giá theo Mẫu số 12.1 Chương IV"],"restrictiveClauses":["Kho chứa ≥ 3.000 m3 và cho gửi hàng miễn phí, không hao hụt đến hết 31/12/2026 (và cả sau 31/12/2026 theo tiêu chí 3)","Năng lực xe xitec ≥ 100 m3/ngày; tàu dầu có dung tích lớn hơn khối lượng hàng theo KHLCNT","Bắt buộc đến trực tiếp căn cứ Cam Ranh ký biên bản trước thời điểm đóng thầu, chỉ trong khoảng 9 ngày kể từ ngày đăng tải","Phải sở hữu hoặc thuê phòng thử nghiệm TCVN ISO/IEC 17025","Giao hàng 24/24 kể cả ngày lễ, trong vòng 24 giờ, mỗi lần tối thiểu 10 m3; bên mua được thay đổi đột xuất kế hoạch lấy hàng","Hàng phải sản xuất từ tháng 01/2026"],"qualificationRequirements":[{"quote":"Tài liệu chứng minh: Giấy chứng nhận đủ điều kiện buôn bán xăng dầu được cơ quan chức năng cấp theo quy định của Nghị định 83/NĐ-CP ngày 03/9/2014 của Chính phủ","reference":"Chương III Mục 3, phần 2, tiêu chí 1","requirement":"Có Giấy chứng nhận đủ điều kiện buôn bán xăng dầu theo NĐ 83/2014/NĐ-CP và NĐ 95/2021/NĐ-CP"},{"quote":"Có sở hữu/đi thuê phòng thử nghiệm theo TCVN ISO/IEC 17025","reference":"Chương III Mục 3, phần 2, tiêu chí 2","requirement":"Sở hữu hoặc thuê phòng thử nghiệm theo TCVN ISO/IEC 17025; cung cấp địa chỉ phòng thử nghiệm"},{"quote":"Có kho thuộc sở hữu của doanh nghiệp hoặc đồng sở hữu hoặc đi thuê sử dụng có dung tích ≥ 3.000 m3. Cho gửi hàng tại kho không tính phí, hao hụt đến hết 31/12/2026.","reference":"Chương III Mục 3, phần 2, tiêu chí 3","requirement":"Kho chứa ≥ 3.000 m3 (sở hữu, đồng sở hữu hoặc đi thuê); cho bên mua gửi hàng không tính phí, hao hụt đến hết 31/12/2026"},{"quote":"Đối với xe xitec có tổng năng lực vận chuyển đối với xe xitec ≥ 100 m3/ngày (tương đương với lượng cấp phát nhiên liệu bình quân/ngày của bên mua); đối với tàu dầu có dung tích lớn hơn khối lượng hàng theo kế hoạch lựa chọn nhà thầu được phê duyệt.","reference":"Chương III Mục 3, phần 2, tiêu chí 4","requirement":"Phương tiện vận chuyển đường bộ và đường thủy: xe xitec có tổng năng lực ≥ 100 m3/ngày; tàu dầu có dung tích lớn hơn khối lượng hàng theo KHLCNT; nộp đăng ký, đăng kiểm hoặc hợp đồng thuê"},{"quote":"Các phương tiện vận chuyển phải có giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ","reference":"Chương III Mục 3, phần 2, tiêu chí 5","requirement":"Phương tiện có giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ"},{"quote":"Yêu cầu tài liệu: Các chứng chỉ đào tạo nghiệp vụ phòng cháy chữa cháy và CNCH","reference":"Chương III Mục 3, phần 2, tiêu chí 6","requirement":"Nhân viên vận chuyển, bàn giao có chứng chỉ nghiệp vụ PCCC và CNCH"},{"quote":"Trước thời điểm đóng thầu, các nhà thầu tham dự phải liên hệ với Bên mời thầu theo số điện thoại (0977192468) cử đại diện đến làm việc và cùng ký vào biên bản xác nhận cách ra vào đơn vị quân đội, thủ tục qua cửa, bàn giao nhập kho, nghiệm thu hàng hoá, đảm bảo tính an toàn, bí mật của đơn vị quân đội.","reference":"Chương III Mục 3, phần 2, tiêu chí 7","requirement":"Trước thời điểm đóng thầu, cử đại diện đến làm việc với bên mời thầu và ký biên bản xác nhận thủ tục ra vào căn cứ quân sự Cam Ranh"},{"quote":"Nhà thầu đã từng thực hiện các hợp đồng tương tự gói thầu này về việc cung cấp Xăng, Diesel đã hoàn thành, với tư cách là nhà thầu chính hoặc nhà thầu phụ tại Việt Nam trong thời gian từ năm 2024 đến năm 2026","reference":"Chương V, Mục 1.2; E-ĐKC 9 (ghi \"từ năm 2023 đến năm 2025\"); E-CDNT 10.8","requirement":"Có hợp đồng tương tự cung cấp Xăng, Diesel đã hoàn thành. Hai chỗ ghi khung thời gian khác nhau: 2023–2025 (ĐKCT 9) và 2024–2026 (Chương V). Nộp bản sao chứng thực hợp đồng, biên bản nghiệm thu hoặc hóa đơn."},{"quote":"Nộp báo cáo tài chính từ năm 2023 đến năm 2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế để cung cấp thông tin chứng minh tình hình tài chính lành mạnh của nhà thầu; Giá trị tài sản ròng của nhà thầu trong năm gần nhất phải dương.","reference":"Chương V, Mục 1.2; E-ĐKC 9","requirement":"Năng lực tài chính: nộp BCTC 2023–2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế; giá trị tài sản ròng năm gần nhất phải dương"},{"quote":"Uy tín của nhà thầu thông qua việc thực hiện các hợp đồng tương tự trước đó trong thời gian 03 năm gần đây (tính từ thời điểm 01/01/2022)","reference":"Chương III Mục 3, tiêu chí 5 (Uy tín)","requirement":"Uy tín: không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở do lỗi nhà thầu (từ 01/01/2022); không bị xử phạt hành chính trong sản xuất kinh doanh; không gian lận; nhà thầu lập bản cam kết"},{"quote":"5) Giấy xác nhận đã hoàn thành nghĩa vụ thuế (không nợ thuế) của cơ quan chức năng có thẩm quyền","reference":"E-CDNT 10.8","requirement":"Giấy xác nhận hoàn thành nghĩa vụ thuế (không nợ thuế)"}],"questionsForClarification":["Đề nghị cung cấp khối lượng cụ thể của từng mặt hàng (Xăng E5 Ron 92-II, DO 0,05S-II, Dầu nhờn 15w40).","Khung thời gian hợp đồng tương tự là 2023–2025 (E-ĐKC 9) hay 2024–2026 (Chương V)? Số lượng và giá trị hợp đồng tương tự tối thiểu là bao nhiêu?","Thời gian thực hiện 07 ngày áp dụng thế nào khi bên mua được lấy hàng theo đợt tháng/tuần/ngày và gửi hàng đến sau 31/12/2026? Thời hạn gửi hàng tối đa là khi nào?","Tiêu chí 4.1 ghi \"Không đạt\" khi \"không quá 07 ngày\": đề nghị xác nhận mức Không đạt là vượt quá 07 ngày.","Có thể đến làm việc, ký biên bản ra vào căn cứ Cam Ranh vào những ngày, giờ nào trước 07:30 ngày 13/11/2026?","Tàu dầu \"có dung tích lớn hơn khối lượng hàng theo kế hoạch lựa chọn nhà thầu\" là bao nhiêu m3?"]},"status":"done","analyzedAt":"2026-11-04T04:53:35.433Z"},"IB2600601812":{"by":"hsmt-worker","notes":["Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu. Chỉ có TBMT, QĐ 10821/QĐ-ĐLPC (phê duyệt PA-DT) và QĐ 11840/QĐ-ĐLPC (KHLCNT). Không có trong tài liệu được cung cấp: tiêu chuẩn đánh giá, yêu cầu năng lực - kinh nghiệm, điều kiện hợp đồng, danh mục tài liệu phải nộp. Vì vậy qualificationRequirements và requiredDocuments để trống.","'Phương án kỹ thuật – dự toán kèm theo' được QĐ 10821 viện dẫn nhưng không có trong dữ liệu.","'Công suất tối đa ≥ 110 kVA' (động cơ ≥ 110 kVA/88kW) không được hồ sơ gọi là 'dự phòng/standby', nên standbyKva và standbyKw để null.","primeKw = 80 lấy từ dòng 'Công suất liên tục ≥ 100 kVA/80kW' của mục II (động cơ), không phải quy đổi."],"result":{"keyInfo":{"budget":"466.000.000 VND (giá trần/giá gói thầu, lập trên cơ sở thuế GTGT 10%); bước giá 1.300.000 VND","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Gói thầu 01/TB.2027: Cung cấp máy phát điện 100kVA","investor":"CÔNG TY ĐIỆN LỰC ĐẮK LẮK - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN TRUNG","notifyNo":"IB2600601812 (phiên bản 00, đăng tải 09/11/2026 08:12); KHLCNT PL2600334705","warranty":"≥ 12 tháng","bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục QĐ KHLCNT số 11840/QĐ-ĐLPC)","bidSecurity":null,"bidValidity":"60 ngày","closingTime":"10:00 16/11/2026 (kết thúc chào giá trực tuyến; bắt đầu 08:00 13/11/2026)","contractType":"Đơn giá cố định","deliveryTime":"Thời gian thực hiện gói thầu 90 ngày; Ngày giao hàng sớm nhất: 30, Ngày giao hàng muộn nhất: 90","procuringEntity":"CÔNG TY ĐIỆN LỰC ĐẮK LẮK - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN TRUNG","deliveryLocation":"Số 53 Trần Quý Cáp - Phường Buôn Ma Thuột-tỉnh Đắk Lắk","evaluationMethod":null,"generatorCapacity":"Công suất liên tục ≥ 100 kVA (động cơ ≥ 100 kVA/80kW); công suất tối đa ≥ 110 kVA (động cơ ≥ 110 kVA/88kW)"},"summary":"Công ty Điện lực Đắk Lắk (chi nhánh Tổng công ty Điện lực miền Trung) mua 01 bộ máy phát điện diesel 100kVA, 3 pha, có vỏ giảm âm, kèm tủ ATS, ắc quy, bộ giảm âm và bồn nhiên liệu. Hồ sơ nêu đích danh nhãn hiệu/hãng 'Huyndai', mã hiệu 'DHY110K SE'; cụm 'hoặc tương đương' chỉ xuất hiện ở xuất xứ 'Trung Quốc'. Gói thầu theo hình thức chào giá trực tuyến rút gọn, hợp đồng đơn giá cố định, giá trần 466.000.000 VND (tính thuế GTGT 10%), bước giá 1.300.000 VND. Phiên chào giá trực tuyến chạy từ 08:00 13/11/2026 đến 10:00 16/11/2026, hiệu lực đơn dự thầu 60 ngày. Thời gian thực hiện là 90 ngày, giao hàng tại Số 53 Trần Quý Cáp, Buôn Ma Thuột, bảo hành ≥ 12 tháng. Dữ liệu không có chương Điều kiện hợp đồng, tiêu chuẩn đánh giá hay yêu cầu năng lực.","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến 16/11/2026 10:00","title":"Phiên chào giá trực tuyến 13/11 – 16/11/2026","detail":"Chào giá từ 08:00 13/11/2026 đến 10:00 16/11/2026, bước giá 1.300.000 VND, giá trần 466.000.000 VND. Hôm nay là 09/11/2026, còn khoảng 7 ngày để chốt hàng, giá và hồ sơ kỹ thuật.","category":"deadline","severity":"critical","reference":"TBMT – Thông tin chào giá","recommendation":"Khuyến nghị: chốt báo giá NCC và giá sàn nội bộ trước 12/11; chuẩn bị chữ ký số và tài khoản trước 08:00 13/11."},{"quote":"Cung cấp 01 máy phát điện 100kVA hãng Huyndai/Trung Quốc","title":"Chỉ định nhãn hiệu Huyndai, mã hiệu DHY110K SE","detail":"Các cột Nhãn hiệu, Hãng sản xuất, Ký mã hiệu và mục I.3–I.4 nêu cố định 'Huyndai' / 'DHY110K SE'. Chỉ xuất xứ có cụm 'hoặc tương đương'. QĐ KHLCNT cũng ghi 'hãng Huyndai/Trung Quốc'. Hồ sơ không nói chào nhãn hiệu khác có được chấp nhận hay không.","category":"technical","severity":"critical","reference":"Mẫu số 02B, mục I.2–I.4; Phụ lục QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: ưu tiên chào đúng mã DHY110K SE. Hỏi bên mời thầu xem có chấp nhận hàng tương đương khác nhãn hiệu/mã hiệu không."},{"quote":"Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","title":"Các chỉ tiêu định lượng dễ bị loại","detail":"Tiêu hao nhiên liệu ≤ 25 lít/giờ (100% tải) và ≤ 15 lít/giờ (50% tải). Bình nhiên liệu ≥ 170 lít, vỏ thép ≥ 2mm, cách âm chống cháy 20 ÷ 50mm. Cấp cách điện H, dao động điện áp ≤ ± 1% Uđm, động cơ turbo tăng áp, phun trực tiếp điều khiển điện tử, điều tốc điện tử.","category":"technical","severity":"critical","reference":"Mẫu số 02B, mục I.13–I.19, II.9–II.16, III.11–III.12, V.5–V.7","recommendation":"Khuyến nghị: đối chiếu từng chỉ tiêu với datasheet hãng của model chào. Đính kèm tài liệu chứng minh cho mỗi chỉ tiêu."},{"quote":"Chức năng điều khiển từ xa qua cổng Internet/5G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển","title":"Bộ điều khiển phải điều khiển từ xa qua Internet/5G","detail":"Bộ điều khiển kỹ thuật số phải điều khiển đóng mở máy và đọc thông số từ xa qua Internet/5G. Phải có cổng kiểm soát từ xa, cổng USB, cổng đọc dữ liệu động cơ, gắn trên máy và có đèn chiếu sáng.","category":"technical","severity":"critical","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.4, IV.7, IV.9","recommendation":"Khuyến nghị: xác nhận bộ điều khiển kèm module truyền thông Internet/4G-5G và tính chi phí module vào giá."},{"quote":"Năm sản xuất Từ 2026 trở về sau","title":"Phải kê khai cụ thể nhiều thông số","detail":"Nhiều mục ghi 'Nêu cụ thể': nước SX, nhà SX, mã hiệu, năm SX của động cơ, đầu phát, bộ điều khiển, vỏ, ATS. Ngoài ra có số xy lanh, tỉ số nén, hành trình xilanh, kích thước, trọng lượng. Hàng phải mới 100%, sản xuất từ 2026 trở về sau.","category":"documents","severity":"critical","reference":"Mẫu số 02B","recommendation":"Khuyến nghị: lấy đủ thông tin từ NCC trước khi chào giá, không để trống mục 'Nêu cụ thể'."},{"quote":"Dòng tải định mức ≥ 150A","title":"Dòng ATS ≥ 150A sát dòng định mức máy","detail":"Dòng định mức tính từ số liệu hồ sơ: I = S / (√3 × U) = 100.000 VA / (1,732 × 380 V) ≈ 151,9 A. Đầu vào là công suất liên tục 100 kVA và điện áp 380V. Mức tối thiểu 150A thấp hơn dòng này.","category":"technical","severity":"warning","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.5","recommendation":"Khuyến nghị: chọn ATS cấp dòng cao hơn (ví dụ 160A) để vẫn đáp ứng '≥ 150A' và an toàn vận hành."},{"quote":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","title":"Độ ồn và khí thải ghi không rõ","detail":"Độ ồn ghi '≤ 70±5dB', không rõ ngưỡng là 70 hay 75 và không ghi dB(A). Tiêu chuẩn khí thải chỉ ghi chung, không nêu cấp cụ thể.","category":"technical","severity":"warning","reference":"Mẫu số 02B, mục II.15, II.19","recommendation":"Khuyến nghị: chào model có độ ồn ≤ 70 dB(A)@7m nếu được. Gửi câu hỏi làm rõ."},{"quote":null,"title":"Không có chương điều kiện hợp đồng, tiêu chuẩn đánh giá, năng lực","detail":"Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu. Dữ liệu chỉ gồm TBMT, QĐ phê duyệt PA-DT và QĐ KHLCNT. Không có trong tài liệu được cung cấp: phạt chậm giao hàng, thanh toán, tạm ứng, bảo đảm thực hiện hợp đồng, nghiệm thu, tiêu chuẩn đánh giá, yêu cầu năng lực - kinh nghiệm, bảo đảm dự thầu.","category":"contract","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên muasamcong (tab/tệp đính kèm khác, dự thảo hợp đồng) hoặc hỏi bên mời thầu trước khi chào giá."},{"quote":"Giá gói thầu được lập trên cơ sở dự toán thuế GTGT 10%. Trong quá trình lựa chọn nhà thầu, ký hợp đồng, Chủ đầu tư thực hiện theo chính sách thuế GTGT hiện hành","title":"Giá trần và thuế GTGT","detail":"Giá trần 466.000.000 VND, lập trên cơ sở thuế GTGT 10%. TBMT yêu cầu chào với GTGT 10%. QĐ KHLCNT thêm rằng chủ đầu tư thực hiện theo chính sách thuế GTGT hiện hành. Chi phí dự phòng 0%.","category":"financial","severity":"info","reference":"Mẫu số 02B, Ghi chú; Phụ lục QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: tính giá với GTGT 10% theo TBMT."},{"quote":"Căn cứ Nghị định số 214/2025/NÐ-CP ngày 04/8/2025 của Chính phủ về Quy định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;","title":"Căn cứ pháp lý","detail":"Các quyết định viện dẫn Luật Đấu thầu 22/2023/QH15 (sửa đổi bởi Luật 57/2024/QH15 và 90/2025/QH15), Nghị định 214/2025/NĐ-CP, Nghị định 349/2026/NĐ-CP và Thông tư 79/2025/TT-BTC.","category":"other","severity":"info","reference":"QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: áp dụng quy trình chào giá rút gọn theo Nghị định 214/2025/NĐ-CP (đã sửa đổi)."}],"contractTerms":[{"term":"Loại hợp đồng","quote":"Đơn giá cố định","reference":"TBMT – Thông tin gói thầu; Phụ lục QĐ 11840/QĐ-ĐLPC","requirement":"Đơn giá cố định"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu 90 Ngày","reference":"TBMT – Thông tin gói thầu; Mẫu số 02B, cột Ngày giao hàng sớm nhất/muộn nhất","requirement":"Thời gian thực hiện gói thầu 90 ngày; ngày giao hàng sớm nhất 30, muộn nhất 90"},{"term":"Thời gian thực hiện hợp đồng","quote":"Tính từ ngày hợp đồng có hiệu lực đến ngày nghiệm thu bàn giao hoàn thành gói thầu (bao gồm cả dịch vụ liên quan nếu có), không bao gồm thời gian hoàn thành nghĩa vụ bảo hành","reference":"Phụ lục QĐ 11840/QĐ-ĐLPC, Ghi chú","requirement":"Tính từ ngày hợp đồng có hiệu lực đến ngày nghiệm thu bàn giao hoàn thành, không gồm thời gian bảo hành"},{"term":"Thời gian bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng","reference":"Mẫu số 02B, mục VIII","requirement":"≥ 12 tháng"},{"term":"Thuế GTGT trong giá chào","quote":"Chủ đầu tư tạm xác định mức thuế suất GTGT là 10%, yêu cầu các nhà thầu tính toán và chào thầu với mức thuế GTGT là 10%.","reference":"Mẫu số 02B, Ghi chú","requirement":"Chào thầu với thuế GTGT 10%; chủ đầu tư dùng mức 10% để đánh giá và ký hợp đồng"}],"generatorSets":[{"qty":1,"quote":"Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha ... Công suất liên tục ≥ 100 kVA 7 Công suất tối đa ≥ 110 kVA ... (động cơ) Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW","phases":3,"primeKw":80,"primeKva":100,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Loại máy","quote":"Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha","reference":"TBMT – Mẫu số 02B, Thông số kỹ thuật, mục I.1","requirement":"Máy phát điện diesel, có vỏ giảm âm, 100kVA, 03 pha"},{"item":"Nước sản xuất tổ máy","quote":"Nước sản xuất Trung Quốc hoặc tương đương","reference":"Mẫu số 02B, mục I.2","requirement":"Trung Quốc hoặc tương đương"},{"item":"Nhà sản xuất / nhãn hiệu tổ máy","quote":"Nhà sản xuất Huyndai","reference":"Mẫu số 02B, mục I.3; cột Nhãn hiệu, Hãng sản xuất","requirement":"Huyndai (viết như trong hồ sơ)"},{"item":"Mã hiệu tổ máy","quote":"Mã hiệu DHY110K SE","reference":"Mẫu số 02B, mục I.4; cột Ký mã hiệu","requirement":"DHY110K SE"},{"item":"Tình trạng, năm sản xuất","quote":"Tình trạng Mới 100%","reference":"Mẫu số 02B, mục I.5; cột Năm sản xuất 'Từ 2026 trở về sau'","requirement":"Mới 100%, sản xuất từ năm 2026 trở về sau"},{"item":"Công suất liên tục tổ máy","quote":"Công suất liên tục ≥ 100 kVA","reference":"Mẫu số 02B, mục I.6","requirement":"≥ 100 kVA"},{"item":"Công suất tối đa tổ máy","quote":"Công suất tối đa ≥ 110 kVA","reference":"Mẫu số 02B, mục I.7","requirement":"≥ 110 kVA"},{"item":"Hệ số công suất","quote":"Hệ số công suất ≥ 0,8","reference":"Mẫu số 02B, mục I.8","requirement":"≥ 0,8"},{"item":"Điện áp định mức","quote":"Điện áp định mức 380V/220V","reference":"Mẫu số 02B, mục I.9","requirement":"380V/220V"},{"item":"Tốc độ vòng quay","quote":"Tốc độ vòng quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục I.10","requirement":"≤ 1500 vòng/phút"},{"item":"Tần số","quote":"Tần số 50Hz","reference":"Mẫu số 02B, mục I.11","requirement":"50Hz"},{"item":"Điều chỉnh công suất khi thay đổi tải","quote":"Điều chỉnh công suất khi thay đổi tải Tự động điều chỉnh","reference":"Mẫu số 02B, mục I.12","requirement":"Tự động điều chỉnh"},{"item":"Tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ","reference":"Mẫu số 02B, mục I.13","requirement":"≤ 25 lít/giờ"},{"item":"Tiêu hao nhiên liệu 50% tải","quote":"Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","reference":"Mẫu số 02B, mục I.14","requirement":"≤ 15 lít/giờ"},{"item":"Khả năng quá tải","quote":"Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Mẫu số 02B, mục I.15","requirement":"10% tải trong 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Khung bệ máy","quote":"Khung bệ máy Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện","reference":"Mẫu số 02B, mục I.16","requirement":"Xử lý bề mặt bằng hóa chất chống ôxy hóa, sơn tĩnh điện"},{"item":"Nhiên liệu","quote":"Nhiên liệu sử dụng Dầu Diezel","reference":"Mẫu số 02B, mục I.17","requirement":"Dầu Diezel"},{"item":"Thời gian chạy liên tục","quote":"Thời gian chạy liên tục Không hạn chế","reference":"Mẫu số 02B, mục I.18","requirement":"Không hạn chế"},{"item":"Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu ≥ 170 lít","reference":"Mẫu số 02B, mục I.19","requirement":"≥ 170 lít"},{"item":"Kích thước, trọng lượng tổ máy","quote":"Kích thước (DxRxC) (mm) Nêu cụ thể 21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể","reference":"Mẫu số 02B, mục I.20–I.21","requirement":"Nêu cụ thể kích thước (DxRxC, mm) và trọng lượng (kg)"},{"item":"Động cơ – thông tin phải kê khai","quote":"Tình trạng Mới 100% 5 Năm sản xuất Nêu cụ thể","reference":"Mẫu số 02B, mục II.1–II.5, II.11, II.13, II.14","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh; tình trạng Mới 100%"},{"item":"Công suất liên tục động cơ","quote":"Công suất liên tục ≥ 100 kVA/80kW","reference":"Mẫu số 02B, mục II.6","requirement":"≥ 100 kVA/80kW"},{"item":"Công suất tối đa động cơ","quote":"Công suất tối đa ≥ 110 kVA/88kW","reference":"Mẫu số 02B, mục II.7","requirement":"≥ 110 kVA/88kW"},{"item":"Loại động cơ","quote":"Loại động cơ Diesel 4 kỳ","reference":"Mẫu số 02B, mục II.8","requirement":"Diesel 4 kỳ"},{"item":"Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Mẫu số 02B, mục II.9","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử"},{"item":"Kiểu điều tốc","quote":"Kiểu điều tốc Điện tử","reference":"Mẫu số 02B, mục II.10","requirement":"Điện tử"},{"item":"Tốc độ quay động cơ","quote":"Tốc độ quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục II.12","requirement":"≤ 1500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam","reference":"Mẫu số 02B, mục II.15","requirement":"Phù hợp với điều kiện của Việt Nam (không nêu cấp tiêu chuẩn cụ thể)"},{"item":"Hệ thống nạp khí","quote":"Hệ thống nạp khí Turbo tăng áp","reference":"Mẫu số 02B, mục II.16","requirement":"Turbo tăng áp"},{"item":"Hệ thống khởi động","quote":"Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy","reference":"Mẫu số 02B, mục II.17","requirement":"Mô tơ khởi động, kèm ắc quy"},{"item":"Hệ thống làm mát","quote":"Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","reference":"Mẫu số 02B, mục II.18","requirement":"Cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió"},{"item":"Độ ồn","quote":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","reference":"Mẫu số 02B, mục II.19","requirement":"≤ 70±5dB cách 7 mét, không vật chắn (không ghi đơn vị dB(A))"},{"item":"Đầu phát – thông tin phải kê khai","quote":null,"reference":"Mẫu số 02B, mục III.1–III.5","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; tình trạng Mới 100%"},{"item":"Điện áp, số pha – số dây đầu phát","quote":"Điện áp 380V/220V 7 Số pha - số dây 3 pha - 4 dây","reference":"Mẫu số 02B, mục III.6–III.7","requirement":"380V/220V; 3 pha - 4 dây"},{"item":"Kiểu đầu phát","quote":"Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Mẫu số 02B, mục III.8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ, tự động điều chỉnh điện áp"},{"item":"Công suất liên tục đầu phát","quote":"Công suất liên tục ≥ 100 kVA","reference":"Mẫu số 02B, mục III.9","requirement":"≥ 100 kVA"},{"item":"Tần số định mức đầu phát","quote":"Tần số định mức 50 Hz","reference":"Mẫu số 02B, mục III.10","requirement":"50 Hz"},{"item":"Cấp cách điện","quote":"Cấp cách điện Cấp H","reference":"Mẫu số 02B, mục III.11","requirement":"Cấp H"},{"item":"Dao động điện áp","quote":"Dao động điện áp ≤ ± 1% Uđm","reference":"Mẫu số 02B, mục III.12","requirement":"≤ ± 1% Uđm"},{"item":"Số vòng quay đầu phát","quote":"Số vòng quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục III.13","requirement":"≤ 1500 vòng/phút"},{"item":"Bộ điều khiển – thông tin, bố trí","quote":"Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.","reference":"Mẫu số 02B, cột Yêu cầu khác, mục IV.1–IV.5","requirement":"Nêu cụ thể nước SX, nhà SX, mã hiệu, năm SX; mới 100%; gắn trên máy phát, có đèn chiếu sáng; chỉ thị, cảnh báo rõ ràng"},{"item":"Nguyên lý điều khiển","quote":"Nguyên lý điều khiển Kỹ thuật số","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.6","requirement":"Kỹ thuật số"},{"item":"Chức năng điều khiển","quote":"+ Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.7","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ làm việc, lập trình"},{"item":"Điều khiển từ xa","quote":"Chức năng điều khiển từ xa qua cổng Internet/5G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.7","requirement":"Điều khiển từ xa qua Internet/5G: đóng mở máy và đọc thông số như trên màn hình bộ điều khiển"},{"item":"Đo lường, hiển thị","quote":"+ Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.8.1","requirement":"Số giờ vận hành, số lần khởi động, nhật ký lỗi; P, S, U, I các pha, cosφ, f; tốc độ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu"},{"item":"Chức năng bảo vệ","quote":"+ Phát ngược công suất.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.8.2","requirement":"Quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước cao, áp lực nhớt thấp, vượt tốc, tần số cao/thấp, mức nhiên liệu thấp/hết, lệch điện áp AC giữa các pha"},{"item":"Cổng giao tiếp","quote":"+ Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.9","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, cổng USB, cổng đọc dữ liệu trực tiếp từ động cơ"},{"item":"Vỏ giảm âm – vật liệu","quote":"Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Mẫu số 02B, Yêu cầu khác, mục V.1–V.5","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; nêu cụ thể nước SX, nhà SX, mã hiệu, năm SX"},{"item":"Vỏ giảm âm – lỗ thông hơi","quote":"Các lỗ thông hơi Được ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy","reference":"Mẫu số 02B, Yêu cầu khác, mục V.6","requirement":"Có lưới chống chuột, rắn"},{"item":"Vỏ giảm âm – vật liệu cách âm","quote":"Vật liệu cách âm Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Mẫu số 02B, Yêu cầu khác, mục V.7","requirement":"Chống cháy, dày 20 ÷ 50mm"},{"item":"Vỏ giảm âm – sơn, móc cẩu","quote":"Móc cẩu để cẩu tổ máy Có","reference":"Mẫu số 02B, Yêu cầu khác, mục V.8–V.9","requirement":"Sơn tĩnh điện; có móc cẩu tổ máy"},{"item":"Tủ ATS – dòng định mức","quote":"Dòng tải định mức ≥ 150A","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.1–VI.5","requirement":"≥ 150A; nêu cụ thể nước SX, nhà SX, năm SX, mã hiệu"},{"item":"Tủ ATS – điện áp, tần số","quote":"Điện áp - tần số làm việc 220/380V - 50 Hz","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.6","requirement":"220/380V - 50 Hz"},{"item":"Tủ ATS – điều khiển, vận hành, cấu tạo","quote":"Chế độ vận hành Tự động hoặc bằng tay 9 Cấu tạo Đặt trong hộp kim loại.","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.7–VI.9","requirement":"Kỹ thuật số; tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Tủ ATS – đấu nối đồng bộ","quote":"Bộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.10","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ đấu lưới và phụ tải"},{"item":"Tủ ATS – tự khởi động khi mất lưới","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải Có","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.11","requirement":"Có"},{"item":"Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc) Có 2 Bộ giảm âm và bồn nhiên liệu Có","reference":"Mẫu số 02B, Yêu cầu khác, mục VII","requirement":"Bình ắc quy (gồm dây và cọc); bộ giảm âm và bồn nhiên liệu"},{"item":"Thời gian bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng","reference":"Mẫu số 02B, Yêu cầu khác, mục VIII","requirement":"≥ 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":["Chỉ định nhãn hiệu/hãng 'Huyndai' và mã hiệu 'DHY110K SE' (Mẫu số 02B, mục I.3–I.4); QĐ KHLCNT ghi 'hãng Huyndai/Trung Quốc'. Chỉ xuất xứ có cụm 'hoặc tương đương'.","Yêu cầu điều khiển từ xa qua 'Internet/5G' (Mẫu số 02B, mục IV.7) – đòi hỏi bộ điều khiển có module truyền thông riêng.","Tổ hợp chỉ tiêu tiêu hao nhiên liệu (≤ 25 lít/giờ 100% tải, ≤ 15 lít/giờ 50% tải), bình nhiên liệu ≥ 170 lít, dao động điện áp ≤ ± 1% Uđm có thể bám theo datasheet một model cụ thể."],"qualificationRequirements":[],"questionsForClarification":["Có chấp nhận tổ máy khác nhãn hiệu 'Huyndai' / mã hiệu 'DHY110K SE' nếu thông số tương đương hoặc tốt hơn không? Tên hãng 'Huyndai' có đúng như ý chủ đầu tư không?","Ngưỡng độ ồn '≤ 70±5dB' cách 7 m được hiểu là ≤ 70 dB(A) hay ≤ 75 dB(A)?","Tiêu chuẩn khí thải 'Phù hợp với điều kiện của Việt Nam' tương ứng cấp tiêu chuẩn nào?","'Ngày giao hàng sớm nhất 30' và 'muộn nhất 90' được tính từ ngày hợp đồng có hiệu lực, đơn vị là ngày, đúng không?","Gói thầu có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng không? Đề nghị cung cấp điều kiện thanh toán, mức phạt chậm giao hàng và dự thảo hợp đồng.","Có yêu cầu năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu) và tài liệu CO/CQ, giấy phép bán hàng của nhà sản xuất không?","Phạm vi cung cấp có bao gồm lắp đặt, đấu nối ATS, vận chuyển, chạy thử và đào tạo vận hành tại Số 53 Trần Quý Cáp không?"]},"status":"done","analyzedAt":"2026-11-09T03:15:33.206Z"},"IB2600602880":{"by":"hsmt-worker","notes":["Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu; không có Chỉ dẫn nhà thầu, BDL, tiêu chuẩn đánh giá, ĐKCT hay dự thảo hợp đồng trong tài liệu được cung cấp.","Bảo đảm dự thầu, phương pháp đánh giá, yêu cầu năng lực - kinh nghiệm nhà thầu: không có trong tài liệu được cung cấp.","Phần sau của Quyết định 746/QĐ-BVHL bị lỗi mã phông khi trích xuất; chỉ dùng các số liệu đọc được và khớp TBMT."],"result":{"keyInfo":{"budget":"458.345.000 VND (giá trần; đã bao gồm các loại thuế, chi phí vận chuyển, lắp đặt, chạy thử tại Bệnh viện)","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026","investor":"Bệnh viện Đa khoa Hoa Lư","notifyNo":"IB2600602880","warranty":"24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao","bidMethod":null,"bidSecurity":null,"bidValidity":"50 ngày","closingTime":"08:00 13/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá lúc 08:00 12/11/2026)","contractType":"Trọn gói","deliveryTime":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":"Bệnh viện Đa khoa Hoa Lư","deliveryLocation":"Cơ sở 1, Bệnh viện Đa khoa Hoa Lư; Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình","evaluationMethod":null,"generatorCapacity":"150 kVA liên tục (prime) / 165 kVA dự phòng (standby), 3 pha"},"summary":"Bệnh viện Đa khoa Hoa Lư (Ninh Bình) mua 01 tổ máy phát điện Cummins 150 kVA liên tục (prime) / 165 kVA dự phòng (standby), 01 tủ ATS 400A, cáp điện và chi phí triển khai (vận chuyển, cẩu hạ, làm bệ, lắp đặt, đấu nối, chạy thử, hướng dẫn vận hành). Gói thầu áp dụng hình thức chào giá trực tuyến theo quy trình rút gọn, hợp đồng trọn gói, giá trần 458.345.000 VND (đã gồm thuế, vận chuyển, lắp đặt, chạy thử), bước giá 1.000.000 VND. Thời gian chào giá trực tuyến là 08:00 12/11/2026 đến 08:00 13/11/2026, hiệu lực đơn dự thầu 50 ngày. Thời gian giao hàng và hoàn thành dịch vụ tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực, bảo hành 24 tháng. Yêu cầu kỹ thuật nêu đích danh động cơ 6BTAA5.9G12, đầu phát TAL-A44-J, bộ điều khiển DSE6120MKIII; hàng mới 100%, sản xuất từ năm 2025, có CO/CQ.","highlights":[{"quote":null,"title":"Thời gian chào giá rất ngắn","detail":"Chào giá trực tuyến từ 08:00 12/11/2026 đến 08:00 13/11/2026. Bước giá 1.000.000 VND, giá trần 458.345.000 VND.","category":"deadline","severity":"critical","reference":"Thông báo mời thầu - Thông tin chào giá","recommendation":"Khuyến nghị: chốt giá vốn tổ máy + ATS + cáp + bệ/lắp đặt trước 11/11/2026 và xác định giá sàn chấp nhận được trước phiên chào giá."},{"quote":"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc đáp ứng tiêu chuẩn châu Âu – CE (Certification).","title":"Yêu cầu nêu đích danh Cummins và model linh kiện","detail":"Tên dự toán, danh mục và thông số đều nêu Cummins 150KVA, động cơ 6BTAA5.9G12, đầu phát Leroy Some TAL-A44-J, điều khiển DSE6120MKIII, nước làm mát Fleetguard DAC65L, kích thước và trọng lượng cụ thể. Không thấy cụm 'hoặc tương đương' trong dữ liệu. Chào hàng khác cấu hình có nguy cơ bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"Danh mục hàng hóa, mục 1","recommendation":"Khuyến nghị: chào đúng tổ máy Cummins 6BTAA5.9G12 + TAL-A44-J + DSE6120MKIII nhập khẩu nguyên chiếc từ Trung Quốc; nếu muốn chào cấu hình khác cần hỏi bên mời thầu có chấp nhận tương đương không."},{"quote":"Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng (CQ).","title":"CO, CQ và chứng nhận hợp quy phải là bản gốc hoặc bản sao chứng thực","detail":"Yêu cầu CO, CQ, chứng nhận hợp quy/công bố chất lượng, CE hoặc QCVN 19:2009/BTNMT, ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất, cam kết hàng hóa hợp pháp.","category":"documents","severity":"critical","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1, 3","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp có đủ CO/CQ, CE, ISO của nhà máy cho đúng lô hàng sản xuất 2025 trở về sau trước khi chào giá."},{"quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","title":"Tiến độ 30 ngày gồm cả xây bệ, lắp đặt, nghiệm thu","detail":"Thời gian giao hàng và hoàn thành dịch vụ tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực; phạm vi gồm vận chuyển, cẩu hạ, làm bệ 3350 x 1350 x 500, lắp máy và ATS, chạy thử, nghiệm thu.","category":"deadline","severity":"critical","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 5; mục 4","recommendation":"Khuyến nghị: chỉ chào khi có sẵn hàng trong kho hoặc nhà cung cấp cam kết giao trong vài ngày; bệ bê tông cần thời gian đông kết."},{"quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","title":"Mâu thuẫn dung tích bình dầu và số giờ chạy","detail":"Mục động cơ ghi bình dầu 253 lít, mục phụ kiện ghi 235 lít. Đồng thời ghi đủ chạy 8 giờ nhưng với tiêu thụ 34 lít/giờ ở 100% tải: 34 lít/giờ × 8 giờ = 272 lít, lớn hơn cả 253 lít và 235 lít.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 1, 1* và 5*","recommendation":"Khuyến nghị: gửi làm rõ con số đúng; trong đề xuất ghi theo datasheet thực tế của tổ máy chào."},{"quote":null,"title":"Không có điều kiện hợp đồng (ĐKCT, dự thảo hợp đồng)","detail":"Chào giá rút gọn không có tab Hồ sơ mời thầu; tài liệu được cung cấp chỉ gồm TBMT, danh mục hàng hóa và quyết định phê duyệt KHLCNT. Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng, tạm ứng: không có trong tài liệu được cung cấp.","category":"contract","severity":"warning","reference":null,"recommendation":"Khuyến nghị: hỏi bên mời thầu về dự thảo hợp đồng, mức phạt chậm tiến độ và yêu cầu bảo đảm thực hiện hợp đồng trước khi chào giá."},{"quote":"Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày.","title":"Không tạm ứng, thanh toán 100% sau nghiệm thu","detail":"Thanh toán 100% trong vòng 30 ngày sau bàn giao, nghiệm thu đưa vào sử dụng và đủ hồ sơ; không thấy điều khoản tạm ứng.","category":"financial","severity":"warning","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 7","recommendation":"Khuyến nghị: tính chi phí vốn cho toàn bộ giá trị hợp đồng trong khoảng 60 ngày khi chào giá."},{"quote":"- ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời","title":"ATS ghi '4 pha 400A' và cáp điều khiển ghi AXV3*120+1*95","detail":"Mô tả ATS ghi '4 pha' trong khi máy phát 3 pha 4 dây; dây điều khiển ghi cùng tiết diện cáp lực AXV3*120+1*95mm2.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 2, 3","recommendation":"Khuyến nghị: hỏi làm rõ ATS 3 pha 4 cực hay yêu cầu khác; chào đúng chữ của danh mục nếu không được làm rõ."},{"quote":"Cam kết thu hồi hàng hóa và cung cấp lại hàng mới 100% trong khoảng thời gian tối đa là 10 ngày kể từ ngày nhận được thông báo của Chủ đầu tư","title":"Thời gian bảo hành và xử lý sự cố ngắn","detail":"Khắc phục hư hỏng trong 03 ngày, thay hàng mới 100% trong tối đa 10 ngày.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","recommendation":"Khuyến nghị: bố trí đội kỹ thuật khu vực Ninh Bình hoặc thỏa thuận với đại lý gần nhất."},{"quote":null,"title":"Quyết định KHLCNT bị lỗi phông khi đọc","detail":"Phần sau của tệp 746.QĐ.BVHL bị lỗi mã ký tự; các số liệu đọc được (giá gói thầu 458.345.000, thời gian thực hiện 30 ngày, trọn gói, chào giá trực tuyến rút gọn) khớp với TBMT.","category":"documents","severity":"info","reference":"Quyết định số 746/QĐ-BVHL ngày 6/11/2026","recommendation":"Khuyến nghị: mở bản PDF gốc để kiểm tra nếu cần trích dẫn."},{"quote":null,"title":"Giá trần đã gồm thuế, vận chuyển, lắp đặt, chạy thử","detail":"Giá gói thầu 458.345.000 VND đã gồm thuế, vận chuyển, lắp đặt, chạy thử tại Bệnh viện.","category":"other","severity":"info","reference":"Quyết định số 746/QĐ-BVHL, Điều 1 mục 3","recommendation":"Khuyến nghị: tính đủ chi phí cẩu, làm bệ, cáp 30 m, nhiên liệu chạy thử trong giá chào."}],"contractTerms":[{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 5","requirement":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực (giao sớm nhất 1 ngày, muộn nhất 30 ngày)"},{"term":"Thanh toán","quote":"Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày. Sau khi thi công được bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận được đầy đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán và các giấy tờ tài liệu liên quan.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 7","requirement":"VND, chuyển khoản; thanh toán 100% giá trị hợp đồng trong vòng 30 ngày sau bàn giao, nghiệm thu đưa vào sử dụng và đủ hồ sơ thanh toán"},{"term":"Thời gian bảo hành","quote":"Cam kết bảo hành 24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"24 tháng kể từ ngày nghiệm thu, bàn giao; bảo hành bởi nhà sản xuất, nhà thầu hoặc nhà cung cấp được ủy quyền"},{"term":"Xử lý hư hỏng trong bảo hành","quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"Khắc phục trong 03 ngày kể từ thông báo, chịu toàn bộ chi phí; thu hồi và thay hàng mới 100% tối đa 10 ngày nếu hàng không đúng yêu cầu/lỗi"}],"generatorSets":[{"qty":1,"quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","phases":3,"primeKw":null,"primeKva":150,"standbyKw":null,"standbyKva":165}],"technicalSpecs":[{"item":"Động cơ - model và loại","quote":"Loại động cơ :Diesel 4 thì có turbo tăng áp Model :6BTAA5.9G12 Xuất xứ :Trung Quốc","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"Động cơ Diesel 4 thì có turbo tăng áp, model 6BTAA5.9G12, xuất xứ Trung Quốc"},{"item":"Động cơ - công suất cực đại","quote":"Công suất cực đại :155 kW","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"155 kW"},{"item":"Động cơ - kết cấu","quote":"Két nước làm mát:Loại két nước 50oC Số xi-lanh:6 xi-lanh xếp thẳng hàng Đường kính xi-lanh:102 mm Hành trình piston:120 mm Dung tích xi-lanh:5.9 lít Tỷ số nén:17.3:1 Dung tích dầu bôi trơn:16.4 lít","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"6 xi-lanh thẳng hàng, đường kính 102 mm, hành trình 120 mm, dung tích 5.9 lít, tỷ số nén 17.3:1, dầu bôi trơn 16.4 lít, két nước 50oC, phun trực tiếp, điều tốc điện tử"},{"item":"Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"34 lít/giờ ở 100% tải"},{"item":"Bình dầu theo máy","quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"253 lít, đủ vận hành 8 giờ (mục phụ kiện lại ghi 235 lít)"},{"item":"Đầu phát - hãng, model","quote":"Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J Xuất xứ:Trung Quốc","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Hãng Leroy Some - Pháp, model TAL-A44-J, xuất xứ Trung Quốc"},{"item":"Đầu phát - công suất","quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Liên tục (prime) 150 kVA; dự phòng (standby) 165 kVA"},{"item":"Điện áp, tần số, số pha","quote":"Điện áp, tần số:230/400V; tần số 50 Hz - Số pha, dây:3 pha, 4 dây","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"230/400V, 50 Hz, 3 pha 4 dây"},{"item":"Đầu phát - chất lượng điện, cách điện, bảo vệ","quote":"Độ ổn định điện áp:±1% Hệ số công suất:0.8 Cấp cách điện:Cấp H Cấp bảo vệ:IP23","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Độ ổn định điện áp ±1%, hệ số công suất 0.8, cách điện cấp H, IP23"},{"item":"Bộ điều khiển","quote":"Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII Màn hình hiển thị :LCD rộng 3.1 inch","reference":"Danh mục hàng hóa, mục 1, 3* Thông số bộ điều khiển","requirement":"Deepsea (UK), model DSE6120MKIII, LCD 3.1 inch; tự động cấp điện sau 20 giây từ khi mất điện; hiển thị kVA, V, Hz, mức nhiên liệu, giờ chạy; cảnh báo, dừng máy bảo vệ; kết nối tủ ATS và máy tính (PC)"},{"item":"Thời gian tự động cấp điện","quote":"tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện)","reference":"Danh mục hàng hóa, mục 1, 3* Thông số bộ điều khiển","requirement":"20 giây từ khi nhận tín hiệu mất điện"},{"item":"Vỏ chống ồn - độ ồn","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","reference":"Danh mục hàng hóa, mục 1, 4* Thông số vỏ chống ồn","requirement":"Vỏ thép sơn tĩnh điện, hoạt động ngoài trời; độ ồn 68 dB(A) tại 7m"},{"item":"Kích thước, trọng lượng","quote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm; + Trọng lượng : 1924 kg","reference":"Danh mục hàng hóa, mục 1, 4* Thông số vỏ chống ồn","requirement":"Dài 3150 – Rộng 1150 – Cao 1650 mm (cả vỏ); 1924 kg"},{"item":"Ắc quy, sạc ắc quy","quote":"Bộ ắc quy khởi động : 02 bình 60Ah – loại ắc quy khô không cần bảo dưỡng Bộ sạc ắc-quy : Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","reference":"Danh mục hàng hóa, mục 1, 5* Phụ kiện kèm theo","requirement":"02 bình 60Ah ắc quy khô không cần bảo dưỡng; sạc tự động vào 220 VAC, ra 24 VDC, 3A"},{"item":"Phụ kiện khác","quote":"Dầu bôi trơn : Loại 15W60 Dung dịch chống đông cặn : Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất/","reference":"Danh mục hàng hóa, mục 1, 5* Phụ kiện kèm theo","requirement":"Bình dầu 235 lít trong máy; bình giảm thanh; tủ bảo vệ đầu phát; dầu bôi trơn 15W60; nước làm mát DAC65L Fleetguard; bộ dụng cụ cơ bản"},{"item":"Chế độ vận hành","quote":"Vận hành ở chế độ dự phòng (standby) – máy chạy ở 110% công suất: Đây là chế độ vận hành ở công suất lớn nhất của máy (hay còn gọi là chế độ quá tải). Ở chế độ vận hành này, máy được phép chạy 25 giờ mỗi năm","reference":"Danh mục hàng hóa, mục 1, 6* Chế độ vận hành","requirement":"Auto/manual; prime 100% tải 500 giờ/năm; standby 110% công suất 25 giờ/năm; continuous không quá 80% công suất liên tục"},{"item":"Xuất xứ, nhập khẩu","quote":"(Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc)","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1. Nguồn gốc xuất xứ","requirement":"Cummins (USA) liên doanh sản xuất tại Trung Quốc, nhập khẩu nguyên chiếc đồng bộ cả vỏ"},{"item":"Tình trạng, năm sản xuất","quote":"Hàng mới 100% không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 3. Chất lượng hàng hóa","requirement":"Mới 100%, sản xuất từ năm 2025 trở về sau"},{"item":"Tiêu chuẩn chất lượng / khí thải","quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1. Nguồn gốc xuất xứ","requirement":"Có chứng nhận CE hoặc đáp ứng QCVN 19:2009/BTNMT; nhà sản xuất có ISO 9001:2015 và ISO 14001:2015"},{"item":"Tủ ATS","quote":"- ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam.","reference":"Danh mục hàng hóa, mục 2","requirement":"ATS 4 pha 400A, loại 2 lớp cánh, để ngoài trời, gồm chân đế và hệ thanh cái đầu nối; xuất xứ Việt Nam; mới 100%, sản xuất từ 2025; bảo hành 24 tháng"},{"item":"Cáp điện","quote":"+ Dây cáp điện, dây điều khiển: AXV3*120+1 *95mm2 - 0,6/KV. = 10 m + Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m + Đầu cốt, phụ kiện : 01 gói.","reference":"Danh mục hàng hóa, mục 3","requirement":"AXV3*120+1*95mm2 - 0,6/KV: 10 m (dây cáp điện, dây điều khiển) + 20 m (cáp cấp nguồn); đầu cốt, phụ kiện 01 gói"},{"item":"Phạm vi triển khai, lắp đặt","quote":"- Chi phí làm bệ đặt máy phát điện D xR x C: bằng vật liệu xây gạch, bê tông đổ răng, nền; KT Dài 3350 x 1350 x 500 ;","reference":"Danh mục hàng hóa, mục 4","requirement":"Vận chuyển, cẩu hạ, lắp đặt máy phát và ATS, đấu nối tại máy phát; vị trí gần Trạm biến áp khu nhà xe cán bộ; làm bệ gạch/bê tông 3350 x 1350 x 500; chạy thử, hướng dẫn vận hành, nghiệm thu; nhiên liệu chạy thử"}],"requiredDocuments":["CO (giấy chứng nhận xuất xứ) - bản gốc hoặc bản sao có chứng thực","CQ (giấy chứng nhận chất lượng) - bản gốc hoặc bản sao có chứng thực","Chứng nhận CE hoặc tài liệu chứng minh đáp ứng QCVN 19:2009/BTNMT","Chứng chỉ ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất","Chứng nhận hợp quy, công bố chất lượng hàng hóa (bản gốc hoặc bản sao có chứng thực)","Bản cam kết hàng hóa chào thầu hợp pháp, không thay đổi chủng loại, ký mã hiệu, nhà sản xuất, xuất xứ","Cam kết hàng hóa không vi phạm sở hữu trí tuệ","Cam kết bảo hành 24 tháng và cơ chế xử lý hư hỏng (03 ngày khắc phục, 10 ngày thay mới)","Biên bản nghiệm thu, chứng từ, hồ sơ thanh toán khi thanh toán"],"restrictiveClauses":["Tên dự toán và danh mục nêu đích danh 'Máy phát điện Cummins 150 KVA', 'Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc'","Động cơ chỉ định model 6BTAA5.9G12 với thông số chi tiết (102 mm, 120 mm, 5.9 lít, 17.3:1, 16.4 lít)","Đầu phát chỉ định 'Leroy Some - Pháp Model:TAL-A44-J'","Bộ điều khiển chỉ định 'Deepsea (UK) Model :DSE6120MKIII', màn hình 3.1 inch","Nước làm mát chỉ định 'DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất'","Kích thước cả vỏ 'Dài 3150 – Rộng 1150 – Cao 1650 mm' và trọng lượng '1924 kg' cố định, trùng một sản phẩm cụ thể"],"qualificationRequirements":[{"quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1","requirement":"Nhà sản xuất có ISO 9001:2015 và ISO 14001:2015"},{"quote":"Có đăng ký thương hiệu, bản quyền thuộc Nhà sản xuất đã có kinh nghiệm về sản xuất chủng loại hàng hóa tương tự.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1","requirement":"Hàng hóa có đăng ký thương hiệu, bản quyền thuộc nhà sản xuất có kinh nghiệm sản xuất hàng tương tự"},{"quote":"Hàng hóa được bảo hành bởi nhà sản xuất hoặc nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"Bảo hành bởi nhà sản xuất, nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất"}],"questionsForClarification":["Có chấp nhận tổ máy hãng khác hoặc động cơ/đầu phát/bộ điều khiển tương đương không, hay bắt buộc đúng Cummins 6BTAA5.9G12, TAL-A44-J, DSE6120MKIII?","Dung tích bình dầu đúng là 253 lít hay 235 lít? Yêu cầu 'đủ vận hành 8 giờ' tính ở mức tải nào (34 lít/giờ × 8 giờ = 272 lít)?","Kích thước và trọng lượng tổ máy được phép sai lệch bao nhiêu?","Tủ ATS '4 pha 400A' là ATS 3 pha 4 cực hay yêu cầu khác?","Dây điều khiển có thực sự yêu cầu AXV3*120+1*95mm2 không, hay cần cáp điều khiển riêng?","Dầu bôi trơn 'Loại 15W60' có chấp nhận cấp nhớt khác theo khuyến cáo nhà sản xuất động cơ không?","Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng và dự thảo hợp đồng áp dụng như thế nào?","Hạng mục 'đấu nối tại máy phát điện' có bao gồm đấu nối từ ATS vào tủ tổng/trạm biến áp không?"]},"status":"done","analyzedAt":"2026-11-10T14:41:39.689Z"},"IB2600603983":{"by":"hsmt-worker","notes":["Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật); tiêu chí hợp lệ và năng lực, kinh nghiệm không có trong tài liệu được cung cấp.","Chương VII chỉ có phần đính kèm E-ĐKC 5.2; Chương VI, phần ĐKCT trên webform và Phần 4 biểu mẫu hợp đồng không có trong tài liệu được cung cấp, nên không xác định được phạt chậm giao hàng, thanh toán, tạm ứng, thời gian bảo hành.","Chương IV (Mẫu 10B, 12.1, 01A) không có trong tài liệu được cung cấp.","'Hình ảnh minh họa' trong Chương V không đọc được (chỉ có chữ)."],"result":{"keyInfo":{"budget":"5.412.000.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Gói thầu số 61/2027/MSMF: Mua sắm Máy phát điện dung lượng 700kVA 3 pha - 380/220V, Chạy bằng dầu diesel","investor":"CÔNG TY ĐIỆN LỰC GIA LAI","notifyNo":"IB2600603983","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"80.000.000 VND; thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh; hiệu lực ≥ 90 ngày","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 20/11/2026","contractType":"Đơn giá cố định","deliveryTime":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực (theo tiến độ công trình nhưng không quá ngày giao hàng muộn nhất theo Mẫu số 01A - webform)","procuringEntity":"CÔNG TY ĐIỆN LỰC GIA LAI","deliveryLocation":"Kho vật tư Công ty Điện lực Gia Lai (Kho cơ sở 1 – Phù Cát, tỉnh Gia Lai)","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":"02 máy, công suất liên tục ≥ 700 kVA, công suất tối đa ≥ 770 kVA"},"summary":"Gói thầu số 61/2027/MSMF của Công ty Điện lực Gia Lai mua 02 máy phát điện diesel di động 700kVA, 3 pha 380/220V. Máy đặt ngoài trời, thường xuyên được cẩu và di chuyển, có vỏ giảm âm tích hợp tủ ATS. Đấu thầu rộng rãi trong nước, qua mạng, một giai đoạn một túi hồ sơ, hợp đồng đơn giá cố định, giá gói thầu 5.412.000.000 đồng. Năng lực, kinh nghiệm và kỹ thuật đánh giá đạt/không đạt; tài chính theo giá thấp nhất. Hàng giao trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực, tại Kho cơ sở 1, Phù Cát, tỉnh Gia Lai. Động cơ, đầu phát và bộ điều khiển phải thuộc nhóm nước G7, EU, sản xuất từ năm 2026 trở về sau. Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành phải nộp cùng E-HSDT.","highlights":[{"quote":"E-HSDT không có bảng chào thông số kỹ thuật sẽ không được bổ sung làm rõ trong quá trình đánh giá E-HSDT.","title":"Bắt buộc có bảng chào thông số kỹ thuật điền đầy đủ","detail":"Bảng thông số theo Chương V Mục B.II phải điền đầy đủ; thiếu bảng thì không được bổ sung. Không được ghi kiểu 'đáp ứng/đảm bảo/tuân thủ E-HSMT', phải ghi thông số cụ thể.","category":"documents","severity":"critical","reference":"BDL E-CDNT 10.8; Chương V, Ghi chú B.II.2","recommendation":"Khuyến nghị: điền từng dòng bằng số liệu theo catalogue hãng, kèm tài liệu chứng minh cho từng thông số."},{"quote":"Biên bản thử nghiệm điển hình của các VTTB phải do đơn vị thí nghiệm độc lập phát hành.","title":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT","detail":"Biên bản thử nghiệm điển hình phải cho hàng cùng chủng loại, cùng nhà sản xuất, do đơn vị thí nghiệm độc lập phát hành, đủ hạng mục theo B.II.1. Không có hoặc thiếu hạng mục là không đạt.","category":"documents","severity":"critical","reference":"Chương V, Mục B.I.4.2; Chương III, tiêu chí 2.1","recommendation":"Khuyến nghị: xin hãng biên bản thử nghiệm điển hình của đúng model, đối chiếu với các hạng mục ở B.II.1.10."},{"quote":"“Giấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương”","title":"Giấy chứng nhận TCVN 9729 / ISO 8528 do tổ chức độc lập cấp","detail":"Bắt buộc có giấy chứng nhận sản phẩm tổ máy, hoặc chứng nhận nhà sản xuất về thử nghiệm tổ máy, đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất cấp.","category":"documents","severity":"critical","reference":"Chương V, Mục B.I.4.3, ghi chú X (*)","recommendation":"Khuyến nghị: kiểm tra nhà lắp ráp tổ máy đã có chứng nhận này chưa."},{"quote":"Nhóm các nước khối G7, EU","title":"Động cơ, đầu phát, bộ điều khiển phải thuộc nhóm nước G7, EU","detail":"Nhà sản xuất/nhãn hiệu của động cơ, đầu phát và bộ điều khiển đều yêu cầu 'Nhóm các nước khối G7, EU'. Chào sai xuất xứ theo nhóm nước là không đạt.","category":"technical","severity":"critical","reference":"Chương V, B.II.2 mục II.2, III.2, IV.2; Chương III tiêu chí 5","recommendation":"Khuyến nghị: chọn tổ hợp động cơ, đầu phát, bộ điều khiển đều thuộc G7/EU và có tài liệu chứng minh."},{"quote":"Tỉ số nén | 14 : 01","title":"Động cơ: 6 xy lanh thẳng hàng, common rail, tỉ số nén 14 : 01","detail":"Thông số động cơ rất cụ thể: liên tục ≥ 600 kWm, tối đa ≥ 660 kWm; 6 xy lanh thẳng hàng; ECU – High Pressure Common Rail; tỉ số nén 14 : 01; sản xuất từ năm 2026. Lệch một thông số là không đạt.","category":"technical","severity":"critical","reference":"Chương V, B.II.2 mục II","recommendation":"Khuyến nghị: đối chiếu datasheet động cơ dự kiến chào với từng dòng, nhất là tỉ số nén và số xy lanh."},{"quote":"≤ 5800 x 2000 x 2800","title":"Tiêu hao nhiên liệu và kích thước tối đa","detail":"Tiêu hao nhiên liệu ≤ 156 / 113 / 77 lít/giờ ở 100% / 70% / 50% tải. Kích thước có vỏ ≤ 5800 x 2000 x 2800 mm, trong khi vỏ phải chứa bình nhiên liệu ≥ 1.000 lít và tủ ATS.","category":"technical","severity":"critical","reference":"Chương V, B.II.2 mục I.12, I.18, I.19, V.9","recommendation":"Khuyến nghị: xác nhận với nhà lắp ráp model có vỏ tích hợp bình ≥ 1.000 lít và ATS mà vẫn nằm trong kích thước tối đa."},{"quote":"Trang bị 02 máy cắt ACB - 1250A, 03 pha – 03 cực.","title":"Máy cắt ATS 03 cực trong khi đầu phát 3 pha – 4 dây, trung tính nối đất trực tiếp","detail":"Tủ ATS trang bị máy cắt '03 pha – 03 cực'. Đầu phát yêu cầu '3 pha – 4 dây' và hệ thống có trung tính nối đất trực tiếp. Tài liệu không nói rõ trung tính chuyển mạch hay nối thẳng.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục VI.7, III.8; B.I.2","recommendation":"Khuyến nghị: hỏi làm rõ; nếu không kịp, chào đúng 03 cực như yêu cầu."},{"quote":"Dao động điện áp | ≤ ± 0,5% Udm","title":"Dao động điện áp mâu thuẫn: ±0,5% và ±1,5%","detail":"Bảng thông số ghi '≤ ± 0,5% Udm'. Mục B.II.1.3 ghi '≤ ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm'. Tổ đánh giá chấm theo Bảng B.II.2.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục III.15; B.II.1.3","recommendation":"Khuyến nghị: chào đầu phát/AVR đạt ±0,5% hoặc hỏi làm rõ."},{"quote":"Số vòng quay | Vòng/phút | ≥ 1.500","title":"Số vòng quay đầu phát ghi ≥ 1.500, các mục khác ghi ≤ 1.500","detail":"Đầu phát ghi '≥ 1.500' vòng/phút. Mục B.II.1.3 ghi đầu phát '≤ 1.500 vòng/phút (bằng số vòng quay của động cơ diesel)'. Tổ máy và động cơ cũng ghi ≤ 1.500.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục III.13, I.9, II.13; B.II.1.3","recommendation":"Khuyến nghị: chào đúng 1.500 vòng/phút, thỏa cả hai cách ghi."},{"quote":"Dòng tải định mức | A | ≥ 1.250","title":"Dòng ATS 1.250A so với công suất dự phòng đầu phát","detail":"ATS và tủ bảo vệ đầu phát yêu cầu 1.250A. Tính từ số liệu trong tài liệu, I = S / (√3 × 380 V): 700 kVA → ≈ 1.063,5 A; 770 kVA → ≈ 1.169,9 A; 825 kVA (công suất dự phòng đầu phát) → ≈ 1.253,5 A, cao hơn 1.250 A một chút.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục VI.4, VII.5, I.5–I.6, III.11","recommendation":"Khuyến nghị: yêu cầu là '≥ 1.250', có thể cân nhắc chọn ATS/ACB lớn hơn nếu kích thước vỏ cho phép."},{"quote":"Dày 100÷150mm","title":"Vật liệu cách âm và vỏ ATS ghi theo khoảng cố định","detail":"Vật liệu cách âm 'Dày 100÷150mm'; vỏ ATS 'thép dày 2-3mm'. Đây là khoảng, không phải giá trị tối thiểu, nên giá trị ngoài khoảng có thể bị coi là không đáp ứng.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục V.8, VI.7","recommendation":"Khuyến nghị: chọn vỏ có thông số nằm trong khoảng và có bản vẽ hoặc tài liệu hãng ghi rõ."},{"quote":null,"title":"Thiếu phần lớn điều kiện hợp đồng","detail":"Chương VII chỉ có E-ĐKC 5.2 (bảo đảm thực hiện hợp đồng). Phạt chậm giao hàng và mức trần, thanh toán, tạm ứng, bảo hành, bảo đảm bảo hành đều không có trong tài liệu được cung cấp. Chương III mục 3.1 loại E-HSDT có đề xuất khác ĐKC/ĐKCT.","category":"contract","severity":"warning","reference":"Chương VI, VII; Chương III tiêu chí 3.1","recommendation":"Khuyến nghị: tải đủ ĐKC/ĐKCT trên webform và biểu mẫu hợp đồng trước khi chào giá."},{"quote":null,"title":"Thiếu tiêu chí năng lực, kinh nghiệm","detail":"Chỉ có Mục 3 (kỹ thuật) của Chương III. Tiêu chí hợp lệ và năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu...) không có trong tài liệu được cung cấp.","category":"eligibility","severity":"warning","reference":"Chương III","recommendation":"Khuyến nghị: xem tiêu chí năng lực, kinh nghiệm trên webform muasamcong."},{"quote":"Nhà thầu có ≥ 03 hợp đồng vi phạm","title":"Lịch sử vi phạm với EVNCPC","detail":"Không đạt nếu trong 36 tháng có ≥ 03 hợp đồng vi phạm, hoặc có hàng bị đăng tải chất lượng không đảm bảo, bởi EVNCPC và đơn vị thành viên.","category":"risk","severity":"warning","reference":"Chương III, tiêu chí 4.1, 4.2","recommendation":"Khuyến nghị: rà danh sách đăng tải trên hệ thống trước khi dự thầu."},{"quote":"≤ 70 ± 5dB","title":"Độ ồn ≤ 70 ± 5dB tại 7 m","detail":"Yêu cầu độ ồn ≤ 70 ± 5dB ở 7 m không vật chắn. Tài liệu không nói rõ mức chấm là 70 hay 75 dB.","category":"technical","severity":"warning","reference":"Chương V, B.II.2 mục I.22","recommendation":"Khuyến nghị: chào vỏ có độ ồn công bố ≤ 70 dB(A) @7m để an toàn."},{"quote":"Cấp bảo vệ | IP65","title":"Bộ điều khiển: điều khiển từ xa Internet/4G, IP65","detail":"Bộ điều khiển phải điều khiển từ xa qua Internet/4G, có cổng RS232, RS485, Ethernet, BMS, USB và cấp bảo vệ IP65.","category":"technical","severity":"info","reference":"Chương V, B.II.2 mục IV.6, IV.8, IV.10","recommendation":"Khuyến nghị: kiểm tra model bộ điều khiển có đủ cổng; module 4G có thể là phụ kiện mua thêm."},{"quote":"Có cam kết về việc không vi phạm quyền sở hữu trí tuệ đối với sản phẩm cung cấp.","title":"Cam kết sở hữu trí tuệ","detail":"Thiếu cam kết không vi phạm sở hữu trí tuệ và cam kết miễn trừ, bồi thường, mà không bổ sung khi được yêu cầu, là không đạt.","category":"documents","severity":"info","reference":"BDL E-CDNT 10.8; Chương III tiêu chí 3.2","recommendation":"Khuyến nghị: soạn sẵn hai cam kết và đính kèm."},{"quote":"Nhà thầu chào một (01) ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất cho một đơn vị tính của hàng hóa","title":"Chỉ chào 01 ký mã hiệu, 01 hãng cho mỗi hàng hóa","detail":"Phải nêu đủ ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất theo Mẫu 10B. Chào nhiều hơn 01 là không đạt.","category":"technical","severity":"info","reference":"Chương III tiêu chí 1, 5","recommendation":"Khuyến nghị: điền đủ cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ và ATS."},{"by":"norm","quote":"≤ 70 ± 5dB","title":"Độ ồn yêu cầu (75 dB(A) tại 7 m) thấp hơn mức bình quân","detail":"HSMT yêu cầu 75 dB(A) tại 7 m; tổ máy khoảng 700 kVA liên tục có vỏ chống ồn thường đạt khoảng 76 dB(A), vỏ siêu chống ồn tốt nhất khoảng 70 dB(A) tại 7 m. Ngưỡng so sánh là mức tham chiếu của GenBid cho tổ máy diesel, không phải nội dung HSMT.","category":"technical","severity":"critical","reference":"Chương V, Mục B.II.2, I.22; B.II.1.2","recommendation":"Khuyến nghị: chọn vỏ siêu chống ồn và xin nhà cung cấp số đo độ ồn đúng khoảng cách và mức tải của HSMT."}],"contractTerms":[{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 10% giá hợp đồng.","reference":"Chương VII, E-ĐKC 5.2","requirement":"10% giá hợp đồng, duy trì 10% trong suốt quá trình thực hiện. Nộp trước khi ký hợp đồng. Hình thức: thư bảo lãnh vô điều kiện, không hủy ngang của ngân hàng hoặc tổ chức tín dụng tại Việt Nam, theo mẫu số 18"},{"term":"Hiệu lực bảo đảm thực hiện hợp đồng","quote":"Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến hết ngày thứ 28 sau khi Nhà thầu hoàn thành tất cả công việc của hợp đồng và Chủ đầu tư nhận được Bảo lãnh bảo hành.","reference":"Chương VII, E-ĐKC 5.2","requirement":"Từ ngày hợp đồng có hiệu lực đến hết ngày thứ 28 sau khi hoàn thành mọi công việc và Chủ đầu tư nhận bảo lãnh bảo hành. Nếu chưa xong nghĩa vụ 28 ngày trước khi hết hiệu lực, phải gia hạn và nộp trước khi hết hiệu lực tối thiểu 21 ngày, tự chịu chi phí. Còn tồn tại khi nghiệm thu thì cũng phải gia hạn"},{"term":"Tịch thu bảo đảm thực hiện hợp đồng","quote":"Nhà thầu thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối gia hạn hiệu lực của Bảo đảm thực hiện hợp đồng;","reference":"Chương VII, E-ĐKC 5.2","requirement":"Bị tịch thu khi: từ chối thực hiện hợp đồng; vi phạm thỏa thuận; chậm tiến độ do lỗi mình nhưng từ chối gia hạn bảo đảm; không gia hạn bảo lãnh đúng hạn; dùng tiền thanh toán sai mục đích; bất kỳ thành viên liên danh nào vi phạm"},{"term":"Bảo đảm bảo hành","quote":"Chủ đầu tư nhận được Bảo lãnh bảo hành","reference":"Chương VII, E-ĐKC 5.2","requirement":"Có nhắc đến Bảo lãnh bảo hành nhưng giá trị và thời hạn không có trong tài liệu được cung cấp"},{"term":"Thời hạn giao hàng","quote":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực (theo tiến độ công trình nhưng không quá ngày giao hàng muộn nhất theo Mẫu số 01A - webform trên Hệ thống).","reference":"Chương V, Mục A.III.3","requirement":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực, không quá ngày giao hàng muộn nhất theo Mẫu số 01A"},{"term":"Điều chỉnh khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%.","reference":"BDL E-CDNT 34.1, 34.2","requirement":"Tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"},{"term":"Nghiệm thu","quote":"Việc kiểm tra nghiệm thu, thử tải phải có sự chứng kiến đại diện bên mua.","reference":"Chương V, Mục B.II.1.10","requirement":"Chạy thử liên tục 2h với các mức tải đến Pđm, có đại diện bên mua chứng kiến; nộp biên bản thử nghiệm xuất xưởng khi giao hàng"},{"term":"Thuế GTGT","quote":"Chủ đầu tư tạm xác định mức thuế suất GTGT là 10%","reference":"BDL E-CDNT 10.8","requirement":"Chào thầu với thuế suất GTGT tạm tính 10%"}],"generatorSets":[{"qty":2,"quote":"Công suất liên tục | kVA | ≥ 700","phases":3,"primeKw":null,"primeKva":700,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Loại máy","quote":"Máy phát điện diesel di động có vỏ giảm âm đồng bộ, công suất 700kVA, 3 pha","reference":"Chương V, Mục B.II.2, I.1","requirement":"Máy phát điện diesel di động có vỏ giảm âm đồng bộ, công suất 700kVA, 3 pha"},{"item":"Điều kiện sử dụng","quote":"Máy phát điện di động 700kVA lắp đặt ngoài trời, thường xuyên cẩu móc, di chuyển lắp đặt ngoài trời phục vụ cấp điện các sự kiện, lễ hội.","reference":"Chương V, Mục B.II.1.1","requirement":"Máy di động, lắp ngoài trời, thường xuyên được cẩu móc và di chuyển để cấp điện cho sự kiện, lễ hội"},{"item":"Cấu thành và thử xuất xưởng trọn bộ","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi Nhà sản xuất","reference":"Chương V, Mục B.II.1.1","requirement":"Trọn bộ tổ máy được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại nhà sản xuất"},{"item":"Điều kiện môi trường","quote":"Nhiệt độ môi trường lớn nhất | 45oC","reference":"Chương V, Mục B.I.1, B.I.4.1(1)","requirement":"Nhiệt độ 0–45oC; độ ẩm cực đại 100%; độ cao đến 1000 m; gió lớn nhất 160 km/h; nhiệt đới hóa"},{"item":"Hệ thống điện","quote":"Chế độ làm việc của hệ thống | : Trung tính nối đất trực tiếp.","reference":"Chương V, Mục B.I.2, B.I.3.1","requirement":"0,38 kV, 50 Hz, trung tính nối đất trực tiếp"},{"item":"Công suất tổ máy","quote":"Công suất liên tục | kVA | ≥ 700","reference":"Chương V, Mục B.II.2, I.5–I.7","requirement":"Liên tục ≥ 700 kVA; tối đa ≥ 770 kVA; hệ số công suất ≥ 0,8"},{"item":"Điện áp, tần số, tốc độ tổ máy","quote":"Tốc độ vòng quay | vòng/phút | ≤ 1.500","reference":"Chương V, Mục B.II.2, I.8–I.10","requirement":"380/220 V; 50 Hz; ≤ 1.500 vòng/phút"},{"item":"Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở | ≤ 156 lít/giờ mức 100% tải","reference":"Chương V, Mục B.II.2, I.12","requirement":"≤ 156 lít/giờ ở 100% tải; ≤ 113 lít/giờ ở 70% tải; ≤ 77 lít/giờ ở 50% tải"},{"item":"Khả năng đáp ứng tải","quote":"Đóng tải từ mức 0% tải đến 100% tải trong vòng 20 giây","reference":"Chương V, Mục B.II.2, I.13","requirement":"Đóng tải từ 0% đến 100% trong vòng 20 giây"},{"item":"Khả năng quá tải tổ máy","quote":"10% tải trong vòng 01 giờ cho mỗi chu kỳ hoạt động trong 12 giờ liên tục","reference":"Chương V, Mục B.II.2, I.14; B.II.1.3","requirement":"10% tải trong 01 giờ cho mỗi chu kỳ 12 giờ liên tục; Pmax = 1,1Pdm"},{"item":"Khung bệ máy","quote":"Được xử lý bề mặt hóa chất để tránh oxy hóa và sơn tĩnh điện","reference":"Chương V, Mục B.II.2, I.15","requirement":"Xử lý bề mặt hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Nhiên liệu, thời gian chạy","quote":"Thời gian chạy liên tục | Không hạn chế","reference":"Chương V, Mục B.II.2, I.16–I.17","requirement":"Dầu Diesel; thời gian chạy liên tục không hạn chế"},{"item":"Bình nhiên liệu","quote":"Dung tích bình nhiên | ≥ 1.000 lít","reference":"Chương V, Mục B.II.2, I.18 và VII.3; B.II.1.2","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước tối đa có vỏ giảm âm","quote":"≤ 5800 x 2000 x 2800","reference":"Chương V, Mục B.II.2, I.19","requirement":"≤ 5800 x 2000 x 2800 mm (DxRxC); vỏ đặt được ngoài trời, phù hợp cho cẩu và chở bằng xe tải"},{"item":"Trọng lượng tổ máy","quote":null,"reference":"Chương V, Mục B.II.2, I.20","requirement":"Nhà thầu nêu cụ thể (kg)"},{"item":"Móc cẩu","quote":"Có vị trí móc cẩu chân đế và mặt máy","reference":"Chương V, Mục B.II.2, I.21","requirement":"Có vị trí móc cẩu ở chân đế và mặt máy"},{"item":"Độ ồn","quote":"≤ 70 ± 5dB","reference":"Chương V, Mục B.II.2, I.22; B.II.1.2","requirement":"≤ 70 ± 5dB tại 7 mét, không vật chắn"},{"item":"Động cơ – xuất xứ","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, II.1–II.3","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm các nước khối G7, EU; nước sản xuất và mã hiệu nêu cụ thể"},{"item":"Động cơ – tình trạng, năm sản xuất","quote":"Từ năm 2026 trở về sau","reference":"Chương V, Mục B.II.2, II.4–II.5","requirement":"Mới 100%; sản xuất từ năm 2026 trở về sau"},{"item":"Động cơ – tiêu chuẩn chế tạo","quote":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","reference":"Chương V, Mục B.II.2, II.6","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Động cơ – công suất","quote":"Công suất liên tục | kWm | ≥ 600","reference":"Chương V, Mục B.II.2, II.7–II.8","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Động cơ – loại","quote":"6 xy lanh, bố trí thẳng hàng","reference":"Chương V, Mục B.II.2, II.9, II.12, II.13","requirement":"Diesel 4 kỳ, làm mát bằng nước; 6 xy lanh thẳng hàng; ≤ 1500 vòng/phút"},{"item":"Động cơ – hệ thống nhiên liệu, điều tốc","quote":"Bơm phun trực tiếp, điều khiển phun nhiên liệu bằng điện tử (ECU - High Pressure Common Rail)","reference":"Chương V, Mục B.II.2, II.10–II.11","requirement":"Bơm phun trực tiếp, phun điện tử (ECU – High Pressure Common Rail); điều tốc điện tử ECU"},{"item":"Động cơ – tỉ số nén, hành trình","quote":"Tỉ số nén | 14 : 01","reference":"Chương V, Mục B.II.2, II.14–II.15","requirement":"Tỉ số nén 14 : 01; hành trình xilanh nêu cụ thể"},{"item":"Động cơ – nạp khí","quote":"Turbo tăng áp – làm mát khí nạp sau turbo","reference":"Chương V, Mục B.II.2, II.16","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Động cơ – khởi động","quote":"Hệ thống khởi động: bằng mô tơ điện một chiều. Có bộ tự động sạc điện cho accu. Accu có điện áp 24V.","reference":"Chương V, Mục B.II.1.2; B.II.2, II.17","requirement":"Mô tơ DC kèm acquy 24V, có bộ tự động sạc acquy"},{"item":"Động cơ – làm mát, bôi trơn, xả","quote":"Hệ thống bôi trơn: cưỡng bức bằng bơm bánh răng.","reference":"Chương V, Mục B.II.1.2; B.II.2, II.18","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước gắn trên máy và quạt; bôi trơn cưỡng bức bằng bơm bánh răng; ống xả có giảm thanh"},{"item":"Động cơ – khí thải","quote":"Phù hợp với QCVN 19:2024/BTNMT","reference":"Chương V, Mục B.II.2, II.19","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Đầu phát – xuất xứ, năm sản xuất","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, III.2–III.5","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm nước G7, EU; mới 100%; sản xuất từ năm 2026 trở về sau"},{"item":"Đầu phát – tiêu chuẩn chế tạo","quote":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1, IEC60034, NEMA MG 1.32-33, ISO 8528-3","reference":"Chương V, Mục B.II.2, III.6","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1, IEC60034, NEMA MG 1.32-33, ISO 8528-3"},{"item":"Đầu phát – điện áp, số pha","quote":"3 pha – 4 dây","reference":"Chương V, Mục B.II.2, III.7–III.8","requirement":"220/380 – 230/400 V; 3 pha – 4 dây"},{"item":"Đầu phát – kiểu","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, Mục B.II.2, III.9, III.16, III.17","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ, AVR tự động điều chỉnh điện áp"},{"item":"Đầu phát – công suất","quote":"Công suất định mức | kVA/kWm | ≥ 750 / 600","reference":"Chương V, Mục B.II.2, III.10–III.11","requirement":"Định mức ≥ 750 / 600 kVA/kWm; dự phòng ≥ 825 / 660 kVA/kWm"},{"item":"Đầu phát – tần số, tốc độ, quá tốc","quote":"Số vòng quay | Vòng/phút | ≥ 1.500","reference":"Chương V, Mục B.II.2, III.12, III.13, III.18","requirement":"50 Hz; số vòng quay ≥ 1.500 vòng/phút; quá tốc độ ≤ 2250 vòng/phút"},{"item":"Đầu phát – cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, Mục B.II.2, III.14","requirement":"Cấp H"},{"item":"Đầu phát – dao động điện áp","quote":"Dao động điện áp | ≤ ± 0,5% Udm","reference":"Chương V, Mục B.II.2, III.15; B.II.1.3","requirement":"Bảng thông số ghi ≤ ± 0,5% Udm; mục B.II.1.3 ghi ≤ ±1,5%Udm khi chuyển tải 0–100%Pđm"},{"item":"Đầu phát – quá tải","quote":"300% (3 IN) trong 10 giây","reference":"Chương V, Mục B.II.2, III.19","requirement":"300% (3 IN) trong 10 giây"},{"item":"Bộ điều khiển – xuất xứ, năm sản xuất","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, IV.2–IV.5","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm nước G7, EU; mới 100%; sản xuất từ năm 2026 trở về sau; gắn trên máy, có đèn chiếu sáng"},{"item":"Bộ điều khiển – chức năng","quote":"Chức năng điều khiển từ xa qua cổng Internet/4G, điều khiển đóng mở máy và đọc được các thông số trên màn hình của bộ điều khiển.","reference":"Chương V, Mục B.II.2, IV.6","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ và lập trình; điều khiển từ xa qua Internet/4G (đóng mở máy, đọc thông số); cài đặt tần số qua điều tốc; tự duy trì tần số 50 Hz"},{"item":"Bộ điều khiển – đo lường, cảnh báo, dừng máy","quote":"Dừng máy: khi nhiệt độ nước làm mát cao (>900C)","reference":"Chương V, Mục B.II.2, IV.7; B.II.1.4","requirement":"Đo số giờ chạy, số lần khởi động, nhật ký lỗi, thông số đầu phát và động cơ. Cảnh báo và dừng máy theo danh sách, gồm phát ngược công suất, lệch pha, sai lệch điện áp giữa các pha, ngắn mạch. Mục B.II.1.4 có thêm ngưỡng dừng nhiệt độ nước >90oC"},{"item":"Bộ điều khiển – cổng giao tiếp, ngôn ngữ, IP","quote":"Cổng kết nối tiêu chuẩn: RS232, RS485, Ethernet, BMS.","reference":"Chương V, Mục B.II.2, IV.8–IV.10","requirement":"Cổng kết nối giám sát từ xa; RS232, RS485, Ethernet, BMS; USB; LCD tiếng Việt hoặc tiếng Anh; IP65"},{"item":"Bảng điều khiển – thiết bị","quote":"Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, Mục B.II.1.4.b","requirement":"Áptômát tổng và cầu dao cách ly đầu cực máy phát; đèn chiếu sáng vận hành ban đêm; nút khởi động, dừng, dừng khẩn cấp, thử chức năng an toàn"},{"item":"Vỏ giảm âm – vật liệu","quote":"Thép dày ≥ 2mm","reference":"Chương V, Mục B.II.2, V.5","requirement":"Thép dày ≥ 2mm"},{"item":"Vỏ giảm âm – vật liệu cách âm","quote":"Dày 100÷150mm","reference":"Chương V, Mục B.II.2, V.8","requirement":"Dày 100÷150mm"},{"item":"Vỏ giảm âm – sơn","quote":"Được sơn tĩnh điện, chống sét gỉ cao.","reference":"Chương V, Mục B.II.1.5; B.II.2, V.7","requirement":"Sơn tĩnh điện, chống sét gỉ cao"},{"item":"Vỏ giảm âm – thông gió","quote":"Được ngăn bằng lưới để chống chuột, rắn.. thâm nhập vào thùng máy.","reference":"Chương V, Mục B.II.1.5; B.II.2, V.6","requirement":"Có lỗ thông hơi, ngăn bằng lưới chống chuột, rắn xâm nhập"},{"item":"Vỏ giảm âm – cửa","quote":"Có lỗ thông hơi và có cửa mở về mọi phía để tiện cho việc vận hành, sửa chữa.","reference":"Chương V, Mục B.II.1.5","requirement":"Cửa mở về mọi phía; có chốt liên động và khóa"},{"item":"Vỏ giảm âm – che chắn, móc cẩu","quote":"Có tính năng cách âm và che kín (mưa, nắng) tốt.","reference":"Chương V, Mục B.II.1.5","requirement":"Cách âm và che kín mưa nắng tốt; có móc cẩu"},{"item":"Vỏ giảm âm – tích hợp","quote":"Vỏ giảm âm phải tích hợp đồng bộ tủ chuyển nguồn tự động (ATS) phù hợp cho việc di động hoạt động ngoài trời.","reference":"Chương V, Mục B.II.2, V.9","requirement":"Hoàn thiện đồng bộ với tổ máy; tích hợp đồng bộ tủ ATS, phù hợp di động ngoài trời"},{"item":"Vỏ giảm âm – nhận dạng","quote":null,"reference":"Chương V, Mục B.II.2, V.1–V.3","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu"},{"item":"ATS – nhận dạng","quote":null,"reference":"Chương V, Mục B.II.2, VI.1–VI.3","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu"},{"item":"ATS – dòng định mức","quote":"Dòng tải định mức | A | ≥ 1.250","reference":"Chương V, Mục B.II.2, VI.4","requirement":"≥ 1.250 A"},{"item":"ATS – điện áp, tần số","quote":"220/380-50Hz","reference":"Chương V, Mục B.II.2, VI.5","requirement":"220/380 V – 50 Hz"},{"item":"ATS – chế độ và điều khiển","quote":"có 02 cấp điều khiển bằng tay tại chổ và tự động","reference":"Chương V, Mục B.II.1.6; B.II.2, VI.6","requirement":"Tự động và bằng tay; điều khiển kỹ thuật số, 02 cấp (bằng tay tại chỗ và tự động)"},{"item":"ATS – vỏ tủ","quote":"Tất cả các thiết bị được đặt trong vỏ/hộp kim loại bằng thép dày 2-3mm, được sơn tĩnh điện","reference":"Chương V, Mục B.II.2, VI.7","requirement":"Vỏ/hộp kim loại bằng thép dày 2-3mm, sơn tĩnh điện"},{"item":"ATS – máy cắt","quote":"Trang bị 02 máy cắt ACB - 1250A, 03 pha – 03 cực.","reference":"Chương V, Mục B.II.2, VI.7","requirement":"02 máy cắt ACB 1250A, 03 pha – 03 cực"},{"item":"ATS – liên động, đèn báo, sạc","quote":"Khóa liên động an toàn để cô lập giữa nguồn lưới và nguồn máy phát.","reference":"Chương V, Mục B.II.2, VI.7","requirement":"Khóa liên động cô lập nguồn lưới với nguồn máy phát; đèn báo trạng thái; bộ sạc bình tự động từ điện lưới"},{"item":"ATS – điều kiện và thời gian chuyển","quote":"Thời gian chuyển đổi sang nguồn máy phát là 0-60s, tùy chỉnh","reference":"Chương V, Mục B.II.2, VI.8","requirement":"Tự khởi động máy khi mất lưới, lưới quá thấp, quá cao hoặc mất pha. Thời gian chuyển sang nguồn máy phát 0-60s, tùy chỉnh. Lưới phục hồi thì chuyển tải về lưới ngay. Máy chạy làm mát 1-5 phút rồi tắt. Giá trị khởi động và thời gian trễ cài đặt từ 0s – 60s"},{"item":"ATS – đấu nối","quote":"có đầu chờ để đấu nối với điện lưới và phụ tải","reference":"Chương V, Mục B.II.1.6; B.II.2, VI.9","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát; có đầu chờ đấu nối lưới và phụ tải"},{"item":"ATS – lắp đặt, cấp bảo vệ","quote":"Tủ ATS được tích hợp đồng bộ trong vỏ tổ máy phát điện đảm bảo độ kín nước IP65","reference":"Chương V, Mục B.II.2, VI.9","requirement":"Tích hợp trong vỏ tổ máy, kín nước IP65"},{"item":"Acquy khởi động","quote":"Có trang bị kèm theo 02 bình, ≥120Ah","reference":"Chương V, Mục B.II.2, VII.1","requirement":"02 bình, ≥ 120Ah"},{"item":"Bộ sạc acquy","quote":"Nguồn điện đầu vào 220VAC, đầu ra 24VDC, 3A","reference":"Chương V, Mục B.II.2, VII.2","requirement":"Đầu vào 220VAC, đầu ra 24VDC, 3A"},{"item":"Bình giảm thanh","quote":"Có trang bị đồng bộ kèm theo Phù hợp máy phát","reference":"Chương V, Mục B.II.2, VII.4","requirement":"Trang bị đồng bộ, phù hợp máy phát"},{"item":"Tủ bảo vệ đầu phát","quote":"Có trang bị MCCB/ACB, 1.250A bảo vệ đầu cực đầu phát điện","reference":"Chương V, Mục B.II.2, VII.5","requirement":"MCCB/ACB 1.250A bảo vệ đầu cực đầu phát"},{"item":"Dầu bôi trơn, dung dịch chống đông","quote":null,"reference":"Chương V, Mục B.II.2, VII.6–VII.7","requirement":"Trang bị đồng bộ kèm theo, phù hợp máy phát"},{"item":"Bộ dụng cụ sửa chữa","quote":"Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc","reference":"Chương V, Mục B.II.2, VII.8","requirement":"Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc"},{"item":"Tiêu chuẩn chế tạo tổ máy","quote":"được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương","reference":"Chương V, Mục B.II.1.9","requirement":"TCVN 9729:2013 hoặc tương đương"},{"item":"Thí nghiệm xuất xưởng","quote":"Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729 6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương","reference":"Chương V, Mục B.II.1.10; B.I.4.2","requirement":"Theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn Stato và Roto, đo tổn hao không tải ở cosφ = 1, thử điện áp chịu thử. Biên bản nộp khi giao hàng"},{"item":"Nghiệm thu sơ bộ","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, Mục B.II.1.10.3","requirement":"Chạy thử liên tục 2h với các mức tải đến Pđm, có đại diện bên mua chứng kiến. Bên bán chuẩn bị nhiên liệu, dầu, nước làm mát, accu, bộ thử tải"},{"item":"Đào tạo","quote":"Bên bán phải có trách nhiệm bố trí chuyên gia nhà sản xuất (hoặc cán bộ kỹ thuật của đại lý bán hàng có chuyên môn) đào tạo","reference":"Chương V, Mục B.I.4.1(6)","requirement":"Bố trí chuyên gia nhà sản xuất hoặc cán bộ kỹ thuật đại lý đào tạo lắp đặt, vận hành"},{"item":"Đóng gói, ký hiệu","quote":"Các ký hiệu đấu nối đầu dây, giắc cắm hoàn thiện máy phát điện: Tiếng Việt hoặc Tiếng Anh.","reference":"Chương V, Mục B.II.1.11","requirement":"Kiện hàng bền, niêm phong; ký hiệu đấu nối bằng tiếng Việt hoặc tiếng Anh"}],"requiredDocuments":["Bảng thông số kỹ thuật hàng hóa chào thầu theo Chương V, Mục B.II, điền đầy đủ, không ghi 'đáp ứng/đảm bảo/tuân thủ E-HSMT'","Tài liệu tiếng Anh và/hoặc tiếng Việt chứng minh từng thông số (catalogue, bản vẽ...)","Biên bản thử nghiệm điển hình do đơn vị thí nghiệm độc lập phát hành, cùng chủng loại và nhà sản xuất, đủ hạng mục theo B.II.1","Giấy chứng nhận tổ máy hoặc nhà sản xuất đáp ứng TCVN 9729 / ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất cấp","Tài liệu kỹ thuật và/hoặc xác nhận của đơn vị sử dụng cuối cùng (bảng B.I.4.3 đánh dấu X)","Cam kết không vi phạm quyền sở hữu trí tuệ","Cam kết miễn trừ trách nhiệm và bồi thường thiệt hại khi có khiếu nại về sở hữu trí tuệ","Tài liệu chứng minh hợp đồng tương tự, năng lực sản xuất đã kê khai","Tài liệu chứng minh ưu đãi (nếu kê khai), phát hành từ năm 2023 trở về sau","Mẫu 10B (ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất) và Mẫu 12.1 chào giá","Bảo đảm dự thầu (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh)","Khi giao hàng: biên bản thí nghiệm xuất xưởng"],"restrictiveClauses":["Động cơ, đầu phát, bộ điều khiển: 'Nhóm các nước khối G7, EU' (Chương V, B.II.2 mục II.2, III.2, IV.2)","Động cơ: 'Tỉ số nén | 14 : 01', giá trị cố định (mục II.14)","Động cơ: '6 xy lanh, bố trí thẳng hàng' và 'ECU - High Pressure Common Rail' (mục II.12, II.10)","Tiêu hao nhiên liệu cố định: '≤ 156 lít/giờ' (100%), '≤ 113 lít/giờ' (70%), '≤ 77 lít/giờ' (50%) (mục I.12)","Vỏ giảm âm: vật liệu cách âm 'Dày 100÷150mm', khoảng cố định (mục V.8)","Tủ ATS: 'vỏ/hộp kim loại bằng thép dày 2-3mm', khoảng cố định (mục VI.7)","Kích thước tối đa '≤ 5800 x 2000 x 2800' mm, phải chứa bình ≥ 1.000 lít và tủ ATS (mục I.19, V.9)","Đầu phát: 'Dao động điện áp | ≤ ± 0,5% Udm' (mục III.15)","Động cơ, đầu phát, bộ điều khiển: 'Từ năm 2026 trở về sau'"],"qualificationRequirements":[{"quote":"Nhà thầu có ≥ 03 hợp đồng vi phạm trong số các nội dung sau: chất lượng, bảo hành, bị phạt tiến độ do EVNCPC và các đơn vị thành viên EVNCPC (**) đăng tải trên hệ thống mạng đấu thầu quốc gia.","reference":"Chương III, Mục 3.2, tiêu chí 4.1","requirement":"Trong 36 tháng tính đến tháng đóng thầu, có dưới 03 hợp đồng vi phạm (chất lượng, bảo hành, phạt tiến độ) do EVNCPC và đơn vị thành viên đăng tải trên hệ thống mạng đấu thầu quốc gia"},{"quote":"không có hàng hoá chào thầu có chất lượng không đảm bảo, bị EVNCPC và các đơn vị thành viên EVNCPC (**) đăng tải trên hệ thống mạng đấu thầu quốc gia.","reference":"Chương III, Mục 3.2, tiêu chí 4.2","requirement":"Trong 36 tháng, hàng chào thầu không bị EVNCPC và đơn vị thành viên đăng tải là có chất lượng không đảm bảo"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"BDL E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần hoặc vốn góp trên 30% với Chủ đầu tư; không có cổ phần, vốn góp với các nhà thầu tư vấn"},{"quote":"Các tài liệu chứng minh thông tin về hợp đồng tương tự, năng lực sản xuất mà nhà thầu đã kê khai.","reference":"BDL E-CDNT 10.8","requirement":"Nộp tài liệu chứng minh hợp đồng tương tự và năng lực sản xuất đã kê khai. Tiêu chí số liệu năng lực, kinh nghiệm không có trong tài liệu được cung cấp"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất","reference":"BDL E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền của nhà sản xuất/đại lý, chứng nhận đối tác hay cam kết hỗ trợ bảo hành"}],"questionsForClarification":["Tủ ATS trang bị '02 máy cắt ACB - 1250A, 03 pha – 03 cực' nhưng đầu phát yêu cầu '3 pha – 4 dây' và hệ thống 'Trung tính nối đất trực tiếp'. Đề nghị cho biết máy cắt 3 cực hay 4 cực, và trung tính có chuyển mạch không.","Bảng B.II.2 mục III.15 ghi 'Dao động điện áp ≤ ± 0,5% Udm', còn mục B.II.1.3 ghi '≤ ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm'. Đề nghị cho biết giá trị dùng để đánh giá.","Đầu phát ghi 'Số vòng quay ≥ 1.500' vòng/phút, còn mục B.II.1.3 ghi '≤ 1.500 vòng/phút (bằng số vòng quay của động cơ diesel)'. Đề nghị xác nhận yêu cầu là 1.500 vòng/phút.","Độ ồn '≤ 70 ± 5dB' ở 7 m: mức tối đa để chấm là 70 dB(A) hay 75 dB(A)?","Bảng B.I.4.3 có hai dấu 'X (*) | X' cho ba cột (Giấy chứng nhận kiểm định, Tài liệu kỹ thuật, Xác nhận của đơn vị sử dụng cuối cùng). Đề nghị cho biết tài liệu nào bắt buộc.","Đầu phát ghi công suất bằng 'kVA/kWm' (≥ 750 / 600 và ≥ 825 / 660): con số 600/660 là kW điện của đầu phát hay kW cơ của động cơ?","Tỉ số nén '14 : 01' là giá trị bắt buộc chính xác hay chấp nhận giá trị tương đương?","Tiêu chuẩn thí nghiệm ghi 'TCVN 9729 6:201': đề nghị xác nhận là TCVN 9729-6:2013.","Vỏ phải tích hợp tủ ATS và bình nhiên liệu ≥ 1.000 lít trong kích thước '≤ 5800 x 2000 x 2800' mm: bình nhiên liệu có bắt buộc nằm trong vỏ hay được đặt ở bệ máy?","Đề nghị cung cấp ĐKC/ĐKCT về thanh toán, tạm ứng, phạt chậm giao hàng, thời gian bảo hành và bảo đảm bảo hành (tài liệu được cung cấp chỉ có E-ĐKC 5.2)."]},"status":"done","analyzedAt":"2026-11-17T06:25:32.633Z"},"IB2600604739":{"by":"hsmt-worker","notes":["Không có chữ của HSMT trên web: gói chào giá trực tuyến rút gọn, không có tab Hồ sơ mời thầu.","Tệp đính kèm 2026.11.06_QĐ_KHLCNT_MPĐ.pdf chưa được đọc.","Thông báo mời thầu bị cắt bớt phần cuối.","Không có trong tài liệu được cung cấp: bảo đảm dự thầu, bảo hành, phương pháp đánh giá, yêu cầu năng lực - kinh nghiệm, điều kiện hợp đồng, danh mục hồ sơ cần nộp.","Gói thầu bảo dưỡng máy hiện có, không mua tổ máy mới, nên generatorSets để rỗng.","Kiểm tra tự động: 1 trích dẫn không thấy nguyên văn trong HSMT nên đã bỏ trích dẫn: Không có HSMT, điều kiện hợp đồng và tiêu chuẩn đánh giá.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Nhớt động cơ (FG Wilson 28 lít; Mitsubishi 100 lít; Volvo 29 lít) (157)."],"result":{"keyInfo":{"budget":"161.703.600 VND (giá trần); bước giá 163.000 VND","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Bảo dưỡng, sửa chữa hệ thống máy phát điện dự phòng bệnh viện","investor":"BỆNH VIỆN ĐA KHOA THÁI BÌNH","notifyNo":"IB2600604739","warranty":null,"bidMethod":null,"bidSecurity":null,"bidValidity":"45 ngày","closingTime":"09:10 19/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 09:10 18/11/2026)","contractType":"Trọn gói","deliveryTime":"Thời gian thực hiện gói thầu 30 Ngày; ngày giao hàng sớm nhất 01, muộn nhất 30 (mọi hạng mục)","procuringEntity":"BỆNH VIỆN ĐA KHOA THÁI BÌNH","deliveryLocation":"Bệnh viện Đa khoa Thái Bình (địa điểm thực hiện: Phường Trần Hưng Đạo, Tỉnh Hưng Yên)","evaluationMethod":null,"generatorCapacity":"Không mua tổ máy mới; bảo dưỡng máy hiện có: FG - Wilson 275kVa, Mitsubishi 1000 kVa, Volvo - 250kVa (tài liệu không nêu liên tục hay dự phòng)"},"summary":"Gói thầu \"Bảo dưỡng, sửa chữa hệ thống máy phát điện dự phòng bệnh viện\" (IB2600604739) của Bệnh viện Đa khoa Thái Bình, lĩnh vực Hàng hóa, hình thức chào giá trực tuyến theo quy trình rút gọn, hợp đồng trọn gói, giá trần 161.703.600 VND. Phạm vi gồm 22 hạng mục vật tư và nhân công bảo dưỡng cho 3 máy phát điện hiện có: FG - Wilson 275kVa, Mitsubishi 1000 kVa và Volvo - 250kVa. Vật tư gồm lọc nhớt, lọc nhiên liệu, lọc nước, nhớt 15W-40, dung dịch làm mát, nước tinh khiết, gioăng giàn cò, kẹp đường ống dầu và 1 bộ điều khiển hoà đồng bộ cho máy Volvo. Mỗi máy có một hạng mục nhân công bảo dưỡng trọn gói gồm thông rửa két nước, vệ sinh, siết chi tiết và chạy hoà đồng bộ hệ thống. Không mua tổ máy mới. Thời gian thực hiện 30 ngày, giao hàng từ ngày 01 đến ngày 30, tại Bệnh viện Đa khoa Thái Bình.","highlights":[{"quote":"Phù hợp với máy phát điện FG - Wilson 275kVa","title":"Vật tư phải khớp kích thước và phù hợp đúng từng máy hiện có","detail":"Mỗi lọc, gioăng, kẹp và bộ điều khiển đều có kích thước hoặc thông số cụ thể (đường kính, chiều cao, ren) và yêu cầu \"Phù hợp với máy phát điện\" FG - Wilson 275kVa, Mitsubishi 1000 kVa hoặc Volvo - 250kVa. Chào vật tư sai kích thước hoặc không lắp vừa có thể bị đánh giá không đáp ứng kỹ thuật.","category":"technical","severity":"critical","reference":"TBMT, Mẫu số 02A, STT 1–22","recommendation":"Khuyến nghị: Đối chiếu mã phụ tùng với từng thông số trong bảng, khảo sát model động cơ thực tế của 3 máy và chuẩn bị catalogue thể hiện kích thước khớp với bảng."},{"quote":"- Chiều cao: 309,65 m","title":"Một số thông số có vẻ sai đơn vị hoặc lỗi đánh máy","detail":"Có 4 điểm cần làm rõ. STT 1: chiều cao ghi \"309,65 m\", và đường kính ngoài gioăng trùng đường kính trong (cùng 108,71 mm). STT 8: ren ghi \"11/2-12UN\". STT 16: lỗ ren ghi \"11/8-16 UN\". STT 21: nhiệt độ vận hành ghi \"40-70°C\". Chào đúng theo chữ hay theo thực tế đều có rủi ro bị đánh giá lệch.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1, 8, 16, 21","recommendation":"Khuyến nghị: Gửi yêu cầu làm rõ trước khi chào giá. Trong hồ sơ, ghi thông số của hàng chào kèm tài liệu chứng minh."},{"quote":"- Chạy máy hoà đồng bộ hệ thống","title":"Nhân công bảo dưỡng có yêu cầu chạy hoà đồng bộ hệ thống","detail":"Cả 3 hạng mục nhân công đều gồm chạy máy hoà đồng bộ hệ thống. Riêng máy Volvo có thay bộ điều khiển hoà đồng bộ. Cần đội kỹ thuật có năng lực cài đặt và hoà đồng bộ trong thời hạn 30 ngày.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 7, 15, 21, 22","recommendation":"Khuyến nghị: Khảo sát hiện trạng tủ hoà đồng bộ và bộ điều khiển hiện có trước khi chào giá."},{"quote":null,"title":"Không có HSMT, điều kiện hợp đồng và tiêu chuẩn đánh giá","detail":"Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu. Tệp đính kèm \"2026.11.06_QĐ_KHLCNT_MPĐ.pdf\" chưa được đọc. Vì vậy không có trong tài liệu được cung cấp: điều kiện hợp đồng (phạt chậm, thanh toán, bảo đảm thực hiện hợp đồng), bảo hành, yêu cầu năng lực - kinh nghiệm, hồ sơ cần nộp và phương pháp đánh giá.","category":"documents","severity":"info","reference":"TBMT muasamcong","recommendation":"Khuyến nghị: Đọc tệp QĐ KHLCNT đính kèm và hỏi bên mời thầu về dự thảo hợp đồng và thời hạn bảo hành."},{"quote":"Giá trần\n161.703.600 VND\nBước giá\n163.000 VND","title":"Giá trần và bước giá","detail":"Giá trần 161.703.600 VND, bước giá 163.000 VND, hợp đồng trọn gói. Nguồn vốn: nguồn thu giá dịch vụ khám bệnh, chữa bệnh của Bệnh viện.","category":"financial","severity":"info","reference":"TBMT, Thông tin chào giá","recommendation":"Khuyến nghị: Lập dự toán chi tiết theo 22 hạng mục, gồm 157 lít nhớt và 3 lần nhân công, trước phiên chào giá."}],"contractTerms":[],"generatorSets":[],"technicalSpecs":[{"item":"Lọc nhớt – FG Wilson 275kVa (1 cái)","quote":"- Chất liệu: thép, cao su, sợi tổng hợp,... - Đường kính ngoài của gioăng: 108,71 mm - Chiều cao: 309,65 m - Kích thước ren: M36x1,5-5H - Đường kính trong gioăng: 108,71 mm - Phù hợp với máy phát điện FG - Wilson 275kVa","reference":"TBMT, Mẫu số 02A Phạm vi cung cấp, STT 1","requirement":"Chất liệu thép, cao su, sợi tổng hợp; đường kính ngoài gioăng 108,71 mm; chiều cao 309,65 m (theo văn bản); ren M36x1,5-5H; đường kính trong gioăng 108,71 mm; phù hợp máy FG - Wilson 275kVa; năm sản xuất 2026 trở về sau"},{"item":"Lọc nhiên liệu – FG Wilson 275kVa (1 cái)","quote":"- Chất liệu: sợi tổng hợp, kim loại - Chiều cao: 181,23 mm - Đường kính ngoài: 108,2 mm - Đường kính ngoài gioăng: 71,63 mm - Đường kính trong gioăng: 62,59 mm - Kích thước quy chuẩn: 7/8-14 UNF-2B - Phù hợp với máy phát điện FG - Wilson 275kVa","reference":"TBMT, Mẫu số 02A, STT 2","requirement":"Chiều cao 181,23 mm; đường kính ngoài 108,2 mm; gioăng ngoài 71,63 mm, trong 62,59 mm; ren 7/8-14 UNF-2B"},{"item":"Lọc nước – FG Wilson 275kVa (1 cái)","quote":"- Chất liệu: kim loại, sợi tổng hợp,... - Chiều dài: 137,16 mm - Đường kính ngoài gioăng: 71,98 mm - Kích thước ren: 11/16’’ - 16 UN-2B - Đường kính trong của gioăng: 62,53 mm - Phù hợp với máy phát điện FG - Wilson 275kVa","reference":"TBMT, Mẫu số 02A, STT 3","requirement":"Chiều dài 137,16 mm; gioăng ngoài 71,98 mm, trong 62,53 mm; ren 11/16'' - 16 UN-2B"},{"item":"Nhớt động cơ (FG Wilson 28 lít; Mitsubishi 100 lít; Volvo 29 lít)","quote":"- Cấp độ nhớt (SAE J300): 15W-40","reference":"TBMT, Mẫu số 02A, STT 4, 12, 18","unverified":true,"requirement":"Cấp độ nhớt SAE J300 15W-40. Tổng 28 + 100 + 29 = 157 lít"},{"item":"Dung dịch nước làm mát và chống đóng cặn (FG Wilson 3 can; Mitsubishi 5 can; Volvo 2 can)","quote":"- Chất liệu: Ethylene glycol hoặc Propylene glycol tỷ lệ pha trộn tối ưu (50% nước và 50% dung dịch) - Quy cách: ≥1,89 lít/can","reference":"TBMT, Mẫu số 02A, STT 5, 13, 19","requirement":"Ethylene glycol hoặc Propylene glycol, tỷ lệ 50% nước / 50% dung dịch; ≥1,89 lít/can"},{"item":"Nước tinh khiết (FG Wilson 5 bình; Mitsubishi 10 bình; Volvo 3 bình)","quote":"- Quy cách: ≥20 lít/ bình - Loại: Nước lọc tinh khiết không chứa khoáng chất.","reference":"TBMT, Mẫu số 02A, STT 6, 14, 20","requirement":"≥20 lít/bình; nước lọc tinh khiết không chứa khoáng chất"},{"item":"Lọc nhớt – Mitsubishi 1000 kVa (5 cái)","quote":"- Chất liệu: thép, cao su, sợi tổng hợp,... - Đường kính ngoài: 118 mm - Kích thước ren: 11/2-12UN - Chiều dài: 260 mm - Đường kính ngoài của gioăng: 110 mm - Đường kính trong của gioăng: 98 mm - Phù hợp với máy phát điện Mitsubishi 1000 kVa.","reference":"TBMT, Mẫu số 02A, STT 8","requirement":"Đường kính ngoài 118 mm; ren 11/2-12UN; chiều dài 260 mm; gioăng ngoài 110 mm, trong 98 mm"},{"item":"Lọc nhiên liệu – Mitsubishi 1000 kVa (4 cái)","quote":"- Chất liệu: sợi tổng hợp, kim loại,... - Đường kính ngoài: 93 mm. - Kích thước ren: 1-14UN - Chiều cao: 174 mm - Đường kính gioăng ngoài: 72 mm - Đường kính gioăng trong: 62 mm - Phù hợp với máy phát điện Mitsubishi 1000 kVa.","reference":"TBMT, Mẫu số 02A, STT 9","requirement":"Đường kính ngoài 93 mm; ren 1-14UN; chiều cao 174 mm; gioăng ngoài 72 mm, trong 62 mm"},{"item":"Gioăng lắp giàn cò – Mitsubishi 1000 kVa (12 bộ)","quote":"- Chất liệu: cao su tổng hợp - Phù hợp với máy phát điện Mitsubishi 1000 kVa.","reference":"TBMT, Mẫu số 02A, STT 10","requirement":"Cao su tổng hợp; phù hợp máy Mitsubishi 1000 kVa"},{"item":"Kẹp đường ống dầu – Mitsubishi 1000 kVa (1 bộ)","quote":"- Chất liệu: nhựa, hợp kim - Phù hợp với máy phát điện Mitsubishi 1000 kVa.","reference":"TBMT, Mẫu số 02A, STT 11","requirement":"Nhựa, hợp kim; phù hợp máy Mitsubishi 1000 kVa"},{"item":"Lọc nhớt – Volvo 250kVa (2 cái)","quote":"- Chất liệu: thép, cao su, sợi tổng hợp,... - Đường kính ngoài: 108 mm - Lỗ ren: 11/8-16 UN - Chiều dài: 262 mm. - Phù hợp với máy phát điện Volvo - 250kVa","reference":"TBMT, Mẫu số 02A, STT 16","requirement":"Đường kính ngoài 108 mm; lỗ ren 11/8-16 UN; chiều dài 262 mm"},{"item":"Lọc nhiên liệu – Volvo 250kVa (2 cái)","quote":"- Chất liệu: sợi tổng hợp, kim loại,... - Đường kính ngoài: 77,2 mm - Lỗ ren: M16x1,5mm - Chiều dài: 120 mm. - Phù hợp với máy phát điện Volvo - 250kVa","reference":"TBMT, Mẫu số 02A, STT 17","requirement":"Đường kính ngoài 77,2 mm; lỗ ren M16x1,5mm; chiều dài 120 mm"},{"item":"Bộ điều khiển hoà đồng bộ – Volvo 250kVa (1 bộ)","quote":"- Chất liệu: nhựa, cao su, màn hình LCD,... - Nguồn cấp: 8 – 36 VDC - Mức tiêu thụ công suất cực đại: 9W ± 5% - Nhiệt độ vận hành: 40-70°C - Tần số định mức: 50 Hz/60 Hz - Phù hợp với máy phát điện Volvo - 250kVa","reference":"TBMT, Mẫu số 02A, STT 21","requirement":"Nhựa, cao su, màn hình LCD; nguồn cấp 8 – 36 VDC; công suất tiêu thụ cực đại 9W ± 5%; nhiệt độ vận hành 40-70°C (theo văn bản); tần số định mức 50 Hz/60 Hz; phù hợp máy Volvo - 250kVa"},{"item":"Nhân công bảo dưỡng (mỗi máy 1 trọn gói: FG Wilson 275kVa, Mitsubishi 1000 kVa, Volvo 250kVa)","quote":"- Tháo két nước, thông tắc, tẩy rửa làm sạch cặn - Kiểm tra, lau chùi vệ sinh tổng thể, siết lại các bộ phận chi tiết máy - Chạy máy hoà đồng bộ hệ thống","reference":"TBMT, Mẫu số 02A, STT 7, 15, 22","requirement":"Tháo két nước, thông tắc, tẩy rửa cặn; kiểm tra, vệ sinh tổng thể, siết lại chi tiết máy; chạy máy hoà đồng bộ hệ thống"},{"item":"Năm sản xuất vật tư","quote":"Năm 2026 trở về sau","reference":"TBMT, Mẫu số 02A, cột Năm sản xuất (tất cả hạng mục)","requirement":"Năm 2026 trở về sau. Ký mã hiệu, nhãn hiệu, hãng sản xuất, xuất xứ: không yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":["STT 1 (lọc nhớt FG Wilson): chiều cao \"309,65 m\" có phải là 309,65 mm không? Đường kính ngoài và trong của gioăng cùng ghi 108,71 mm. Đề nghị cho biết số đúng.","STT 8 (lọc nhớt Mitsubishi): ren \"11/2-12UN\" có phải là 1-1/2\"-12UN không?","STT 16 (lọc nhớt Volvo): lỗ ren \"11/8-16 UN\" có phải là 1-1/8\"-16UN không?","STT 21 (bộ điều khiển hoà đồng bộ): nhiệt độ vận hành \"40-70°C\" có phải là -40 đến +70°C không? Đề nghị cho biết model bộ điều khiển hiện có để đảm bảo tương thích.","Đề nghị cung cấp model động cơ, đầu phát của 3 máy (FG - Wilson 275kVa, Mitsubishi 1000 kVa, Volvo - 250kVa) và cho khảo sát hiện trường.","Yêu cầu bảo hành vật tư và dịch vụ, điều kiện thanh toán, phạt chậm tiến độ và bảo đảm thực hiện hợp đồng là gì? Thông tin này không có trong tài liệu được cung cấp.","Năm sản xuất \"Năm 2026 trở về sau\" được ghi cả cho hạng mục nhân công. Đề nghị xác nhận yêu cầu này chỉ áp dụng cho vật tư."]},"status":"done","analyzedAt":"2026-11-12T03:13:49.244Z"},"IB2600607539":{"by":"hsmt-worker","notes":["Tài liệu được cung cấp không có Chương III mục năng lực - kinh nghiệm (bảng số 01/02, mục 2.2 nhân sự chủ chốt) và Chương IV (Mẫu số 01A tiến độ, Mẫu 10B, 12.1): các ngưỡng tương ứng không có trong tài liệu được cung cấp.","Gói thầu là bóng phát tia CT, không phải máy phát điện: generatorSets = [], generatorCapacity = null."],"result":{"keyInfo":{"budget":"1.889.000.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Gói thầu số 3: Mua sắm bóng phát tia thay thế cho Hệ thống máy chụp cắt lớp vi tính 16 dãy Siemens SOMATOM go.Now tại khoa Chẩn đoán hình ảnh, Bệnh viện đa khoa tỉnh Điện Biên","investor":"Bệnh viện đa khoa tỉnh Điện Biên","notifyNo":"IB2600607539","warranty":"≥ 12 tháng hoặc tối đa 100.000ss (scan seconds) kể từ ngày bàn giao nghiệm thu","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"25.000.000 VND, hình thức Cam kết (nhà thầu trong danh sách không bảo đảm uy tín: gấp 03 lần, bằng Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh); hiệu lực ≥ 150 ngày","bidValidity":"≥ 120 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 25/11/2026","contractType":"Trọn gói; giá hợp đồng cố định","deliveryTime":"Thời gian thực hiện gói thầu: 90 ngày; tiến độ cung cấp theo Mẫu số 01A Chương IV (không có trong tài liệu được cung cấp)","procuringEntity":"Bệnh viện đa khoa tỉnh Điện Biên","deliveryLocation":"Bệnh viện Đa khoa tỉnh Điện Biên, Phường Mường Thanh, tỉnh Điện Biên","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":null},"summary":"Gói thầu số 3 mua sắm 01 tổ hợp bóng phát tia (bóng phát tia 01 cái + hệ thống làm mát bóng 01 bộ) thay thế cho Hệ thống máy chụp cắt lớp vi tính 16 dãy Siemens SOMATOM go.Now (Số Serial: 106615) tại khoa Chẩn đoán hình ảnh, Bệnh viện đa khoa tỉnh Điện Biên; đây KHÔNG phải gói thầu máy phát điện, không có tổ máy phát điện nào được mua sắm. Đấu thầu rộng rãi trong nước, qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá gói thầu 1.889.000.000 đồng, thời gian thực hiện 90 ngày. Hàng hóa phải sản xuất năm 2025 trở về sau, mới 100%, nhà sản xuất đạt ISO 13485, tương thích hoàn toàn với máy SOMATOM go.Now; kỹ sư thay thế phải có chứng chỉ đào tạo của chính hãng Siemens. Đánh giá năng lực - kinh nghiệm và kỹ thuật theo Đạt/Không đạt, tài chính theo giá thấp nhất. Hợp đồng: không tạm ứng, thanh toán 01 lần trong vòng 03 tháng, bảo đảm thực hiện hợp đồng 3%, phạt chậm 1%/tuần tối đa 8%, bảo hành ≥ 12 tháng hoặc tối đa 100.000ss.","highlights":[{"quote":"Gói thầu số 3: Mua sắm bóng phát tia thay thế cho Hệ thống máy chụp cắt lớp vi tính 16 dãy Siemens SOMATOM go.Now","title":"Gói thầu không thuộc lĩnh vực máy phát điện","detail":"Hàng hóa là tổ hợp bóng phát tia (X-ray tube) và hệ thống làm mát thay thế cho máy CT Siemens SOMATOM go.Now; tài liệu không có tổ máy phát điện, ATS hay phụ kiện máy phát nào.","category":"other","severity":"critical","reference":"TBMT; Chương V Mục 1.1","recommendation":"Khuyến nghị: chỉ tham dự nếu công ty có nguồn cung bóng phát tia CT tương thích Siemens và nhân sự được Siemens đào tạo; nếu không nên bỏ qua gói này."},{"quote":"phải có chứng chỉ đào tạo của chính hãng Siemens.","title":"Kỹ sư thay thế phải có chứng chỉ đào tạo chính hãng Siemens","detail":"Yêu cầu này gắn với một hãng cụ thể; không đáp ứng có thể bị đánh giá không đạt.","category":"eligibility","severity":"critical","reference":"Chương V, Mục 1.2.3 (D)","recommendation":"Khuyến nghị: chuẩn bị chứng chỉ đào tạo Siemens của nhân sự hoặc làm rõ với BMT việc chấp nhận chứng chỉ tương đương."},{"quote":"(Model: SOMATOM","title":"Tương thích hoàn toàn với máy cụ thể (Serial 106615)","detail":"Hàng hóa phải tương thích hoàn toàn với SOMATOM go.Now Serial 106615; thực tế buộc chào bóng tương thích Siemens.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.3 (C)","recommendation":"Khuyến nghị: lấy xác nhận tương thích của nhà sản xuất cho đúng model/serial máy."},{"quote":"- Sản xuất năm 2025 trở về sau, mới 100%.","title":"Năm sản xuất 2025 trở về sau, mới 100%, nhà sản xuất ISO 13485","detail":"Thiếu chứng minh năm sản xuất hoặc ISO 13485 có thể bị loại.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.3 (A)","recommendation":"Khuyến nghị: đính kèm chứng nhận ISO 13485 và tài liệu thể hiện năm sản xuất."},{"quote":"Tài liệu chứng minh về năng lực kinh nghiệm theo yêu cầu tại bảng số 01 hoặc bảng số 02.","title":"Thiếu tiêu chuẩn năng lực - kinh nghiệm (Chương III bảng 01/02, mục 2.2) và Mẫu số 01A","detail":"E-CDNT 10.8 dẫn chiếu bảng số 01/02 và mục 2.2 nhân sự chủ chốt; tiêu chí kỹ thuật số 3 dẫn chiếu Mẫu số 01A (tiến độ). Các nội dung này không có trong tài liệu được cung cấp nên chưa biết ngưỡng doanh thu, hợp đồng tương tự, mã HS, nhân sự và tiến độ giao hàng.","category":"documents","severity":"critical","reference":"Chương II E-CDNT 10.8; Chương III Mục 3.2","recommendation":"Khuyến nghị: tải đầy đủ Chương III và Chương IV trên muasamcong để kiểm tra các ngưỡng trước khi quyết định."},{"quote":"Có 1 tiêu chuẩn bị xác định không đạt.","title":"Đánh giá kỹ thuật Đạt/Không đạt theo từng thông số Mục 1.2.3","detail":"Hàng hóa không đáp ứng bất kỳ thông số nào tại Mục 1.2.3 thì không đạt; catalogue phải highlight, có bản dịch tiếng Việt.","category":"technical","severity":"critical","reference":"Chương III Mục 3.2; Chương V Mục 1.2.1","recommendation":"Khuyến nghị: lập bảng đáp ứng kỹ thuật kèm số trang tham chiếu trên tài liệu tiếng Anh và tiếng Việt."},{"quote":"- Góc Anode (so với trục tham chiếu): 8°","title":"Góc anode cố định 8° và dải điện áp pha 430 – 750 Vpp","detail":"Góc anode ghi giá trị cố định, không có dung sai; điện áp pha động cơ ghi theo dải.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.3 (C.1)","recommendation":"Khuyến nghị: đối chiếu đúng giá trị trên datasheet bóng chào thầu."},{"quote":"+ F1: ≥ 0.8 x 0.4","title":"Tiêu điểm danh định ghi '≥'","detail":"Kích thước tiêu điểm ghi ≥ 0.8 x 0.4 / ≥ 0.8 x 0.7; với tiêu điểm, kích thước nhỏ hơn thường tốt hơn nên cách ghi '≥' dễ gây hiểu sai khi đánh giá.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.3 (C.1)","recommendation":"Khuyến nghị: gửi câu hỏi làm rõ ý nghĩa dấu '≥' của tiêu điểm."},{"quote":"Thời hạn bảo hành là: ≥ 12 tháng hoặc tối đa 100.000ss (scan seconds) kể từ ngày bàn giao nghiệm thu","title":"Bảo hành '≥ 12 tháng hoặc tối đa 100.000ss' chưa rõ điều kiện nào đến trước","detail":"Cách ghi kết hợp '≥' và 'tối đa' khiến thời điểm kết thúc bảo hành chưa rõ.","category":"contract","severity":"warning","reference":"Chương VII E-ĐKC 23.3; Chương V, Mục 1.2.3 (D)","recommendation":"Khuyến nghị: làm rõ bảo hành kết thúc khi điều kiện nào đến trước."},{"quote":"- Thời hạn thanh toán: Trong vòng 03 tháng kể từ ngày Chủ đầu tư nhận được đầy đủ các chứng từ thanh toán","title":"Không tạm ứng, thanh toán 01 lần trong vòng 03 tháng","detail":"Nhà thầu phải ứng toàn bộ vốn nhập hàng; thanh toán có thể chậm tới 03 tháng sau khi đủ chứng từ.","category":"financial","severity":"warning","reference":"Chương VII E-ĐKC 13.1, 14.2","recommendation":"Khuyến nghị: tính chi phí vốn vào giá chào."},{"quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 1%/tuần, tối đa 8%; bồi thường toàn bộ thiệt hại thực tế","detail":"Ngoài phạt còn bồi thường theo thiệt hại thực tế; đạt mức phạt tối đa có thể bị chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII E-ĐKC 22","recommendation":"Khuyến nghị: xác nhận thời gian nhập khẩu bóng phù hợp 90 ngày."},{"quote":"- Cung cấp phụ tùng tiêu hao, phụ tùng thay thế trong thời gian tối thiểu 10 năm sau khi bán hàng.","title":"Cam kết hậu mãi dài hạn","detail":"Phụ tùng tối thiểu 10 năm, tổng đài 24/7, có mặt ≤ 48 giờ, khắc phục ≤ 7 ngày, thu hồi linh kiện hỏng trả hãng Siemens.","category":"contract","severity":"warning","reference":"Chương VII E-ĐKC 20.2, 23.5, 23.6","recommendation":"Khuyến nghị: có cam kết từ nhà cung cấp trước khi chào."},{"quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","title":"Chứng từ CO/CQ, tờ khai hải quan phải giao trước khi hàng đến","detail":"Nếu không, nhà thầu chịu mọi chi phí phát sinh.","category":"documents","severity":"warning","reference":"Chương VII E-ĐKC 9","recommendation":"Khuyến nghị: chuẩn bị bộ chứng từ nhập khẩu sớm."},{"quote":"Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.","title":"Không yêu cầu ủy quyền bán hàng của nhà sản xuất; không cho phép phương án thay thế","detail":"E-CDNT 16.2 không yêu cầu giấy ủy quyền/cam kết của NSX; E-CDNT 12.1 không cho phép đề xuất phương án kỹ thuật thay thế.","category":"eligibility","severity":"info","reference":"Chương II E-CDNT 12.1, 16.2","recommendation":"Khuyến nghị: chào một phương án duy nhất."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 1%/ tuần cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/tuần giá hợp đồng cho đến khi thực hiện"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; khi đạt mức tối đa CĐT có thể chấm dứt hợp đồng (Mục 29 E-ĐKC)"},{"term":"Bồi thường thiệt hại","quote":"- Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế;","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực đến khi bàn giao, nghiệm thu và chuyển sang bảo hành; hoàn trả không chậm hơn 10 ngày sau hết hiệu lực"},{"term":"Tạm ứng","quote":"Tạm ứng: Không áp dụng","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không áp dụng"},{"term":"Thanh toán","quote":"- Thời hạn thanh toán: Trong vòng 03 tháng kể từ ngày Chủ đầu tư nhận được đầy đủ các chứng từ thanh toán","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản, 01 lần, VNĐ, trong vòng 03 tháng kể từ khi CĐT nhận đủ chứng từ (hợp đồng, hóa đơn, biên bản bàn giao nghiệm thu, Mẫu 08a...)"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: ≥ 12 tháng hoặc tối đa 100.000ss (scan seconds) kể từ ngày bàn giao nghiệm thu","reference":"Chương VII, E-ĐKC 23.3","requirement":"≥ 12 tháng hoặc tối đa 100.000ss kể từ ngày bàn giao nghiệm thu, tại BV Đa khoa tỉnh Điện Biên"},{"term":"Sửa chữa, thay thế trong bảo hành","quote":"- Thời gian có mặt xử lý sự cố ≤ 48 giờ từ khi nhận được yêu cầu, thời gian khắc phục cho một lần sự cố ≤ 7 ngày.","reference":"Chương VII, E-ĐKC 23.5, 23.6","requirement":"Có mặt ≤ 48 giờ, khắc phục ≤ 7 ngày/lần; tổng đài 24/7"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu\n90 ngày","reference":"TBMT; Chương V Mục 1.1","requirement":"Thời gian thực hiện gói thầu 90 ngày; tiến độ chi tiết Mẫu 01A không có trong tài liệu được cung cấp"},{"term":"Nghiệm thu","quote":"Toàn bộ chi phí cho việc kiểm tra, thử nghiệm do nhà thầu chịu.","reference":"Chương VII, E-ĐKC 21.1, 21.2","requirement":"Kiểm tra, thử nghiệm tại BV trước khi bàn giao nghiệm thu, nhà thầu chịu toàn bộ chi phí; không đạt phải thay mới, không thành công phải hoàn tiền và bồi thường"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.2, 12.3","requirement":"Giá hợp đồng cố định; điều chỉnh thuế không được phép"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-","reference":"Chương VII, E-ĐKC 22","requirement":"CĐT có thể xem xét chấm dứt khi phạt đạt mức tối đa"},{"term":"Chứng từ hàng hóa","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","reference":"Chương VII, E-ĐKC 9","requirement":"Hàng nhập khẩu: CO, CQ, tờ khai hải quan, Invoice, Bill, Packing list; hàng sản xuất tại VN: chứng nhận chất lượng xuất xưởng, số lưu hành nếu là TBYT; CĐT phải nhận trước khi hàng đến"},{"term":"Vận chuyển, bảo hiểm, dịch vụ","quote":"Nội dung bảo hiểm: Nhà thầu phải mua bảo hiểm cho hàng hóa theo quy định của pháp luật Việt Nam","reference":"Chương VII, E-ĐKC 19, 20.1, 20.2","requirement":"Nhà thầu vận chuyển đến BV, mua bảo hiểm hàng hóa; lắp đặt, chạy thử, kiểm định (nếu có), hướng dẫn, cung cấp tài liệu"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: Trong vòng 15 ngày kể từ ngày phát sinh tranh chấp","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải trong 15 ngày; không được thì đưa ra Tòa án"}],"generatorSets":[],"technicalSpecs":[{"item":"Năm sản xuất, tình trạng","quote":"- Sản xuất năm 2025 trở về sau, mới 100%.","reference":"Chương V, Mục 1.2.3 (A. Yêu cầu chung)","requirement":"Sản xuất năm 2025 trở về sau, mới 100%"},{"item":"Chứng nhận nhà sản xuất","quote":"- Nhà sản xuất đạt tiêu chuẩn chất lượng ISO 13485.","reference":"Chương V, Mục 1.2.3 (A. Yêu cầu chung)","requirement":"Nhà sản xuất đạt ISO 13485"},{"item":"Cấu hình","quote":"+ Bóng phát tia: 01 cái","reference":"Chương V, Mục 1.2.3 (B. Yêu cầu cấu hình)","requirement":"Bóng phát tia 01 cái; Hệ thống làm mát bóng 01 bộ"},{"item":"Tương thích","quote":"Tương thích hoàn toàn với Hệ thống máy chụp cắt lớp vi tính","reference":"Chương V, Mục 1.2.3 (C)","requirement":"Tương thích hoàn toàn với SOMATOM go.Now, Serial 106615, hãng Siemens"},{"item":"Tổ hợp bóng (XTA)","quote":"Các bảo vệ an toàn và bức xạ được đảm bảo phù","reference":"Chương V, Mục 1.2.3 (C)","requirement":"Gồm bóng phát tia, vỏ bảo vệ với stator tích hợp, bộ phận theo dõi nhiệt độ, công tắc bảo vệ quá áp, bo mạch XTM; an toàn bức xạ theo IEC 60601; vỏ chứa đầy dầu, kết nối hệ thống làm mát bằng đầu kết nối nhanh; cáp cao áp (HV) lắp sẵn"},{"item":"Công suất danh định đầu vào anode (tại công suất nhiệt tham chiếu 200W)","quote":"+ F2: ≥ 34 kW","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"F1 ≥ 21 kW; F2 ≥ 34 kW"},{"item":"Khả năng trữ nhiệt anode","quote":"- Khả năng trữ nhiệt tối đa của Anode: ≥ 2.600.000 J","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 2.600.000 J (3.500.000 HU)"},{"item":"Vật liệu phủ anode","quote":"Rhenium - tungsten ho c tương đương.","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"Rhenium - tungsten hoặc tương đương"},{"item":"Vật liệu bia","quote":"Rhenium, tungsten, molybdenum-alloy, graphite ho c","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"Rhenium, tungsten, molybdenum-alloy, graphite hoặc tương đương"},{"item":"Công suất đầu vào liên tục của anode","quote":"- Công suất đầu vào liên tục của Anode: ≥ 2.5 kW","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 2.5 kW"},{"item":"Điện áp danh định","quote":"- Điện áp danh định: ≥ 140 kV","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 140 kV"},{"item":"Tần số quay anode","quote":"- Tần số quay Anode: ≥ 150 Hz","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 150 Hz"},{"item":"Dòng đốt nóng dây tóc cathode tối đa","quote":"- Dòng đốt nóng dây tóc cathode tối đa: ≥ 8.5A","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 8.5A"},{"item":"Hiệu suất tỏa nhiệt tối đa liên tục","quote":"- Hiệu suất tỏa nhiệt tối đa liên tục: ≥ 3.100 W","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 3.100 W"},{"item":"Góc anode","quote":"- Góc Anode (so với trục tham chiếu): 8°","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"8° (giá trị cố định)"},{"item":"Tiêu điểm danh định","quote":"+ F1: ≥ 0.8 x 0.4","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"F1 ≥ 0.8 x 0.4; F2 ≥ 0.8 x 0.7"},{"item":"Công suất chụp CT danh định","quote":"+ F2: ≥ 29 kW","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"F1 ≥ 21 kW; F2 ≥ 29 kW"},{"item":"Bộ lọc giảm liều cố định","quote":"- Bộ lọc giảm liều cố định: ≥ 5.5 mm Al/140 kV","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"≥ 5.5 mm Al/140 kV"},{"item":"Mức rò tia","quote":"- Mức rò tia ở 140 kV/2.5 kW tại khoảng cách 1m: < 0.8","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"< 0.8 mGy/h ở 140 kV/2.5 kW tại 1m"},{"item":"Động cơ quay anode","quote":"+ Điện áp pha 430 – 750 Vpp","reference":"Chương V, Mục 1.2.3 (C.1)","requirement":"Stator 3 pha; điện áp pha 430 – 750 Vpp; dòng pha ≤ 25 Aeff (chỉ giai đoạn boost), vận hành liên tục danh định ≤ 7 Aeff"},{"item":"Hệ thống làm mát - chất làm mát","quote":"- Chất làm mát: Dầu cách điện","reference":"Chương V, Mục 1.2.3 (C.2)","requirement":"Dầu cách điện"},{"item":"Hệ thống làm mát - tốc độ dòng chảy","quote":"- Tốc độ dòng chảy: ≥ 5 lít/phút","reference":"Chương V, Mục 1.2.3 (C.2)","requirement":"≥ 5 lít/phút"},{"item":"Hệ thống làm mát - thể tích chất làm mát","quote":"mát): <10 lít","reference":"Chương V, Mục 1.2.3 (C.2)","requirement":"<10 lít (tổ hợp bóng gồm cả hệ thống làm mát)"},{"item":"Lắp đặt, hiệu chỉnh","quote":"- Linh kiện thay thế được lắp đ t hoàn chỉnh, hiệu chỉnh lại các","reference":"Chương V, Mục 1.2.3 (D)","requirement":"Linh kiện thay thế lắp đặt hoàn chỉnh, hiệu chỉnh lại thông số đáp ứng tiêu chuẩn kỹ thuật của hãng"},{"item":"Nhân sự thay thế","quote":"phải có chứng chỉ đào tạo của chính hãng Siemens.","reference":"Chương V, Mục 1.2.3 (D)","requirement":"Kỹ sư, kỹ thuật viên phải có chứng chỉ đào tạo của chính hãng Siemens"},{"item":"Thu hồi linh kiện hỏng","quote":"- Thu hồi linh kiện hỏng và trả lại cho hãng Siemens theo quy","reference":"Chương V, Mục 1.2.3 (D); E-ĐKC 20.2","requirement":"Thu hồi linh kiện hỏng và trả lại cho hãng Siemens"},{"item":"Hỗ trợ kỹ thuật","quote":"- Có tổng đài hỗ trợ kỹ thu t trực tiếp 24/7","reference":"Chương V, Mục 1.2.3 (D); E-ĐKC 23.5, 23.6","requirement":"Tổng đài hỗ trợ kỹ thuật trực tiếp 24/7; có mặt xử lý sự cố ≤ 48 giờ, khắc phục ≤ 7 ngày/lần"},{"item":"Phụ tùng","quote":"- Cung cấp phụ tùng tiêu hao, phụ tùng thay thế trong thời gian tối thiểu 10 năm sau khi bán hàng.","reference":"E-ĐKC 20.2; Chương V, Mục 1.2.3 (D)","requirement":"Cung cấp phụ tùng tiêu hao, thay thế tối thiểu 10 năm sau bán hàng"}],"requiredDocuments":["Giấy chứng nhận đăng ký doanh nghiệp (hoặc GCN đầu tư / Quyết định thành lập)","Quyết định bổ nhiệm và Giấy ủy quyền ký hồ sơ (nếu người ký không phải đại diện theo pháp luật)","Bảo đảm dự thầu (và tài liệu hợp lệ của người ký thư bảo lãnh nếu dùng bảo lãnh)","Báo cáo tài chính các năm (ví dụ 2023, 2024, 2025) và tờ khai thuế / giấy nộp tiền có xác nhận cơ quan thuế","Hợp đồng tương tự kèm biên bản nghiệm thu/thanh lý, thông tin hóa đơn; Bảng xác định hợp đồng tương tự theo Mã HS (excel + scan) và tài liệu chứng minh mã HS (tờ khai hải quan...)","Tài liệu nhân sự chủ chốt (bằng cấp, chứng chỉ), gồm chứng chỉ đào tạo chính hãng Siemens của kỹ sư/kỹ thuật viên","Bảng đáp ứng kỹ thuật (scan ký đóng dấu + word/excel), kê khai ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất theo Mẫu 10B","Catalogue/datasheet bản gốc và bản dịch tiếng Việt có highlight, ghi số trang tham chiếu","Chứng nhận ISO 13485 của nhà sản xuất; tài liệu chứng minh năm sản xuất 2025 trở về sau","Bảng giá theo Mẫu số 12.1 (12.1A/12.1B/12.1C) Chương IV; tiến độ theo Mẫu số 01A","Khi giao hàng: CO, CQ, tờ khai hải quan, Invoice, Bill, Packing list (hàng nhập khẩu) hoặc chứng nhận chất lượng xuất xưởng, số lưu hành (hàng sản xuất tại VN); giấy chứng nhận kiểm định nếu thuộc diện phải kiểm định"],"restrictiveClauses":["\"Các kỹ sư, kỹ thu t viên thực hiện thay thế, sửa chữa thiết bị phải có chứng chỉ đào tạo của chính hãng Siemens.\" (Chương V, Mục 1.2.3 D) — gắn với một hãng.","\"Tương thích hoàn toàn với Hệ thống máy chụp cắt lớp vi tính 16 dãy Siemens SOMATOM go.Now (Model: SOMATOM go.Now; Số Serial: 106615; Hãng sản xuất: Siemens)\" — thực tế hướng tới bóng tương thích Siemens.","\"- Thu hồi linh kiện hỏng và trả lại cho hãng Siemens theo quy định.\" — đòi hỏi quan hệ với hãng Siemens.","\"- Góc Anode (so với trục tham chiếu): 8°\" — giá trị cố định, không có dung sai.","\"- Sản xuất năm 2025 trở về sau, mới 100%.\""],"qualificationRequirements":[{"quote":"Giấy chứng nhận đăng ký doanh nghiệp hoặc Giấy chứng nhận đầu tư hoặc Quyết định thành lập được cơ quan nhà nước có thẩm quyền cấp","reference":"Chương II, E-CDNT 10.8","requirement":"Tài liệu pháp lý: Giấy chứng nhận đăng ký doanh nghiệp/đầu tư/Quyết định thành lập"},{"quote":"Tài liệu chứng minh về năng lực kinh nghiệm theo yêu cầu tại bảng số 01 hoặc bảng số 02.","reference":"Chương II, E-CDNT 10.8","requirement":"Năng lực kinh nghiệm theo bảng số 01 hoặc 02 và nhân sự chủ chốt mục 2.2 Chương III; nội dung các bảng này không có trong tài liệu được cung cấp"},{"quote":"đồng thời cung cấp tài liệu chứng minh mã HS của m t hàng tương tự bằng các tài liệu hợp lệ liên quan","reference":"Chương V, Mục 1.2.2.3","requirement":"Kê khai hợp đồng tương tự theo Mã HS (file excel + scan ký đóng dấu, kèm tài liệu chứng minh mã HS như tờ khai hải quan); giá trị và mã HS yêu cầu không có trong tài liệu được cung cấp"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng / ủy quyền / cam kết hỗ trợ kỹ thuật của nhà sản xuất"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với CĐT; không có cổ phần/vốn góp với các nhà thầu tư vấn (An Việt, MK Việt Nam, Thẩm định giá Bảo Việt)"},{"quote":"phải có chứng chỉ đào tạo của chính hãng Siemens.","reference":"Chương V, Mục 1.2.3 (D)","requirement":"Kỹ sư, kỹ thuật viên thay thế có chứng chỉ đào tạo của chính hãng Siemens"}],"questionsForClarification":["Tiêu điểm danh định ghi \"+ F1: ≥ 0.8 x 0.4\" và \"+ F2: ≥ 0.8 x 0.7\": đề nghị làm rõ đây là kích thước tối đa hay tối thiểu, vì tiêu điểm nhỏ hơn thường tốt hơn.","Bảo hành \"≥ 12 tháng hoặc tối đa 100.000ss (scan seconds)\": bảo hành kết thúc khi điều kiện nào đến trước?","\"Góc Anode (so với trục tham chiếu): 8°\": có chấp nhận góc khác tương đương hoặc tốt hơn không?","Có chấp nhận chứng chỉ đào tạo do nhà sản xuất bóng phát tia tương thích (không phải Siemens) cấp không?","Đề nghị cung cấp/làm rõ yêu cầu hợp đồng tương tự (mã HS, giá trị) và tiến độ giao hàng tại Mẫu số 01A."]},"status":"done","analyzedAt":"2026-11-17T10:32:34.441Z"},"IB2600609805":{"by":"hsmt-worker","notes":["Chỉ có nội dung Thông báo mời thầu và bảng phạm vi cung cấp (Mẫu số 02A) trên muasamcong; gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu.","Tệp đính kèm '746.QĐ.BVHL. phe duyet KH LCNT du toan mua may phat dien tai BVDKHL nam 2026.pdf' chưa được đọc.","Không có trong tài liệu được cung cấp: bảo đảm dự thầu, phương pháp đánh giá, phương thức lựa chọn, tiêu chuẩn năng lực - kinh nghiệm, ĐKCT/dự thảo hợp đồng (phạt, bảo đảm thực hiện hợp đồng, tạm ứng)."],"result":{"keyInfo":{"budget":"458.345.000 VND (giá trần; bước giá 500.000 VND)","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026","investor":"Bệnh viện Đa khoa Hoa Lư","notifyNo":"IB2600609805","warranty":"24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao","bidMethod":null,"bidSecurity":null,"bidValidity":"50 ngày","closingTime":"10:00 20/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 10:00 19/11/2026)","contractType":"Trọn gói","deliveryTime":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực (thời gian thực hiện gói thầu 30 ngày; ngày giao hàng sớm nhất 1 ngày, muộn nhất 30 ngày)","procuringEntity":"Bệnh viện Đa khoa Hoa Lư","deliveryLocation":"Cơ sở 1, Bệnh viện Đa khoa Hoa Lư; Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình","evaluationMethod":null,"generatorCapacity":"150 kVA liên tục (prime) / 165 kVA dự phòng (standby)"},"summary":"Bệnh viện Đa khoa Hoa Lư mua 01 tổ máy phát điện diesel Cummins 150 kVA liên tục (prime) / 165 kVA dự phòng (standby), 3 pha, nhập khẩu nguyên chiếc từ Trung Quốc. Gói thầu còn gồm 01 tủ ATS 400A xuất xứ Việt Nam, cáp điện và cáp điều khiển, và chi phí triển khai (vận chuyển, cẩu hạ, lắp đặt, xây bệ máy, chạy thử, hướng dẫn, nghiệm thu). Hình thức là chào giá trực tuyến theo quy trình rút gọn, hợp đồng trọn gói, giá trần 458.345.000 VND, bước giá 500.000 VND, thời gian thực hiện 30 ngày. Thông số kỹ thuật được mô tả theo đúng model cụ thể: động cơ 6BTAA5.9G12, đầu phát Leroy Some TAL-A44-J, bộ điều khiển Deepsea DSE6120MKIII. Hàng phải mới 100%, sản xuất từ năm 2025, có CO, CQ và bảo hành 24 tháng. Thanh toán 100% trong vòng 30 ngày sau nghiệm thu bàn giao.","highlights":[{"quote":"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc đáp ứng tiêu chuẩn châu Âu – CE (Certification).","title":"Thông số mô tả theo đúng model Cummins, Leroy Some, Deepsea","detail":"Thông số kỹ thuật ghi đúng model động cơ 6BTAA5.9G12, đầu phát Leroy Some TAL-A44-J, bộ điều khiển Deepsea DSE6120MKIII, kèm các số liệu cố định (kích thước, trọng lượng, xi-lanh, tỷ số nén). Tài liệu không ghi cho phép chào hàng tương đương. Chào thiết bị khác các thông số này có thể bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT, Mẫu số 02A, STT 1","recommendation":"Khuyến nghị: chào đúng cấu hình Cummins 6BTAA5.9G12 + Leroy Some TAL-A44-J + DSE6120MKIII và đối chiếu datasheet hãng với từng con số trong bảng."},{"quote":"Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc","title":"Xuất xứ Trung Quốc, nhập khẩu nguyên chiếc, hàng sản xuất từ 2025","detail":"Tổ máy phải nhập khẩu nguyên chiếc từ Trung Quốc, đồng bộ cả vỏ, mới 100%, sản xuất từ năm 2025 trở về sau. Tủ ATS phải có xuất xứ Việt Nam.","category":"eligibility","severity":"critical","reference":"TBMT, Mẫu số 02A, STT 1 và STT 2","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp lô hàng có năm sản xuất từ 2025 và có CO ghi xuất xứ Trung Quốc trước khi chào giá."},{"quote":"Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng (CQ).","title":"CO, CQ bản gốc hoặc bản sao chứng thực và các chứng nhận khác","detail":"Phải có CO, CQ (bản gốc hoặc bản sao có chứng thực). Nhà sản xuất phải đạt ISO 9001:2015 và ISO 14001:2015. Sản phẩm phải có CE hoặc đáp ứng QCVN 19:2009/BTNMT. Phải có chứng nhận hợp quy, công bố chất lượng và bản cam kết hàng hóa hợp pháp.","category":"documents","severity":"critical","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 1 và 3","recommendation":"Khuyến nghị: thu thập trước từ nhà cung cấp chứng chỉ ISO của nhà sản xuất, chứng nhận CE, mẫu CO/CQ và giấy công bố hợp quy."},{"quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","title":"Mâu thuẫn dung tích bình dầu và số giờ vận hành","detail":"Mục động cơ ghi bình dầu 253 lít, mục phụ kiện ghi 235 lít. Theo số liệu trong tài liệu: 253 lít ÷ 34 lít/giờ (ở 100% tải) ≈ 7,44 giờ, chưa đến 8 giờ như mô tả; nếu tính 235 lít thì 235 ÷ 34 ≈ 6,91 giờ.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1, mục 1* và mục 5*","recommendation":"Khuyến nghị: đề nghị làm rõ dung tích bình dầu yêu cầu; trong HSDT ghi đúng số liệu theo datasheet hãng."},{"quote":null,"title":"Không có chương điều kiện hợp đồng trong dữ liệu","detail":"Không có ĐKCT, dự thảo hợp đồng và BDL trong tài liệu được cung cấp. Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng, tạm ứng và bảo đảm bảo hành không có trong tài liệu được cung cấp.","category":"contract","severity":"warning","reference":null,"recommendation":"Khuyến nghị: xem dự thảo hợp đồng khi được cung cấp hoặc hỏi bên mời thầu về mức phạt và bảo đảm thực hiện hợp đồng."},{"quote":"Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày.","title":"Thanh toán 100% sau nghiệm thu, không thấy điều khoản tạm ứng","detail":"Thanh toán 100% trong vòng 30 ngày sau bàn giao, nghiệm thu và đủ hồ sơ thanh toán. Tạm ứng không có trong tài liệu được cung cấp.","category":"financial","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 7","recommendation":"Khuyến nghị: tính chi phí vốn cho toàn bộ giá trị hàng trong khoảng 60 ngày (30 ngày thực hiện và 30 ngày chờ thanh toán) vào giá chào."},{"quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","title":"30 ngày gồm giao hàng, xây bệ, lắp đặt và chạy thử","detail":"Trong tối đa 30 ngày kể từ khi hợp đồng có hiệu lực phải nhập và giao tổ máy, xây bệ 3350 x 1350 x 500, lắp máy và ATS, đấu nối, chạy thử và nghiệm thu.","category":"risk","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1 mục 5 và STT 4","recommendation":"Khuyến nghị: chỉ chào khi nhà cung cấp có sẵn hàng trong nước hoặc cam kết giao kịp."},{"quote":"Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m","title":"Khối lượng cáp cố định trong hợp đồng trọn gói","detail":"Cáp nguồn AXV 3x120+1x95 mm2 20 m, cáp điều khiển CXV 4x1.5 10 m, lắp đặt gần trạm biến áp khu nhà xe cán bộ. Hợp đồng trọn gói nên phần chênh lệch khối lượng thực tế do nhà thầu chịu.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 3 và STT 4","recommendation":"Khuyến nghị: khảo sát vị trí lắp đặt và khoảng cách đến trạm biến áp/tủ điện trước khi chào giá."},{"quote":"ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời","title":"Yêu cầu tủ ATS ghi '4 pha 400A' chưa rõ","detail":"Tủ ATS được mô tả là '4 pha 400A' trong khi tổ máy là 3 pha 4 dây. Tài liệu không ghi số cực, hãng thiết bị đóng cắt hay thời gian chuyển mạch của ATS.","category":"technical","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 2","recommendation":"Khuyến nghị: hỏi làm rõ có phải ATS 4 cực 400A; trong HSDT nêu rõ số cực và hãng thiết bị đóng cắt."},{"quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật","title":"Thời hạn bảo hành và xử lý sự cố ngắn","detail":"Khắc phục hư hỏng trong 03 ngày kể từ khi được thông báo; thu hồi và thay hàng mới 100% trong tối đa 10 ngày.","category":"contract","severity":"warning","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 6","recommendation":"Khuyến nghị: bố trí đội kỹ thuật hoặc đối tác bảo hành gần Ninh Bình và tính chi phí bảo hành 24 tháng vào giá."},{"quote":"Chào giá trực tuyến theo quy trình rút gọn","title":"Không có tiêu chuẩn năng lực, kinh nghiệm nhà thầu trong dữ liệu","detail":"Gói chào giá trực tuyến rút gọn, không có tab Hồ sơ mời thầu. Yêu cầu về năng lực, kinh nghiệm và hợp đồng tương tự không có trong tài liệu được cung cấp.","category":"eligibility","severity":"info","reference":"TBMT, Thông tin gói thầu","recommendation":"Khuyến nghị: kiểm tra lại trên muasamcong các yêu cầu khác khi nộp chào giá."},{"quote":"Model :DSE6120MKIII","title":"Ghi model bộ điều khiển không thống nhất","detail":"Cùng mục 3* ghi 'Deepsea/DSE6120' và 'DSE6120MKIII'.","category":"technical","severity":"info","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","recommendation":"Khuyến nghị: chào DSE6120MKIII đúng model ghi trong dòng Model."},{"by":"norm","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","title":"Độ ồn yêu cầu (68 dB(A) tại 7 m) thấp hơn mức bình quân","detail":"HSMT yêu cầu 68 dB(A) tại 7 m; tổ máy khoảng 150 kVA liên tục có vỏ chống ồn thường đạt khoảng 72 dB(A), vỏ siêu chống ồn tốt nhất khoảng 66 dB(A) tại 7 m. Ngưỡng so sánh là mức tham chiếu của GenBid cho tổ máy diesel, không phải nội dung HSMT.","category":"technical","severity":"info","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","recommendation":"Khuyến nghị: chọn vỏ siêu chống ồn và xin nhà cung cấp số đo độ ồn đúng khoảng cách và mức tải của HSMT."}],"contractTerms":[{"term":"Thanh toán","quote":"Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày. Sau khi thi công được bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận được đầy đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán và các giấy tờ tài liệu liên quan.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 7","requirement":"Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày sau khi bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán"},{"term":"Đồng tiền và phương thức thanh toán","quote":"Đồng tiền thanh toán: Việt Nam đồng (VND).","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 7","requirement":"VND; chuyển khoản"},{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 5","requirement":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực"},{"term":"Thời gian bảo hành","quote":"Cam kết bảo hành 24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 6","requirement":"24 tháng kể từ ngày nghiệm thu và bàn giao; bảo hành bởi nhà sản xuất, nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức"},{"term":"Khắc phục hư hỏng trong bảo hành","quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 6","requirement":"Khắc phục trong 03 ngày kể từ khi được thông báo, nhà thầu chịu toàn bộ chi phí"},{"term":"Thu hồi, thay thế hàng lỗi","quote":"Cam kết thu hồi hàng hóa và cung cấp lại hàng mới 100% trong khoảng thời gian tối đa là 10 ngày kể từ ngày nhận được thông báo của Chủ đầu tư","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 6","requirement":"Thu hồi và cung cấp lại hàng mới 100% tối đa 10 ngày kể từ khi nhận thông báo"},{"term":"Loại hợp đồng","quote":"Trọn gói","reference":"TBMT, Thông tin gói thầu","requirement":"Trọn gói"}],"generatorSets":[{"qty":1,"quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","phases":3,"primeKw":null,"primeKva":150,"standbyKw":null,"standbyKva":165}],"technicalSpecs":[{"item":"Xuất xứ tổ máy","quote":"Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 1","requirement":"Tổ máy Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc, nhập khẩu đồng bộ cả vỏ; cột Xuất xứ ghi Trung Quốc"},{"item":"Hãng sản xuất (cột Hãng sản xuất)","quote":"Trung Quốc/Leroy Some - Pháp/Deepsea (UK)","reference":"TBMT, Mẫu số 02A, STT 1, cột Hãng sản xuất","requirement":"Trung Quốc / Leroy Some - Pháp / Deepsea (UK)"},{"item":"Tình trạng, năm sản xuất","quote":"Hàng mới 100% không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 3","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về sau"},{"item":"Động cơ: model","quote":"Model :6BTAA5.9G12","reference":"TBMT, Mẫu số 02A, STT 1, mục 1* Thông số động cơ","requirement":"6BTAA5.9G12"},{"item":"Động cơ: loại","quote":"Loại động cơ :Diesel 4 thì có turbo tăng áp","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Diesel 4 thì có turbo tăng áp"},{"item":"Động cơ: xuất xứ","quote":"Xuất xứ :Trung Quốc","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Trung Quốc"},{"item":"Động cơ: công suất cực đại","quote":"Công suất cực đại :155 kW","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"155 kW"},{"item":"Động cơ: két nước làm mát","quote":"Két nước làm mát:Loại két nước 50oC","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Loại két nước 50oC"},{"item":"Động cơ: xi-lanh","quote":"Số xi-lanh:6 xi-lanh xếp thẳng hàng Đường kính xi-lanh:102 mm Hành trình piston:120 mm Dung tích xi-lanh:5.9 lít Tỷ số nén:17.3:1","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"6 xi-lanh thẳng hàng; đường kính 102 mm; hành trình 120 mm; dung tích 5.9 lít; tỷ số nén 17.3:1"},{"item":"Động cơ: dầu bôi trơn","quote":"Dung tích dầu bôi trơn:16.4 lít","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Dung tích 16.4 lít"},{"item":"Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"34 lít/giờ ở 100% tải"},{"item":"Bình dầu theo máy (mục động cơ)","quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"253 lít, đủ vận hành 8 giờ"},{"item":"Phun nhiên liệu, điều tốc","quote":"Kiểu phun nhiên liệu:Trực tiếp Điều tốc : Điện tử","reference":"TBMT, Mẫu số 02A, STT 1, mục 1*","requirement":"Phun trực tiếp; điều tốc điện tử"},{"item":"Đầu phát: hãng, model, xuất xứ","quote":"Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J Xuất xứ:Trung Quốc","reference":"TBMT, Mẫu số 02A, STT 1, mục 2* Thông số đầu phát","requirement":"Leroy Some - Pháp, model TAL-A44-J, xuất xứ Trung Quốc"},{"item":"Công suất tổ máy","quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"Liên tục (prime) 150 kVA; dự phòng (standby) 165 kVA"},{"item":"Điện áp, tần số, số pha","quote":"Điện áp, tần số:230/400V; tần số 50 Hz - Số pha, dây:3 pha, 4 dây","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"230/400V; 50 Hz; 3 pha 4 dây"},{"item":"Độ ổn định điện áp","quote":"Độ ổn định điện áp:±1%","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"±1%"},{"item":"Hệ số công suất","quote":"Hệ số công suất:0.8","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"0.8"},{"item":"Cấp cách điện, cấp bảo vệ đầu phát","quote":"Cấp cách điện:Cấp H Cấp bảo vệ:IP23","reference":"TBMT, Mẫu số 02A, STT 1, mục 2*","requirement":"Cấp H; IP23"},{"item":"Bộ điều khiển: hãng, model, màn hình","quote":"Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII Màn hình hiển thị :LCD rộng 3.1 inch","reference":"TBMT, Mẫu số 02A, STT 1, mục 3* Thông số bộ điều khiển","requirement":"Deepsea (UK), DSE6120MKIII, LCD 3.1 inch"},{"item":"Bộ điều khiển: thời gian tự động cấp điện","quote":"tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện)","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","requirement":"Tự động cấp điện sau 20 giây từ khi nhận tín hiệu mất điện"},{"item":"Bộ điều khiển: hiển thị","quote":"Hiển thị thông số hoạt động của máy: Công suất (KVA); Điệp áp (V); Tần số (Hz), Mức nhiên liệu (%); số giờ hoạt động;….","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","requirement":"Hiển thị công suất, điện áp, tần số, mức nhiên liệu, số giờ hoạt động"},{"item":"Bộ điều khiển: cảnh báo, dừng máy","quote":"Dừng máy: Để bảo vệ an toàn cho máy, bộ điều khiển sẽ ra lệnh dừng máy khi các thông số hoạt động vượt qua ngưỡng cảnh báo.","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","requirement":"Cảnh báo khi thông số sắp vượt ngưỡng an toàn; dừng máy khi vượt ngưỡng cảnh báo"},{"item":"Bộ điều khiển: kết nối","quote":"Kết nối : Kết nối với tủ ATS Kết nối với máy tính (PC)","reference":"TBMT, Mẫu số 02A, STT 1, mục 3*","requirement":"Kết nối với tủ ATS và máy tính (PC)"},{"item":"Vỏ chống ồn: vật liệu","quote":"Vỏ bằng thép, sơn tĩnh điện đủ điều kiện hoạt động ngoài trời","reference":"TBMT, Mẫu số 02A, STT 1, mục 4* Thông số vỏ chống ồn","requirement":"Đồng bộ theo máy, thép sơn tĩnh điện, hoạt động ngoài trời"},{"item":"Độ ồn","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","requirement":"68 dB(A) tại 7 m"},{"item":"Kích thước cả vỏ","quote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","requirement":"Dài 3150 – Rộng 1150 – Cao 1650 mm"},{"item":"Trọng lượng","quote":"Trọng lượng : 1924 kg","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","requirement":"1924 kg"},{"item":"Chi tiết vỏ","quote":"Nút dừng khẩn cấp (emergency); Nắp đậy đầu ống xả; Bản lề bằng thép,chắc và khỏe; Khóa cửa bằng thép, chắc chắn và an toàn.","reference":"TBMT, Mẫu số 02A, STT 1, mục 4*","requirement":"Nút dừng khẩn cấp, nắp đậy đầu ống xả, bản lề thép, khóa cửa thép"},{"item":"Ắc quy khởi động","quote":"Bộ ắc quy khởi động : 02 bình 60Ah – loại ắc quy khô không cần bảo dưỡng","reference":"TBMT, Mẫu số 02A, STT 1, mục 5* Phụ kiện kèm theo","requirement":"02 bình 60Ah, ắc quy khô không cần bảo dưỡng"},{"item":"Bộ sạc ắc quy","quote":"Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"Tự động, vào 220 VAC, ra 24 VDC, 3A"},{"item":"Bình dầu (mục phụ kiện)","quote":"Bình dầu : Dung tích 235 lít nằm trong máy","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"235 lít nằm trong máy"},{"item":"Bình giảm thanh","quote":"Bình giảm thanh : 01 bình – đồng bộ theo máy","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"01 bình đồng bộ theo máy"},{"item":"Tủ bảo vệ đầu phát","quote":"Tủ bảo vệ đầu phát nhập khẩu đồng bộ theo máy : Đồng bộ theo máy","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"Nhập khẩu đồng bộ theo máy"},{"item":"Dầu bôi trơn","quote":"Dầu bôi trơn : Loại 15W60","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"Loại 15W60"},{"item":"Dung dịch làm mát","quote":"Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"DAC65L của Fleetguard"},{"item":"Bộ dụng cụ","quote":"Bộ dụng cụ cơ bản : Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc.","reference":"TBMT, Mẫu số 02A, STT 1, mục 5*","requirement":"Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc"},{"item":"Chế độ vận hành: auto/manual","quote":"Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)","reference":"TBMT, Mẫu số 02A, STT 1, mục 6* Chế độ vận hành","requirement":"Vận hành tự động hoặc bằng tay"},{"item":"Chế độ dài hạn (continuous)","quote":"Ở chế độ này máy không được vượt quá 80% công suất liên tục của máy.","reference":"TBMT, Mẫu số 02A, STT 1, mục 6*","requirement":"Không vượt quá 80% công suất liên tục"},{"item":"Chế độ liên tục (prime)","quote":"được phép vận hành ở công suất 100% tải trong 500 giờ mỗi năm","reference":"TBMT, Mẫu số 02A, STT 1, mục 6*","requirement":"100% tải trong 500 giờ mỗi năm"},{"item":"Chế độ dự phòng (standby)","quote":"Ở chế độ vận hành này, máy được phép chạy 25 giờ mỗi năm","reference":"TBMT, Mẫu số 02A, STT 1, mục 6*","requirement":"110% công suất, 25 giờ mỗi năm"},{"item":"Tiêu chuẩn chất lượng sản phẩm","quote":"Có chứng nhận CE – Certificate, đủ tiêu chuẩn lưu hành tại thị trường Châu Âu hoặc đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 1","requirement":"Có chứng nhận CE hoặc đáp ứng QCVN 19:2009/BTNMT"},{"item":"Tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"TBMT, Mẫu số 02A, STT 1, cột Yêu cầu khác, mục 1","requirement":"ISO 9001:2015 và ISO 14001:2015"},{"item":"Tủ ATS","quote":"ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam.","reference":"TBMT, Mẫu số 02A, STT 2","requirement":"4 pha 400A, 2 lớp cánh, đặt ngoài trời, có chân đế và thanh cái đầu nối, xuất xứ Việt Nam"},{"item":"Tủ ATS: tình trạng, bảo hành","quote":"Thời gian bảo hành: 24 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT, Mẫu số 02A, STT 2","requirement":"Mới 100%, sản xuất từ năm 2025; bảo hành 24 tháng"},{"item":"Cáp điều khiển","quote":"Dây cáp điện tín hiệu ( điều khiển), cáp treo: CXV4 x1.5. = 10 m","reference":"TBMT, Mẫu số 02A, STT 3","requirement":"CXV 4x1.5, 10 m"},{"item":"Cáp cấp nguồn","quote":"Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m","reference":"TBMT, Mẫu số 02A, STT 3","requirement":"AXV 3x120+1x95 mm2, 0,6 kV, 20 m"},{"item":"Đầu cốt, phụ kiện","quote":"Đầu cốt, phụ kiện : 01 gói.","reference":"TBMT, Mẫu số 02A, STT 3","requirement":"01 gói"},{"item":"Lắp đặt","quote":"Chi phí cẩu hạ máy, đưa vào vị trí lắp đặt. (Lắp đặt máy phát điện,ATS và đấu nối tại máy phát điện).","reference":"TBMT, Mẫu số 02A, STT 4","requirement":"Cẩu hạ, đưa vào vị trí, lắp đặt máy phát và ATS, đấu nối tại máy phát"},{"item":"Vị trí lắp đặt","quote":"Vị trí lắp đặt: Tại gần Trạm Biến áp Khu nhà xe cán bộ","reference":"TBMT, Mẫu số 02A, STT 4","requirement":"Gần trạm biến áp khu nhà xe cán bộ"},{"item":"Bệ máy","quote":"Chi phí làm bệ đặt máy phát điện D xR x C: bằng vật liệu xây gạch, bê tông đổ răng, nền; KT Dài 3350 x 1350 x 500 ;","reference":"TBMT, Mẫu số 02A, STT 4","requirement":"Xây gạch, bê tông; kích thước 3350 x 1350 x 500"},{"item":"Chạy thử, hướng dẫn, nghiệm thu","quote":"Chi phí nhân công chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng. - Nhiên liệu chạy thử - dầu diesel thông thường.","reference":"TBMT, Mẫu số 02A, STT 4","requirement":"Nhân công chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao; nhiên liệu chạy thử là dầu diesel thông thường"}],"requiredDocuments":["CO (giấy chứng nhận xuất xứ) – bản gốc hoặc bản sao có chứng thực","CQ (giấy chứng nhận chất lượng) – bản gốc hoặc bản sao có chứng thực","Chứng nhận CE của sản phẩm hoặc tài liệu chứng minh đáp ứng QCVN 19:2009/BTNMT","Chứng chỉ ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất","Chứng nhận hợp quy, công bố chất lượng hàng hóa (bản gốc hoặc bản sao có chứng thực)","Bản cam kết hàng hóa chào thầu hợp pháp, không thay đổi chủng loại, ký mã hiệu, nhà sản xuất, xuất xứ","Cam kết hàng hóa không vi phạm quy định về sở hữu trí tuệ của Việt Nam và quốc tế","Cam kết bảo hành 24 tháng, khắc phục trong 03 ngày, thu hồi và thay mới trong 10 ngày"],"restrictiveClauses":["Tên hàng hóa và mô tả gắn với thương hiệu Cummins: \"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc\"","Model động cơ cố định: \"Model :6BTAA5.9G12\"","Hãng và model đầu phát cố định: \"Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J\"","Hãng và model bộ điều khiển cố định: \"Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII\"","Dung dịch làm mát chỉ định hãng: \"Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất\"","Kích thước và trọng lượng ghi một giá trị cố định, không có dung sai: \"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm\"; \"Trọng lượng : 1924 kg\""],"qualificationRequirements":[],"questionsForClarification":["Có chấp nhận tổ máy, động cơ, đầu phát, bộ điều khiển tương đương (khác hãng/model) nếu thông số bằng hoặc tốt hơn không?","Dung tích bình dầu yêu cầu là 253 lít (mục 1*) hay 235 lít (mục 5*)? Với mức tiêu thụ 34 lít/giờ thì 253 lít chưa đủ 8 giờ; yêu cầu tối thiểu thực tế là bao nhiêu?","Kích thước, trọng lượng và độ ồn là giá trị tối đa/tối thiểu hay phải đúng bằng con số ghi trong bảng?","Tủ ATS '4 pha 400A' có phải là ATS 4 cực 400A không? Có yêu cầu hãng thiết bị đóng cắt hay thời gian chuyển mạch không?","Chiều dài cáp 20 m (cáp nguồn) và 10 m (cáp điều khiển) đã đủ đến điểm đấu nối chưa? Đấu nối phía tủ điện tổng/trạm biến áp có thuộc phạm vi gói thầu không?","Mục 4 ghi giao hàng 'tại các Kho của Chủ đầu tư' trong khi địa điểm là Cơ sở 1: giao và lắp đặt ở đâu?","Đề nghị cung cấp dự thảo hợp đồng: mức phạt chậm tiến độ, mức phạt tối đa, bảo đảm thực hiện hợp đồng, bảo đảm bảo hành và tạm ứng (nếu có)."]},"status":"done","analyzedAt":"2026-11-13T04:31:41.470Z"},"IB2600612866":{"by":"hsmt-worker","notes":["Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật); tiêu chuẩn năng lực và kinh nghiệm không có trong tài liệu được cung cấp.","Không có trong tài liệu được cung cấp: Chương I (Chỉ dẫn nhà thầu), Chương IV (Biểu mẫu mời thầu và dự thầu), Chương VI (Điều kiện chung của hợp đồng, gồm Mục 26 và 29 được ĐKCT dẫn chiếu), Phần 4 (Biểu mẫu hợp đồng).","Sơ đồ đấu nối tủ ATS ở cuối Chương V (sau \"Sơ đồ yêu cầu như sau :\") không có trong dữ liệu (có thể là hình chưa được đọc).","Danh sách địa điểm tại ĐKCT 1.11 bị cắt sau CSHT_BKN_00084."],"result":{"keyInfo":{"budget":"4.495.435.200 đồng","bidForm":"Chào hàng cạnh tranh, qua mạng, trong nước","bidName":"Trang bị máy phát điện và ATS","investor":"Viễn thông Thái Nguyên","notifyNo":"IB2600612866","warranty":"≥ 730 ngày (tương đương 24 tháng) kể từ ngày bàn giao nghiệm thu, bảo hành tại trạm lắp đặt","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"45.000.000 VND, hình thức Cam kết (nhà thầu trong danh sách không bảo đảm uy tín: gấp 03 lần, bằng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh); hiệu lực ≥ 120 ngày","bidValidity":"≥ 90 ngày kể từ ngày có thời điểm đóng thầu","closingTime":"14:00 27/11/2026","contractType":"Trọn gói (giá hợp đồng cố định)","deliveryTime":"40 ngày (Bảng tiến độ: ≤ 40 ngày)","procuringEntity":"Viễn thông Thái Nguyên","deliveryLocation":"Các trạm CSHT của Viễn thông Thái Nguyên tại tỉnh Thái Nguyên (27 trạm lắp máy phát điện và ATS, 1 trạm CSHT_TNN_00020 chỉ lắp ATS)","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":"8,5 kVA liên tục (\"≥ 8.5 ±0.5KVA\"), công suất tối đa ≥ 9.35 kVA, 1 pha 220V/50Hz"},"summary":"Gói thầu \"Trang bị máy phát điện và ATS\" (IB2600612866) của Viễn thông Thái Nguyên mua sắm và lắp đặt 27 máy phát điện diesel 1 pha 220V, công suất liên tục 8,5 kVA (có vỏ chống ồn), cùng 28 tủ ATS có bộ điều khiển giám sát từ xa qua SIM 4G/Internet. Thiết bị được lắp tại các trạm CSHT trên địa bàn tỉnh Thái Nguyên: 27 trạm lắp máy phát và ATS, 1 trạm chỉ lắp ATS. Gói thầu theo hình thức chào hàng cạnh tranh qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, thời gian thực hiện 40 ngày, giá gói thầu 4.495.435.200 đồng. Năng lực và kỹ thuật chấm đạt/không đạt, tài chính theo giá thấp nhất. Các yêu cầu then chốt: động cơ nhãn hiệu và xuất xứ G7, hàng sản xuất năm 2026 trở về sau, thông số phải công bố trên website hãng, bảo hành ≥ 730 ngày, phạt chậm 1%/tuần tối đa 8%, thanh toán 100% sau giao nhận và không tạm ứng.","highlights":[{"quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ thương hiệu G7, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin này có trên website của hãng sản xuất tổ máy.","title":"Động cơ bắt buộc nhãn hiệu và xuất xứ G7; đầu phát, vỏ chống ồn đồng bộ cùng một nhãn hiệu","detail":"Động cơ phải có cả nhãn hiệu và xuất xứ từ các nước G7. Tổ máy phải đồng bộ: động cơ thương hiệu G7, đầu phát và vỏ chống ồn cùng một nhãn hiệu, và thông tin này phải có trên website của hãng sản xuất tổ máy. Mục đầu phát lại ghi \"Nhà thầu đề xuất\" nhưng vẫn bị ràng buộc bởi yêu cầu cùng nhãn hiệu.","category":"technical","severity":"critical","reference":"Chương V, 1.2.1, A.I.1 và A.II.1","recommendation":"Khuyến nghị: chọn tổ máy có động cơ mang nhãn hiệu và xuất xứ G7; lưu bằng chứng trang website hãng thể hiện cấu hình động cơ, đầu phát, vỏ. Làm rõ \"cùng một nhãn hiệu\" là nhãn hiệu của tổ máy hay của động cơ."},{"quote":"Xoáy ba hướng (E-TVCS) giúp hòa trộn nhiên liệu với không khí tốt hơn, cải thiện hiệu suất đốt cháy.","title":"Thông số động cơ, kích thước, trọng lượng, nhiên liệu chi tiết và hẹp","detail":"Mỗi chỉ tiêu chấm đạt/không đạt; một chỉ tiêu không đạt là loại. Các chỉ tiêu dễ trượt: buồng đốt \"Xoáy ba hướng (E-TVCS)\", phun gián tiếp (IDI), điều tốc cơ khí, động cơ ≥ 11 kW liên tục / ≥ 12 kW dự phòng tại 1500 vòng/phút, dầu bôi trơn ≤ 6.7 lít, mô tơ khởi động ≥ 12V – 1.2kW, máy sạc ≥ 14V – 30A, tiêu hao ≤ 3,5 lít/giờ tại 100% tải, thùng ≥ 35 lít bằng thép dưới đế, độ ồn ≤ 75 dB(A) @7m 75% tải, kích thước ≤ 1360 x 710 x 1055 mm, trọng lượng khô ≤ 495 Kg, đầu phát ≥ 9 KVA tại 40oC Class H, hiệu suất ≥ 85%, quá tốc độ ≥ 2250 vòng.","category":"technical","severity":"critical","reference":"Chương V, 1.2.1, A.I và A.II; Chương III Mục 3, tiêu chuẩn 1","recommendation":"Khuyến nghị: lập bảng đối chiếu từng dòng với datasheet hãng; tên công nghệ buồng đốt cụ thể (E-TVCS) có thể chỉ một số dòng động cơ đáp ứng, nên kiểm tra catalog động cơ định chào có ghi đúng nội dung này."},{"quote":"Logo hãng máy được hiển thị khi động cơ ở chế độ chờ.","title":"Bộ điều khiển máy phát phải có các chức năng bắt buộc","detail":"Bộ điều khiển phải: tự khởi động khi điện áp ắc quy trạm BTS thấp; có phím C/O, Test Onload, Mute; đo điện áp ắc quy BTS 5-60VDC và điện áp lưới L-L, L-N; giao diện kết nối ATS; ba đầu vào cảm biến cấu hình được; hiển thị logo hãng máy khi chờ; tự bật/tắt quạt phòng máy theo nhiệt độ; có tiếng Việt; cổng USB; cổng RS485 để giám sát từ xa qua Internet bằng máy tính và smartphone; phần mềm tải miễn phí từ website nhà sản xuất; hướng dẫn và sơ đồ kết nối tải được trên website.","category":"technical","severity":"critical","reference":"Chương V, 1.2.1, A.IV.2-18","recommendation":"Khuyến nghị: xác nhận với hãng tổ máy rằng bộ điều khiển hiển thị logo hãng, có giao diện tiếng Việt, RS485 và phần mềm tải công khai; lấy tài liệu chứng minh từng chức năng."},{"quote":"-Chíp xử lý sử dụng nhân ARM-32bit CortexM3-72MHz, chống nhiễu, chống treo chíp, tiết kiệm điện.","title":"Bộ điều khiển ATS và hệ thống giám sát từ xa (4G, App, Webserver) quy định rất chi tiết","detail":"Bộ điều khiển ATS quy định cấu hình phần cứng (ARM-32bit CortexM3-72MHz, SIM 4G 700-2600MHz, LCD 4-Line 80mm*40mm, ≤ 220x160x65mm, 4 rơle lập trình 10Amp, ≥ 5 đầu vào số, ≥ 3 đầu vào tương tự, IP42) và chức năng (DC LOW, xả trạm với ắc quy Lithium, thống kê nhiên liệu theo lít thực tế, App iOS/Android, Webserver phân quyền không giới hạn, cập nhật firmware qua USB, RS485). Thiết bị phải được kết nối, đồng bộ với máy chủ qua SIM 4G do chủ đầu tư cung cấp. Chương III chấm theo cả Mục 1.2 và 1.3 Chương V.","category":"technical","severity":"critical","reference":"Chương V, 1.2.2, mục II và Mục 1.3 Các yêu cầu khác, TT2","recommendation":"Khuyến nghị: tìm sớm bộ điều khiển ATS có tài liệu khớp từng dòng; làm rõ máy chủ/Webserver là của chủ đầu tư hay nhà thầu phải cung cấp."},{"quote":"Mọi thông số kỹ thuật chi tiết phải được công bố cụ thể, rõ ràng trên website của hãng sản xuất hoặc nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","title":"Thông số phải chứng minh bằng catalog và website hãng","detail":"HSDT phải kèm catalog nhà sản xuất có đủ thông số; mọi thông số chi tiết phải công bố trên website hãng và tải được, nhà thầu ghi địa chỉ website; catalog tổ máy, động cơ, đầu phát là bản gốc kèm bản dịch tiếng Việt; serial, ngày sản xuất đầu phát tra cứu được trên website; catalog bộ sạc và hướng dẫn bộ điều khiển tải từ website hãng; bản vẽ 2D, 3D, sơ đồ lắp ráp và sơ đồ kết nối điều khiển.","category":"documents","severity":"critical","reference":"Chương II, CDNT 10.8; Chương V, 1.2.1, A.I.10-11, A.I.24, A.III.2, A.IV.18, A.VI.15","recommendation":"Khuyến nghị: chuẩn bị bảng tham chiếu từng thông số tới trang catalog/URL, như Chương V yêu cầu chỉ ra tham chiếu cho từng yêu cầu."},{"quote":"Tất cả hàng hóa (tủ ATS, máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, tủ ATS và máy phát điện mới 100% chưa qua sử dụng.","title":"Năm sản xuất 2026, mới 100% và chứng chỉ ISO/CO/CQ","detail":"Toàn bộ hàng (tủ ATS, động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, mới 100%. Tổ máy phải có ISO9001:2015, ISO 14001:2015. Nếu nhà thầu là nhà sản xuất/lắp ráp trong nước: thêm ISO45001:2018, giấy xuất xưởng bản gốc, CO/CQ cho động cơ, đầu phát, bảng điều khiển. Hàng nhập khẩu nguyên máy: ISO 9001, CO/CQ của tổ máy. HSDT phải kèm cam kết cung cấp CO, CQ (nhập khẩu) hoặc CQ, phiếu xuất xưởng (trong nước).","category":"eligibility","severity":"critical","reference":"Chương V, Mục 1.2 a); Chương II, CDNT 10.8","recommendation":"Khuyến nghị: xác nhận năm sản xuất động cơ, đầu phát, bộ điều khiển với nhà cung cấp trước khi chào; nộp giấy cam kết CO/CQ theo CDNT 10.8."},{"quote":"Có bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát điện, ATS và các phụ kiện, thi công lắp đặt chi tiết.","title":"Bắt buộc có bản vẽ và thuyết minh biện pháp vận chuyển, lắp đặt","detail":"Tiêu chuẩn kỹ thuật 4 yêu cầu bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát, ATS, phụ kiện và thi công lắp đặt chi tiết, phù hợp hiện trạng công trình; thiếu hoặc không đầy đủ là Không đạt. Tiêu chuẩn 2 yêu cầu bảng tiến độ ≤ 40 ngày.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 2 và 4","recommendation":"Khuyến nghị: lập biện pháp riêng theo từng cụm trạm (Đồng Hỷ, Đại Từ, Phổ Yên, Ba Bể, Chợ Đồn, Phủ Thông, Võ Nhai...) và bảng tiến độ ≤ 40 ngày."},{"quote":"Số cực | 4","title":"Tủ ATS 4 cực, 230/400VAC, 100A/160A không khớp với máy phát 1 pha 2 dây","detail":"Máy phát là 1 pha 2 dây, 220 VAC, aptomat đầu ra 1 pha 2 cực, cáp nối máy phát vào ATS 2x16 mm2. Tủ ATS lại ghi điện áp 230/400VAC, dòng \"100A , 160A\", thiết bị đóng cắt 4 cực 100A. Dòng định mức máy phát tính từ số liệu hồ sơ: I = S / U = 8.500 VA / 220 V ≈ 38,6 A (S = 8,5 kVA công suất liên tục, U = 220 V). Hồ sơ không nêu mỗi mức 100A/160A dùng cho bao nhiêu tủ.","category":"technical","severity":"warning","reference":"Chương V, 1.2.1 A.III.6, A.V.2; 1.2.2 mục 2-3, III.4-5, IV.3","recommendation":"Khuyến nghị: hỏi bên mời thầu số cực, dòng định mức và số lượng tủ theo từng mức dòng trước khi chọn thiết bị."},{"quote":"Máy cắt chân không","title":"Thiết bị đóng cắt ATS ghi \"Máy cắt chân không\", \"bảo vệ rò rỉ 4P\" và tiêu chuẩn không rõ","detail":"Thiết bị đóng cắt của tủ ATS ghi chế độ đóng cắt là \"Máy cắt chân không\", có \"Loại bảo vệ rò rỉ 4P\", điện áp 150 đến 1000V, và dòng \"Tiêu chuẩn\" lại ghi \"Đầu ra thụ động 7Amp 250VAC\" thay vì tên tiêu chuẩn. Cách hiểu khác nhau có thể dẫn tới chào thiết bị bị đánh giá không đạt.","category":"technical","severity":"warning","reference":"Chương V, 1.2.2, III.1-9","recommendation":"Khuyến nghị: gửi câu hỏi làm rõ loại thiết bị đóng cắt chấp nhận được (loại, số cực, có chống dòng rò hay không, tiêu chuẩn áp dụng)."},{"quote":"LCD 128x64 Pixel","title":"Màn hình và cấp bảo vệ bộ điều khiển máy phát quy định cứng","detail":"Bộ điều khiển máy phát phải có màn hình \"LCD 128x64 Pixel\", cấp bảo vệ ≥ IP65, nguồn 8-36VDC, nhiệt độ -25oC đến 65oC. Ghi một độ phân giải cụ thể làm hẹp lựa chọn bộ điều khiển.","category":"technical","severity":"warning","reference":"Chương V, 1.2.1, A.IV.8-11","recommendation":"Khuyến nghị: đối chiếu datasheet bộ điều khiển đi kèm tổ máy; nếu khác độ phân giải, hỏi bên mời thầu có chấp nhận màn hình tương đương hoặc tốt hơn."},{"quote":"≥ 8.5 ±0.5KVA","title":"Công suất liên tục ghi \"≥ 8.5 ±0.5KVA\" không rõ ngưỡng tối thiểu","detail":"Ký hiệu \"≥\" đi kèm dung sai \"±0.5\" nên không rõ ngưỡng tối thiểu là 8,0 hay 8,5 kVA. Các chỉ tiêu khác: công suất tối đa ≥ 9.35 kVA; đầu phát ≥ 9 KVA tại 40oC Class H.","category":"technical","severity":"warning","reference":"Chương V, 1.2.1, A.I.4-5, A.III.10","recommendation":"Khuyến nghị: chào tổ máy có công suất liên tục từ 8,5 kVA trở lên để an toàn, đồng thời hỏi làm rõ."},{"quote":"5 | CSHT_TNN_00169 | Xã Văn Hán | Đồng Hỷ","title":"Danh sách trạm trùng mã và danh sách ở ĐKCT bị cắt","detail":"Chương V liệt kê CSHT_TNN_00169 (Xã Văn Hán, Đồng Hỷ) hai lần (STT 5 và STT 14) trong 27 trạm lắp máy phát và ATS. Danh sách địa điểm ở ĐKCT 1.11 dừng tại CSHT_BKN_00084 và không đầy đủ như Chương V.","category":"risk","severity":"warning","reference":"Chương V, Mục 1.1; Chương VII, ĐKCT 1.11","recommendation":"Khuyến nghị: hỏi bên mời thầu về trạm trùng (số lượng thực tế 27 máy hay 26 trạm) và danh sách địa điểm chính thức."},{"quote":"Vận hành được ở 2 chế độ ( Chạy tải qua ATS và không qua ATS) bằng cách đảo cầu dao. Sơ đồ yêu cầu như sau :","title":"Phạm vi lắp đặt có khoan cắt tường, hệ thống thoát gió; sơ đồ đấu nối ATS bị thiếu","detail":"Nhà thầu phải lắp hoàn chỉnh, đảm bảo khí nóng và khí thải thoát hoàn toàn, có thể phải khoan cắt tường hoặc bê tông và hoàn thiện lại. Tủ ATS phải vận hành được 2 chế độ qua cầu dao đảo chiều, nhưng sau câu \"Sơ đồ yêu cầu như sau :\" không có sơ đồ trong tài liệu được cung cấp. Hợp đồng trọn gói, chi phí phát sinh do nhà thầu chịu.","category":"risk","severity":"warning","reference":"Chương V, Mục 1.3.1 a, b","recommendation":"Khuyến nghị: khảo sát hiện trạng các trạm, dự trù chi phí thoát gió, khoan cắt và hoàn thiện; xin sơ đồ đấu nối từ bên mời thầu."},{"quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 1%/tuần tối đa 8% và bồi thường toàn bộ thiệt hại thực tế","detail":"Chậm giao hàng hoặc dịch vụ bị khấu trừ 1%/tuần, tối đa 8%; đạt mức tối đa thì chủ đầu tư có thể chấm dứt hợp đồng. Áp dụng thêm bồi thường toàn bộ thiệt hại thực tế. Tiến độ cả gói là 40 ngày cho 27 máy và 28 ATS ở nhiều huyện.","category":"contract","severity":"warning","reference":"Chương VII, ĐKCT 22","recommendation":"Khuyến nghị: xác nhận thời gian giao hàng của nhà cung cấp tổ máy và tủ ATS trước khi chào, chừa dự phòng tiến độ."},{"quote":"Tạm ứng: Không áp dụng","title":"Không tạm ứng; thanh toán 100% cần cả biên bản thanh lý và bảo lãnh bảo hành 5%","detail":"Không có tạm ứng. Thanh toán 100% trong 30 ngày sau giao nhận và đủ chứng từ, trong đó có biên bản thanh lý hợp đồng và bảo lãnh bảo hành 5%. Hiệu lực bảo lãnh bảo hành ghi 24 tháng, nhưng thời gian thư bảo lãnh ghi 25 tháng. Bảo đảm thực hiện hợp đồng 5%.","category":"financial","severity":"warning","reference":"Chương VII, ĐKCT 5.2, 13.1, 14.2","recommendation":"Khuyến nghị: tính chi phí vốn cho toàn bộ giá trị hàng đến khi thanh toán và phí bảo lãnh 25 tháng vào giá chào."},{"quote":"Trong thời gian bảo hành, nhà thầu phải có trách nhiệm phối hợp xử lý sự cố 24/24, trường hợp chủ đầu tư không xử lý được thì nhà thầu phải có mặt trong vòng tối đa 48 giờ để xử lý.","title":"Bảo hành tại trạm: xử lý 24/24, có mặt trong 48 giờ, sửa chữa dưới 10 ngày","detail":"Bảo hành ≥ 730 ngày tại các trạm lắp đặt. Nhà thầu phối hợp xử lý sự cố 24/24, phải có mặt tối đa 48 giờ khi chủ đầu tư không xử lý được, sửa chữa hoặc thay thế < 10 ngày, thay sản phẩm mới nếu không phù hợp đặc tính kỹ thuật.","category":"contract","severity":"warning","reference":"Chương V, Mục 1.3 TT3; Chương VII, ĐKCT 23.3, 23.5, 23.6","recommendation":"Khuyến nghị: tính chi phí đi lại bảo hành tới các trạm xa (Ba Bể, Chợ Đồn, Phủ Thông, Võ Nhai) và nêu rõ cam kết bảo hành trong HSDT."},{"quote":null,"title":"Thiếu các chương: năng lực kinh nghiệm, biểu mẫu, điều kiện chung, mẫu hợp đồng","detail":"Tài liệu được cung cấp chỉ có Mục 3 (kỹ thuật) của Chương III, cùng Chương II, Chương V, Chương VII. Không có trong tài liệu được cung cấp: tiêu chuẩn năng lực và kinh nghiệm (hợp đồng tương tự, doanh thu...), Chương I, Chương IV (biểu mẫu, Mẫu số 12.1), Chương VI (ĐKC, gồm Mục 26, 29), Phần 4 (biểu mẫu hợp đồng).","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: tải đủ các chương trên muasamcong và đọc tiêu chuẩn năng lực, kinh nghiệm trước khi quyết định tham dự."},{"quote":"Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó","title":"Ưu đãi hàng xuất xứ Việt Nam","detail":"So sánh có tính ưu đãi: hàng không được ưu đãi cộng thêm 7,5% hoặc 10% tùy tỷ lệ chi phí sản xuất trong nước của hàng ưu đãi tham dự; sản phẩm đổi mới sáng tạo có hệ số riêng.","category":"other","severity":"info","reference":"Chương II, CDNT 28.4","recommendation":"Khuyến nghị: nếu chào hàng lắp ráp trong nước, chuẩn bị tài liệu chứng minh tỷ lệ chi phí sản xuất trong nước."},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","title":"Không yêu cầu giấy ủy quyền nhà sản xuất","detail":"BDL không yêu cầu giấy phép bán hàng, ủy quyền hay cam kết hỗ trợ của nhà sản xuất/đại lý.","category":"eligibility","severity":"info","reference":"Chương II, CDNT 16.2","recommendation":"Khuyến nghị: không cần MAF, nhưng vẫn cần catalog và tài liệu website hãng như Chương V yêu cầu."},{"quote":"Loại Goldcup hoặc tương đương","title":"Vật tư lắp đặt nêu nhãn hiệu \"hoặc tương đương\"","detail":"Cáp điện ghi \"Goldcup hoặc tương đương\", ống HDPE40/30 ghi \"Thành Công hoặc tương đương\".","category":"technical","severity":"info","reference":"Chương V, 1.2.2, IV.1-5","recommendation":"Khuyến nghị: nếu chào nhãn hiệu khác, kèm tài liệu chứng minh tương đương."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, ĐKCT 22","requirement":"1%/tuần trên giá hợp đồng cho đến khi công việc được thực hiện"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, ĐKCT 22","requirement":"8%; đạt mức tối đa thì chủ đầu tư có thể chấm dứt hợp đồng theo Mục 29 ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế.","reference":"Chương VII, ĐKCT 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 5 % giá hợp đồng","reference":"Chương VII, ĐKCT 5.2, 5.4","requirement":"5% giá hợp đồng; hiệu lực đến khi bàn giao toàn bộ, ký biên bản nghiệm thu và chuyển sang bảo hành; hoàn trả khi đó"},{"term":"Tạm ứng","quote":"Tạm ứng: Không áp dụng","reference":"Chương VII, ĐKCT 13.1","requirement":"Không áp dụng"},{"term":"Thanh toán","quote":"Trong vòng 30 ngày, kể từ ngày hoàn thành việc giao nhận hàng và bàn giao đầy đủ chứng từ thanh toán hợp lệ, Bên A thanh toán cho Bên B 100% tổng giá trị hợp đồng.","reference":"Chương VII, ĐKCT 14.2","requirement":"Chuyển khoản, VND; 100% giá trị trong 30 ngày kể từ hoàn thành giao nhận và bàn giao đủ chứng từ: biên bản nghiệm thu bàn giao, CO/CQ hoặc giấy xuất xưởng, hóa đơn GTGT, bảo lãnh bảo hành, giấy đề nghị thanh toán, biên bản thanh lý hợp đồng"},{"term":"Bảo đảm bảo hành","quote":"Bảo lãnh bảo hành có giá trị bằng 05% giá trị hợp đồng và có hiệu lực trong vòng 24 tháng kể từ ngày nghiệm thu bàn giao hàng hóa (thời gian của thư bảo lãnh bảo hành là 25 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao)","reference":"Chương VII, ĐKCT 14.2","requirement":"5% giá trị hợp đồng, hiệu lực 24 tháng từ nghiệm thu bàn giao; thư bảo lãnh 25 tháng từ ngày ký biên bản nghiệm thu, bàn giao"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 730 ngày (tương đương 24 tháng).","reference":"Chương VII, ĐKCT 23.3, 23.5, 23.6","requirement":"730 ngày (24 tháng), tại các trạm lắp đặt; thời hạn sửa chữa, thay thế < 10 ngày"},{"term":"Thời hạn giao hàng","quote":"Bảng tiến độ: ≤ 40 ngày","reference":"TBMT; Chương III Mục 3, tiêu chuẩn 2","requirement":"Thời gian thực hiện gói thầu 40 ngày; bảng tiến độ ≤ 40 ngày"},{"term":"Nghiệm thu","quote":"Các bài kiểm tra sẽ do nhà thầu tiến hành với sự có mặt của đại diện chủ đầu tư..","reference":"Chương VII, ĐKCT 21.1, 21.2","requirement":"Kiểm tra, thử nghiệm do nhà thầu tiến hành có đại diện chủ đầu tư, tại nơi giao hàng"},{"term":"Điều chỉnh giá","quote":"Giá hợp đồng: Cố định","reference":"Chương VII, ĐKCT 11.2, 12.3","requirement":"Giá hợp đồng cố định; được điều chỉnh thuế khi chính sách thuế thay đổi và có tài liệu chứng minh"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, ĐKCT 22","requirement":"Khi đạt mức phạt tối đa, chủ đầu tư có thể chấm dứt theo Mục 29 ĐKC (nội dung Mục 29 không có trong tài liệu được cung cấp)"},{"term":"Chứng từ phải nộp","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.","reference":"Chương VII, ĐKCT 9","requirement":"CO (hàng nhập khẩu), CQ; hàng trong nước: giấy chứng nhận xuất xưởng (bản gốc hoặc chứng thực); cam kết bảo hành (bản gốc); tài liệu kỹ thuật hoặc HDSD; chủ đầu tư phải nhận trước khi hàng đến, nếu không nhà thầu chịu chi phí phát sinh"},{"term":"Bảo hiểm, vận chuyển","quote":"Bên bán chịu trách nhiệm bảo hiểm toàn bộ số hàng hóa từ khi xuất xưởng, vận chuyển đến khi bàn giao xong cho bên mua","reference":"Chương VII, ĐKCT 19, 20.1","requirement":"Bên bán bảo hiểm hàng từ xuất xưởng đến bàn giao; nhà thầu vận chuyển đến địa điểm dự án, chi phí tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Trường hợp các Bên không tự giải quyết được thì thống nhất giải quyết tại Tòa án nhân dân tỉnh Thái Nguyên.","reference":"Chương VII, ĐKCT 7.2","requirement":"Hòa giải 30 ngày; gửi yêu cầu trong 10 ngày; không tự giải quyết thì tại Tòa án nhân dân tỉnh Thái Nguyên"},{"term":"Thay đổi khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%.","reference":"Chương II, CDNT 34.1, 34.2","requirement":"Tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"}],"generatorSets":[{"qty":27,"quote":"Trang bị 27 máy phát điện 8,5KVA và 28 ATS tại các trạm của Viễn thông Thái Nguyên; Công suất liên tục ≥ 8.5 ±0.5KVA; Công suất tối đa ≥ 9.35 kVA; Số pha, số dây 1 pha, 2 dây","phases":1,"primeKw":null,"primeKva":8.5,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Hàng hóa chung (tủ ATS, máy phát điện)","quote":"Tất cả hàng hóa (tủ ATS, máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, tủ ATS và máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, Mục 1.2 a)","requirement":"Sản xuất từ năm 2026 trở về sau, mới 100%, chưa qua sử dụng; gồm cả động cơ, đầu phát, bảng điều khiển"},{"item":"Hàng sản xuất trong nước: chứng chỉ","quote":"Có đầy đủ chứng chỉ theo quy định còn hiệu lực như: ISO9001:2015; ISO 14001: 2015; ISO45001:2018; Giấy chứng nhận xuất xưởng(bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng – CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, Mục 1.2 a)","requirement":"Nếu nhà thầu là nhà sản xuất hoặc lắp ráp: ISO9001:2015, ISO 14001:2015, ISO45001:2018 còn hiệu lực; giấy chứng nhận xuất xưởng (bản gốc); CO, CQ cho động cơ, đầu phát, bảng điều khiển (bản gốc hoặc bản chứng thực công chứng)"},{"item":"Hàng nhập khẩu đồng bộ nguyên máy: chứng chỉ","quote":"Có đầy đủ chứng chỉ theo quy định còn hiệu lực như: ISO 9001 (bản gốc hoặc bản gốc chứng thực công chứng); Giấy chứng nhận xuất xứ - CO và chứng nhận chất lượng - CQ của tổ máy","reference":"Chương V, Mục 1.2 a)","requirement":"ISO 9001; CO và CQ của tổ máy (bản gốc hoặc bản chứng thực công chứng)"},{"item":"Tổ máy phát: tình trạng, năm sản xuất","quote":"Mới 100%, Sản xuất năm 2026 trở về sau trong nước hoặc nhập khẩu đáp ứng hoàn toàn yêu cầu về kỹ thuật chung.","reference":"Chương V, 1.2.1, A.I.1","requirement":"Mới 100%, sản xuất năm 2026 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát: chứng chỉ","quote":"Tiêu chuẩn đáp ứng: Có các chứng chỉ còn hiệu lực bao gồm: ISO9001:2015; ISO 14001: 2015;","reference":"Chương V, 1.2.1, A.I.1","requirement":"ISO9001:2015 và ISO 14001:2015 còn hiệu lực"},{"item":"Tổ máy phát: cấu hình đồng bộ","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ thương hiệu G7, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin này có trên website của hãng sản xuất tổ máy.","reference":"Chương V, 1.2.1, A.I.1","requirement":"Động cơ thương hiệu G7; đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu; thông tin có trên website hãng sản xuất tổ máy"},{"item":"Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, 1.2.1, A.I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải đảm bảo thông thoáng"},{"item":"Hệ thống làm mát (thông tin)","quote":"yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).","reference":"Chương V, 1.2.1, A.I.1","requirement":"Nhà sản xuất cung cấp đầy đủ thông tin về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, 1.2.1, A.I.1","requirement":"Nhiệt độ môi trường 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Ghi nhãn đầu nối","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, 1.2.1, A.I.1","requirement":"Nhận biết được tất cả đầu nối dây quấn và đầu nối thiết bị phụ"},{"item":"Bảng thông số đặc trưng","quote":"tất cả các máy đều phải có bảng thông số đặc trưng","reference":"Chương V, 1.2.1, A.I.1","requirement":"Vật liệu bền, lắp chắc trên vỏ máy hoặc in trên vỏ; tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tài liệu kèm theo máy","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, 1.2.1, A.I.1","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, 1.2.1, A.I.2","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ, AVR; có bộ sạc ắc quy kèm máy, ắc quy kín khí"},{"item":"Xuất xứ tổ máy","quote":"Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, 1.2.1, A.I.3","requirement":"Nhà thầu tự đề xuất"},{"item":"Công suất liên tục","quote":"≥ 8.5 ±0.5KVA","reference":"Chương V, 1.2.1, A.I.4","requirement":"≥ 8.5 ±0.5KVA"},{"item":"Công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, 1.2.1, A.I.5","requirement":"≥ 9.35 kVA"},{"item":"Điện áp/Tần số danh định","quote":"220V/50Hz","reference":"Chương V, 1.2.1, A.I.6","requirement":"220V/50Hz"},{"item":"Hệ số công suất","quote":"1","reference":"Chương V, 1.2.1, A.I.7","requirement":"cos Ø = 1"},{"item":"Sai lệch điện áp","quote":"≤± 1.0 % (từ không tải đến 100% tải)","reference":"Chương V, 1.2.1, A.I.8","requirement":"≤ ±1,0% từ không tải đến 100% tải"},{"item":"Sai lệch tần số","quote":"≤± 5 % (từ không tải đến 100% tải)","reference":"Chương V, 1.2.1, A.I.9","requirement":"≤ ±5% từ không tải đến 100% tải"},{"item":"Tính minh bạch sản phẩm","quote":"Mọi thông số kỹ thuật chi tiết phải được công bố cụ thể, rõ ràng trên website của hãng sản xuất hoặc nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, 1.2.1, A.I.10","requirement":"Mọi thông số chi tiết công bố trên website hãng/nhà sản xuất; nhà thầu cung cấp địa chỉ website trong HSDT"},{"item":"Catalog tổ máy, động cơ, đầu phát","quote":"Các tài liệu công bố cụ thể, rõ ràng trên website của hãng sản xuất và phải được dowload tài liệu (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, 1.2.1, A.I.11","requirement":"Bản gốc của hãng kèm bản dịch tiếng Việt nếu là tiếng nước ngoài; tài liệu công bố trên website hãng và tải được"},{"item":"Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)","reference":"Chương V, 1.2.1, A.I.12","requirement":"≤ 75 dB(A) ở 7 m, 75% tải"},{"item":"Cấp bảo vệ vỏ ngoài","quote":"≥ IP23","reference":"Chương V, 1.2.1, A.I.13 và A.I.20","requirement":"≥ IP23"},{"item":"Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm và gắn dưới đế máy; vị trí tiếp nhiên liệu bên trong máy.","reference":"Chương V, 1.2.1, A.I.14","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm, dưới đế máy; vị trí tiếp nhiên liệu bên trong máy"},{"item":"Dung tích thùng nhiên liệu","quote":"≥ 35 lít","reference":"Chương V, 1.2.1, A.I.15","requirement":"≥ 35 lít"},{"item":"Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 3,5 lít/giờ","reference":"Chương V, 1.2.1, A.I.16","requirement":"≤ 3,5 lít/giờ tại 100% tải"},{"item":"Thời gian vận hành liên tục tại 100% tải","quote":"≥ 8 giờ","reference":"Chương V, 1.2.1, A.I.17","requirement":"≥ 8 giờ"},{"item":"Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, 1.2.1, A.I.18","requirement":"Từ 0% tải lên 100% trong vòng 30 s"},{"item":"Khả năng quá tải tổ máy","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, 1.2.1, A.I.19","requirement":"1 giờ ở chế độ công suất dự phòng trong 06 giờ hoạt động bất kỳ"},{"item":"Vỏ máy: giảm ồn, sơn, đặt ngoài trời, khóa","quote":"Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, 1.2.1, A.I.20","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời được, có khóa"},{"item":"Vỏ máy: móc cẩu","quote":"Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, 1.2.1, A.I.20","requirement":"Móc cẩu trên nóc vỏ máy"},{"item":"Vỏ máy: tiếp địa cánh cửa","quote":"Có dây tiếp địa cho các cánh cửa.","reference":"Chương V, 1.2.1, A.I.20","requirement":"Có dây tiếp địa cho các cánh cửa"},{"item":"Vỏ máy: ống pô","quote":"Ống pô giảm thanh nằm bên trong vỏ máy","reference":"Chương V, 1.2.1, A.I.20","requirement":"Ống pô giảm thanh nằm bên trong vỏ máy"},{"item":"Vỏ máy: thoát nhiệt, thoát xả","quote":"Thoát nhiệt thoát xả đi thẳng","reference":"Chương V, 1.2.1, A.I.20","requirement":"Thoát nhiệt, thoát xả đi thẳng"},{"item":"Vỏ máy: nắp nước làm mát","quote":"Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.","reference":"Chương V, 1.2.1, A.I.20","requirement":"Nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát, trên nóc vỏ"},{"item":"Vỏ máy: mối lắp ghép","quote":"Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.","reference":"Chương V, 1.2.1, A.I.20","requirement":"Bằng bu lông có ê cu hàn gắn cố định"},{"item":"Vỏ máy: ống xả dầu thải","quote":"Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.","reference":"Chương V, 1.2.1, A.I.20","requirement":"Ống dẫn dầu thải ra ngoài vỏ máy để xả dầu bôi trơn, nhiên liệu, nước làm mát"},{"item":"Khung bệ máy: giảm chấn","quote":"có đế cao su giảm chấn.","reference":"Chương V, 1.2.1, A.I.21","requirement":"Chắc chắn, chịu lực, giảm chấn, chống rung; có đế cao su giảm chấn"},{"item":"Khung bệ máy: vật liệu","quote":"Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện","reference":"Chương V, 1.2.1, A.I.21","requirement":"Thép tấm gấp và hàn, sơn tĩnh điện"},{"item":"Kích thước máy (D x R x C)","quote":"≤ 1360 x 710 x 1055 mm","reference":"Chương V, 1.2.1, A.I.22","requirement":"≤ 1360 x 710 x 1055 mm"},{"item":"Trọng lượng khô (gồm ắc quy)","quote":"≤ 495 Kg","reference":"Chương V, 1.2.1, A.I.23","requirement":"≤ 495 kg"},{"item":"Sơ đồ, bản vẽ cấu tạo","quote":"Có bản vẽ 2D, 3D về cấu tạo máy phát điện","reference":"Chương V, 1.2.1, A.I.24","requirement":"Bản vẽ 2D, 3D cấu tạo máy; sơ đồ cụm chi tiết và lắp ráp tổng thể; sơ đồ kết nối hệ thống điều khiển"},{"item":"Động cơ: xuất xứ/nhãn hiệu","quote":"Nhãn hiệu và xuất xứ từ các nước công nghiệp phát triển G7","reference":"Chương V, 1.2.1, A.II.1","requirement":"Nhãn hiệu và xuất xứ từ các nước G7"},{"item":"Động cơ: năm sản xuất","quote":"2026 trở lại đây","reference":"Chương V, 1.2.1, A.II.2","requirement":"2026 trở lại đây"},{"item":"Động cơ: loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, 1.2.1, A.II.3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: kiểu buồng đốt","quote":"Xoáy ba hướng (E-TVCS) giúp hòa trộn nhiên liệu với không khí tốt hơn, cải thiện hiệu suất đốt cháy.","reference":"Chương V, 1.2.1, A.II.4","requirement":"Xoáy ba hướng (E-TVCS)"},{"item":"Động cơ: kiểu phun nhiên liệu","quote":"Gián tiếp (IDI)","reference":"Chương V, 1.2.1, A.II.5","requirement":"Gián tiếp (IDI)"},{"item":"Động cơ: công suất liên tục tại 1500 vòng/phút","quote":"≥ 11 kW","reference":"Chương V, 1.2.1, A.II.6","requirement":"≥ 11 kW"},{"item":"Động cơ: công suất dự phòng tại 1500 vòng/phút","quote":"≥ 12 kW","reference":"Chương V, 1.2.1, A.II.7","requirement":"≥ 12 kW"},{"item":"Động cơ: tốc độ","quote":"1500 vòng/ phút","reference":"Chương V, 1.2.1, A.II.8","requirement":"1500 vòng/phút"},{"item":"Động cơ: nhiên liệu","quote":"Diesel thông thường","reference":"Chương V, 1.2.1, A.II.9","requirement":"Diesel thông thường"},{"item":"Động cơ: khởi động","quote":"≥ 12V – 1.2kW","reference":"Chương V, 1.2.1, A.II.10-11","requirement":"Khởi động điện 12VDC; mô tơ khởi động ≥ 12V – 1.2kW"},{"item":"Động cơ: máy phát sạc ắc quy","quote":"≥ 14V – 30A","reference":"Chương V, 1.2.1, A.II.12","requirement":"≥ 14V – 30A"},{"item":"Động cơ: kiểu điều tốc","quote":"Cơ khí","reference":"Chương V, 1.2.1, A.II.13","requirement":"Cơ khí"},{"item":"Động cơ: hệ thống lọc, bôi trơn","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, 1.2.1, A.II.14-15","requirement":"Lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; bơm dầu, phin lọc, bầu lọc"},{"item":"Động cơ: dung tích dầu bôi trơn (gồm lọc)","quote":"≤ 6.7 lít","reference":"Chương V, 1.2.1, A.II.16","requirement":"≤ 6.7 lít"},{"item":"Động cơ: hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn","reference":"Chương V, 1.2.1, A.II.17","requirement":"Nước pha dung dịch chống đóng cặn, bình nước phụ, quạt gió đầu trục"},{"item":"Đầu phát: xuất xứ/nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, 1.2.1, A.III.1","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát: tính chính hãng","quote":"Model, số serial, thông số kỹ thuật, ngày tháng năm sản xuất đầu phát phải tra cứu được trên website của hãng sản xuất","reference":"Chương V, 1.2.1, A.III.2","requirement":"Model, số serial, thông số, ngày sản xuất tra cứu được trên website hãng"},{"item":"Đầu phát: năm sản xuất","quote":"2026 trở lại đây","reference":"Chương V, 1.2.1, A.III.3","requirement":"2026 trở lại đây"},{"item":"Đầu phát: điện","quote":"1 pha, 2 dây","reference":"Chương V, 1.2.1, A.III.4-9","requirement":"cos Ø 1; 220 VAC; 1 pha 2 dây; 50 Hz; dao động điện áp ≤ ±1%; dao động tần số ≤ ±5%"},{"item":"Đầu phát: công suất liên tục tại 40oC, Class H","quote":"≥ 9 KVA","reference":"Chương V, 1.2.1, A.III.10","requirement":"≥ 9 KVA"},{"item":"Đầu phát: công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, 1.2.1, A.III.11","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát: quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, 1.2.1, A.III.12","requirement":"1 giờ ở quá tải 110% trong 06 giờ bất kỳ"},{"item":"Đầu phát: quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, 1.2.1, A.III.13","requirement":"≥ 2250 vòng"},{"item":"Đầu phát: kích từ, AVR, cách nhiệt, IP","quote":"Tự kích từ, không chổi than","reference":"Chương V, 1.2.1, A.III.14-17","requirement":"Tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; ≥ IP23"},{"item":"Đầu phát: hiệu suất tại 100% tải liên tục","quote":"≥ 85%","reference":"Chương V, 1.2.1, A.III.18","requirement":"≥ 85%"},{"item":"Bộ điều khiển máy phát: ổ khóa","quote":"Có","reference":"Chương V, 1.2.1, A.IV.1","requirement":"Có ổ khóa cấp nguồn khởi động"},{"item":"Bộ điều khiển máy phát: chế độ vận hành","quote":"Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, 1.2.1, A.IV.2","requirement":"Phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng để cấp nguồn sạc ắc quy trạm"},{"item":"Bộ điều khiển máy phát: phím nhấn","quote":"- Phím Test Onload (Thử nghiệm…)","reference":"Chương V, 1.2.1, A.IV.3","requirement":"Stop, Start, Auto, Manual, C/O, Test Onload, Mute, thay đổi màn hình"},{"item":"Bộ điều khiển máy phát: đèn LED trạng thái","quote":"Có đèn LED hiển thị trạng thái","reference":"Chương V, 1.2.1, A.IV.4-5","requirement":"Stop, Auto, C/O, Manual, Alarm, nguồn lưới, nguồn máy phát, tải lưới, tải máy phát, Test onload; có đèn báo máy phát"},{"item":"Bộ điều khiển máy phát: nút dừng khẩn cấp","quote":"Có","reference":"Chương V, 1.2.1, A.IV.6","requirement":"Có"},{"item":"Bộ điều khiển máy phát: loại, màn hình","quote":"LCD 128x64 Pixel","reference":"Chương V, 1.2.1, A.IV.7-8","requirement":"Kỹ thuật số; LCD 128x64 Pixel"},{"item":"Bộ điều khiển máy phát: môi trường, nguồn, IP","quote":"≥ IP65","reference":"Chương V, 1.2.1, A.IV.9-11","requirement":"-25oC đến 65oC; 8-36VDC; ≥ IP65"},{"item":"Bộ điều khiển máy phát: đo lường máy phát","quote":"Điện áp ắc quy BTS từ 5-60VDC","reference":"Chương V, 1.2.1, A.IV.12","requirement":"V, Hz, A, kW/kVA/kVAr/kWh, điện áp ắc quy BTS 5-60VDC, hệ số công suất, tốc độ, giờ chạy, số lần khởi động, điện áp sạc, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu"},{"item":"Bộ điều khiển máy phát: đo lường lưới","quote":"Điện áp điện lưới L-L và L-N (V)","reference":"Chương V, 1.2.1, A.IV.13","requirement":"Điện áp lưới L-L và L-N khi kết nối với ATS"},{"item":"Bộ điều khiển máy phát: bảo vệ dừng máy và cảnh báo","quote":"Lỗi sạc ác quy","reference":"Chương V, 1.2.1, A.IV.14-15","requirement":"Điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ cao/thấp, quá tải/quá dòng, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp, lỗi sạc ắc quy"},{"item":"Bộ điều khiển máy phát: kết nối ATS, cảm biến, logo, quạt, ngôn ngữ","quote":"Logo hãng máy được hiển thị khi động cơ ở chế độ chờ.","reference":"Chương V, 1.2.1, A.IV.16","requirement":"Giao diện kết nối ATS để bật/tắt khi mất lưới hoặc cưỡng bức từ xa; ba đầu vào cảm biến cấu hình được; hiển thị logo hãng máy khi chờ; tự điều khiển quạt phòng máy theo nhiệt độ; có tiếng Việt"},{"item":"Bộ điều khiển máy phát: chức năng mở rộng","quote":"Có cổng RS485 tương thích để kết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone","reference":"Chương V, 1.2.1, A.IV.17","requirement":"Kết nối máy tính qua USB; cổng RS485 kết nối thiết bị giám sát từ xa qua Internet bằng máy tính và ứng dụng smartphone; phần mềm máy tính tải miễn phí từ website nhà sản xuất"},{"item":"Bộ điều khiển máy phát: hướng dẫn, sơ đồ","quote":"Có bản gốc của chính hãng và có thể download trên website để làm cơ sở xem xét đánh giá","reference":"Chương V, 1.2.1, A.IV.18","requirement":"Bản gốc chính hãng, tải được trên website"},{"item":"Cực đấu nguồn cho phụ tải","quote":"Phù hợp với kích thước của đầu cos, Ø ≥ 8;","reference":"Chương V, 1.2.1, A.V.1","requirement":"Cọc cố định, ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ"},{"item":"Aptomat bảo vệ đầu ra máy phát","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, 1.2.1, A.V.2","requirement":"1 pha, 2 cực, dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ sạc ắc quy từ lưới: tính năng","quote":"Loại sạc thông minh ba giai đoạn để tự động duy trì nguồn ắc quy.","reference":"Chương V, 1.2.1, A.VI.1","requirement":"Sạc thông minh ba giai đoạn, cho ắc quy axit chì, dùng song song với máy phát sạc động cơ"},{"item":"Bộ sạc ắc quy: đầu ra","quote":"≥ 6.0 ADC (liên tục)","reference":"Chương V, 1.2.1, A.VI.2-3, 8","requirement":"13.5 VDC; ≥ 6.0 ADC liên tục; công suất tối đa 87 W"},{"item":"Bộ sạc ắc quy: đầu vào","quote":"95-280 VAC","reference":"Chương V, 1.2.1, A.VI.4-7, 9","requirement":"95-280 VAC; tối đa 2 A; 50/60 Hz; hiệu suất > 85%; tiêu thụ không tải < 3W"},{"item":"Bộ sạc ắc quy: môi trường, cách điện","quote":"-30ºC đến +55 ºC","reference":"Chương V, 1.2.1, A.VI.10-13","requirement":"-30ºC đến +55ºC; cách điện DC500V >500 MΩ; DC 1500V 1 phút dòng rò < 3,5mA; độ ẩm 20%-93%"},{"item":"Bộ sạc ắc quy: tiêu chuẩn, catalog","quote":"EN：55032；IEC/EN61000-4；GB/T17626；","reference":"Chương V, 1.2.1, A.VI.14-15","requirement":"EN 55032; IEC/EN61000-4; GB/T17626; catalog bản gốc tải từ website hãng"},{"item":"Vật tư lắp đặt máy phát","quote":"Phù hợp từng trạm.","reference":"Chương V, 1.2.1, A.VIII","requirement":"Nhiên liệu chạy thử phù hợp từng trạm; nhớt và nước giải nhiệt đầy đủ theo máy"},{"item":"Vận chuyển, lắp đặt","quote":"Có phương án cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, 1.2.1, A.IX","requirement":"Giải pháp lắp đặt, vận hành chạy thử cụ thể; phương án vận chuyển, bảo quản từ nhà máy tới kho và tới chân công trình từng trạm"},{"item":"Tủ ATS: năm sản xuất","quote":"2026 trở về sau","reference":"Chương V, 1.2.2, mục 1","requirement":"2026 trở về sau"},{"item":"Tủ ATS: điện áp làm việc","quote":"230/400VAC","reference":"Chương V, 1.2.2, mục 2","requirement":"230/400VAC"},{"item":"Tủ ATS: dòng điện","quote":"100A , 160A","reference":"Chương V, 1.2.2, mục 3","requirement":"100A, 160A (không ghi rõ mỗi mức áp dụng cho bao nhiêu tủ)"},{"item":"Tủ ATS: tần số","quote":"50Hz -60Hz","reference":"Chương V, 1.2.2, mục 4","requirement":"50Hz - 60Hz"},{"item":"Tủ ATS: điều kiện hoạt động, kết cấu","quote":"Kết cầu dạng module, tháo lắp dễ dàng","reference":"Chương V, 1.2.2, mục 5-6","requirement":"Phù hợp khí hậu Việt Nam; kết cấu dạng module, tháo lắp dễ"},{"item":"Tủ ATS: kích thước (D x R x C)","quote":"≤ 400x200x600 mm","reference":"Chương V, 1.2.2, mục 7","requirement":"≤ 400x200x600 mm"},{"item":"Tủ ATS: bề mặt","quote":"Sơn tĩnh điện","reference":"Chương V, 1.2.2, mục 8","requirement":"Sơn tĩnh điện"},{"item":"Tủ ATS: vật liệu vỏ","quote":"Thép tấm dầy 1,2-2 mm","reference":"Chương V, 1.2.2, mục 9","requirement":"Thép tấm dày 1,2-2 mm"},{"item":"Tủ ATS: lắp đặt","quote":"Treo tường","reference":"Chương V, 1.2.2, mục 10","requirement":"Treo tường"},{"item":"Bộ điều khiển ATS: vi xử lý, truyền thông","quote":"-Chíp xử lý sử dụng nhân ARM-32bit CortexM3-72MHz, chống nhiễu, chống treo chíp, tiết kiệm điện.","reference":"Chương V, 1.2.2, II.1 mục 1","requirement":"ARM-32bit CortexM3-72MHz; module SIM 4G băng tần 700-2600MHz"},{"item":"Bộ điều khiển ATS: nguồn, công suất","quote":"- <3W ( chế độ chờ: ≤2W )","reference":"Chương V, 1.2.2, II.1 mục 1-3","requirement":"12 hoặc 24 VDC; công suất ≤ 4W; làm việc liên tục DC8.0V đến 35.0V; tiêu thụ < 3W (chờ ≤ 2W)"},{"item":"Bộ điều khiển ATS: đồng hồ thời gian thực","quote":"Lịch thời gian thực có sẵn đến năm 2100.","reference":"Chương V, 1.2.2, II.1 mục 1","requirement":"Lịch đến năm 2100, lưu và chạy tiếp khi mất nguồn đến 2 tháng"},{"item":"Bộ điều khiển ATS: màn hình và hiển thị","quote":"-Màn hình hiển thị LCD Graphic 4-Line back-lit dạng văn bản hiển thị kích thước 80mm*40mm.","reference":"Chương V, 1.2.2, II.1 mục 1","requirement":"LCD Graphic 4-Line back-lit, 80mm*40mm; hiển thị trạng thái, thông số động cơ, đầu phát, lưới (lưu kWh, kVAh, kVArh), cảnh báo, lịch sử"},{"item":"Bộ điều khiển ATS: đo điện áp, dòng, công suất","quote":"Dải dòng từ 0 ÷ 8000A (dòng thứ cấp CT xếp hạng 5A).","reference":"Chương V, 1.2.2, II.1 mục 4-6","requirement":"Điện áp lưới và máy phát 1 pha, 3 pha 0-600V; dòng 3 pha qua CT 0÷8000A (thứ cấp 5A); P, Q, S, Cosφ, kWh, kVArh, kVAh; tần số 50/60Hz"},{"item":"Bộ điều khiển ATS: cảm biến tốc độ","quote":"- 2.2 - 100Vpp (cực đại đến cực đại)","reference":"Chương V, 1.2.2, II.1 mục 7-8, 18","requirement":"2.2 - 100Vpp; tối đa 10000Hz; chân đo tốc độ qua pick up"},{"item":"Bộ điều khiển ATS: đầu ra rơle","quote":"- Đầu ra thụ động 10Amp 250VAC","reference":"Chương V, 1.2.2, II.1 mục 9-15","requirement":"Rơle đề và nhiên liệu 10Amp; 4 rơle lập trình C, D, E, F thụ động 10Amp 250VAC; chân kích từ củ phát sạc"},{"item":"Bộ điều khiển ATS: đầu vào","quote":"- Tối thiểu 5 đầu vào số có thể cấu hình linh hoạt tùy mục đích sử dụng.","reference":"Chương V, 1.2.2, II.1 mục 16, 19","requirement":"Tối thiểu 5 đầu vào số cấu hình được; tối thiểu 3 đầu vào tương tự (áp suất nhớt, nhiệt độ nước, mức nhiên liệu); tín hiệu dừng khẩn cấp"},{"item":"Bộ điều khiển ATS: đầu vào DC LOW","quote":"khi mất lưới sẽ chờ đến khi điện áp ắc quy trạm BTS thấp sẽ chạy máy, điện áp ắc quy trạm BTS cao sẽ tắt máy, nếu có điện lưới sẽ tắt máy.","reference":"Chương V, 1.2.2, II.1 mục 17","requirement":"Đo điện áp DC nhà trạm BTS; mất lưới thì chờ ắc quy BTS thấp mới chạy máy, ắc quy cao thì tắt, có lưới thì tắt"},{"item":"Bộ điều khiển ATS: chế độ hoạt động","quote":"- Chế độ hoạt động: Tự động & Bằng tay & Điều khiển từ xa qua server","reference":"Chương V, 1.2.2, II.1 mục 20","requirement":"Tự động, bằng tay, điều khiển từ xa qua server; test có tải/không tải theo thời gian thực; cảnh báo bảo trì"},{"item":"Bộ điều khiển ATS: cài đặt","quote":"cài đặt được 98% các thông số máy phát trực tiếp trên màn hình điều khiển.","reference":"Chương V, 1.2.2, II.1 mục 21","requirement":"98% thông số trên màn hình; chọn kết nối Webserver qua SIM 4G hoặc internet; 100% thông số qua phần mềm máy tính qua USB, giao diện Anh/Việt, giám sát SCADA"},{"item":"Bộ điều khiển ATS: kích thước, môi trường, IP, cách điện","quote":"- DxRxC ≤ 220x160x65mm","reference":"Chương V, 1.2.2, II.1 mục 22-25","requirement":"≤ 220x160x65mm; -25 ~ +70°C, 20 ~ 90%; IP42 khi không có vòng cao su; cách điện tham chiếu IEC688 - 1992, AC1.5kV/1 phút 3mA"},{"item":"ATS: điều khiển từ xa","quote":"Bộ ATS có khả năng đáp ứng các lệnh điều khiển bằng phần mềm giám sát từ xa","reference":"Chương V, 1.2.2, II.2 mục 1","requirement":"Đáp ứng lệnh từ phần mềm giám sát từ xa (trạng thái, điện áp, tần số, dòng, áp suất nhớt, nhiệt độ nước, điện áp nạp, giờ chạy) và chuyển chế độ, đề nổ từ xa"},{"item":"ATS: chạy theo DC LOW","quote":"Có khả năng chạy tự động theo điện áp ắc quy của trạm BTS","reference":"Chương V, 1.2.2, II.2 mục 2","requirement":"Mất điện thì chạy khi ắc quy trạm xuống giá trị cài, tự tắt khi đạt giá trị cài"},{"item":"ATS: bảo vệ sự cố máy phát","quote":"Áp suất dầu thấp\\cao (thông báo chính xác áp suất nhớt với đơn vị đo Bar, PSI và Kpa)","reference":"Chương V, 1.2.2, II.2 mục 3","requirement":"Quá công suất, quá dòng, quá/thấp áp; ngược pha, mất pha (máy 3 pha); nhiệt độ nước cao (°C và °F); áp suất dầu thấp/cao (Bar, PSI, Kpa); nhiên liệu thấp (% hoặc lít); nạp ắc quy lỗi; ngắt tín hiệu đề"},{"item":"ATS: cảnh báo","quote":"Tất cả các sự cố trên đều được thông báo bằng cảnh báo trên cả màn hình điều khiển , trên App mobile , Web phần mềm quản lý tập trung giám sát","reference":"Chương V, 1.2.2, II.2 mục 4","requirement":"Cảnh báo trên màn hình, App mobile và web quản lý tập trung"},{"item":"ATS: bảo dưỡng định kỳ","quote":"Có khả năng tự chạy bảo dưỡng định kỳ theo thời gian cài đặt và theo sự kiện chạy máy.","reference":"Chương V, 1.2.2, II.2 mục 5","requirement":"Tự chạy bảo dưỡng theo thời gian cài và sự kiện; báo lịch bảo dưỡng, thay phụ tùng"},{"item":"ATS: giám sát tập trung, kết nối, cài đặt từ xa","quote":"Có khả năng giám sát tập trung, từ xa và phân quyền sử dụng bẳng APP, Webserver.","reference":"Chương V, 1.2.2, II.2 mục 6-8","requirement":"Giám sát tập trung, phân quyền qua App, Webserver; kết nối qua SIM 4G hoặc internet; cài đặt, đồng bộ thông số qua PC, smartphone, Webserver"},{"item":"ATS: xả trạm","quote":"+Tự động cắt điện lưới vào giờ cao điểm chuyển sang sử dụng nguồn ắc quy Lithium.","reference":"Chương V, 1.2.2, II.2 mục 9","requirement":"Tự cắt lưới giờ cao điểm sang ắc quy Lithium; trễ DC khi mất điện để dùng Lithium trước khi khởi động máy; tự chuyển lại lưới"},{"item":"ATS: nghỉ chạy máy, mở rộng, cập nhật","quote":"Có khả năng cập nhật firmware thiết bị qua USB,RS485 thông qua phần mềm máy tính","reference":"Chương V, 1.2.2, II.2 mục 10-12","requirement":"Cài thời gian chạy/nghỉ máy; kết nối thêm cảm biến; cập nhật firmware qua USB, RS485"},{"item":"Phần mềm smartphone","quote":"Phần mềm có khả năng quản lý, giám sát nhiều ATS trên cùng một tài khoản (không giới hạn số lượng)","reference":"Chương V, 1.2.2, II.3","requirement":"iOS và Android; thông báo khi có sự kiện kể cả khi không mở ứng dụng; tiếng Việt hoặc Anh; mỗi ATS một tài khoản, chia sẻ được; quản lý không giới hạn số ATS"},{"item":"Phần mềm Webserver","quote":"Thống kê số lít nhiên liệu tiêu thụ của máy theo thực tế không tính toán dựa trên thông số KWh và thời gian chạy máy.","reference":"Chương V, 1.2.2, II.4","requirement":"Giám sát, điều khiển ATS; giao diện có bản đồ, biểu đồ; phân quyền không giới hạn; thống kê Excel giờ nổ/tắt máy, nhiên liệu theo lít/% (tiêu thụ thực tế, không tính từ kWh), năng lượng lưới và máy phát"},{"item":"Thiết bị đóng cắt ATS: điện áp","quote":"150 đến 1000V","reference":"Chương V, 1.2.2, III.1","requirement":"150 đến 1000V"},{"item":"Thiết bị đóng cắt ATS: chế độ đóng cắt","quote":"Máy cắt chân không","reference":"Chương V, 1.2.2, III.2","requirement":"Máy cắt chân không"},{"item":"Thiết bị đóng cắt ATS: bảo vệ rò rỉ, số cực","quote":"Loại bảo vệ rò rỉ 4P","reference":"Chương V, 1.2.2, III.3-4","requirement":"Loại bảo vệ rò rỉ 4P; 4 cực"},{"item":"Thiết bị đóng cắt ATS: dòng tải","quote":"100A","reference":"Chương V, 1.2.2, III.5","requirement":"100A"},{"item":"Thiết bị đóng cắt ATS: chế độ, khóa","quote":"Có","reference":"Chương V, 1.2.2, III.6-8","requirement":"Có chế độ tự động, bằng tay, khóa an toàn"},{"item":"Thiết bị đóng cắt ATS: tiêu chuẩn","quote":"Đầu ra thụ động 7Amp 250VAC","reference":"Chương V, 1.2.2, III.9","requirement":"Ghi là \"Đầu ra thụ động 7Amp 250VAC\" (không nêu tên tiêu chuẩn)"},{"item":"Thiết bị đóng cắt ATS: môi trường","quote":"Nhiệt độ: (-40 ~ + 85) ° C","reference":"Chương V, 1.2.2, III.10-11","requirement":"Làm việc -25 ~ +70°C, 20 ~ 90%; bảo quản -40 ~ +85°C"},{"item":"Cáp tiếp đất máy phát","quote":"Loại Goldcup hoặc tương đương","reference":"Chương V, 1.2.2, IV.1","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh, Goldcup hoặc tương đương"},{"item":"Cáp đấu nối ATS với lưới, máy phát, cầu dao","quote":"Cáp điện 1x16 mm2","reference":"Chương V, 1.2.2, IV.2","requirement":"Cáp 1x16 mm2, Goldcup hoặc tương đương"},{"item":"Cáp máy phát vào ATS","quote":"cáp đồng 2x16 mm2","reference":"Chương V, 1.2.2, IV.3","requirement":"Cáp đồng 2x16 mm2 bọc PVC, Goldcup hoặc tương đương"},{"item":"Cáp điều khiển ATS - máy phát","quote":"loại 14x1 mm2","reference":"Chương V, 1.2.2, IV.4","requirement":"14x1 mm2, Goldcup hoặc tương đương"},{"item":"Ống nhựa","quote":"Loại Thành Công hoặc tương đương","reference":"Chương V, 1.2.2, IV.5","requirement":"HDPE40/30, Thành Công hoặc tương đương"},{"item":"Vật tư phụ","quote":"Đầu cos bằng đồng, bề mặt mạ thiếc hoặc niken, phù hợp với chủng loại cáp sử dụng (theo yêu cầu).","reference":"Chương V, 1.2.2, IV.6","requirement":"Đầu cos đồng mạ thiếc hoặc niken phù hợp cáp; băng dính, lạt nhựa, cầu đấu dây"},{"item":"Yêu cầu về chất lượng","quote":"Scan bản Catalog (có bản dịch nếu là tiếng nước ngoài) kèm theo E-HSDT.","reference":"Chương V, Mục 1.3 Các yêu cầu khác, TT1","requirement":"Mới 100%, sản xuất 2026 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; scan catalog (có bản dịch) kèm E-HSDT"},{"item":"Yêu cầu về lắp đặt","quote":"Các thiết bị tại trạm được kết nối, cài đặt, đồng bộ với máy chủ qua đường truyền di động (SIM 4G) do chủ đầu tư cung cấp.","reference":"Chương V, Mục 1.3 Các yêu cầu khác, TT2","requirement":"Lắp hoàn chỉnh tại các trạm; kết nối, cài đặt, đồng bộ với máy chủ qua SIM 4G do chủ đầu tư cung cấp"},{"item":"Bảo hành","quote":"trường hợp chủ đầu tư không xử lý được thì nhà thầu phải có mặt trong vòng tối đa 48 giờ để xử lý.","reference":"Chương V, Mục 1.3 Các yêu cầu khác, TT3","requirement":"≥ 24 tháng từ bàn giao nghiệm thu, tại trạm; thay sản phẩm mới nếu không phù hợp; xử lý sự cố 24/24, có mặt tối đa 48 giờ"},{"item":"Quy cách lắp đặt máy phát","quote":"Trong quá trình lắp đặt có thể phải khoan cắt tường hoặc bê tông, đảm bảo cho công tác lắp đặt máy, hoàn chỉnh hệ thống thoát gió, thoát khói","reference":"Chương V, Mục 1.3.1 a","requirement":"Lắp hoàn chỉnh, vận hành liên tục đạt công suất tối đa; đầu nối có cos, đánh dấu; ống bảo vệ cố định; hệ thống thoát gió, khí thải hoàn chỉnh; khoan cắt tường/bê tông và hoàn thiện lại"},{"item":"Quy cách lắp đặt tủ ATS","quote":"Vận hành được ở 2 chế độ ( Chạy tải qua ATS và không qua ATS) bằng cách đảo cầu dao.","reference":"Chương V, Mục 1.3.1 b","requirement":"Lắp cạnh cầu dao đảo chiều, cố định vào tường bằng ốc vít; đấu dây tiếp địa về tổ đất; vận hành được 2 chế độ (qua ATS và không qua ATS) bằng đảo cầu dao"}],"requiredDocuments":["Catalogue của nhà sản xuất có đầy đủ thông số kỹ thuật theo yêu cầu E-HSMT (CDNT 10.8); catalog tổ máy, động cơ, đầu phát bản gốc kèm bản dịch tiếng Việt nếu là tiếng nước ngoài","Giấy cam kết cung cấp CO, CQ khi giao hàng (hàng nhập khẩu) hoặc CQ, phiếu xuất xưởng (hàng sản xuất trong nước) (CDNT 10.8)","Địa chỉ website hãng sản xuất nơi công bố thông số và tài liệu tải được","Tài liệu chứng minh từng chỉ tiêu kỹ thuật của máy phát điện, có tham chiếu cho từng yêu cầu","Chứng chỉ ISO9001:2015, ISO 14001:2015 của tổ máy; nếu là nhà sản xuất/lắp ráp trong nước thêm ISO45001:2018","Bản vẽ 2D, 3D cấu tạo máy; sơ đồ cụm chi tiết, sơ đồ lắp ráp tổng thể; sơ đồ kết nối hệ thống điều khiển","Hướng dẫn sử dụng bảng điều khiển và sơ đồ kết nối hệ thống điều khiển bản gốc chính hãng (tải được trên website)","Catalog bộ sạc ắc quy bản gốc tải từ website hãng","Bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát điện, ATS, phụ kiện và thi công lắp đặt chi tiết","Bảng tiến độ cung cấp hàng hóa ≤ 40 ngày","Đề xuất bảo hành ≥ 730 ngày theo yêu cầu E-HSMT","Bảng chào giá theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV","Bảo đảm dự thầu 45.000.000 VND dạng cam kết (hoặc thư bảo lãnh/bảo hiểm bảo lãnh nếu thuộc danh sách không bảo đảm uy tín), hiệu lực ≥ 120 ngày","Khi giao hàng: CO (hàng nhập khẩu), CQ hoặc giấy xuất xưởng (bản gốc hoặc chứng thực), cam kết bảo hành bản gốc, tài liệu kỹ thuật/HDSD, tài liệu hướng dẫn vận hành tiếng Việt"],"restrictiveClauses":["Động cơ bắt buộc nhãn hiệu và xuất xứ G7, đầu phát và vỏ đồng bộ cùng nhãn hiệu: \"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ thương hiệu G7, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin này có trên website của hãng sản xuất tổ máy.\"","Kiểu buồng đốt ghi tên công nghệ cụ thể: \"Xoáy ba hướng (E-TVCS) giúp hòa trộn nhiên liệu với không khí tốt hơn, cải thiện hiệu suất đốt cháy.\"; kèm \"Gián tiếp (IDI)\" và kiểu điều tốc \"Cơ khí\"","Thông số tổ máy ghi rất sát một mẫu cụ thể: kích thước \"≤ 1360 x 710 x 1055 mm\", trọng lượng \"≤ 495 Kg\", dầu bôi trơn \"≤ 6.7 lít\", mô tơ khởi động \"≥ 12V – 1.2kW\", máy phát sạc \"≥ 14V – 30A\"","Bộ điều khiển máy phát: màn hình \"LCD 128x64 Pixel\" và \"Logo hãng máy được hiển thị khi động cơ ở chế độ chờ.\"","Bộ sạc ắc quy ghi các con số như từ một datasheet: \"Tối đa 87 W\", \"<3W\", \"Tối đa 2 A\", tiêu chuẩn \"EN：55032；IEC/EN61000-4；GB/T17626；\"","Vỏ tủ ATS quy định độ dày theo khoảng cố định thay vì tối thiểu: \"Thép tấm dầy 1,2-2 mm\"","Bộ điều khiển ATS quy định phần cứng cụ thể: \"-Chíp xử lý sử dụng nhân ARM-32bit CortexM3-72MHz, chống nhiễu, chống treo chíp, tiết kiệm điện.\", \"-Màn hình hiển thị LCD Graphic 4-Line back-lit dạng văn bản hiển thị kích thước 80mm*40mm.\", \"- DxRxC ≤ 220x160x65mm\"","Tỷ lệ cài đặt cụ thể của bộ điều khiển ATS: \"cài đặt được 98% các thông số máy phát trực tiếp trên màn hình điều khiển.\"","Vật tư nêu nhãn hiệu: \"Loại Goldcup hoặc tương đương\", \"Loại Thành Công hoặc tương đương\""],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: nhà thầu không có cổ phần hoặc vốn góp trên 30% với chủ đầu tư; không có cổ phần, vốn góp với nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","reference":"Chương II, CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền của nhà sản xuất/đại lý hoặc cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất"},{"quote":"Có đầy đủ chứng chỉ theo quy định còn hiệu lực như: ISO9001:2015; ISO 14001: 2015; ISO45001:2018","reference":"Chương V, Mục 1.2 a)","requirement":"Nhà thầu là nhà sản xuất/lắp ráp trong nước: ISO9001:2015, ISO 14001:2015, ISO45001:2018 còn hiệu lực"},{"quote":"Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.","reference":"Chương II, CDNT 29.1","requirement":"Tiêu chuẩn năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính...): không có trong tài liệu được cung cấp (chỉ có Mục 3 của Chương III); chấm Đạt/Không đạt"}],"questionsForClarification":["Công suất liên tục ghi \"≥ 8.5 ±0.5KVA\": ngưỡng tối thiểu được chấp nhận là 8,0 kVA hay 8,5 kVA?","\"đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu\" là cùng nhãn hiệu với tổ máy hay với động cơ G7? Mục đầu phát ghi \"Nhà thầu đề xuất\" thì được chào nhãn hiệu khác không?","Máy phát là \"1 pha, 2 dây\" 220 VAC với \"Aptomat 1pha, 2 cực\", cáp \"2x16 mm2\" vào ATS, trong khi tủ ATS ghi \"230/400VAC\" và thiết bị đóng cắt \"Số cực | 4\": đề nghị xác nhận số pha của lưới tại trạm và số cực yêu cầu của thiết bị đóng cắt.","Tủ ATS ghi dòng \"100A , 160A\" còn thiết bị đóng cắt ghi \"Dòng tải | 100A\": bao nhiêu tủ 100A, bao nhiêu tủ 160A, và tại trạm nào?","Thiết bị đóng cắt ghi \"Máy cắt chân không\", \"Loại bảo vệ rò rỉ 4P\", dòng Tiêu chuẩn ghi \"Đầu ra thụ động 7Amp 250VAC\": đề nghị nêu rõ loại thiết bị đóng cắt và tiêu chuẩn áp dụng.","Trạm CSHT_TNN_00169 (Xã Văn Hán) xuất hiện ở cả STT 5 và STT 14: đây là trùng lặp hay hai vị trí khác nhau? Số máy phát thực tế là 27?","Danh sách địa điểm tại ĐKCT 1.11 dừng ở CSHT_BKN_00084: danh sách 28 trạm ở Chương V có phải là danh sách chính thức không?","Máy chủ/Webserver và App giám sát ATS do chủ đầu tư có sẵn hay nhà thầu phải cung cấp (kèm chi phí duy trì máy chủ)? SIM 4G do chủ đầu tư cung cấp cho tất cả 28 tủ?","Chức năng \"Xả trạm\" dùng \"nguồn ắc quy Lithium\": các trạm đã có ắc quy Lithium chưa, và nhà thầu có phải cung cấp/đấu nối không?","Sau câu \"Sơ đồ yêu cầu như sau :\" ở mục lắp đặt tủ ATS không có sơ đồ: đề nghị cung cấp sơ đồ đấu nối yêu cầu.","Bảo lãnh bảo hành ghi \"có hiệu lực trong vòng 24 tháng\" nhưng \"thời gian của thư bảo lãnh bảo hành là 25 tháng\": thời hạn nào là bắt buộc?","Chứng từ thanh toán gồm \"Biên bản thanh lý hợp đồng\": thanh lý thực hiện khi nào (sau giao nhận hay sau hết bảo hành)?"]},"status":"done","analyzedAt":"2026-11-17T15:52:35.561Z"},"IB2600613475":{"by":"hsmt-worker","notes":["Không có trong tài liệu được cung cấp: Chương III Mục 1 (tính hợp lệ) và Mục 2 (năng lực, kinh nghiệm); Chương VI Điều kiện chung của hợp đồng; Phần 4 Biểu mẫu hợp đồng; Quyết định phê duyệt HSMT.","Một đoạn 2.826 ký tự (Chương III/Chương V) bị bỏ khỏi dữ liệu gửi kèm, chưa đọc lại từ hsmt-full.txt.","Công suất 'định mức' ≥ 12.0 kVA được ghi vào primeKva, 'dự phòng' ≥ 13.2 kVA vào standbyKva. Không quy đổi sang kW."],"result":{"keyInfo":{"budget":"16.904.052.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Cung cấp và lắp đặt máy phát điện 12kVA","investor":"Viễn thông An Giang","notifyNo":"IB2600613475","warranty":"≥ 24 tháng kể từ ngày bàn giao nghiệm thu đưa vào sử dụng; bảo lãnh bảo hành 5%; bảo dưỡng 6 tháng/lần (4 lần trong 2 năm)","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"400.000.000 VND. Nhà thầu có tên trong danh sách theo khoản 1 Điều 20 Nghị định 214/2025/NĐ-CP phải nộp gấp 03 lần. Hình thức: thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Hiệu lực ≥ 120 ngày","bidValidity":"≥ 90 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 07/12/2026","contractType":"Trọn gói; giá hợp đồng cố định; được điều chỉnh thuế","deliveryTime":"Trong vòng 20 ngày kể từ ngày hợp đồng có hiệu lực, gồm lắp đặt, nghiệm thu và bàn giao đưa vào sử dụng","procuringEntity":"Viễn thông An Giang","deliveryLocation":"Các trạm BTS trực thuộc Viễn thông An Giang tại đặc khu Phú Quốc, tỉnh An Giang (32 trạm di động mới, 70 trạm hiện hữu)","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"≥ 12.0 kVA định mức / ≥ 13.2 kVA dự phòng, 1 pha 2 dây, 220V-230V, 50 Hz (102 tổ máy)"},"summary":"Gói thầu mua sắm và lắp đặt trọn gói 102 tổ máy phát điện diesel 12 kVA, 1 pha 2 dây, 220V-230V/50Hz, kèm 102 tủ ATS 1 pha treo tường. Máy được lắp tại 32 trạm BTS mới và 70 trạm hiện hữu của Viễn thông An Giang ở đặc khu Phú Quốc, phục vụ APEC 2027. Giá gói thầu 16.904.052.000 đồng, tức 165.726.000 đồng/máy (16.904.052.000 ÷ 102). Thời gian thực hiện chỉ 20 ngày kể từ ngày hợp đồng có hiệu lực, gồm giao hàng, lắp đặt và nghiệm thu đưa vào sử dụng; phạt chậm 2%/tuần, tối đa 8%. Đánh giá kỹ thuật theo Đạt/Không đạt, xếp hạng theo giá thấp nhất. Yêu cầu kỹ thuật chặt: kích thước ≤ 1500x800x1000 mm, khối lượng ≤ 650 kg, độ ồn ≤ 65 dB(A) ở 7 m, động cơ ≥ 3 xi lanh làm mát nước 1500 v/ph, ổn định điện áp và tần số ±1%, bộ điều khiển có Modbus RTU RS485 và bật/tắt qua SMS. Bảo hành ≥ 24 tháng, có mặt xử lý trong 8 giờ, bảo dưỡng 4 lần.","highlights":[{"quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước","title":"Mâu thuẫn: yêu cầu 'sản xuất trong nước' nhưng nơi khác chấp nhận hàng nhập khẩu","detail":"Chương V Mục 1.3.1 yêu cầu hàng hóa được sản xuất trong nước năm 2026. Chương III tiêu chí 1.2 b) và Chương VII ĐKC 9, 14.2 lại có quy định CO, CQ cho hàng sản xuất nước ngoài/nhập khẩu. Nếu tổ đánh giá đọc 1.3.1 theo nghĩa đen, tổ máy nhập khẩu nguyên chiếc có thể bị đánh 'Không đạt' ở tiêu chí 1.3 (cam kết đáp ứng mục 1.3.1).","category":"eligibility","severity":"critical","reference":"Chương V, Mục 1.3.1; Chương III, Mục 3, tiêu chí 1.2 b), 1.3; Chương VII, ĐKC 9","recommendation":"Khuyến nghị: gửi làm rõ trước khi đóng thầu. Nếu không kịp, ưu tiên phương án tổ máy lắp ráp/sản xuất trong nước có giấy chứng nhận xuất xưởng, và cam kết đúng câu chữ mục 1.3.1."},{"quote":"thông qua tiếp điểm khô dry và tin nhắn SMS","title":"Bộ điều khiển phải bật/tắt qua SMS, có Modbus RTU RS485 và hiển thị đồ thị điện áp","detail":"Mục D yêu cầu bộ điều khiển: chuẩn truyền thông Modbus RTU RS485; bật/tắt từ xa qua tiếp điểm khô và tin nhắn SMS; hiển thị và phân tích điện áp dạng đồ thị; hiển thị số giờ còn lại đến bảo trì; năm sản xuất 2026. Thiếu một chức năng là không đáp ứng (tiêu chí 1.1 Chương III). Hồ sơ không nêu thiết bị hay mô-đun nào thực hiện SMS (tích hợp trong bộ điều khiển hay mô-đun rời), cũng không nêu ai cấp SIM.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2, D.2, D.9, D.10, D.13","recommendation":"Khuyến nghị: chọn bộ điều khiển có catalogue thể hiện rõ RS485/Modbus RTU, đồ thị điện áp, đếm giờ bảo trì, kèm mô-đun SMS/GSM. Đánh dấu tham chiếu từng dòng trong catalogue; dòng nào catalogue không có thì nộp tài liệu giải thích."},{"quote":"≤ (1500 x 800 x 1000) mm","title":"Giới hạn kích thước, khối lượng và độ ồn phải đạt cùng lúc với cấu hình động cơ bắt buộc","detail":"Cùng một tổ máy phải đạt đồng thời: kích thước cả vỏ ≤ 1500 x 800 x 1000 mm; trọng lượng khô ≤ 650 kg; độ ồn ≤ 65 dB(A) ở 7 m khi tải trên 75%; vỏ thép ≥ 1.5 mm. Bên trong phải chứa: động cơ ≥ 3 xi lanh làm mát nước 1500 v/ph; thùng nhiên liệu ≥ 50 lít gắn liền khung bệ; ắc quy cố định hoàn toàn bên trong vỏ chống ồn. Vượt một chỉ số là không đạt.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2, A.II.11-12, A.II.16, A.II.18-19, A.II.23, C.II.5, C.II.13","recommendation":"Khuyến nghị: kiểm bảng dữ liệu của mẫu chào thầu cho cả ba con số (kích thước, khối lượng khô, dB(A) @7m ở trên 75% tải), và xác nhận thùng 50 lít cùng ắc quy nằm trong kích thước đó."},{"quote":"Điện tử có ECU hoặc công nghệ tương đương kiểm soát nhiệt độ động cơ, áp lực nhớt.","title":"Động cơ: cấu hình, tỷ số nén, điều tốc điện tử ECU và mức tiêu hao nhiên liệu","detail":"Động cơ phải đạt tất cả các mục sau: 4 kỳ làm mát nước; công suất liên tục ≥ 15,5 kW, tối đa ≥ 17 kW; ≥ 3 xi lanh thẳng hàng; tỷ số nén ≥ 20:1; hút khí tự nhiên; điều tốc điện tử có ECU hoặc tương đương; tiêu hao ≤ 4 lít/giờ ở 100% tải và ≤ 3 lít/giờ ở 75% tải. Thêm bơm chuyển nhiên liệu cơ + điện + tay và tính năng sấy trước khởi động. Các thông số này phải thể hiện trong catalogue động cơ.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2, C.II.1-17","recommendation":"Khuyến nghị: lấy datasheet động cơ có ghi tỷ số nén, kiểu điều tốc và suất tiêu hao ở 75%/100% tải. Nếu datasheet ghi g/kWh, cần tài liệu chuyển đổi của hãng, không tự quy đổi."},{"quote":"≤ ±1% từ không tải đến đầy tải định mức","title":"Ổn định điện áp và tần số ≤ ±1%","detail":"Đầu phát yêu cầu độ ổn định điện áp và độ ổn định tần số đều ≤ ±1% từ không tải đến đầy tải định mức trong 30 giây; cấp cách nhiệt tối thiểu H; IP23; một ổ trục. Mục tần số liên quan trực tiếp đến bộ điều tốc động cơ.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2, B.II.5-6","recommendation":"Khuyến nghị: tìm tài liệu của hãng ghi rõ độ ổn định điện áp và tần số ở trạng thái xác lập; nếu catalogue chỉ ghi điều tốc cơ thì khó chứng minh tần số ±1%."},{"quote":"ISO 8528 hoặc tương đương","title":"Tài liệu kỹ thuật bắt buộc: catalogue đủ thông số, sơ đồ cấu tạo, danh mục linh kiện có mã, ISO 9001/14001, CE hoặc ISO 8528","detail":"Catalogue phải có hình ảnh, đủ thông số theo Chương V, hãng và mã hiệu; thiếu thì phải có tài liệu giải thích (tiêu chí 1.1). Phải có sơ đồ cấu tạo, sơ đồ lắp ráp của tổ máy, đầu phát và động cơ. Danh sách linh kiện phải có mã từng chi tiết. Đơn vị lắp ráp/sản xuất cần ISO 9001:2015 và ISO 14001:2015. Sản phẩm cần chứng minh đạt CE hoặc ISO 8528 hoặc tương đương (tiêu chí 1.3).","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 1.1, 1.3; Chương V, Mục 1.2, A.I.2-5, B.I.4, C.I.5","recommendation":"Khuyến nghị: lập bảng đối chiếu từng dòng Chương V với số trang/tham chiếu tài liệu (Chương V yêu cầu 'chỉ ra các tham chiếu')."},{"quote":"Hàng hóa phải mới 100%, nguyên đai, nguyên kiện, được sản xuất năm 2026.","title":"Năm sản xuất 2026 và các cam kết bắt buộc","detail":"Phải nêu xuất xứ, ký mã hiệu, nhãn hiệu, hãng và năm sản xuất. Phải có cam kết: sản xuất từ 2026 trở về sau; CO/CQ khi giao (hàng nước ngoài) hoặc giấy xuất xưởng (hàng trong nước); đáp ứng chất lượng mục 1.3.1; bảo hành, bảo trì mục 1.3.3 và 1.3.4. Thiếu cam kết là 'Không đạt'. Đầu phát, động cơ, bộ điều khiển đều ghi 'Năm 2026', và ĐKC 21.1 ghi hàng 'được sản xuất năm 2026'. Trong khi đó Chương III ghi 'từ 2026 trở về sau'.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 1.2, 1.3, 2; Chương V, B.I.3, C.I.3, D.2; Chương VII, ĐKC 21.1","recommendation":"Khuyến nghị: chuẩn bị đủ các văn bản cam kết theo đúng câu chữ. Đóng thầu 07/12/2026: nếu hợp đồng ký sang năm 2027, hàng giao phải là hàng sản xuất năm 2026, nên cần lên kế hoạch hàng sẵn."},{"quote":"2%/ tuần cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Tiến độ 20 ngày cho 102 máy tại Phú Quốc, phạt 2%/tuần tối đa 8%","detail":"Trong 20 ngày phải: thử tải 5% số máy tại kho; vận chuyển; lắp 102 máy và tủ ATS; làm hệ thống thoát gió, khói (có thể khoan cắt tường, bê tông); nghiệm thu và bàn giao đưa vào sử dụng. Chậm bị phạt 2%/tuần, tối đa 8%, có thể bị chấm dứt hợp đồng. Danh sách trạm có 2 trạm (PQU018, PQU125) ở vĩ độ khoảng 9,30, xa các trạm khác (khoảng 10,0–10,4).","category":"contract","severity":"warning","reference":"Chương V, Mục 1.1, 1.3.2; Chương VII, ĐKC 21.1, 22","recommendation":"Khuyến nghị: lập kế hoạch nhân lực, nhiều đội lắp song song, hàng có sẵn trước khi ký. Khảo sát cách tiếp cận 2 trạm ở vĩ độ 9,30 và các trạm hiện hữu."},{"quote":"nếu số lượng thiết bị hư hỏng vượt quá 10% số lượng hàng hóa theo hợp đồng, Nhà thầu có trách nhiệm thay thế toàn bộ hàng hóa đã bàn giao nghiệm thu bằng chi phí của mình","title":"Cam kết bảo hành nặng: có mặt trong 8 giờ, cho mượn máy, thay toàn bộ nếu hư quá 10%","detail":"Trong bảo hành: hỗ trợ 24/7; có mặt trong 8 giờ, chậm thì chịu 100% chi phí phát sinh; sự cố quá 48 giờ phải cho mượn máy dự phòng miễn phí. Thiết bị hư vượt 10% số lượng thì phải thay toàn bộ hàng đã bàn giao, và bị phạt bằng giá trị hàng hư hỏng (trừ vào bảo lãnh bảo hành). Phải bảo dưỡng 4 lần tại trạm; quá hạn 10 ngày không bảo dưỡng thì bị thu hồi bảo lãnh bảo hành. Nhà thầu phải nộp văn bản cam kết đáp ứng (tiêu chí 2 Chương III).","category":"contract","severity":"warning","reference":"Chương VII, ĐKC 23.3; Chương V, Mục 1.3.4; Chương III, Mục 3, tiêu chí 2","recommendation":"Khuyến nghị: tính vào giá chi phí đội kỹ thuật thường trực tại Phú Quốc, máy dự phòng và 4 lần bảo dưỡng × 102 máy."},{"quote":"110% công suất dự phòng","title":"Chạy 110% công suất dự phòng trong ≥ 1 giờ và thử tải 110% trước giao hàng","detail":"Mục A.II.13 yêu cầu chạy liên tục ≥ 1 giờ ở 110% công suất dự phòng. Từ các số trong hồ sơ: 13,2 kVA × 110% = 14,52 kVA. Thử nghiệm trước giao hàng gồm mức tải 110%, nhưng không ghi 110% của công suất nào (định mức hay dự phòng).","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, A.II.13; Chương VII, ĐKC 21.1","recommendation":"Khuyến nghị: hỏi làm rõ mốc 110%. Kiểm tài liệu hãng có thể hiện khả năng quá tải tương ứng."},{"quote":"Dòng điện định mức: ≥ 100 A, 1 pha","title":"Tủ ATS: hồ sơ mới nêu dòng định mức và chức năng, thiếu nhiều thông số","detail":"Tủ ATS: treo tường; ≥ 100 A, 1 pha; tự khởi động máy và chuyển tải; công tắc Auto/Gen/Man; có bộ sạc ắc quy tự động; đèn báo; vỏ sơn tĩnh điện; thời gian chờ/chuyển/làm nguội chỉnh được. Không nêu: cấp IP, loại thiết bị đóng cắt và số cực, khoảng chỉnh hay giá trị mặc định của thời gian. Bộ sạc ắc quy được yêu cầu ở cả tổ máy (A.I.6) và tủ ATS (F.2).","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, A.I.6, F.1-2","recommendation":"Khuyến nghị: chào tủ ATS có catalogue thể hiện đủ các chức năng F.2. Hỏi làm rõ có cần hai bộ sạc (trên máy và trong tủ) hay không."},{"quote":"Mức nhiên liệu thấp hơn ngưỡng cho phép (cài đặt được trên bộ điều khiển).","title":"Bộ điều khiển: chế độ vận hành, tự dừng và ngưỡng cài đặt","detail":"Bộ điều khiển phải có: chế độ TEST/RUN/AUTO/STOP và phím lên/xuống/trái/phải; tự khởi động khi mất điện lưới; đủ danh sách cảnh báo và tự dừng. Ngưỡng điện áp, tần số và mức nhiên liệu phải cài đặt được trên bộ điều khiển. Danh sách dài nên dễ bỏ sót khi đối chiếu catalogue.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, D.5-8, D.11-12","recommendation":"Khuyến nghị: đối chiếu từng dòng D.10–D.12 với tài liệu hãng bộ điều khiển; mục cảm biến mức nhiên liệu cần có trong cấu hình máy."},{"quote":"Trong quá trình lắp đặt có thể phải khoan cắt tường hoặc bê tông","title":"Phạm vi lắp đặt trọn gói chưa định lượng","detail":"Giá trọn gói gồm: vận chuyển, nhân công, vật tư lắp đặt; dây nguồn và dây đất ≥ 16 mm2 đi trong ống nhựa; tiếp đất cho máy, cắt lọc sét và ATS; hệ thống thoát gió, khói; có thể khoan cắt tường, bê tông và tô trát. Hồ sơ không nêu chiều dài dây, vị trí đặt máy từng trạm, cũng không có bản vẽ ('Không có bản vẽ').","category":"risk","severity":"warning","reference":"Chương V, Mục 1.2 (phần chung và G); Mục 2; Chương VII, ĐKC 20.2","recommendation":"Khuyến nghị: hỏi chiều dài dây tính trung bình mỗi trạm, hoặc dự phòng chi phí phát sinh trong giá."},{"quote":"thanh toán 100% giá trị Hợp đồng trong vòng 30 ngày làm việc","title":"Thanh toán 100% chỉ sau khi nghiệm thu toàn bộ lô hàng","detail":"Không có thanh toán theo đợt giao. Chỉ tạm ứng 10% (có bảo lãnh). Phần còn lại trả trong 30 ngày làm việc sau khi bàn giao nghiệm thu toàn bộ, nhận đủ chứng từ và bảo lãnh bảo hành 5%. Đồng thời phải duy trì bảo đảm thực hiện hợp đồng 5% và bảo lãnh tạm ứng.","category":"financial","severity":"warning","reference":"Chương VII, ĐKC 5.2, 13.1, 14.2","recommendation":"Khuyến nghị: tính chi phí vốn cho khoảng 102 máy trong thời gian từ nhập hàng đến khi được thanh toán."},{"quote":null,"title":"Thiếu chương: tiêu chuẩn năng lực - kinh nghiệm, Điều kiện chung hợp đồng, Biểu mẫu hợp đồng","detail":"Chương III chỉ có Mục 3 (kỹ thuật). Các mục khác không có trong tài liệu được cung cấp: tiêu chí hợp lệ, năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu...); Chương VI Điều kiện chung của hợp đồng (gồm Mục 26 bất khả kháng, Mục 29 chấm dứt hợp đồng); Phần 4 Biểu mẫu hợp đồng.","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: tải đủ các chương này trên muasamcong và kiểm tiêu chí năng lực, kinh nghiệm trước khi quyết định dự thầu."},{"quote":"-10oC đến +50oC. Độ ẩm hoạt động: 80% đến 100%.","title":"Điều kiện vận hành: độ ẩm 80% đến 100%, nhiệt độ -10°C đến +50°C","detail":"Hồ sơ yêu cầu nhiệt đới hóa toàn bộ và hoạt động trong khoảng nhiệt độ -10°C đến +50°C, độ ẩm 80% đến 100%. Catalogue phải thể hiện được các điều kiện này.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, A.II.22","recommendation":"Khuyến nghị: kiểm điều kiện môi trường trong tài liệu hãng; nếu không ghi thì chuẩn bị văn bản xác nhận của nhà sản xuất."},{"quote":"Tem Inox khắc chìm “VNPT”, chữ màu","title":"Tem inox 'VNPT' và bảng thông số trên mỗi máy","detail":"Mỗi máy gắn tem inox khắc chìm 'VNPT', chữ xanh, tối thiểu 15x5 cm, chữ cao tối thiểu 1,5 cm. Bảng thông số phải đủ các nội dung tối thiểu, gồm năm sản xuất.","category":"other","severity":"info","reference":"Chương V, Mục 1.2, A.I.7, A.II.28","recommendation":"Khuyến nghị: đặt làm tem sớm, tính vào giá."},{"quote":"Hồ sơ tài liệu chứng minh tỷ lệ % chi phí sản xuất trong nước của hàng hóa","title":"Ưu đãi hàng xuất xứ Việt Nam","detail":"Hàng không được ưu đãi bị cộng thêm 7,5%–10% (tùy trường hợp) khi so sánh giá. Để được ưu đãi, phải nộp tài liệu chứng minh tỷ lệ chi phí sản xuất trong nước có xác nhận của cơ quan nhà nước có thẩm quyền (Mẫu 15A/15B/15C).","category":"financial","severity":"info","reference":"Chương II, E-CDNT 10.8, 28.4","recommendation":"Khuyến nghị: nếu chào hàng lắp ráp trong nước, chuẩn bị hồ sơ chứng minh tỷ lệ chi phí sản xuất trong nước."},{"quote":"có thời hạn bảo hành (≥25 tháng)","title":"Thời hạn bảo lãnh bảo hành ghi (≥25 tháng) ở ĐKC 14.2","detail":"ĐKC 14.2 ghi bảo lãnh bảo hành 'có thời hạn bảo hành (≥25 tháng)'. ĐKC 23.3 ghi bảo hành ≥ 24 tháng, bảo lãnh hiệu lực đến hết 30 ngày sau khi kết thúc bảo hành.","category":"contract","severity":"info","reference":"Chương VII, ĐKC 14.2, 23.3","recommendation":"Khuyến nghị: phát hành bảo lãnh bảo hành có hiệu lực đủ dài để đáp ứng cả hai cách ghi."}],"contractTerms":[{"term":"Thời hạn giao hàng","quote":"Trong vòng 20 ngày, kể từ ngày hợp đồng có hiệu lực.","reference":"Chương V, Mục 1.3.2; Chương VII, ĐKC 21.1","requirement":"Giao hàng, lắp đặt, nghiệm thu và bàn giao đưa vào sử dụng trong vòng 20 ngày kể từ ngày hợp đồng có hiệu lực"},{"term":"Phạt chậm giao hàng","quote":"2%/ tuần cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, ĐKC 22","requirement":"2%/tuần trên giá hợp đồng, cho đến khi công việc được thực hiện"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, ĐKC 22","requirement":"8%; khi đạt mức tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế;","reference":"Chương VII, ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Phạt vi phạm khác","quote":"Ngoài ra Nhà thầu còn phải chịu phạt một khoản giá trị tương đương với giá trị hàng hóa hư hỏng, khoản phạt này được khấu trừ vào bảo lãnh bảo hành.","reference":"Chương VII, ĐKC 23.3; Chương V, Mục 1.3.4","requirement":"Nếu số thiết bị hư hỏng trong thời hạn bảo hành vượt 10% số lượng hợp đồng: thay thế toàn bộ hàng đã bàn giao bằng chi phí nhà thầu, và chịu phạt bằng giá trị hàng hư hỏng (khấu trừ vào bảo lãnh bảo hành)"},{"term":"Tạm ứng","quote":"Chủ đầu tư sẽ tạm ứng cho Nhà thầu 10% giá trị của hợp đồng bằng chuyển khoản trong vòng 30 ngày","reference":"Chương VII, ĐKC 13.1","requirement":"10% giá hợp đồng, chuyển khoản trong 30 ngày kể từ khi nhận đề nghị bằng văn bản và bảo lãnh tạm ứng (Mẫu số 19); thu hồi 100% ở lần thanh toán đầu tiên"},{"term":"Bảo lãnh tạm ứng","quote":"bảo lãnh vô điều kiện và không huỷ ngang theo yêu cầu của người thụ hưởng.","reference":"Chương VII, ĐKC 13.1","requirement":"Do ngân hàng thương mại có uy tín được Chủ đầu tư chấp thuận phát hành; vô điều kiện, không hủy ngang; hiệu lực đến khi thu hồi xong tạm ứng; yêu cầu cụ thể về người ký và đóng dấu"},{"term":"Thanh toán","quote":"thanh toán 100% giá trị Hợp đồng trong vòng 30 ngày làm việc","reference":"Chương VII, ĐKC 14.2; Chương V, Mục 1.3.3","requirement":"Chuyển khoản, VND. Trả 100% giá hợp đồng trong 30 ngày làm việc kể từ khi ký biên bản bàn giao nghiệm thu toàn bộ lô hàng đưa vào sử dụng, nhận đủ hóa đơn, chứng từ và bảo lãnh bảo hành 5%"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 5 % giá hợp đồng","reference":"Chương VII, ĐKC 5.2, 5.4","requirement":"5% giá hợp đồng; hiệu lực đến hết ≥ 50 ngày sau bàn giao, nghiệm thu và chuyển sang bảo hành, tối thiểu 20 ngày + 30 ngày; hoàn trả không chậm hơn 30 ngày sau khi bàn giao, nghiệm thu toàn bộ và nộp bảo lãnh bảo hành"},{"term":"Bảo đảm bảo hành","quote":"có thời hạn bảo hành (≥25 tháng)","reference":"Chương VII, ĐKC 14.2, 23.3","requirement":"Thư bảo lãnh 5% giá hợp đồng, hiệu lực từ ngày phát hành đến hết 30 ngày sau khi kết thúc bảo hành; ĐKC 14.2 ghi thời hạn bảo hành (≥ 25 tháng)"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: ≥ 24 tháng kể từ ngày bàn giao nghiệm thu đưa vào sử dụng.","reference":"Chương VII, ĐKC 23.3, 23.5, 23.6","requirement":"≥ 24 tháng từ ngày bàn giao nghiệm thu đưa vào sử dụng. Hỗ trợ 24/7; có mặt trong 8 giờ; sửa/thay ≤ 07 ngày (trong nước), ≤ 30 ngày (nước ngoài); cho mượn máy dự phòng nếu hư quá 48 giờ; bảo dưỡng 6 tháng/lần, 4 lần, tại trạm"},{"term":"Nghiệm thu","quote":"hai bên cùng ký Biên bản nghiệm thu thử tải.","reference":"Chương VII, ĐKC 21.1, 21.2","requirement":"Chạy thử tải 5% số máy trước giao hàng (50/75/100/110% tải), ký biên bản nghiệm thu thử tải. Sau đó nghiệm thu lắp đặt cấu hình và nghiệm thu bàn giao đưa vào sử dụng"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Được phép","reference":"Chương VII, ĐKC 11.1, 11.2, 12.3","requirement":"Hợp đồng trọn gói, giá cố định; được điều chỉnh thuế khi chính sách thuế thay đổi và nhà thầu chứng minh được số thuế phát sinh"},{"term":"Điều chỉnh khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%.","reference":"Chương II, E-CDNT 34.1, 34.2","requirement":"Tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-","reference":"Chương VII, ĐKC 22","requirement":"Có thể xem xét khi phạt chậm đạt mức tối đa, theo Mục 29 E-ĐKC (nội dung Mục 29 thuộc Chương VI, không có trong tài liệu được cung cấp)"},{"term":"Bảo hiểm và vận chuyển","quote":"Nhà thầu phải chịu trách nhiệm mua bảo hiểm cho tất cả hàng hoá do nhà thầu cung cấp.","reference":"Chương VII, ĐKC 19, 20.1","requirement":"Nhà thầu mua bảo hiểm cho toàn bộ hàng hóa từ khi xuất hàng đến khi nghiệm thu xong; vận chuyển, lưu kho đến địa điểm dự án do nhà thầu chịu, tính trong giá"},{"term":"Chứng từ giao hàng","quote":"Đối với hàng nhập khẩu: giấy chứng nhận CO, CQ tổ máy phát điện của nhà máy","reference":"Chương VII, ĐKC 9","requirement":"Báo kế hoạch vận chuyển, lắp đặt ít nhất 02 ngày trước khi hàng đến. Hàng nhập khẩu: CO, CQ; hàng sản xuất trong nước: giấy chứng nhận xuất xưởng/chất lượng. Chủ đầu tư phải nhận chứng từ trước khi hàng đến, nếu không nhà thầu chịu chi phí phát sinh"},{"term":"Giải quyết tranh chấp","quote":"thông qua tòa án nhân dân tỉnh An Giang giải quyết","reference":"Chương VII, ĐKC 7.2","requirement":"Hòa giải trong 15 ngày; gửi yêu cầu giải quyết tranh chấp không quá 10 ngày; không thỏa thuận được thì đưa ra Tòa án nhân dân tỉnh An Giang, bên thua chịu chi phí"}],"generatorSets":[{"qty":102,"quote":"trang bị 102 máy phát điện 12KVA 1 pha động cơ diesel","phases":1,"primeKw":null,"primeKva":12,"standbyKw":null,"standbyKva":13.2}],"technicalSpecs":[{"item":"Thông tin tổ máy","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, Mục 1.2, A.I.1","requirement":"Nhà thầu nêu hãng sản xuất, mã hiệu và xuất xứ của tổ máy"},{"item":"Sơ đồ, bản vẽ cấu tạo tổ máy","quote":"Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành","reference":"Chương V, Mục 1.2, A.I.2","requirement":"Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy"},{"item":"Danh sách vật tư linh kiện","quote":"Có mã sản phẩm (mã sản xuất hoặc mã","reference":"Chương V, Mục 1.2, A.I.3","requirement":"Có mã sản phẩm (mã sản xuất hoặc mã mua hàng) của từng chi tiết theo tiêu chuẩn của nhà sản xuất"},{"item":"Chứng nhận chất lượng của đơn vị lắp ráp/sản xuất","quote":"ISO 9001:2015","reference":"Chương V, Mục 1.2, A.I.4","requirement":"ISO 9001:2015"},{"item":"Chứng nhận môi trường của đơn vị lắp ráp/sản xuất","quote":"ISO 14001:2015","reference":"Chương V, Mục 1.2, A.I.5","requirement":"ISO 14001:2015"},{"item":"Vận hành, kích từ, AVR, sạc ắc quy","quote":"bộ sạc ắc quy kèm theo máy,","reference":"Chương V, Mục 1.2, A.I.6","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR khi tải thay đổi; có bộ sạc ắc quy kèm theo máy; ắc quy kín khí"},{"item":"Tem nhãn người dùng","quote":"Tem Inox khắc chìm “VNPT”, chữ màu","reference":"Chương V, Mục 1.2, A.I.7","requirement":"Tem inox khắc chìm “VNPT”, chữ màu xanh, gắn vào vỏ chống ồn bằng vít hoặc đinh rút; kích thước tem tối thiểu 15x5 cm; chiều cao chữ tối thiểu 1,5 cm"},{"item":"Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, Mục 1.2, A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, Mục 1.2, A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Sơn khung vỏ và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, Mục 1.2, A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Cấp điện áp","quote":"220V- 230V","reference":"Chương V, Mục 1.2, A.II.4","requirement":"220V-230V"},{"item":"Tần số định mức","quote":"50 Hz","reference":"Chương V, Mục 1.2, A.II.5","requirement":"50 Hz"},{"item":"Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, Mục 1.2, A.II.6","requirement":"≥ 12.0 kVA"},{"item":"Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, Mục 1.2, A.II.7","requirement":"≥ 13.2 kVA"},{"item":"Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, Mục 1.2, A.II.8","requirement":"Cosϕ = 1"},{"item":"Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, Mục 1.2, A.II.9","requirement":"1.500 vòng/phút"},{"item":"Vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, Mục 1.2, A.II.10","requirement":"≥ 12 giờ"},{"item":"Dung tích bình nhiên liệu kèm máy","quote":"≥ 50 lít","reference":"Chương V, Mục 1.2, A.II.11","requirement":"≥ 50 lít"},{"item":"Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo","reference":"Chương V, Mục 1.2, A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn bằng thép đã xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Vận hành liên tục ở 110% công suất dự phòng","quote":"110% công suất dự phòng","reference":"Chương V, Mục 1.2, A.II.13","requirement":"≥ 1 giờ"},{"item":"Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, Mục 1.2, A.II.14","requirement":"≥ 100% tải định mức trong 30 giây"},{"item":"Tuổi thọ hoạt động","quote":"≥ 10.000h nhà thầu cung cấp thông tin chi","reference":"Chương V, Mục 1.2, A.II.15","requirement":"≥ 10.000 giờ, tính đến khi phải đại tu (làm lại hơi, trục cơ, bạc cổ trục); nhà thầu cung cấp thông tin chi tiết"},{"item":"Độ ồn (có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động","reference":"Chương V, Mục 1.2, A.II.16","requirement":"Lớn nhất ≤ 65 dB(A) khi chạy trên 75% công suất định mức, không gian mở, cách 7 m"},{"item":"Vỏ máy hoạt động ngoài trời","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, Mục 1.2, A.II.17","requirement":"Cấp bảo vệ tối thiểu IP23"},{"item":"Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1000) mm","reference":"Chương V, Mục 1.2, A.II.18","requirement":"≤ 1500 x 800 x 1000 mm"},{"item":"Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, Mục 1.2, A.II.19","requirement":"≤ 650 kg"},{"item":"Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, Mục 1.2, A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Hệ thống làm mát tổ máy","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, Mục 1.2, A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Điều kiện hoạt động","quote":"-10oC đến +50oC. Độ ẩm hoạt động: 80% đến 100%.","reference":"Chương V, Mục 1.2, A.II.22","requirement":"Nhiệt đới hóa toàn bộ; nhiệt độ môi trường -10°C đến +50°C; độ ẩm hoạt động 80% đến 100%"},{"item":"Vỏ cách âm: vật liệu và độ dày","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, Mục 1.2, A.II.23","requirement":"Bằng thép, độ dày ≥ 1.5 mm"},{"item":"Vỏ cách âm: xử lý bề mặt và sơn","quote":"được xử lý bề mặt bằng hoá học để chống","reference":"Chương V, Mục 1.2, A.II.23","requirement":"Xử lý bề mặt bằng hóa học để chống oxy hóa; sơn tĩnh điện"},{"item":"Khung – đế máy","quote":"dụng thép chữ U, I hoặc V có độ dày ≥2","reference":"Chương V, Mục 1.2, A.II.24","requirement":"Thiết kế chắc chắn, chịu lực cao; thép chữ U, I hoặc V dày ≥ 2 mm; xử lý bề mặt bằng hóa chất chống oxy hóa; sơn tĩnh điện"},{"item":"Hệ thống thoát khí thải / khí thải","quote":"Hệ thống thoát khí thải được thiết kế đảm","reference":"Chương V, Mục 1.2, A.II.25, A.II.27","requirement":"Thiết kế đảm bảo thông thoáng cho môi trường xung quanh (mục 25 và 27 ghi cùng nội dung)"},{"item":"Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện","reference":"Chương V, Mục 1.2, A.II.26","requirement":"Máy có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ hoặc dây nối đất"},{"item":"Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số","reference":"Chương V, Mục 1.2, A.II.28","requirement":"Vật liệu bền, lắp chắc trên vỏ hoặc in trực tiếp, dễ đọc. Tối thiểu gồm: tên/thương hiệu nhà chế tạo; số seri; công suất ra danh định; điện áp, tần số và hệ số công suất danh định; kích thước, khối lượng tổng; trọng lượng; năm sản xuất"},{"item":"Tài liệu hướng dẫn sử dụng, vận hành","quote":"Tiếng Việt","reference":"Chương V, Mục 1.2, A.II.29","requirement":"Bằng tiếng Việt, gồm cả tài liệu chẩn đoán sự cố"},{"item":"Đầu phát: thông tin","quote":"Năm 2026","reference":"Chương V, Mục 1.2, B.I","requirement":"Nhà thầu cung cấp hãng sản xuất/mã hiệu và xuất xứ; năm sản xuất 2026; có sơ đồ cấu tạo chi tiết và sơ đồ lắp ráp tổng thể"},{"item":"Đầu phát: công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, Mục 1.2, B.II.1","requirement":"≥ 12 kVA"},{"item":"Đầu phát: hệ số công suất","quote":"1.0","reference":"Chương V, Mục 1.2, B.II.2","requirement":"1.0"},{"item":"Đầu phát: kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, Mục 1.2, B.II.3-4","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, Mục 1.2, B.II.5","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, Mục 1.2, B.II.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: cấp cách nhiệt và cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, Mục 1.2, B.II.7-8","requirement":"Cách nhiệt tối thiểu cấp H; bảo vệ tối thiểu IP23"},{"item":"Đầu phát: kết cấu và làm mát","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, Mục 1.2, B.II.9-10","requirement":"Một ổ trục, tự bôi trơn; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: thông tin","quote":"Dầu Diesel","reference":"Chương V, Mục 1.2, C.I","requirement":"Nhà thầu cung cấp hãng sản xuất/mã hiệu và xuất xứ; năm sản xuất 2026; nhiên liệu dầu diesel; có sơ đồ cấu tạo chi tiết và sơ đồ lắp ráp tổng thể"},{"item":"Động cơ: loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, Mục 1.2, C.II.1","requirement":"4 kỳ, làm mát bằng nước"},{"item":"Động cơ: công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, Mục 1.2, C.II.2","requirement":"≥ 15,5 kW"},{"item":"Động cơ: công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, Mục 1.2, C.II.3","requirement":"≥ 17 kW"},{"item":"Động cơ: tốc độ định mức trục cơ","quote":"1500 vòng/phút","reference":"Chương V, Mục 1.2, C.II.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: số xi lanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, Mục 1.2, C.II.5","requirement":"≥ 3 xi lanh, thẳng hàng"},{"item":"Động cơ: tỷ số nén","quote":"≥ 20:1","reference":"Chương V, Mục 1.2, C.II.6","requirement":"≥ 20:1"},{"item":"Động cơ: cơ cấu điều tốc","quote":"Điện tử có ECU hoặc công nghệ tương đương kiểm soát nhiệt độ động cơ, áp lực nhớt.","reference":"Chương V, Mục 1.2, C.II.7","requirement":"Điện tử có ECU hoặc công nghệ tương đương, kiểm soát nhiệt độ động cơ và áp lực nhớt"},{"item":"Động cơ: nạp khí và phun nhiên liệu","quote":"Hút khí tự nhiên","reference":"Chương V, Mục 1.2, C.II.8-9","requirement":"Hút khí tự nhiên; phun trực tiếp hoặc gián tiếp"},{"item":"Động cơ: mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, Mục 1.2, C.II.10","requirement":"≤ 4 lít/giờ ở 100% tải định mức; ≤ 3 lít/giờ ở 75% tải định mức"},{"item":"Động cơ: bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa","reference":"Chương V, Mục 1.2, C.II.11","requirement":"Bơm cơ và bơm điện kết hợp bơm tay, bơm nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: khởi động","quote":"Khởi động điện.","reference":"Chương V, Mục 1.2, C.II.12","requirement":"Khởi động điện; có tiếp điểm điều khiển bật/tắt máy từ xa theo quy trình của máy qua các cặp tiếp điểm"},{"item":"Ắc quy khởi động","quote":"Ắc quy được cố định hoàn toàn bên trong","reference":"Chương V, Mục 1.2, C.II.13","requirement":"Cố định hoàn toàn bên trong vỏ chống ồn, đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối); loại kín khí"},{"item":"Động cơ: lọc và bôi trơn","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, Mục 1.2, C.II.14-15","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt; có bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: làm mát","quote":"- Làm mát bằng nước có pha dung dịch","reference":"Chương V, Mục 1.2, C.II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: sấy","quote":"- Có tính năng sấy trước khi khởi động","reference":"Chương V, Mục 1.2, C.II.17","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Bộ điều khiển: thông tin","quote":"Năm 2026","reference":"Chương V, Mục 1.2, D.1-2","requirement":"Nhà thầu cung cấp hãng sản xuất/mã hiệu/xuất xứ; năm sản xuất 2026"},{"item":"Bộ điều khiển: màn hình và ngôn ngữ","quote":"Tiếng Việt hoặc Tiếng Anh","reference":"Chương V, Mục 1.2, D.3-4","requirement":"Màn hình LCD; hiển thị tiếng Việt hoặc tiếng Anh"},{"item":"Bộ điều khiển: chế độ vận hành","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, Mục 1.2, D.5","requirement":"TEST, RUN, AUTO, STOP; phím chuyển màn hình lên, xuống, trái, phải; khởi động bằng nút bấm"},{"item":"Bộ điều khiển: tự khởi động khi mất điện lưới","quote":"Chức năng tự động khởi","reference":"Chương V, Mục 1.2, D.6","requirement":"Có"},{"item":"Bộ điều khiển: đèn LED và nút điều khiển","quote":"- Nút dừng máy khẩn cấp","reference":"Chương V, Mục 1.2, D.7-8","requirement":"Có đèn LED báo lỗi; nút START bằng tay, nút STOP bằng tay, nút dừng khẩn cấp"},{"item":"Bộ điều khiển: chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, Mục 1.2, D.9","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển: thông số hiển thị","quote":"Hiển thị và phân tích điện áp… dạng đồ thị","reference":"Chương V, Mục 1.2, D.10","requirement":"Điện áp, dòng điện, tần số, công suất (kW), tải (%), hệ số công suất, tốc độ động cơ, áp suất dầu, nhiệt độ nước, mức nhiên liệu (% hoặc lít), điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Bộ điều khiển: cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, Mục 1.2, D.11","requirement":"Nhiệt độ nước hoặc động cơ cao; áp suất dầu thấp; điện áp ra cao/thấp; tần số cao/thấp; quá tải; nút dừng khẩn cấp; điện áp ắc quy thấp; mức nhiên liệu thấp hơn ngưỡng cài đặt (đổi được ngưỡng)"},{"item":"Bộ điều khiển: tự dừng máy","quote":"- Quá tải vượt ngưỡng cho phép (mặc","reference":"Chương V, Mục 1.2, D.12","requirement":"Tự dừng khi: nhiệt độ nước hoặc động cơ cao; áp suất dầu thấp (mặc định nhà sản xuất); điện áp ra hoặc tần số cao/thấp (cài đặt được); quá tải (mặc định nhà sản xuất); nút dừng khẩn cấp; mức nhiên liệu thấp (cài đặt được)"},{"item":"Bộ điều khiển: điều khiển từ xa","quote":"thông qua tiếp điểm khô dry và tin nhắn SMS","reference":"Chương V, Mục 1.2, D.13","requirement":"Bật/tắt từ xa qua tiếp điểm khô (dry contact) và tin nhắn SMS"},{"item":"CB bảo vệ đầu ra","quote":"1 pha 2 cực","reference":"Chương V, Mục 1.2, E.1","requirement":"1 pha 2 cực"},{"item":"Kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có","reference":"Chương V, Mục 1.2, E.2","requirement":"Cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Tủ ATS: kiểu tủ","quote":"Loại treo tường","reference":"Chương V, Mục 1.2, F.1","requirement":"Loại treo tường"},{"item":"Tủ ATS: dòng định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, Mục 1.2, F.2","requirement":"≥ 100 A, 1 pha"},{"item":"Tủ ATS: điều khiển và chuyển nguồn","quote":"Tự động chuyển tải từ điện lưới sang tải","reference":"Chương V, Mục 1.2, F.2","requirement":"Tự khởi động máy phát khi điện lưới sự cố; tự chuyển tải lưới sang máy phát và ngược lại khi mất/có điện"},{"item":"Tủ ATS: chọn chế độ và đèn báo","quote":"Công tắc lựa chọnchế độ: Auto/Gen/Man.","reference":"Chương V, Mục 1.2, F.2","requirement":"Công tắc chọn chế độ Auto/Gen/Man; đèn báo chế độ hoạt động"},{"item":"Tủ ATS: bộ sạc ắc quy","quote":"Bộ sạc ắc qui tự động.","reference":"Chương V, Mục 1.2, F.2","requirement":"Có bộ sạc ắc quy tự động"},{"item":"Tủ ATS: vỏ tủ","quote":"Vỏ tủ được sơn tĩnh điện.","reference":"Chương V, Mục 1.2, F.2","requirement":"Sơn tĩnh điện"},{"item":"Tủ ATS: thời gian chỉnh được","quote":"Các thông số có thể điều chỉnh bởi người","reference":"Chương V, Mục 1.2, F.2","requirement":"Người dùng chỉnh được: thời gian chờ điện lưới ổn định, thời gian đóng chuyển nguồn lưới/máy phát, thời gian làm nguội máy. Không nêu giá trị"},{"item":"Lắp đặt: vị trí và cân bằng","quote":"Cam kết đáp ứng.","reference":"Chương V, Mục 1.2, G.1-2","requirement":"Vận chuyển, lắp đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng; cam kết đáp ứng"},{"item":"Lắp đặt: đấu nối và tiếp đất","quote":"điện và cắt lọc sét (cắt lọc sét Cam kết đáp ứng.","reference":"Chương V, Mục 1.2, G.3-5","requirement":"Dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa. Lắp tủ ATS, máy phát và cắt lọc sét (cắt lọc sét do Chủ đầu tư cấp). Tiếp đất cho máy phát, cắt lọc sét, tủ ATS"},{"item":"Lắp đặt: tiết diện dây","quote":"≥ 16 mm2.","reference":"Chương V, Mục 1.2, G.6-7","requirement":"Dây đất ≥ 16 mm2; dây nguồn ≥ 16 mm2; không nêu chiều dài dây mỗi trạm"},{"item":"Lắp đặt: chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo","reference":"Chương V, Mục 1.2, G.8","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của Chủ đầu tư"},{"item":"Lắp đặt: yêu cầu chung","quote":"Trong quá trình lắp đặt có thể phải khoan cắt tường hoặc bê tông","reference":"Chương V, Mục 1.2","requirement":"Lắp hoàn chỉnh, vận hành liên tục, đạt công suất tối đa. Đầu nối có cos, băng keo, đánh dấu. Ống bảo vệ liên tục, cố định. Thoát gió nóng và khí thải hoàn toàn. Có thể phải khoan cắt tường/bê tông, tô trát hoàn chỉnh, xử lý phát sinh khi làm hệ thống thoát gió"},{"item":"Chất lượng hàng hóa","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước","reference":"Chương V, Mục 1.3.1","requirement":"Mới 100%, chưa qua sử dụng, sản xuất trong nước năm 2026, có chứng nhận chất lượng; ghi rõ tên, mã hiệu, xuất xứ; có catalogue và hướng dẫn của nhà sản xuất (bản dịch tiếng Việt nếu bằng tiếng nước ngoài)"},{"item":"Tiêu chuẩn chất lượng sản phẩm","quote":"ISO 8528 hoặc tương đương","reference":"Chương III, Mục 3, tiêu chí 1.3","requirement":"Có tài liệu chứng minh đáp ứng CE hoặc ISO 8528 hoặc tương đương"},{"item":"Thử nghiệm trước giao hàng","quote":"chạy thử nghiệm thu 5% số lượng máy theo hợp đồng với nhiều mức tải khác nhau: 50%, 75%, 100%, 110%","reference":"Chương VII, ĐKC 21.1; Chương V, Mục 3","requirement":"Chạy thử nghiệm thu 5% số máy ở các mức tải 50%, 75%, 100%, 110%, tại kho Bên Bán hoặc theo yêu cầu của Chủ đầu tư; Bên Bán chịu mọi chi phí"}],"requiredDocuments":["Báo cáo tài chính, chứng từ nộp thuế năm 2023, 2024, 2025 (E-CDNT 10.8)","Tài liệu chứng minh năng lực, kinh nghiệm (tiêu chí cụ thể không có trong tài liệu được cung cấp)","Bảng thông số kỹ thuật và catalogue của tất cả thiết bị (tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS), có hình ảnh, hãng, mã hiệu; tài liệu giải thích nếu catalogue thiếu thông số; bản dịch tiếng Việt nếu không phải tiếng Việt/Anh","Bảng đối chiếu đáp ứng từng chỉ tiêu Chương V kèm tham chiếu tài liệu","Sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể của tổ máy, đầu phát, động cơ","Danh sách chi tiết vật tư, linh kiện có mã sản phẩm theo tiêu chuẩn nhà sản xuất","Chứng chỉ ISO 9001:2015 và ISO 14001:2015 của đơn vị lắp ráp/sản xuất","Tài liệu chứng minh sản phẩm đạt CE hoặc ISO 8528 hoặc tương đương","Cam kết hàng hóa sản xuất từ 2026 trở về sau; kê khai xuất xứ, ký mã hiệu, nhãn hiệu, hãng, năm sản xuất","Cam kết cung cấp CO, CQ khi giao hàng (hàng nước ngoài) hoặc giấy chứng nhận xuất xưởng (hàng trong nước)","Văn bản cam kết đáp ứng chất lượng hàng hóa theo Chương V mục 1.3.1","Văn bản cam kết đáp ứng bảo hành, bảo trì theo Chương V mục 1.3.3 và 1.3.4","Cam kết đáp ứng các yêu cầu lắp đặt, đấu nối (Chương V mục G) và cam kết chạy thử tải","Thông tin về tuổi thọ động cơ ≥ 10.000 giờ (nhà thầu cung cấp thông tin chi tiết)","Hồ sơ chứng minh tỷ lệ chi phí sản xuất trong nước nếu đề nghị ưu đãi (Mẫu 15A/15B/15C)","Bảo đảm dự thầu theo E-CDNT 18.2","Bảng chào giá theo Mẫu số 12.1 (12.1A/12.1B/12.1C) Chương IV"],"restrictiveClauses":["Hàng phải sản xuất trong nước, mâu thuẫn với chỗ khác cho phép hàng nhập khẩu: \"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước\" (Chương V, Mục 1.3.1)","Bộ điều khiển phải bật/tắt qua SMS: \"thông qua tiếp điểm khô dry và tin nhắn SMS\" (Chương V, D.13)","Bộ điều khiển phải hiển thị đồ thị: \"Hiển thị và phân tích điện áp… dạng đồ thị\" (Chương V, D.10)","Giới hạn kích thước và khối lượng: \"≤ (1500 x 800 x 1000) mm\", \"≤ 650 Kg\" (Chương V, A.II.18-19), đi cùng động cơ \"≥ 3, thẳng hàng\" làm mát nước 1500 v/ph và độ ồn \"≤ 65dB(A)\" ở 7 m","Tỷ số nén động cơ \"≥ 20:1\" và điều tốc \"Điện tử có ECU hoặc công nghệ tương đương kiểm soát nhiệt độ động cơ, áp lực nhớt.\" (Chương V, C.II.6-7)","Độ ổn định điện áp và tần số \"≤ ±1% từ không tải đến đầy tải định mức\" (Chương V, B.II.5-6)","Bơm chuyển nhiên liệu ba kiểu: \"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa\" (Chương V, C.II.11)","Độ ẩm hoạt động ghi thành khoảng cố định: \"Độ ẩm hoạt động: 80% đến 100%.\" (Chương V, A.II.22)","Năm sản xuất cố định cho đầu phát, động cơ, bộ điều khiển: \"Năm 2026\" (Chương V, B.I.3, C.I.3, D.2)"],"qualificationRequirements":[{"quote":"Báo cáo tài chính, chứng từ nộp thuế năm 2023, 2024, 2025;","reference":"Chương II, E-CDNT 10.8","requirement":"Nộp báo cáo tài chính và chứng từ nộp thuế các năm 2023, 2024, 2025 cùng E-HSDT"},{"quote":"Các tài liệu chứng minh năng lực kinh nghiệm của nhà thầu;","reference":"Chương II, E-CDNT 10.8","requirement":"Nộp tài liệu chứng minh năng lực, kinh nghiệm. Tiêu chí cụ thể (hợp đồng tương tự, doanh thu, năng lực tài chính) nằm ở Chương III Mục 2, không có trong tài liệu được cung cấp"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền của nhà sản xuất/đại lý, chứng nhận đối tác hay cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần hoặc vốn góp trên 30% với Chủ đầu tư; không có cổ phần, vốn góp với nhà thầu tư vấn"},{"quote":"Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.","reference":"Chương II, E-CDNT 12.1","requirement":"Không được nộp phương án kỹ thuật thay thế"}],"questionsForClarification":["Chương V Mục 1.3.1 yêu cầu \"được sản xuất trong nước\", trong khi Chương III tiêu chí 1.2 b) và ĐKC 9, 14.2 có quy định CO, CQ cho hàng nhập khẩu. Tổ máy nhập khẩu nguyên chiếc có được chấp nhận không?","Đầu phát, động cơ, bộ điều khiển ghi \"Năm 2026\", ĐKC 21.1 ghi \"được sản xuất năm 2026\", Chương III ghi \"từ 2026 trở về sau\". Nếu hợp đồng ký năm 2027, hàng sản xuất năm 2027 có được chấp nhận không?","Chức năng bật/tắt qua SMS (D.13): có chấp nhận mô-đun GSM/SMS rời kết nối bộ điều khiển không? SIM và cước do bên nào cấp?","Mục A.II.13 \"110% công suất dự phòng\" và mức tải 110% khi thử nghiệm (ĐKC 21.1): 110% tính theo công suất định mức (12 kVA) hay dự phòng (13,2 kVA)?","Thử tải 5% của 102 máy là 5,1 máy: làm tròn thành 5 hay 6 máy?","Bộ sạc ắc quy yêu cầu ở cả tổ máy (A.I.6) và tủ ATS (F.2): có cần cả hai không?","Tủ ATS: yêu cầu cấp bảo vệ IP, loại thiết bị chuyển mạch (contactor/MCCB/ATSE) và số cực là gì?","Chiều dài dây nguồn, dây đất ≥ 16 mm2 và ống nhựa tính cho mỗi trạm là bao nhiêu? Có danh sách vị trí đặt máy từng trạm không?","Dung dịch làm mát: A.II.21 ghi \"chống đông\", C.II.16 ghi \"chống đóng cặn\". Yêu cầu nào áp dụng?","Điều kiện \"Độ ẩm hoạt động: 80% đến 100%\": máy có phải hoạt động được cả khi độ ẩm dưới 80% không, hay đây là ngưỡng trên?","Thời hạn hiệu lực bảo lãnh bảo hành: theo ĐKC 14.2 (≥ 25 tháng) hay ĐKC 23.3 (đến hết 30 ngày sau khi kết thúc bảo hành ≥ 24 tháng)?"]},"status":"done","analyzedAt":"2026-11-18T11:17:45.396Z"}}