{"part":"alternator","model":"ECP4 5M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 5M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":20.6,"kW":16.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":21.7,"kW":17.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":22.2,"kW":17.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":22.2,"kW":17.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":19.5,"kW":15.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":17,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":20.2,"kW":16.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":20.2,"kW":16.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":14.8,"kW":11.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":15.6,"kW":12.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":17.6,"kW":14.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":17.6,"kW":14.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":25.3,"kW":20.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":22,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":24,"kW":18.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":24.6,"kW":19.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":24.6,"kW":19.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":18.4,"kW":14.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP4 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/1009.md":{"r":[{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":8.2,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":8.2,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":8.2,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":7.7,"kW":6.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":7.7,"kW":6.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":7.7,"kW":6.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":6.7,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":6.7,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":6.7,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":6,"kW":4.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":6,"kW":4.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":6,"kW":4.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":9.1,"kW":7.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":9.1,"kW":7.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":9.1,"kW":7.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":13.7,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":13.7,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":13.7,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":11.6,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":11.6,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":11.6,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":15.4,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":15.4,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":15.4,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":14.1,"kW":11.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":14.1,"kW":11.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":14.1,"kW":11.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":14.9,"kW":11.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":12.8,"kW":10.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":20.4,"kW":16.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":14.8,"kW":11.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":25.5,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":25.5,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":25.5,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":30.5,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":30.5,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":30.5,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":26,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":26,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":26,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":8.8,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":9.3,"kW":7.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":9.9,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":9.9,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":8.7,"kW":6.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":9.3,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":9.3,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":9,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":9,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":7.2,"kW":5.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":8.2,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":8.2,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":6.4,"kW":5.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":6.8,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":7.2,"kW":5.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1VS4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":7.2,"kW":5.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":11.5,"kW":9.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":12.4,"kW":9.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":13.2,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":13.2,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":10.7,"kW":8.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":11.6,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":12.4,"kW":9.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":12.4,"kW":9.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":10.5,"kW":8.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":10.9,"kW":8.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":10.9,"kW":8.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":8.4,"kW":6.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":9,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":9.6,"kW":7.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2VS4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":9.6,"kW":7.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":14.3,"kW":11.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":15.3,"kW":12.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":13.3,"kW":10.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":14.3,"kW":11.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":15.5,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":15.5,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":13.9,"kW":11.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":13.9,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":13.9,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":10.4,"kW":8.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":11.1,"kW":8.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":17,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":18.1,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":19.8,"kW":15.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":19.8,"kW":15.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":15.9,"kW":12.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":15.4,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":14.6,"kW":11.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":12.4,"kW":9.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":13.1,"kW":10.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":19.8,"kW":15.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":21.1,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":21.6,"kW":17.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":21.6,"kW":17.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":19,"kW":15.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":17,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":19.6,"kW":15.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":19.6,"kW":15.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":15.3,"kW":12.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 3S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":23.1,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":25.3,"kW":20.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":26.4,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":26.4,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":21.5,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":23.6,"kW":18.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":24.6,"kW":19.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":24.6,"kW":19.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":18.4,"kW":14.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":28.6,"kW":22.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":26.5,"kW":21.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":30.6,"kW":24.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":30.6,"kW":24.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":26,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":25.5,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":20.8,"kW":16.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":36.3,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":39.6,"kW":31.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":39.6,"kW":31.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":39.6,"kW":31.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":33.5,"kW":26.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":36.6,"kW":29.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":36.6,"kW":29.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":36.6,"kW":29.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":29,"kW":23.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":29,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":29,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP28 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":29,"kW":23,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/1010.md":{"r":[{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":20.4,"kW":16.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":15,"kW":11.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":25.2,"kW":20.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":25.5,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":25.5,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":25.5,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":23.7,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":21.4,"kW":17.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":18.4,"kW":14.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":29.5,"kW":23.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":30.5,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":30.5,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":30.5,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":27.8,"kW":22.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":26,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":26,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":26,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":25.1,"kW":20.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":21.6,"kW":17.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":34.4,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":35.6,"kW":28.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":35.6,"kW":28.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":35.6,"kW":28.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":32.4,"kW":25.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":31.5,"kW":25.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":29.3,"kW":23.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":25.2,"kW":20.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":39,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":40.7,"kW":32.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":40.7,"kW":32.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":40.7,"kW":32.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":37,"kW":29.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":34.7,"kW":27.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":34.7,"kW":27.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":34.7,"kW":27.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":33.5,"kW":26.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":28.8,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":42.1,"kW":33.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":44.5,"kW":35.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":44.5,"kW":35.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":44.5,"kW":35.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":37.9,"kW":30.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":37.9,"kW":30.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":37.9,"kW":30.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":34.1,"kW":27.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":31.5,"kW":25.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":23.1,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":25.3,"kW":20.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":26.4,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":26.4,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":21.5,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":23.6,"kW":18.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":24.6,"kW":19.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":24.6,"kW":19.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":18.4,"kW":14.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":19.2,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":28.6,"kW":22.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":27,"kW":21.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":30.6,"kW":24.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":30.6,"kW":24.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":26,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":26,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":20.8,"kW":16.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":36.3,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":39.6,"kW":31.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":39.6,"kW":31.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":39.6,"kW":31.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":34,"kW":26.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":37,"kW":29.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":36.6,"kW":29.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":36.6,"kW":29.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":29,"kW":23.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":28.8,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":28.8,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":28.8,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":42.4,"kW":33.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":46.2,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":46.2,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":46.2,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":39,"kW":31.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":43,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":42.7,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":42.7,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":37,"kW":29.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":37.3,"kW":29.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":37.3,"kW":29.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":30.8,"kW":24.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":33.6,"kW":26.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":33.6,"kW":26.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":33.6,"kW":26.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":48.4,"kW":38.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":52.8,"kW":42.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":52.8,"kW":42.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":52.8,"kW":42.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":45,"kW":35.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":49,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":48.8,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":48.8,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":39,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":43,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":42.7,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":42.7,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":35.2,"kW":28.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":38.4,"kW":30.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":38.4,"kW":30.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":38.4,"kW":30.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":51.5,"kW":41.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":56.2,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":56.2,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":56.2,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":48.9,"kW":39.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":53.4,"kW":42.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":53.4,"kW":42.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":53.4,"kW":42.7,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":48.1,"kW":38.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":41.7,"kW":33.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP30 3L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/1011.md":{"r":[{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":39,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":39,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":39,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":31.6,"kW":25.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":46,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":48.7,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":48.7,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":34,"kW":27.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":39,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":34,"kW":27.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":68.8,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":68.8,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":68.8,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":52,"kW":41.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":59.5,"kW":47.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":59.5,"kW":47.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":59.5,"kW":47.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":42.6,"kW":34.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":77,"kW":61.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":78,"kW":62.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":78,"kW":62.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":78,"kW":62.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":73,"kW":58.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":67,"kW":53.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":67,"kW":53.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":67,"kW":53.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":62,"kW":49.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":91,"kW":72.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":91,"kW":72.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":91,"kW":72.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":79,"kW":63.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":77,"kW":61.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":73.2,"kW":58.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":73.2,"kW":58.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":73.2,"kW":58.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":68,"kW":54.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":66,"kW":52.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":66,"kW":52.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":66,"kW":52.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":62,"kW":49.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":43.5,"kW":34.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":39.5,"kW":31.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":43,"kW":34.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":37,"kW":29.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":43,"kW":34.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":43,"kW":34.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":31.6,"kW":25.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":34.4,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":52,"kW":41.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":59,"kW":47.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":59,"kW":47.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":57,"kW":45.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":57,"kW":45.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":54,"kW":43.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":54,"kW":43.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":43,"kW":34.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":52,"kW":41.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":52,"kW":41.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":37.6,"kW":30.1,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":43.2,"kW":34.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":43.2,"kW":34.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":60.5,"kW":48.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":66,"kW":52.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":66,"kW":52.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":66,"kW":52.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":58,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":58,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":58,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":58,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":76,"kW":60.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":71,"kW":56.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":74,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":77.5,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":77.5,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":69,"kW":55.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":71.5,"kW":57.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":71.5,"kW":57.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":55.2,"kW":44.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":58,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":86,"kW":68.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":99,"kW":79.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":99,"kW":79.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":81,"kW":64.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":86,"kW":68.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":93.7,"kW":75,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":93.7,"kW":75,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":78,"kW":62.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":82,"kW":65.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":73,"kW":58.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":83,"kW":66.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":83,"kW":66.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":62.4,"kW":49.9,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":65.6,"kW":52.5,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":72,"kW":57.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":72,"kW":57.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":97,"kW":77.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":106,"kW":84.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":98,"kW":78.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":102,"kW":81.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":102,"kW":81.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":88,"kW":70.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":96,"kW":76.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":81,"kW":64.8,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":89,"kW":71.2,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":92,"kW":73.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":92,"kW":73.6,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":70.4,"kW":56.3,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":76.8,"kW":61.4,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP32 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":80,"kW":64,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/1012.md":{"r":[{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":93,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":93,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":93,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":77,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":87.5,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":87.5,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":87.5,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":72,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":58,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":86,"kW":69,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":72,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":64,"kW":51,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":117,"kW":94,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":112,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":106,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":112,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":112,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":112,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":148,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":148,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":148,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":114,"kW":91,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":121,"kW":97,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":121,"kW":97,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":121,"kW":97,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":103,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":108,"kW":86,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":108,"kW":86,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":108,"kW":86,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":91,"kW":73,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":158,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":158,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":158,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":131,"kW":105,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":136,"kW":109,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":136,"kW":109,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":136,"kW":109,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":113,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":176,"kW":141,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":181,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":181,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":169,"kW":135,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":174,"kW":139,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":174,"kW":139,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":163,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":155,"kW":124,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":144,"kW":115,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":149,"kW":119,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":149,"kW":119,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":139,"kW":111,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":128,"kW":102,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":124,"kW":99,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":108,"kW":86,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":115,"kW":92,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":115,"kW":92,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":115,"kW":92,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":104,"kW":83,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":111,"kW":89,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":111,"kW":89,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":111,"kW":89,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":98,"kW":78,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":78,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":84,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":84,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":84,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":114,"kW":91,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":126,"kW":101,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":126,"kW":101,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":126,"kW":101,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":99,"kW":79,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":109,"kW":87,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":109,"kW":87,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":109,"kW":87,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":154,"kW":123,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":147,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":159,"kW":127,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":159,"kW":127,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":130,"kW":104,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":140,"kW":112,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":116,"kW":93,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":104,"kW":83,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":112,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":154,"kW":123,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":178,"kW":142,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":178,"kW":142,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":148,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":159,"kW":127,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":172,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":172,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":140,"kW":112,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":162,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":162,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":146,"kW":117,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":146,"kW":117,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":112,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":130,"kW":104,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":130,"kW":104,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":187,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":198,"kW":158,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":198,"kW":158,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":158,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":178,"kW":142,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":189,"kW":151,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":189,"kW":151,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":163,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":163,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":136,"kW":109,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":144,"kW":115,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":144,"kW":115,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":187,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":218,"kW":174,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":218,"kW":174,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":179,"kW":143,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":201,"kW":161,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":208,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":208,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":191,"kW":153,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":198,"kW":158,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":198,"kW":158,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":155,"kW":124,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":178,"kW":142,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":178,"kW":142,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":136,"kW":109,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":153,"kW":122,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":158,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"ECP34 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":158,"kW":126,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/1013.md":{"r":[{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":196,"kW":157,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":196,"kW":157,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":196,"kW":157,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":188,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":188,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":188,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":173,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":155,"kW":124,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":144,"kW":115,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":144,"kW":115,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":144,"kW":115,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":132,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":209,"kW":167,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":211,"kW":169,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":211,"kW":169,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":211,"kW":169,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":190,"kW":152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":185,"kW":148,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":185,"kW":148,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":185,"kW":148,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":152,"kW":122,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":234,"kW":187,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":237,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":237,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":237,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":221,"kW":177,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":207,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":207,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":207,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":190,"kW":152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":168,"kW":134,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":243,"kW":194,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":215,"kW":172,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":184,"kW":147,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":319,"kW":255,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":305,"kW":244,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":232,"kW":186,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":272,"kW":218,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Series Star Y","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Series Star Y","kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Series Star Y","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Series Star Y","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Series Star Y","kVA":329,"kW":263,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Series Star Y","kVA":338,"kW":270,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":338,"kW":270,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":319,"kW":255,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Series Star Y","kVA":288,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Series Star Y","kVA":296,"kW":237,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":296,"kW":237,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":236,"kW":189,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":236,"kW":189,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":236,"kW":189,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":195,"kW":156,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":168,"kW":134,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":176,"kW":141,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":176,"kW":141,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":176,"kW":141,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":242,"kW":194,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":184,"kW":147,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":192,"kW":154,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":192,"kW":154,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":192,"kW":154,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":289,"kW":231,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":274,"kW":219,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":284,"kW":227,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":284,"kW":227,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":284,"kW":227,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":208,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":216,"kW":173,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":216,"kW":173,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":216,"kW":173,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":319,"kW":255,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":305,"kW":244,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":316,"kW":253,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":316,"kW":253,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":316,"kW":253,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":232,"kW":186,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2M4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":358,"kW":286,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":374,"kW":299,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":396,"kW":317,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":396,"kW":317,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":341,"kW":273,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":357,"kW":286,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":378,"kW":302,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":378,"kW":302,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":272,"kW":218,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":288,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":288,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":402,"kW":322,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":444,"kW":355,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":444,"kW":355,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":444,"kW":355,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":391,"kW":313,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":438,"kW":350,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":438,"kW":350,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":438,"kW":350,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":304,"kW":243,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":336,"kW":269,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":336,"kW":269,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":336,"kW":269,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":413,"kW":330,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Series Star Y","kVA":401,"kW":321,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Series Star Y","kVA":442,"kW":354,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Series Star Y","kVA":442,"kW":354,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Series Star Y","kVA":453,"kW":362,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Series Star Y","kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Series Star Y","kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Series Star Y","kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Series Star Y","kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Series Star Y","kVA":359,"kW":287,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Series Star Y","kVA":394,"kW":315,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Series Star Y","kVA":394,"kW":315,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Series Star Y","kVA":403,"kW":322,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Series Star Y","kVA":312,"kW":250,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Series Star Y","kVA":344,"kW":275,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Series Star Y","kVA":344,"kW":275,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO38 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Series Star Y","kVA":352,"kW":282,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/1014.md":{"r":[{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":404,"kW":323,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":417,"kW":334,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":417,"kW":334,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":417,"kW":334,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":386,"kW":309,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":342,"kW":273,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":296,"kW":237,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":491,"kW":393,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":491,"kW":393,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":491,"kW":393,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":393,"kW":314,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":468,"kW":374,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":468,"kW":374,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":468,"kW":374,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":288,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":503,"kW":402,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":521,"kW":417,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":521,"kW":417,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":521,"kW":417,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":479,"kW":383,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":414,"kW":331,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":368,"kW":294,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":601,"kW":481,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":601,"kW":481,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":546,"kW":437,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":567,"kW":454,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":567,"kW":454,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":557,"kW":446,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":490,"kW":392,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":454,"kW":363,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":432,"kW":346,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":616,"kW":493,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":645,"kW":516,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":645,"kW":516,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":645,"kW":516,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":588,"kW":470,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":564,"kW":451,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":564,"kW":451,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":564,"kW":451,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":456,"kW":365,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":735,"kW":588,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":735,"kW":588,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":735,"kW":588,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":700,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":700,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":630,"kW":504,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":630,"kW":504,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":630,"kW":504,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":483,"kW":386,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":544,"kW":435,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":544,"kW":435,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":544,"kW":435,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":416,"kW":333,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":740,"kW":592,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":777,"kW":622,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":777,"kW":622,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":777,"kW":622,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":630,"kW":504,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":544,"kW":435,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":459,"kW":367,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":492,"kW":394,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":438,"kW":350,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":469,"kW":375,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":383,"kW":306,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":336,"kW":269,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":384,"kW":307,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":384,"kW":307,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":524,"kW":419,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":557,"kW":446,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":532,"kW":426,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":563,"kW":450,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":563,"kW":450,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":510,"kW":408,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":490,"kW":392,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":490,"kW":392,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":384,"kW":307,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":408,"kW":326,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":432,"kW":346,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":432,"kW":346,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":634,"kW":507,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":563,"kW":450,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":604,"kW":483,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":580,"kW":464,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":484,"kW":387,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":432,"kW":346,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":464,"kW":371,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3S4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":623,"kW":498,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":669,"kW":535,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":722,"kW":578,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":722,"kW":578,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":587,"kW":470,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":649,"kW":519,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":630,"kW":504,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":456,"kW":365,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":504,"kW":403,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":528,"kW":422,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 1L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":528,"kW":422,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":762,"kW":610,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":810,"kW":648,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":810,"kW":648,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":688,"kW":550,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":705,"kW":564,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":605,"kW":484,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":636,"kW":509,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":677,"kW":542,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":677,"kW":542,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":532,"kW":426,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":564,"kW":451,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 2L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":778,"kW":622,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":843,"kW":674,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":882,"kW":706,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":882,"kW":706,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":741,"kW":593,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":803,"kW":642,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":816,"kW":653,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":816,"kW":653,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":756,"kW":604,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":756,"kW":604,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":576,"kW":461,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":624,"kW":499,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":653,"kW":522,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 3L4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":653,"kW":522,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":930,"kW":744,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":970,"kW":776,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":970,"kW":776,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":970,"kW":776,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":688,"kW":550,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO40 VL4 C","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":720,"kW":576,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/1015.md":{"r":[{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":615,"kW":492,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1016,"kW":813,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1016,"kW":813,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1016,"kW":813,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":907,"kW":726,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":975,"kW":780,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":975,"kW":780,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":975,"kW":780,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":930,"kW":744,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":930,"kW":744,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":930,"kW":744,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":770,"kW":616,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":744,"kW":595,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":744,"kW":595,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":744,"kW":595,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":664,"kW":531,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1038,"kW":830,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1093,"kW":874,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":992,"kW":794,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1070,"kW":856,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1070,"kW":856,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1044,"kW":835,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":983,"kW":786,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1096,"kW":877,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1349,"kW":1079,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1358,"kW":1086,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1358,"kW":1086,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1358,"kW":1086,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1235,"kW":988,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":988,"kW":790,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1280,"kW":1024,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1280,"kW":1024,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1280,"kW":1024,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":985,"kW":788,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":985,"kW":788,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":985,"kW":788,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1115,"kW":892,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1159,"kW":927,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1069,"kW":855,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1111,"kW":889,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1170,"kW":936,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1170,"kW":936,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1020,"kW":816,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1116,"kW":893,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1116,"kW":893,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":935,"kW":748,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":969,"kW":775,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1020,"kW":816,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1020,"kW":816,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":816,"kW":653,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":893,"kW":714,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":893,"kW":714,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1147,"kW":918,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1365,"kW":1092,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1117,"kW":894,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1144,"kW":915,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1227,"kW":982,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":880,"kW":704,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":944,"kW":755,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 1M4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1357,"kW":1086,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1090,"kW":872,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2M4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1585,"kW":1268,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1618,"kW":1618,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1516,"kW":1213,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1451,"kW":1161,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1482,"kW":1186,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1339,"kW":1071,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1368,"kW":1094,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1161,"kW":929,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1186,"kW":949,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1248,"kW":998,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 2L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1248,"kW":998,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1736,"kW":1389,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1824,"kW":1459,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1824,"kW":1459,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1824,"kW":1459,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1680,"kW":1344,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1765,"kW":1412,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1765,"kW":1412,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1765,"kW":1412,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1280,"kW":1024,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1360,"kW":1088,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1360,"kW":1088,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO43 VL4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1360,"kW":1088,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/1016.md":{"r":[{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1552,"kW":1242,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1552,"kW":1242,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1552,"kW":1242,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1340,"kW":1072,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1170,"kW":936,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1545,"kW":1236,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1480,"kW":1184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1480,"kW":1184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1480,"kW":1184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1360,"kW":1088,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1944,"kW":1555,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1944,"kW":1555,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1944,"kW":1555,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1863,"kW":1490,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1863,"kW":1490,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1863,"kW":1490,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1280,"kW":1024,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2268,"kW":1814,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2268,"kW":1814,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2268,"kW":1814,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1990,"kW":1592,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2173,"kW":1738,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2173,"kW":1738,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2173,"kW":1738,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1850,"kW":1480,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1680,"kW":1344,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1680,"kW":1344,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1680,"kW":1344,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1480,"kW":1184,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2375,"kW":1900,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2380,"kW":1904,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2380,"kW":1904,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2380,"kW":1904,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2275,"kW":1820,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1950,"kW":1560,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":1840,"kW":1472,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":1840,"kW":1472,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1840,"kW":1472,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2700,"kW":2160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2700,"kW":2160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2700,"kW":2160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2450,"kW":1960,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2588,"kW":2070,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2588,"kW":2070,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2588,"kW":2070,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2350,"kW":1880,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2280,"kW":1824,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1824,"kW":1459,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2916,"kW":2333,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":3024,"kW":2419,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2916,"kW":2333,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2795,"kW":2236,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2899,"kW":2319,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2795,"kW":2236,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2060,"kW":1648,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2700,"kW":2160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2800,"kW":2240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2700,"kW":2160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1780,"kW":1424,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":380,"conn":"Parallel Star YY","kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":400,"conn":"Parallel Star YY","kVA":2240,"kW":1792,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":50,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1728,"kW":1382,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1847,"kW":1478,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1944,"kW":1555,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1944,"kW":1555,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1656,"kW":1325,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1710,"kW":1368,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1530,"kW":1224,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1280,"kW":1024,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1368,"kW":1094,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1870,"kW":1496,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2030,"kW":1624,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2140,"kW":1712,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2140,"kW":1712,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1782,"kW":1426,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1936,"kW":1549,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2040,"kW":1632,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2040,"kW":1632,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1730,"kW":1384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1880,"kW":1504,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1570,"kW":1256,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1780,"kW":1424,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1780,"kW":1424,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1384,"kW":1107,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1504,"kW":1203,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1584,"kW":1267,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1584,"kW":1267,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2116,"kW":1693,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2213,"kW":1770,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2332,"kW":1866,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2332,"kW":1866,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2028,"kW":1622,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2122,"kW":1698,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2236,"kW":1789,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2236,"kW":1789,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1950,"kW":1560,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1750,"kW":1400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1920,"kW":1536,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1920,"kW":1536,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1640,"kW":1312,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":1728,"kW":1382,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2S4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":1728,"kW":1382,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2480,"kW":1984,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2582,"kW":2066,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2722,"kW":2178,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2722,"kW":2178,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2370,"kW":1896,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2473,"kW":1978,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2608,"kW":2086,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2608,"kW":2086,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2390,"kW":1912,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2520,"kW":2016,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2520,"kW":2016,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2070,"kW":1656,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2280,"kW":1824,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2280,"kW":1824,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1840,"kW":1472,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":1912,"kW":1530,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2016,"kW":1613,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2016,"kW":1613,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2613,"kW":2090,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2829,"kW":2263,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2980,"kW":2384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2980,"kW":2384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2508,"kW":2006,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2715,"kW":2172,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2860,"kW":2288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2860,"kW":2288,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2620,"kW":2096,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2760,"kW":2208,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2760,"kW":2208,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2330,"kW":1864,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2460,"kW":1968,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2460,"kW":1968,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":1936,"kW":1549,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2096,"kW":1677,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2208,"kW":1766,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 1.5L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2208,"kW":1766,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2920,"kW":2336,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":3067,"kW":2454,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":3240,"kW":2592,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":3240,"kW":2592,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2800,"kW":2240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2939,"kW":2351,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":3105,"kW":2484,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":3105,"kW":2484,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2700,"kW":2160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2840,"kW":2272,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":3000,"kW":2400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":3000,"kW":2400,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2430,"kW":1944,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2550,"kW":2040,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2700,"kW":2160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2700,"kW":2160,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2272,"kW":1818,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 2L4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":3136,"kW":2509,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":3375,"kW":2700,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":3575,"kW":2860,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Standby","rise":"163/27°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":3683,"kW":2946,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":415,"conn":"Parallel Star YY","kVA":3007,"kW":2406,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":440,"conn":"Parallel Star YY","kVA":3234,"kW":2587,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":460,"conn":"Parallel Star YY","kVA":3426,"kW":2741,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Standby","rise":"150/40°C","cls":null,"phase":3,"volt":480,"conn":"Parallel Star YY","kVA":3529,"kW":2823,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2900,"kW":2320,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":3125,"kW":2500,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":3310,"kW":2648,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"125/40°C","cls":"H","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":3410,"kW":2728,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2800,"kW":2240,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2980,"kW":2384,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"105/40°C","cls":"F","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":3050,"kW":2440,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":415,"conn":"Parallel Star YY","kVA":2320,"kW":1856,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":440,"conn":"Parallel Star YY","kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":460,"conn":"Parallel Star YY","kVA":2648,"kW":2118,"eff":null,"pf":0.8},{"part":"alternator","model":"ECO46 VL4 A","hz":60,"duty":"Cont.","rise":"80/40°C","cls":"B","phase":3,"volt":480,"conn":"Parallel Star YY","kVA":2728,"kW":2182,"eff":null,"pf":0.8}],"a":[{"key":"brushless","value":true}],"l":[{"key":"insulation","value":"H"}]},"mecc-alte/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecca-power/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecca-power/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecca-power/180.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecca-power/181.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2013.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2014.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/3.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nianfeng-fujian/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"oukai-fuan/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"owell-generators/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"penlucky/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"penlucky/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"penlucky/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"penlucky/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"plus-power/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerlink-shanghai/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerlink-shanghai/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerlink-shanghai/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerlink-shanghai/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/160.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/161.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/162.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/164.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/166.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/170.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/171.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/172.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/173.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/174.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/175.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/176.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/177.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/178.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/2002.md":{"r":[],"a":[{"