key":"brushless","value":true}],"l":[]},"pramac/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"repower-gas/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"repower-gas/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"repower-gas/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanhe-fujian/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1013.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1014.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1015.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1016.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1017.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1018.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1019.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1020.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1021.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1022.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1023.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1024.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1025.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1026.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1027.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1028.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1029.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1030.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1031.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1032.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1033.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1034.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1035.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1036.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1037.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1038.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1039.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1040.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1041.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1042.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1043.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1044.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1045.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1046.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1047.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1048.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1049.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1050.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1051.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1052.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1053.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1054.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1055.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1056.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1057.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1058.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1059.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1060.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1061.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1062.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1063.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1064.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1065.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1066.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1067.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1068.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1069.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1070.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1071.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1072.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1073.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1074.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1075.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1076.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1077.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1078.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1079.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1080.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1081.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1082.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1083.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1084.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1085.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1086.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1087.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1088.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1089.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1090.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1091.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1092.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1093.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1094.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1095.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1096.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1097.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1098.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1099.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1100.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1160.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1161.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1162.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1164.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1166.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1168.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1169.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1170.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1171.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1172.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1173.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1174.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1175.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1176.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sdec/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"senci/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sevenpower-chengdu/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shengfeng-fuan/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shengfeng-fuan/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shengfeng-fuan/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/164.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/166.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/168.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sinogen/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sinogen/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sinogen/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sinogen/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stamford-avk-china/1001.md":{"r":[{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":75,"kW":60,"eff":91.2,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":75,"kW":60,"eff":91.3,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":85,"kW":68,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":85,"kW":68,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":89.4,"kW":71.5,"eff":90.4,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":89.4,"kW":71.5,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":89.4,"kW":71.5,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":92,"kW":73.6,"eff":90.3,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":92,"kW":73.6,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":92,"kW":73.6,"eff":90.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1002.md":{"r":[{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":84,"kW":67.2,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":84,"kW":67.2,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":84,"kW":67.2,"eff":91.3,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":89.8,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":90.3,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":106,"kW":84.8,"eff":89.5,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":106,"kW":84.8,"eff":90,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":106,"kW":84.8,"eff":90.4,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":89.2,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":89.8,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":90.2,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":97.5,"kW":78,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":112.5,"kW":90,"eff":91.5,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":112.5,"kW":90,"eff":90.2,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":117.5,"kW":94,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":116.3,"kW":93,"eff":90,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":125,"kW":100,"eff":90.2,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":132.5,"kW":106,"eff":90.8,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":89.8,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":127.5,"kW":102,"eff":90.1,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":137.5,"kW":110,"eff":90.6,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1003.md":{"r":[{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":120,"kW":96,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":120,"kW":96,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":131.3,"kW":105,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":131.3,"kW":105,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":131.3,"kW":105,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":137.5,"kW":110,"eff":91.2,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":137.5,"kW":110,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":137.5,"kW":110,"eff":91.8,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":142.5,"kW":114,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":142.5,"kW":114,"eff":91.5,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":142.5,"kW":114,"eff":91.7,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1004.md":{"r":[{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":160,"kW":128,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":160,"kW":128,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":160,"kW":128,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":170,"kW":136,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":170,"kW":136,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":170,"kW":136,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":175,"kW":140,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":175,"kW":140,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":162.5,"kW":130,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":172.5,"kW":138,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":172.5,"kW":138,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":181.3,"kW":145,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":190,"kW":152,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":190,"kW":152,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":206.3,"kW":165,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":200,"kW":160,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":212.5,"kW":170,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":192.5,"kW":154,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":206.3,"kW":165,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":206.3,"kW":165,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":218.8,"kW":175,"eff":92.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1005.md":{"r":[{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":164.6,"kW":131.7,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":164.6,"kW":131.7,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":164.6,"kW":131.7,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187,"kW":149.6,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":187,"kW":149.6,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":187,"kW":149.6,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":192.8,"kW":154.2,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":199,"kW":159.2,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":212.2,"kW":169.8,"eff":93,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":205,"kW":164,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":218.5,"kW":174.8,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":218.5,"kW":174.8,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":231.4,"kW":185.1,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":228.8,"kW":183,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":228.8,"kW":183,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":218.5,"kW":174.8,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":234,"kW":187.2,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":234,"kW":187.2,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":253.3,"kW":202.6,"eff":92.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1006.md":{"r":[{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.4,"kW":9.1,"eff":82.5,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":11.4,"kW":9.1,"eff":82.8,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":11.4,"kW":9.1,"eff":82.9,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.8,"kW":8.6,"eff":83.3,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":81.7,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":12.5,"kW":10,"eff":82.1,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":82.3,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.9,"kW":9.5,"eff":82.9,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":80.9,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":13.5,"kW":10.8,"eff":81.3,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":13.5,"kW":10.8,"eff":81.6,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.8,"kW":10.2,"eff":82.4,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":80.6,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":13.8,"kW":11,"eff":81.1,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":13.8,"kW":11,"eff":81.4,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":13.1,"kW":10.5,"eff":82.2,"pf":0.8}],"a":[{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1007.md":{"r":[{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":84.4,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":16.9,"kW":13.5,"eff":84.8,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":16.9,"kW":13.5,"eff":85,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":83.4,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":18.8,"kW":15,"eff":83.9,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":18.8,"kW":15,"eff":84.2,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.8,"eff":82.9,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":19.7,"kW":15.8,"eff":83.4,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":19.7,"kW":15.8,"eff":83.8,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":82.4,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":20.5,"kW":16.4,"eff":83,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":20.5,"kW":16.4,"eff":83.4,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1008.md":{"r":[{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":87.7,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":87.9,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":88,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":88.2,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":87.1,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":87.4,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":87.6,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":33.3,"kW":26.6,"eff":87.9,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":86.6,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":87,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":87.2,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.5,"eff":87.7,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":86.4,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":86.8,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":38.5,"kW":30.8,"eff":87,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.6,"kW":29.3,"eff":87.5,"pf":0.8}],"a":[{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1009.md":{"r":[{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":94.8,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":95,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":95.1,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":94.5,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":94.3,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":94.8,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":94.9,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":94.4,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":94.1,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":94.9,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":94.1,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":94,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":94.5,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":94.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1010.md":{"r":[{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":95,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":95.1,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":95.2,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":95.3,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":94.9,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":95,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.2,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":509,"eff":94.5,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":509,"eff":94.8,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":509,"eff":95,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":94.3,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":94.5,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":94.9,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1011.md":{"r":[{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":125,"kW":100,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":125,"kW":100,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":140,"kW":112,"eff":91.3,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":140,"kW":112,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":140,"kW":112,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":91.8,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":143.8,"kW":115,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":143.8,"kW":115,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":160,"kW":128,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":160,"kW":128,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":167.5,"kW":134,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":167.5,"kW":134,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":178.8,"kW":143,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":170,"kW":136,"eff":91.2,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":175,"kW":140,"eff":91.5,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":175,"kW":140,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":175,"kW":140,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":181.3,"kW":145,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":181.3,"kW":145,"eff":91.8,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":193.8,"kW":155,"eff":91.9,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1012.md":{"r":[{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":93.3,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":93.5,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":93.6,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":93,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":93.3,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":93.4,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":212,"kW":169.6,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":93.1,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":93.3,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":93,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":93.2,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":93.2,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":93.4,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":93.6,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":93.7,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":93,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":93.2,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":93.5,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":255,"kW":204,"eff":93.6,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":93.1,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":93.3,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":93.4,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":93,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":93.3,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":93.3,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1013.md":{"r":[{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":210,"kW":168,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":210,"kW":168,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":91.8,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":92,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":93,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":264,"kW":211.2,"eff":93,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":275,"kW":220,"eff":93,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":93,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":269,"kW":215.2,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":281,"kW":224.8,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":294,"kW":235.2,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":300,"kW":240,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":313,"kW":250.4,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":319,"kW":255.2,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":294,"kW":235.2,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":306,"kW":244.8,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":319,"kW":255.2,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":92.4,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250}],"l":[]},"stamford-avk-china/1014.md":{"r":[{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":229,"kW":183.2,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":93,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":93.1,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":265,"kW":212,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":92,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":93,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":286.5,"kW":229.2,"eff":93.1,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":288,"kW":230.4,"eff":93.2,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":312.5,"kW":250,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":312.5,"kW":250,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":331.3,"kW":265,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":331.3,"kW":265,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":343.8,"kW":275,"eff":92.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true}],"l":[]},"stamford-avk-china/1015.md":{"r":[{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":90.3,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":75,"kW":60,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":75,"kW":60,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":67.4,"kW":53.9,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":89.8,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":85,"kW":68,"eff":90.2,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":85,"kW":68,"eff":90.4,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":87.5,"kW":70,"eff":89.7,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":87.5,"kW":70,"eff":90.1,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":87.5,"kW":70,"eff":90.3,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":76.9,"kW":61.5,"eff":90.8,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":90.8,"kW":72.6,"eff":89.6,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":90.8,"kW":72.6,"eff":89.9,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":90.8,"kW":72.6,"eff":90.1,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":80.1,"kW":64.1,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":87.5,"kW":70,"eff":90.8,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":90,"kW":72,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":93.8,"kW":75,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":95,"kW":76,"eff":91.3,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":93.8,"kW":75,"eff":90.5,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":97.5,"kW":78,"eff":90.8,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":100,"kW":80,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":103.8,"kW":83,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":98.1,"kW":78.5,"eff":90.3,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":102.5,"kW":82,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":102.5,"kW":82,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":110,"kW":88,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":101.3,"kW":81,"eff":90.2,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":90.4,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":113.8,"kW":91,"eff":90.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1016.md":{"r":[{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":92.1,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":340,"kW":272,"eff":92.3,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":340,"kW":272,"eff":92.6,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":92.3,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":92.5,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":92.7,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":92.7,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":310,"kW":248,"eff":92.9,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":310,"kW":248,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":93.6,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":93.4,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":93.8,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":92.4,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":410,"kW":328,"eff":92.2,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":415,"kW":332,"eff":92.5,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":430,"kW":344,"eff":92.6,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":92.5,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":92.4,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":92.7,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":92.8,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275,"eff":92.8,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":92.9,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":375,"kW":300,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":390,"kW":312,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":93.4,"pf":0.8},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":93.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1017.md":{"r":[{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":92.7,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":92.5,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":93,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":93.5,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":92.9,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":385,"kW":308,"eff":93,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":385,"kW":308,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":93.6,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":93.5,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":93.8,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":93.6,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":93.8,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":93.9,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":94.1,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":92.9,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":92.9,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":490,"kW":392,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":460,"kW":368,"eff":93,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":93.4,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":435,"kW":348,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":93.5,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":455,"kW":364,"eff":93.5,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":93.7,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":93.7,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":93.9,"pf":0.8},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":410,"kW":328,"eff":93.9,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1018.md":{"r":[{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":780,"kW":624,"eff":94.2,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":825,"kW":660,"eff":94.2,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":825,"kW":660,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":780,"kW":624,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":755,"kW":604,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":800,"kW":640,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":800,"kW":640,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":750,"kW":600,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":750,"kW":600,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":710,"kW":568,"eff":95,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":650,"kW":520,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":685,"kW":548,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":685,"kW":548,"eff":95,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":881,"kW":705,"eff":94.3,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":931,"kW":745,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":975,"kW":780,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1013,"kW":810,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":850,"kW":680,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":894,"kW":715,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":944,"kW":755,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":981,"kW":785,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":800,"kW":640,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":844,"kW":675,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":887,"kW":710,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":937,"kW":750,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":737,"kW":590,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":819,"kW":655,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":844,"kW":675,"eff":95,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"self_excited","value":true},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]},{"key":"sc300","value":{"pct":300,"s":10}}],"l":[]},"stamford-avk-china/1019.md":{"r":[{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":91.3,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":91.4,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":91.7,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":92.1,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":91.5,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":91.5,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":91.8,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":92.2,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":91.9,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":92,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":92.2,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":92.5,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":92.3,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":235,"kW":188,"eff":92.4,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":235,"kW":188,"eff":92.6,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":92.8,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":91.7,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":91.4,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":91.7,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":91.8,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":91.9,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":91.7,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":91.9,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":91.9,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230,"eff":92.1,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":92.1,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":92.2,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":92.3,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":92.5,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":92.5,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":92.6,"pf":0.8},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":295,"kW":236,"eff":92.7,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"self_excited","value":true},{"key":"pmg","value":true},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1020.md":{"r":[{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":92.8,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":92.8,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":93,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":475,"kW":380,"eff":93.4,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":480,"kW":384,"eff":93,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":93.6,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":430,"kW":344,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":93.5,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":93.7,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":93.7,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":410,"kW":328,"eff":93.7,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":410,"kW":328,"eff":93.8,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":94,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":565,"kW":452,"eff":92.9,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":92.9,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":600,"kW":480,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":535,"kW":428,"eff":93.2,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":575,"kW":460,"eff":93.1,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":575,"kW":460,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":600,"kW":480,"eff":93.3,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":93.4,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":93.4,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":540,"kW":432,"eff":93.6,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":563,"kW":450,"eff":93.6,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":93.7,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":485,"kW":388,"eff":93.8,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":490,"kW":392,"eff":93.9,"pf":0.8},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":510,"kW":408,"eff":93.9,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"self_excited","value":true},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1021.md":{"r":[{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":850,"kW":680,"eff":94.1,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":860,"kW":688,"eff":94.2,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":850,"kW":680,"eff":94.3,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":94.2,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":835,"kW":668,"eff":94.3,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":835,"kW":668,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":825,"kW":660,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":94.3,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":810,"kW":648,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":810,"kW":648,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":760,"kW":608,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":760,"kW":608,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":950,"kW":760,"eff":94.3,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1044,"kW":835,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1088,"kW":870,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":913,"kW":730,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":969,"kW":775,"eff":94.4,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1006,"kW":805,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1044,"kW":835,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":925,"kW":740,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":963,"kW":770,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1000,"kW":800,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":815,"kW":652,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":845,"kW":676,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":890,"kW":712,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S6L1D-C4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":915,"kW":732,"eff":94.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1022.md":{"r":[{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1010,"kW":808,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":960,"kW":768,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":960,"kW":768,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":980,"kW":784,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":980,"kW":784,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":920,"kW":736,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":940,"kW":752,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":940,"kW":752,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":875,"kW":700,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":830,"kW":664,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":860,"kW":688,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":860,"kW":688,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1125,"kW":900,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1163,"kW":930,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1175,"kW":940,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1219,"kW":975,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1088,"kW":870,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1125,"kW":900,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1138,"kW":910,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1188,"kW":950,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1025,"kW":820,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1063,"kW":850,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1075,"kW":860,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":915,"kW":732,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":965,"kW":772,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1000,"kW":800,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-D4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":95.2,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1023.md":{"r":[{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1125,"kW":900,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1125,"kW":900,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1060,"kW":848,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1100,"kW":880,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1100,"kW":880,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1060,"kW":848,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1050,"kW":840,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1050,"kW":840,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1010,"kW":808,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":945,"kW":756,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":945,"kW":756,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1250,"kW":1000,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1300,"kW":1040,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1350,"kW":1080,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1400,"kW":1120,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1206,"kW":965,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1300,"kW":1040,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1350,"kW":1080,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1200,"kW":960,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1250,"kW":1000,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1300,"kW":1040,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1063,"kW":850,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1150,"kW":920,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1188,"kW":950,"eff":95.4,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1024.md":{"r":[{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1220,"kW":976,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1230,"kW":984,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1230,"kW":984,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1220,"kW":976,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1180,"kW":944,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1190,"kW":952,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1190,"kW":952,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1110,"kW":888,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1150,"kW":920,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1150,"kW":920,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1030,"kW":824,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1030,"kW":824,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1400,"kW":1120,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1463,"kW":1170,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1519,"kW":1215,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1575,"kW":1260,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1350,"kW":1080,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1406,"kW":1125,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1450,"kW":1160,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1500,"kW":1200,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1338,"kW":1070,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1388,"kW":1110,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1438,"kW":1150,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1188,"kW":950,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1238,"kW":990,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1275,"kW":1020,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S6L1D-F4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1313,"kW":1050,"eff":95.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1025.md":{"r":[{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1290,"kW":1032,"eff":94.5,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1345,"kW":1076,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1320,"kW":1056,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1255,"kW":1004,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1205,"kW":964,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1260,"kW":1008,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1260,"kW":1008,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1235,"kW":988,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1085,"kW":868,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1135,"kW":908,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1135,"kW":908,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1413,"kW":1130,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1563,"kW":1250,"eff":94.6,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1563,"kW":1250,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1625,"kW":1300,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1356,"kW":1085,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1500,"kW":1200,"eff":94.7,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1500,"kW":1200,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1569,"kW":1255,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1300,"kW":1040,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1431,"kW":1145,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1438,"kW":1150,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1500,"kW":1200,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1200,"kW":960,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1313,"kW":1050,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1319,"kW":1055,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1375,"kW":1100,"eff":95.2,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1026.md":{"r":[{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1430,"kW":1144,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1500,"kW":1200,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1500,"kW":1200,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1435,"kW":1148,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1390,"kW":1112,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1460,"kW":1168,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1460,"kW":1168,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1335,"kW":1068,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1400,"kW":1120,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1400,"kW":1120,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1340,"kW":1072,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1240,"kW":992,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1305,"kW":1044,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1305,"kW":1044,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1588,"kW":1270,"eff":94.8,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1681,"kW":1345,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1756,"kW":1405,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1812,"kW":1450,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1544,"kW":1235,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1637,"kW":1310,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1706,"kW":1365,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1762,"kW":1410,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1481,"kW":1185,"eff":94.9,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1569,"kW":1255,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1638,"kW":1310,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1694,"kW":1355,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1375,"kW":1100,"eff":95,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1456,"kW":1165,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1525,"kW":1220,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S6L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1575,"kW":1260,"eff":95.2,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1027.md":{"r":[{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1615,"kW":1292,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1660,"kW":1328,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1660,"kW":1328,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1630,"kW":1304,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1570,"kW":1256,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1615,"kW":1292,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1615,"kW":1292,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1590,"kW":1272,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1550,"kW":1240,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1550,"kW":1240,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1520,"kW":1216,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1400,"kW":1120,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1445,"kW":1156,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1445,"kW":1156,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1415,"kW":1132,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1820,"kW":1456,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1945,"kW":1556,"eff":95.1,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1985,"kW":1588,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2025,"kW":1620,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1775,"kW":1420,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1894,"kW":1515,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1931,"kW":1545,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1975,"kW":1580,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1706,"kW":1365,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1819,"kW":1455,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1856,"kW":1485,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1894,"kW":1515,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1594,"kW":1275,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1694,"kW":1355,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1725,"kW":1380,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-C4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1762,"kW":1410,"eff":95.6,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1028.md":{"r":[{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1675,"kW":1340,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1720,"kW":1376,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1720,"kW":1376,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1685,"kW":1348,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1615,"kW":1292,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1650,"kW":1320,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1650,"kW":1320,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1620,"kW":1296,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1540,"kW":1232,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1540,"kW":1232,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1505,"kW":1204,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1944,"kW":1555,"eff":95.2,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2075,"kW":1660,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2125,"kW":1700,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2162,"kW":1730,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1900,"kW":1520,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2019,"kW":1615,"eff":95.3,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2063,"kW":1650,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2100,"kW":1680,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1819,"kW":1455,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1937,"kW":1550,"eff":95.4,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1975,"kW":1580,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2019,"kW":1615,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1700,"kW":1360,"eff":95.5,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1800,"kW":1440,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1844,"kW":1475,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-D4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1875,"kW":1500,"eff":95.7,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1029.md":{"r":[{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1819,"kW":1455,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1873,"kW":1498,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1873,"kW":1498,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1840,"kW":1472,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1768,"kW":1414,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1820,"kW":1456,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1820,"kW":1456,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1789,"kW":1431,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1700,"kW":1360,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1750,"kW":1400,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1750,"kW":1400,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1720,"kW":1376,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1580,"kW":1264,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1625,"kW":1300,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1630,"kW":1304,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1600,"kW":1280,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1969,"kW":1575,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2081,"kW":1665,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2175,"kW":1740,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2263,"kW":1810,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1912,"kW":1530,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2025,"kW":1620,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2112,"kW":1690,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2200,"kW":1760,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1837,"kW":1470,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1944,"kW":1555,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2031,"kW":1625,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2119,"kW":1695,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1712,"kW":1370,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1812,"kW":1450,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1888,"kW":1510,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1969,"kW":1575,"eff":96.2,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]},{"key":"sc300","value":{"pct":300,"s":10}}],"l":[]},"stamford-avk-china/1030.md":{"r":[{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1975,"kW":1580,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2035,"kW":1628,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2035,"kW":1628,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1995,"kW":1596,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1920,"kW":1536,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1980,"kW":1584,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1980,"kW":1584,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1940,"kW":1552,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1845,"kW":1476,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1865,"kW":1492,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2219,"kW":1775,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2369,"kW":1895,"eff":95.6,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2419,"kW":1935,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2469,"kW":1975,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2156,"kW":1725,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2300,"kW":1840,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2350,"kW":1880,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2400,"kW":1920,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2070,"kW":1656,"eff":95.7,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2212,"kW":1770,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2256,"kW":1805,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2300,"kW":1840,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1937,"kW":1550,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2056,"kW":1645,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2100,"kW":1680,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-F4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2144,"kW":1715,"eff":96,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]},{"key":"sc300","value":{"pct":300,"s":10}}],"l":[]},"stamford-avk-china/1031.md":{"r":[{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2165,"kW":1732,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2185,"kW":1748,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2105,"kW":1684,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2170,"kW":1736,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2170,"kW":1736,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2125,"kW":1700,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2020,"kW":1616,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2080,"kW":1664,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2080,"kW":1664,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2040,"kW":1632,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1880,"kW":1504,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1935,"kW":1548,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1935,"kW":1548,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2506,"kW":2005,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2675,"kW":2140,"eff":95.8,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2731,"kW":2185,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2787,"kW":2230,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2437,"kW":1950,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2650,"kW":2120,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2706,"kW":2165,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2350,"kW":1880,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2550,"kW":2040,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2600,"kW":2080,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2194,"kW":1755,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2375,"kW":1900,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2425,"kW":1940,"eff":96.2,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1032.md":{"r":[{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2290,"kW":1832,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2400,"kW":1920,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2400,"kW":1920,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2310,"kW":1848,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2225,"kW":1780,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2340,"kW":1872,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2340,"kW":1872,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2250,"kW":1800,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2135,"kW":1708,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2160,"kW":1728,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1985,"kW":1588,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2090,"kW":1672,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2090,"kW":1672,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2005,"kW":1604,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2594,"kW":2075,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2719,"kW":2175,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2812,"kW":2250,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2950,"kW":2360,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2519,"kW":2015,"eff":95.9,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2637,"kW":2110,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2725,"kW":2180,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2862,"kW":2290,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2425,"kW":1940,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2537,"kW":2030,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2625,"kW":2100,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2750,"kW":2200,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2256,"kW":1805,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2362,"kW":1890,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2450,"kW":1960,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2562,"kW":2050,"eff":96.2,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1033.md":{"r":[{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":3000,"kW":2400,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":3000,"kW":2400,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2945,"kW":2356,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2910,"kW":2328,"eff":96,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2910,"kW":2328,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2860,"kW":2288,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2700,"kW":2160,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2800,"kW":2240,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2700,"kW":2160,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2520,"kW":2016,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2520,"kW":2016,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2500,"kW":2000,"eff":96.4,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":3125,"kW":2500,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":3300,"kW":2640,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":3450,"kW":2760,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":3600,"kW":2880,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":3031,"kW":2425,"eff":96.1,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":3206,"kW":2565,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":3350,"kW":2680,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":3500,"kW":2800,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2912,"kW":2330,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":3080,"kW":2464,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":3219,"kW":2575,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":3363,"kW":2690,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2625,"kW":2100,"eff":96.2,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2775,"kW":2220,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2900,"kW":2320,"eff":96.3,"pf":0.8},{"part":"alternator","model":"S7L1D-K4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":3025,"kW":2420,"eff":96.4,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"poles","value":4},{"key":"thd","value":5},{"key":"pmg","value":true},{"key":"bearings","value":[1,2]},{"key":"sc300","value":{"pct":300,"s":10}}],"l":[]},"stamford-avk-china/2001.md":{"r":[{"part":"alternator","model":"PI042D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.5,"kW":9.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":21.6,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.5,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":29.7,"kW":23.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":35.2,"kW":28.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":34.6,"kW":27.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":29.3,"kW":23.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":41.3,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":40.5,"kW":32.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":43.2,"kW":34.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":48.6,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":40.5,"kW":32.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":16.1,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14.6,"kW":11.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":13.2,"kW":10.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.7,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":17.6,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":14.1,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":22.2,"kW":17.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":21.8,"kW":17.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":20.1,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":18.1,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":16.1,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":25.7,"kW":20.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":25.2,"kW":20.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":23.3,"kW":18.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI042G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":18.6,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":29.2,"kW":23.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":28.6,"kW":22.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":26.5,"kW":21.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":23.9,"kW":19.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":21.2,"kW":16.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.1,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.5,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":26.3,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":40.8,"kW":32.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":40.1,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":37.1,"kW":29.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":33.4,"kW":26.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":29.7,"kW":23.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":46.6,"kW":37.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":45.8,"kW":36.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":38.2,"kW":30.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":33.9,"kW":27.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":54.8,"kW":43.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":53.8,"kW":43,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":49.8,"kW":39.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":44.8,"kW":35.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":39.8,"kW":31.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":58.3,"kW":46.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":57.2,"kW":45.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI142J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":7.2,"kW":5.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":6.9,"kW":5.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":6.2,"kW":4.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":8.1,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":6,"kW":4.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":10.1,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":9.8,"kW":7.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":9.2,"kW":7.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":12.6,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":12.2,"kW":9.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":10.4,"kW":8.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":15.1,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":14.7,"kW":11.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":17.7,"kW":14.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":17.1,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":14.6,"kW":11.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.1,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.5,"kW":15.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.3,"kW":14.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.7,"kW":13.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":25.2,"kW":20.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":24.4,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":20.8,"kW":16.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":30.2,"kW":24.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":29.3,"kW":23.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":35.3,"kW":28.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":34.3,"kW":27.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":29.2,"kW":23.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":40.3,"kW":32.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":39,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":36.6,"kW":29.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":36.5,"kW":29.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":45.3,"kW":36.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":41.2,"kW":32.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":50.4,"kW":40.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":48.8,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45.8,"kW":36.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":41.7,"kW":33.3,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":61,"kW":48.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":57.2,"kW":45.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":52.1,"kW":41.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":61,"kW":48.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":77,"kW":61.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187,"kW":149.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":164.6,"kW":131.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":143,"kW":114.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":212,"kW":169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":158,"kW":126.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":229,"kW":183.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":740,"kW":592,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1255,"kW":1004,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":965,"kW":772,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1225,"kW":980,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1055,"kW":844,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1390,"kW":1112,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1240,"kW":992,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1360,"kW":1088,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1265,"kW":1012,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1170,"kW":936,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1570,"kW":1256,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1295,"kW":1036,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1570,"kW":1256,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1295,"kW":1036,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1675,"kW":1340,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1380,"kW":1104,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1675,"kW":1340,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1380,"kW":1104,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1819,"kW":1455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1768,"kW":1414.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1580,"kW":1264,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1975,"kW":1580,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1920,"kW":1536,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1845,"kW":1476,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1585,"kW":1268,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1975,"kW":1580,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1920,"kW":1536,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1845,"kW":1476,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1585,"kW":1268,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2165,"kW":1732,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2105,"kW":1684,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2020,"kW":1616,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1880,"kW":1504,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2165,"kW":1732,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2105,"kW":1684,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2020,"kW":1616,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1880,"kW":1504,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2290,"kW":1832,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2225,"kW":1780,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2135,"kW":1708,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1985,"kW":1588,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1835,"kW":1468,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2290,"kW":1832,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2225,"kW":1780,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2135,"kW":1708,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1985,"kW":1588,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1835,"kW":1468,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2410,"kW":1928,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1825,"kW":1460,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2525,"kW":2020,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2425,"kW":1940,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1950,"kW":1560,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":8.1,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":6,"kW":4.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":18.7,"kW":14.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":15.9,"kW":12.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":21.3,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":31.9,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":36.5,"kW":29.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":42.6,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":36.4,"kW":29.1,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":61,"kW":48.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":77,"kW":61.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":187,"kW":149.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":164.6,"kW":131.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":143,"kW":114.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":158,"kW":126.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":235,"kW":188,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":389,"kW":311.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":389,"kW":311.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":389,"kW":311.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":429,"kW":343.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":429,"kW":343.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":429,"kW":343.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":488,"kW":390.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":488,"kW":390.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":488,"kW":390.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":980,"kW":784,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":980,"kW":784,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1070,"kW":856,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":927,"kW":741.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1230,"kW":984,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1190,"kW":952,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1135,"kW":908,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1018,"kW":814.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1230,"kW":984,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1190,"kW":952,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1345,"kW":1076,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1135,"kW":908,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1445,"kW":1156,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1445,"kW":1156,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1873,"kW":1498.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1750,"kW":1400,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2035,"kW":1628,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2035,"kW":1628,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2295,"kW":1836,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1895,"kW":1516,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2340,"kW":1872,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2090,"kW":1672,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1930,"kW":1544,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":8.1,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":6,"kW":4.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":36.5,"kW":29.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":61,"kW":48.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":77,"kW":61.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":158,"kW":126.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":235,"kW":188,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":770,"kW":616,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":740,"kW":592,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":640,"kW":512,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":980,"kW":784,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1070,"kW":856,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":927,"kW":741.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1230,"kW":984,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1190,"kW":952,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1135,"kW":908,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1445,"kW":1156,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1445,"kW":1156,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1873,"kW":1498.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1750,"kW":1400,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2035,"kW":1628,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2035,"kW":1628,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2295,"kW":1836,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1895,"kW":1516,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2340,"kW":1872,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2090,"kW":1672,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1930,"kW":1544,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2680,"kW":2144,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":7.8,"kW":6.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":7.7,"kW":6.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":7.1,"kW":5.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":6.5,"kW":5.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":5.7,"kW":4.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8.6,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.8,"kW":10.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":15.7,"kW":12.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14.3,"kW":11.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":18.3,"kW":14.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":20.9,"kW":16.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":20.4,"kW":16.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":17.3,"kW":13.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":23.8,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":21.6,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":28.7,"kW":22.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":28.1,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":23.8,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":20.9,"kW":16.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":31.4,"kW":25.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":30.6,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":28.5,"kW":22.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":31.7,"kW":25.3,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.6,"kW":29.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":26.6,"kW":21.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":41.2,"kW":32.9,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":39.1,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":33.6,"kW":26.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":30.5,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":41.8,"kW":33.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":34.7,"kW":27.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":44.5,"kW":35.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":40.4,"kW":32.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":31.3,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":47.3,"kW":37.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":45.8,"kW":36.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":40.3,"kW":32.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":35.7,"kW":28.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":60.5,"kW":48.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":58,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":48.7,"kW":38.9,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":80.1,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":76.9,"kW":61.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":67.4,"kW":53.9,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":59.3,"kW":47.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":544,"kW":435.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":568,"kW":454.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1235,"kW":988,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1325,"kW":1060,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1235,"kW":988,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1065,"kW":852,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1435,"kW":1148,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1340,"kW":1072,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1470,"kW":1176,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1280,"kW":1024,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1590,"kW":1272,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1520,"kW":1216,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1590,"kW":1272,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1520,"kW":1216,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1685,"kW":1348,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1685,"kW":1348,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1995,"kW":1596,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1865,"kW":1492,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1995,"kW":1596,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1865,"kW":1492,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2185,"kW":1748,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2125,"kW":1700,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2040,"kW":1632,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1755,"kW":1404,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2185,"kW":1748,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2125,"kW":1700,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2040,"kW":1632,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1755,"kW":1404,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2310,"kW":1848,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2005,"kW":1604,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1855,"kW":1484,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2310,"kW":1848,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2005,"kW":1604,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1855,"kW":1484,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2490,"kW":1992,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2265,"kW":1812,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2075,"kW":1660,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1880,"kW":1504,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":71.5,"kW":57.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":69,"kW":55.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":52,"kW":41.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":82,"kW":65.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":73.5,"kW":58.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":64,"kW":51.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":106,"kW":84.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":84,"kW":67.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":121,"kW":96.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":114,"kW":91.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":145,"kW":116,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":140,"kW":112,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":112.5,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":145,"kW":116,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":126,"kW":100.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":189,"kW":151.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":138.8,"kW":111,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":212,"kW":169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":158,"kW":126.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":468,"kW":374.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":468,"kW":374.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":510,"kW":408,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":510,"kW":408,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.",