"rise":"80/40°C","phase":3,"volt":660,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1115,"kW":892,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1115,"kW":892,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1037,"kW":829.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1388,"kW":1110.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1510,"kW":1208,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1510,"kW":1208,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1535,"kW":1228,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1535,"kW":1228,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1840,"kW":1472,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1785,"kW":1428,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1715,"kW":1372,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1475,"kW":1180,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1895,"kW":1516,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1845,"kW":1476,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1645,"kW":1316,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1520,"kW":1216,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1990,"kW":1592,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1860,"kW":1488,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1730,"kW":1384,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2230,"kW":1784,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2230,"kW":1784,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2295,"kW":1836,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1835,"kW":1468,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2345,"kW":1876,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2280,"kW":1824,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1885,"kW":1508,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":9.9,"kW":7.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":9.9,"kW":7.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":26.3,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.5,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":26.3,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.5,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":32.7,"kW":26.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":32.7,"kW":26.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":34.7,"kW":27.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":29.7,"kW":23.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":40.9,"kW":32.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":33.8,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":40.9,"kW":32.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":33.8,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":46,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":46,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":51.8,"kW":41.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":49.9,"kW":39.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":51.8,"kW":41.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":49.9,"kW":39.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66.3,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66.3,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":73.8,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":73.8,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":92,"kW":73.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":89.4,"kW":71.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":190,"kW":152,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":186,"kW":148.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":137.5,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":207.5,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":162.5,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":256.3,"kW":205,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":237.5,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":218.8,"kW":175,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":319,"kW":255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":906,"kW":724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":906,"kW":724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":813,"kW":650.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":813,"kW":650.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1325,"kW":1060,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1225,"kW":980,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":981,"kW":784.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1090,"kW":872,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1090,"kW":872,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1670,"kW":1336,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1345,"kW":1076,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1919,"kW":1535.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1787,"kW":1429.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2094,"kW":1675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2013,"kW":1610.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1731,"kW":1384.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2338,"kW":1870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2269,"kW":1815.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2187,"kW":1749.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2031,"kW":1624.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1881,"kW":1504.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2680,"kW":2144,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2605,"kW":2084,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2505,"kW":2004,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2330,"kW":1864,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2155,"kW":1724,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2681,"kW":2144.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2606,"kW":2084.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2506,"kW":2004.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2331,"kW":1864.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2156,"kW":1724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2788,"kW":2230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2713,"kW":2170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2613,"kW":2090.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2431,"kW":1944.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":3106,"kW":2484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":3019,"kW":2415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2850,"kW":2280,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2619,"kW":2095.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2281,"kW":1824.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":7.9,"kW":6.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":7.1,"kW":5.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":6.5,"kW":5.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":5.8,"kW":4.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":7.7,"kW":6.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":7,"kW":5.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":6.2,"kW":4.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":11.1,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.3,"kW":7.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":10.1,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":8.6,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":12.6,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":10.9,"kW":8.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":14.1,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.8,"kW":10.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.7,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":15.6,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":15.3,"kW":12.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":14.3,"kW":11.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12.3,"kW":9.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":17.9,"kW":14.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.6,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.7,"kW":14.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":25.4,"kW":20.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":23.8,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":21.6,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":27.6,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":23.3,"kW":18.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":31,"kW":24.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":22.6,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":33.8,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":33.1,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30.8,"kW":24.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24.6,"kW":19.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":38.4,"kW":30.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35.9,"kW":28.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32.8,"kW":26.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":28.7,"kW":22.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":46.1,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45.1,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.4,"kW":29.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32.8,"kW":26.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45.6,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":38.9,"kW":31.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":34.3,"kW":27.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":49.2,"kW":39.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":47.6,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45.1,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":59.4,"kW":47.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57,"kW":45.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":54.8,"kW":43.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":41.5,"kW":33.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66,"kW":52.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":63.8,"kW":51,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":61.5,"kW":49.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":57,"kW":45.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.3,"kW":38.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":83.8,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":80.6,"kW":64.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":76.3,"kW":61,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":68.3,"kW":54.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":59.4,"kW":47.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":171.3,"kW":137,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":147.5,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":127.5,"kW":102,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":193.8,"kW":155,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":181.3,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":147.4,"kW":117.9,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":233.8,"kW":187,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":227.5,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":269,"kW":215.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":263,"kW":210.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":194,"kW":155.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":276,"kW":220.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":269,"kW":215.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":258,"kW":206.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":236,"kW":188.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":206,"kW":164.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":277.5,"kW":222,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":262.5,"kW":210,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":342.5,"kW":274,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":333.8,"kW":267,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":313.8,"kW":251,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":251.3,"kW":201,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":397.5,"kW":318,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":383.8,"kW":307,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":333.8,"kW":267,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":456.3,"kW":365,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":416.3,"kW":333,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":516.3,"kW":413,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":488.8,"kW":391,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":456.3,"kW":365,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":416.3,"kW":333,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":438,"kW":350.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":438,"kW":350.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":656,"kW":524.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":623,"kW":498.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":623,"kW":498.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":681,"kW":544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":631,"kW":504.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":544,"kW":435.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":669,"kW":535.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":867.5,"kW":694,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":833.8,"kW":667,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1027.5,"kW":822,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":994,"kW":795.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":938,"kW":750.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":836.3,"kW":669,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":721.3,"kW":577,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":994,"kW":795.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":938,"kW":750.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":863,"kW":690.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1141.3,"kW":913,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1101.3,"kW":881,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":971.3,"kW":777,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":845,"kW":676,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1138,"kW":910.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":969,"kW":775.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1231,"kW":984.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1163,"kW":930.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1081,"kW":864.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":938,"kW":750.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1278.8,"kW":1023,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1233.8,"kW":987,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1165,"kW":932,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":941.3,"kW":753,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1291.3,"kW":1033,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1242.5,"kW":994,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1187.5,"kW":950,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1096.3,"kW":877,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1255,"kW":1004,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1435,"kW":1148,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1395,"kW":1116,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1340,"kW":1072,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1245,"kW":996,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1155,"kW":924,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1410,"kW":1128,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1352.5,"kW":1082,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1292.5,"kW":1034,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1165,"kW":932,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1603,"kW":1282.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1564,"kW":1251.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1499,"kW":1199.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1395,"kW":1116,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1286,"kW":1028.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1605,"kW":1284,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1710,"kW":1368,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1595,"kW":1276,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1485,"kW":1188,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1712,"kW":1369.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1663,"kW":1330.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1598,"kW":1278.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1484,"kW":1187.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1792,"kW":1433.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1742,"kW":1393.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1678,"kW":1342.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1559,"kW":1247.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1955,"kW":1564,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1821,"kW":1456.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1697,"kW":1357.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1583,"kW":1266.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1950,"kW":1560,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1895,"kW":1516,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1825,"kW":1460,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1695,"kW":1356,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1570,"kW":1256,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2206,"kW":1764.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2142,"kW":1713.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2058,"kW":1646.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1920,"kW":1536,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1777,"kW":1421.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2205,"kW":1764,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2145,"kW":1716,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2060,"kW":1648,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1915,"kW":1532,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2335,"kW":1868,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2266,"kW":1812.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2177,"kW":1741.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2028,"kW":1622.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2330,"kW":1864,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2265,"kW":1812,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2180,"kW":1744,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2025,"kW":1620,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2533,"kW":2026.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2474,"kW":1979.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2375,"kW":1900,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2177,"kW":1741.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":8.7,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":7.9,"kW":6.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":7.2,"kW":5.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":6.3,"kW":5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":9.1,"kW":7.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":8.9,"kW":7.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":6.6,"kW":5.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":11.6,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":10.6,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":9.6,"kW":7.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":8.4,"kW":6.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":12.1,"kW":9.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":8.8,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":14.5,"kW":11.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":14.1,"kW":11.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":13.2,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":10.6,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":15.1,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":14.9,"kW":11.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":17.4,"kW":13.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":12.7,"kW":10.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":18.2,"kW":14.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":17.8,"kW":14.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":15.1,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":13.2,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":21.2,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":20.8,"kW":16.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":17.6,"kW":14.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":24.2,"kW":19.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":23.7,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":17.6,"kW":14.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":29,"kW":23.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":28.2,"kW":22.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":21.1,"kW":16.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":29.6,"kW":23.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":32.6,"kW":26.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":24.2,"kW":19.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":36.3,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":35.5,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":41.3,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":35.2,"kW":28.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":30.8,"kW":24.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":48.4,"kW":38.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":40.2,"kW":32.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":35.2,"kW":28.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":52.3,"kW":41.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":50.8,"kW":40.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":43.2,"kW":34.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":38.8,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":67.5,"kW":54,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":91.9,"kW":73.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":88.8,"kW":71,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":83.8,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":65.3,"kW":52.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":142.5,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":137.5,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":131.3,"kW":105,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":192.5,"kW":154,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":181.3,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":162.5,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":192.8,"kW":154.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":167,"kW":133.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":294,"kW":235.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":269,"kW":215.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":233,"kW":186.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":565,"kW":452,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":384.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":384.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":384.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":815,"kW":652,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":813,"kW":650.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":915,"kW":732,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1206,"kW":964.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1206,"kW":964.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1413,"kW":1130.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1356,"kW":1084.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1038,"kW":830.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1465,"kW":1172,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1425,"kW":1140,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1588,"kW":1270.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1544,"kW":1235.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1481,"kW":1184.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1590,"kW":1272,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1705,"kW":1364,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1590,"kW":1272,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1465,"kW":1172,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1775,"kW":1420,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1706,"kW":1364.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1594,"kW":1275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1469,"kW":1175.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1890,"kW":1512,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1815,"kW":1452,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1944,"kW":1555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1819,"kW":1455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1569,"kW":1255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1969,"kW":1575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1912,"kW":1529.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1837,"kW":1469.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1712,"kW":1369.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1581,"kW":1264.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2215,"kW":1772,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2155,"kW":1724,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2070,"kW":1656,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1780,"kW":1424,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2219,"kW":1775.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2156,"kW":1724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2070,"kW":1656,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1937,"kW":1549.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1781,"kW":1424.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2505,"kW":2004,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2435,"kW":1948,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2345,"kW":1876,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2190,"kW":1752,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2015,"kW":1612,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2506,"kW":2004.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2437,"kW":1949.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2350,"kW":1880,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2194,"kW":1755.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2019,"kW":1615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2590,"kW":2072,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2515,"kW":2012,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2255,"kW":1804,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2594,"kW":2075.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2519,"kW":2015.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2425,"kW":1940,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2256,"kW":1804.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2081,"kW":1664.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2740,"kW":2192,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2640,"kW":2112,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2320,"kW":1856,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2787,"kW":2229.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2712,"kW":2169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2381,"kW":1904.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2081,"kW":1664.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":9.2,"kW":7.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":9,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":8.4,"kW":6.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":6.7,"kW":5.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":8.8,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.1,"kW":5.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":12.3,"kW":9.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.2,"kW":8.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":12.9,"kW":10.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.7,"kW":10.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":12.7,"kW":10.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.2,"kW":8.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15.9,"kW":12.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14.7,"kW":11.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":13.4,"kW":10.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":15.3,"kW":12.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":13.4,"kW":10.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":17.6,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":16.1,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":14.1,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":22.6,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":22.2,"kW":17.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":20.6,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":25.9,"kW":20.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":25.3,"kW":20.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":21.4,"kW":17.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":31.6,"kW":25.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":29.4,"kW":23.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":35.5,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":34.8,"kW":27.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":29.4,"kW":23.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":25.9,"kW":20.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":38.8,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":37.9,"kW":30.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":35.3,"kW":28.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":45.2,"kW":36.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":44.1,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":41.1,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":37.6,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":52.9,"kW":42.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":51.7,"kW":41.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":42.9,"kW":34.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":37.6,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":46.3,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":40.6,"kW":32.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":46.3,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":66.3,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":73.8,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":92.5,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":87.5,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":78.1,"kW":62.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":68,"kW":54.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":234,"kW":187.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":228.8,"kW":183,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":173.6,"kW":138.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":195,"kW":156,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":306,"kW":244.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":281,"kW":224.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":264,"kW":211.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":219,"kW":175.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":295,"kW":236,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":485,"kW":388,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":632,"kW":505.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":632,"kW":505.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":632,"kW":505.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1163,"kW":930.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":965,"kW":772,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1463,"kW":1170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1406,"kW":1124.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1338,"kW":1070.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1238,"kW":990.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1075,"kW":860,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1463,"kW":1170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1413,"kW":1130.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1338,"kW":1070.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1238,"kW":990.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1075,"kW":860,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1563,"kW":1250.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1431,"kW":1144.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1313,"kW":1050.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1144,"kW":915.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1605,"kW":1284,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1395,"kW":1116,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1681,"kW":1344.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1637,"kW":1309.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1569,"kW":1255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1456.2,"kW":1164.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1356,"kW":1084.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1740,"kW":1392,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1510,"kW":1208,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1945,"kW":1556,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1890,"kW":1512,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1815,"kW":1452,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1945,"kW":1556,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1894,"kW":1515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1819,"kW":1455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1694,"kW":1355.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1569,"kW":1255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2070,"kW":1656,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2015,"kW":1612,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1665,"kW":1332,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2075,"kW":1660,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2019,"kW":1615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1937,"kW":1549.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1675,"kW":1340,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2081,"kW":1664.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2025,"kW":1620,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1944,"kW":1555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1812,"kW":1449.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1675,"kW":1340,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2365,"kW":1892,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2210,"kW":1768,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2055,"kW":1644,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2369,"kW":1895.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2212,"kW":1769.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2056,"kW":1644.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2675,"kW":2140,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2675,"kW":2140,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2715,"kW":2172,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2635,"kW":2108,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2535,"kW":2028,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2180,"kW":1744,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2719,"kW":2175.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2637,"kW":2109.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2537,"kW":2029.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2362,"kW":1889.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2181,"kW":1744.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2855,"kW":2284,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2570,"kW":2056,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2385,"kW":1908,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2110,"kW":1688,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2938,"kW":2350.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2868,"kW":2294.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2519,"kW":2015.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":9.8,"kW":7.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":7.3,"kW":5.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":16.7,"kW":13.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":19.6,"kW":15.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":14.6,"kW":11.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":23.3,"kW":18.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":21.2,"kW":16.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":17,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":24.3,"kW":19.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":32.6,"kW":26,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":27.6,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":24.3,"kW":19.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":36.7,"kW":29.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":35.9,"kW":28.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":39.1,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":36.4,"kW":29.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":29.1,"kW":23.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":46.7,"kW":37.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":38.8,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":34,"kW":27.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":54.6,"kW":43.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":53.4,"kW":42.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":44.3,"kW":35.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":38.8,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":46.3,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":40.6,"kW":32.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":46.3,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":66.3,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":73.8,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":57.5,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":87.5,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":78.1,"kW":62.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":68,"kW":54.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":102.5,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":93.8,"kW":75,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":81.3,"kW":65,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":145,"kW":116,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":137.5,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":108.8,"kW":87,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":181.3,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":167.5,"kW":134,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":143.8,"kW":115,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":122.5,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":206.3,"kW":165,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":190,"kW":152,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":172.5,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":234,"kW":187.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":228.8,"kW":183,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":199,"kW":159.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":173.6,"kW":138.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":195,"kW":156,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":319,"kW":255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":313,"kW":250.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":294,"kW":235.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":231,"kW":184.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":331.3,"kW":265,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":312.5,"kW":250,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":286.5,"kW":229.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":490,"kW":392,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":631,"kW":504.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":613,"kW":490.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":531,"kW":424.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":631,"kW":504.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":613,"kW":490.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":531,"kW":424.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":631,"kW":504.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":613,"kW":490.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":531,"kW":424.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":798,"kW":638.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":663,"kW":530.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":580,"kW":464,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":798,"kW":638.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":663,"kW":530.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":580,"kW":464,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":798,"kW":638.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":663,"kW":530.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":580,"kW":464,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":878,"kW":702.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":848,"kW":678.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":642,"kW":513.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":878,"kW":702.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":848,"kW":678.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":642,"kW":513.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":878,"kW":702.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":848,"kW":678.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":642,"kW":513.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":912,"kW":729.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":881,"kW":704.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":831,"kW":664.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":762,"kW":609.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":663,"kW":530.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":975,"kW":780,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":944,"kW":755.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":887,"kW":709.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":712,"kW":569.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1044,"kW":835.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1006,"kW":804.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":963,"kW":770.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":890,"kW":712,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1044,"kW":835.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1008,"kW":806.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":963,"kW":770.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":888,"kW":710.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1138,"kW":910.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1075,"kW":860,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1138,"kW":910.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1075,"kW":860,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1519,"kW":1215.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1388,"kW":1110.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1519,"kW":1215.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1469,"kW":1175.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1388,"kW":1110.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1756,"kW":1404.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1706,"kW":1364.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1638,"kW":1310.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1412,"kW":1129.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1775,"kW":1420,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1725,"kW":1380,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1655,"kW":1324,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1425,"kW":1140,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1985,"kW":1588,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1930,"kW":1544,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1855,"kW":1484,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1725,"kW":1380,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1595,"kW":1276,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1985,"kW":1588,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1931,"kW":1544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1856,"kW":1484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1725,"kW":1380,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2115,"kW":1692,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2055,"kW":1644,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1975,"kW":1580,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1840,"kW":1472,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2125,"kW":1700,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2063,"kW":1650.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1975,"kW":1580,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1844,"kW":1475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2175,"kW":1740,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2112,"kW":1689.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2031,"kW":1624.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1888,"kW":1510.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1750,"kW":1400,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2415,"kW":1932,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2345,"kW":1876,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2255,"kW":1804,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2419,"kW":1935.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2350,"kW":1880,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2256,"kW":1804.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1944,"kW":1555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2730,"kW":2184,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2650,"kW":2120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2550,"kW":2040,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2370,"kW":1896,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2195,"kW":1756,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2731,"kW":2184.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2650,"kW":2120,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2550,"kW":2040,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2375,"kW":1900,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2812,"kW":2249.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2725,"kW":2180,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2625,"kW":2100,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2450,"kW":1960,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2256,"kW":1804.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2810,"kW":2248,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2725,"kW":2180,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2625,"kW":2100,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2445,"kW":1956,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2255,"kW":1804,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2935,"kW":2348,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2850,"kW":2280,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2640,"kW":2112,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2450,"kW":1960,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":3063,"kW":2450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":3000,"kW":2400,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2875,"kW":2300,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2631,"kW":2104.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":9.6,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":9,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":7.2,"kW":5.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":10.1,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":13.2,"kW":10.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":12.8,"kW":10.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":10.9,"kW":8.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":9.6,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":17.2,"kW":13.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":15.6,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":14.3,"kW":11.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":19.8,"kW":15.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":19.2,"kW":15.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":20.6,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":20.3,"kW":16.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":17.1,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":24.1,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":23.6,"kW":18.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":21.9,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":34.4,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":33.6,"kW":26.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":31.3,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":28.4,"kW":22.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":37.8,"kW":30.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":37,"kW":29.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":34.4,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":31.3,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":41.3,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":40.3,"kW":32.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":34.4,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":48.1,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":46.9,"kW":37.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":45.6,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":42.1,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":71.3,"kW":57,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":68.8,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":58,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":78.8,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":68,"kW":54.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":102.5,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":93.8,"kW":75,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":71.8,"kW":57.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":218.8,"kW":175,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":212.5,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":206.3,"kW":165,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":253.3,"kW":202.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":231.4,"kW":185.1,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":212.2,"kW":169.7,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":255,"kW":204,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":204,"kW":163.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":319,"kW":255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":343.8,"kW":275,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":331.3,"kW":265,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":312.5,"kW":250,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":295,"kW":236,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":490,"kW":392,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":555,"kW":444,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":562.5,"kW":450,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":510,"kW":408,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":645,"kW":516,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":694,"kW":555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":694,"kW":555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":694,"kW":555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":906,"kW":724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":906,"kW":724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1013,"kW":810.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":981,"kW":784.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":937,"kW":749.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1044,"kW":835.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":915,"kW":732,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1046,"kW":836.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1219,"kW":975.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1219,"kW":975.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1035,"kW":828,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1035,"kW":828,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1438,"kW":1150.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1313,"kW":1050.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1438,"kW":1150.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1313,"kW":1050.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1569,"kW":1255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1585,"kW":1268,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1810,"kW":1448,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1812,"kW":1449.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1762,"kW":1409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1694,"kW":1355.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2025,"kW":1620,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1970,"kW":1576,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1890,"kW":1512,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2025,"kW":1620,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1975,"kW":1580,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1894,"kW":1515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1762,"kW":1409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2015,"kW":1612,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2162,"kW":1729.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2019,"kW":1615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1737,"kW":1389.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2263,"kW":1810.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2119,"kW":1695.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1969,"kW":1575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1819,"kW":1455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2465,"kW":1972,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2395,"kW":1916,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2140,"kW":1712,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2469,"kW":1975.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2144,"kW":1715.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2785,"kW":2228,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2705,"kW":2164,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2240,"kW":1792,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2787,"kW":2229.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2706,"kW":2164.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2425,"kW":1940,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2244,"kW":1795.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2945,"kW":2356,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2860,"kW":2288,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2560,"kW":2048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2365,"kW":1892,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2950,"kW":2360,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2862,"kW":2289.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2562,"kW":2049.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2369,"kW":1895.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":3120,"kW":2496,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":3000,"kW":2400,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2800,"kW":2240,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":3200,"kW":2560,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":3125,"kW":2500,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":3000,"kW":2400,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":9.9,"kW":7.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":9.9,"kW":7.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":17,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":15.6,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":17,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":15.6,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":23.9,"kW":19.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":21.9,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":23.9,"kW":19.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":23,"kW":18.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":21.9,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":26.3,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":22.5,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":26.3,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":22.5,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":34.1,"kW":27.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":31.3,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":34.1,"kW":27.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":31.3,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":36.1,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":34.4,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":31,"kW":24.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":40.9,"kW":32.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":33.8,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":40.9,"kW":32.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":33.8,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":46,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":46,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":54.5,"kW":43.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":54.5,"kW":43.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":69.2,"kW":55.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":66.7,"kW":53.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":63.1,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":71.3,"kW":57,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":68.8,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":58,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":78.8,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":68,"kW":54.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":78.8,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":68,"kW":54.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":102.5,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":98.8,"kW":79,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":94,"kW":75.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":82.5,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":71.8,"kW":57.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":132,"kW":105.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":127,"kW":101.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":158.8,"kW":127,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":155,"kW":124,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":146.3,"kW":117,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":131.3,"kW":105,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":193.8,"kW":155,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":178.8,"kW":143,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":138,"kW":110.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":218.8,"kW":175,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":212.5,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":206.3,"kW":165,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":246.3,"kW":197,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":206.3,"kW":165,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":255,"kW":204,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":235,"kW":188,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":204,"kW":163.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":334,"kW":267.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":328,"kW":262.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":305,"kW":244,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":281,"kW":224.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":244,"kW":195.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":615,"kW":492,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":595,"kW":476,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":448,"kW":358.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":615,"kW":492,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":595,"kW":476,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":448,"kW":358.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":694,"kW":555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":694,"kW":555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":770,"kW":616,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":658,"kW":526.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":770,"kW":616,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":658,"kW":526.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":906,"kW":724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":906,"kW":724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1046,"kW":836.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1046,"kW":836.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1163,"kW":930.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":963,"kW":770.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1163,"kW":930.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":963,"kW":770.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1035,"kW":828,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1035,"kW":828,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1438,"kW":1150.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1313,"kW":1050.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1585,"kW":1268,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1585,"kW":1268,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1810,"kW":1448,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1810,"kW":1448,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2025,"kW":1620,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1970,"kW":1576,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1890,"kW":1512,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2025,"kW":1620,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1975,"kW":1580,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1894,"kW":1515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1762,"kW":1409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2015,"kW":1612,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2162,"kW":1729.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2019,"kW":1615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1737,"kW":1389.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2263,"kW":1810.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2119,"kW":1695.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1969,"kW":1575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1819,"kW":1455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2465,"kW":1972,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2395,"kW":1916,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2140,"kW":1712,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2469,"kW":1975.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2144,"kW":1715.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1981,"kW":1584.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2785,"kW":2228,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2705,"kW":2164,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":2240,"kW":1792,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2787,"kW":2229.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2706,"kW":2164.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2425,"kW":1940,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":2244,"kW":1795.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2945,"kW":2356,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2860,"kW":2288,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2560,"kW":2048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":2365,"kW":1892,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2950,"kW":2360,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2862,"kW":2289.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2562,"kW":2049.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":2369,"kW":1895.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":172,"kW":137.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":167,"kW":133.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":147,"kW":117.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":128,"kW":102.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":263,"kW":210.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":259,"kW":207.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":192,"kW":153.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":580,"kW":464,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":580,"kW":464,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":633,"kW":506.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":545,"kW":436,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":633,"kW":506.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":545,"kW":436,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":659,"kW":527.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":580,"kW":464,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":659,"kW":527.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":580,"kW":464,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":818,"kW":654.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":682,"kW":545.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":818,"kW":654.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":682,"kW":545.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1035,"kW":828,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":995,"kW":796,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1035,"kW":828,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":995,"kW":796,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1195,"kW":956,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1160,"kW":928,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1588,"kW":1270.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1538,"kW":1230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1330,"kW":1064,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1160,"kW":928,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1588,"kW":1270.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1538,"kW":1230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1330,"kW":1064,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1195,"kW":956,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1665,"kW":1332,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1330,"kW":1064,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1665,"kW":1332,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1330,"kW":1064,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1960,"kW":1568,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1880,"kW":1504,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1840,"kW":1472,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1710,"kW":1368,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1570,"kW":1256,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2065,"kW":1652,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1985,"kW":1588,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1655,"kW":1324,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2185,"kW":1748,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1910,"kW":1528,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1750,"kW":1400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":291,"kW":232.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":407,"kW":325.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":482,"kW":385.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":468,"kW":374.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":593,"kW":474.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":565,"kW":452,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":985,"kW":788,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":740,"kW":592,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1390,"kW":1112,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1355,"kW":1084,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":354,"kW":283.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":331,"kW":264.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":306,"kW":244.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":482,"kW":385.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":468,"kW":374.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":413,"kW":330.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":568,"kW":454.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":552,"kW":441.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":531,"kW":424.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":722,"kW":577.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":702,"kW":561.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":845,"kW":676,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":815,"kW":652,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1095,"kW":876,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":970,"kW":776,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1605,"kW":1284,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1195,"kW":956,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":364,"kW":291.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":508,"kW":406.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":494,"kW":395.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":438,"kW":350.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":602,"kW":481.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":586,"kW":468.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":763,"kW":610.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":742,"kW":593.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":656,"kW":524.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI636K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":815,"kW":652,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":705,"kW":564,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1230,"kW":984,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1065,"kW":852,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1815,"kW":1452,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1695,"kW":1356,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"PI736F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1355,"kW":1084,"eff":null,"pf":0.8}],"a":[],"l":[]},"stephill/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stephill/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stephill/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stephill/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stephill/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stephill/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stephill/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stephill/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/104.md":{"r":[],"a":[{"key":"insulation","value":"H"},{"key":"pmg","value":true},{"key":"brushless","value":true}],"l":[]},"stone-power/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stone-power/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"suneco-linyi/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"suneco-linyi/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sunkings/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"supermaly/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"supermaly/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"supermaly/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"supermaly/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"supermaly/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"supermaly/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"supermaly/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"supermaly/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sutong-fujian/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"taylor-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tecgen-fujian/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/160.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/161.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/166.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/168.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/169.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/170.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/171.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/172.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/173.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/174.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"teksan/175.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tesla-fujian/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tesla-fujian/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tesla-fujian/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tesla-fujian/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tesla-fujian/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tesla-fujian/167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tesla-fujian/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tide-power/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tide-power/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tide-power/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tide-power/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tide-power/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tide-power/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tide-power/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"tide-power/2011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"title-power-fuan/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"uleengen/3.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"usuper-power/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"usuper-power/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"usuper-power/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"usuper-power/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"usuper-power/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"usuper-power/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"usuper-power/2012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"victory-generator/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1013.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1014.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1015.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1016.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1017.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1018.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1019.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1020.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1021.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1022.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1023.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1024.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1025.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1026.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1027.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1028.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1029.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1030.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1031.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1032.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1033.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1034.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1035.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1036.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1037.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1038.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1039.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1040.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1041.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1042.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1043.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1044.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1045.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1046.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1047.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1048.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1049.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"voltgent/1050.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"vpower-hk/1009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"vpower-hk/1010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"vpower-hk/1019.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"walter-yangzhou/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"weiman-fujian/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"werna-alternator/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"werna-alternator/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"werna-alternator/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"werna-alternator/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1014.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1017.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1019.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1024.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1027.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1030.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1033.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1036.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1039.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1041.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1044.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1047.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1050.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1052.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1055.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1057.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1059.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1061.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1063.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1066.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1069.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1072.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1075.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1077.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1080.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1083.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1085.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1087.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1088.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1090.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1092.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1093.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1095.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1096.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1098.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1100.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"westinpower/1150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"winco/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"winco/1002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"winco/1004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"winco/1005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"winco/1008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"winco/1010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"winco/1011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/1001.md":{"r":[],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1002.md":{"r":[{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":88.3,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":88.6,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":88.9,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":33.6,"kW":26.9,"eff":89.3,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":87.7,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":88.2,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":88.5,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":37.5,"kW":30,"eff":89,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":87.4,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":87.9,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":88.2,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":39.1,"kW":31.3,"eff":88.8,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":87.2,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":87.7,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":88,"pf":0.8},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":41.2,"kW":33,"eff":88.6,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":52.5,"kW":42,"eff":88.7,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":89,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":56,"kW":44.8,"eff":89.2,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":58,"kW":46.4,"eff":89.4,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":60,"kW":48,"eff":88,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":62.5,"kW":50,"eff":88.4,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":62.5,"kW":50,"eff":88.8,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":65,"kW":52,"eff":89,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":87.8,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":88.2,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":88.6,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":68.8,"kW":55,"eff":88.7,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":65,"kW":52,"eff":87.5,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":66.3,"kW":53,"eff":88.1,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":66.3,"kW":53,"eff":88.5,"pf":0.8},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":71.3,"kW":57,"eff":88.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1003.md":{"r":[{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":88.9,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":89.3,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":89.5,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":40.3,"kW":32.2,"eff":89.9,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":88.3,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":60,"kW":48,"eff":88.8,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":60,"kW":48,"eff":89.1,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":45,"kW":36,"eff":89.5,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":61,"kW":48.8,"eff":88.2,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":61,"kW":48.8,"eff":88.7,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":61,"kW":48.8,"eff":89,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":45.8,"kW":36.6,"eff":89.5,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":63,"kW":50.4,"eff":88,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":63,"kW":50.4,"eff":88.5,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":63,"kW":50.4,"eff":88.8,"pf":0.8},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":47.3,"kW":37.8,"eff":89.4,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":89.2,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":89.5,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":89.9,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":68,"kW":54.4,"eff":90,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":67.5,"kW":54,"eff":88.8,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":70,"kW":56,"eff":89.2,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":72.5,"kW":58,"eff":89.4,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":75,"kW":60,"eff":89.6,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":70,"kW":56,"eff":88.6,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":73.8,"kW":59,"eff":88.9,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":73.8,"kW":59,"eff":89.3,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":78.8,"kW":63,"eff":89.4,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":72.5,"kW":58,"eff":88.4,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":88.8,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":75,"kW":60,"eff":89.3,"pf":0.8},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":80,"kW":64,"eff":89.3,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1004.md":{"r":[{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":84,"kW":67.2,"eff":90.7,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":84,"kW":67.2,"eff":91.1,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":84,"kW":67.2,"eff":91.3,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":89.8,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":90.3,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":90.6,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":106,"kW":84.8,"eff":89.5,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":106,"kW":84.8,"eff":90,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":106,"kW":84.8,"eff":90.4,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":89.2,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":89.8,"pf":0.8},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":90.2,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":97.5,"kW":78,"eff":90.9,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":91,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":91.4,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":112.5,"kW":90,"eff":91.5,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":112.5,"kW":90,"eff":90.2,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":117.5,"kW":94,"eff":90.6,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":91,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":91.1,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":116.3,"kW":93,"eff":90,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":125,"kW":100,"eff":90.2,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":90.7,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":132.5,"kW":106,"eff":90.8,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":89.8,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":127.5,"kW":102,"eff":90.1,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":90.6,"pf":0.8},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":137.5,"kW":110,"eff":90.6,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1005.md":{"r":[{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":125,"kW":100,"eff":91.7,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":92.1,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":125,"kW":100,"eff":92.3,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":140,"kW":112,"eff":91.3,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":140,"kW":112,"eff":91.7,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":140,"kW":112,"eff":92,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":91.1,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":91.6,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":91.8,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":91,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":91.4,"pf":0.8},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":91.7,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":91.9,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":143.8,"kW":115,"eff":92.2,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":143.8,"kW":115,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":160,"kW":128,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":160,"kW":128,"eff":91.4,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":167.5,"kW":134,"eff":91.7,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":167.5,"kW":134,"eff":92.1,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":178.8,"kW":143,"eff":92.1,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":170,"kW":136,"eff":91.2,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":175,"kW":140,"eff":91.5,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":175,"kW":140,"eff":91.9,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":175,"kW":140,"eff":91,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":181.3,"kW":145,"eff":91.4,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":181.3,"kW":145,"eff":91.8,"pf":0.8},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":193.8,"kW":155,"eff":91.9,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1006.md":{"r":[{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":92.3,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":92.6,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":92.8,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":160,"kW":128,"eff":92,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":160,"kW":128,"eff":92.3,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":160,"kW":128,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":170,"kW":136,"eff":91.7,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":170,"kW":136,"eff":92.1,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":170,"kW":136,"eff":92.3,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":91.6,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":175,"kW":140,"eff":92,"pf":0.8},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":175,"kW":140,"eff":92.2,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":162.5,"kW":130,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":172.5,"kW":138,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":172.5,"kW":138,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":181.3,"kW":145,"eff":92.1,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":190,"kW":152,"eff":92.4,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":190,"kW":152,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":206.3,"kW":165,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":92,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":92.2,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":200,"kW":160,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":212.5,"kW":170,"eff":92.6,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":192.5,"kW":154,"eff":91.9,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":206.3,"kW":165,"eff":92.1,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":206.3,"kW":165,"eff":92.4,"pf":0.8},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":218.8,"kW":175,"eff":92.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1007.md":{"r":[{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":229,"kW":183.2,"eff":92.8,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":93,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":92.8,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":265,"kW":212,"eff":92.2,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":92.4,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":92.6,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":92,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":92.2,"pf":0.8},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":92.4,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":93,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":286.5,"kW":229.2,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":286.5,"kW":229.2,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":92.6,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":312.5,"kW":250,"eff":92.8,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":312.5,"kW":250,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":92.4,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":92.6,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":331.3,"kW":265,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":331.3,"kW":265,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":92.2,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":92.4,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":92.3,"pf":0.8},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":343.8,"kW":275,"eff":92.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true}],"l":[]},"wintpower/1008.md":{"r":[{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":93,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":92.3,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":93.3,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":92.1,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":93.3,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":93.3,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":340,"kW":272,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":93,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":375,"kW":300,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":93.3,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":92.6,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":93,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":92.4,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":415,"kW":332,"eff":92.5,"pf":0.8},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":92.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1009.md":{"r":[{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":94,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":94.1,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":350,"kW":280,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":92.7,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":93.9,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":94,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":420,"kW":336,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":440,"kW":352,"eff":93.7,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":460,"kW":368,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":93,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":93.3,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/1010.md":{"r":[{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":93.9,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":94,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":430,"kW":344,"eff":93,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":430,"kW":344,"eff":93.2,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":425,"kW":340,"eff":92.8,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":92.8,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":440,"kW":352,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":93.7,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":465,"kW":372,"eff":94,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":500,"kW":400,"eff":93.5,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":500,"kW":400,"eff":93.7,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":535,"kW":428,"eff":93.1,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":535,"kW":428,"eff":93.4,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":92.9,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":550,"kW":440,"eff":93,"pf":0.8},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":550,"kW":440,"eff":93.2,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1011.md":{"r":[{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":94.3,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":94,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":94.6,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":478,"kW":382,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":410,"eff":93.7,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382,"eff":94.2,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":478,"kW":382,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":495,"kW":396,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":495,"kW":396,"eff":94.1,"pf":0.8},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":495,"kW":396,"eff":94.3,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":385,"eff":94.3,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":531,"kW":425,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":538,"kW":430,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":94,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":94.1,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":581,"kW":465,"eff":94.1,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":594,"kW":475,"eff":94.2,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":93.8,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":465,"eff":93.9,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":613,"kW":490,"eff":93.9,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":94,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455,"eff":93.6,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":93.7,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":631,"kW":505,"eff":93.7,"pf":0.8},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":644,"kW":515,"eff":93.9,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1012.md":{"r":[{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":95,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":94.3,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":94.1,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":530,"kW":424,"eff":94.2,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":94,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":530,"kW":424,"eff":94.6,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":563,"kW":450,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":588,"kW":470,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475,"eff":94.6,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":625,"kW":500,"eff":94.6,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":644,"kW":515,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":655,"kW":524,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":485,"eff":94.3,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515,"eff":94.3,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":673,"kW":538,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":694,"kW":555,"eff":94.4,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1013.md":{"r":[{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":95,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":95.2,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":95.3,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":95,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.2,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":509,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":509,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":509,"eff":95,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":94.3,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":95,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":663,"kW":530,"eff":95.2,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":95.3,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":545,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":731,"kW":585,"eff":95,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":95,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575,"eff":94.6,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":780,"kW":624,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":800,"kW":640,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590,"eff":94.5,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615,"eff":94.6,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":798,"kW":638,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":819,"kW":655,"eff":94.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1014.md":{"r":[{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":95,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":95.2,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":95.3,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.4,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":670,"kW":536,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":95,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":95.3,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":94.6,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590,"eff":94.4,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590,"eff":94.6,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":688,"kW":550,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575,"eff":95.2,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":731,"kW":585,"eff":95.3,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":95.3,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":738,"kW":590,"eff":95,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":95,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":800,"kW":640,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":95.1,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":781,"kW":625,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":848,"kW":678,"eff":94.9,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":95,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":806,"kW":645,"eff":94.7,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":878,"kW":702,"eff":94.8,"pf":0.8},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":906,"kW":725,"eff":94.9,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/1015.md":{"r":[],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"brushless","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"wintpower/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wintpower/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wiseke-taizhou/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"wokang-weifang/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/1002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/1003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/1004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"xinhengxin-fujian/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yanmar/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yihua-fujian/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yihua-fujian/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yihua-fujian/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yihua-fujian/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yihua-fujian/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yihua-fujian/3001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/160.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/161.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/162.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/164.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/166.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/168.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/169.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/170.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/171.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/172.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/173.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yongcai-elecmama/3.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"younes-bros/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"younes-bros/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"yuchai-equipment/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zc-power/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zc-power/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zc-power/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zc-power/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zc-power/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zichai/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zichai/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zichai/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zichai/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"zichai/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]}}