s://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":33.8,"kW":27,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":33.8,"kW":27,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":33.1,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30.8,"kW":24.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24.6,"kW":19.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":36.3,"kW":29,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":35.5,"kW":28.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":38.8,"kW":31,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":37.9,"kW":30.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":35.3,"kW":28.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":39.1,"kW":31.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":36.4,"kW":29.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":29.1,"kW":23.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":41.3,"kW":33,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":40.3,"kW":32.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":34.4,"kW":27.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":40.9,"kW":32.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":33.8,"kW":27,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S4L1D-E41":[{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":385,"kW":308,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":385,"kW":308,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":93.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":93.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":93.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":94.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":490,"kW":392,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":460,"kW":368,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":435,"kW":348,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":455,"kW":364,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":93.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"part":"alternator","model":"S4L1D-E41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":410,"kW":328,"eff":93.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"}],"PI734F":[{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2165,"kW":1732,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2105,"kW":1684,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2020,"kW":1616,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1880,"kW":1504,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1735,"kW":1388,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2170,"kW":1736,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2080,"kW":1664,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1935,"kW":1548,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1790,"kW":1432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2170,"kW":1736,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2080,"kW":1664,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1935,"kW":1548,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1790,"kW":1432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2185,"kW":1748,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2125,"kW":1700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2040,"kW":1632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1755,"kW":1404,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2230,"kW":1784,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2170,"kW":1736,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2080,"kW":1664,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1935,"kW":1548,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1790,"kW":1432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2680,"kW":2144,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2605,"kW":2084,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2505,"kW":2004,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2330,"kW":1864,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2155,"kW":1724,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2205,"kW":1764,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2145,"kW":1716,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2060,"kW":1648,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1915,"kW":1532,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1770,"kW":1416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2505,"kW":2004,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2435,"kW":1948,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2345,"kW":1876,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2190,"kW":1752,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2015,"kW":1612,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2675,"kW":2140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2730,"kW":2184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2650,"kW":2120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2550,"kW":2040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2370,"kW":1896,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2195,"kW":1756,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2785,"kW":2228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2705,"kW":2164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2420,"kW":1936,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2240,"kW":1792,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2785,"kW":2228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2705,"kW":2164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2420,"kW":1936,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":2240,"kW":1792,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S4L1D-D41":[{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":92.1,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":340,"kW":272,"eff":92.3,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":340,"kW":272,"eff":92.6,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":93.2,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":92.3,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":92.5,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":92.7,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":93.3,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":92.7,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":310,"kW":248,"eff":92.9,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":310,"kW":248,"eff":93.1,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":93.6,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":93.1,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":93.3,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":93.4,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":93.8,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":92.4,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":410,"kW":328,"eff":92.2,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":415,"kW":332,"eff":92.5,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":430,"kW":344,"eff":92.6,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":92.5,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":92.4,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":92.7,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":92.8,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275,"eff":92.8,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":92.9,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":375,"kW":300,"eff":93.1,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":390,"kW":312,"eff":93.1,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":93.2,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":93.2,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":93.4,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":93.5,"pf":0.8,"supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":340,"kW":272,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":340,"kW":272,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":310,"kW":248,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":310,"kW":248,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":93.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":410,"kW":328,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":415,"kW":332,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":430,"kW":344,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":375,"kW":300,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":390,"kW":312,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"part":"alternator","model":"S4L1D-D41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"}],"PI144E":[{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":23.8,"kW":19,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":21.6,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":32.7,"kW":26.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":27.6,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":23.3,"kW":18.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":29.6,"kW":23.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":31.6,"kW":25.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":29.4,"kW":23.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":32.6,"kW":26,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":27.6,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":24.3,"kW":19.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":34.4,"kW":27.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":33.6,"kW":26.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":31.3,"kW":25,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":28.4,"kW":22.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":34.1,"kW":27.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":31.3,"kW":25,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S5L1D-H4":[{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":780,"kW":624,"eff":94.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":825,"kW":660,"eff":94.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":825,"kW":660,"eff":94.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":780,"kW":624,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":755,"kW":604,"eff":94.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":800,"kW":640,"eff":94.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":800,"kW":640,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":94.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":750,"kW":600,"eff":94.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":750,"kW":600,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":710,"kW":568,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":650,"kW":520,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":685,"kW":548,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":685,"kW":548,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":95.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":881,"kW":705,"eff":94.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":931,"kW":745,"eff":94.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":975,"kW":780,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1013,"kW":810,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":850,"kW":680,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":894,"kW":715,"eff":94.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":944,"kW":755,"eff":94.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":981,"kW":785,"eff":94.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":800,"kW":640,"eff":94.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":844,"kW":675,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":887,"kW":710,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":937,"kW":750,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":737,"kW":590,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":819,"kW":655,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"part":"alternator","model":"S5L1D-H4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":844,"kW":675,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"}],"TAL-A44-D":[{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":86,"kW":68.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":43,"kW":34.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":105,"kW":84,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":105,"kW":84,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":50.5,"kW":40.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":105,"kW":84,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":104,"kW":83.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":109,"kW":87.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":93.5,"kW":74.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":98,"kW":78.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":108,"kW":86.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":58.5,"kW":46.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":109,"kW":87.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":115,"kW":92,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":126,"kW":100.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":68,"kW":54.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":104,"kW":83.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":114,"kW":91.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":132,"kW":105.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":72,"kW":57.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"S5L1D-E4":[{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":94.3,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":94.5,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":94.7,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":94.9,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":509,"eff":94.5,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":94.7,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":509,"eff":94.8,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":509,"eff":95,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":94.7,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":94.9,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":95,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.2,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":95,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":95.1,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":95.2,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":95.3,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590,"eff":94.5,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615,"eff":94.6,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":798,"kW":638,"eff":94.7,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":819,"kW":655,"eff":94.8,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575,"eff":94.6,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":94.7,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":780,"kW":624,"eff":94.8,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":800,"kW":640,"eff":94.8,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":545,"eff":94.8,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570,"eff":94.9,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":731,"kW":585,"eff":95,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":95,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":95,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":95.1,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":663,"kW":530,"eff":95.2,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"part":"alternator","model":"S5L1D-E4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":95.3,"pf":0.8,"supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"}],"TAL-A44-M":[{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":192,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":200,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":200,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":192,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":100,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":175,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":182,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":182,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":175,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":91,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":204,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":212,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":212,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":204,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":106,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":211,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":220,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":220,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":211,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-M","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":110,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"PI044F":[{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.8,"kW":10.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":14.1,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.8,"kW":10.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.7,"kW":9.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":15.1,"kW":12.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":14.9,"kW":11.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15.9,"kW":12.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14.7,"kW":11.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":13.4,"kW":10.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":16.7,"kW":13.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":17.2,"kW":13.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":15.6,"kW":12.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":14.3,"kW":11.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":15.6,"kW":12.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.4,"kW":9.1,"eff":82.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":11.4,"kW":9.1,"eff":82.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":11.4,"kW":9.1,"eff":82.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.8,"kW":8.6,"eff":83.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":81.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":12.5,"kW":10,"eff":82.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":82.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.9,"kW":9.5,"eff":82.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":80.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":13.5,"kW":10.8,"eff":81.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":13.5,"kW":10.8,"eff":81.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.8,"kW":10.2,"eff":82.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":80.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":13.8,"kW":11,"eff":81.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":13.8,"kW":11,"eff":81.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":13.1,"kW":10.5,"eff":82.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"}],"PI734E":[{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1975,"kW":1580,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1920,"kW":1536,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1845,"kW":1476,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1585,"kW":1268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2035,"kW":1628,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1980,"kW":1584,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1635,"kW":1308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2035,"kW":1628,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1980,"kW":1584,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1635,"kW":1308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1995,"kW":1596,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1940,"kW":1552,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1865,"kW":1492,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1615,"kW":1292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1895,"kW":1516,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1845,"kW":1476,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1770,"kW":1416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1645,"kW":1316,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1520,"kW":1216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1950,"kW":1560,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1895,"kW":1516,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1825,"kW":1460,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1695,"kW":1356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1570,"kW":1256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2215,"kW":1772,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2155,"kW":1724,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2070,"kW":1656,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1935,"kW":1548,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1780,"kW":1424,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2365,"kW":1892,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2300,"kW":1840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2210,"kW":1768,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2055,"kW":1644,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2415,"kW":1932,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2345,"kW":1876,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2255,"kW":1804,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2100,"kW":1680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1940,"kW":1552,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2465,"kW":1972,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2395,"kW":1916,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2300,"kW":1840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2140,"kW":1712,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2000,"kW":1600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2465,"kW":1972,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2395,"kW":1916,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2300,"kW":1840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2140,"kW":1712,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1980,"kW":1584,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2185,"kW":1748,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2100,"kW":1680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2050,"kW":1640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1910,"kW":1528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1750,"kW":1400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL-A44-C":[{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":81,"kW":64.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":73,"kW":58.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":76.5,"kW":61.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":76.5,"kW":61.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":38,"kW":30.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":89,"kW":71.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":89,"kW":71.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":88,"kW":70.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":93.5,"kW":74.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":93.5,"kW":74.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":46,"kW":36.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":81,"kW":64.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":88,"kW":70.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":93,"kW":74.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":102,"kW":81.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":52,"kW":41.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":72.5,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":79.5,"kW":63.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":83.5,"kW":66.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":92,"kW":73.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":93,"kW":74.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":97,"kW":77.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":107,"kW":85.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":54.6,"kW":43.7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":89,"kW":71.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":97,"kW":77.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":102,"kW":81.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":112,"kW":89.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":57,"kW":45.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"PI144J":[{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":36.5,"kW":29.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":36.5,"kW":29.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":36.5,"kW":29.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":41.8,"kW":33.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":38,"kW":30.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":34.7,"kW":27.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":51.8,"kW":41.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":49.9,"kW":39.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":47.5,"kW":38,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":38,"kW":30.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":46.1,"kW":36.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45.1,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":41,"kW":32.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.4,"kW":29.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32.8,"kW":26.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":48.4,"kW":38.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":40.2,"kW":32.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":35.2,"kW":28.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":52.9,"kW":42.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":51.7,"kW":41.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":42.9,"kW":34.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":37.6,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":54.6,"kW":43.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":53.4,"kW":42.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":44.3,"kW":35.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":38.8,"kW":31,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":45.6,"kW":36.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":54.5,"kW":43.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"PI734B":[{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1415,"kW":1132,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1360,"kW":1088,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1265,"kW":1012,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1170,"kW":936,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1460,"kW":1168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1305,"kW":1044,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1205,"kW":964,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1460,"kW":1168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1305,"kW":1044,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1205,"kW":964,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1470,"kW":1176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1430,"kW":1144,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1280,"kW":1024,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1460,"kW":1168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1305,"kW":1044,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1205,"kW":964,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1670,"kW":1336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1625,"kW":1300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1560,"kW":1248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1345,"kW":1076,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1435,"kW":1148,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1395,"kW":1116,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1340,"kW":1072,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1245,"kW":996,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1155,"kW":924,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1630,"kW":1304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1590,"kW":1272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1525,"kW":1220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1415,"kW":1132,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1310,"kW":1048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1740,"kW":1392,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1690,"kW":1352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1625,"kW":1300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1510,"kW":1208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1775,"kW":1420,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1725,"kW":1380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1655,"kW":1324,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1540,"kW":1232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1425,"kW":1140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1810,"kW":1448,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1760,"kW":1408,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1690,"kW":1352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1575,"kW":1260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1455,"kW":1164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1810,"kW":1448,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1760,"kW":1408,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1690,"kW":1352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1575,"kW":1260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1455,"kW":1164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1665,"kW":1332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1600,"kW":1280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1560,"kW":1248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1450,"kW":1160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1330,"kW":1064,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"PI144F":[{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":28.7,"kW":22.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":28.1,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":23.8,"kW":19,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":20.9,"kW":16.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":36,"kW":28.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":34.7,"kW":27.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":29.7,"kW":23.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":31,"kW":24.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":22.6,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":32.6,"kW":26.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":24.2,"kW":19.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":35.5,"kW":28.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":34.8,"kW":27.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":29.4,"kW":23.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":25.9,"kW":20.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":36.7,"kW":29.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":35.9,"kW":28.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":37.8,"kW":30.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":37,"kW":29.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":34.4,"kW":27.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":31.3,"kW":25,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":36.1,"kW":28.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":34.4,"kW":27.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":31,"kW":24.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"PI044E":[{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8.6,"kW":6.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.6,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":11.1,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.3,"kW":7.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":12.1,"kW":9.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":8.8,"kW":7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":12.9,"kW":10.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.7,"kW":10.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"PI734D":[{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1675,"kW":1340,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1615,"kW":1292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1380,"kW":1104,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1720,"kW":1376,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1650,"kW":1320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1540,"kW":1232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1420,"kW":1136,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1720,"kW":1376,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1650,"kW":1320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1540,"kW":1232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1420,"kW":1136,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1685,"kW":1348,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1620,"kW":1296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1505,"kW":1204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1770,"kW":1416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1720,"kW":1376,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1650,"kW":1320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1535,"kW":1228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1420,"kW":1136,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1710,"kW":1368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1660,"kW":1328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1595,"kW":1276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1485,"kW":1188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1940,"kW":1552,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1890,"kW":1512,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1815,"kW":1452,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1690,"kW":1352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1565,"kW":1252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2070,"kW":1656,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2015,"kW":1612,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1935,"kW":1548,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1800,"kW":1440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1665,"kW":1332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2115,"kW":1692,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2055,"kW":1644,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1975,"kW":1580,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1840,"kW":1472,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1700,"kW":1360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2160,"kW":1728,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2100,"kW":1680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2015,"kW":1612,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1875,"kW":1500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1735,"kW":1388,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2160,"kW":1728,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2100,"kW":1680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2015,"kW":1612,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1875,"kW":1500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1735,"kW":1388,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2065,"kW":1652,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1985,"kW":1588,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1940,"kW":1552,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1800,"kW":1440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1655,"kW":1324,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL-A44-J":[{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":143,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":150,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":143,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":73,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":129,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":135,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":129,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":66,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":150,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":158,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":150,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":77,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":157,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":165,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":157,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-J","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":80,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"PI144K":[{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":44.5,"kW":35.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":40.4,"kW":32.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":31.3,"kW":25,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":49.2,"kW":39.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":47.6,"kW":38,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45.1,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":46.3,"kW":37,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":40.6,"kW":32.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":46.3,"kW":37,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":40.6,"kW":32.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":42.1,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"PI 044G":[{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":15.7,"kW":12.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14.3,"kW":11.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12.3,"kW":9.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":18.2,"kW":14.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":17.8,"kW":14.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":15.1,"kW":12.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":13.2,"kW":10.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":17.6,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":16.1,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":14.1,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":19.6,"kW":15.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":14.6,"kW":11.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":20.6,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":20.3,"kW":16.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":17.1,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":84.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":16.9,"kW":13.5,"eff":84.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":16.9,"kW":13.5,"eff":85,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":83.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":18.8,"kW":15,"eff":83.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":18.8,"kW":15,"eff":84.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.8,"eff":82.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":19.7,"kW":15.8,"eff":83.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":19.7,"kW":15.8,"eff":83.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":82.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":20.5,"kW":16.4,"eff":83,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":20.5,"kW":16.4,"eff":83.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"}],"S4L1D-G4":[{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":475,"kW":380,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":480,"kW":384,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":430,"kW":344,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":410,"kW":328,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":410,"kW":328,"eff":93.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":94,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":565,"kW":452,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":600,"kW":480,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":535,"kW":428,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":575,"kW":460,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":575,"kW":460,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":600,"kW":480,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":540,"kW":432,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":563,"kW":450,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":485,"kW":388,"eff":93.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":490,"kW":392,"eff":93.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":510,"kW":408,"eff":93.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"}],"PI144H":[{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.6,"kW":29.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":26.6,"kW":21.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":46,"kW":36.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":43.8,"kW":35,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":38.4,"kW":30.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35.9,"kW":28.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32.8,"kW":26.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":28.7,"kW":22.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":41.3,"kW":33,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":35.2,"kW":28.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":30.8,"kW":24.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":45.2,"kW":36.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":44.1,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":41.1,"kW":32.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":37.6,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":46.7,"kW":37.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":38.8,"kW":31,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":34,"kW":27.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":48.1,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":46.9,"kW":37.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":43.8,"kW":35,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":46,"kW":36.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":43.8,"kW":35,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":87.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":87.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":88,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":88.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":87.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":87.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":87.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":33.3,"kW":26.6,"eff":87.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":86.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":87,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":87.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.5,"eff":87.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":86.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":86.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":38.5,"kW":30.8,"eff":87,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.6,"kW":29.3,"eff":87.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"}],"TAL-A44-E":[{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":119,"kW":95.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":119,"kW":95.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":107,"kW":85.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":112.5,"kW":90,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":107,"kW":85.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":54,"kW":43.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":124,"kW":99.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":131,"kW":104.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":124,"kW":99.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":63,"kW":50.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":130,"kW":104,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":130,"kW":104,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":66,"kW":52.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"TAL-A40-F":[{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":380,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":416,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":440,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":480,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":1,"volt":null,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":380,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":416,"kVA":18.5,"kW":14.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":440,"kVA":19.5,"kW":15.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":480,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":1,"volt":null,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":416,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":440,"kVA":23,"kW":18.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":1,"volt":null,"kVA":14.6,"kW":11.7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":416,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":440,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":480,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":1,"volt":null,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"}],"TAL-A44-H":[{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":128,"kW":102.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":67,"kW":53.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":124,"kW":99.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":115,"kW":92,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":142,"kW":113.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":142,"kW":113.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":135,"kW":108,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":70.5,"kW":56.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":151.5,"kW":121.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":151.5,"kW":121.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":141,"kW":112.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":74,"kW":59.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"S4L1D-C41":[{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":91.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":235,"kW":188,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":235,"kW":188,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":91.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":295,"kW":236,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"}],"PI734H":[{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2410,"kW":1928,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2250,"kW":1800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2100,"kW":1680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1825,"kW":1460,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2325,"kW":1860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2150,"kW":1720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2325,"kW":1860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2150,"kW":1720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2740,"kW":2192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2640,"kW":2112,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2320,"kW":1856,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2050,"kW":1640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2855,"kW":2284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2750,"kW":2200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2570,"kW":2056,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2385,"kW":1908,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2110,"kW":1688,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2935,"kW":2348,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2850,"kW":2280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2640,"kW":2112,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2450,"kW":1960,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2170,"kW":1736,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":3120,"kW":2496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":3000,"kW":2400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2800,"kW":2240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2300,"kW":1840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"HCI634G":[{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":850,"kW":680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":813,"kW":650.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":813,"kW":650.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1044,"kW":835.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1008,"kW":806.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":963,"kW":770.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":888,"kW":710.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":765,"kW":612,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1046,"kW":836.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1046,"kW":836.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1035,"kW":828,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":995,"kW":796,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":870,"kW":696,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":760,"kW":608,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"HCI634J":[{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1070,"kW":856,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1030,"kW":824,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":927,"kW":741.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1070,"kW":856,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1030,"kW":824,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":927,"kW":741.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1010,"kW":808,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1138,"kW":910.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":969,"kW":775.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":844,"kW":675.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1206,"kW":964.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":925,"kW":740,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1200,"kW":960,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1035,"kW":828,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1035,"kW":828,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL-A44-K":[{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":161.5,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":170,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":161.5,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":80,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":145,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":153,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":145,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":72,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":170,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":179,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":170,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":84,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":178,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":187.5,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":178,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":88,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"TAL-A40-G":[{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":380,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":416,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":440,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":480,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":1,"volt":null,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":416,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":440,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":480,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":1,"volt":null,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":416,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":440,"kVA":28.5,"kW":22.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":480,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":1,"volt":null,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":380,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":416,"kVA":28.5,"kW":22.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":440,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":480,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":1,"volt":null,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"}],"TAL-A44-L":[{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":180,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":180,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":180,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":171,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":90,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":164,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":164,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":164,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":156,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":82,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":191,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":191,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":191,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":181,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":95,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":200,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":200,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":200,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":188,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":99,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"PI044H":[{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":18.3,"kW":14.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":17.9,"kW":14.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":14.4,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":21.2,"kW":17,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":20.8,"kW":16.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":17.6,"kW":14.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":22.6,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":22.2,"kW":17.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":20.6,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":23.3,"kW":18.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":21.2,"kW":16.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":24.1,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":23.6,"kW":18.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":21.9,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":23.9,"kW":1