//www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":38.8,"kW":31,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":46.3,"kW":37,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":46.3,"kW":37,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"WT444D":[{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":92.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":92.1,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":340,"kW":272,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":375,"kW":300,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":92.6,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":92.4,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":415,"kW":332,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":92.8,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"}],"WT444E":[{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":94.1,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":350,"kW":280,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":93.9,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":420,"kW":336,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":440,"kW":352,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":460,"kW":368,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"part":"alternator","model":"WT444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"}],"WT444F":[{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":93.9,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":430,"kW":344,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":430,"kW":344,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":425,"kW":340,"eff":92.8,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":92.8,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":440,"kW":352,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":465,"kW":372,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":500,"kW":400,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":500,"kW":400,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":535,"kW":428,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":535,"kW":428,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":550,"kW":440,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"part":"alternator","model":"WT444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":550,"kW":440,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"}],"WT544D":[{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":94.1,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":530,"kW":424,"eff":94.2,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":530,"kW":424,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":563,"kW":450,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":588,"kW":470,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":625,"kW":500,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":644,"kW":515,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":655,"kW":524,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":485,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":673,"kW":538,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"part":"alternator","model":"WT534D/544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":694,"kW":555,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"}],"WT544E":[{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":95.2,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":95.3,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.2,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":509,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":509,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":509,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":663,"kW":530,"eff":95.2,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":95.3,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":545,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":731,"kW":585,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":780,"kW":624,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":800,"kW":640,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":798,"kW":638,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"part":"alternator","model":"WT544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":819,"kW":655,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"}],"WT544F":[{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":95.2,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":95.3,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.4,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":670,"kW":536,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":95.3,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":688,"kW":550,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575,"eff":95.2,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":731,"kW":585,"eff":95.3,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":95.3,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":738,"kW":590,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":800,"kW":640,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":95.1,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":781,"kW":625,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":848,"kW":678,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":95,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":806,"kW":645,"eff":94.7,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":878,"kW":702,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"part":"alternator","model":"WT534F/544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":906,"kW":725,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"}]},"eng":{"KTA50-G3":[{"key":"engStandby","kW":1188,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"1188","supplierId":"cummins-inc","n":2005},{"key":"engPrime","kW":1071,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"1071","supplierId":"cummins-inc","n":2005},{"key":"engStandby","kW":1329,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"1329","supplierId":"cummins-inc","n":2005},{"key":"engPrime","kW":1182,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"1182","supplierId":"cummins-inc","n":2005}],"KTA50-G8":[{"key":"engStandby","kW":1388,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"1388","supplierId":"cummins-inc","n":2008},{"key":"engPrime","kW":1174,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"1174","supplierId":"cummins-inc","n":2008}],"KTA19-G4":[{"key":"engStandby","kW":481,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"481","supplierId":"cummins-inc","n":2007},{"key":"engPrime","kW":430,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"430","supplierId":"cummins-inc","n":2007},{"key":"engStandby","kW":534,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"534","supplierId":"cummins-inc","n":2007},{"key":"engPrime","kW":484,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"484","supplierId":"cummins-inc","n":2007}],"6LTAA9.5-G3":[{"key":"engStandby","kW":263,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"263","supplierId":"cummins-inc","n":2013},{"key":"engPrime","kW":236,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"236","supplierId":"cummins-inc","n":2013},{"key":"engStandby","kW":276,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"276","supplierId":"cummins-inc","n":2013},{"key":"engPrime","kW":254,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"254","supplierId":"cummins-inc","n":2013}],"QSZ13-G5":[{"key":"engStandby","kW":445,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"445","supplierId":"cummins-inc","n":2014},{"key":"engPrime","kW":390,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"390","supplierId":"cummins-inc","n":2014},{"key":"engStandby","kW":475,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"475","supplierId":"cummins-inc","n":2014},{"key":"engPrime","kW":430,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"430","supplierId":"cummins-inc","n":2014}],"QSK38-G2":[{"key":"engStandby","kW":1047,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"1047","supplierId":"cummins-inc","n":2015},{"key":"engPrime","kW":951,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"951","supplierId":"cummins-inc","n":2015}],"QSL9-G5":[{"key":"engStandby","kW":296,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"296","supplierId":"cummins-inc","n":2001},{"key":"engPrime","kW":257,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"257","supplierId":"cummins-inc","n":2001},{"key":"engStandby","kW":340,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"340","supplierId":"cummins-inc","n":2001},{"key":"engPrime","kW":296,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"296","supplierId":"cummins-inc","n":2001}],"QST30-G3":[{"key":"engStandby","kW":864,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"864","supplierId":"cummins-inc","n":2016},{"key":"engPrime","kW":784,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"784","supplierId":"cummins-inc","n":2016},{"key":"engStandby","kW":970,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"970","supplierId":"cummins-inc","n":2016},{"key":"engPrime","kW":883,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"883","supplierId":"cummins-inc","n":2016}],"QSL9-G3":[{"key":"engStandby","kW":243,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"243","supplierId":"cummins-inc","n":2012},{"key":"engPrime","kW":216,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"216","supplierId":"cummins-inc","n":2012},{"key":"engStandby","kW":273,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"273","supplierId":"cummins-inc","n":2012},{"key":"engPrime","kW":241,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"241","supplierId":"cummins-inc","n":2012}],"QSK50-G3":[{"key":"engStandby","kW":1308,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"1308","supplierId":"cummins-inc","n":2017},{"key":"engPrime","kW":1173,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"1173","supplierId":"cummins-inc","n":2017},{"key":"engStandby","kW":1497,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"1497","supplierId":"cummins-inc","n":2017},{"key":"engPrime","kW":1347,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"1347","supplierId":"cummins-inc","n":2017}],"KTA38-G3":[{"key":"engStandby","kW":864,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"864","supplierId":"cummins-inc","n":2006},{"key":"engPrime","kW":784,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"784","supplierId":"cummins-inc","n":2006},{"key":"engStandby","kW":957,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"957","supplierId":"cummins-inc","n":2006},{"key":"engPrime","kW":877,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"877","supplierId":"cummins-inc","n":2006}],"QSL9-G2":[{"key":"engStandby","kW":226,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"226","supplierId":"cummins-inc","n":2011},{"key":"engPrime","kW":196,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"196","supplierId":"cummins-inc","n":2011},{"key":"engStandby","kW":261,"rpm":1800,"maker":true,"label":"Net engine output Standby kWm (1800 rpm, 60 Hz)","value":"261","supplierId":"cummins-inc","n":2011},{"key":"engPrime","kW":225,"rpm":1800,"maker":true,"label":"Net engine output Prime kWm (1800 rpm, 60 Hz)","value":"225","supplierId":"cummins-inc","n":2011}],"6BTA5.9-G5":[{"key":"engStandby","kW":96,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"96","supplierId":"cummins-inc","n":2009},{"key":"engPrime","kW":88,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"88","supplierId":"cummins-inc","n":2009}],"6BTAA5.9-G7":[{"key":"engStandby","kW":147,"rpm":1500,"maker":true,"label":"Net engine output Standby kWm (1500 rpm, 50 Hz)","value":"147","supplierId":"cummins-inc","n":2010},{"key":"engPrime","kW":134,"rpm":1500,"maker":true,"label":"Net engine output Prime kWm (1500 rpm, 50 Hz)","value":"134","supplierId":"cummins-inc","n":2010}]},"attr":{"UCI274C":[{"key":"insulation","value":"H","model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"thd","value":5,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"overspeed","value":2250,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"pmg","value":true,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"self_excited","value":true,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"}],"UCI274F":[{"key":"insulation","value":"H","model":"UCI274F","supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"key":"thd","value":5,"model":"UCI274F","supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"key":"overspeed","value":2250,"model":"UCI274F","supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"key":"pmg","value":true,"model":"UCI274F","supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"key":"self_excited","value":true,"model":"UCI274F","supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274F","supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"}],"UCI274G":[{"key":"insulation","value":"H","model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"thd","value":5,"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"overspeed","value":2250,"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"pmg","value":true,"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"self_excited","value":true,"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"}],"UCI224G":[{"key":"insulation","value":"H","model":"UCI224G","supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"key":"thd","value":5,"model":"UCI224G","supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"key":"overspeed","value":2250,"model":"UCI224G","supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"key":"pmg","value":true,"model":"UCI224G","supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"key":"self_excited","value":true,"model":"UCI224G","supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"key":"bearings","value":[1,2],"model":"UCI224G","supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"}],"UCI224F":[{"key":"insulation","value":"H","model":"UCI224F","supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"key":"thd","value":5,"model":"UCI224F","supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"key":"overspeed","value":2250,"model":"UCI224F","supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"key":"pmg","value":true,"model":"UCI224F","supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"key":"self_excited","value":true,"model":"UCI224F","supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"key":"bearings","value":[1,2],"model":"UCI224F","supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"}],"UCI274H":[{"key":"insulation","value":"H","model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"thd","value":5,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"overspeed","value":2250,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"pmg","value":true,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"self_excited","value":true,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"}],"UCI274E":[{"key":"insulation","value":"H","model":"UCI274E","supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"key":"thd","value":5,"model":"UCI274E","supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"key":"overspeed","value":2250,"model":"UCI274E","supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"key":"pmg","value":true,"model":"UCI274E","supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"key":"self_excited","value":true,"model":"UCI274E","supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274E","supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"}],"UCDI274J":[{"key":"insulation","value":"H","model":"UCDI274J","supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"key":"thd","value":5,"model":"UCDI274J","supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"key":"overspeed","value":2250,"model":"UCDI274J","supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"}],"UCDI274K":[{"key":"insulation","value":"H","model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"key":"thd","value":5,"model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"key":"overspeed","value":2250,"model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"key":"pmg","value":true,"model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"key":"self_excited","value":true,"model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"}],"UCI274D":[{"key":"insulation","value":"H","model":"UCI274D","supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"key":"thd","value":5,"model":"UCI274D","supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"key":"overspeed","value":2250,"model":"UCI274D","supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"key":"pmg","value":true,"model":"UCI274D","supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"key":"self_excited","value":true,"model":"UCI274D","supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274D","supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"}],"HCI544E":[{"key":"insulation","value":"H","model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"thd","value":5,"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"overspeed","value":2250,"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"pmg","value":true,"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"self_excited","value":true,"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"bearings","value":[1,2],"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"}],"S4L1D-F41":[{"key":"insulation","value":"H","model":"S4L1D-F41","supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"key":"poles","value":4,"model":"S4L1D-F41","supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"key":"thd","value":5,"model":"S4L1D-F41","supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"key":"bearings","value":[1,2],"model":"S4L1D-F41","supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"}],"HCI544D":[{"key":"insulation","value":"H","model":"HCI534D/544D","supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"key":"thd","value":5,"model":"HCI534D/544D","supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"key":"overspeed","value":2250,"model":"HCI534D/544D","supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"key":"pmg","value":true,"model":"HCI534D/544D","supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"key":"self_excited","value":true,"model":"HCI534D/544D","supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"key":"bearings","value":[1,2],"model":"HCI534D/544D","supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"}],"S4L1D-E41":[{"key":"insulation","value":"H","model":"S4L1D-E41","supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"key":"poles","value":4,"model":"S4L1D-E41","supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"key":"thd","value":5,"model":"S4L1D-E41","supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"},{"key":"bearings","value":[1,2],"model":"S4L1D-E41","supplierId":"stamford-avk-china","n":1017,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf"}],"S4L1D-D41":[{"key":"insulation","value":"H","model":"S4L1D-D41","supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"key":"poles","value":4,"model":"S4L1D-D41","supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"key":"thd","value":5,"model":"S4L1D-D41","supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"key":"bearings","value":[1,2],"model":"S4L1D-D41","supplierId":"gfe-power","n":1030,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355"},{"key":"insulation","value":"H","model":"S4L1D-D41","supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"key":"poles","value":4,"model":"S4L1D-D41","supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"key":"thd","value":5,"model":"S4L1D-D41","supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"},{"key":"bearings","value":[1,2],"model":"S4L1D-D41","supplierId":"stamford-avk-china","n":1016,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf"}],"S5L1D-H4":[{"key":"insulation","value":"H","model":"S5L1D-H4","supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"key":"poles","value":4,"model":"S5L1D-H4","supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"key":"thd","value":5,"model":"S5L1D-H4","supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"key":"self_excited","value":true,"model":"S5L1D-H4","supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"key":"pmg","value":true,"model":"S5L1D-H4","supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"key":"bearings","value":[1,2],"model":"S5L1D-H4","supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"},{"key":"sc300","value":{"pct":300,"s":10},"model":"S5L1D-H4","supplierId":"stamford-avk-china","n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf"}],"S5L1D-E4":[{"key":"insulation","value":"H","model":"S5L1D-E4","supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"key":"poles","value":4,"model":"S5L1D-E4","supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"key":"thd","value":5,"model":"S5L1D-E4","supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"key":"self_excited","value":true,"model":"S5L1D-E4","supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"key":"pmg","value":true,"model":"S5L1D-E4","supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"},{"key":"bearings","value":[1,2],"model":"S5L1D-E4","supplierId":"gfe-power","n":1021,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330"}],"PI044F":[{"key":"thd","value":5,"model":"PI044F","supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"key":"overspeed","value":2250,"model":"PI044F","supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"key":"self_excited","value":true,"model":"PI044F","supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"},{"key":"bearings","value":[1,2],"model":"PI044F","supplierId":"stamford-avk-china","n":1006,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf"}],"PI 044G":[{"key":"insulation","value":"H","model":"PI044G","supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"key":"thd","value":5,"model":"PI044G","supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"key":"overspeed","value":2250,"model":"PI044G","supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"key":"self_excited","value":true,"model":"PI044G","supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"key":"bearings","value":[1,2],"model":"PI044G","supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"}],"S4L1D-G4":[{"key":"insulation","value":"H","model":"S4L1D-G4","supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"key":"poles","value":4,"model":"S4L1D-G4","supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"key":"thd","value":5,"model":"S4L1D-G4","supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"key":"self_excited","value":true,"model":"S4L1D-G4","supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"key":"pmg","value":true,"model":"S4L1D-G4","supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"key":"bearings","value":[1,2],"model":"S4L1D-G4","supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"}],"PI144H":[{"key":"thd","value":5,"model":"PI144H","supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"key":"overspeed","value":2250,"model":"PI144H","supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"key":"self_excited","value":true,"model":"PI144H","supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"key":"bearings","value":[1,2],"model":"PI144H","supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"}],"S4L1D-C41":[{"key":"insulation","value":"H","model":"S4L1D-C41","supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"key":"poles","value":4,"model":"S4L1D-C41","supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"key":"thd","value":5,"model":"S4L1D-C41","supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"key":"self_excited","value":true,"model":"S4L1D-C41","supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"key":"pmg","value":true,"model":"S4L1D-C41","supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"key":"pmg","value":true,"model":"S4L1D-C41","supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"key":"bearings","value":[1,2],"model":"S4L1D-C41","supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"}],"WT-274K":[{"key":"insulation","value":"H","model":"WT274K","supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"key":"thd","value":5,"model":"WT274K","supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"key":"overspeed","value":2250,"model":"WT274K","supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"key":"pmg","value":true,"model":"WT274K","supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"key":"self_excited","value":true,"model":"WT274K","supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"}],"WT-274C":[{"key":"insulation","value":"H","model":"WT274C","supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"key":"thd","value":5,"model":"WT274C","supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"key":"overspeed","value":2250,"model":"WT274C","supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"key":"pmg","value":true,"model":"WT274C","supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"key":"self_excited","value":true,"model":"WT274C","supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"key":"bearings","value":[1,2],"model":"WT274C","supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"}],"WT-274F":[{"key":"insulation","value":"H","model":"WT274F","supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"key":"thd","value":5,"model":"WT274F","supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"key":"overspeed","value":2250,"model":"WT274F","supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"key":"pmg","value":true,"model":"WT274F","supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"key":"self_excited","value":true,"model":"WT274F","supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"key":"bearings","value":[1,2],"model":"WT274F","supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"}],"WT-224D":[{"key":"insulation","value":"H","model":"WT224D","supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"key":"thd","value":5,"model":"WT224D","supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"key":"overspeed","value":2250,"model":"WT224D","supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"key":"pmg","value":true,"model":"WT224D","supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"key":"self_excited","value":true,"model":"WT224D","supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"key":"bearings","value":[1,2],"model":"WT224D","supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"}],"WT-224E":[{"key":"insulation","value":"H","model":"WT224E","supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"key":"thd","value":5,"model":"WT224E","supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"key":"overspeed","value":2250,"model":"WT224E","supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"key":"pmg","value":true,"model":"WT224E","supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"key":"self_excited","value":true,"model":"WT224E","supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"key":"bearings","value":[1,2],"model":"WT224E","supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"}],"WT-274E":[{"key":"insulation","value":"H","model":"WT274E","supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"key":"thd","value":5,"model":"WT274E","supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"key":"overspeed","value":2250,"model":"WT274E","supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"key":"pmg","value":true,"model":"WT274E","supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"key":"self_excited","value":true,"model":"WT274E","supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"key":"bearings","value":[1,2],"model":"WT274E","supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"}],"WT544C":[{"key":"insulation","value":"H","model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"thd","value":5,"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"overspeed","value":2250,"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"pmg","value":true,"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"self_excited","value":true,"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"bearings","value":[1,2],"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"}],"HCI534E":[{"key":"insulation","value":"H","model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"thd","value":5,"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"overspeed","value":2250,"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"pmg","value":true,"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"self_excited","value":true,"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"key":"bearings","value":[1,2],"model":"HCI534E/544E","supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"}],"WT444D":[{"key":"insulation","value":"H","model":"WT434D/444D","supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"key":"thd","value":5,"model":"WT434D/444D","supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"key":"overspeed","value":2250,"model":"WT434D/444D","supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"key":"pmg","value":true,"model":"WT434D/444D","supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"key":"self_excited","value":true,"model":"WT434D/444D","supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"key":"bearings","value":[1,2],"model":"WT434D/444D","supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"}],"WT444E":[{"key":"insulation","value":"H","model":"WT444E","supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"key":"thd","value":5,"model":"WT444E","supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"key":"overspeed","value":2250,"model":"WT444E","supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"key":"pmg","value":true,"model":"WT444E","supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"key":"self_excited","value":true,"model":"WT444E","supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"},{"key":"bearings","value":[1,2],"model":"WT444E","supplierId":"wintpower","n":1009,"url":"https://www.wintpower.com/uploads/WT444E.pdf"}],"WT444F":[{"key":"insulation","value":"H","model":"WT444F","supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"key":"thd","value":5,"model":"WT444F","supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"key":"overspeed","value":2250,"model":"WT444F","supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"key":"pmg","value":true,"model":"WT444F","supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"key":"self_excited","value":true,"model":"WT444F","supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"},{"key":"bearings","value":[1,2],"model":"WT444F","supplierId":"wintpower","n":1010,"url":"https://www.wintpower.com/uploads/WT444F.pdf"}],"WT544D":[{"key":"insulation","value":"H","model":"WT534D/544D","supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"key":"thd","value":5,"model":"WT534D/544D","supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"key":"overspeed","value":2250,"model":"WT534D/544D","supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"key":"pmg","value":true,"model":"WT534D/544D","supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"key":"self_excited","value":true,"model":"WT534D/544D","supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"},{"key":"bearings","value":[1,2],"model":"WT534D/544D","supplierId":"wintpower","n":1012,"url":"https://www.wintpower.com/uploads/WT544D.pdf"}],"WT544E":[{"key":"insulation","value":"H","model":"WT544E","supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"key":"thd","value":5,"model":"WT544E","supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"key":"overspeed","value":2250,"model":"WT544E","supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"key":"pmg","value":true,"model":"WT544E","supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"key":"self_excited","value":true,"model":"WT544E","supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"},{"key":"bearings","value":[1,2],"model":"WT544E","supplierId":"wintpower","n":1013,"url":"https://www.wintpower.com/uploads/WT544E.pdf"}],"WT544F":[{"key":"insulation","value":"H","model":"WT534F/544F","supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"key":"thd","value":5,"model":"WT534F/544F","supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"key":"overspeed","value":2250,"model":"WT534F/544F","supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"key":"pmg","value":true,"model":"WT534F/544F","supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"key":"self_excited","value":true,"model":"WT534F/544F","supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"},{"key":"bearings","value":[1,2],"model":"WT534F/544F","supplierId":"wintpower","n":1014,"url":"https://www.wintpower.com/uploads/WT544F.pdf"}]},"configs":{"IB2600574589#1|JET444F":{"alt":[],"attr":[]},"IB2600574589#2|EL 314G":{"alt":[],"attr":[]},"IB2600574589#3|WT544C":{"alt":[{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":478,"kW":382,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":410,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382,"eff":94.2,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":478,"kW":382,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":495,"kW":396,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":495,"kW":396,"eff":94.1,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":495,"kW":396,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":385,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":531,"kW":425,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":538,"kW":430,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":94.1,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":581,"kW":465,"eff":94.1,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":594,"kW":475,"eff":94.2,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":465,"eff":93.9,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":613,"kW":490,"eff":93.9,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":631,"kW":505,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":644,"kW":515,"eff":93.9,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"}],"attr":[{"key":"insulation","value":"H","model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"thd","value":5,"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"overspeed","value":2250,"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"pmg","value":true,"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"self_excited","value":true,"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"key":"bearings","value":[1,2],"model":"WT544C","supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"}]},"IB2600574589#4|TFW2-320-4A":{"alt":[],"attr":[]},"IB2600574589#9|JET444F":{"alt":[],"attr":[]},"IB2600581294#1|JET544D":{"alt":[],"attr":[]},"IB2600581294#2|JET544D":{"alt":[],"attr":[]},"IB2600581294#3|JET544D":{"alt":[],"attr":[]},"IB2600581294#4|BW-354D":{"alt":[],"attr":[]},"IB2600581294#5|544C":{"alt":[],"attr":[]},"IB2600581294#6|EL 354D":{"alt":[],"attr":[]},"IB2600581294#7|EL 354D":{"alt":[],"attr":[]},"IB2600581294#10|TFW2-400-4A":{"alt":[],"attr":[]},"IB2600581977#1|HCI444ES":{"alt":[],"attr":[]},"IB2600581977#2|JET274K/200KW":{"alt":[],"attr":[]},"IB2600581977#3|BW-314DS":{"alt":[],"attr":[]},"IB2600581977#4|UCDI274K":{"alt":[{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":229,"kW":183.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":276,"kW":220.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":269,"kW":215.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":258,"kW":206.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":236,"kW":188.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":206,"kW":164.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":233,"kW":186.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":331.3,"kW":265,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":312.5,"kW":250,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":286.5,"kW":229.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":343.8,"kW":275,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":331.3,"kW":265,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":312.5,"kW":250,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":288,"kW":230.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":229,"kW":183.2,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":265,"kW":212,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":286.5,"kW":229.2,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":288,"kW":230.4,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":312.5,"kW":250,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":312.5,"kW":250,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":331.3,"kW":265,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":331.3,"kW":265,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":343.8,"kW":275,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"}],"attr":[{"key":"insulation","value":"H","model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"key":"thd","value":5,"model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"key":"overspeed","value":2250,"model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"key":"pmg","value":true,"model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"key":"self_excited","value":true,"model":"UCDI274K","supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"}]},"IB2600581977#5|HCI444E":{"alt":[{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":395,"kW":316,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"attr":[]},"IB2600586587#1|NIANFENG NF274H":{"alt":[],"attr":[]},"IB2600586587#2|NIANFENG NF274H":{"alt":[],"attr":[]},"IB2600586587#3|UCI274H":{"alt":[{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":256.3,"kW":205,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":237.5,"kW":190,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":218.8,"kW":175,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":233.8,"kW":187,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":227.5,"kW":182,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":255,"kW":204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":204,"kW":163.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":255,"kW":204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":204,"kW":163.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":263,"kW":210.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":259,"kW":207.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":192,"kW":153.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":212,"kW":169.6,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":255,"kW":204,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"}],"attr":[{"key":"insulation","value":"H","model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"thd","value":5,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"overspeed","value":2250,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"pmg","value":true,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"self_excited","value":true,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"}]},"IB2600586587#4|JET274G":{"alt":[],"attr":[]},"IB2600586587#5|UCI274G":{"alt":[{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187,"kW":149.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":164.6,"kW":131.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":143,"kW":114.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":187,"kW":149.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":164.6,"kW":131.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":143,"kW":114.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":189,"kW":151.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":138.8,"kW":111,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":207.5,"kW":166,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":162.5,"kW":130,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":193.8,"kW":155,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":181.3,"kW":145,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":147.4,"kW":117.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":205,"kW":164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":192.8,"kW":154.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":167,"kW":133.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":234,"kW":187.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":228.8,"kW":183,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":173.6,"kW":138.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":234,"kW":187.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":228.8,"kW":183,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":199,"kW":159.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":173.6,"kW":138.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":253.3,"kW":202.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":231.4,"kW":185.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":212.2,"kW":169.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":246.3,"kW":197,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":206.3,"kW":165,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":164.6,"kW":131.7,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":164.6,"kW":131.7,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":164.6,"kW":131.7,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187,"kW":149.6,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":187,"kW":149.6,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":187,"kW":149.6,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":91.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":192.8,"kW":154.2,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":199,"kW":159.2,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":212.2,"kW":169.8,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":205,"kW":164,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":218.5,"kW":174.8,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":218.5,"kW":174.8,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":231.4,"kW":185.1,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":228.8,"kW":183,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":228.8,"kW":183,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":218.5,"kW":174.8,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":234,"kW":187.2,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":234,"kW":187.2,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":253.3,"kW":202.6,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"}],"attr":[{"key":"insulation","value":"H","model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"thd","value":5,"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"overspeed","value":2250,"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"pmg","value":true,"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"self_excited","value":true,"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274G","supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"}]},"IB2600586587#6|UCI274H":{"alt":[{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":256.3,"kW":205,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":237.5,"kW":190,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":218.8,"kW":175,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":233.8,"kW":187,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":227.5,"kW":182,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":255,"kW":204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":204,"kW":163.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":255,"kW":204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":204,"kW":163.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":263,"kW":210.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":259,"kW":207.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":192,"kW":153.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":212,"kW":169.6,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":255,"kW":204,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"}],"attr":[{"key":"insulation","value":"H","model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"thd","value":5,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"overspeed","value":2250,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"pmg","value":true,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"self_excited","value":true,"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274H","supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"}]},"IB2600592658#1|TAL-A473-C":{"alt":[],"attr":[]},"IB2600595853#1|TAL-A473-C":{"alt":[],"attr":[]},"IB2600601812#1|274C":{"alt":[],"attr":[]},"IB2600601812#2|NIANFENG NF274C":{"alt":[],"attr":[]},"IB2600601812#3|NIANFENG NF274C":{"alt":[],"attr":[]},"IB2600601812#4|UCI274C":{"alt":[{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":106,"kW":84.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":84,"kW":67.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":132,"kW":105.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":127,"kW":101.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":84,"kW":67.2,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":84,"kW":67.2,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":84,"kW":67.2,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":90.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":106,"kW":84.8,"eff":89.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":106,"kW":84.8,"eff":90,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":106,"kW":84.8,"eff":90.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":89.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":97.5,"kW":78,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":112.5,"kW":90,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":112.5,"kW":90,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":117.5,"kW":94,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":116.3,"kW":93,"eff":90,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":125,"kW":100,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":132.5,"kW":106,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":127.5,"kW":102,"eff":90.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":137.5,"kW":110,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"}],"attr":[{"key":"insulation","value":"H","model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"thd","value":5,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"overspeed","value":2250,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"pmg","value":true,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"self_excited","value":true,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"}]},"IB2600601812#5|UCI274C":{"alt":[{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":106,"kW":84.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":84,"kW":67.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":132,"kW":105.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":127,"kW":101.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":84,"kW":67.2,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":84,"kW":67.2,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":84,"kW":67.2,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":90.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":106,"kW":84.8,"eff":89.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":106,"kW":84.8,"eff":90,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":106,"kW":84.8,"eff":90.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":89.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":97.5,"kW":78,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":112.5,"kW":90,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":112.5,"kW":90,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":117.5,"kW":94,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":116.3,"kW":93,"eff":90,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":125,"kW":100,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":132.5,"kW":106,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":127.5,"kW":102,"eff":90.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":137.5,"kW":110,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"}],"attr":[{"key":"insulation","value":"H","model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"thd","value":5,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"overspeed","value":2250,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"pmg","value":true,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"self_excited","value":true,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"}]},"IB2600601812#6|UCI274C":{"alt":[{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":106,"kW":84.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":84,"kW":67.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":132,"kW":105.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":127,"kW":101.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":84,"kW":67.2,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":84,"kW":67.2,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":84,"kW":67.2,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":90.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":106,"kW":84.8,"eff":89.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":106,"kW":84.8,"eff":90,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":106,"kW":84.8,"eff":90.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":89.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":97.5,"kW":78,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":112.5,"kW":90,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":112.5,"kW":90,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":117.5,"kW":94,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":116.3,"kW":93,"eff":90,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":125,"kW":100,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":132.5,"kW":106,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":127.5,"kW":102,"eff":90.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":137.5,"kW":110,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"}],"attr":[{"key":"insulation","value":"H","model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"thd","value":5,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"overspeed","value":2250,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"pmg","value":true,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"self_excited","value":true,"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"key":"bearings","value":[1,2],"model":"UCI274C","supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"}]},"IB2600603983#1|S5L1D-H41":{"alt":[],"attr":[]},"IB2600603983#4|ECO40 VL4C":{"alt":[],"attr":[]},"IB2600603983#5|S5L1D-H41":{"alt":[],"attr":[]},"IB2600603983#7|LSA49.3 M65":{"alt":[],"attr":[]},"IB2600609805#2|UC274F":{"alt":[],"attr":[]},"IB2600609805#3|BW-274E":{"alt":[],"attr":[]},"IB2600612866#1|LC1114B":{"alt":[],"attr":[]},"IB2600612866#2|PI044E":{"alt":[{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8.6,"kW":6.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.6,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":11.1,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.3,"kW":7.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":12.1,"kW":9.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":8.8,"kW":7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":12.9,"kW":10.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.7,"kW":10.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"attr":[]},"IB2600612866#4|PI044E":{"alt":[{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8.6,"kW":6.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.6,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":11.1,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.3,"kW":7.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":12.1,"kW":9.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":8.8,"kW":7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":12.9,"kW":10.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.7,"kW":10.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"attr":[]},"IB2600612866#5|PI044E":{"alt":[{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8.6,"kW":6.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.6,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":11.1,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.3,"kW":7.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":12.1,"kW":9.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":8.8,"kW":7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":12.9,"kW":10.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.7,"kW":10.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":13.8,"kW":11,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":11.3,"kW":9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"attr":[]}},"mapSize":{"alt":145,"eng":14,"attr":40}}