{"alt":{"UCI274C":[{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":106,"kW":84.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":84,"kW":67.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":132,"kW":105.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":127,"kW":101.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":84,"kW":67.2,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":84,"kW":67.2,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":84,"kW":67.2,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":90.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":106,"kW":84.8,"eff":89.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":106,"kW":84.8,"eff":90,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":106,"kW":84.8,"eff":90.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":89.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":97.5,"kW":78,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":112.5,"kW":90,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":112.5,"kW":90,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":117.5,"kW":94,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":116.3,"kW":93,"eff":90,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":125,"kW":100,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":132.5,"kW":106,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":127.5,"kW":102,"eff":90.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":137.5,"kW":110,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf"}],"UCI274F":[{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":170,"kW":136,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":145,"kW":116,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":126,"kW":100.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":190,"kW":152,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":186,"kW":148.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":171.3,"kW":137,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":147.5,"kW":118,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":127.5,"kW":102,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":192.5,"kW":154,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":181.3,"kW":145,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":162.5,"kW":130,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":206.3,"kW":165,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":190,"kW":152,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":172.5,"kW":138,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":218.8,"kW":175,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":212.5,"kW":170,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":206.3,"kW":165,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":218.8,"kW":175,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":212.5,"kW":170,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":206.3,"kW":165,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":160,"kW":128,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":160,"kW":128,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":160,"kW":128,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":170,"kW":136,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":170,"kW":136,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":170,"kW":136,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":91.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":175,"kW":140,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":175,"kW":140,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":162.5,"kW":130,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":172.5,"kW":138,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":172.5,"kW":138,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":181.3,"kW":145,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":190,"kW":152,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":190,"kW":152,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":206.3,"kW":165,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":200,"kW":160,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":212.5,"kW":170,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":192.5,"kW":154,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":206.3,"kW":165,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":206.3,"kW":165,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":218.8,"kW":175,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1004,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf"}],"UCI274G":[{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187,"kW":149.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":164.6,"kW":131.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":143,"kW":114.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":187,"kW":149.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":164.6,"kW":131.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":143,"kW":114.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":189,"kW":151.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":138.8,"kW":111,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":207.5,"kW":166,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":162.5,"kW":130,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":193.8,"kW":155,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":181.3,"kW":145,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":147.4,"kW":117.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":205,"kW":164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":192.8,"kW":154.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":167,"kW":133.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":234,"kW":187.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":228.8,"kW":183,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":173.6,"kW":138.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":234,"kW":187.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":228.8,"kW":183,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":199,"kW":159.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":173.6,"kW":138.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":253.3,"kW":202.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":231.4,"kW":185.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":212.2,"kW":169.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":246.3,"kW":197,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":206.3,"kW":165,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":164.6,"kW":131.7,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":164.6,"kW":131.7,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":164.6,"kW":131.7,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187,"kW":149.6,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":187,"kW":149.6,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":187,"kW":149.6,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":91.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":192.8,"kW":154.2,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":199,"kW":159.2,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":212.2,"kW":169.8,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":205,"kW":164,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":218.5,"kW":174.8,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":218.5,"kW":174.8,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":231.4,"kW":185.1,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":228.8,"kW":183,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":228.8,"kW":183,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":218.5,"kW":174.8,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":234,"kW":187.2,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":234,"kW":187.2,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":253.3,"kW":202.6,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1005,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf"}],"UCI224G":[{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":80.1,"kW":64,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":76.9,"kW":61.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":67.4,"kW":53.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":59.3,"kW":47.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":82,"kW":65.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":73.5,"kW":58.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":64,"kW":51.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":102.5,"kW":82,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":93.8,"kW":75,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":81.3,"kW":65,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":90.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":75,"kW":60,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":75,"kW":60,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":67.4,"kW":53.9,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":89.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":85,"kW":68,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":85,"kW":68,"eff":90.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":87.5,"kW":70,"eff":89.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":87.5,"kW":70,"eff":90.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":87.5,"kW":70,"eff":90.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":76.9,"kW":61.5,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":90.8,"kW":72.6,"eff":89.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":90.8,"kW":72.6,"eff":89.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":90.8,"kW":72.6,"eff":90.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":80.1,"kW":64.1,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":87.5,"kW":70,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":90,"kW":72,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":93.8,"kW":75,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":95,"kW":76,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":93.8,"kW":75,"eff":90.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":97.5,"kW":78,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":100,"kW":80,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":103.8,"kW":83,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":98.1,"kW":78.5,"eff":90.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":102.5,"kW":82,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":102.5,"kW":82,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":110,"kW":88,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":101.3,"kW":81,"eff":90.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":90.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":113.8,"kW":91,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1015,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf"}],"UCI224F":[{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":77,"kW":61.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":72.5,"kW":58,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":56,"kW":44.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":77,"kW":61.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":72.5,"kW":58,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":56,"kW":44.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":77,"kW":61.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":72.5,"kW":58,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":56,"kW":44.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":60.5,"kW":48.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":58,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":48.7,"kW":38.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":71.5,"kW":57.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":69,"kW":55.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":52,"kW":41.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":92,"kW":73.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":89.4,"kW":71.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":83.8,"kW":67,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":80.6,"kW":64.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":76.3,"kW":61,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":68.3,"kW":54.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":59.4,"kW":47.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":91.9,"kW":73.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":88.8,"kW":71,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":83.8,"kW":67,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":65.3,"kW":52.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":92.5,"kW":74,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":87.5,"kW":70,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":78.1,"kW":62.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":68,"kW":54.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":87.5,"kW":70,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":78.1,"kW":62.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":68,"kW":54.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":102.5,"kW":82,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":93.8,"kW":75,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":82.5,"kW":66,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":71.8,"kW":57.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":102.5,"kW":82,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":98.8,"kW":79,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":94,"kW":75.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":82.5,"kW":66,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":71.8,"kW":57.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":75,"kW":60,"eff":91.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":75,"kW":60,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":90.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":85,"kW":68,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":85,"kW":68,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":89.4,"kW":71.5,"eff":90.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":89.4,"kW":71.5,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":89.4,"kW":71.5,"eff":90.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":92,"kW":73.6,"eff":90.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":92,"kW":73.6,"eff":90.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":92,"kW":73.6,"eff":90.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf"}],"UCI274H":[{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":212,"kW":169.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":158,"kW":126.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":256.3,"kW":205,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":237.5,"kW":190,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":218.8,"kW":175,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":233.8,"kW":187,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":227.5,"kW":182,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":255,"kW":204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":204,"kW":163.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":255,"kW":204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":204,"kW":163.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":263,"kW":210.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":259,"kW":207.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":192,"kW":153.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":212,"kW":169.6,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":255,"kW":204,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":280,"kW":224,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1012,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf"}],"UCI274E":[{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":145,"kW":116,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":140,"kW":112,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":112.5,"kW":90,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":170,"kW":136,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":181.3,"kW":145,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":167.5,"kW":134,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":143.8,"kW":115,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":122.5,"kW":98,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":193.8,"kW":155,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":187.5,"kW":150,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":178.8,"kW":143,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":138,"kW":110.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":172,"kW":137.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":167,"kW":133.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":147,"kW":117.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":128,"kW":102.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":125,"kW":100,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":125,"kW":100,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":140,"kW":112,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":140,"kW":112,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":140,"kW":112,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":91.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":91.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":143.8,"kW":115,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":143.8,"kW":115,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":160,"kW":128,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":160,"kW":128,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":167.5,"kW":134,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":167.5,"kW":134,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":178.8,"kW":143,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":170,"kW":136,"eff":91.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":175,"kW":140,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":175,"kW":140,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":175,"kW":140,"eff":91,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":181.3,"kW":145,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":181.3,"kW":145,"eff":91.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":193.8,"kW":155,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1011,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf"}],"UCI22 4D":[{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":41.2,"kW":32.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":39.1,"kW":31.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":33.6,"kW":26.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":30.5,"kW":24.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66.3,"kW":53,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":56,"kW":44.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":59.4,"kW":47.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57,"kW":45.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":54.8,"kW":43.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":41.5,"kW":33.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":66.3,"kW":53,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":66.3,"kW":53,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":56,"kW":44.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":71.3,"kW":57,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":68.8,"kW":55,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":58,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":71.3,"kW":57,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":68.8,"kW":55,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":58,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"UCDI274J":[{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":319,"kW":255.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":269,"kW":215.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":263,"kW":210.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":194,"kW":155.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":294,"kW":235.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":269,"kW":215.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":306,"kW":244.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":281,"kW":224.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":264,"kW":211.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":219,"kW":175.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":319,"kW":255.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":313,"kW":250.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":294,"kW":235.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":231,"kW":184.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":319,"kW":255.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":334,"kW":267.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":328,"kW":262.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":305,"kW":244,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":281,"kW":224.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":244,"kW":195.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":210,"kW":168,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":210,"kW":168,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":91.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":264,"kW":211.2,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":275,"kW":220,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":269,"kW":215.2,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":281,"kW":224.8,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":294,"kW":235.2,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":300,"kW":240,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":313,"kW":250.4,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":319,"kW":255.2,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":294,"kW":235.2,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":306,"kW":244.8,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":319,"kW":255.2,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1013,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf"}],"HCI544C":[{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":478,"kW":382.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":409.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":389,"kW":311.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":468,"kW":374.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":425,"kW":340,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":519,"kW":415.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":438,"kW":350.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":384.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":464.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":631,"kW":504.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":613,"kW":490.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":581,"kW":464.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":531,"kW":424.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":644,"kW":515.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":538,"kW":430.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":470,"kW":376,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":615,"kW":492,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":595,"kW":476,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":563,"kW":450.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":515,"kW":412,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":448,"kW":358.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":580,"kW":464,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"UCDI274K":[{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":229,"kW":183.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":276,"kW":220.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":269,"kW":215.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":258,"kW":206.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":236,"kW":188.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":206,"kW":164.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":233,"kW":186.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":331.3,"kW":265,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":312.5,"kW":250,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":286.5,"kW":229.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":343.8,"kW":275,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":331.3,"kW":265,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":312.5,"kW":250,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":288,"kW":230.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":229,"kW":183.2,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":265,"kW":212,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":286.5,"kW":229.2,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":288,"kW":230.4,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":312.5,"kW":250,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":312.5,"kW":250,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":331.3,"kW":265,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":331.3,"kW":265,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":343.8,"kW":275,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1014,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf"}],"UCI274D":[{"part":"alternator","model":"UCI274D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":121,"kW":96.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":114,"kW":91.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":142.5,"kW":114,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":131.3,"kW":105,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":145,"kW":116,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":108.8,"kW":87,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":158.8,"kW":127,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":155,"kW":124,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":146.3,"kW":117,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":131.3,"kW":105,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":120,"kW":96,"eff":91.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":120,"kW":96,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":131.3,"kW":105,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":131.3,"kW":105,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":131.3,"kW":105,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":137.5,"kW":110,"eff":91.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":137.5,"kW":110,"eff":91.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":137.5,"kW":110,"eff":91.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":142.5,"kW":114,"eff":91.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":142.5,"kW":114,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":142.5,"kW":114,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1003,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf"}],"LSA 50.2 M6":[{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1190,"kW":952,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1095,"kW":876,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1275,"kW":1020,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1330,"kW":1064,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1285,"kW":1028,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1405,"kW":1124,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1455,"kW":1164,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1560,"kW":1248,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1155,"kW":924,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":1265,"kW":1012,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1310,"kW":1048,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1405,"kW":1124,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1475,"kW":1180,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1530,"kW":1224,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1640,"kW":1312,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1410,"kW":1128,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1545,"kW":1236,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1600,"kW":1280,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1720,"kW":1376,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"}],"HCI444E":[{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":395,"kW":316,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"HCI544E":[{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":508.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":488,"kW":390.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":508.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":508.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":610,"kW":488,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":590,"kW":472,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":560,"kW":448,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":510,"kW":408,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":675,"kW":540,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":656,"kW":524.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":623,"kW":498.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":544.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":798,"kW":638.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":780,"kW":624,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":663,"kW":530.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":580,"kW":464,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":819,"kW":655.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":770,"kW":616,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":658,"kW":526.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":765,"kW":612,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":659,"kW":527.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":580,"kW":464,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":95.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":95.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":95.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":509,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":509,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":509,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":94.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"}],"LSA50.2L8":[{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1450,"kW":1160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1440,"kW":1152,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1320,"kW":1056,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1320,"kW":1056,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1520,"kW":1216,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1575,"kW":1260,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1575,"kW":1260,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1555,"kW":1244,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1595,"kW":1276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1650,"kW":1320,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1650,"kW":1320,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1625,"kW":1300,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1485,"kW":1188,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1625,"kW":1300,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1720,"kW":1376,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1875,"kW":1500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1335,"kW":1068,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":1460,"kW":1168,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1550,"kW":1240,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1685,"kW":1350,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1560,"kW":1250,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1705,"kW":1364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1805,"kW":1444,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1965,"kW":1572,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1630,"kW":1304,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1785,"kW":1428,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1890,"kW":1512,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":2060,"kW":1650,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1013,"url":"https://www.leroy-somer.com/documentation_pdf/4098_en.pdf"}],"UCI224E":[{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":63,"kW":50.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":61,"kW":48.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":63,"kW":50.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":61,"kW":48.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":63,"kW":50.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":61,"kW":48.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":47.3,"kW":37.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":45.8,"kW":36.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":40.3,"kW":32.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":35.7,"kW":28.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":73.8,"kW":59,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66,"kW":52.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":63.8,"kW":51,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":61.5,"kW":49.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":57,"kW":45.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.3,"kW":38.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":72.5,"kW":58,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":67.5,"kW":54,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":73.8,"kW":59,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":73.8,"kW":59,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":72.5,"kW":58,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":57.5,"kW":46,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":78.8,"kW":63,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":68,"kW":54.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":78.8,"kW":63,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":68,"kW":54.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S4L1D-F41":[{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":425,"kW":340,"eff":92.8,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":465,"kW":372,"eff":92.6,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":92.9,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":93.4,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":92.9,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":92.9,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":445,"kW":356,"eff":93.1,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":93.5,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":93.1,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":93.2,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":415,"kW":332,"eff":93.4,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":93.8,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":93.5,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":380,"kW":304,"eff":93.6,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":93.8,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":94,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":92.9,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":92.7,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":550,"kW":440,"eff":93,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":575,"kW":460,"eff":93,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":93,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":92.9,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":535,"kW":428,"eff":93.2,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":555,"kW":444,"eff":93.2,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":93.4,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":93.2,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":500,"kW":400,"eff":93.5,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":520,"kW":416,"eff":93.5,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":93.7,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":465,"kW":372,"eff":93.6,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":93.8,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"},{"part":"alternator","model":"S4L1D-F41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":480,"kW":384,"eff":93.8,"pf":0.8,"supplierId":"gfe-power","n":1008,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165"}],"HCI544D":[{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":429,"kW":343.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":390,"kW":312,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":515,"kW":412,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":390,"kW":312,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":563,"kW":450.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":495,"kW":396,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":525,"kW":420,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":470,"kW":376,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":484.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":673,"kW":538.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":655,"kW":524,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":563,"kW":450.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":495,"kW":396,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":694,"kW":555.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":644,"kW":515.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":588,"kW":470.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":515,"kW":412,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":694,"kW":555.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":675,"kW":540,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":644,"kW":515.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":588,"kW":470.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":515,"kW":412,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":655,"kW":524,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":633,"kW":506.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":545,"kW":436,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":95.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":94.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":94.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":94.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":94.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":94,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1009,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf"}],"HCI444F":[{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":425,"kW":340,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":435,"kW":348,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"HCI544F":[{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":620,"kW":496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":906,"kW":724.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":713,"kW":570.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":632,"kW":505.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":878,"kW":702.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":848,"kW":678.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":642,"kW":513.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":906,"kW":724.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":906,"kW":724.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":818,"kW":654.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":682,"kW":545.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"PI144D":[{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":20.9,"kW":16.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":20.4,"kW":16.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":17.3,"kW":13.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":26.3,"kW":21,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.6,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.7,"kW":14.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":24.2,"kW":19.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":23.7,"kW":19,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":17.6,"kW":14.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":25.9,"kW":20.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":25.3,"kW":20.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":21.4,"kW":17.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":24.3,"kW":19.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":26.3,"kW":21,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"HCI 444D":[{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"PI734C":[{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1615,"kW":1292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1570,"kW":1256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1295,"kW":1036,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1660,"kW":1328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1615,"kW":1292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1550,"kW":1240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1445,"kW":1156,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1335,"kW":1068,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1660,"kW":1328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1615,"kW":1292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1550,"kW":1240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1445,"kW":1156,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1335,"kW":1068,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1630,"kW":1304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1590,"kW":1272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1520,"kW":1216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1415,"kW":1132,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1310,"kW":1048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1620,"kW":1296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1575,"kW":1260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/202