el":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":15.7,"kW":12.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14.3,"kW":11.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12.3,"kW":9.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":18.2,"kW":14.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":17.8,"kW":14.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":15.1,"kW":12.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":13.2,"kW":10.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":17.6,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":16.1,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":14.1,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":19.6,"kW":15.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":14.6,"kW":11.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":20.6,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":20.3,"kW":16.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":17.1,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":84.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":16.9,"kW":13.5,"eff":84.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":16.9,"kW":13.5,"eff":85,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":83.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":18.8,"kW":15,"eff":83.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":18.8,"kW":15,"eff":84.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.8,"eff":82.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":19.7,"kW":15.8,"eff":83.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":19.7,"kW":15.8,"eff":83.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":82.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":20.5,"kW":16.4,"eff":83,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":20.5,"kW":16.4,"eff":83.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1007,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf"}],"TAL-A49-D":[{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":830,"kW":664,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":830,"kW":664,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":830,"kW":664,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":745,"kW":596,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":965,"kW":772,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":965,"kW":772,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":965,"kW":772,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":870,"kW":696,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1010,"kW":808,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1010,"kW":808,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":905,"kW":724,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":990,"kW":792,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1140,"kW":912,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1035,"kW":828,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":960,"kW":768,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1050,"kW":840,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1210,"kW":968,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1090,"kW":872,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1155,"kW":924,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1255,"kW":1004,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"}],"TAL-A473-C":[{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":414,"kW":331,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":482,"kW":386,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":555,"kW":444,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":590,"kW":472,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":505,"kW":404,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":590,"kW":472,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":665,"kW":532,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":610,"kW":488,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":690,"kW":552,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"}],"TAL-A46-G":[{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":309,"kW":247.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":296,"kW":236.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":296,"kW":236.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":296,"kW":236.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":281,"kW":224.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":177,"kW":141.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":328,"kW":262.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":207,"kW":165.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":215,"kW":172,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":406,"kW":324.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":215,"kW":172,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":287,"kW":229.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":314,"kW":251.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":332,"kW":265.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":369,"kW":295.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":196,"kW":156.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":334,"kW":267.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":366,"kW":292.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":387,"kW":309.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":228,"kW":182.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":347,"kW":277.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":402,"kW":321.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":447,"kW":357.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":237,"kW":189.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"}],"S4L1D-G4":[{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":475,"kW":380,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":480,"kW":384,"eff":93,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":430,"kW":344,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":93.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":410,"kW":328,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":410,"kW":328,"eff":93.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":94,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":565,"kW":452,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":92.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":600,"kW":480,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":535,"kW":428,"eff":93.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":575,"kW":460,"eff":93.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":575,"kW":460,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":600,"kW":480,"eff":93.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":93.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":540,"kW":432,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":563,"kW":450,"eff":93.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":93.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":485,"kW":388,"eff":93.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":490,"kW":392,"eff":93.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"},{"part":"alternator","model":"S4L1D-G4","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":510,"kW":408,"eff":93.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1020,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf"}],"TAL-A42-C":[{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":29,"kW":23.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":31,"kW":24.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":19.8,"kW":15.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":31,"kW":24.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":32.5,"kW":26,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":36,"kW":28.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":25.5,"kW":20.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":29,"kW":23.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":32.5,"kW":26,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":32.5,"kW":26,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":34,"kW":27.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":38,"kW":30.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":22.6,"kW":18.1,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":31,"kW":24.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":34,"kW":27.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":36,"kW":28.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"}],"PI144H":[{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.6,"kW":29.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":26.6,"kW":21.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":46,"kW":36.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":43.8,"kW":35,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":38.4,"kW":30.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35.9,"kW":28.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32.8,"kW":26.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":28.7,"kW":22.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":41.3,"kW":33,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":35.2,"kW":28.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":30.8,"kW":24.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":45.2,"kW":36.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":44.1,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":41.1,"kW":32.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":37.6,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":46.7,"kW":37.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":38.8,"kW":31,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":34,"kW":27.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":48.1,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":46.9,"kW":37.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":43.8,"kW":35,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":46,"kW":36.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":43.8,"kW":35,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":87.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":87.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":88,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":88.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":87.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":87.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":87.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":33.3,"kW":26.6,"eff":87.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":86.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":87,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":87.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.5,"eff":87.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":86.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":86.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":38.5,"kW":30.8,"eff":87,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.6,"kW":29.3,"eff":87.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1008,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf"}],"LSA 46.3 L11":[{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":347,"kW":277,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":319,"kW":255,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":332,"kW":266,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":332,"kW":266,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":316,"kW":253,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":191,"kW":153,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":371,"kW":297,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":387,"kW":310,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":387,"kW":310,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":368,"kW":294,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":231,"kW":185,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":393,"kW":314,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":419,"kW":335,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":456,"kW":365,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":231,"kW":185,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":328,"kW":262,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":358,"kW":286,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":381,"kW":305,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":382,"kW":305,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":417,"kW":333,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":444,"kW":355,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":483,"kW":386,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":396,"kW":317,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":432,"kW":346,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":461,"kW":369,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":502,"kW":402,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":254,"kW":203,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"}],"TAL-A44-E":[{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":119,"kW":95.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":119,"kW":95.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":107,"kW":85.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":112.5,"kW":90,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":107,"kW":85.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":54,"kW":43.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":124,"kW":99.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":131,"kW":104.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":124,"kW":99.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":63,"kW":50.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":130,"kW":104,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":130,"kW":104,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":66,"kW":52.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"TAL-A46-C":[{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":219,"kW":175.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":138,"kW":110.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":209,"kW":167.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":209,"kW":167.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":209,"kW":167.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":126,"kW":100.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":244,"kW":195.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":244,"kW":195.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":244,"kW":195.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":232,"kW":185.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":146,"kW":116.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":253,"kW":202.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":253,"kW":202.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":253,"kW":202.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":241,"kW":192.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":152,"kW":121.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":226,"kW":180.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":262,"kW":209.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":288,"kW":230.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":152,"kW":121.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":206,"kW":164.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":228,"kW":182.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":262,"kW":209.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":138,"kW":110.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":278,"kW":222.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":305,"kW":244,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":161,"kW":128.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":288,"kW":230.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":316,"kW":252.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":167,"kW":133.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"}],"TAL-A473-E":[{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":545,"kW":436,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":545,"kW":436,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":545,"kW":436,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":635,"kW":508,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":635,"kW":508,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":635,"kW":508,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":685,"kW":548,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":545,"kW":436,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":685,"kW":548,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":635,"kW":508,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":700,"kW":560,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":795,"kW":636,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"}],"TAL-A40-F":[{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":13.4,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":380,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":416,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":440,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":480,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":1,"volt":null,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":380,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":416,"kVA":18.5,"kW":14.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":440,"kVA":19.5,"kW":15.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":480,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":1,"volt":null,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":416,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":440,"kVA":23,"kW":18.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":1,"volt":null,"kVA":14.6,"kW":11.7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":416,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":440,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":480,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":1,"volt":null,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"}],"TAL-A42-E":[{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":36,"kW":28.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":38,"kW":30.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":38,"kW":30.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":32.5,"kW":26,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":34,"kW":27.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":38,"kW":30.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":25.6,"kW":20.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":36,"kW":28.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":41.4,"kW":33.1,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":32.5,"kW":26,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":35.5,"kW":28.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":37,"kW":29.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":41,"kW":32.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":23,"kW":18.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":38,"kW":30.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":41.5,"kW":33.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":43.5,"kW":34.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":43.5,"kW":34.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":27.7,"kW":22.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"}],"TAL-A44-H":[{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":137.5,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":128,"kW":102.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":67,"kW":53.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":124,"kW":99.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":115,"kW":92,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":142,"kW":113.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":142,"kW":113.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":135,"kW":108,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":70.5,"kW":56.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":151.5,"kW":121.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":151.5,"kW":121.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":141,"kW":112.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":74,"kW":59.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"S4L1D-C41":[{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":91.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":91.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":91.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":92,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":235,"kW":188,"eff":92.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":235,"kW":188,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":92.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":91.4,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":91.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":91.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":91.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":92.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":92.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":92.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":92.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":92.6,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"},{"part":"alternator","model":"S4L1D-C41","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":295,"kW":236,"eff":92.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1019,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf"}],"LSA 44.3 M6":[{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":113,"kW":90,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":67,"kW":54,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":114,"kW":91,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":114,"kW":91,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":114,"kW":91,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":103,"kW":82,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":61,"kW":49,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":133,"kW":106,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":133,"kW":106,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":133,"kW":106,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":71,"kW":57,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":124,"kW":99,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":74,"kW":59,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":124,"kW":99,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":135,"kW":108,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":143,"kW":114,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":156,"kW":125,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":76,"kW":61,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":113,"kW":90,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":123,"kW":98,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":130,"kW":104,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":142,"kW":114,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":69,"kW":55,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":131,"kW":105,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":143,"kW":114,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":152,"kW":122,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":81,"kW":65,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":136,"kW":109,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":149,"kW":119,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":157,"kW":126,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":172,"kW":138,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":84,"kW":67,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"LSA52.3 UL16":[{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":2750,"kW":2200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":2750,"kW":2200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":2750,"kW":2200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":2508,"kW":2006,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":2508,"kW":2006,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":2508,"kW":2006,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":2888,"kW":2310,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":2888,"kW":2310,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":2888,"kW":2310,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":3025,"kW":2420,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":3025,"kW":2420,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":3025,"kW":2420,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":3100,"kW":2480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":3400,"kW":2720,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":2827,"kW":2262,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":3101,"kW":2481,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":3255,"kW":2604,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":3570,"kW":2856,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":3410,"kW":2728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":3740,"kW":2992,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"}],"TAL-A473-D":[{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":525,"kW":420,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":478,"kW":382.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":491,"kW":392.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":557,"kW":445.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":585,"kW":468,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":585,"kW":468,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":572,"kW":457.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":578,"kW":462.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":594,"kW":475.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":560,"kW":448,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":610,"kW":488,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":630,"kW":504,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":690,"kW":552,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":510,"kW":408,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":555,"kW":444,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":575,"kW":460,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":630,"kW":504,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":595,"kW":476,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":645,"kW":516,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":615,"kW":492,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":695,"kW":556,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"},{"part":"alternator","model":"TAL-A473-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1005,"url":"https://www.leroy-somer.com/documentation_pdf/6612_en.pdf"}],"LSA 46.3 S5":[{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":218,"kW":174,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":228,"kW":182,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":228,"kW":182,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":216,"kW":173,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":137,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":254,"kW":204,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":252,"kW":202,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":159,"kW":127,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":264,"kW":211,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":261,"kW":209,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":313,"kW":250,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":223,"kW":178,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":241,"kW":193,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":255,"kW":204,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":284,"kW":227,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":281,"kW":225,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":297,"kW":238,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":331,"kW":265,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":292,"kW":234,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":308,"kW":246,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":344,"kW":275,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"}],"LSA 44.3 S5":[{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":91,"kW":73,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":91,"kW":73,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":91,"kW":73,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":82,"kW":66,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":106,"kW":85,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":106,"kW":85,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":106,"kW":85,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":64,"kW":51,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":99,"kW":79,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":66,"kW":53,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":99,"kW":79,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":108,"kW":86,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":115,"kW":92,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":99,"kW":79,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":105,"kW":84,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":114,"kW":91,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":59,"kW":47,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":105,"kW":84,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":114,"kW":91,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":122,"kW":98,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":133,"kW":106,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":69,"kW":55,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":109,"kW":87,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":119,"kW":95,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":127,"kW":102,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":72,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"PI734H":[{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2410,"kW":1928,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2250,"kW":1800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2100,"kW":1680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1825,"kW":1460,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2325,"kW":1860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2150,"kW":1720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2325,"kW":1860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2150,"kW":1720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2740,"kW":2192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2640,"kW":2112,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2500,"kW":2000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2320,"kW":1856,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2050,"kW":1640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2855,"kW":2284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2750,"kW":2200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2570,"kW":2056,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2385,"kW":1908,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2110,"kW":1688,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2935,"kW":2348,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2850,"kW":2280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2640,"kW":2112,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2450,"kW":1960,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2170,"kW":1736,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":3120,"kW":2496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":3000,"kW":2400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2800,"kW":2240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2600,"kW":2080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2300,"kW":1840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL-A49-E":[{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":865,"kW":692,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1005,"kW":804,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":990,"kW":792,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1083,"kW":866.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1146,"kW":916.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":985,"kW":788,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1140,"kW":912,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1215,"kW":972,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1325,"kW":1060,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1089,"kW":871.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1192,"kW":953.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1006,"url":"https://www.leroy-somer.com/documentation_pdf/6613_en.pdf"}],"HCI634G":[{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":850,"kW":680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":813,"kW":650.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":813,"kW":650.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1044,"kW":835.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1008,"kW":806.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":963,"kW":770.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":888,"kW":710.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":765,"kW":612,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1046,"kW":836.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1046,"kW":836.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1035,"kW":828,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":995,"kW":796,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":870,"kW":696,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":760,"kW":608,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"HCI634J":[{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1070,"kW":856,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1030,"kW":824,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":927,"kW":741.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1070,"kW":856,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1030,"kW":824,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":927,"kW":741.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1010,"kW":808,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1060,"kW":848,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1138,"kW":910.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":969,"kW":775.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":844,"kW":675.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1206,"kW":964.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":925,"kW":740,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1200,"kW":960,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1035,"kW":828,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1035,"kW":828,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL-A44-K":[{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":161.5,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":170,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":161.5,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":80,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":145,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":153,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":145,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":72,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":170,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":179,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":170,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":84,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":178,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":187.5,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":178,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-K","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":88,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"TAL-A40-G":[{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":16.6,"kW":13.3,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":380,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":416,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":440,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":480,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":1,"volt":null,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":416,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":440,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":480,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":1,"volt":null,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":416,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":440,"kVA":28.5,"kW":22.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":480,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":1,"volt":null,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":380,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":416,"kVA":28.5,"kW":22.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":440,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":480,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":1,"volt":null,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"}],"TAL-A44-L":[{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":180,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":180,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":180,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":171,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":90,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":164,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":164,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":164,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":156,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":82,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":191,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":191,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":191,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":181,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":95,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":200,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":200,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":200,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":188,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"},{"part":"alternator","model":"TAL-A44-L","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":99,"kW":null,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1003,"url":"https://www.leroy-somer.com/documentation_pdf/6610_en.pdf"}],"LSA 44.3 S2":[{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":63,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":42,"kW":33.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":64,"kW":51,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":64,"kW":51,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":64,"kW":51,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":57,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":38,"kW":30.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":74,"kW":59,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":74,"kW":59,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":74,"kW":59,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":67,"kW":54,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":77,"kW":62,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":77,"kW":62,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":77,"kW":62,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":69,"kW":55,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":46,"kW":37,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":69,"kW":55,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":76,"kW":61,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":88,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":46,"kW":37,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":63,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":69,"kW":55,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":73,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":42,"kW":33.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":73,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":81,"kW":65,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":93,"kW":74,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":49,"kW":39,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":76,"kW":61,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":84,"kW":67,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":88,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":97,"kW":78,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":51,"kW":41,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"LSA44.3 L10":[{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":135,"kW":108,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":137,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":137,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":137,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":123,"kW":98,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":73,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":159,"kW":127,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":159,"kW":127,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":159,"kW":127,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":143,"kW":114,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":149,"kW":119,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":88,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":148,"kW":118,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":163,"kW":130,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":172,"kW":138,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":188,"kW":150,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":135,"kW":108,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":148,"kW":118,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":157,"kW":126,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":171,"kW":137,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":86,"kW":69,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":157,"kW":126,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":173,"kW":138,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":199,"kW":159,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":101,"kW":81,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":163,"kW":130,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":179,"kW":143,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":189,"kW":151,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":207,"kW":166,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":105,"kW":84,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"TAL-A42-F":[{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":43,"kW":34.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":40.5,"kW":32.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":40.5,"kW":32.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":26,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":43,"kW":34.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":46.5,"kW":37.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":49,"kW":39.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":54,"kW":43.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":49,"kW":39.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":51.5,"kW":41.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":56.5,"kW":45.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":29,"kW":23.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":51,"kW":40.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":54,"kW":43.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":59,"kW":47.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":31,"kW":24.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"}],"LSA 42.3 VS3":[{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":29,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":29,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":29,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":34,"kW":27,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":34,"kW":27,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":34,"kW":27,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":33,"kW":26.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":21,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":34.5,"kW":27.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":38,"kW":30.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":23,"kW":18.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":31.5,"kW":25,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":34.5,"kW":27.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":36.5,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":36.5,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":21,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":36.5,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":40.5,"kW":32.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":38,"kW":30.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":42,"kW":33.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":44,"kW":35,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":44,"kW":35,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":25.5,"kW":20.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"}],"PI044H":[{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":18.3,"kW":14.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":17.9,"kW":14.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":14.4,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":21.2,"kW":17,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":20.8,"kW":16.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":17.6,"kW":14.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":22.6,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":22.2,"kW":17.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":20.6,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":23.3,"kW":18.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":21.2,"kW":16.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":24.1,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":23.6,"kW":18.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":21.9,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":23.9,"kW":19.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":23,"kW":18.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":21.9,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"PI734G":[{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2290,"kW":1832,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2225,"kW":1780,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2135,"kW":1708,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1985,"kW":1588,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1835,"kW":1468,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2360,"kW":1888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2295,"kW":1836,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2200,"kW":1760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2050,"kW":1640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1895,"kW":1516,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2360,"kW":1888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2295,"kW":1836,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2200,"kW":1760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2050,"kW":1640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1895,"kW":1516,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2310,"kW":1848,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2250,"kW":1800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2160,"kW":1728,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2005,"kW":1604,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1855,"kW":1484,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2295,"kW":1836,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2200,"kW":1760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2150,"kW":1720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":2000,"kW":1600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1835,"kW":1468,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2330,"kW":1864,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2265,"kW":1812,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2180,"kW":1744,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2025,"kW":1620,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1875,"kW":1500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2590,"kW":2072,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2515,"kW":2012,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2420,"kW":1936,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2255,"kW":1804,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2080,"kW":1664,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2715,"kW":2172,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2635,"kW":2108,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2535,"kW":2028,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2360,"kW":1888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2180,"kW":1744,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":2810,"kW":2248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":2725,"kW":2180,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":2625,"kW":2100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":2445,"kW":1956,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":2255,"kW":1804,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":2945,"kW":2356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":2860,"kW":2288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":2750,"kW":2200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":2560,"kW":2048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":2365,"kW":1892,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":2945,"kW":2356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":2860,"kW":2288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":2750,"kW":2200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":2560,"kW":2048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":2365,"kW":1892,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL-A42-G":[{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":43,"kW":34.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":28,"kW":22.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":52,"kW":41.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":52,"kW":41.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":54.5,"kW":43.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":30.5,"kW":24.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":43,"kW":34.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":47,"kW":37.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":49,"kW":39.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":54,"kW":43.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":54.5,"kW":43.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":57,"kW":45.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":63,"kW":50.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":52,"kW":41.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":57,"kW":45.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":66,"kW":52.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"},{"part":"alternator","model":"TAL-A42-G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":33.6,"kW":26.9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1002,"url":"https://www.leroy-somer.com/documentation_pdf/6609_en.pdf"}],"LSA 42.3 L9":[{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":63,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":63,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":52,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":36,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":58,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":58,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":33,"kW":26.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":64,"kW":51,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":67,"kW":54,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":67,"kW":54,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":38,"kW":30.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":66,"kW":53,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":57,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":39.5,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":63,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":68,"kW":54,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":72,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":79,"kW":63,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":39,"kW":31,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":58,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":62,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":66,"kW":53,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":72,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":35.5,"kW":28.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":67,"kW":54,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":73,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":77,"kW":62,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":84,"kW":67,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":41.5,"kW":33,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":69,"kW":55,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":79,"kW":63,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":87,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":43,"kW":34.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"}],"HCI634H":[{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":980,"kW":784,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":940,"kW":752,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":860,"kW":688,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":765,"kW":612,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":960,"kW":768,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":920,"kW":736,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1080,"kW":864,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1025,"kW":820,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":994,"kW":795.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":938,"kW":750.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":863,"kW":690.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":719,"kW":575.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1025,"kW":820,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":790,"kW":632,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1175,"kW":940,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1138,"kW":910.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1075,"kW":860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1219,"kW":975.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1163,"kW":930.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":963,"kW":770.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":850,"kW":680,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL-A46-E":[{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":261,"kW":208.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":292,"kW":233.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":292,"kW":233.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":292,"kW":233.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":277,"kW":221.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":303,"kW":242.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":303,"kW":242.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":303,"kW":242.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":287,"kW":229.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":344,"kW":275.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":182,"kW":145.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":273,"kW":218.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":287,"kW":229.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":313,"kW":250.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":166,"kW":132.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":292,"kW":233.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":318,"kW":254.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":334,"kW":267.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":193,"kW":154.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":303,"kW":242.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":347,"kW":277.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":378,"kW":302.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"},{"part":"alternator","model":"TAL-A46-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1004,"url":"https://www.leroy-somer.com/documentation_pdf/6611_en.pdf"}],"LSA42.3 M8":[{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":43,"kW":34.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":39,"kW":31,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":53,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":53,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":53,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":33,"kW":26.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":51.5,"kW":41,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":56.5,"kW":45,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":59.5,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":34,"kW":27,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":47,"kW":37.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":51,"kW":41,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":54,"kW":43,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":57,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":31,"kW":25,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":63,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":66.5,"kW":53,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":36,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":57,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":65.5,"kW":52,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":69,"kW":55,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"}],"LSA44.3 VL14":[{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":192,"kW":154,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":192,"kW":154,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":91,"kW":73,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":204,"kW":163,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":212,"kW":170,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":212,"kW":170,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":204,"kW":163,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":106,"kW":85,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":211,"kW":169,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":null,"pf":0.