8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":211,"kW":169,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":215,"kW":172,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":125,"kW":100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":196,"kW":157,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":209,"kW":167,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":228,"kW":182,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":114,"kW":91,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":212,"kW":170,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":228,"kW":182,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":244,"kW":195,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":133,"kW":106,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":237,"kW":190,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":253,"kW":202,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":136,"kW":109,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"LSA47.3 M7":[{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":490,"kW":392,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":449,"kW":359,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":519,"kW":415,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":539,"kW":431,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":562,"kW":450,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":610,"kW":488,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":523,"kW":418,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":566,"kW":453,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":581,"kW":465,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":590,"kW":472,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":651,"kW":521,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":669,"kW":535,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":680,"kW":544,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":668,"kW":534,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":700,"kW":560,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"}],"LSA49.3 L10":[{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":840,"kW":672,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1085,"kW":868,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1085,"kW":868,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1085,"kW":868,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1030,"kW":824,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1130,"kW":904,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1130,"kW":904,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1130,"kW":904,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1080,"kW":864,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":990,"kW":792,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1083,"kW":866,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1146,"kW":917,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":891,"kW":713,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":975,"kW":780,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1031,"kW":825,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1049,"kW":839,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1148,"kW":918,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1215,"kW":972,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1325,"kW":1060,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1089,"kW":871,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1192,"kW":954,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"}],"LSA49.3 M8":[{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":810,"kW":648,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":760,"kW":608,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":760,"kW":608,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":760,"kW":608,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":885,"kW":708,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":945,"kW":756,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":945,"kW":756,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":945,"kW":756,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":925,"kW":740,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":815,"kW":652,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":890,"kW":712,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":940,"kW":752,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":735,"kW":588,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":805,"kW":644,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":925,"kW":740,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":865,"kW":692,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":945,"kW":756,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1090,"kW":872,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":895,"kW":716,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":980,"kW":784,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1040,"kW":832,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1130,"kW":904,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"}],"WT-274K":[{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":229,"kW":183.2,"eff":92.8,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":92.8,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":265,"kW":212,"eff":92.2,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":92.4,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":92.6,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":92,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":92.2,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":92.4,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":286.5,"kW":229.2,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":286.5,"kW":229.2,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":92.6,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":312.5,"kW":250,"eff":92.8,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":312.5,"kW":250,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":92.4,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":92.6,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":331.3,"kW":265,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":331.3,"kW":265,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":92.2,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":92.4,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":92.3,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"},{"part":"alternator","model":"WT274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":343.8,"kW":275,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1007,"url":"https://www.wintpower.com/uploads/WT274K.pdf"}],"LSA46.3 S4":[{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":219,"kW":175,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":209,"kW":167,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":209,"kW":167,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":209,"kW":167,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":126,"kW":101,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":244,"kW":195,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":244,"kW":195,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":244,"kW":195,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":232,"kW":186,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":146,"kW":117,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":253,"kW":202,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":253,"kW":202,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":253,"kW":202,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":152,"kW":122,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":226,"kW":181,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":262,"kW":210,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":288,"kW":230,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":152,"kW":122,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":206,"kW":165,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":227,"kW":182,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":262,"kW":210,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":264,"kW":211,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":278,"kW":222,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":305,"kW":244,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":161,"kW":129,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":274,"kW":219,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":288,"kW":230,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":316,"kW":253,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":167,"kW":134,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"}],"LSA47.3 S4":[{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":364,"kW":291,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":435,"kW":348,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":435,"kW":348,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":435,"kW":348,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":424,"kW":339,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":512,"kW":410,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":442,"kW":354,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":513,"kW":410,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":533,"kW":426,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":581,"kW":465,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"}],"LSA49.3 L9":[{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":740,"kW":592,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":920,"kW":736,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1020,"kW":816,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1020,"kW":816,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1020,"kW":816,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":965,"kW":772,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":905,"kW":724,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":990,"kW":792,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1140,"kW":912,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":815,"kW":652,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":895,"kW":716,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":940,"kW":752,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":960,"kW":768,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1050,"kW":840,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1210,"kW":968,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1090,"kW":872,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1155,"kW":924,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1255,"kW":1004,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"}],"WT-274C":[{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":84,"kW":67.2,"eff":90.7,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":84,"kW":67.2,"eff":91.1,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":84,"kW":67.2,"eff":91.3,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":89.8,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":90.3,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":90.6,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":106,"kW":84.8,"eff":89.5,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":106,"kW":84.8,"eff":90,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":106,"kW":84.8,"eff":90.4,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":89.2,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":89.8,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":90.2,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":97.5,"kW":78,"eff":90.9,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":91,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":91.4,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":112.5,"kW":90,"eff":91.5,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":112.5,"kW":90,"eff":90.2,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":117.5,"kW":94,"eff":90.6,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":91,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":91.1,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":116.3,"kW":93,"eff":90,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":125,"kW":100,"eff":90.2,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":90.7,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":132.5,"kW":106,"eff":90.8,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":89.8,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":127.5,"kW":102,"eff":90.1,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":90.6,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"},{"part":"alternator","model":"WT274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":137.5,"kW":110,"eff":90.6,"pf":0.8,"supplierId":"wintpower","n":1004,"url":"https://www.wintpower.com/uploads/WT274C.pdf"}],"HCI444C":[{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"LSA47.3 M8":[{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":491,"kW":393,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":585,"kW":468,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":585,"kW":468,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":585,"kW":468,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":572,"kW":458,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":594,"kW":475,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":562,"kW":450,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":610,"kW":488,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":630,"kW":504,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":690,"kW":552,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":523,"kW":418,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":566,"kW":453,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":587,"kW":470,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":632,"kW":506,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":651,"kW":521,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":672,"kW":538,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":671,"kW":537,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":705,"kW":564,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"}],"TAL A40 C":[{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":7,"kW":5.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":6,"kW":4.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":416,"kVA":13.4,"kW":10.7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":440,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":480,"kVA":15.5,"kW":12.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":1,"volt":null,"kVA":9,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":380,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":416,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":440,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":480,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":1,"volt":null,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":380,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":416,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":440,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":480,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":1,"volt":null,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":416,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":440,"kVA":15.5,"kW":12.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":480,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":1,"volt":null,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"}],"HCI634K":[{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1220,"kW":976,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1180,"kW":944,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":885,"kW":708,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1230,"kW":984,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1190,"kW":952,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1135,"kW":908,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1018,"kW":814.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":900,"kW":720,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1220,"kW":976,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1180,"kW":944,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":885,"kW":708,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1220,"kW":976,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":885,"kW":708,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1115,"kW":892,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1050,"kW":840,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":945,"kW":756,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1090,"kW":872,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1275,"kW":1020,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1231,"kW":984.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1163,"kW":930.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1081,"kW":864.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":938,"kW":750.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1400,"kW":1120,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1030,"kW":824,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1463,"kW":1170.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1413,"kW":1130.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1338,"kW":1070.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1238,"kW":990.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1075,"kW":860,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":1519,"kW":1215.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":1469,"kW":1175.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":1388,"kW":1110.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":1275,"kW":1020,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":1100,"kW":880,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1575,"kW":1260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1525,"kW":1220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1438,"kW":1150.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1313,"kW":1050.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1588,"kW":1270.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1538,"kW":1230.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1450,"kW":1160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1330,"kW":1064,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1160,"kW":928,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"LSA47.3 L9":[{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":545,"kW":436,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":545,"kW":436,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":545,"kW":436,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":635,"kW":508,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":635,"kW":508,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":635,"kW":508,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":602,"kW":482,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":661,"kW":529,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":685,"kW":548,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":556,"kW":445,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":609,"kW":487,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":634,"kW":507,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":685,"kW":548,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":643,"kW":514,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":707,"kW":566,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":734,"kW":587,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":795,"kW":636,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":667,"kW":534,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":728,"kW":582,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":763,"kW":610,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"}],"TAL-A40-D":[{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":9,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL A40-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":416,"kVA":15.3,"kW":12.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":440,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":480,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":1,"volt":null,"kVA":11.6,"kW":9.3,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":380,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":416,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":440,"kVA":14.5,"kW":11.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":480,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":1,"volt":null,"kVA":10.4,"kW":8.3,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":416,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":440,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":480,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":1,"volt":null,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":380,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":416,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":440,"kVA":17.8,"kW":14.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":1,"volt":null,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"}],"LSA52.3 L9":[{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":2360,"kW":1888,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":2360,"kW":1888,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":2360,"kW":1888,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":2152,"kW":1722,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":2152,"kW":1722,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":2152,"kW":1722,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":2478,"kW":1982,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":2478,"kW":1982,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":2478,"kW":1982,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":2596,"kW":2077,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":2596,"kW":2077,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":2596,"kW":2077,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":2596,"kW":2077,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":2832,"kW":2266,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":2368,"kW":1894,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":2583,"kW":2066,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":2726,"kW":2181,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":2974,"kW":2379,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":2855,"kW":2284,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":3115,"kW":2492,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1014,"url":"https://www.leroy-somer.com/documentation_pdf/5199_en.pdf"}],"PI734A":[{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1310,"kW":1048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1275,"kW":1020,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1225,"kW":980,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1140,"kW":912,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1055,"kW":844,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1175,"kW":940,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1085,"kW":868,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1175,"kW":940,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1085,"kW":868,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1325,"kW":1060,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1235,"kW":988,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1150,"kW":920,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1065,"kW":852,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1175,"kW":940,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1085,"kW":868,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1460,"kW":1168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1405,"kW":1124,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1310,"kW":1048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1210,"kW":968,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1290,"kW":1032,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1255,"kW":1004,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1205,"kW":964,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1120,"kW":896,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1040,"kW":832,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1465,"kW":1172,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1425,"kW":1140,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1180,"kW":944,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1605,"kW":1284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1560,"kW":1248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1395,"kW":1116,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1630,"kW":1304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1585,"kW":1268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1525,"kW":1220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1415,"kW":1132,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1310,"kW":1048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1630,"kW":1304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1585,"kW":1268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1525,"kW":1220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1415,"kW":1132,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1310,"kW":1048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1440,"kW":1152,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1405,"kW":1124,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1305,"kW":1044,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1195,"kW":956,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"WT-274F":[{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":92.3,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":92.6,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":92.8,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":160,"kW":128,"eff":92,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":160,"kW":128,"eff":92.3,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":160,"kW":128,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":170,"kW":136,"eff":91.7,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":170,"kW":136,"eff":92.1,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":170,"kW":136,"eff":92.3,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":91.6,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":175,"kW":140,"eff":92,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":175,"kW":140,"eff":92.2,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":162.5,"kW":130,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":172.5,"kW":138,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":172.5,"kW":138,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":181.3,"kW":145,"eff":92.1,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":190,"kW":152,"eff":92.4,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":190,"kW":152,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":206.3,"kW":165,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":92,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":92.2,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":200,"kW":160,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":212.5,"kW":170,"eff":92.6,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":192.5,"kW":154,"eff":91.9,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":206.3,"kW":165,"eff":92.1,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":206.3,"kW":165,"eff":92.4,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"},{"part":"alternator","model":"WT274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":218.8,"kW":175,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1006,"url":"https://www.wintpower.com/uploads/WT274F.pdf"}],"TAL A40 E":[{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":18.4,"kW":14.7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":18.4,"kW":14.7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":18.4,"kW":14.7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":11,"kW":8.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":380,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":416,"kVA":17.9,"kW":14.3,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":3,"volt":480,"kVA":21,"kW":16.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous / 40 °C","phase":1,"volt":null,"kVA":13,"kW":10.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":416,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":440,"kVA":17,"kW":13.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":3,"volt":480,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous / 40 °C","phase":1,"volt":null,"kVA":12,"kW":9.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":380,"kVA":18,"kW":14.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":416,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":440,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":3,"volt":480,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by / 40 °C","phase":1,"volt":null,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":380,"kVA":18.5,"kW":14.8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":416,"kVA":19.6,"kW":15.7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":440,"kVA":20.8,"kW":16.6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":3,"volt":480,"kVA":23,"kW":18.4,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"},{"part":"alternator","model":"TAL-A40-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by / 27 °C","phase":1,"volt":null,"kVA":14,"kW":11.2,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1001,"url":"https://www.leroy-somer.com/documentation_pdf/6608_en.pdf"}],"TAL049C":[{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":815,"kW":652,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":890,"kW":712,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":940,"kW":752,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":735,"kW":588,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":805,"kW":644,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":925,"kW":740,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":865,"kW":692,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":945,"kW":756,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1090,"kW":872,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":895,"kW":716,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":980,"kW":784,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1040,"kW":832,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1130,"kW":904,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"TAL049B":[{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":795,"kW":636,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":840,"kW":672,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":915,"kW":732,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":715,"kW":572,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":760,"kW":608,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":770,"kW":616,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":845,"kW":676,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":890,"kW":712,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":970,"kW":776,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":925,"kW":740,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1005,"kW":804,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"PI044D":[{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":8.1,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":6,"kW":4.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":8.1,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":6,"kW":4.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":8.1,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":6,"kW":4.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":7.8,"kW":6.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":7.7,"kW":6.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":7.1,"kW":5.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":6.5,"kW":5.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":5.7,"kW":4.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":9.9,"kW":7.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":7.7,"kW":6.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":7,"kW":5.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":6.2,"kW":4.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":9.1,"kW":7.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":8.9,"kW":7.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":6.6,"kW":5.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":8.8,"kW":7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8,"kW":6.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.1,"kW":5.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":9.8,"kW":7.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":7.3,"kW":5.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":10.1,"kW":8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":9.9,"kW":7.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL046D":[{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":218,"kW":174,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":228,"kW":182,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":228,"kW":182,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":216,"kW":173,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":137,"kW":110,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":254,"kW":204,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":252,"kW":202,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":159,"kW":127,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":264,"kW":211,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":261,"kW":209,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":265,"kW":212,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":313,"kW":250,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":223,"kW":178,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":241,"kW":193,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":255,"kW":204,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":284,"kW":227,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":281,"kW":225,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":297,"kW":238,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":331,"kW":265,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":292,"kW":234,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":308,"kW":246,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":344,"kW":275,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"TAL046F":[{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":264,"kW":211,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":273,"kW":218,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":273,"kW":218,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":259,"kW":207,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":164,"kW":131,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":307,"kW":246,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":318,"kW":254,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":318,"kW":254,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":302,"kW":242,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":191,"kW":153,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":319,"kW":255,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":313,"kW":250,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":264,"kW":211,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":287,"kW":230,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":309,"kW":247,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":337,"kW":270,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":307,"kW":246,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":334,"kW":267,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":395,"kW":316,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":319,"kW":255,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":347,"kW":278,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":412,"kW":330,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":218,"kW":174,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"LSA 40 M5":[{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":18,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":18.5,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":18.5,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":18.5,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":16.5,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":13,"kW":10.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":21.5,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":21.5,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":21.5,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":22,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":22,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":22,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":22,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":23,"kW":18.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":18.5,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":20.5,"kW":16.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":21.5,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":23,"kW":18.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":21.5,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":23.5,"kW":19,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":27,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":17,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":22,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":26,"kW":21,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"}],"LSA 42.3 S5":[{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":36.5,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":36.5,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":36.5,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":23,"kW":18.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":37,"kW":29.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":26.5,"kW":21,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":38.5,"kW":31,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":42,"kW":33.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":46,"kW":37,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":49,"kW":39,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":38,"kW":30.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":42,"kW":33.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":44.5,"kW":35.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":44.5,"kW":35.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":49,"kW":39,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":52,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":53,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":29,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":46,"kW":37,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":51,"kW":41,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":54,"kW":43,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":30.5,"kW":24.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"}],"S1L2-Y":[{"part":"alternator","model":"S1L2-Y","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":63,"kW":50.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":61,"kW":48.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":57.2,"kW":45.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":52.1,"kW":41.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":73.8,"kW":59,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":70,"kW":56,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":78.8,"kW":63,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":75,"kW":60,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":68,"kW":54.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL046H":[{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":347,"kW":277,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":319,"kW":255,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":332,"kW":266,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":332,"kW":266,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":316,"kW":253,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":191,"kW":153,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":371,"kW":297,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":387,"kW":310,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":387,"kW":310,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":368,"kW":294,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":231,"kW":185,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":456,"kW":365,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":231,"kW":185,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":314,"kW":251,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":341,"kW":273,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":364,"kW":291,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":366,"kW":293,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":398,"kW":318,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":424,"kW":339,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":483,"kW":386,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":413,"kW":330,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":502,"kW":402,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 H","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":254,"kW":203,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"TAL049D":[{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":905,"kW":724,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":990,"kW":792,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1140,"kW":912,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":815,"kW":652,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":895,"kW":716,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":940,"kW":752,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":960,"kW":768,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1050,"kW":840,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1210,"kW":968,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1090,"kW":872,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1155,"kW":924,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1255,"kW":1004,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"TAL049E":[{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":990,"kW":792,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1083,"kW":866,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1146,"kW":917,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1250,"kW":1000,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":891,"kW":713,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":975,"kW":780,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1031,"kW":825,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1049,"kW":839,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1148,"kW":918,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1215,"kW":972,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1325,"kW":1060,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1089,"kW":871,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1192,"kW":954,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 049 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"WT-224D":[{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":88.3,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":88.6,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":88.9,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":33.6,"kW":26.9,"eff":89.3,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":87.7,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":88.2,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":88.5,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":37.5,"kW":30,"eff":89,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":87.4,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":87.9,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":88.2,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":39.1,"kW":31.3,"eff":88.8,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":87.2,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":87.7,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":88,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":41.2,"kW":33,"eff":88.6,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":52.5,"kW":42,"eff":88.7,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":89,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":56,"kW":44.8,"eff":89.2,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":58,"kW":46.4,"eff":89.4,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":60,"kW":48,"eff":88,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":62.5,"kW":50,"eff":88.4,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":62.5,"kW":50,"eff":88.8,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":65,"kW":52,"eff":89,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":87.8,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":88.2,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":88.6,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":68.8,"kW":55,"eff":88.7,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":65,"kW":52,"eff":87.5,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":66.3,"kW":53,"eff":88.1,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":66.3,"kW":53,"eff":88.5,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"},{"part":"alternator","model":"WT224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":71.3,"kW":57,"eff":88.5,"pf":0.8,"supplierId":"wintpower","n":1002,"url":"https://www.wintpower.com/uploads/WT224D.pdf"}],"WT-224E":[{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":88.9,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":89.3,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":89.5,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":40.3,"kW":32.2,"eff":89.9,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":88.3,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":60,"kW":48,"eff":88.8,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":60,"kW":48,"eff":89.1,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":45,"kW":36,"eff":89.5,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":61,"kW":48.8,"eff":88.2,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":61,"kW":48.8,"eff":88.7,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":61,"kW":48.8,"eff":89,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":45.8,"kW":36.6,"eff":89.5,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":63,"kW":50.4,"eff":88,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":63,"kW":50.4,"eff":88.5,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":63,"kW":50.4,"eff":88.8,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":47.3,"kW":37.8,"eff":89.4,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":89.2,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":89.5,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":89.9,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":68,"kW":54.4,"eff":90,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":67.5,"kW":54,"eff":88.8,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":70,"kW":56,"eff":89.2,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":72.5,"kW":58,"eff":89.4,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":75,"kW":60,"eff":89.6,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":70,"kW":56,"eff":88.6,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":73.8,"kW":59,"eff":88.9,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":73.8,"kW":59,"eff":89.3,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":78.8,"kW":63,"eff":89.4,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":72.5,"kW":58,"eff":88.4,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":88.8,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":75,"kW":60,"eff":89.3,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"},{"part":"alternator","model":"WT224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":80,"kW":64,"eff":89.3,"pf":0.8,"supplierId":"wintpower","n":1003,"url":"https://www.wintpower.com/uploads/WT224E.pdf"}],"LSA 40 S3":[{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":13,"kW":10.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":12,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":16.5,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":16.5,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":16.5,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":12,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":16.5,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":13,"kW":10.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":16.5,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":12,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":18,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":17,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":18.5,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":21,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"}],"LSA 40 VS2":[{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":11,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":9,"kW":7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":8,"kW":6.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":13.5,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":13.5,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":13.5,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":12,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":9.5,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":13.5,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":13.5,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":13.5,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":16.5,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":12,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":15,"kW":12,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":17,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"}],"LSA 46.3 L10":[{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":309,"kW":247,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":281,"kW":225,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":177,"kW":142,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":327,"kW":262,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":207,"kW":166,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":358,"kW":286,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":358,"kW":286,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":358,"kW":286,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":215,"kW":172,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":406,"kW":325,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":215,"kW":172,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":287,"kW":230,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":314,"kW":251,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":332,"kW":266,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":334,"kW":267,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":366,"kW":293,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":387,"kW":310,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":431,"kW":345,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":227,"kW":182,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":347,"kW":278,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":402,"kW":322,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":447,"kW":358,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":236,"kW":189,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1010,"url":"https://www.leroy-somer.com/documentation_pdf/5273_en.pdf"}],"LSA44.3 S4":[{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":81,"kW":65,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":54,"kW":43,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":82,"kW":66,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":82,"kW":66,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":82,"kW":66,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":74,"kW":59,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":49,"kW":39,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":86,"kW":69,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":57,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":89,"kW":71,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":59,"kW":47,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":89,"kW":71,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":98,"kW":78,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":103,"kW":82,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":113,"kW":90,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":59,"kW":47,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":81,"kW":65,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":89,"kW":71,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":94,"kW":75,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":103,"kW":82,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":54,"kW":43,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":94,"kW":75,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":104,"kW":83,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":109,"kW":87,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":120,"kW":96,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":63,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":98,"kW":78,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":108,"kW":86,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":113,"kW":90,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":124,"kW":99,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"LSA49.3 M6":[{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":665,"kW":532,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":780,"kW":624,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":780,"kW":624,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":780,"kW":624,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":810,"kW":648,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":810,"kW":648,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":810,"kW":648,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":765,"kW":612,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":795,"kW":636,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":840,"kW":672,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":915,"kW":732,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":715,"kW":572,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":760,"kW":608,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":770,"kW":616,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":845,"kW":676,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":890,"kW":712,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":970,"kW":776,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":925,"kW":740,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1005,"kW":804,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"}],"TAL046G":[{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":309,"kW":247,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":281,"kW":225,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":177,"kW":142,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":327,"kW":262,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":207,"kW":166,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":360,"kW":286,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":360,"kW":286,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":360,"kW":286,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":215,"kW":172,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":406,"kW":325,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":215,"kW":172,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":287,"kW":230,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":314,"kW":251,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":332,"kW":266,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":334,"kW":267,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":366,"kW":293,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":387,"kW":310,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":431,"kW":345,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":227,"kW":182,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":347,"kW":278,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":402,"kW":322,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":447,"kW":358,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 G","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":236,"kW":189,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"LSA 44.3 L12":[{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":88,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":126,"kW":101,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":93,"kW":74,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":157,"kW":126,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":97,"kW":78,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":179,"kW":143,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":189,"kW":151,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":206,"kW":165,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":105,"kW":84,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":163,"kW":130,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":172,"kW":138,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":187,"kW":150,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":96,"kW":77,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":190,"kW":152,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":218,"kW":174,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":111,"kW":89,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":197,"kW":158,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":208,"kW":166,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":227,"kW":182,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":116,"kW":93,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"S4L1D-G":[{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":390,"kW":312,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":516.3,"kW":413,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":488.8,"kW":391,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":456.3,"kW":365,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":416.3,"kW":333,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":565,"kW":452,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":575,"kW":460,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":485,"kW":388,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":425,"kW":340,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":575,"kW":460,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":490,"kW":392,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":562.5,"kW":450,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":510,"kW":408,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S4L1S.D":[{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"