},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"WT-274E":[{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":125,"kW":100,"eff":91.7,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":92.1,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":125,"kW":100,"eff":92.3,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":140,"kW":112,"eff":91.3,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":140,"kW":112,"eff":91.7,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":140,"kW":112,"eff":92,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":91.1,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":91.6,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":91.8,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":91,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":91.4,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":91.7,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":91.9,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":143.8,"kW":115,"eff":92.2,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":143.8,"kW":115,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":160,"kW":128,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":160,"kW":128,"eff":91.4,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":167.5,"kW":134,"eff":91.7,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":167.5,"kW":134,"eff":92.1,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":178.8,"kW":143,"eff":92.1,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":170,"kW":136,"eff":91.2,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":175,"kW":140,"eff":91.5,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":175,"kW":140,"eff":91.9,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":175,"kW":140,"eff":91,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":181.3,"kW":145,"eff":91.4,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":181.3,"kW":145,"eff":91.8,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"},{"part":"alternator","model":"WT274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":193.8,"kW":155,"eff":91.9,"pf":0.8,"supplierId":"wintpower","n":1005,"url":"https://www.wintpower.com/uploads/WT274E.pdf"}],"LSA47.3 S5":[{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":405,"kW":324,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":472,"kW":378,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":490,"kW":392,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":510,"kW":408,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":531,"kW":425,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":441,"kW":353,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":473,"kW":378,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":493,"kW":394,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":505,"kW":404,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":543,"kW":434,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":566,"kW":453,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":605,"kW":484,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":527,"kW":422,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":562,"kW":450,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":585,"kW":468,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"}],"S5L1D-E":[{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":508.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":488,"kW":390.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":508.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":508.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":623,"kW":498.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":544.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":798,"kW":638.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":780,"kW":624,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":663,"kW":530.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":580,"kW":464,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":819,"kW":655.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL047A":[{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":390,"kW":310,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":410,"kW":330,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":410,"kW":330,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":385,"kW":310,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":355,"kW":285,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":415,"kW":330,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":435,"kW":350,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":435,"kW":350,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":410,"kW":330,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":430,"kW":345,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":425,"kW":340,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":512,"kW":410,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":396,"kW":317,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":442,"kW":354,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":442,"kW":354,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":513,"kW":410,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":533,"kW":426,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":530,"kW":424,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 A","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":581,"kW":465,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"LSA 40 VS1":[{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":9,"kW":7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":7,"kW":5.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":9,"kW":7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":9,"kW":7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":9,"kW":7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":8,"kW":6.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":6.5,"kW":5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":7.5,"kW":6,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":11,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":11,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":11,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":8,"kW":6.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":11,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":9,"kW":7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":9.5,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":8.5,"kW":7,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":11,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":13.5,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":9.5,"kW":7.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":12,"kW":9.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":13,"kW":10.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":10,"kW":8,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"}],"LSA44.3 M8":[{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":135,"kW":108,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":135,"kW":108,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":135,"kW":108,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":122,"kW":98,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":73,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":123,"kW":98,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":123,"kW":98,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":123,"kW":98,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":111,"kW":89,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":66,"kW":53,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":143,"kW":114,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":143,"kW":114,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":143,"kW":114,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":129,"kW":103,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":77,"kW":62,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":134,"kW":107,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":134,"kW":107,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":146,"kW":117,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":155,"kW":124,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":169,"kW":135,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":81,"kW":65,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":122,"kW":98,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":133,"kW":106,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":141,"kW":113,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":154,"kW":123,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":74,"kW":59,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":142,"kW":114,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":155,"kW":124,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":164,"kW":131,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":179,"kW":143,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":86,"kW":69,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":147,"kW":118,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":161,"kW":129,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":171,"kW":137,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":186,"kW":149,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":89,"kW":71,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"LSA44.3 VL13":[{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":171,"kW":137,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":90,"kW":72,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":164,"kW":131,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":164,"kW":131,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":164,"kW":131,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":156,"kW":125,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":82,"kW":66,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":191,"kW":153,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":191,"kW":153,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":191,"kW":153,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":181,"kW":145,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":95,"kW":76,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":188,"kW":150,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":99,"kW":79,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":195,"kW":156,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":225,"kW":180,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":113,"kW":90,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":164,"kW":131,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":177,"kW":142,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":191,"kW":153,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":205,"kW":164,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":102,"kW":82,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":191,"kW":153,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":207,"kW":166,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":223,"kW":178,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":239,"kW":191,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":119,"kW":95,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":215,"kW":172,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":231,"kW":185,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":124,"kW":99,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"S4L1D-E":[{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":397.5,"kW":318,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":383.8,"kW":307,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":333.8,"kW":267,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":435,"kW":348,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":460,"kW":368,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":490,"kW":392,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":360,"kW":288,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S4L1S-C":[{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"STAFMORD PI144K":[{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":44.5,"kW":35.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":40.4,"kW":32.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":31.3,"kW":25,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":49.2,"kW":39.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":47.6,"kW":38,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45.1,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":46.3,"kW":37,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":40.6,"kW":32.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":46.3,"kW":37,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":40.6,"kW":32.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":42.1,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":44,"kW":35.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL046C":[{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":219,"kW":175,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":209,"kW":167,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":209,"kW":167,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":209,"kW":167,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":126,"kW":101,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":244,"kW":195,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":244,"kW":195,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":244,"kW":195,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":232,"kW":186,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":146,"kW":117,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":253,"kW":202,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":253,"kW":202,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":253,"kW":202,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":152,"kW":122,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":226,"kW":181,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":262,"kW":210,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":288,"kW":230,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":152,"kW":122,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":206,"kW":165,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":227,"kW":182,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":262,"kW":210,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":138,"kW":110,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":264,"kW":211,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":278,"kW":222,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":305,"kW":244,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":161,"kW":129,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":274,"kW":219,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":288,"kW":230,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":316,"kW":253,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":167,"kW":134,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"TAL047B":[{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":430,"kW":345,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":455,"kW":365,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":455,"kW":365,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":430,"kW":345,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":390,"kW":315,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":415,"kW":330,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":415,"kW":330,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":390,"kW":315,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":455,"kW":365,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":480,"kW":385,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":480,"kW":385,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":455,"kW":365,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":510,"kW":408,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":531,"kW":425,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":570,"kW":456,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":441,"kW":353,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":473,"kW":378,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":493,"kW":394,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":518,"kW":414,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":503,"kW":402,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":543,"kW":434,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":566,"kW":453,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":592,"kW":474,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":527,"kW":422,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":562,"kW":450,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":585,"kW":468,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"TAL047C":[{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":460,"kW":370,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":430,"kW":345,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":455,"kW":365,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":455,"kW":365,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":420,"kW":335,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":505,"kW":405,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":530,"kW":425,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":530,"kW":425,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":490,"kW":390,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":525,"kW":420,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":505,"kW":405,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":555,"kW":444,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":590,"kW":472,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":473,"kW":379,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":505,"kW":404,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":537,"kW":430,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":569,"kW":455,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":551,"kW":441,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":588,"kW":471,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":663,"kW":530,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":570,"kW":455,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":610,"kW":490,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":690,"kW":550,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"TAL047E":[{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":585,"kW":470,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":570,"kW":455,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":530,"kW":425,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":545,"kW":435,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":545,"kW":435,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":520,"kW":415,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":620,"kW":495,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":635,"kW":510,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":635,"kW":510,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":605,"kW":485,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":645,"kW":515,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":660,"kW":530,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":660,"kW":530,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":602,"kW":482,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":661,"kW":529,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":685,"kW":548,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":556,"kW":445,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":609,"kW":487,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":634,"kW":507,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":675,"kW":540,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":643,"kW":514,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":707,"kW":566,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":734,"kW":587,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":780,"kW":624,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":755,"kW":605,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"TAL047F":[{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":645,"kW":515,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":660,"kW":530,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":660,"kW":530,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":620,"kW":495,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":585,"kW":470,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":565,"kW":450,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":685,"kW":545,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":700,"kW":560,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":700,"kW":560,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":655,"kW":525,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":710,"kW":570,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":725,"kW":580,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":680,"kW":545,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":650,"kW":526,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":715,"kW":572,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":592,"kW":474,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":650,"kW":496,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":687,"kW":550,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":689,"kW":551,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":758,"kW":607,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":720,"kW":576,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":785,"kW":628,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":830,"kW":664,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 047 F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"WT544C":[{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":94.8,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":94.9,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":94.6,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":478,"kW":382,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":410,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382,"eff":94.2,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":478,"kW":382,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":495,"kW":396,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":495,"kW":396,"eff":94.1,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":495,"kW":396,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":385,"eff":94.3,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":531,"kW":425,"eff":94.4,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":538,"kW":430,"eff":94.5,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":94.1,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":581,"kW":465,"eff":94.1,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":594,"kW":475,"eff":94.2,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":465,"eff":93.9,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":613,"kW":490,"eff":93.9,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":94,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":631,"kW":505,"eff":93.7,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"},{"part":"alternator","model":"WT544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":644,"kW":515,"eff":93.9,"pf":0.8,"supplierId":"wintpower","n":1011,"url":"https://www.wintpower.com/uploads/WT544C.pdf"}],"HCI534E":[{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":95.1,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":95.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":95.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.2,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":509,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":509,"eff":94.8,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":509,"eff":95,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":94.3,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":94.5,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":94.7,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":94.9,"pf":0.8,"supplierId":"stamford-avk-china","n":1010,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf"}],"LSA 42.3 M7":[{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":39,"kW":31,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":27,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":41,"kW":33,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":41,"kW":33,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":41,"kW":33,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":35.5,"kW":28.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":48,"kW":38.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":48,"kW":38.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":48,"kW":38.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":41.5,"kW":33,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":28.5,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":43,"kW":34.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":29.5,"kW":23.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":46,"kW":37,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":53.5,"kW":43,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":56.5,"kW":45,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":42,"kW":33.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":48.5,"kW":39,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":51,"kW":41,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":49,"kW":39,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":53,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":57,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":51,"kW":41,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":59,"kW":47,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":33,"kW":26.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"}],"LSA40 S4":[{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":12.5,"kW":10,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":11.5,"kW":9,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":17,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":13.5,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":14,"kW":11,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":22,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":16.5,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":18,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":20.5,"kW":16.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":13,"kW":10.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":19,"kW":15,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":20.5,"kW":16.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":21.5,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":23.5,"kW":19,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":21,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":22,"kW":17.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1007,"url":"https://www.leroy-somer.com/documentation_pdf/6242_en.pdf"}],"LSA42.3 VS2":[{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":27,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":27,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":27,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":26,"kW":21,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":16,"kW":13,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":23.5,"kW":19,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":28.5,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":28.5,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":28.5,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":17,"kW":13.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":28.5,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":34,"kW":27,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":34,"kW":27,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":19.2,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":29,"kW":23,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":31,"kW":25,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":31,"kW":25,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":17.5,"kW":14,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":32,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":34,"kW":27,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":36,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":36,"kW":29,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":20.5,"kW":16.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":33,"kW":26.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":21.1,"kW":17,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1008,"url":"https://www.leroy-somer.com/documentation_pdf/6246_en.pdf"}],"LSA44.3 S3":[{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":80,"kW":64,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":72,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":48,"kW":38.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":73,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":73,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":73,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":66,"kW":53,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":44,"kW":35,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":85,"kW":68,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":76,"kW":61,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":51,"kW":41,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":88,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":88,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":88,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":79,"kW":63,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":53,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":79,"kW":63,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":87,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":92,"kW":74,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":100,"kW":80,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":52,"kW":42,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":72,"kW":58,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":79,"kW":63,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":84,"kW":67,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":91,"kW":73,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":47,"kW":37.5,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":84,"kW":67,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":92,"kW":74,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":98,"kW":78,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":106,"kW":85,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":87,"kW":70,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":96,"kW":77,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":101,"kW":81,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":110,"kW":88,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":57,"kW":46,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1009,"url":"https://www.leroy-somer.com/documentation_pdf/5028_en.pdf"}],"LSA47.3 L10":[{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":645,"kW":516,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":630,"kW":504,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":587,"kW":470,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":573,"kW":458,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":684,"kW":547,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":668,"kW":534,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":745,"kW":596,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":745,"kW":596,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":693,"kW":554,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":715,"kW":572,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":590,"kW":472,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":685,"kW":548,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":690,"kW":552,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":760,"kW":608,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":720,"kW":576,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":785,"kW":628,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":830,"kW":664,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":910,"kW":728,"eff":null,"pf":0.8,"supplierId":"leroy-somer-fuzhou","n":1011,"url":"https://www.leroy-somer.com/documentation_pdf/5941_en.pdf"}],"S1L2-J":[{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":35.3,"kW":28.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":34.3,"kW":27.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":29.2,"kW":23.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":31.9,"kW":25.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":46,"kW":36.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":43.8,"kW":35,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":46,"kW":36.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":43.8,"kW":35,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S4L1D-C":[{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":205,"kW":164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":235,"kW":188,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":205,"kW":164,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":277.5,"kW":222,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":262.5,"kW":210,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":325,"kW":260,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":295,"kW":236,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":260,"kW":208,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S4L1D-D":[{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":245,"kW":196,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":342.5,"kW":274,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":333.8,"kW":267,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":313.8,"kW":251,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":251.3,"kW":201,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":410,"kW":328,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":295,"kW":236,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":390,"kW":312,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":355,"kW":284,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":310,"kW":248,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S4L1D-F":[{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":425,"kW":340,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":456.3,"kW":365,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":416.3,"kW":333,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":335,"kW":268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":535,"kW":428,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":575,"kW":460,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":555,"kW":444,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S5L1D-C":[{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":478,"kW":382.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":409.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":389,"kW":311.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":495,"kW":396,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":478,"kW":382.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":519,"kW":415.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":438,"kW":350.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":384.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":464.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":631,"kW":504.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":613,"kW":490.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":581,"kW":464.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":531,"kW":424.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":465,"kW":372,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":644,"kW":515.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":594,"kW":475.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":538,"kW":430.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":470,"kW":376,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S5L1D-F":[{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":540,"kW":432,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":520,"kW":416,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":713,"kW":570.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":632,"kW":505.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":878,"kW":702.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":848,"kW":678.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":731,"kW":584.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":642,"kW":513.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S5L1D-H":[{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":780,"kW":624,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":710,"kW":568,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":568,"kW":454.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":775,"kW":620,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":669,"kW":535.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":581,"kW":464.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":975,"kW":780,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":944,"kW":755.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":887,"kW":709.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":819,"kW":655.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":712,"kW":569.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1013,"kW":810.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":981,"kW":784.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":937,"kW":749.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":844,"kW":675.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"S6L1DG":[{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1290,"kW":1032,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1255,"kW":1004,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1205,"kW":964,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1085,"kW":868,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":965,"kW":772,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1345,"kW":1076,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1135,"kW":908,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1135,"kW":908,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1010,"kW":808,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1320,"kW":1056,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1235,"kW":988,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":990,"kW":792,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1350,"kW":1080,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1315,"kW":1052,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1260,"kW":1008,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1175,"kW":940,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1037,"kW":829.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1460,"kW":1168,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1405,"kW":1124,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1310,"kW":1048,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1200,"kW":960,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1291.3,"kW":1033,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1242.5,"kW":994,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1187.5,"kW":950,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1096.3,"kW":877,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1413,"kW":1130.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1356,"kW":1084.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1200,"kW":960,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1038,"kW":830.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1563,"kW":1250.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1431,"kW":1144.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1313,"kW":1050.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1144,"kW":915.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":1625,"kW":1300,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":1569,"kW":1255.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":1500,"kW":1200,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":1375,"kW":1100,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":1200,"kW":960,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":1630,"kW":1304,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":1585,"kW":1268,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":1525,"kW":1220,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":1415,"kW":1132,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":1300,"kW":1040,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1588,"kW":1270.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1538,"kW":1230.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1450,"kW":1160,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1330,"kW":1064,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1195,"kW":956,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"STAFMORD PI144D":[{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":20.9,"kW":16.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":20.4,"kW":16.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":17.3,"kW":13.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":26.3,"kW":21,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.6,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.7,"kW":14.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":24.2,"kW":19.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":23.7,"kW":19,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":22,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":17.6,"kW":14.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":25.9,"kW":20.7,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":25.3,"kW":20.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":21.4,"kW":17.1,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":18.8,"kW":15,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":24.3,"kW":19.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":27.5,"kW":22,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":26.3,"kW":21,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":25,"kW":20,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":22.5,"kW":18,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":20,"kW":16,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"STAFMORD UCI224D":[{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":41.2,"kW":32.9,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":39.1,"kW":31.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":33.6,"kW":26.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":30.5,"kW":24.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":53,"kW":42.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66.3,"kW":53,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":56,"kW":44.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":59.4,"kW":47.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57,"kW":45.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":54.8,"kW":43.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":41.5,"kW":33.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":66.3,"kW":53,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":66.3,"kW":53,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":62.5,"kW":50,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":56,"kW":44.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":71.3,"kW":57,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":68.8,"kW":55,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":58,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":71.3,"kW":57,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":68.8,"kW":55,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":65,"kW":52,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":58,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"TAL046E":[{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":261,"kW":209,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":292,"kW":234,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":292,"kW":234,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":292,"kW":234,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":277,"kW":222,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":175,"kW":140,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":303,"kW":242,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":303,"kW":242,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":303,"kW":242,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":287,"kW":230,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":315,"kW":252,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":344,"kW":275,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":182,"kW":146,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":273,"kW":218,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":287,"kW":230,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":313,"kW":250,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":292,"kW":234,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":318,"kW":254,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":334,"kW":267,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":364,"kW":291,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":192,"kW":154,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":303,"kW":242,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":330,"kW":264,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":347,"kW":278,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":378,"kW":302,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"},{"part":"alternator","model":"TAL 046 E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":200,"kW":160,"eff":null,"pf":0.8,"supplierId":"gfe-power","n":1025,"url":"https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224"}],"UCI22 4C":[{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":33,"kW":26.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":31.7,"kW":25.3,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":27,"kW":21.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":24,"kW":19.2,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":41,"kW":32.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":37.5,"kW":30,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":30,"kW":24,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":41,"kW":32.8,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":45,"kW":36,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":38.8,"kW":31,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":46.3,"kW":37,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":56.3,"kW":45,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":52.5,"kW":42,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":46.3,"kW":37,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":40,"kW":32,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":480,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":600,"kVA":60,"kW":48,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":600,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":600,"kVA":55,"kW":44,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":600,"kVA":48,"kW":38.4,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":600,"kVA":42,"kW":33.6,"eff":null,"pf":0.8,"supplierId":"stamford-avk-china","n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf"}],"WT444D":[{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":280,"kW":224,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":93.5,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":93.8,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":92.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":92.1,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":92.5,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":92.7,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":93.2,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":345,"kW":276,"eff":93.4,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":345,"kW":276,"eff":93.6,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":340,"kW":272,"eff":92.9,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":93,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":375,"kW":300,"eff":93.1,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":93.3,"pf":0.8,"supplierId":"wintpower","n":1008,"url":"https://www.wintpower.com/uploads/WT444D.pdf"},{"part":"alternator","model":"WT434D/444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416