part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":685,"kW":548,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":635,"kW":508,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":795,"kW":636,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":685,"kW":548,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":785,"kW":628,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A473-F","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":910,"kW":728,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1006.md":{"r":[{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":785,"kW":628,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":810,"kW":648,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":735,"kW":588,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":890,"kW":712,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":965,"kW":772,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":965,"kW":772,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":965,"kW":772,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":870,"kW":696,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":865,"kW":692,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1005,"kW":804,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":815,"kW":652,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":845,"kW":676,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":865,"kW":692,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":995,"kW":796,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":895,"kW":716,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-B","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":815,"kW":652,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":890,"kW":712,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":740,"kW":592,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":810,"kW":648,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":855,"kW":684,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":935,"kW":748,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":865,"kW":692,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":995,"kW":796,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":895,"kW":716,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":980,"kW":784,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-C","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1130,"kW":904,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":905,"kW":724,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1035,"kW":828,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1090,"kW":872,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1155,"kW":924,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-D","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1255,"kW":1004,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1083,"kW":866.4,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1146,"kW":916.8,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":985,"kW":788,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1215,"kW":972,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1325,"kW":1060,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1089,"kW":871.2,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1192,"kW":953.6,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"TAL-A49-E","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1375,"kW":1100,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1007.md":{"r":[{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":9,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":7,"kW":5.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":9,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":9,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":9,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":8,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":6.5,"kW":5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":11,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":11,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":11,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":8,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":11,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":9,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":8,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":12,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":9.5,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":13,"kW":10.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":12,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":12,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":17,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":18,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":18.5,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":18.5,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":18.5,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":13,"kW":10.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":21.5,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":21.5,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":21.5,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":11,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":9,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":9.5,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":8.5,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":11,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":9.5,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":12,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":13,"kW":10.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":11.5,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":10.5,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":12,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":17,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":13,"kW":10.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":12,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":18,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":14,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":17,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":18.5,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":21,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":18,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":20.5,"kW":16.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":13,"kW":10.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":20.5,"kW":16.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":21.5,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":23.5,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":15.5,"kW":12.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":19.5,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":21,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":18.5,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":20.5,"kW":16.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":21.5,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":21.5,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":23.5,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":27,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":17,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":26,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 40 M5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":17.5,"kW":14,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1008.md":{"r":[{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":22.5,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":13.5,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":26.5,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":26.5,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":26.5,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":26,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":27,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":16.5,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":27,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":27,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":27,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":26,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":16,"kW":13,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":23.5,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":14.5,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":28.5,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":28.5,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":28.5,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":17,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":28.5,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":19,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":29,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":29,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":29,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":33,"kW":26.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":21,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":30.5,"kW":24.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":28,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":37,"kW":29.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":37,"kW":29.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":37,"kW":29.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":32.5,"kW":26,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":23.5,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":38.5,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":38.5,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":38.5,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":33.5,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":24,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":36.5,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":36.5,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":36.5,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":37,"kW":29.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":26.5,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":38.5,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":39,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":27,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":41,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":41,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":41,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":35.5,"kW":28.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":48,"kW":38.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":48,"kW":38.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":48,"kW":38.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":41.5,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":28.5,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":43,"kW":34.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":29.5,"kW":23.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":43,"kW":34.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":39,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":53,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":53,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":53,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":33,"kW":26.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":63,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":63,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":52,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":36,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":58,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":58,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":33,"kW":26.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":64,"kW":51,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":67,"kW":54,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":67,"kW":54,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":38,"kW":30.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":66,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":57,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":39.5,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":29,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":31.5,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":31.5,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":31.5,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":18.9,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":26.5,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":28.5,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":28.5,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":28.5,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":17,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":30.5,"kW":24.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":33.5,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":33.5,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":33.5,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":34.5,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":34.5,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":34.5,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS1","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":20.8,"kW":16.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":19.2,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":29,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":31,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":31,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":36,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":36,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":20.5,"kW":16.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":33,"kW":26.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":21.1,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":34.5,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":38,"kW":30.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":23,"kW":18.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":31.5,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":34.5,"kW":27.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":36.5,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":36.5,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":21,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":36.5,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":40.5,"kW":32.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":24.5,"kW":19.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":38,"kW":30.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":42,"kW":33.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":44,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":44,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 VS3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":25.5,"kW":20.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":40.5,"kW":32.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":43,"kW":34.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":44,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":24,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":37,"kW":29.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":39,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":22,"kW":17.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":43,"kW":34.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":46.5,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":25.5,"kW":20.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":41.5,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":44.5,"kW":35.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":48.5,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":26.5,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":42,"kW":33.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":46,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":49,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":38,"kW":30.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":42,"kW":33.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":44.5,"kW":35.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":44.5,"kW":35.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":49,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":52,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":53,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":29,"kW":23,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":46,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":51,"kW":41,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":54,"kW":43,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":30.5,"kW":24.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":46,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":53.5,"kW":43,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":56.5,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":42,"kW":33.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":45.5,"kW":36.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":48.5,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":51,"kW":41,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":49,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":53,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":57,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":32,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":51,"kW":41,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":59,"kW":47,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":33,"kW":26.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":51.5,"kW":41,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":56.5,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":59.5,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":34,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":47,"kW":37.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":51,"kW":41,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":54,"kW":43,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":57,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":31,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":63,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":66.5,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":36,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":57,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":65.5,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":69,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":63,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":68,"kW":54,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":72,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":39,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":58,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":62,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":66,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":72,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":35.5,"kW":28.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":67,"kW":54,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":73,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":77,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":84,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":41.5,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":69,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":87,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 42.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":43,"kW":34.5,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1009.md":{"r":[{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":63,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":42,"kW":33.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":64,"kW":51,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":64,"kW":51,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":64,"kW":51,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":57,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":38,"kW":30.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":74,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":74,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":74,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":67,"kW":54,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":77,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":77,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":77,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":69,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":46,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":72,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":48,"kW":38.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":73,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":73,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":73,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":66,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":44,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":76,"kW":61,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":51,"kW":41,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":53,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":81,"kW":65,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":54,"kW":43,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":82,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":82,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":82,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":74,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":49,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":86,"kW":69,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":57,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":89,"kW":71,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":59,"kW":47,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":91,"kW":73,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":91,"kW":73,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":91,"kW":73,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":82,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":106,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":106,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":106,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":64,"kW":51,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":99,"kW":79,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":66,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":113,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":67,"kW":54,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":114,"kW":91,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":114,"kW":91,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":114,"kW":91,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":103,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":61,"kW":49,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":133,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":133,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":133,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":71,"kW":57,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":138,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":138,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":138,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":124,"kW":99,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":74,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":122,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":73,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":123,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":123,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":123,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":111,"kW":89,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":66,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":129,"kW":103,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":77,"kW":62,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":134,"kW":107,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":123,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":73,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":159,"kW":127,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":159,"kW":127,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":159,"kW":127,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":149,"kW":119,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":138,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":126,"kW":101,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":93,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":157,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":97,"kW":78,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":171,"kW":137,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":164,"kW":131,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":164,"kW":131,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":164,"kW":131,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":156,"kW":125,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":82,"kW":66,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":191,"kW":153,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":191,"kW":153,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":191,"kW":153,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":181,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":188,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":99,"kW":79,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":192,"kW":154,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":192,"kW":154,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":91,"kW":73,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":204,"kW":163,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":212,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":212,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":204,"kW":163,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":106,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":211,"kW":169,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":211,"kW":169,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":69,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":76,"kW":61,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":46,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":63,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":69,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":73,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":42,"kW":33.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":73,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":81,"kW":65,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":93,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":49,"kW":39,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":76,"kW":61,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":84,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":88,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":97,"kW":78,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S2","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":51,"kW":41,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":87,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":92,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":52,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":72,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":79,"kW":63,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":84,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":91,"kW":73,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":47,"kW":37.5,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":84,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":92,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":98,"kW":78,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":106,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":87,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":101,"kW":81,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S3","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":57,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":89,"kW":71,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":98,"kW":78,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":103,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":113,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":59,"kW":47,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":81,"kW":65,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":89,"kW":71,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":94,"kW":75,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":103,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":54,"kW":43,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":94,"kW":75,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":104,"kW":83,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":109,"kW":87,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":63,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":98,"kW":78,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":108,"kW":86,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":113,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":124,"kW":99,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":99,"kW":79,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":108,"kW":86,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":115,"kW":92,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":99,"kW":79,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":114,"kW":91,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":59,"kW":47,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":114,"kW":91,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":122,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":133,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":69,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":109,"kW":87,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":119,"kW":95,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":127,"kW":102,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":138,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":72,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":124,"kW":99,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":156,"kW":125,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":76,"kW":61,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":113,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":123,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":130,"kW":104,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":142,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":69,"kW":55,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":131,"kW":105,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":143,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":152,"kW":122,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":81,"kW":65,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":136,"kW":109,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":149,"kW":119,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":157,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":172,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":84,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":134,"kW":107,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":146,"kW":117,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":155,"kW":124,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":169,"kW":135,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":81,"kW":65,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":122,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":133,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":141,"kW":113,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":154,"kW":123,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":74,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":142,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":155,"kW":124,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":164,"kW":131,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":179,"kW":143,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":86,"kW":69,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":147,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":161,"kW":129,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":171,"kW":137,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":186,"kW":149,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":89,"kW":71,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":148,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":163,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":172,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":188,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":135,"kW":108,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":148,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":157,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":171,"kW":137,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":86,"kW":69,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":157,"kW":126,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":173,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":199,"kW":159,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":101,"kW":81,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":163,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":179,"kW":143,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":189,"kW":151,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":207,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":179,"kW":143,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":189,"kW":151,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":206,"kW":165,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":105,"kW":84,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":163,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":172,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":187,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":96,"kW":77,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":190,"kW":152,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":218,"kW":174,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":111,"kW":89,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":197,"kW":158,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":208,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":227,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":116,"kW":93,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":195,"kW":156,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":113,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":164,"kW":131,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":177,"kW":142,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":191,"kW":153,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":102,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":191,"kW":153,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":207,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":223,"kW":178,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":239,"kW":191,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":119,"kW":95,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":215,"kW":172,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":231,"kW":185,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL13","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":124,"kW":99,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":215,"kW":172,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":196,"kW":157,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":209,"kW":167,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":228,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":114,"kW":91,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":212,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":228,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":244,"kW":195,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":133,"kW":106,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":237,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 44.3 VL14","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":136,"kW":109,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1010.md":{"r":[{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":219,"kW":175,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":138,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":209,"kW":167,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":209,"kW":167,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":209,"kW":167,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":126,"kW":101,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":244,"kW":195,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":244,"kW":195,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":244,"kW":195,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":232,"kW":186,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":146,"kW":117,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":253,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":152,"kW":122,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":218,"kW":174,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":228,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":228,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":216,"kW":173,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":137,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":254,"kW":204,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":252,"kW":202,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":159,"kW":127,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":261,"kW":209,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":261,"kW":209,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":292,"kW":234,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":292,"kW":234,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":292,"kW":234,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":277,"kW":222,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":303,"kW":242,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":303,"kW":242,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":303,"kW":242,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":287,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":273,"kW":218,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":273,"kW":218,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":259,"kW":207,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":164,"kW":131,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":307,"kW":246,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":318,"kW":254,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":318,"kW":254,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":302,"kW":242,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":191,"kW":153,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":319,"kW":255,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":313,"kW":250,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":309,"kW":247,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":195,"kW":156,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":281,"kW":225,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":177,"kW":142,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":327,"kW":262,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":207,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":358,"kW":286,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":358,"kW":286,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":358,"kW":286,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":215,"kW":172,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":347,"kW":277,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":319,"kW":255,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":332,"kW":266,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":332,"kW":266,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":316,"kW":253,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":191,"kW":153,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":371,"kW":297,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":387,"kW":310,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":387,"kW":310,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":368,"kW":294,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":231,"kW":185,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":226,"kW":181,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":262,"kW":210,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":288,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":152,"kW":122,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":206,"kW":165,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":227,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":238,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":262,"kW":210,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":138,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":278,"kW":222,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":305,"kW":244,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":161,"kW":129,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":274,"kW":219,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":288,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":316,"kW":253,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":167,"kW":134,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":313,"kW":250,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":223,"kW":178,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":241,"kW":193,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":255,"kW":204,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":284,"kW":227,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":281,"kW":225,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":297,"kW":238,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":331,"kW":265,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":292,"kW":234,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":308,"kW":246,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":344,"kW":275,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":344,"kW":275,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":182,"kW":146,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":273,"kW":218,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":287,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":313,"kW":250,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":292,"kW":234,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":318,"kW":254,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":334,"kW":267,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":364,"kW":291,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":192,"kW":154,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":303,"kW":242,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":347,"kW":278,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":378,"kW":302,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":264,"kW":211,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":287,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":309,"kW":247,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":337,"kW":270,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":307,"kW":246,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":334,"kW":267,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":319,"kW":255,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":347,"kW":278,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":412,"kW":330,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":218,"kW":174,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":406,"kW":325,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":215,"kW":172,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":287,"kW":230,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":314,"kW":251,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":332,"kW":266,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":195,"kW":156,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":334,"kW":267,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":366,"kW":293,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":387,"kW":310,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":431,"kW":345,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":227,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":347,"kW":278,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":402,"kW":322,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":447,"kW":358,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":236,"kW":189,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":393,"kW":314,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":419,"kW":335,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":456,"kW":365,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":1,"volt":null,"kVA":231,"kW":185,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":328,"kW":262,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":358,"kW":286,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":381,"kW":305,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":1,"volt":null,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":382,"kW":305,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":417,"kW":333,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":444,"kW":355,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":483,"kW":386,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":1,"volt":null,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":396,"kW":317,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":432,"kW":346,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":461,"kW":369,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":502,"kW":402,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 46.3 L11","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":1,"volt":null,"kVA":254,"kW":203,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1011.md":{"r":[{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":364,"kW":291,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":424,"kW":339,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":405,"kW":324,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":472,"kW":378,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":490,"kW":392,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":490,"kW":392,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":449,"kW":359,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":519,"kW":415,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":539,"kW":431,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":491,"kW":393,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":585,"kW":468,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":585,"kW":468,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":585,"kW":468,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":572,"kW":458,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":594,"kW":475,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":545,"kW":436,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":545,"kW":436,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":545,"kW":436,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":635,"kW":508,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":635,"kW":508,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":635,"kW":508,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":645,"kW":516,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":630,"kW":504,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":587,"kW":470,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":573,"kW":458,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":684,"kW":547,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":668,"kW":534,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":693,"kW":554,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":512,"kW":410,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":442,"kW":354,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":513,"kW":410,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":533,"kW":426,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S4","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":581,"kW":465,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":475,"kW":380,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":510,"kW":408,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":531,"kW":425,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":441,"kW":353,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":473,"kW":378,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":493,"kW":394,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":505,"kW":404,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":543,"kW":434,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":566,"kW":453,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":605,"kW":484,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":527,"kW":422,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":562,"kW":450,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":585,"kW":468,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":562,"kW":450,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":523,"kW":418,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":566,"kW":453,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":581,"kW":465,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":651,"kW":521,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":669,"kW":535,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":668,"kW":534,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":562,"kW":450,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":630,"kW":504,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":523,"kW":418,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":566,"kW":453,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":587,"kW":470,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":632,"kW":506,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":651,"kW":521,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":672,"kW":538,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":671,"kW":537,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":705,"kW":564,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":602,"kW":482,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":661,"kW":529,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":685,"kW":548,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":556,"kW":445,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":609,"kW":487,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":634,"kW":507,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":685,"kW":548,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":643,"kW":514,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":707,"kW":566,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":734,"kW":587,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":795,"kW":636,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":667,"kW":534,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":728,"kW":582,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":763,"kW":610,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":685,"kW":548,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":785,"kW":628,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":830,"kW":664,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 47.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":910,"kW":728,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1012.md":{"r":[{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":810,"kW":648,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":810,"kW":648,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":810,"kW":648,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":810,"kW":648,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":740,"kW":592,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1020,"kW":816,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1020,"kW":816,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1020,"kW":816,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":965,"kW":772,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1130,"kW":904,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1130,"kW":904,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1130,"kW":904,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":795,"kW":636,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":915,"kW":732,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":760,"kW":608,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":770,"kW":616,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":845,"kW":676,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":890,"kW":712,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":970,"kW":776,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1005,"kW":804,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":815,"kW":652,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":890,"kW":712,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":735,"kW":588,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":805,"kW":644,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":865,"kW":692,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1090,"kW":872,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":895,"kW":716,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":980,"kW":784,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 M8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1130,"kW":904,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":905,"kW":724,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1045,"kW":836,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":815,"kW":652,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":895,"kW":716,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1090,"kW":872,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1155,"kW":924,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1255,"kW":1004,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1083,"kW":866,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1146,"kW":917,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":891,"kW":713,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":975,"kW":780,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1031,"kW":825,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1049,"kW":839,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1148,"kW":918,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1215,"kW":972,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1325,"kW":1060,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1089,"kW":871,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1192,"kW":954,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 49.3 L10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1375,"kW":1100,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1013.md":{"r":[{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1190,"kW":952,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1095,"kW":876,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1330,"kW":1064,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1215,"kW":972,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1215,"kW":972,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1215,"kW":972,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1365,"kW":1092,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1485,"kW":1188,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1485,"kW":1188,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1485,"kW":1188,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1425,"kW":1140,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1520,"kW":1216,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1555,"kW":1244,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1595,"kW":1276,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1640,"kW":1312,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1545,"kW":1236,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1475,"kW":1180,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1680,"kW":1344,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1680,"kW":1344,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1670,"kW":1336,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1760,"kW":1408,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1730,"kW":1384,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1045,"kW":836,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1026,"kW":821,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1089,"kW":871,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1045,"kW":836,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1045,"kW":836,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1170,"kW":936,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1215,"kW":972,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1287,"kW":1030,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1285,"kW":1028,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1155,"kW":924,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":1265,"kW":1012,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1475,"kW":1180,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1530,"kW":1224,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1640,"kW":1312,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1410,"kW":1128,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1545,"kW":1236,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1555,"kW":1244,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1680,"kW":1344,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1240,"kW":992,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1510,"kW":1208,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1765,"kW":1412,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1510,"kW":1208,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1710,"kW":1368,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1850,"kW":1480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1485,"kW":1188,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1685,"kW":1350,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1560,"kW":1250,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1705,"kW":1364,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1805,"kW":1444,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1965,"kW":1572,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1785,"kW":1428,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1890,"kW":1512,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":2060,"kW":1650,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1785,"kW":1428,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1860,"kW":1488,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1470,"kW":1176,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":1605,"kW":1284,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1675,"kW":1340,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1715,"kW":1372,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1950,"kW":1560,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1965,"kW":1572,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 VL10","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1089,"kW":871,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":1188,"kW":950,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1372,"kW":1098,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 M6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":416,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":1655,"kW":1324,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1287,"kW":1029,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":416,"kVA":1409,"kW":1127,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1490,"kW":1192,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":416,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":1655,"kW":1324,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":416,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":1655,"kW":1324,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 50.2 L8","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":1800,"kW":1440,"eff":null,"pf":0.8}],"a":[],"l":[]},"leroy-somer-fuzhou/1014.md":{"r":[{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":1860,"kW":1488,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":1860,"kW":1488,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":1860,"kW":1488,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1696,"kW":1357,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1696,"kW":1357,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1696,"kW":1357,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":1953,"kW":1562,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":1953,"kW":1562,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":1953,"kW":1562,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":2046,"kW":1637,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":2046,"kW":1637,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":2046,"kW":1637,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":1824,"kW":1459,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":1824,"kW":1459,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":1824,"kW":1459,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":2100,"kW":1680,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":2006,"kW":1605,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":2006,"kW":1605,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":2006,"kW":1605,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":2310,"kW":1848,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":2310,"kW":1848,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":2310,"kW":1848,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":2152,"kW":1722,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":2152,"kW":1722,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":2152,"kW":1722,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":2478,"kW":1982,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":2478,"kW":1982,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":2478,"kW":1982,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":2596,"kW":2077,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":2596,"kW":2077,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":2596,"kW":2077,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":2560,"kW":2048,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":2560,"kW":2048,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":2560,"kW":2048,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":2335,"kW":1868,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":2335,"kW":1868,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":2335,"kW":1868,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":2688,"kW":2150,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":2688,"kW":2150,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":2688,"kW":2150,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":2816,"kW":2253,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":2816,"kW":2253,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":2816,"kW":2253,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":380,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":400,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":415,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":380,"kVA":2508,"kW":2006,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":400,"kVA":2508,"kW":2006,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":415,"kVA":2508,"kW":2006,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":380,"kVA":2888,"kW":2310,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":400,"kVA":2888,"kW":2310,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":415,"kVA":2888,"kW":2310,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":380,"kVA":3025,"kW":2420,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":400,"kVA":3025,"kW":2420,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":50,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":415,"kVA":3025,"kW":2420,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":2046,"kW":1637,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":2232,"kW":1786,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":1866,"kW":1493,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":2036,"kW":1629,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":2149,"kW":1719,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":2344,"kW":1875,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S5","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":2455,"kW":1964,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":2007,"kW":1606,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":2189,"kW":1751,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":2310,"kW":1848,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":2520,"kW":2016,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S6","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":2640,"kW":2112,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":2640,"kW":2112,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":2207,"kW":1766,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":2408,"kW":1926,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":2541,"kW":2033,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":2772,"kW":2218,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":2662,"kW":2130,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 S7","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":2904,"kW":2323,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":2596,"kW":2077,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":2832,"kW":2266,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":2368,"kW":1894,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":2583,"kW":2066,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":2726,"kW":2181,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":2974,"kW":2379,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":2855,"kW":2284,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L9","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":3115,"kW":2492,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":2850,"kW":2280,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":3250,"kW":2600,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":2599,"kW":2079,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":2964,"kW":2371,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":2993,"kW":2394,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":3413,"kW":2730,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":3135,"kW":2508,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 L12","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":3575,"kW":2860,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":440,"kVA":3100,"kW":2480,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Cont.","rise":"H:125K Continuous/ 40°C","phase":3,"volt":480,"kVA":3400,"kW":2720,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":440,"kVA":2827,"kW":2262,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Cont.","rise":"F:105K Continuous/ 40°C","phase":3,"volt":480,"kVA":3101,"kW":2481,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":440,"kVA":3255,"kW":2604,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Standby","rise":"H:150K Stand-by/ 40°C","phase":3,"volt":480,"kVA":3570,"kW":2856,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":440,"kVA":3410,"kW":2728,"eff":null,"pf":0.8},{"part":"alternator","model":"LSA 52.3 UL16","hz":60,"duty":"Standby","rise":"H:163K Stand-by/ 27°C","phase":3,"volt":480,"kVA":3740,"kW":2992,"eff":null,"pf":0.8}],"a":[],"l":[]},"leton-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"leton-power/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"leton-power/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"leton-power/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"leton-power/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"leton-power/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"long-gen/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"long-gen/1002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2013.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2014.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longhong-foshan/2015.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1013.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1014.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1015.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1016.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1017.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1018.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1019.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1020.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1021.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1022.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1023.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1024.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1025.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1026.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1027.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1028.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1029.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1030.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1031.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1032.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1033.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1034.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1035.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1036.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1037.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1038.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1039.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1040.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1041.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1042.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1043.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1044.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1045.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1046.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1047.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1048.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1049.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1050.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1051.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1052.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1053.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1054.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1055.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1056.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1057.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1058.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1059.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1060.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1061.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1062.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1063.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1064.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1065.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1066.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1067.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1068.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1069.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1070.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1071.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1072.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1073.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1074.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1075.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1076.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1077.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1078.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1079.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1080.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1081.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1082.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1083.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1084.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1085.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1086.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1087.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1088.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1089.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1090.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1091.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1092.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1093.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1094.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1095.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1096.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1097.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1098.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1099.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1100.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1160.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1161.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1162.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1164.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/1165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"longkai-power/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mahindra-powerol/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mahindra-powerol/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mahindra-powerol/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"marelli-motori/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"maverick-generators/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"maverick-generators/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"maverick-generators/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"maverick-generators/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"maverick-generators/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"maverick-generators/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"maverick-generators/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecc-alte/1004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecc-alte/1005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecc-alte/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecca-power/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecca-power/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecca-power/180.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mecca-power/181.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"mingbang-mbkl/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"minsun-motor/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2013.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"naipute-weifang/2014.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nenjo-generator/3.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"nianfeng-fujian/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"oukai-fuan/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"owell-generators/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"panda-power/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"penlucky/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"penlucky/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"penlucky/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"penlucky/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"plus-power/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerco-systems/2012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerlink-shanghai/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerlink-shanghai/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerlink-shanghai/2009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerlink-shanghai/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/160.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/161.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/162.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/164.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/166.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/170.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/171.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/172.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/173.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/174.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/175.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/176.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/177.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/178.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"powerzoo/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pramac/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"pulita-energy/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rehlko/2011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"repower-gas/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"repower-gas/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"repower-gas/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"rise-power/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"ronsun-power/159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanhe-fujian/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1005.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1006.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1007.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1008.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1009.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1010.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1011.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1012.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1013.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1014.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1015.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1016.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1017.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1018.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1019.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1020.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1021.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1022.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1023.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1024.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1025.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1026.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1027.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1028.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1029.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1030.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1031.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1032.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1033.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1034.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1035.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1036.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1037.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1038.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1039.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1040.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1041.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1042.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1043.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1044.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1045.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1046.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1047.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1048.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1049.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1050.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1051.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1052.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1053.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1054.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1055.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1056.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1057.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1058.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1059.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1060.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1061.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1062.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1063.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1064.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1065.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1066.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1067.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1068.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1069.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1070.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1071.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1072.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1073.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1074.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1075.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1076.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1077.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1078.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1079.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1080.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1081.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1082.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1083.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1084.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1085.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1086.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1087.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1088.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1089.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1090.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1091.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1092.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1093.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1094.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1095.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1096.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1097.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1098.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1099.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1100.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1101.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1102.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1103.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1118.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1119.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1120.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1121.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1123.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1151.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1152.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1153.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1154.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1155.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1156.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1157.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1158.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1159.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1160.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1161.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1162.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1164.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1166.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1168.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1169.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1170.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1171.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1172.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1173.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1174.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1175.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sanq-power/1176.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sdec/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"senci/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sevenpower-chengdu/122.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/104.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/105.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/106.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/107.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/108.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/109.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/112.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/113.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/114.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/115.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/116.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shangyan-jiangsu/117.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shengfeng-fuan/110.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shengfeng-fuan/111.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"shengfeng-fuan/2.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/1.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/124.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/125.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/126.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/127.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/128.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/129.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/130.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/131.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/132.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/133.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/134.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/135.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/136.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/137.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/138.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/139.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/140.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/141.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/142.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/143.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/144.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/145.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/146.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/147.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/148.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/149.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/150.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/163.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/164.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/165.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/166.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/167.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sincro-soga/168.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sinogen/2001.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sinogen/2002.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sinogen/2003.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"sinogen/2004.md":{"r":[],"a":[{"key":"brushless","value":true}],"l":[]},"stamford-avk-china/1001.md":{"r":[{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":75,"kW":60,"eff":91.2,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":75,"kW":60,"eff":91.3,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":85,"kW":68,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":85,"kW":68,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":89.4,"kW":71.5,"eff":90.4,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":89.4,"kW":71.5,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":89.4,"kW":71.5,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":92,"kW":73.6,"eff":90.3,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":92,"kW":73.6,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":92,"kW":73.6,"eff":90.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1002.md":{"r":[{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":84,"kW":67.2,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":84,"kW":67.2,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":84,"kW":67.2,"eff":91.3,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":100,"kW":80,"eff":89.8,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":100,"kW":80,"eff":90.3,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":100,"kW":80,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":106,"kW":84.8,"eff":89.5,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":106,"kW":84.8,"eff":90,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":106,"kW":84.8,"eff":90.4,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":110,"kW":88,"eff":89.2,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":110,"kW":88,"eff":89.8,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":110,"kW":88,"eff":90.2,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":97.5,"kW":78,"eff":90.9,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":106.3,"kW":85,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":112.5,"kW":90,"eff":91.5,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":112.5,"kW":90,"eff":90.2,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":117.5,"kW":94,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":125,"kW":100,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":116.3,"kW":93,"eff":90,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":125,"kW":100,"eff":90.2,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":90.7,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":132.5,"kW":106,"eff":90.8,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":89.8,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":127.5,"kW":102,"eff":90.1,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":90.6,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":137.5,"kW":110,"eff":90.6,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1003.md":{"r":[{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":120,"kW":96,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":120,"kW":96,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":131.3,"kW":105,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":131.3,"kW":105,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":131.3,"kW":105,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":137.5,"kW":110,"eff":91.2,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":137.5,"kW":110,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":137.5,"kW":110,"eff":91.8,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":142.5,"kW":114,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":142.5,"kW":114,"eff":91.5,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":142.5,"kW":114,"eff":91.7,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1004.md":{"r":[{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":160,"kW":128,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":160,"kW":128,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":160,"kW":128,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":170,"kW":136,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":170,"kW":136,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":170,"kW":136,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":175,"kW":140,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":175,"kW":140,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":162.5,"kW":130,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":172.5,"kW":138,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":172.5,"kW":138,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":181.3,"kW":145,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":190,"kW":152,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":190,"kW":152,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":206.3,"kW":165,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":200,"kW":160,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":212.5,"kW":170,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":192.5,"kW":154,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":206.3,"kW":165,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":206.3,"kW":165,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":218.8,"kW":175,"eff":92.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1005.md":{"r":[{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":164.6,"kW":131.7,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":164.6,"kW":131.7,"eff":92.6,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":164.6,"kW":131.7,"eff":92.8,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":182,"kW":145.6,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187,"kW":149.6,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":187,"kW":149.6,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":187,"kW":149.6,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":192.8,"kW":154.2,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":199,"kW":159.2,"eff":92.9,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":212.2,"kW":169.8,"eff":93,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":205,"kW":164,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":218.5,"kW":174.8,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":218.5,"kW":174.8,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":231.4,"kW":185.1,"eff":92.7,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":228.8,"kW":183,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":228.8,"kW":183,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":250,"kW":200,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":218.5,"kW":174.8,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":234,"kW":187.2,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":234,"kW":187.2,"eff":92.4,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":480,"kVA":253.3,"kW":202.6,"eff":92.5,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1006.md":{"r":[{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.4,"kW":9.1,"eff":82.5,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":11.4,"kW":9.1,"eff":82.8,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":11.4,"kW":9.1,"eff":82.9,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.8,"kW":8.6,"eff":83.3,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":81.7,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":12.5,"kW":10,"eff":82.1,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":82.3,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.9,"kW":9.5,"eff":82.9,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":80.9,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":13.5,"kW":10.8,"eff":81.3,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":13.5,"kW":10.8,"eff":81.6,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.8,"kW":10.2,"eff":82.4,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":80.6,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":13.8,"kW":11,"eff":81.1,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":13.8,"kW":11,"eff":81.4,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":13.1,"kW":10.5,"eff":82.2,"pf":0.8}],"a":[{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1007.md":{"r":[{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":84.4,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":16.9,"kW":13.5,"eff":84.8,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":16.9,"kW":13.5,"eff":85,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":83.4,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":18.8,"kW":15,"eff":83.9,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":18.8,"kW":15,"eff":84.2,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.8,"eff":82.9,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":19.7,"kW":15.8,"eff":83.4,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":19.7,"kW":15.8,"eff":83.8,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":82.4,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":20.5,"kW":16.4,"eff":83,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":20.5,"kW":16.4,"eff":83.4,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1008.md":{"r":[{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32,"kW":25.6,"eff":87.7,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":87.9,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":88,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":88.2,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":87.1,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":87.4,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":87.6,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":33.3,"kW":26.6,"eff":87.9,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":86.6,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":87,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":87.2,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.5,"eff":87.7,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":38.5,"kW":30.8,"eff":86.4,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":86.8,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":38.5,"kW":30.8,"eff":87,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.6,"kW":29.3,"eff":87.5,"pf":0.8}],"a":[{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1009.md":{"r":[{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":450,"kW":360,"eff":94.8,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":95,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":95.1,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":94.5,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":94.3,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":94.8,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":94.9,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":515,"kW":412,"eff":94.4,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":94.1,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":94.9,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":94.1,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":94,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":94.5,"pf":0.8},{"part":"alternator","model":"HCI534D/544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":94.8,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1010.md":{"r":[{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":95,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":95.1,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":95.2,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":95.3,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":600,"kW":480,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":94.9,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":95,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":95.2,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":636,"kW":509,"eff":94.5,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":509,"eff":94.8,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":509,"eff":95,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":94.3,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":94.5,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":94.7,"pf":0.8},{"part":"alternator","model":"HCI534E/544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":94.9,"pf":0.8}],"a":[{"key":"insulation","value":"H"},{"key":"thd","value":5},{"key":"overspeed","value":2250},{"key":"pmg","value":true},{"key":"self_excited","value":true},{"key":"bearings","value":[1,2]}],"l":[]},"stamford-avk-china/1011.md":{"r":[{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":125,"kW":100,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":125,"kW":100,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":125,"kW":100,"eff":92.3,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":140,"kW":112,"eff":91.3,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":140,"kW":112,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":140,"kW":112,"eff":92,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":145,"kW":116,"eff":91.1,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":145,"kW":116,"eff":91.6,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":145,"kW":116,"eff":91.8,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":150,"kW":120,"eff":91,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":150,"kW":120,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":150,"kW":120,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":143.8,"kW":115,"eff":92.2,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":143.8,"kW":115,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":480,"kVA":160,"kW":128,"eff":92.5,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":160,"kW":128,"eff":91.4,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":167.5,"kW":134,"eff":91.7,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":167.5,"kW":134,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":480,"kVA":178.8,"kW":143,"eff":92.1,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":170,"kW":136,"eff":91.2,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":175,"kW":140,"eff":91.5,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":175,"kW":140,"eff":91.9,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":480,"kVA":187.5,"kW":150,"eff":92,"pf":0.8},{"part