{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":18.7,"kW":14.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":15.9,"kW":12.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":21.3,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":31.9,"kW":25.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":36.5,"kW":29.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":42.6,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":36.4,"kW":29.1,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":61,"kW":48.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":77,"kW":61.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":187,"kW":149.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":164.6,"kW":131.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":143,"kW":114.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":212,"kW":169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":158,"kW":126.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":229,"kW":183.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":235,"kW":188,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":389,"kW":311.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":389,"kW":311.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":512,"kW":409.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":389,"kW":311.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":429,"kW":343.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":429,"kW":343.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":429,"kW":343.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":488,"kW":390.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":488,"kW":390.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":665,"kW":532,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":640,"kW":512,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":488,"kW":390.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":980,"kW":784,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":980,"kW":784,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1070,"kW":856,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":927,"kW":741.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1230,"kW":984,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1190,"kW":952,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1135,"kW":908,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1018,"kW":814.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1230,"kW":984,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1190,"kW":952,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1345,"kW":1076,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1135,"kW":908,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1445,"kW":1156,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1445,"kW":1156,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":1873,"kW":1498.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1750,"kW":1400,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2035,"kW":1628,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2035,"kW":1628,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2295,"kW":1836,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1895,"kW":1516,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2340,"kW":1872,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2090,"kW":1672,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1930,"kW":1544,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":400,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":400,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":400,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":400,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":400,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":8.1,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":6.8,"kW":5.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":6,"kW":4.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":13.7,"kW":10.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":17.5,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":21.5,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":16,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":26.9,"kW":21.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":29.6,"kW":23.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":28,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":36.5,"kW":29.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":32,"kW":25.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":46.8,"kW":37.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":42.5,"kW":34,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":63,"kW":50.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":61,"kW":48.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":77,"kW":61.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":212,"kW":169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":158,"kW":126.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":229,"kW":183.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":235,"kW":188,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":770,"kW":616,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":740,"kW":592,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":640,"kW":512,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":980,"kW":784,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":940,"kW":752,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":860,"kW":688,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":765,"kW":612,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1070,"kW":856,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":927,"kW":741.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":840,"kW":672,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1230,"kW":984,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1190,"kW":952,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1135,"kW":908,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1445,"kW":1156,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1550,"kW":1240,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1445,"kW":1156,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1335,"kW":1068,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1540,"kW":1232,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":1873,"kW":1498.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1750,"kW":1400,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2035,"kW":1628,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2035,"kW":1628,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":1980,"kW":1584,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1635,"kW":1308,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2295,"kW":1836,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1895,"kW":1516,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2400,"kW":1920,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2340,"kW":1872,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2090,"kW":1672,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1930,"kW":1544,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":415,"kVA":2680,"kW":2144,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":415,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":415,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":415,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":415,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":7.8,"kW":6.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":7.7,"kW":6.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":7.1,"kW":5.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":6.5,"kW":5.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":5.7,"kW":4.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8.6,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.8,"kW":10.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.8,"kW":8.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":15.7,"kW":12.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14.3,"kW":11.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":18.3,"kW":14.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":20.9,"kW":16.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":20.4,"kW":16.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":17.3,"kW":13.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":23.8,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":21.6,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":28.7,"kW":22.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":28.1,"kW":22.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":23.8,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":20.9,"kW":16.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":31.4,"kW":25.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":30.6,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":28.5,"kW":22.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":22.8,"kW":18.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":31.7,"kW":25.3,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":36.6,"kW":29.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":26.6,"kW":21.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":41.2,"kW":32.9,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":39.1,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":33.6,"kW":26.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":30.5,"kW":24.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":41.8,"kW":33.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":34.7,"kW":27.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":30.4,"kW":24.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":44.5,"kW":35.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":40.4,"kW":32.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":35.6,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":31.3,"kW":25,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":47.3,"kW":37.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":45.8,"kW":36.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":40.3,"kW":32.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":35.7,"kW":28.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":60.5,"kW":48.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":58,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":48.7,"kW":38.9,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":80.1,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":76.9,"kW":61.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":67.4,"kW":53.9,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":59.3,"kW":47.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":478,"kW":382.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":636,"kW":508.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":715,"kW":572,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":690,"kW":552,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":720,"kW":576,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":680,"kW":544,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":544,"kW":435.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":780,"kW":624,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":755,"kW":604,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":568,"kW":454.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":960,"kW":768,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":920,"kW":736,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":700,"kW":560,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1010,"kW":808,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1220,"kW":976,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":885,"kW":708,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1320,"kW":1056,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1235,"kW":988,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1110,"kW":888,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1325,"kW":1060,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1235,"kW":988,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1065,"kW":852,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1435,"kW":1148,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1340,"kW":1072,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1140,"kW":912,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1470,"kW":1176,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1430,"kW":1144,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1280,"kW":1024,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1590,"kW":1272,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1520,"kW":1216,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1590,"kW":1272,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1520,"kW":1216,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1685,"kW":1348,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1685,"kW":1348,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1995,"kW":1596,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1865,"kW":1492,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1995,"kW":1596,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1865,"kW":1492,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1735,"kW":1388,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1615,"kW":1292,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2185,"kW":1748,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2125,"kW":1700,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2040,"kW":1632,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1755,"kW":1404,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2185,"kW":1748,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2125,"kW":1700,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2040,"kW":1632,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1755,"kW":1404,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2310,"kW":1848,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2005,"kW":1604,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1855,"kW":1484,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2310,"kW":1848,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2160,"kW":1728,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2005,"kW":1604,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1855,"kW":1484,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2490,"kW":1992,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2265,"kW":1812,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2075,"kW":1660,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1880,"kW":1504,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":53,"kW":42.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":71.5,"kW":57.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":69,"kW":55.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":52,"kW":41.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":82,"kW":65.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":80,"kW":64,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":73.5,"kW":58.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":64,"kW":51.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":110,"kW":88,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":106,"kW":84.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":84,"kW":67.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":121,"kW":96.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":114,"kW":91.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":90,"kW":72,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":145,"kW":116,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":140,"kW":112,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":112.5,"kW":90,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":145,"kW":116,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":126,"kW":100.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":189,"kW":151.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":138.8,"kW":111,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":220,"kW":176,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":212,"kW":169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":182,"kW":145.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":158,"kW":126.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":355,"kW":284,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":430,"kW":344,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":468,"kW":374.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":468,"kW":374.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":390,"kW":312,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":510,"kW":408,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":610,"kW":488,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":590,"kW":472,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":560,"kW":448,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":510,"kW":408,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":670,"kW":536,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":990,"kW":792,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1060,"kW":848,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":900,"kW":720,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1115,"kW":892,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1115,"kW":892,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":945,"kW":756,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":820,"kW":656,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1037,"kW":829.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1315,"kW":1052,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1175,"kW":940,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1388,"kW":1110.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1305,"kW":1044,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1510,"kW":1208,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1620,"kW":1296,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1575,"kW":1260,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1510,"kW":1208,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1535,"kW":1228,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1720,"kW":1376,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1535,"kW":1228,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1420,"kW":1136,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1840,"kW":1472,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1785,"kW":1428,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1715,"kW":1372,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1475,"kW":1180,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1895,"kW":1516,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1845,"kW":1476,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1645,"kW":1316,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1520,"kW":1216,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":1990,"kW":1592,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":1860,"kW":1488,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1730,"kW":1384,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1600,"kW":1280,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2230,"kW":1784,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2230,"kW":1784,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2170,"kW":1736,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1790,"kW":1432,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2295,"kW":1836,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1835,"kW":1468,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"163/27°C","phase":3,"volt":660,"kVA":2345,"kW":1876,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Standby","rise":"150/40°C","phase":3,"volt":660,"kVA":2280,"kW":1824,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":660,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":660,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":50,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":660,"kVA":1885,"kW":1508,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":9.9,"kW":7.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":9.9,"kW":7.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.6,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13.5,"kW":10.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":21,"kW":16.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.9,"kW":15.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":26.3,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.5,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":27.3,"kW":21.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":26.3,"kW":21,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":22.5,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":32.7,"kW":26.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":32.7,"kW":26.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":31.5,"kW":25.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":27,"kW":21.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":36,"kW":28.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":34.7,"kW":27.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":29.7,"kW":23.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":40.9,"kW":32.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":33.8,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":40.9,"kW":32.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":37.5,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":33.8,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":30,"kW":24,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":46,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47.7,"kW":38.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":46,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":43.8,"kW":35,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":51.8,"kW":41.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":49.9,"kW":39.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":51.8,"kW":41.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":49.9,"kW":39.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57.8,"kW":46.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":58.1,"kW":46.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":42,"kW":33.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66.3,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66.3,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-R","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":73.8,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":73.8,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-Y","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":92,"kW":73.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":89.4,"kW":71.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":85,"kW":68,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":190,"kW":152,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":186,"kW":148.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":180,"kW":144,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":137.5,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":207.5,"kW":166,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":162.5,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":256.3,"kW":205,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":237.5,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":218.8,"kW":175,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":325,"kW":260,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":319,"kW":255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":350,"kW":280,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":270,"kW":216,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":540,"kW":432,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":520,"kW":416,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":563,"kW":450.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":495,"kW":396,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":675,"kW":540,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":620,"kW":496,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":906,"kW":724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":906,"kW":724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":825,"kW":660,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":660,"kW":528,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":813,"kW":650.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":813,"kW":650.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1080,"kW":864,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":910,"kW":728,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1325,"kW":1060,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1225,"kW":980,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":981,"kW":784.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1000,"kW":800,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1090,"kW":872,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1260,"kW":1008,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1090,"kW":872,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1210,"kW":968,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1505,"kW":1204,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1460,"kW":1168,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1405,"kW":1124,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1670,"kW":1336,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1455,"kW":1164,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1345,"kW":1076,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2000,"kW":1600,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1919,"kW":1535.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1787,"kW":1429.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1650,"kW":1320,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2094,"kW":1675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2013,"kW":1610.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1731,"kW":1384.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2338,"kW":1870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2269,"kW":1815.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2187,"kW":1749.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2031,"kW":1624.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1881,"kW":1504.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2680,"kW":2144,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2605,"kW":2084,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2505,"kW":2004,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2330,"kW":1864,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2155,"kW":1724,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2681,"kW":2144.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2606,"kW":2084.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2506,"kW":2004.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2331,"kW":1864.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2156,"kW":1724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2788,"kW":2230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2713,"kW":2170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2613,"kW":2090.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2431,"kW":1944.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2250,"kW":1800,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":3106,"kW":2484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":3019,"kW":2415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2850,"kW":2280,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2619,"kW":2095.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":2281,"kW":1824.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":7.9,"kW":6.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":7.1,"kW":5.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":6.5,"kW":5.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":5.8,"kW":4.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":7.7,"kW":6.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":7,"kW":5.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":6.2,"kW":4.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":11.1,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":9.3,"kW":7.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":10.5,"kW":8.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":10.1,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":8.6,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":12.6,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":10.9,"kW":8.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":14.1,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":12.8,"kW":10.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":11.7,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":10.3,"kW":8.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":15.6,"kW":12.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":15.3,"kW":12.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":14.3,"kW":11.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":13,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":11.4,"kW":9.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":12.3,"kW":9.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":19.7,"kW":15.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":17.9,"kW":14.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":22.6,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":18.7,"kW":14.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":25.4,"kW":20.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":23.8,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":21.6,"kW":17.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":27.6,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":23.3,"kW":18.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":20.5,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":31,"kW":24.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":25.6,"kW":20.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":22.6,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":33.8,"kW":27,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":33.1,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":30.8,"kW":24.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":24.6,"kW":19.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":38.4,"kW":30.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":35.9,"kW":28.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":32.8,"kW":26.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":28.7,"kW":22.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":46.1,"kW":36.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45.1,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":37.4,"kW":29.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":32.8,"kW":26.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":45.6,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":42.8,"kW":34.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":38.9,"kW":31.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":34.3,"kW":27.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":49.2,"kW":39.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":47.6,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45.1,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":39.4,"kW":31.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":34.5,"kW":27.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":41,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":35,"kW":28,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":59.4,"kW":47.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":57,"kW":45.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":54.8,"kW":43.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":48,"kW":38.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":41.5,"kW":33.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":66,"kW":52.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":63.8,"kW":51,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":61.5,"kW":49.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":57,"kW":45.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":48.3,"kW":38.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":83.8,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":80.6,"kW":64.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":76.3,"kW":61,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":68.3,"kW":54.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":59.4,"kW":47.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":171.3,"kW":137,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":165,"kW":132,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":147.5,"kW":118,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":127.5,"kW":102,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":193.8,"kW":155,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":181.3,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":147.4,"kW":117.9,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":233.8,"kW":187,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":227.5,"kW":182,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":212.5,"kW":170,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":168.8,"kW":135,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":269,"kW":215.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":263,"kW":210.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":194,"kW":155.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":276,"kW":220.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":269,"kW":215.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":258,"kW":206.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":236,"kW":188.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":206,"kW":164.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":285,"kW":228,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":277.5,"kW":222,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":262.5,"kW":210,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":210,"kW":168,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":342.5,"kW":274,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":333.8,"kW":267,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":313.8,"kW":251,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":251.3,"kW":201,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":397.5,"kW":318,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":383.8,"kW":307,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":333.8,"kW":267,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":415,"kW":332,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":456.3,"kW":365,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":416.3,"kW":333,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":516.3,"kW":413,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":488.8,"kW":391,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":456.3,"kW":365,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":416.3,"kW":333,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":438,"kW":350.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":438,"kW":350.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":380,"kW":304,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":656,"kW":524.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":623,"kW":498.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":655,"kW":524,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":623,"kW":498.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":673,"kW":538.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":725,"kW":580,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":681,"kW":544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":631,"kW":504.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":544,"kW":435.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":730,"kW":584,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":669,"kW":535.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":867.5,"kW":694,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":833.8,"kW":667,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":800,"kW":640,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":745,"kW":596,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1027.5,"kW":822,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":994,"kW":795.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":938,"kW":750.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":836.3,"kW":669,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":721.3,"kW":577,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":994,"kW":795.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":938,"kW":750.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":863,"kW":690.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1141.3,"kW":913,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1101.3,"kW":881,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":971.3,"kW":777,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":845,"kW":676,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1138,"kW":910.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1050,"kW":840,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":969,"kW":775.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1231,"kW":984.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1163,"kW":930.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1081,"kW":864.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":938,"kW":750.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1278.8,"kW":1023,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1233.8,"kW":987,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1165,"kW":932,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1085,"kW":868,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":941.3,"kW":753,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1291.3,"kW":1033,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1242.5,"kW":994,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1187.5,"kW":950,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1096.3,"kW":877,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1255,"kW":1004,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1205,"kW":964,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1120,"kW":896,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1040,"kW":832,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1435,"kW":1148,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1395,"kW":1116,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1340,"kW":1072,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1245,"kW":996,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1155,"kW":924,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1450,"kW":1160,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1410,"kW":1128,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1352.5,"kW":1082,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1292.5,"kW":1034,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1165,"kW":932,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1603,"kW":1282.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1564,"kW":1251.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1499,"kW":1199.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1395,"kW":1116,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1286,"kW":1028.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1605,"kW":1284,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1710,"kW":1368,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1660,"kW":1328,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1595,"kW":1276,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1485,"kW":1188,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1712,"kW":1369.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1663,"kW":1330.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1598,"kW":1278.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1484,"kW":1187.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1792,"kW":1433.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1742,"kW":1393.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1678,"kW":1342.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1559,"kW":1247.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1440,"kW":1152,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1955,"kW":1564,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1821,"kW":1456.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1697,"kW":1357.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1583,"kW":1266.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":1950,"kW":1560,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":1895,"kW":1516,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":1825,"kW":1460,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1695,"kW":1356,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1570,"kW":1256,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2206,"kW":1764.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2142,"kW":1713.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2058,"kW":1646.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1920,"kW":1536,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1777,"kW":1421.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2205,"kW":1764,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2145,"kW":1716,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2060,"kW":1648,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":1915,"kW":1532,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2335,"kW":1868,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2266,"kW":1812.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2177,"kW":1741.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2028,"kW":1622.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2330,"kW":1864,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2265,"kW":1812,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2180,"kW":1744,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2025,"kW":1620,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1875,"kW":1500,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":380,"kVA":2533,"kW":2026.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":380,"kVA":2474,"kW":1979.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":380,"kVA":2375,"kW":1900,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":380,"kVA":2177,"kW":1741.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":380,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":8.7,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":8.5,"kW":6.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":7.9,"kW":6.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":7.2,"kW":5.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":6.3,"kW":5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":9.1,"kW":7.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":8.9,"kW":7.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":8.3,"kW":6.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":7.5,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":6.6,"kW":5.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":11.6,"kW":9.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":11.3,"kW":9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":10.6,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":9.6,"kW":7.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":8.4,"kW":6.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":12.1,"kW":9.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":11.9,"kW":9.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":8.8,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":14.5,"kW":11.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":14.1,"kW":11.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":13.2,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":10.6,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":15.1,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":14.9,"kW":11.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":12.5,"kW":10,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":17.4,"kW":13.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":16.9,"kW":13.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":15.8,"kW":12.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":14.4,"kW":11.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":12.7,"kW":10.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":18.2,"kW":14.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":17.8,"kW":14.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":15.1,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":13.2,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":21.2,"kW":17,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":20.8,"kW":16.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":19.3,"kW":15.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":17.6,"kW":14.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":24.2,"kW":19.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":23.7,"kW":19,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":17.6,"kW":14.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":29,"kW":23.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":28.2,"kW":22.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":24,"kW":19.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L2-M","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":21.1,"kW":16.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":29.6,"kW":23.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":25,"kW":20,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":22,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":32.6,"kW":26.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":27.5,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":24.2,"kW":19.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":36.3,"kW":29,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":35.5,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":33,"kW":26.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":26.4,"kW":21.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":41.3,"kW":33,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":38.5,"kW":30.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":35.2,"kW":28.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":30.8,"kW":24.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":49.5,"kW":39.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":48.4,"kW":38.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":44,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":40.2,"kW":32.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":35.2,"kW":28.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":52.3,"kW":41.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":50.8,"kW":40.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":43.2,"kW":34.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S1L2-N","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":38,"kW":30.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":39.5,"kW":31.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":50,"kW":40,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":45,"kW":36,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":38.8,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":60,"kW":48,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":67.5,"kW":54,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":53.1,"kW":42.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":91.9,"kW":73.5,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":88.8,"kW":71,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":83.8,"kW":67,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":65.3,"kW":52.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":142.5,"kW":114,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":137.5,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":131.3,"kW":105,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":170,"kW":136,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":160,"kW":128,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":120,"kW":96,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":192.5,"kW":154,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":181.3,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":162.5,"kW":130,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":140,"kW":112,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":205,"kW":164,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":192.8,"kW":154.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":167,"kW":133.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":256.3,"kW":205,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":237.5,"kW":190,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":218.8,"kW":175,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":187.5,"kW":150,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":294,"kW":235.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":269,"kW":215.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":250,"kW":200,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":213,"kW":170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":288,"kW":230.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":260,"kW":208,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":230,"kW":184,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":312,"kW":249.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":304,"kW":243.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":291,"kW":232.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":267,"kW":213.6,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":233,"kW":186.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":375,"kW":300,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":344,"kW":275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":315,"kW":252,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":485,"kW":388,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":365,"kW":292,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":565,"kW":452,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":384.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":384.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":569,"kW":455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":525,"kW":420,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":481,"kW":384.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":606,"kW":484.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":588,"kW":470.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":519,"kW":415.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":450,"kW":360,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":738,"kW":590.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":681,"kW":544.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":815,"kW":652,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":875,"kW":700,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":813,"kW":650.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":710,"kW":568,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":913,"kW":730.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1088,"kW":870.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1025,"kW":820,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":915,"kW":732,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":790,"kW":632,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1206,"kW":964.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1206,"kW":964.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1150,"kW":920,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":925,"kW":740,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1350,"kW":1080,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1188,"kW":950.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1030,"kW":824,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1413,"kW":1130.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1356,"kW":1084.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1038,"kW":830.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1465,"kW":1172,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1425,"kW":1140,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1375,"kW":1100,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1180,"kW":944,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1588,"kW":1270.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1544,"kW":1235.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1481,"kW":1184.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1275,"kW":1020,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1630,"kW":1304,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1590,"kW":1272,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1525,"kW":1220,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1415,"kW":1132,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1310,"kW":1048,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1770,"kW":1416,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1705,"kW":1364,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1590,"kW":1272,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1465,"kW":1172,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1820,"kW":1456,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1775,"kW":1420,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1706,"kW":1364.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1594,"kW":1275.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1469,"kW":1175.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1940,"kW":1552,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1890,"kW":1512,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1815,"kW":1452,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1944,"kW":1555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1819,"kW":1455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1700,"kW":1360,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1569,"kW":1255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":1969,"kW":1575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":1912,"kW":1529.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":1837,"kW":1469.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1712,"kW":1369.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1581,"kW":1264.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2215,"kW":1772,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2155,"kW":1724,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2070,"kW":1656,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1780,"kW":1424,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2219,"kW":1775.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2156,"kW":1724.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2070,"kW":1656,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":1937,"kW":1549.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":1781,"kW":1424.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2505,"kW":2004,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2435,"kW":1948,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2345,"kW":1876,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2190,"kW":1752,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2015,"kW":1612,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2506,"kW":2004.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2437,"kW":1949.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2350,"kW":1880,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2194,"kW":1755.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2019,"kW":1615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2590,"kW":2072,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2515,"kW":2012,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2420,"kW":1936,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2255,"kW":1804,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2080,"kW":1664,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2594,"kW":2075.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2519,"kW":2015.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2425,"kW":1940,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2256,"kW":1804.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2081,"kW":1664.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2740,"kW":2192,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2640,"kW":2112,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2320,"kW":1856,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2050,"kW":1640,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":416,"kVA":2787,"kW":2229.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":416,"kVA":2712,"kW":2169.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":416,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":416,"kVA":2381,"kW":1904.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":416,"kVA":2081,"kW":1664.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":9.2,"kW":7.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":9,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":8.4,"kW":6.7,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":7.6,"kW":6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":6.7,"kW":5.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":9.5,"kW":7.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":8.8,"kW":7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":8,"kW":6.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":7.1,"kW":5.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":12.3,"kW":9.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.2,"kW":8.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.2,"kW":8.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":12.9,"kW":10.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":12.7,"kW":10.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":10.7,"kW":8.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":9.4,"kW":7.5,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":15.4,"kW":12.3,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15,"kW":12,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":12.7,"kW":10.1,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-L","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.2,"kW":8.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":16.2,"kW":12.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":15.9,"kW":12.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":14.7,"kW":11.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":13.4,"kW":10.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":11.8,"kW":9.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":18.5,"kW":14.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":18,"kW":14.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":16.8,"kW":13.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":15.3,"kW":12.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S0L1-P","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":13.4,"kW":10.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":19,"kW":15.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":17.6,"kW":14,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":16.1,"kW":12.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":14.1,"kW":11.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":22.6,"kW":18,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":22.2,"kW":17.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":20.6,"kW":16.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":16.5,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":25.9,"kW":20.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":25.3,"kW":20.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":21.4,"kW":17.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":18.8,"kW":15,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":31.6,"kW":25.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":29.4,"kW":23.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":23.5,"kW":18.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":35.5,"kW":28.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":34.8,"kW":27.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":29.4,"kW":23.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":25.9,"kW":20.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":38.8,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":37.9,"kW":30.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":35.3,"kW":28.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":32.3,"kW":25.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":28.2,"kW":22.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":45.2,"kW":36.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":44.1,"kW":35.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":41.1,"kW":32.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":37.6,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":32.9,"kW":26.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":52.9,"kW":42.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":51.7,"kW":41.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":47,"kW":37.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":42.9,"kW":34.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":37.6,"kW":30,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":46.3,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":40.6,"kW":32.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":46.3,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":66.3,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":47.5,"kW":38,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":73.8,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":70,"kW":56,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":92.5,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":87.5,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":78.1,"kW":62.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":68,"kW":54.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":234,"kW":187.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":228.8,"kW":183,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":199,"kW":159.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":173.6,"kW":138.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":258.8,"kW":207,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":195,"kW":156,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":306,"kW":244.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":281,"kW":224.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":264,"kW":211.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":219,"kW":175.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":312.5,"kW":250,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":299,"kW":239.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":320,"kW":256,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":300,"kW":240,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":240,"kW":192,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":330,"kW":264,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":310,"kW":248,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":280,"kW":224,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":360,"kW":288,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":290,"kW":232,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":410,"kW":328,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":370,"kW":296,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":340,"kW":272,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":295,"kW":236,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":455,"kW":364,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":420,"kW":336,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":335,"kW":268,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":460,"kW":368,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":435,"kW":348,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":395,"kW":316,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":345,"kW":276,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":530,"kW":424,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":515,"kW":412,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":480,"kW":384,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":445,"kW":356,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI444F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":385,"kW":308,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":465,"kW":372,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":400,"kW":320,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":575,"kW":460,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":535,"kW":428,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":485,"kW":388,"eff":null,"pf":0.8},{"part":"alternator","model":"S4L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":425,"kW":340,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":600,"kW":480,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":581,"kW":464.8,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":550,"kW":440,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":500,"kW":400,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":440,"kW":352,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":644,"kW":515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":625,"kW":500,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":594,"kW":475.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":538,"kW":430.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":470,"kW":376,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":769,"kW":615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":750,"kW":600,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":713,"kW":570.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":650,"kW":520,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":570,"kW":456,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1S-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":632,"kW":505.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S5L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":632,"kW":505.6,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":844,"kW":675.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":819,"kW":655.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":775,"kW":620,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":719,"kW":575.2,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI544F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":632,"kW":505.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1163,"kW":930.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1125,"kW":900,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1063,"kW":850.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":965,"kW":772,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":850,"kW":680,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1300,"kW":1040,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1250,"kW":1000,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1200,"kW":960,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1100,"kW":880,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":950,"kW":760,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1463,"kW":1170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1406,"kW":1124.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1338,"kW":1070.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1238,"kW":990.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1075,"kW":860,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1463,"kW":1170.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1413,"kW":1130.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1338,"kW":1070.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1238,"kW":990.4,"eff":null,"pf":0.8},{"part":"alternator","model":"HCI634K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1075,"kW":860,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1563,"kW":1250.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1431,"kW":1144.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1313,"kW":1050.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1144,"kW":915.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1605,"kW":1284,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1560,"kW":1248,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1500,"kW":1200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1395,"kW":1116,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734A","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1290,"kW":1032,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1681,"kW":1344.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1637,"kW":1309.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1569,"kW":1255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1456.2,"kW":1164.9,"eff":null,"pf":0.8},{"part":"alternator","model":"S6L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1356,"kW":1084.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1740,"kW":1392,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1625,"kW":1300,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1510,"kW":1208,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734B","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1400,"kW":1120,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1945,"kW":1556,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1890,"kW":1512,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1815,"kW":1452,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1690,"kW":1352,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1565,"kW":1252,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":1945,"kW":1556,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":1894,"kW":1515.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1819,"kW":1455.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1694,"kW":1355.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1569,"kW":1255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2070,"kW":1656,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2015,"kW":1612,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1935,"kW":1548,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1665,"kW":1332,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2075,"kW":1660,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2019,"kW":1615.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1937,"kW":1549.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1800,"kW":1440,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1675,"kW":1340,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2081,"kW":1664.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2025,"kW":1620,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":1944,"kW":1555.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":1812,"kW":1449.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1675,"kW":1340,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2365,"kW":1892,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2210,"kW":1768,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2055,"kW":1644,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2369,"kW":1895.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2300,"kW":1840,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2212,"kW":1769.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2056,"kW":1644.8,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":1900,"kW":1520,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2675,"kW":2140,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2675,"kW":2140,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2600,"kW":2080,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2500,"kW":2000,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2325,"kW":1860,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2150,"kW":1720,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2715,"kW":2172,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2635,"kW":2108,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2535,"kW":2028,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2360,"kW":1888,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2180,"kW":1744,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2719,"kW":2175.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2637,"kW":2109.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2537,"kW":2029.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2362,"kW":1889.6,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2181,"kW":1744.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2855,"kW":2284,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2570,"kW":2056,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2385,"kW":1908,"eff":null,"pf":0.8},{"part":"alternator","model":"PI734H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2110,"kW":1688,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":440,"kVA":2938,"kW":2350.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":440,"kVA":2868,"kW":2294.4,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":440,"kVA":2750,"kW":2200,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":440,"kVA":2519,"kW":2015.2,"eff":null,"pf":0.8},{"part":"alternator","model":"S7L1D-J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":440,"kVA":2200,"kW":1760,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":10,"kW":8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":9.8,"kW":7.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":9.1,"kW":7.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":8.2,"kW":6.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":7.3,"kW":5.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":13.3,"kW":10.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":13.1,"kW":10.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":11,"kW":8.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":9.7,"kW":7.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":16.7,"kW":13.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":16.4,"kW":13.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":15.2,"kW":12.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":13.8,"kW":11,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":12.1,"kW":9.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":20,"kW":16,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":19.6,"kW":15.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":18.2,"kW":14.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":16.6,"kW":13.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":14.6,"kW":11.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":23.3,"kW":18.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":22.9,"kW":18.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":21.2,"kW":16.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI044H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":17,"kW":13.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":26.1,"kW":20.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":24.3,"kW":19.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":22.1,"kW":17.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":19.4,"kW":15.5,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":32.6,"kW":26,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":27.6,"kW":22,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":24.3,"kW":19.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":36.7,"kW":29.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":35.9,"kW":28.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":30.3,"kW":24.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":26.7,"kW":21.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":39.1,"kW":31.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":36.4,"kW":29.1,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":33.3,"kW":26.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":29.1,"kW":23.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":46.7,"kW":37.3,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":45.5,"kW":36.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":42.4,"kW":33.9,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":38.8,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":34,"kW":27.2,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":54.6,"kW":43.6,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":53.4,"kW":42.7,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":44.3,"kW":35.4,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":38.8,"kW":31,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":46.3,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"PI144K","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":40.6,"kW":32.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":56.3,"kW":45,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":55,"kW":44,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":52.5,"kW":42,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":46.3,"kW":37,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":40,"kW":32,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":66.3,"kW":53,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":62.5,"kW":50,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":56,"kW":44.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":48.5,"kW":38.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":75,"kW":60,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":73.8,"kW":59,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":72.5,"kW":58,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":65,"kW":52,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":57.5,"kW":46,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":95,"kW":76,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":87.5,"kW":70,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":78.1,"kW":62.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":68,"kW":54.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":102.5,"kW":82,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":100,"kW":80,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":93.8,"kW":75,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI224G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":81.3,"kW":65,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":127.5,"kW":102,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":117.5,"kW":94,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":106.3,"kW":85,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274C","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":92.5,"kW":74,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":145,"kW":116,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":137.5,"kW":110,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":125,"kW":100,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274D","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":108.8,"kW":87,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":181.3,"kW":145,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":175,"kW":140,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":167.5,"kW":134,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":143.8,"kW":115,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274E","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":122.5,"kW":98,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":206.3,"kW":165,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":200,"kW":160,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":190,"kW":152,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":172.5,"kW":138,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274F","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":150,"kW":120,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":234,"kW":187.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":228.8,"kW":183,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":218.5,"kW":174.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":199,"kW":159.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274G","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":173.6,"kW":138.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":265,"kW":212,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":258.8,"kW":207,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":245,"kW":196,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":225,"kW":180,"eff":null,"pf":0.8},{"part":"alternator","model":"UCI274H","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":195,"kW":156,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":319,"kW":255.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Standby","rise":"150/40°C","phase":3,"volt":460,"kVA":313,"kW":250.4,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"125/40°C","phase":3,"volt":460,"kVA":294,"kW":235.2,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"105/40°C","phase":3,"volt":460,"kVA":275,"kW":220,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274J","hz":60,"duty":"Cont.","rise":"80/40°C","phase":3,"volt":460,"kVA":231,"kW":184.8,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274K","hz":60,"duty":"Standby","rise":"163/27°C","phase":3,"volt":460,"kVA":343.8,"kW":275,"eff":null,"pf":0.8},{"part":"alternator","model":"UCDI274