        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-165 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1783 | Size (L*W*H)mm | 2990*1100*1550",
        "| Fuel Con.(L/H) | 29.21 | Fuel capacity tank | 196 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6HTAA6.5-G21 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.5",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274E/TAL-A44-E/ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2157,
      "title": "Custom SDEC Ranges 60Hz 110 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-138",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HTAA4.3-G23",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-138 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1590 | Size (L*W*H)mm | 2700*1100*1450",
        "| Fuel Con.(L/H) | 24 | Fuel capacity tank | 242 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HTAA4.3-G23 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/TAL-A44-E/ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2158,
      "title": "Custom SDEC Ranges 60Hz 138 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-138",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HTAA4.3-G22",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-138 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1590 | Size (L*W*H)mm | 2700*1100*1450",
        "| Fuel Con.(L/H) | 24 | Fuel capacity tank | 242 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HTAA4.3-G22 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/TAL-A44-E/ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2159,
      "title": "Custom SDEC Ranges 60Hz 124 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-125",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HTAA4.3-G21",
        "PRP (kW):",
        "90",
        "PRP (kVA):",
        "113",
        "ESP (kW):",
        "99",
        "ESP (kVA):",
        "124",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-125 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 90kW/113kVA | Standby output | 99kW/124kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1545 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 21.94 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HTAA4.3-G21 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/TAL-A44-D/ECP34 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2160,
      "title": "Custom SDEC Ranges 60Hz 94 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-94",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HT4.3-G23",
        "PRP (kW):",
        "68",
        "PRP (kVA):",
        "85",
        "ESP (kW):",
        "75",
        "ESP (kVA):",
        "94",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-94 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 68kW/85kVA | Standby output | 75kW/94kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1340 | Size (L*W*H)mm | 2600*1000*1450",
        "| Fuel Con.(L/H) | 17.08 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HT4.3-G23 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC224G/TAL-A44-C/ECP32 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2161,
      "title": "Custom SDEC Ranges 60Hz 76 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-75",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HT4.3-G22",
        "PRP (kW):",
        "55",
        "PRP (kVA):",
        "69",
        "ESP (kW):",
        "61",
        "ESP (kVA):",
        "76",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-75 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 55kW/69kVA | Standby output | 61kW/76kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1340 | Size (L*W*H)mm | 2600*1000*1450",
        "| Fuel Con.(L/H) | 13.96 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HT4.3-G22 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC224F/TAL-A42-H/ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2162,
      "title": "Custom Xinchai Ranges 60Hz 88 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-88",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A4K41LD31",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70.4",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-88 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 64kW/80kVA | Standby output | 70.4kW/88kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1350 | Size (L*W*H)mm | 2800*1050*1250",
        "| Fuel Con.(L/H) | 16 | Fuel capacity tank | 130 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A4K41LD31 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC224F/ DPC274D/ LSA 44.3 M8/ UCI274D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2163,
      "title": "Custom Xinchai Ranges 60Hz 76 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-75",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A4K41LD",
        "PRP (kW):",
        "55",
        "PRP (kVA):",
        "69",
        "ESP (kW):",
        "60.5",
        "ESP (kVA):",
        "76",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-75 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 55kW/69kVA | Standby output | 60.5kW/76kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1135 | Size (L*W*H)mm | 2550*950*1200",
        "| Fuel Con.(L/H) | 13.74 | Fuel capacity tank | 120 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A4K41LD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC224E/ DPC274C/ LSA 44.3 M6/ UCI274D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2164,
      "title": "Custom Xinchai Ranges 60Hz 66 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-66",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A4K41ZD",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "52.8",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-66 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 48kW/60kVA | Standby output | 52.8kW/66kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1135 | Size (L*W*H)mm | 2550*950*1200",
        "| Fuel Con.(L/H) | 12.74 | Fuel capacity tank | 120 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A4K41ZD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC224E/ DPC224G/ LSA 44.3 S5/ UCI274C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2165,
      "title": "Custom Xinchai Ranges 60Hz 61 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-60",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "4D35ZD",
        "PRP (kW):",
        "44",
        "PRP (kVA):",
        "55",
        "ESP (kW):",
        "48.4",
        "ESP (kVA):",
        "61",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-60 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 44kW/55kVA | Standby output | 48.4kW/61kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 904 | Size (L*W*H)mm | 2280*900*1070",
        "| Fuel Con.(L/H) | 11.1 | Fuel capacity tank | 82.5 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | 4D35ZD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 3.47",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC224D/ DPC224F/ DPC224G/ LSA 44.3 S4/ UCI224G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2166,
      "title": "Custom Xinchai Ranges 60Hz 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-55",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "4D35ZD",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-55 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm |",
        "| Fuel Con.(L/H) | 10.1 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | 4D35ZD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 3.47",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184J/ DPC224F/ LSA 44.3 S3/ UCI224F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2167,
      "title": "Custom Xinchai Ranges 60Hz 41 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-41",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A498BD",
        "PRP (kW):",
        "30",
        "PRP (kVA):",
        "38",
        "ESP (kW):",
        "33",
        "ESP (kVA):",
        "41",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-41 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 30kW/38kVA | Standby output | 33kW/41kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 818 | Size (L*W*H)mm | 2200*900*1070",
        "| Fuel Con.(L/H) | 7.86 | Fuel capacity tank | 76 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A498BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 3.17",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184H/ DPC224D/ DPC224E/ LSA 42.3 L9/ UCI224D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2168,
      "title": "Custom Xinchai Ranges 60Hz 36 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-36",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A498BD",
        "PRP (kW):",
        "26",
        "PRP (kVA):",
        "33",
        "ESP (kW):",
        "29",
        "ESP (kVA):",
        "36",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-36 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 26kW/33kVA | Standby output | 29kW/36kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 739 | Size (L*W*H)mm | 1900*780*1000",
        "| Fuel Con.(L/H) | 7.04 | Fuel capacity tank | 70 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A498BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 3.17",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184J/ LSA 42.3 M8/ UCI224D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2169,
      "title": "Custom Xinchai Ranges 60Hz 30 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-30",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A495BD",
        "PRP (kW):",
        "22",
        "PRP (kVA):",
        "28",
        "ESP (kW):",
        "24.2",
        "ESP (kVA):",
        "30",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-30 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 22kW/28kVA | Standby output | 24.2kW/30kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 746 | Size (L*W*H)mm | 1900*780*1000",
        "| Fuel Con.(L/H) | 5.97 | Fuel capacity tank | 75 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A495BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 95 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 2.98",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184H/ LSA 42.3 S5/ S1L2-R1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2170,
      "title": "Custom Xinchai Ranges 60Hz 28 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-28",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "C490BD",
        "PRP (kW):",
        "20",
        "PRP (kVA):",
        "25",
        "ESP (kW):",
        "22",
        "ESP (kVA):",
        "28",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-28 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 20kW/25kVA | Standby output | 22kW/28kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 693 | Size (L*W*H)mm | 1750*740*1000",
        "| Fuel Con.(L/H) | 4.71 | Fuel capacity tank | 53 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | C490BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 2.67",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184E/LSA 42.3 S5/ S1L2-R1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2171,
      "title": "Custom Xinchai Ranges 60Hz 24 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-24",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "C490BD",
        "PRP (kW):",
        "18",
        "PRP (kVA):",
        "22",
        "ESP (kW):",
        "19.4",
        "ESP (kVA):",
        "24",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-24 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 18kW/22kVA | Standby output | 19.4kW/24kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 693 | Size (L*W*H)mm | 1750*740*1000",
        "| Fuel Con.(L/H) | 4.71 | Fuel capacity tank | 53 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | C490BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 2.67",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184G/LSA 42.3 VS3/ S1L2-N1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2172,
      "title": "Custom Xinchai Ranges 60Hz 18 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-18",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "NC485BD",
        "PRP (kW):",
        "13",
        "PRP (kVA):",
        "17",
        "ESP (kW):",
        "14.5",
        "ESP (kVA):",
        "18",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-18 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 13kW/17kVA | Standby output | 14.5kW/18kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 726 | Size (L*W*H)mm | 1750*740*1000",
        "| Fuel Con.(L/H) | 3.69 | Fuel capacity tank | 45 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | NC485BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 2.27",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184E/LSA 42.3 VS1/ S0L2-P1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2173,
      "title": "Custom Hyundai Ranges 1000 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-1000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222CC",
        "PRP (kW):",
        "730",
        "PRP (kVA):",
        "913",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-1000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 730kW/913kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6560 | Size (L*W*H)mm | 4800*1800*2520",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222CC | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC-730/ TAL-A49-D/ LSA 49.3 L9/ S6L1D-D4/ ECO43 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2174,
      "title": "Custom Hyundai Ranges 900 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-900",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222CB",
        "PRP (kW):",
        "650",
        "PRP (kVA):",
        "813",
        "ESP (kW):",
        "720",
        "ESP (kVA):",
        "900",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-900 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 650kW/813kVA | Standby output | 720kW/900kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6560 | Size (L*W*H)mm | 4800*1800*2520",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222CB | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC-730/ TAL-A49-C/ LSA 49.3 M8/ S6L1D-C4/ ECO43 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2175,
      "title": "Custom Hyundai Ranges 838 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-840",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222CA",
        "PRP (kW):",
        "610",
        "PRP (kVA):",
        "763",
        "ESP (kW):",
        "670",
        "ESP (kVA):",
        "838",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-840 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 610kW/763kVA | Standby output | 670kW/838kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6400 | Size (L*W*H)mm | 4800*1800*2520",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222CA | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC-640/ TAL-A49-C/ LSA 49.3 M8/ S6L1D-C4/ ECO43 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2176,
      "title": "Custom Hyundai Ranges 825 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-825",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222LC",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-825 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6400 | Size (L*W*H)mm | 4800*1800*2520",
        "| Fuel Con.(L/H) | 161 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222LC | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC-600/ LSA 49.3 M8/ S5L1D-H4/ ECO40 VL4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2177,
      "title": "Custom Hyundai Ranges 756 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-750",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP222LB",
        "PRP (kW):",
        "550",
        "PRP (kVA):",
        "688",
        "ESP (kW):",
        "605",
        "ESP (kVA):",
        "756",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-750 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 550kW/688kVA | Standby output | 605kW/756kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6400 | Size (L*W*H)mm | 4800*1800*2520",
        "| Fuel Con.(L/H) | 147.1 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP222LB | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 21.927",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC-600/ LSA 49.3 M6/ S5L1D-F4/ ECO40 2L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2178,
      "title": "Custom Hyundai Ranges 688 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-688",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP180LB",
        "PRP (kW):",
        "500",
        "PRP (kVA):",
        "625",
        "ESP (kW):",
        "550",
        "ESP (kVA):",
        "688",
        "Arrangement:",
        "V10",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-688 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA",
        "| Cylinder | 10 | Cooling system | Water",
        "| N.W (kg) | 5400 | Size (L*W*H)mm | 4600*1800*2400",
        "| Fuel Con.(L/H) | 136.4 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP180LB | Fuel | Diesel",
        "| Cylinder | 10 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 18.27",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC354F/ TAL-A473-F/ LSA 47.3 L10/ S5L1D-F4/ ECO40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2179,
      "title": "Custom Hyundai Ranges 600 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-600",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP180LA",
        "PRP (kW):",
        "440",
        "PRP (kVA):",
        "550",
        "ESP (kW):",
        "480",
        "ESP (kVA):",
        "600",
        "Arrangement:",
        "V10",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-600 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 440kW/550kVA | Standby output | 480kW/600kVA",
        "| Cylinder | 10 | Cooling system | Water",
        "| N.W (kg) | 5245 | Size (L*W*H)mm | 4600*1800*2400",
        "| Fuel Con.(L/H) | 123. | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP180LA | Fuel | Diesel",
        "| Cylinder | 10 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 18.27",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC354E/ TAL-A473-D/ LSA 47.3 M8/ S5L1D-D4/ ECO40 1L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2180,
      "title": "Custom Hyundai Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP158LD",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 4600 | Size (L*W*H)mm | 4200*1700*2250",
        "| Fuel Con.(L/H) | 99.6 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP158LD | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 14.62",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC354D/ TAL-A473-C/ LSA 47.3 M7/ S4L1D-G4/ ECO40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2181,
      "title": "Custom Hyundai Ranges 500 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP158LC",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 4500 | Size (L*W*H)mm | 4200*1700*2250",
        "| Fuel Con.(L/H) | 99.6 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP158LC | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 14.62",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC354C/ TAL-A473-B/ LSA 47.3 S5/ S4L1D-G4/ ECO40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2182,
      "title": "Custom Hyundai Ranges 450 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "P158LE",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 4100 | Size (L*W*H)mm | 4100*1450*2150",
        "| Fuel Con.(L/H) | 89.3 | Fuel capacity tank | 600 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | P158LE | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 14.62",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC3154C/ TAL-A473-A/ LSA 47.3 S4/ S4L1D-F4/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2183,
      "title": "Custom Hyundai Ranges 400 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-400",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP126LB",
        "PRP (kW):",
        "292",
        "PRP (kVA):",
        "365",
        "ESP (kW):",
        "320",
        "ESP (kVA):",
        "400",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-400 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 292kW/365kVA | Standby output | 320kW/400kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3810 | Size (L*W*H)mm | 4100*1450*2150",
        "| Fuel Con.(L/H) | 76 | Fuel capacity tank | 600 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP126LB | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.2:1",
        "| Governor | Electrical | Displacement(L) | 11.05",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC314F/ TAL-A46-H/ LSA 47.3 S4/ S4L1D-E4/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2184,
      "title": "Custom Hyundai Ranges 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "P126TI-II",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3145 | Size (L*W*H)mm | 3800*1250*1970",
        "| Fuel Con.(L/H) | 58.1 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | P126TI-II | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.05",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC314D/ TAL-A46-F/ LSA 46.3 L10/ S4L1D-D4/ ECO38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2185,
      "title": "Custom Hyundai Ranges 300 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-300",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "P126TI",
        "PRP (kW):",
        "220",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "240",
        "ESP (kVA):",
        "300",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-300 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 220kW/275kVA | Standby output | 240kW/300kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3145 | Size (L*W*H)mm | 3800*1250*1970",
        "| Fuel Con.(L/H) | 58.1 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | P126TI | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.05",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC314D/ TAL-A46-E/ LSA 46.3 M7/ S4L1D-D4/ ECO38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2186,
      "title": "Custom Hyundai Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "P126TI",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3020 | Size (L*W*H)mm | 3700*1250*1790",
        "| Fuel Con.(L/H) | 58.1 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | P126TI | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.05",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC274K/ TAL-A46-D/LSA 46.3 M7/ S4L1D-C4/ECO38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2187,
      "title": "Custom Hyundai Ranges 250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP086LA",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2690 | Size (L*W*H)mm | 3500*1250*2150",
        "| Fuel Con.(L/H) | 48.7 | Fuel capacity tank | 430 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP086LA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 111 X 139",
        "| Cyle | 4 Staoke | Compression ratio | 16.7:1",
        "| Governor | Electrical | Displacement(L) | 8.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC274J/ TAL-A46-C/LSA 46.3 S4/UCDI274J/ECO38 3S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2188,
      "title": "Custom Hyundai Ranges 220 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "P086TI",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-220 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1980 | Size (L*W*H)mm | 2900*1100*1800",
        "| Fuel Con.(L/H) | 43.1 | Fuel capacity tank | 330 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | P086TI | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 111 X 139",
        "| Cyle | 4 Staoke | Compression ratio | 16.4:1",
        "| Governor | Electrical | Displacement(L) | 8.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC274H/TAL-A46-C/LSA 46.3 S4/UCI274H/ECO38 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2189,
      "title": "Custom Hyundai Ranges 176 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-176",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "P086TI-1",
        "PRP (kW):",
        "128",
        "PRP (kVA):",
        "160",
        "ESP (kW):",
        "141",
        "ESP (kVA):",
        "176",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-176 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 128kW/160kVA | Standby output | 141kW/176kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1980 | Size (L*W*H)mm | 2900*1100*1800",
        "| Fuel Con.(L/H) | 35.4 | Fuel capacity tank | 330 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | P086TI-1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 111 X 139",
        "| Cyle | 4 Staoke | Compression ratio | 16.4:1",
        "| Governor | Electrical | Displacement(L) | 8.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte",
        "| Model | DPC274F/TAL-A44-K/LSA 44.3 L12/UCI274F/ECP34 2L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2190,
      "title": "Custom Hyundai Ranges 170 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DD-170",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Hyundai",
        "Engine Model:",
        "DP086TA",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "136",
        "ESP (kVA):",
        "170",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DD-170 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 136kW/170kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1980 | Size (L*W*H)mm | 2900*1100*1800",
        "| Fuel Con.(L/H) | 33.7 | Fuel capacity tank | 330 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Hyundai",
        "| Model | DP086TA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 111 X 139",
        "| Cyle | 4 Staoke | Compression ratio | 16.7:1",
        "| Governor | Electrical | Displacement(L) | 9.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274F/TAL-A44-J/ECP34 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2191,
      "title": "Custom SDEC Ranges 1100kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-1100",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6WTAA35.1-G31",
        "PRP (kW):",
        "800",
        "PRP (kVA):",
        "1000",
        "ESP (kW):",
        "880",
        "ESP (kVA):",
        "1100",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-1100 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 800kW/1000kVA | Standby output | 880kW/1100kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 10530 | Size (L*W*H)mm | 5700*2200*2520",
        "| Fuel Con.(L/H) | 188.1 | Fuel capacity tank | 1400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6WTAA35.1-G31 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 186 X 215",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 35.1",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer",
        "| Model | DPC-404F/ S6L1D-E4/ TAL-A49-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2192,
      "title": "Custom SDEC Ranges 1001kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-1000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6WTAA35.1-G32",
        "PRP (kW):",
        "728",
        "PRP (kVA):",
        "910",
        "ESP (kW):",
        "801",
        "ESP (kVA):",
        "1001",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-1000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 728kW/910kVA | Standby output | 801kW/1001kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 10380 | Size (L*W*H)mm | 5700*2200*2520",
        "| Fuel Con.(L/H) | 168.4 | Fuel capacity tank | 1400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6WTAA35.1-G32 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 180 X 215",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 35.1",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer",
        "| Model | DPC-404E/ S6L1D-D4/ TAL-A49-D/",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2193,
      "title": "Custom SDEC Ranges 963kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-963",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC33W1150D2",
        "PRP (kW):",
        "700",
        "PRP (kVA):",
        "875",
        "ESP (kW):",
        "770",
        "ESP (kVA):",
        "963",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-963 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 700kW/875kVA | Standby output | 770kW/963kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 9230 | Size (L*W*H)mm | 5500*2150*2520",
        "| Fuel Con.(L/H) | 89.5 | Fuel capacity tank | 1300 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC33W1150D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 180 X 215",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 32.8",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC-720/ S6L1D-D4/ TAL-A49-D/ ECO43 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2194,
      "title": "Custom SDEC Ranges 900kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-900",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G31",
        "PRP (kW):",
        "660",
        "PRP (kVA):",
        "825",
        "ESP (kW):",
        "720",
        "ESP (kVA):",
        "900",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-900 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 660kW/825kVA | Standby output | 720kW/900kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6506 | Size (L*W*H)mm | 5200*1850*2320",
        "| Fuel Con.(L/H) | 169.0 | Fuel capacity tank | 995 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G31 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco. Stamford, Mecc Alte",
        "| Model | DPC-660/ S6L1D-D4/ ECO43 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2195,
      "title": "Custom SDEC Ranges 660kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-825",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G32",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-825 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 8400 | Size (L*W*H)mm | 4900*2200*2520",
        "| Fuel Con.(L/H) | 163.0 | Fuel capacity tank | 1500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G32 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco. Stamford, Mecc Alte",
        "| Model | DPC-600/ S6L1D-C4/ ECO40 VL4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2196,
      "title": "Custom SDEC Ranges 825kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-825",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC33W990D2",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-825 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 8850 | Size (L*W*H)mm | 5500*2150*2520",
        "| Fuel Con.(L/H) | 142.2 | Fuel capacity tank | 1300 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC33W990D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 180 X 215",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 32.8",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer/ Mecc Alte",
        "| Model | DPC-600/ S6L1D-C4/ TAL-A49-C/ ECO40 VL4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2197,
      "title": "Custom SDEC Ranges 616kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE- 770",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G33",
        "PRP (kW):",
        "560",
        "PRP (kVA):",
        "700",
        "ESP (kW):",
        "616",
        "ESP (kVA):",
        "770",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DSE-770 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 560kW/700kVA | Standby output | 616kW/770kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6100 | Size (L*W*H)mm | 5200*1850*2230",
        "| Fuel Con.(L/H) | 142.0 | Fuel capacity tank | 995 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G33 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | ECU | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC-560",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2198,
      "title": "Custom SDEC Ranges 770kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE- 770",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G38",
        "PRP (kW):",
        "560",
        "PRP (kVA):",
        "700",
        "ESP (kW):",
        "616",
        "ESP (kVA):",
        "770",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-770 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 560kW/700kVA | Standby output | 616kW/770kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6100 | Size (L*W*H)mm | 5200*1850*2230",
        "| Fuel Con.(L/H) | 142.0 | Fuel capacity tank | 1500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G38 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC-560",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2199,
      "title": "Custom SDEC Ranges 572kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE- 715",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G34",
        "PRP (kW):",
        "520",
        "PRP (kVA):",
        "650",
        "ESP (kW):",
        "572",
        "ESP (kVA):",
        "715",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DSE-715 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 520kW/650kVA | Standby output | 572kW/715kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6000 | Size (L*W*H)mm | 4850*2000*2450",
        "| Fuel Con.(L/H) | 131.0 | Fuel capacity tank | 742 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G34 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | ECU | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC354F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2200,
      "title": "Custom SDEC Ranges 715kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE- 715",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G39",
        "PRP (kW):",
        "520",
        "PRP (kVA):",
        "650",
        "ESP (kW):",
        "572",
        "ESP (kVA):",
        "715",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-715 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 520kW/650kVA | Standby output | 572kW/715kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6000 | Size (L*W*H)mm | 4850*2000*2450",
        "| Fuel Con.(L/H) | 131.0 | Fuel capacity tank | 742 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G39 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC354F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2201,
      "title": "Custom SDEC Ranges 688kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE- 688",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC27G830D2",
        "PRP (kW):",
        "500",
        "PRP (kVA):",
        "625",
        "ESP (kW):",
        "550",
        "ESP (kVA):",
        "688",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-688 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 7500 | Size (L*W*H)mm | 4700*1900*2230",
        "| Fuel Con.(L/H) | 113.9 | Fuel capacity tank | 742 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC27G830D2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 26.6",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer/ Mecc Alte",
        "| Model | DPC354F/ HCI544FS/ TAL-A473-F/ ECO40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2202,
      "title": "Custom SDEC Ranges 633kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-633",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G310",
        "PRP (kW):",
        "460",
        "PRP (kVA):",
        "575",
        "ESP (kW):",
        "506",
        "ESP (kVA):",
        "633",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DSE-633 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 460kW/575kVA | Standby output | 506kW/633kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5700 | Size (L*W*H)mm | 4650*2000*2450",
        "| Fuel Con.(L/H) | 125.0 | Fuel capacity tank | 752 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G310 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | ECU | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC354E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2203,
      "title": "Custom SDEC Ranges 605kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-600",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC27G755D2",
        "PRP (kW):",
        "440",
        "PRP (kVA):",
        "550",
        "ESP (kW):",
        "484",
        "ESP (kVA):",
        "605",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-600 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 440kW/550kVA | Standby output | 484kW/605kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6450 | Size (L*W*H)mm | 4098*1664*2086",
        "| Fuel Con.(L/H) | 126.0 | Fuel capacity tank | 1015 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC27G755D2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 26.6",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer/ Mecc Alte",
        "| Model | DPC354E/ HCI544E/ TAL-A473-E/ ECO40 1L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2204,
      "title": "Custom SDEC Ranges 440kW 550kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G311",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DSE-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6446 | Size (L*W*H)mm | 4800*2000*2500",
        "| Fuel Con.(L/H) | 110.0 | Fuel capacity tank | 720 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G311 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | ECU | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC354D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2205,
      "title": "Custom SDEC Ranges 440kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6KTAA25-G36",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DSE-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5700 | Size (L*W*H)mm | 4650*2000*2450",
        "| Fuel Con.(L/H) | 111.0 | Fuel capacity tank | 742 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6KTAA25-G36 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | ECU | Displacement(L) | 25.18",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC354D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2206,
      "title": "Custom SDEC Ranges 550kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC25G690D2",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6970 | Size (L*W*H)mm | 4370*1900*2320",
        "| Fuel Con.(L/H) | 105.2 | Fuel capacity tank | 970 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC25G690D2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 25.8",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer/ Mecc Alte",
        "| Model | DPC354D/ HCI544D/ TAL-A473-D/ ECO40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2207,
      "title": "Custom SDEC Ranges 500kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6ETAA12.8-G31",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4280 | Size (L*W*H)mm | 4350*1550*2230",
        "| Fuel Con.(L/H) | 99.1 | Fuel capacity tank | 770 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6ETAA12.8-G31 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 161",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 12.8",
        "| Details Alternator | Brand | Depco. Stamford, Mecc Alte",
        "| Model | DPC354C/ HCI544C/ ECO40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2208,
      "title": "Custom SDEC Ranges 495kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-495",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC25G610D2",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "396",
        "ESP (kVA):",
        "495",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-495 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 396kW/495kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6200 | Size (L*W*H)mm | 4370*1900*2320",
        "| Fuel Con.(L/H) | 100.4 | Fuel capacity tank | 970 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC25G610D2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 25.8",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer/ Mecc Alte",
        "| Model | DPC354C/ HCI544C/ TAL-A473-C/ ECO40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2209,
      "title": "Custom SDEC Ranges 440kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6ETAA12.8-G32",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4386 | Size (L*W*H)mm | 4350*1550*2230",
        "| Fuel Con.(L/H) | 96.1 | Fuel capacity tank | 770 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6ETAA12.8-G32 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 161",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 12.8",
        "| Details Alternator | Brand | Depco. Stamford, Mecc Alte",
        "| Model | DPC354C/ S4L1S-F4/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2210,
      "title": "Custom SDEC Ranges 426kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-426",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6ETAA11.8-G31",
        "PRP (kW):",
        "310",
        "PRP (kVA):",
        "388",
        "ESP (kW):",
        "341",
        "ESP (kVA):",
        "426",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-426 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 310kW/388kVA | Standby output | 341kW/426kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3956 | Size (L*W*H)mm | 4050*1400*2150",
        "| Fuel Con.(L/H) | 79.9 | Fuel capacity tank | 611 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6ETAA11.8-G31 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 153",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.8",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2211,
      "title": "Custom SDEC Ranges 330kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-413",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6ETAA11.8-G31",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-413 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4126 | Size (L*W*H)mm | 4300*1550*2160",
        "| Fuel Con.(L/H) | 81.2 | Fuel capacity tank | 655 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6ETAA11.8-G31 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 15.55:1",
        "| Governor | Electrical | Displacement(L) | 14.16",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ S4L1S-F4/ TAL-A473-A/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2212,
      "title": "Custom SDEC Ranges 413kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-413",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC15G500D2",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-413 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4126 | Size (L*W*H)mm | 4300*1550*2160",
        "| Fuel Con.(L/H) | 81.2 | Fuel capacity tank | 655 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC15G500D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 15.55:1",
        "| Governor | Electrical | Displacement(L) | 14.16",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ S4L1S-F4/ TAL-A473-A/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2213,
      "title": "Custom SDEC Ranges 308kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-385",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC12E460D2",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-385 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3936 | Size (L*W*H)mm | 4100*1450*2060",
        "| Fuel Con.(L/H) | 71.6 | Fuel capacity tank | 655 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC12E460D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 153",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.8",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2214,
      "title": "Custom SDEC Ranges 385kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-385",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6ETAA11.8-G21",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-385 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3936 | Size (L*W*H)mm | 4050*1400*2150",
        "| Fuel Con.(L/H) | 72.9 | Fuel capacity tank | 611 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6ETAA11.8-G21 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 153",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.8",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC314F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2215,
      "title": "Custom SDEC Ranges 358kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-358",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC12E460D2",
        "PRP (kW):",
        "260",
        "PRP (kVA):",
        "325",
        "ESP (kW):",
        "286",
        "ESP (kVA):",
        "358",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-358 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 260kW/325kVA | Standby output | 286kW/358kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3680 | Size (L*W*H)mm | 4100*1450*2060",
        "| Fuel Con.(L/H) | 71.6 | Fuel capacity tank | 655 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC12E460D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 153",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.8",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314E/ S4L1S-E4/ TAL-A46-G/ ECO38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2216,
      "title": "Custom SDEC Ranges 330kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC13G420D2",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3575 | Size (L*W*H)mm | 3900*1400*2150",
        "| Fuel Con.(L/H) | 65.2 | Fuel capacity tank | 583 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC13G420D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314E/ S4L1S-D4/ TAL-A46-G/ ECO38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2217,
      "title": "Custom SDEC Ranges 300kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-300",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC10E380D2",
        "PRP (kW):",
        "220",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "240",
        "ESP (kVA):",
        "300",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-300 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 220kW/275kVA | Standby output | 240kW/300kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3800 | Size (L*W*H)mm | 3800*1350*2150",
        "| Fuel Con.(L/H) | 60.8 | Fuel capacity tank | 483 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC10E380D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 11.8",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer",
        "| Model | DPC314D/ S4L1S-D4/ N300G4/ TAL-A46-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2218,
      "title": "Custom SDEC Ranges 275kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6DTAA8.9-G23",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2634 | Size (L*W*H)mm | 3500*1250*1950",
        "| Fuel Con.(L/H) | 55.1 | Fuel capacity tank | 455 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6DTAA8.9-G23 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 144",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 8.82",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274K",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2219,
      "title": "Custom SDEC Ranges 261kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-260",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6DTAA8.9-G22",
        "PRP (kW):",
        "190",
        "PRP (kVA):",
        "238",
        "ESP (kW):",
        "209",
        "ESP (kVA):",
        "261",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-260 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 190kW/238kVA | Standby output | 209kW/261kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3500*1250*1950",
        "| Fuel Con.(L/H) | 44.1 | Fuel capacity tank | 455 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6DTAA8.9-G22 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 144",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 8.82",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274K",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2220,
      "title": "Custom SDEC Ranges 250kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC9D310D2",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2634 | Size (L*W*H)mm | 3500*1250*1950",
        "| Fuel Con.(L/H) | 50.6 | Fuel capacity tank | 464 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC9D310D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 144",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 8.82",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274J/ UCI274J/ N250G4/ TAL-A46-C/ ECO38 3S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2221,
      "title": "Custom SDEC Ranges 200kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6DTAA8.9-G24",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2880 | Size (L*W*H)mm | 3500*1250*1950",
        "| Fuel Con.(L/H) | 49.6 | Fuel capacity tank | 455 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6DTAA8.9-G24 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 144",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 8.82",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274J",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2222,
      "title": "Custom SDEC Ranges 176kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6DTAA8.9-G21",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-220 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2321 | Size (L*W*H)mm | 3260*1230*1810",
        "| Fuel Con.(L/H) | 44.3 | Fuel capacity tank | 359 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6DTAA8.9-G21 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 144",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 8.82",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2223,
      "title": "Custom SDEC Ranges 160kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-200",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6HTAA6.5-G23",
        "PRP (kW):",
        "145",
        "PRP (kVA):",
        "181",
        "ESP (kW):",
        "160",
        "ESP (kVA):",
        "199",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-200 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 145kW/181kVA | Standby output | 160kW/199kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1505 | Size (L*W*H)mm | 2990*1100*1680",
        "| Fuel Con.(L/H) | 39.7 | Fuel capacity tank | 255 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6HTAA6.5-G23 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.5",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2224,
      "title": "Custom SDEC Ranges 198kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-200",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC7H250D2",
        "PRP (kW):",
        "144",
        "PRP (kVA):",
        "180",
        "ESP (kW):",
        "158",
        "ESP (kVA):",
        "198",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-200 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 144kW/180kVA | Standby output | 158kW/198kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1805 | Size (L*W*H)mm | 3090*1100*1680",
        "| Fuel Con.(L/H) | 36.5 | Fuel capacity tank | 255 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC7H250D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.44",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/ UCI274G/ N180G4/ TAL-A46-C/ ECO38 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2225,
      "title": "Custom SDEC Ranges 188kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-188",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC7H205D2",
        "PRP (kW):",
        "138",
        "PRP (kVA):",
        "173",
        "ESP (kW):",
        "150",
        "ESP (kVA):",
        "188",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-188 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 138kW/173kVA | Standby output | 150kW/188kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1920 | Size (L*W*H)mm | 3160*1100*1680",
        "| Fuel Con.(L/H) | 36.5 | Fuel capacity tank | 280 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC7H205D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.44",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2226,
      "title": "Custom SDEC Ranges 180kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-180",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC7H230D2",
        "PRP (kW):",
        "135",
        "PRP (kVA):",
        "168",
        "ESP (kW):",
        "150",
        "ESP (kVA):",
        "180",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-180 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 135kW/168kVA | Standby output | 150kW/180kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1920 | Size (L*W*H)mm | 3160*1100*1680",
        "| Fuel Con.(L/H) | 36.5 | Fuel capacity tank | 280 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC7H230D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.44",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/ UCI274G/ N180G4/ TAL-A44-K/ ECP34 2L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2227,
      "title": "Custom SDEC Ranges 132kW 165kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC7H220D2",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2040 | Size (L*W*H)mm | 3350*1100*1680",
        "| Fuel Con.(L/H) | 36.0 | Fuel capacity tank | 285 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC7H220D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.44",
        "| Details Alternator | Brand | Depco. Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274F/ UCI274F/ N150G4/ TAL-A44-J/ ECP34 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2228,
      "title": "Custom SDEC Ranges 132 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC7H230D2",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1768 | Size (L*W*H)mm | 3090*1100*1680",
        "| Fuel Con.(L/H) | 36.5 | Fuel capacity tank | 255 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC7H230D2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.44",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | TAL-A44-K",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2229,
      "title": "Custom SDEC Ranges 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6HTAA6.5-G22",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1833 | Size (L*W*H)mm | 2990*1100*1550",
        "| Fuel Con.(L/H) | 33.1 | Fuel capacity tank | 196 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6HTAA6.5-G22 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.5",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2230,
      "title": "Custom SDEC Ranges 151 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-151",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "6HTAA6.5-G21",
        "PRP (kW):",
        "110",
        "PRP (kVA):",
        "138",
        "ESP (kW):",
        "121",
        "ESP (kVA):",
        "151",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-151 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 110kW/138kVA | Standby output | 121kW/151kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1783 | Size (L*W*H)mm | 2990*1100*1550",
        "| Fuel Con.(L/H) | 28.6 | Fuel capacity tank | 196 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 6HTAA6.5-G21 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 6.5",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2231,
      "title": "Custom SDEC Ranges 110 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-138",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HTAA4.3-G22",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-138 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1552 | Size (L*W*H)mm | 2700*1100*1600",
        "| Fuel Con.(L/H) | 28.6 | Fuel capacity tank | 245 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HTAA4.3-G22 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2232,
      "title": "Custom SDEC Ranges 138 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-138",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC4H180D2",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-138 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1552 | Size (L*W*H)mm | 2700*1100*1600",
        "| Fuel Con.(L/H) | 28.6 | Fuel capacity tank | 245 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC4H180D2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2233,
      "title": "Custom SDEC Ranges 132 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-132",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC4H180D2",
        "PRP (kW):",
        "96",
        "PRP (kVA):",
        "120",
        "ESP (kW):",
        "106",
        "ESP (kVA):",
        "132",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-132 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 96kW/120kVA | Standby output | 106kW/132kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1552 | Size (L*W*H)mm | 2700*1100*1600",
        "| Fuel Con.(L/H) | 28.6 | Fuel capacity tank | 245 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC4H180D2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/ UCI274E/ N125G4/ TAL-A44E/ ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2234,
      "title": "Custom SDEC Ranges 130 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-130",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC4H140D2",
        "PRP (kW):",
        "96",
        "PRP (kVA):",
        "120",
        "ESP (kW):",
        "104",
        "ESP (kVA):",
        "130",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-130 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 96kW/120kVA | Standby output | 104kW/130kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1540 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 25.0 | Fuel capacity tank | 248 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC4H140D2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2235,
      "title": "Custom SDEC Ranges 124 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-124",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HTAA4.3-G23",
        "PRP (kW):",
        "90",
        "PRP (kVA):",
        "113",
        "ESP (kW):",
        "99",
        "ESP (kVA):",
        "124",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-124 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 90kW/113kVA | Standby output | 99kW/124kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1540 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 25.0 | Fuel capacity tank | 248 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HTAA4.3-G23 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2236,
      "title": "Custom SDEC Ranges 121 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-121",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC4H160D2",
        "PRP (kW):",
        "88",
        "PRP (kVA):",
        "110",
        "ESP (kW):",
        "97",
        "ESP (kVA):",
        "121",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-121 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 88kW/110kVA | Standby output | 97kW/121kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1540 | Size (L*W*H)mm | 2700*1100*1600",
        "| Fuel Con.(L/H) | 25.0 | Fuel capacity tank | 245 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC4H160D2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/ UCI274D/ TAL-A44E/ ECP34 1M4D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2237,
      "title": "Custom SDEC Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HTAA4.3-G21",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1545 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 23.0 | Fuel capacity tank | 238 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HTAA4.3-G21 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC274C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2238,
      "title": "Custom Mitsubishi Ranges 2648 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-2650",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S16R2-PTAW-E",
        "PRP (kW):",
        "1920",
        "PRP (kVA):",
        "2400",
        "ESP (kW):",
        "2118",
        "ESP (kVA):",
        "2648",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-2650 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1920kW/2400kVA | Standby output | 2118kW/2648kVA",
        "| Cylinder | 16 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 493.71 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S16R2-PTAW-E | Fuel | Diesel",
        "| Cylinder | 16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 220",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 79.9",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S7L1D-J41/ LSA 52.3 L12/ ECO46 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2239,
      "title": "Custom Mitsubishi Ranges 2500 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-2500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S16R2-PTAW",
        "PRP (kW):",
        "1800",
        "PRP (kVA):",
        "2250",
        "ESP (kW):",
        "2000",
        "ESP (kVA):",
        "2500",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-2500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1800kW/2250kVA | Standby output | 2000kW/2500kVA",
        "| Cylinder | 16 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 447.85 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S16R2-PTAW | Fuel | Diesel",
        "| Cylinder | 16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 220",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 79.9",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S7L1D-J41/ LSA 52.3 L12/ ECO46 1.5L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2240,
      "title": "Custom Mitsubishi Ranges 2200 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-2200",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S16R-PTAA2",
        "PRP (kW):",
        "1600",
        "PRP (kVA):",
        "2000",
        "ESP (kW):",
        "1760",
        "ESP (kVA):",
        "2200",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-2200 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1600kW/2000kVA | Standby output | 1760kW/2200kVA",
        "| Cylinder | 16 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 380 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S16R-PTAA2 | Fuel | Diesel",
        "| Cylinder | 16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 65.37",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S7L1D-G41/ LSA 52.3 S6/ ECO46 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2241,
      "title": "Custom Mitsubishi Ranges 2063 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-2060",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S16R-PTA2",
        "PRP (kW):",
        "1500",
        "PRP (kVA):",
        "1875",
        "ESP (kW):",
        "1650",
        "ESP (kVA):",
        "2063",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-2060 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1500kW/1875kVA | Standby output | 1650kW/2063kVA",
        "| Cylinder | 16 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 378.57 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S16R-PTA2 | Fuel | Diesel",
        "| Cylinder | 16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 65.37",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S7L1D-F41/ LSA 52.3 S6/ ECO46 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2242,
      "title": "Custom Mitsubishi Ranges 1898 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-1900",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S16R-PTA",
        "PRP (kW):",
        "1380",
        "PRP (kVA):",
        "1725",
        "ESP (kW):",
        "1518",
        "ESP (kVA):",
        "1898",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-1900 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1380kW/1725kVA | Standby output | 1518kW/1898kVA",
        "| Cylinder | 16 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 335 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S16R-PTA | Fuel | Diesel",
        "| Cylinder | 16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 65.37",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S7L1D-E41/ LSA 52.3 S5/ ECO46 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2243,
      "title": "Custom Mitsubishi Ranges 1650 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-1650",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S12R-PTAA2",
        "PRP (kW):",
        "1200",
        "PRP (kVA):",
        "1500",
        "ESP (kW):",
        "1320",
        "ESP (kVA):",
        "1650",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-1650 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | 280 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S12R-PTAA2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180",
        "| Cyle | 4 Staoke | Compression ratio | 13.5:1",
        "| Governor | Electrical | Displacement(L) | 49.03",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S7L1D-C41/ LSA 50.2 L8/ ECO46 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2244,
      "title": "Custom Mitsubishi Ranges 1513 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-1520",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S12R-PTA2",
        "PRP (kW):",
        "1100",
        "PRP (kVA):",
        "1375",
        "ESP (kW):",
        "1210",
        "ESP (kVA):",
        "1513",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-1520 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1100kW/1375kVA | Standby output | 1210kW/1513kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | 277.61 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S12R-PTA2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 49.03",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S6L1D-H4/ LSA 50.2 L8/ ECO43 VL4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2245,
      "title": "Custom Mitsubishi Ranges 1375 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-1400",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S12R-PTA",
        "PRP (kW):",
        "1000",
        "PRP (kVA):",
        "1250",
        "ESP (kW):",
        "1100",
        "ESP (kVA):",
        "1375",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-1400 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1000kW/1250kVA | Standby output | 1100kW/1375kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | 244 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S12R-PTA | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 49.03",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S6L1D-G4/ LSA 50.2 M6/ ECO43 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2246,
      "title": "Custom Mitsubishi Ranges 1100 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-1100",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S12H-PTA",
        "PRP (kW):",
        "800",
        "PRP (kVA):",
        "1000",
        "ESP (kW):",
        "880",
        "ESP (kVA):",
        "1100",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-1100 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 800kW/1000kVA | Standby output | 880kW/1100kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | 191 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S12H-PTA | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 175",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 37.11",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S6L1D-E4/ TAL-A49-E/ LSA 49.3 L10/ ECO43 1M4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2247,
      "title": "Custom Mitsubishi Ranges 935 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-935",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S12A2-PTA2",
        "PRP (kW):",
        "680",
        "PRP (kVA):",
        "850",
        "ESP (kW):",
        "748",
        "ESP (kVA):",
        "935",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-935 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 680kW/850kVA | Standby output | 748kW/935kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | 174 | Fuel capacity tank |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S12A2-PTA2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 160",
        "| Cyle | 4 Staoke | Compression ratio | 15.3:1",
        "| Governor | Electrical | Displacement(L) | 33.93",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S6L1D-D4/ TAL-A49-D/ LSA 49.3 L9/ ECO43 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2248,
      "title": "Custom Deutz Ranges 750 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-750",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "HC12V132ZL-LAG1B",
        "PRP (kW):",
        "550",
        "PRP (kVA):",
        "688",
        "ESP (kW):",
        "600",
        "ESP (kVA):",
        "750",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-750 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 550kW/688kVA | Standby output | 600kW/750kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 7180 | Size (L*W*H)mm | 4900*2200*2500",
        "| Fuel Con.(L/H) | 144.05 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | HC12V132ZL-LAG1B | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 23.812",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354F/ HCI544E/ TAL-A473-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2249,
      "title": "Custom Mitsubishi Ranges 660 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-825",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S12A2-PTA",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-825 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | 150 | |",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S12A2-PTA | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 160",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 33.93",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S6L1D-C4/ TAL-A49-C/ LSA 49.3 M65/ ECO43 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2250,
      "title": "Custom Mitsubishi Ranges 825 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-825",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S6R2-PTAA",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-825 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 7000 | Size (L*W*H)mm | 5100*2000*2515",
        "| Fuel Con.(L/H) | 98 | Fuel capacity tank | 970 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S6R2-PTAA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 220",
        "| Cyle | 4 Staoke | Compression ratio | 14.1:1",
        "| Governor | Electrical | Displacement(L) | 29.96",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S6L1D-C4/ TAL-A49-C/ LSA 49.3 M65/ ECO43 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2251,
      "title": "Custom Mitsubishi Ranges 715 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-715",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S6R2-PTA",
        "PRP (kW):",
        "520",
        "PRP (kVA):",
        "650",
        "ESP (kW):",
        "572",
        "ESP (kVA):",
        "715",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-715 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 520kW/650kVA | Standby output | 572kW/715kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6300 | Size (L*W*H)mm | 4650*2000*2450",
        "| Fuel Con.(L/H) | 126.9 | Fuel capacity tank | 970 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S6R2-PTA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 220",
        "| Cyle | 4 Staoke | Compression ratio | 14.1:1",
        "| Governor | Electrical | Displacement(L) | 29.96",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | HCI544F/ S5L1D-F4/ TAL-A473-F/ LSA 49.3 S4/ ECO40 2L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2252,
      "title": "Custom Mitsubishi Ranges 660 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-660",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S6R-PTA",
        "PRP (kW):",
        "480",
        "PRP (kVA):",
        "600",
        "ESP (kW):",
        "528",
        "ESP (kVA):",
        "660",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-660 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 480kW/600kVA | Standby output | 528kW/660kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6300 | Size (L*W*H)mm | 4650*2000*2450",
        "| Fuel Con.(L/H) | 112 | Fuel capacity tank | 970 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S6R-PTA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 180",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 24.5",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | HCI544E/ S5L1D-E4/ TAL-A473-F/ LSA 47.2 L9/ ECO40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2253,
      "title": "Custom Mitsubishi Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S6A3-PTAA",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 362kW/450kVA | Standby output | 396kW/495kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5800 | Size (L*W*H)mm | 4370*1900*2230",
        "| Fuel Con.(L/H) | 98 | Fuel capacity tank | 970 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S6A3-PTAA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 175",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 18.56",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | HCI544D/ S5L1D-D4/ TAL-A473-D/ LSA 47.2 M7/ ECO40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2254,
      "title": "Custom Mitsubishi Ranges 495 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S6A3-PTA",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "396",
        "ESP (kVA):",
        "495",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 362kW/450kVA | Standby output | 396kW/495kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5450 | Size (L*W*H)mm | 4200*1650*2150",
        "| Fuel Con.(L/H) | 91 | Fuel capacity tank | 815 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S6A3-PTA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 175",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 18.56",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | HCI544C/ S5L1D-C4/ TAL-A473-C/ LSA 47.2 S5/ ECO40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2255,
      "title": "Custom Mitsubishi Ranges 413 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-413",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S6B3-PTA",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-413 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3965 | Size (L*W*H)mm | 4000*1350*2150",
        "| Fuel Con.(L/H) | 74 | Fuel capacity tank | 610 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Electrical",
        "| Model | S6B3-PTA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 170",
        "| Cyle | 4 Staoke | Compression ratio | 14.2:1",
        "| Governor | Mechanical | Displacement(L) | 14.6",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S4L1D-F4/ TAL-A473-A/ LSA 47.2 S4/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2256,
      "title": "Custom Mitsubishi Ranges 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S6B-PTA2",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3640 | Size (L*W*H)mm | 4000*1300*2020",
        "| Fuel Con.(L/H) | 52 | Fuel capacity tank | 550 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Electrical",
        "| Model | S6B-PTA2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 14.2:1",
        "| Governor | Mechanical | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S4L1D-D4/ TAL-A46-G/ LSA 46.3 M8/ ECP38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2257,
      "title": "Custom Mitsubishi Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S6B-PTA",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DM-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 4000*1300*2020",
        "| Fuel Con.(L/H) | 51.43 | Fuel capacity tank | 550 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Electrical",
        "| Model | S6B-PTA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Mechanical | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc Alte",
        "| Model | S4L1D-C4/ TAL-A46-E/ LSA 46.3 S5/ ECP38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2258,
      "title": "Custom Mitsubishi Ranges 35 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-44",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S4S-DT",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DM-44 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 596 | Size (L*W*H)mm | 1980*800*1150",
        "| Fuel Con.(L/H) | 9.14 | Fuel capacity tank | 85 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S4S-DT | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 94 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.331",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184J/S1L2-N1/TAL-A42-F/LSA 42.3 S5/ECP28 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2259,
      "title": "Custom Mitsubishi Ranges 26 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S4S",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DM-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 540 | Size (L*W*H)mm | 1900*760*1000",
        "| Fuel Con.(L/H) | 7.42 | Fuel capacity tank | 64 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S4S | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 94 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.331",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/S1L2-J1/TAL-A42-E/LSA 42.3 VS3/ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2260,
      "title": "Custom Mitsubishi Ranges 18 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S4Q2",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DM-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 498 | Size (L*W*H)mm | 1700*740*940",
        "| Fuel Con.(L/H) | 4.95 | Fuel capacity tank | 64 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S4L2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 88 X 103",
        "| Cyle | 4 Staoke | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.505",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184E/S0L2-M1/TAL-A40-F/LSA 40 M5/ECP28 M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2261,
      "title": "Custom Mitsubishi Ranges 13 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DM-16",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Mitsubishi",
        "Engine Model:",
        "S4L2",
        "PRP (kW):",
        "12",
        "PRP (kVA):",
        "15",
        "ESP (kW):",
        "13",
        "ESP (kVA):",
        "17",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DM-16 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 12kW/15kVA | Standby output | 13kW/17kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 459 | Size (L*W*H)mm | 1650*740*940",
        "| Fuel Con.(L/H) | 4.28 | Fuel capacity tank | 56 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Mitsubishi",
        "| Model | S4L2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 22.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.758",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC164D/PI 044G/S0L2-F1/TAL-A40-D/LSA 40 S4/ECP28 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2262,
      "title": "Custom Kubota Ranges 47 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-47",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V3300-T",
        "PRP (kW):",
        "35",
        "PRP (kVA):",
        "44",
        "ESP (kW):",
        "38",
        "ESP (kVA):",
        "47",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-47 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 35kW/44kVA | Standby output | 38kW/47kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 880 | Size (L*W*H)mm | 1950*850*1150",
        "| Fuel Con.(L/H) | 9.875 | Fuel capacity tank | 90 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V3300-T | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 110",
        "| Cyle | 4 Staoke | Compression ratio | 21.8:1",
        "| Governor | Mechanical | Displacement(L) | 3.318",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224E/ DPC184J/ S1L2-K1/ LSA 42.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2263,
      "title": "Custom Kubota Ranges 44 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-44",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V3300-T",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35.2",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-44 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 32kW/40kVA | Standby output | 35.2kW/44kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 880 | Size (L*W*H)mm | 1950*850*1150",
        "| Fuel Con.(L/H) | 9.02 | Fuel capacity tank | 90 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V3300-T | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 110",
        "| Cyle | 4 Staoke | Compression ratio | 21.8:1",
        "| Governor | Mechanical | Displacement(L) | 3.318",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC224D/ DPC184H/ S1L2-K1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2264,
      "title": "Custom Kubota Ranges 35 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-35",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V3300",
        "PRP (kW):",
        "26",
        "PRP (kVA):",
        "32.5",
        "ESP (kW):",
        "28",
        "ESP (kVA):",
        "35",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-35 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 26kW/32.5kVA | Standby output | 28kW/35kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 883 | Size (L*W*H)mm | 1900*840*1130",
        "| Fuel Con.(L/H) | 7.55 | Fuel capacity tank | 53 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V3300 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 110",
        "| Cyle | 4 Staoke | Compression ratio | 22.6:1",
        "| Governor | Mechanical | Displacement(L) | 3.318",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC184G/ DPC184J/ S0L2-P1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2265,
      "title": "Custom Kubota Ranges 27.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-28",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V2003-T",
        "PRP (kW):",
        "20",
        "PRP (kVA):",
        "25",
        "ESP (kW):",
        "22",
        "ESP (kVA):",
        "27.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-28 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 20kW/25kVA | Standby output | 22kW/27.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 637 | Size (L*W*H)mm | 1950*850*1150",
        "| Fuel Con.(L/H) | 4.89 | Fuel capacity tank | 54 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V2003-T | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 87 X 92.4",
        "| Cyle | 4 Staoke | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.999",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC184G/ DPC184F/ S0L2-M1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2266,
      "title": "Custom Kubota Ranges 24 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-24",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V2203",
        "PRP (kW):",
        "17.5",
        "PRP (kVA):",
        "21.8",
        "ESP (kW):",
        "19",
        "ESP (kVA):",
        "24",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-24 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 17.5kW/21.8kVA | Standby output | 19kW/24kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 637 | Size (L*W*H)mm | 1950*850*1150",
        "| Fuel Con.(L/H) | 4.89 | Fuel capacity tank | 54 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V2203 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 87 X 92.4",
        "| Cyle | 4 Staoke | Compression ratio | 24.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.197",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC184E/ DPC184F/ S0L2-G1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2267,
      "title": "Custom Kubota Ranges 16.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-17",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "D1703",
        "PRP (kW):",
        "12",
        "PRP (kVA):",
        "15",
        "ESP (kW):",
        "13.2",
        "ESP (kVA):",
        "16.5",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-17 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 12kW/15kVA | Standby output | 13.2kW/16.5kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 530 | Size (L*W*H)mm | 1550*750*940",
        "| Fuel Con.(L/H) | 3.36 | Fuel capacity tank | 40 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | D1703 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 87 X 92.4",
        "| Cyle | 4 Staoke | Compression ratio | 24.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.647",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC184E/ DPC164D/ S0L1-P1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2268,
      "title": "Custom Kubota Ranges 13.8 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-14",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V1505",
        "PRP (kW):",
        "10",
        "PRP (kVA):",
        "12.5",
        "ESP (kW):",
        "11",
        "ESP (kVA):",
        "13.8",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-14 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 10kW/12.5kVA | Standby output | 11kW/13.8kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 485 | Size (L*W*H)mm | 1550*740*940",
        "| Fuel Con.(L/H) | 2.94 | Fuel capacity tank | 40 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V1505 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 78.4",
        "| Cyle | 4 Staoke | Compression ratio | 24.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.498",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC164C/ S0L1-L1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2269,
      "title": "Custom Kubota Ranges 11 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-11",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "D1105",
        "PRP (kW):",
        "8",
        "PRP (kVA):",
        "10",
        "ESP (kW):",
        "8.8",
        "ESP (kVA):",
        "11",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-11 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 8kW/10kVA | Standby output | 8.8kW/11kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 459 | Size (L*W*H)mm | 1450*740*940",
        "| Fuel Con.(L/H) | 2.35 | Fuel capacity tank | 40 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | D1105 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 78.4",
        "| Cyle | 4 Staoke | Compression ratio | 24.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.123",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC164C/DPC164B/ PI 044E/S0L1-H1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2270,
      "title": "Custom FPT Ranges 687.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-688",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CR16TE1W.S550",
        "PRP (kW):",
        "500",
        "PRP (kVA):",
        "625",
        "ESP (kW):",
        "550",
        "ESP (kVA):",
        "687.5",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-688 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 500kW/625kVA | Standby output | 550kW/687.5kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4680 | Size (L*W*H)mm | 4300*1500*2200",
        "| Fuel Con.(L/H) | 117.86 | Fuel capacity tank | 680 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CR16TE1W.S550 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 15.9",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 47.2 m7",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2271,
      "title": "Custom FPT Ranges 562.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-560",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CR13TE7W. S550",
        "PRP (kW):",
        "408",
        "PRP (kVA):",
        "510",
        "ESP (kW):",
        "450",
        "ESP (kVA):",
        "562.5",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-560 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 408kW/510kVA | Standby output | 450kW/562.5kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4193 | Size (L*W*H)mm | 4100*1400*2150",
        "| Fuel Con.(L/H) | 96.96 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CR13TE7W. S550 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 47.2 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2272,
      "title": "Custom FPT Ranges 530 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-530",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CR13TE6W. S550",
        "PRP (kW):",
        "384",
        "PRP (kVA):",
        "480",
        "ESP (kW):",
        "424",
        "ESP (kVA):",
        "530",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-530 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 384kW/480kVA | Standby output | 424kW/530kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4133 | Size (L*W*H)mm | 4100*1400*2150",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CR13TE6W. S550 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 12.9",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 47.2 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2273,
      "title": "Custom FPT Ranges 465 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-465",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CURSOR13TE3A.S551",
        "PRP (kW):",
        "338.4",
        "PRP (kVA):",
        "423",
        "ESP (kW):",
        "372",
        "ESP (kVA):",
        "465",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-465 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 338.4kW/423kVA | Standby output | 372kW/465kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4010 | Size (L*W*H)mm | 4100*1400*2150",
        "| Fuel Con.(L/H) | 86.33 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CURSOR13TE3A.S551 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 47.2 VS2",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2274,
      "title": "Custom FPT Ranges 418.75 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-420",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CURSOR13TE2A.S551",
        "PRP (kW):",
        "304.8",
        "PRP (kVA):",
        "381",
        "ESP (kW):",
        "335",
        "ESP (kVA):",
        "418.75",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-420 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 304.8kW/381kVA | Standby output | 335kW/418.75kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4010 | Size (L*W*H)mm | 4100*1400*2150",
        "| Fuel Con.(L/H) | 66.3 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CURSOR13TE2A.S551 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 46.3 L11",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2275,
      "title": "Custom FPT Ranges 385 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-385",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CURSOR87TE4",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-385 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2730 | Size (L*W*H)mm | 3600*1250*1880",
        "| Fuel Con.(L/H) | 68.83 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CURSOR87TE4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 117 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 15.9:1",
        "| Governor | Electrical | Displacement(L) | 8.7",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 46.3 L10",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2276,
      "title": "Custom FPT Ranges 290 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-290",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF67TE8W.S550",
        "PRP (kW):",
        "212",
        "PRP (kVA):",
        "265",
        "ESP (kW):",
        "232",
        "ESP (kVA):",
        "290",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-290 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 212kW/265kVA | Standby output | 232kW/290kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2520 | Size (L*W*H)mm | 3600*1100*2000",
        "| Fuel Con.(L/H) | 49.97 | Fuel capacity tank | 350 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF67TE8W.S550 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 6.7",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 46.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2277,
      "title": "Custom FPT Ranges 225 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-225",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF67TM7.S500",
        "PRP (kW):",
        "164.8",
        "PRP (kVA):",
        "206",
        "ESP (kW):",
        "180",
        "ESP (kVA):",
        "225",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-225 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 164.8kW/206kVA | Standby output | 180kW/225kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2198 | Size (L*W*H)mm | 3400*1100*1800",
        "| Fuel Con.(L/H) | 40.22 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF67TM7.S500 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 6.7",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 46.3 S2",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2278,
      "title": "Custom FPT Ranges 140 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-140",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45TM3.S500",
        "PRP (kW):",
        "102.4",
        "PRP (kVA):",
        "128",
        "ESP (kW):",
        "112",
        "ESP (kVA):",
        "140",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-140 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 102.4kW/128kVA | Standby output | 112kW/140kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1515 | Size (L*W*H)mm | 2800*1050*1600",
        "| Fuel Con.(L/H) | 26.33 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45TM3.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 44.3 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2279,
      "title": "Custom FPT Ranges 125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-125",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45TM2A.S500",
        "PRP (kW):",
        "90.4",
        "PRP (kVA):",
        "113",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-125 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 90.4kW/113kVA | Standby output | 100kW/125kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1474 | Size (L*W*H)mm | 2750*1000*1600",
        "| Fuel Con.(L/H) | 22.35 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45TM2A.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 44.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2280,
      "title": "Custom FPT Ranges 87.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-88",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45SM2A.S500",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70",
        "ESP (kVA):",
        "87.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-88 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 64kW/80kVA | Standby output | 70kW/87.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1328 | Size (L*W*H)mm | 2600*950*1250",
        "| Fuel Con.(L/H) | 16.93 | Fuel capacity tank | 200 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45SM2A.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 44.3 S2",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2281,
      "title": "Custom FPT Ranges 72.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-72",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45SM1A.S500",
        "PRP (kW):",
        "52.8",
        "PRP (kVA):",
        "66",
        "ESP (kW):",
        "58",
        "ESP (kVA):",
        "72.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-72 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 52.8kW/66kVA | Standby output | 58kW/72.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1152 | Size (L*W*H)mm | 2400*1000*1450",
        "| Fuel Con.(L/H) | 13.25 | Fuel capacity tank | 130 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45SM1A.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 42.3 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2282,
      "title": "Custom FPT Ranges 37.5 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-38",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "FPT",
        "Engine Model:",
        "S8000AM1.S500",
        "PRP (kW):",
        "27.2",
        "PRP (kVA):",
        "34",
        "ESP (kW):",
        "30",
        "ESP (kVA):",
        "37.5",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-38 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 27.2kW/34kVA | Standby output | 30kW/37.5kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 909 | Size (L*W*H)mm | 2150*900*1250",
        "| Fuel Con.(L/H) | 6.76 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | S8000AM1.S500 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 115",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 2.9",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 42.3 VS3",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2283,
      "title": "Custom FPT Ranges 660 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-660",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CR16TE1W.S550",
        "PRP (kW):",
        "480",
        "PRP (kVA):",
        "600",
        "ESP (kW):",
        "528",
        "ESP (kVA):",
        "660",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DFPT-660 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 480kW/600kVA | Standby output | 528kW/660kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4162 | Size (L*W*H)mm | 4100*1600*2150",
        "| Fuel Con.(L/H) | 109 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CR16TE1W.S550 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 141 X 170",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | ECU | Displacement(L) | 15.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/HCI544E/ S5L1D-E4/ LSA 47.3 L9/ TAL-A473-F/ECO40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2284,
      "title": "Custom FPT Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CR13TE7W. S550",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DFPT-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4162 | Size (L*W*H)mm | 4100*1600*2150",
        "| Fuel Con.(L/H) | 100.6 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CR13TE7W. S550 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | ECU | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/HCI544D/ S5L1D-D4/ LSA 47.3 M7/ TAL-A473-D/ECO40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2285,
      "title": "Custom FPT Ranges 495 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CR13TE6W. S550",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "396",
        "ESP (kVA):",
        "495",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DFPT-500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 396kW/495kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4135 | Size (L*W*H)mm | 4100*1400*2150",
        "| Fuel Con.(L/H) | 89.9 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CR13TE6W. S550 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | ECU | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/HCI544C/ S5L1D-C4/ LSA 47.3 S5/ TAL-A473-C/ECO40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2286,
      "title": "Custom FPT Ranges 440 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CURSOR13TE3A.S551",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4123 | Size (L*W*H)mm | 4100*1400*2150",
        "| Fuel Con.(L/H) | 85.8 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CURSOR13TE3A.S551 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/HCI444F/ S4L1S-F4/ LSA 47.3 S4/ TAL-A473-B/ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2287,
      "title": "Custom FPT Ranges 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-385",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CURSOR13TE2A.S551",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-385 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3898 | Size (L*W*H)mm | 4100*1400*2150",
        "| Fuel Con.(L/H) | 70 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CURSOR13TE2A.S551 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 135 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 12.88",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/HCI444E/ S4L1S-E4/ LSA 46.3 L11/ TAL-A46-H/ECO38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2288,
      "title": "Custom FPT Ranges 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CURSOR87TE4",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DFPT-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2640 | Size (L*W*H)mm | 3600*1250*1880",
        "| Fuel Con.(L/H) | 66.6 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CURSOR87TE4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 117 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 15.9:1",
        "| Governor | ECU | Displacement(L) | 8.7",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314D/HCI444D/ S4L1S-D4/ LSA 46.3 L10/ TAL-A46-G/ECO38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2289,
      "title": "Custom FPT Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "CURSOR87TE3",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "ECU",
        "| Details Generator Set | GenSet Model | DPK-DFPT-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2640 | Size (L*W*H)mm | 3500*1250*1880",
        "| Fuel Con.(L/H) | 58 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | CURSOR87TE3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 117 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 15.9:1",
        "| Governor | ECU | Displacement(L) | 8.7",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274K/UCI274K/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-E/ECO38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2290,
      "title": "Custom FPT Ranges 220 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF67TM7.S500",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-220 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2198 | Size (L*W*H)mm | 3400*1100*1800",
        "| Fuel Con.(L/H) | 36.6 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF67TM7.S500 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 6.7",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274H/UCI274H/ LSA 46.3 S4/ TAL-A46-C/ECO38 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2291,
      "title": "Custom FPT Ranges 187 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-190",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF67TM4.S500",
        "PRP (kW):",
        "136",
        "PRP (kVA):",
        "170",
        "ESP (kW):",
        "150",
        "ESP (kVA):",
        "187",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-190 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 136kW/170kVA | Standby output | 150kW/187kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2148 | Size (L*W*H)mm | 3400*1100*1800",
        "| Fuel Con.(L/H) | 36.6 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF67TM4.S500 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 6.7",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/UCI274G/TAL-A46-C/ECO38 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2292,
      "title": "Custom FPT Ranges 180 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-180",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF67TM4.S500",
        "PRP (kW):",
        "132",
        "PRP (kVA):",
        "165",
        "ESP (kW):",
        "144",
        "ESP (kVA):",
        "180",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-180 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 132kW/165kVA | Standby output | 144kW/180kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2148 | Size (L*W*H)mm | 3400*1100*1800",
        "| Fuel Con.(L/H) | 36 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF67TM4.S500 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 6.7",
        "| Details Alternator | Brand | Leroy Somer",
        "| Model | LSA 44.3 L12",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2293,
      "title": "Custom FPT Ranges 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF67TM3A.S500",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2148 | Size (L*W*H)mm | 3400*1100*1800",
        "| Fuel Con.(L/H) | 36 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF67TM3A.S500 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 6.7",
        "| Details Alternator | Brand | Mecc Alte",
        "| Model | ECP34 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2294,
      "title": "Custom FPT Ranges 132 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-132",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45TM3.S500",
        "PRP (kW):",
        "96",
        "PRP (kVA):",
        "120",
        "ESP (kW):",
        "106",
        "ESP (kVA):",
        "132",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-132 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 96kW/120kVA | Standby output | 106kW/132kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1477 | Size (L*W*H)mm | 2800*1050*1600",
        "| Fuel Con.(L/H) | 27.6 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45TM3.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/UCI274E/TAL-A44-E/LSA 44.3 M6/ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2295,
      "title": "Custom FPT Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45TM2A.S500",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1420 | Size (L*W*H)mm | 2750*1000*1600",
        "| Fuel Con.(L/H) | 22 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45TM2A.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/UCI2274C/TAL-A44-D/LSA 44.3 S5/ECP34 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2296,
      "title": "Custom Fawde Ranges 413 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-413",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DN1J-45D",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-413 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4126 | Size (L*W*H)mm | 4300*1550*2160",
        "| Fuel Con.(L/H) | 33.57 | Fuel capacity tank | 750 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DN1J-45D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.5 : 1",
        "| Governor | Electrical | Displacement(L) | 11",
        "| Details Alternator | Brand | Depco, Mecc Alte",
        "| Model | DPC314F/ ECP38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2297,
      "title": "Custom Fawde Ranges 385 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-385",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DM2J-42D",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-385 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3750 | Size (L*W*H)mm | 4100*1300*2020",
        "| Fuel Con.(L/H) | 33.57 | Fuel capacity tank | 530 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DM2J-42D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 17.5 : 1",
        "| Governor | Electrical | Displacement(L) | 8.6",
        "| Details Alternator | Brand | Depco, Mecc Alte",
        "| Model | DPC314E/ ECP38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2298,
      "title": "Custom Fawde Ranges 275 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-275",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DL2-32D",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-275 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2690 | Size (L*W*H)mm | 3500*1250*1950",
        "| Fuel Con.(L/H) | 33.57 | Fuel capacity tank | 497 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DL2-32D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 17.5 : 1",
        "| Governor | Electrical | Displacement(L) | 8.6",
        "| Details Alternator | Brand | Depco, Mecc Alte",
        "| Model | DPC274J/ ECP38 3S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2299,
      "title": "Custom Fawde Ranges 227 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-227",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DL1-27D",
        "PRP (kW):",
        "165",
        "PRP (kVA):",
        "206",
        "ESP (kW):",
        "182",
        "ESP (kVA):",
        "227",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-227 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 165kW/206kVA | Standby output | 182kW/227kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2493 | Size (L*W*H)mm | 3550*1100*1800",
        "| Fuel Con.(L/H) | 31.3 | Fuel capacity tank | 443 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DL1-27D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Electrical | Displacement(L) | 7.13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274H/ UCI444F/ LSA 46.3 L10/ ECP38 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2300,
      "title": "Custom Fawde Ranges 179 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-180",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DF2-21D",
        "PRP (kW):",
        "130",
        "PRP (kVA):",
        "163",
        "ESP (kW):",
        "143",
        "ESP (kVA):",
        "179",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-180 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 130kW/163kVA | Standby output | 143kW/179kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2000 | Size (L*W*H)mm | 3090*1100*1650",
        "| Fuel Con.(L/H) | 31.3 | Fuel capacity tank | 305 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DF2-21D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Electrical | Displacement(L) | 7.13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274F/ UCI444E/ LSA 46.3 S5/ ECP34 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2301,
      "title": "Custom Fawde Ranges 151 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-150",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DF2-18D",
        "PRP (kW):",
        "110",
        "PRP (kVA):",
        "138",
        "ESP (kW):",
        "121",
        "ESP (kVA):",
        "151",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-150 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 110kW/138kVA | Standby output | 121kW/151kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1900 | Size (L*W*H)mm | 3050*1000*1650",
        "| Fuel Con.(L/H) | 26.4 | Fuel capacity tank | 260 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DF2-18D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 7.13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274E/ UCI274H/ LSA 46.3 S4/ ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2302,
      "title": "Custom Fawde Ranges 131 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-130",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DF2D-16D",
        "PRP (kW):",
        "95",
        "PRP (kVA):",
        "119",
        "ESP (kW):",
        "105",
        "ESP (kVA):",
        "131",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-130 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 95kW/119kVA | Standby output | 105kW/131kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1900 | Size (L*W*H)mm | 3050*1000*1650",
        "| Fuel Con.(L/H) | 26.4 | Fuel capacity tank | 260 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DF2D-16D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 7.13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/ UCI274H/ LSA 44.3 L13/ ECP34 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2303,
      "title": "Custom Fawde Ranges 117 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-120",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA4DF2-14D",
        "PRP (kW):",
        "85",
        "PRP (kVA):",
        "106",
        "ESP (kW):",
        "94",
        "ESP (kVA):",
        "117",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-120 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 85kW/106kVA | Standby output | 94kW/117kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1850 | Size (L*W*H)mm | 2950*1000*1650",
        "| Fuel Con.(L/H) | 22.8 | Fuel capacity tank | 250 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA4DF2-14D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 115",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 4.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/ UCI274G/ LSA 44.3 L13/ ECP34 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2304,
      "title": "Custom Fawde Ranges 89 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-90",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4110/125Z-11D",
        "PRP (kW):",
        "65",
        "PRP (kVA):",
        "81",
        "ESP (kW):",
        "72",
        "ESP (kVA):",
        "89",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-90 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 65kW/81kVA | Standby output | 72kW/89kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1500 | Size (L*W*H)mm | 2650*950*1400",
        "| Fuel Con.(L/H) | 16.6 | Fuel capacity tank | 130 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4110/125Z-11D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 4.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224F/ UCI274E/ LSA 44.3 M8/ ECP32 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2305,
      "title": "Custom Fawde Ranges 76 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-75",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX23-90D-HMS20W",
        "PRP (kW):",
        "55",
        "PRP (kVA):",
        "69",
        "ESP (kW):",
        "61",
        "ESP (kVA):",
        "76",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-75 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 55kW/69kVA | Standby output | 61kW/76kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2500*950*1250",
        "| Fuel Con.(L/H) | 14.1 | Fuel capacity tank | 134 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX23-90D-HMS20W | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224F/ UCI274D/ LSA 44.3 M6/ ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2306,
      "title": "Custom Fawde Ranges 53 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-66",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX22-75D-HMS20W",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "53",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-66 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1085 | Size (L*W*H)mm | 2380*900*1150",
        "| Fuel Con.(L/H) | 12.57 | Fuel capacity tank | 75.8 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX22-75D-HMS20W | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/ UCI274C/ LSA 44.3 S5/ ECP32 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2307,
      "title": "Custom Fawde Ranges 66 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-66",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX23-82D",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "53",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-66 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1170 | Size (L*W*H)mm | 2500*950*1250",
        "| Fuel Con.(L/H) | 12.3 | Fuel capacity tank | 134 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX23-82D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/ UCI274C/ LSA 44.3 S5/ ECP32 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2308,
      "title": "Custom Fawde Ranges 61 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-60",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX22-75D-HMS20W",
        "PRP (kW):",
        "44",
        "PRP (kVA):",
        "55",
        "ESP (kW):",
        "48",
        "ESP (kVA):",
        "61",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-60 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 44kW/55kVA | Standby output | 48kW/61kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1050 | Size (L*W*H)mm | 2280*900*1150",
        "| Fuel Con.(L/H) | 12.57 | Fuel capacity tank | 75.8 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX22-75D-HMS20W | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224D/ UCI224G/ LSA 44.3 S4/ ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2309,
      "title": "Custom Fawde Ranges 55 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-55",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX21-61D-HMS20W",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-55 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1000 | Size (L*W*H)mm | 2280*900*1150",
        "| Fuel Con.(L/H) | 9.71 | Fuel capacity tank | 75.8 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX21-61D-HMS20W | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224D/ UCI224F/ LSA 44.3 S3/ ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2310,
      "title": "Custom Fawde Ranges 39 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-50",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX21-61D-HMS20W",
        "PRP (kW):",
        "35",
        "PRP (kVA):",
        "44",
        "ESP (kW):",
        "39",
        "ESP (kVA):",
        "48",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-50 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 35kW/44kVA | Standby output | 39kW/48kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1000 | Size (L*W*H)mm | 2250*900*1150",
        "| Fuel Con.(L/H) | 9.58 | Fuel capacity tank | 75.8 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX21-61D-HMS20W | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184J/ UCI224F/ LSA 44.3 S2/ ECP32 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2311,
      "title": "Custom Fawde Ranges 48 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-50",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX22-60D",
        "PRP (kW):",
        "35",
        "PRP (kVA):",
        "44",
        "ESP (kW):",
        "39",
        "ESP (kVA):",
        "48",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-48 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 35kW/44kVA | Standby output | 39kW/48kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 990 | Size (L*W*H)mm | 2280*900*1150",
        "| Fuel Con.(L/H) | 9.17 | Fuel capacity tank | 75.8 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX22-60D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0 : 1",
        "| Governor | Mechanical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184J/ UCI224F/ LSA 44.3 S2/ ECP32 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2312,
      "title": "Custom Fawde Ranges 44 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-44",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW92-45D-HMS20W",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-44 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 785 | Size (L*W*H)mm | 2000*780*1000",
        "| Fuel Con.(L/H) | 8.21 | Fuel capacity tank | 71 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW92-45D-HMS20W | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184H/ UCI244D/ LSA 42.3 L9/ ECP32 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2313,
      "title": "Custom Fawde Ranges 41 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-41",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX21-53D",
        "PRP (kW):",
        "30",
        "PRP (kVA):",
        "38",
        "ESP (kW):",
        "33",
        "ESP (kVA):",
        "41",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-41 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 30kW/38kVA | Standby output | 33kW/41kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 970 | Size (L*W*H)mm | 2290*900*1150",
        "| Fuel Con.(L/H) | 8.21 | Fuel capacity tank | 76.8 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX21-53D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184H/ UCI244D/ LSA 42.3 L9/ ECP32 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2314,
      "title": "Custom Fawde Ranges 34 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-35",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW92-42D",
        "PRP (kW):",
        "25",
        "PRP (kVA):",
        "31",
        "ESP (kW):",
        "28",
        "ESP (kVA):",
        "34",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-35 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 25kW/31kVA | Standby output | 28kW/34kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 770 | Size (L*W*H)mm | 1900*780*1000",
        "| Fuel Con.(L/H) | 7.1 | Fuel capacity tank | 71 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW92-42D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/ UCI244D/ LSA 42.3 M8/ ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2315,
      "title": "Custom Fawde Ranges 33 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-33",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW91-38D",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-33 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 700 | Size (L*W*H)mm | 1750*740*950",
        "| Fuel Con.(L/H) | 6.21 | Fuel capacity tank | 93 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW91-38D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184F/ UCI244C/ LSA 42.3 M7/ ECP28 L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2316,
      "title": "Custom Fawde Ranges 30 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-30",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW91-38D",
        "PRP (kW):",
        "22",
        "PRP (kVA):",
        "28",
        "ESP (kW):",
        "24",
        "ESP (kVA):",
        "30",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-30 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 22kW/28kVA | Standby output | 24kW/30kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 700 | Size (L*W*H)mm | 1750*740*950",
        "| Fuel Con.(L/H) | 6.21 | Fuel capacity tank | 93 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW91-38D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184F/ PI144K/ LSA 42.3 S5/ ECP28 L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2317,
      "title": "Custom Fawde Ranges 22 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-22",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW81-28D",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-22 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 660 | Size (L*W*H)mm | 1700*740*950",
        "| Fuel Con.(L/H) | 4.57 | Fuel capacity tank | 50 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW81-28D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.27",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184F/ PI144H/ LSA 42.3 VS3/ ECP28 3S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2318,
      "title": "Custom Fawde Ranges 21 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-20",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW81-28D",
        "PRP (kW):",
        "15",
        "PRP (kVA):",
        "19",
        "ESP (kW):",
        "17",
        "ESP (kVA):",
        "21",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-20 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 15kW/19kVA | Standby output | 17kW/21kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 246 | Size (L*W*H)mm | 1700*740*950",
        "| Fuel Con.(L/H) | 4.28 | Fuel capacity tank | 93 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW81-28D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.27",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184F/ PI144G/ LSA 42.3 VS2/ ECP28 3S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2319,
      "title": "Custom Fawde Ranges 413 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-413",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DN1J-45D",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-413 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3950 | Size (L*W*H)mm | 4000*1450*2150",
        "| Fuel Con.(L/H) | 69.64 | Fuel capacity tank | 600 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DN1J-45D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 12.53",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ TAL-A473-A/ ECP40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2320,
      "title": "Custom Fawde Ranges 371 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-375",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DM2J-41D",
        "PRP (kW):",
        "270",
        "PRP (kVA):",
        "338",
        "ESP (kW):",
        "297",
        "ESP (kVA):",
        "371",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-375 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 270kW/338kVA | Standby output | 297kW/371kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3950 | Size (L*W*H)mm | 4000*1450*2150",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 600 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DM2J-41D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 11.04",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC314FS/ TAL-A46-H/ ECP38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2321,
      "title": "Custom Fawde Ranges 344 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-344",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DL2-30D",
        "PRP (kW):",
        "250",
        "PRP (kVA):",
        "313",
        "ESP (kW):",
        "275",
        "ESP (kVA):",
        "344",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-344 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 250kW/313kVA | Standby output | 275kW/344kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3920 | Size (L*W*H)mm | 4000*1450*2150",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 600 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DM2J-39D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 123 X 155",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 11.04",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC314E/ TAL-A46-G/ ECP38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2322,
      "title": "Custom Fawde Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DL2-30D",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3500*1100*1950",
        "| Fuel Con.(L/H) | 46.43 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DL2-30D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 8.57",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274K/ TAL-A46-E/ ECP38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2323,
      "title": "Custom Fawde Ranges 248 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DL2-27D",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "198",
        "ESP (kVA):",
        "248",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 180kW/225kVA | Standby output | 198kW/248kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3500*1100*1950",
        "| Fuel Con.(L/H) | 41.79 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DL2-27D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 8.57",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274J/ TAL-A46-C/ ECP38 3S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2324,
      "title": "Custom Fawde Ranges 206 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-206",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DL1-24D",
        "PRP (kW):",
        "150",
        "PRP (kVA):",
        "188",
        "ESP (kW):",
        "165",
        "ESP (kVA):",
        "206",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-206 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 150kW/188kVA | Standby output | 165kW/206kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2600 | Size (L*W*H)mm | 3500*1100*1950",
        "| Fuel Con.(L/H) | 35 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DL1-24D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 7.13",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/ TAL-A46-C/ ECP38 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2325,
      "title": "Custom Fawde Ranges 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DF2-19D",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1900 | Size (L*W*H)mm | 3160*1100*1650",
        "| Fuel Con.(L/H) | 28.57 | Fuel capacity tank | 280 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DF2-19D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 7.13",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274FS/ TAL-A44-K/ ECP34 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2326,
      "title": "Custom Fawde Ranges 138 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-138",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DF2-17D",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-138 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1700 | Size (L*W*H)mm | 2900*1000*1430",
        "| Fuel Con.(L/H) | 24.05 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DF2-17D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 7.13",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/TAL-A44-E/ ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2327,
      "title": "Custom Fawde Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA6DF2D-14D",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1400 | Size (L*W*H)mm | 2650*1000*1400",
        "| Fuel Con.(L/H) | 19.24 | Fuel capacity tank | 205 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA6DF2D-14D | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 6.5",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/TAL-A44-D/ ECP34 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2328,
      "title": "Custom Deutz Ranges 825 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-825",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "HC12V132ZL-LAG2B",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-825 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 7180 | Size (L*W*H)mm | 4900*2200*2500",
        "| Fuel Con.(L/H) | 157.14 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | HC12V132ZL-LAG2B | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 23.812",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354F/ HCI544F/ TAL-A473-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2329,
      "title": "Custom Deutz Ranges 625 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-625",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015CP-LA G3B",
        "PRP (kW):",
        "450",
        "PRP (kVA):",
        "563",
        "ESP (kW):",
        "500",
        "ESP (kVA):",
        "625",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-625 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 450kW/563kVA | Standby output | 500kW/625kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 4500 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 117.86 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015CP-LA G3B | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354D/ HCI544D/ TAL-A473-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2330,
      "title": "Custom Deutz Ranges 563 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-563",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015CP-LA G2B",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "450",
        "ESP (kVA):",
        "563",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-563 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 400kW/500kVA | Standby output | 450kW/563kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 4360 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 104.76 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015CP-LA G2B | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S4L1D-F/ TAL-A473-A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2331,
      "title": "Custom Deutz Ranges 525 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-525",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015CP-LA G1A",
        "PRP (kW):",
        "380",
        "PRP (kVA):",
        "475",
        "ESP (kW):",
        "420",
        "ESP (kVA):",
        "525",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-525 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 380kW/475kVA | Standby output | 420kW/525kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 4280 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 99.52 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015CP-LA G1A | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S4L1S-F/ TAL-A473-A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2332,
      "title": "Custom Deutz Ranges 500 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-500",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015C-LA G1B",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-500 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 4400 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 94.29 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015C-LA G1B | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S4L1S-F/ TAL-A473-A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2333,
      "title": "Custom Deutz Ranges 425 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-425",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015CP-G2B",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "340",
        "ESP (kVA):",
        "425",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-425 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 320kW/400kVA | Standby output | 340kW/425kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3705 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 83.81 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015CP-G2B | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314F/ S4L1S-E/ TAL-A46-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2334,
      "title": "Custom Deutz Ranges 400 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-400",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015CP-G1B",
        "PRP (kW):",
        "290",
        "PRP (kVA):",
        "363",
        "ESP (kW):",
        "320",
        "ESP (kVA):",
        "400",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-400 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 290kW/363kVA | Standby output | 320kW/400kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3480 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 75.95 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015CP-G1B | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314E/ S4L1S-D/ TAL-A46-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2335,
      "title": "Custom Deutz Ranges 375 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-375",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015C-LA G3B",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "300",
        "ESP (kVA):",
        "375",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-375 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 280kW/350kVA | Standby output | 300kW/375kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3520 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 73.33 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015C-LA G3B | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314E/ S4L1D-D/ TAL-A46-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2336,
      "title": "Custom Deutz Ranges 350 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-350",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015C-LA G2B",
        "PRP (kW):",
        "250",
        "PRP (kVA):",
        "313",
        "ESP (kW):",
        "280",
        "ESP (kVA):",
        "350",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-350 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 250kW/313kVA | Standby output | 280kW/350kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3430 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 65.48 | Fuel capacity tank | 655 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015C-LA G2B | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314D/ S4L1D-C/ TAL-A46-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2337,
      "title": "Custom Deutz Ranges 313 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-312",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015C-LA G1B",
        "PRP (kW):",
        "220",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "250",
        "ESP (kVA):",
        "313",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-312 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 220kW/275kVA | Standby output | 250kW/313kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2658 | Size (L*W*H)mm | 3500*1600*2000",
        "| Fuel Con.(L/H) | 57.62 | Fuel capacity tank | 518 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015C-LA G1B | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5.: 1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274K/ UCI274K/ TAL-A46-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2338,
      "title": "Custom Deutz Ranges 275 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-275",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015-LA GB",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-275 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2900 | Size (L*W*H)mm | 3500*1600*2000",
        "| Fuel Con.(L/H) | 52.38 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015-LA GB | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.: 1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274J/ UCI274J/ TAL-A46-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2339,
      "title": "Custom Deutz Ranges 250 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-250",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1013FC G3",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-250 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2151 | Size (L*W*H)mm | 3250*1100*1500",
        "| Fuel Con.(L/H) | 40.95 | Fuel capacity tank | 224 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1013FC G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 7.15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274H/ UCI274H/ LSA 46.3 L11/ TAL-A46-B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2340,
      "title": "Custom Deutz Ranges 220 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-220",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1013EC G2",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-220 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2027 | Size (L*W*H)mm | 3250*1100*1500",
        "| Fuel Con.(L/H) | 40.95 | Fuel capacity tank | 224 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1013EC G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 7.15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274G/ HCI444F/ LSA 46.3 M8/ TAL-A46-A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2341,
      "title": "Custom Deutz Ranges 193 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-200",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1013EC G1",
        "PRP (kW):",
        "140",
        "PRP (kVA):",
        "175",
        "ESP (kW):",
        "154",
        "ESP (kVA):",
        "193",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-200 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 140kW/175kVA | Standby output | 154kW/193kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1906 | Size (L*W*H)mm | 3250*1100*1500",
        "| Fuel Con.(L/H) | 35.67 | Fuel capacity tank | 224 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1013EC G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 7.15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274K/ HCI444E/ LSA 46.3 M7/ TAL-A44-K",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2342,
      "title": "Custom Deutz Ranges 150 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-150",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M1013FC",
        "PRP (kW):",
        "110",
        "PRP (kVA):",
        "138",
        "ESP (kW):",
        "120",
        "ESP (kVA):",
        "150",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-150 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 110kW/138kVA | Standby output | 120kW/150kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1550 | Size (L*W*H)mm | 2850*1050*1600",
        "| Fuel Con.(L/H) | 25.6 | Fuel capacity tank | 256 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M1013FC | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 4.76",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274H/ UCI274J/ LSA 44.3 S4/ TAL-A44-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2343,
      "title": "Custom Deutz Ranges 138 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-138",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M1013EC G2",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-138 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1570 | Size (L*W*H)mm | 2850*1050*1600",
        "| Fuel Con.(L/H) | 25.6 | Fuel capacity tank | 242 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M1013EC G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 4.76",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274H/ UCI274G/ LSA 44.3 L14/ TAL-A44-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2344,
      "title": "Custom Deutz Ranges 125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-125",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M1013EC G1",
        "PRP (kW):",
        "90",
        "PRP (kVA):",
        "113",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-125 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 90kW/113kVA | Standby output | 100kW/125kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1530 | Size (L*W*H)mm | 2850*1050*1600",
        "| Fuel Con.(L/H) | 22.71 | Fuel capacity tank | 242 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M1013EC G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 4.76",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274F/ UCI274H/ LSA 44.3 L13/ TAL-A44-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2345,
      "title": "Custom Deutz Ranges 110 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-110",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M2012C G2",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-110 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1600 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 20.54 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M2012C G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 4.04",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274C/ UCI274C/ LSA 44.3 L13/ TAL-A44-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2346,
      "title": "Custom Deutz Ranges 94 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-94",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M2012C G1",
        "PRP (kW):",
        "68",
        "PRP (kVA):",
        "85",
        "ESP (kW):",
        "75",
        "ESP (kVA):",
        "94",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-94 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 68kW/85kVA | Standby output | 75kW/94kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 17.4 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M2012C G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 4.04",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224G/ UCI274E/ LSA 44.3 L10/ TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2347,
      "title": "Custom Deutz Ranges 75 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-75",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M2012",
        "PRP (kW):",
        "54",
        "PRP (kVA):",
        "68",
        "ESP (kW):",
        "60",
        "ESP (kVA):",
        "75",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-75 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 54kW/68kVA | Standby output | 60kW/75kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1195 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 14.21 | Fuel capacity tank | 136 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M2012 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 19.0 : 1",
        "| Governor | Electrical | Displacement(L) | 4.04",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224E/ UCI274D/ S1L2-Y/ LSA44.3 M6/ TAL-A42-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2348,
      "title": "Custom Deutz Ranges 60 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-60",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BFM3C",
        "PRP (kW):",
        "44",
        "PRP (kVA):",
        "55",
        "ESP (kW):",
        "48",
        "ESP (kVA):",
        "60",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-60 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 44kW/55kVA | Standby output | 48kW/60kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 963 | Size (L*W*H)mm | 2250*900*1150",
        "| Fuel Con.(L/H) | 11.21 | Fuel capacity tank | 77 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BFM3C | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Electrical | Displacement(L) | 3.168",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224D/ UCI224G/ S1L2-R/ LSA44.3 S4/ TAL-A42-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2349,
      "title": "Custom Deutz Ranges 50 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-50",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BFM3T",
        "PRP (kW):",
        "36",
        "PRP (kVA):",
        "45",
        "ESP (kW):",
        "40",
        "ESP (kVA):",
        "50",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-50 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 36kW/45kVA | Standby output | 40kW/50kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 931 | Size (L*W*H)mm | 2280*900*1150",
        "| Fuel Con.(L/H) | 9.26 | Fuel capacity tank | 77 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BFM3T | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Electrical | Displacement(L) | 3.168",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184J/ UCI224F/ PI 144J/ LSA44.3 S2/ TAL-A42-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2350,
      "title": "Custom Deutz Ranges 40 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-40",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BFM3 G2",
        "PRP (kW):",
        "28",
        "PRP (kVA):",
        "35",
        "ESP (kW):",
        "32",
        "ESP (kVA):",
        "40",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-40 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 28kW/35kVA | Standby output | 32kW/40kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 891 | Size (L*W*H)mm | 1950*780*1050",
        "| Fuel Con.(L/H) | 7.43 | Fuel capacity tank | 57 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BFM3 G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Electrical | Displacement(L) | 3.168",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184G/ UCI224D/ PI 144G/ LSA42.3 L9/ TAL-A42-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2351,
      "title": "Custom Deutz Ranges 28 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-28",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BFM3 G1",
        "PRP (kW):",
        "20",
        "PRP (kVA):",
        "25",
        "ESP (kW):",
        "22",
        "ESP (kVA):",
        "28",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-28 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 20kW/25kVA | Standby output | 22kW/28kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 890 | Size (L*W*H)mm | 1950*780*1050",
        "| Fuel Con.(L/H) | 5.36 | Fuel capacity tank | 57 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BFM3 G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Electrical | Displacement(L) | 3.168",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184E/S0L2-M/ PI 144K/LSA42.3 S5/ TAL-A40-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2352,
      "title": "Custom Deutz Ranges 850 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-850",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "HC12V132ZL-LAG2",
        "PRP (kW):",
        "620",
        "PRP (kVA):",
        "775",
        "ESP (kW):",
        "680",
        "ESP (kVA):",
        "850",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-850 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 620kW/775kVA | Standby output | 680kW/850kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 7180 | Size (L*W*H)mm | 4900*2000*2450",
        "| Fuel Con.(L/H) | 145.4 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | HC12V132ZL-LAG2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 23.812",
        "| Details Alternator | Brand | Depco, Mecc Alte",
        "| Model | DPC-640/ ECP43 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2353,
      "title": "Custom Deutz Ranges 750 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-750",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "HC12V132ZL-LAG1",
        "PRP (kW):",
        "550",
        "PRP (kVA):",
        "688",
        "ESP (kW):",
        "600",
        "ESP (kVA):",
        "750",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-750 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 550kW/688kVA | Standby output | 600kW/750kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 7180 | Size (L*W*H)mm | 4900*2000*2450",
        "| Fuel Con.(L/H) | 129 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | HC12V132ZL-LAG1 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 23.812",
        "| Details Alternator | Brand | Depco, Mecc Alte",
        "| Model | DPC-550/ ECP40 VL4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2354,
      "title": "Custom Deutz Ranges 688 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-688",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015CP-LA G5",
        "PRP (kW):",
        "500",
        "PRP (kVA):",
        "625",
        "ESP (kW):",
        "550",
        "ESP (kVA):",
        "688",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-688 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 122.02 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015CP-LA G5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Mecc Alte",
        "| Model | DPC354F/ ECP40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2355,
      "title": "Custom Deutz Ranges 625 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-625",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015CP-LA G4",
        "PRP (kW):",
        "460",
        "PRP (kVA):",
        "575",
        "ESP (kW):",
        "500",
        "ESP (kVA):",
        "625",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-625 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 460kW/575kVA | Standby output | 500kW/625kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 112.26 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015CP-LA G4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/ TAL-A473-E/ ECP40 5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2356,
      "title": "Custom Deutz Ranges 575 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-575",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015CP-LA G3",
        "PRP (kW):",
        "420",
        "PRP (kVA):",
        "525",
        "ESP (kW):",
        "460",
        "ESP (kVA):",
        "575",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-575 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 420kW/525kVA | Standby output | 460kW/575kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 102.5 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015CP-LA G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/ TAL-A473-D/ ECP40 1L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2357,
      "title": "Custom Deutz Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015CP-LA G2",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 97.62 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015CP-LA G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/ S4L1D-D4/ TAL-A473-D/ ECP40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2358,
      "title": "Custom Deutz Ranges 511 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-510",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015CP-LA G1A",
        "PRP (kW):",
        "372",
        "PRP (kVA):",
        "465",
        "ESP (kW):",
        "409",
        "ESP (kVA):",
        "511",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-510 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 372kW/465kVA | Standby output | 409kW/511kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 90.79 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015CP-LA G1A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/ S4L1D-D4/ TAL-A473-C/ ECP40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2359,
      "title": "Custom Deutz Ranges 501 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015C-LA G2",
        "PRP (kW):",
        "364",
        "PRP (kVA):",
        "455",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "501",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 364kW/455kVA | Standby output | 400kW/501kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 88.83 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015C-LA G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ S4L1D-C4/ TAL-A473-C/ ECP40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2360,
      "title": "Custom Deutz Ranges 484 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-484",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF8M1015C-LA G1A",
        "PRP (kW):",
        "352",
        "PRP (kVA):",
        "440",
        "ESP (kW):",
        "387",
        "ESP (kVA):",
        "484",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-484 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 352kW/440kVA | Standby output | 387kW/484kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4820 | Size (L*W*H)mm | 4300*1700*2320",
        "| Fuel Con.(L/H) | 85.9 | Fuel capacity tank | 1050 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF8M1015C-LA G1A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 15.874",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ S4L1D-C4/ TAL-A473-C/ ECP40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2361,
      "title": "Custom Deutz Ranges 440 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015CP-LA G",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 72.24 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015CP-LA G | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ S4L1S-F4/ TAL-A473-A/ ECP40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2362,
      "title": "Custom Deutz Ranges 407 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-410",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015CP-LA G",
        "PRP (kW):",
        "296",
        "PRP (kVA):",
        "370",
        "ESP (kW):",
        "326",
        "ESP (kVA):",
        "407",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-410 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 296kW/370kVA | Standby output | 326kW/407kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 72.24 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015CP-LA G | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ S4L1S-F4/ TAL-A46-H/ ECP40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2363,
      "title": "Custom Deutz Ranges 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-385",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015C-LA G4",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-385 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 62.83 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015C-LA G4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ S4L1S-E4/ TAL-A46-H/ ECP38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2364,
      "title": "Custom Deutz Ranges 286 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-360",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015C-LA G4",
        "PRP (kW):",
        "260",
        "PRP (kVA):",
        "325",
        "ESP (kW):",
        "286",
        "ESP (kVA):",
        "358",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-360 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 260kW/325kVA | Standby output | 286kW/358kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 62.83 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015C-LA G4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314E/ S4L1S-E4/ TAL-A46-G/ ECP38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2365,
      "title": "Custom Deutz Ranges 358 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-360",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015C-LA G3A",
        "PRP (kW):",
        "260",
        "PRP (kVA):",
        "325",
        "ESP (kW):",
        "286",
        "ESP (kVA):",
        "358",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-360 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 260kW/325kVA | Standby output | 286kW/358kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 62.83 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015C-LA G3A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314E/ S4L1S-E4/ TAL-A46-G/ ECP38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2366,
      "title": "Custom Deutz Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015C-LA G2A",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 58 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015C-LA G2A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314D/ S4L1S-D4/ TAL-A46-F/ ECP38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2367,
      "title": "Custom Deutz Ranges 300 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-300",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015C-LA G1A",
        "PRP (kW):",
        "220",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "240",
        "ESP (kVA):",
        "300",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-300 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 220kW/275kVA | Standby output | 240kW/300kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3250 | Size (L*W*H)mm | 3900*1600*2150",
        "| Fuel Con.(L/H) | 53.2 | Fuel capacity tank | 560 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015C-LA G1A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 136",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314D/ S4L1S-D4/ TAL-A46-D/ ECP38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2368,
      "title": "Custom Deutz Ranges 220 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "TCD8.0",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2900 | Size (L*W*H)mm | 3500*1600*2000",
        "| Fuel Con.(L/H) | 47.62 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | TCD8.0 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 136",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 7.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274K/ UCI274K/ S4L1S-C4/ TAL-A46-D/ ECP38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2369,
      "title": "Custom Deutz Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1015-LA GA",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "V6",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2900 | Size (L*W*H)mm | 3500*1600*2000",
        "| Fuel Con.(L/H) | 46.67 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1015-LA GA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 132 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 11.906",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274K/ UCI274K/ S4L1S-C4/ TAL-A46-D/ ECP38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2370,
      "title": "Custom Deutz Ranges 220 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1013FC G3",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-220 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2027 | Size (L*W*H)mm | 3250*1100*1500",
        "| Fuel Con.(L/H) | 40.6 | Fuel capacity tank | 224 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1013FC G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Electrical | Displacement(L) | 7.15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274H/ UCI274H/ TAL-A46-C/ ECP38 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2371,
      "title": "Custom Deutz Ranges 160 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-200",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1013FC G2",
        "PRP (kW):",
        "144",
        "PRP (kVA):",
        "180",
        "ESP (kW):",
        "160",
        "ESP (kVA):",
        "200",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-200 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 144kW/180kVA | Standby output | 160kW/200kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2027 | Size (L*W*H)mm | 3250*1100*1500",
        "| Fuel Con.(L/H) | 40.6 | Fuel capacity tank | 224 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1013FC G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Electrical | Displacement(L) | 7.15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/ UCI274G/ TAL-A46-C/ ECP38 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2372,
      "title": "Custom Deutz Ranges 200 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-200",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1013EC G2",
        "PRP (kW):",
        "144",
        "PRP (kVA):",
        "180",
        "ESP (kW):",
        "160",
        "ESP (kVA):",
        "200",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-200 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 144kW/180kVA | Standby output | 160kW/200kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2027 | Size (L*W*H)mm | 3250*1100*1500",
        "| Fuel Con.(L/H) | 39.2 | Fuel capacity tank | 224 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1013EC G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Electrical | Displacement(L) | 7.15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/ UCI274G/ TAL-A46-C/ ECP38 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2373,
      "title": "Custom Deutz Ranges 165 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF6M1013EC G1",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DDE-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1896 | Size (L*W*H)mm | 3250*1100*1500",
        "| Fuel Con.(L/H) | 35.9 | Fuel capacity tank | 224 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF6M1013EC G1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Mechanical | Displacement(L) | 7.15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274F/ UCI274F/ TAL-A44-K/ ECP34 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2374,
      "title": "Custom Deutz Ranges 143 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-143",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M1013FC",
        "PRP (kW):",
        "104",
        "PRP (kVA):",
        "130",
        "ESP (kW):",
        "114",
        "ESP (kVA):",
        "143",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-143 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 104kW/130kVA | Standby output | 114kW/143kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1550 | Size (L*W*H)mm | 2850*1050*1600",
        "| Fuel Con.(L/H) | 32.3 | Fuel capacity tank | 250 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M1013FC | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Electrical | Displacement(L) | 4.76",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274E/ UCI274E/ TAL-A44-H/ ECP34 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2375,
      "title": "Custom Deutz Ranges 100 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-125S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M1013EC G1",
        "PRP (kW):",
        "90",
        "PRP (kVA):",
        "113",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DDE-125S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | N.A | Standby output | 100kW/125kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1720 | Size (L*W*H)mm | 2900*1050*1600",
        "| Fuel Con.(L/H) | 21.5 | Fuel capacity tank | 240 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M1013EC G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.76",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/ UCI274D/ TAL-A44-E/ ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2376,
      "title": "Custom Deutz Ranges 125 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-125",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M1013EC G2",
        "PRP (kW):",
        "90",
        "PRP (kVA):",
        "113",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-125 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 90kW/113kVA | Standby output | 100kW/125kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1498 | Size (L*W*H)mm | 2850*1050*1600",
        "| Fuel Con.(L/H) | 25.8 | Fuel capacity tank | 242 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M1013EC G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Electrical | Displacement(L) | 4.76",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/ UCI274D/ TAL-A44-E/ ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2377,
      "title": "Custom Deutz Ranges 80 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-110S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M2012C G2",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-110S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1465 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 17 | Fuel capacity tank | 236 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M2012C G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Electrical | Displacement(L) | 4.04",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/UCI274C/TAL-A44-D/ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2378,
      "title": "Custom Deutz Ranges 110 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M1013EC G1",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DDE-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1498 | Size (L*W*H)mm | 2850*1050*1600",
        "| Fuel Con.(L/H) | 21.5 | Fuel capacity tank | 242 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M1013EC G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.76",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/UCI274C/TAL-A44-D/ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2379,
      "title": "Custom Baudouin Ranges 1650 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1650",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M33G1320/6",
        "PRP (kW):",
        "1200",
        "PRP (kVA):",
        "1500",
        "ESP (kW):",
        "1320",
        "ESP (kVA):",
        "1650",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1650 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 135100 | Size (L*W*H)mm | 12192*2438*2896",
        "| Fuel Con.(L/H) | 270.53 | Fuel capacity tank | 1100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M33G1320/6 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 39.2",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | GR400G/ S6L1D-H/ LSA 50.2 L8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2380,
      "title": "Custom Baudouin Ranges 1500 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1500",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M33G1200/6",
        "PRP (kW):",
        "1092",
        "PRP (kVA):",
        "1365",
        "ESP (kW):",
        "1200",
        "ESP (kVA):",
        "1500",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1500 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 1092kW/1365kVA | Standby output | 1200kW/1500kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 135000 | Size (L*W*H)mm | 12192*2438*2896",
        "| Fuel Con.(L/H) | 270.53 | Fuel capacity tank | 1100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M33G1200/6 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 39.2",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404H/ S6L1D-G/ LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2381,
      "title": "Custom Baudouin Ranges 1375 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1375",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M33G1100/6",
        "PRP (kW):",
        "1000",
        "PRP (kVA):",
        "1250",
        "ESP (kW):",
        "1100",
        "ESP (kVA):",
        "1375",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
