        "| Details Generator Set | GenSet Model | DPK-DB-1375 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 1000kW/1250kVA | Standby output | 1100kW/1375kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 135000 | Size (L*W*H)mm | 12192*2438*2896",
        "| Fuel Con.(L/H) | 187.37 | Fuel capacity tank | 1100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M33G1100/6 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 39.2",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404G/ S6L1D-F/ LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2382,
      "title": "Custom Baudouin Ranges 1125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1125",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M26G900/6",
        "PRP (kW):",
        "800",
        "PRP (kVA):",
        "1000",
        "ESP (kW):",
        "900",
        "ESP (kVA):",
        "1125",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1125 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 800kW/1000kVA | Standby output | 900kW/1125kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 187.37 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M26G900/6 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404E/ S6L1D-D/ TAL-A49-D/ LSA 49.3 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2383,
      "title": "Custom Baudouin Ranges 800 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1000",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "8M33G800/6",
        "PRP (kW):",
        "720",
        "PRP (kVA):",
        "900",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1000 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 187.37 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 8M33G800/6 | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404E/ S6L1D-C/ TAL-A49-C/ LSA 49.3 M8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2384,
      "title": "Custom Baudouin Ranges 1000 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1000",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M26G800/6",
        "PRP (kW):",
        "720",
        "PRP (kVA):",
        "900",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1000 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 187.37 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M26G800/6 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404E/ S6L1D-C/ TAL-A49-C/ LSA 49.3 M8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2385,
      "title": "Custom Baudouin Ranges 825 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-825",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M33G660/6",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-825 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 7430 | Size (L*W*H)mm | 5200*2000*2450",
        "| Fuel Con.(L/H) | 145.29 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M33G660/6 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404C/ S5L1D-F/ TAL-A49-B/ LSA 49.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2386,
      "title": "Custom Baudouin Ranges 791 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-790",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M33G633/6",
        "PRP (kW):",
        "575",
        "PRP (kVA):",
        "719",
        "ESP (kW):",
        "633",
        "ESP (kVA):",
        "791",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-790 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 575kW/719kVA | Standby output | 633kW/791kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6900 | Size (L*W*H)mm | 5000*2000*2450",
        "| Fuel Con.(L/H) | 149.91 | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M33G633/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354F/ S5L1D-F/ TAL-A49-B/ LSA 49.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2387,
      "title": "Custom Baudouin Ranges 750 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-750",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M33G600/6",
        "PRP (kW):",
        "550",
        "PRP (kVA):",
        "688",
        "ESP (kW):",
        "600",
        "ESP (kVA):",
        "750",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-750 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 550kW/688kVA | Standby output | 600kW/750kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6900 | Size (L*W*H)mm | 5000*2000*2450",
        "| Fuel Con.(L/H) | 135.86 | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M33G600/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354F/ S5L1D-E/ TAL-A473-F/ LSA 47.2 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2388,
      "title": "Custom Baudouin Ranges 719 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-720",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M33G575/6",
        "PRP (kW):",
        "520",
        "PRP (kVA):",
        "650",
        "ESP (kW):",
        "575",
        "ESP (kVA):",
        "719",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-720 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 520kW/650kVA | Standby output | 575kW/719kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6800 | Size (L*W*H)mm | 4500*1700*2230",
        "| Fuel Con.(L/H) | 125.67 | Fuel capacity tank | 650 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M33G575/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354E/ S5L1D-E/ TAL-A473-E/ LSA 47.2 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2389,
      "title": "Custom Baudouin Ranges 625 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-625",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M26G500/6",
        "PRP (kW):",
        "450",
        "PRP (kVA):",
        "563",
        "ESP (kW):",
        "500",
        "ESP (kVA):",
        "625",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-625 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 450kW/563kVA | Standby output | 500kW/625kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6250 | Size (L*W*H)mm | 4900*1800*2230",
        "| Fuel Con.(L/H) | 110.73 | Fuel capacity tank | 700 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M26G500/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 15.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354E/ S4L1D-F/ TAL-A473-C/ LSA 47.2 M7",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2390,
      "title": "Custom Baudouin Ranges 575 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-575",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M21G460/6",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "460",
        "ESP (kVA):",
        "575",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-575 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 400kW/500kVA | Standby output | 460kW/575kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3900 | Size (L*W*H)mm | 3900*1400*2150",
        "| Fuel Con.(L/H) | 97.43 | Fuel capacity tank | 600 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M21G460/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 15.2:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354D/ S4L1D-F/ TAL-A473-C/ LSA 47.2 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2391,
      "title": "Custom Baudouin Ranges 500 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-500",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M21G400/6",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "455",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-500 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 360kW/455kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4250 | Size (L*W*H)mm | 4200*1550*2160",
        "| Fuel Con.(L/H) | 86.4 | Fuel capacity tank | 800 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M21G400/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S4L1S-F/ TAL-A473-A/ LSA 47.2 VS2",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2392,
      "title": "Custom Baudouin Ranges 488 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-488",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M21G390/6",
        "PRP (kW):",
        "350",
        "PRP (kVA):",
        "438",
        "ESP (kW):",
        "390",
        "ESP (kVA):",
        "488",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-488 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 350kW/438kVA | Standby output | 390kW/488kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3400 | Size (L*W*H)mm | 3800*1400*1850",
        "| Fuel Con.(L/H) | 84.33 | Fuel capacity tank | 750 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M21G390/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S4L1S-F/ TAL-A473-A/ LSA 47.2 VS2",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2393,
      "title": "Custom Baudouin Ranges 413 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-413",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M21G330/6",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-413 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3400 | Size (L*W*H)mm | 3800*1400*1850",
        "| Fuel Con.(L/H) | 70.57 | Fuel capacity tank | 750 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M21G330/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314F/ S4L1S-E/ TAL-A46-H/ LSA 46.3 L11",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2394,
      "title": "Custom Baudouin Ranges 385 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-385",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M16G308/6",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-385 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3110 | Size (L*W*H)mm | 3700*1300*1750",
        "| Fuel Con.(L/H) | 68.2 | Fuel capacity tank | 700 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M16G308/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314E/ S4L1S-D/ TAL-A46-G/ LSA 46.3 L10",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2395,
      "title": "Custom Baudouin Ranges 313 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-313",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M16G250/6",
        "PRP (kW):",
        "227",
        "PRP (kVA):",
        "285",
        "ESP (kW):",
        "250",
        "ESP (kVA):",
        "313",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-313 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 227kW/285kVA | Standby output | 250kW/313kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3050 | Size (L*W*H)mm | 3350*1100*2230",
        "| Fuel Con.(L/H) | 54.26 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M16G250/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314D/ UCI274K/ TAL-A46-E/ LSA 46.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2396,
      "title": "Custom Baudouin Ranges 275 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-275",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M16G220/6",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-275 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3400*1250*1950",
        "| Fuel Con.(L/H) | 47.07 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M16G220/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274J/ UCI274J/ TAL-A46-C/ LSA 46.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2397,
      "title": "Custom Baudouin Ranges 250 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-250",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M16G200/6",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-250 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2700 | Size (L*W*H)mm | 3350*1100*1800",
        "| Fuel Con.(L/H) | 42.7 | Fuel capacity tank | 300 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M16G200/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274J/ UCI274H/ TAL-A46-C/ LSA 46.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2398,
      "title": "Custom Baudouin Ranges 220 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-220",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M11G176/6",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-220 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2050 | Size (L*W*H)mm | 3100*1100*1770",
        "| Fuel Con.(L/H) | 38.53 | Fuel capacity tank | 340 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M11G176/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274G/ UCI274G/ TAL-A46-C/ LSA 46.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2399,
      "title": "Custom Baudouin Ranges 200 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-200",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M11G160/6",
        "PRP (kW):",
        "145",
        "PRP (kVA):",
        "181",
        "ESP (kW):",
        "160",
        "ESP (kVA):",
        "200",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-200 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 145kW/181kVA | Standby output | 160kW/200kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2050 | Size (L*W*H)mm | 3100*1100*1770",
        "| Fuel Con.(L/H) | 35.39 | Fuel capacity tank | 340 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M11G160/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274G/ UCI274F/ TAL-A44-K/ LSA 44.3 L12",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2400,
      "title": "Custom Baudouin Ranges 170 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-170",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M11G135/6",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "135",
        "ESP (kVA):",
        "170",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-170 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 120kW/150kVA | Standby output | 135kW/170kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2050 | Size (L*W*H)mm | 3100*1100*1770",
        "| Fuel Con.(L/H) | 28.52 | Fuel capacity tank | 300 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M11G135/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274E/ UCI274E/ TAL-A44-J/ LSA 44.3 M8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2401,
      "title": "Custom Baudouin Ranges 138 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-138",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M11G110/6",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-138 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 2990*1100*1250",
        "| Fuel Con.(L/H) | 23.54 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M11G110/6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274D/ UCI274D/ TAL-A44-E/ LSA 44.3 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2402,
      "title": "Custom Baudouin Ranges 1650kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1650",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M33G1650/5",
        "PRP (kW):",
        "1200",
        "PRP (kVA):",
        "1500",
        "ESP (kW):",
        "1320",
        "ESP (kVA):",
        "1650",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1650 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 19000 | Size (L*W*H)mm | 12192*2438*2896",
        "| Fuel Con.(L/H) | 324 | Fuel capacity tank | 2000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M33G1650/5 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 39.2",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC450F/ S7L1D-C41/ LSA 50.2 VL10",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2403,
      "title": "Custom Baudouin Ranges 1500kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M33G1500/5",
        "PRP (kW):",
        "1100",
        "PRP (kVA):",
        "1375",
        "ESP (kW):",
        "1200",
        "ESP (kVA):",
        "1500",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1100kW/1370kVA | Standby output | 1200kW/1500kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 19000 | Size (L*W*H)mm | 12192*2438*2896",
        "| Fuel Con.(L/H) | 296.9 | Fuel capacity tank | 2000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M33G1500/5 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 39.2",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC400GX/ S7L1D-C41/ LSA 50.2 L8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2404,
      "title": "Custom Baudouin Ranges 1400kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1400",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M33G1250/5",
        "PRP (kW):",
        "1000",
        "PRP (kVA):",
        "1250",
        "ESP (kW):",
        "1120",
        "ESP (kVA):",
        "1400",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1400 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1000kW/1250kVA | Standby output | 1120kW/1400kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 10000 | Size (L*W*H)mm | 5800*2230*2520",
        "| Fuel Con.(L/H) | 236.2 | Fuel capacity tank | 1100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M33G1400/5 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 39.2",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404H/ S6L1D-H4/ LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2405,
      "title": "Custom Baudouin Ranges 1250kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M33G1250/5",
        "PRP (kW):",
        "900",
        "PRP (kVA):",
        "1125",
        "ESP (kW):",
        "1000",
        "ESP (kVA):",
        "1250",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 900kW/1125kVA | Standby output | 1000kW/1250kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 10000 | Size (L*W*H)mm | 5800*2230*2520",
        "| Fuel Con.(L/H) | 236.2 | Fuel capacity tank | 1100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M33G1250/5 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 39.2",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404H/ S6L1D-G4/ LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2406,
      "title": "Custom Baudouin Ranges 1120kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1120",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M26G1100/5",
        "PRP (kW):",
        "816",
        "PRP (kVA):",
        "1020",
        "ESP (kW):",
        "898",
        "ESP (kVA):",
        "1120",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1120 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 816kW/1020kVA | Standby output | 898kW/1120kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9900 | Size (L*W*H)mm | 5700*2200*2520",
        "| Fuel Con.(L/H) | 207.1 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M26G1100/5 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404G/ S6L1D-E4/ TAL-A49-E/ LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2407,
      "title": "Custom Baudouin Ranges 1000kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "8M33G1000/5",
        "PRP (kW):",
        "720",
        "PRP (kVA):",
        "900",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "V8",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 8 | Cooling system | Water",
        "| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 195.5 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 8M33G1000/5 | Fuel | Diesel",
        "| Cylinder | 8 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404E/ S6L1D-D4/ TAL-A473-B/ LSA 49.3 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2408,
      "title": "Custom Baudouin Ranges 800kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-1000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "12M26G1000/5",
        "PRP (kW):",
        "720",
        "PRP (kVA):",
        "900",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-1000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9300 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 195.5 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 12M26G1000/5 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 150",
        "| Cyle | 4 Staoke | Compression ratio | 15.7:1",
        "| Governor | Electrical | Displacement(L) | 31.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404E/ S6L1D-D4/ TAL-A473-B/ LSA 49.3 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2409,
      "title": "Custom Baudouin Ranges 660kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-660",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M33G660/5",
        "PRP (kW):",
        "460",
        "PRP (kVA):",
        "575",
        "ESP (kW):",
        "500",
        "ESP (kVA):",
        "660",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-660 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 480kW/600kVA | Standby output | 528kW/660kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6680 | Size (L*W*H)mm | 4900*2000*2450",
        "| Fuel Con.(L/H) | 126.5 | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M33G660/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 150 X 185",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 19.6",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354E/ S5L1D-E4/ TAL-A473-E/ LSA 47.3 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2410,
      "title": "Custom Baudouin Ranges 550kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M21G500/5",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6540 | Size (L*W*H)mm | 4900*2000*2450",
        "| Fuel Con.(L/H) | 109.5 | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M21G550/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 15.2:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354D/ S5L1D-D4/ TAL-A473-C/ LSA 47.3 M7",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2411,
      "title": "Custom Baudouin Ranges 500kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M21G500/5",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6430 | Size (L*W*H)mm | 4900*2000*2450",
        "| Fuel Con.(L/H) | | Fuel capacity tank | 900 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M21G500/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S5L1D-C4/ TAL-A473-B/ LSA 47.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2412,
      "title": "Custom Baudouin Ranges 440kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M21G440/5",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4020 | Size (L*W*H)mm | 3900*1350*2150",
        "| Fuel Con.(L/H) | 85.5 | Fuel capacity tank | 550 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M21G440/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S4L1D-F4/ TAL-A473-B/ LSA 47.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2413,
      "title": "Custom Baudouin Ranges 385kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-385",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M21G385/5",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-385 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4020 | Size (L*W*H)mm | 3900*1350*2150",
        "| Fuel Con.(L/H) | 85.5 | Fuel capacity tank | 550 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M21G385/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 127 X 165",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 12.54",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314F/ S4L1D-E4/ TAL-A46-H/ LSA 46.3 L11",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2414,
      "title": "Custom Baudouin Ranges 350kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-350",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M16G350/5",
        "PRP (kW):",
        "256",
        "PRP (kVA):",
        "320",
        "ESP (kW):",
        "280",
        "ESP (kVA):",
        "350",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-350 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 256kW/320kVA | Standby output | 280kW/350kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3500 | Size (L*W*H)mm | 3800*1350*2150",
        "| Fuel Con.(L/H) | 70.5 | Fuel capacity tank | 480 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M16G350/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314E/ S4L1D-E4/ TAL-A46-G/ LSA 46.3 L10",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2415,
      "title": "Custom Baudouin Ranges 275kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M16G275/5",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2740 | Size (L*W*H)mm | 3450*1100*1800",
        "| Fuel Con.(L/H) | 56.9 | Fuel capacity tank | 320 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M16G275/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274K/ UCI274K/ TAL-A46-E/ LSA 46.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2416,
      "title": "Custom Baudouin Ranges 250kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M16G250/5",
        "PRP (kW):",
        "184",
        "PRP (kVA):",
        "230",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 184kW/230kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2740 | Size (L*W*H)mm | 3450*1100*1800",
        "| Fuel Con.(L/H) | 50.9 | Fuel capacity tank | 320 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M16G250/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274J/ UCI274J/ TAL-A46-C/ LSA 46.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2417,
      "title": "Custom Baudouin Ranges 220kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M16G220/5",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-220 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2630 | Size (L*W*H)mm | 3450*1100*1800",
        "| Fuel Con.(L/H) | 43.1 | Fuel capacity tank | 320 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M16G220/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 126 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 9.726",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274H/ UCI274H/ TAL-A46-C/ LSA 44.3 VL14",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2418,
      "title": "Custom Baudouin Ranges 188kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-188",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M11G188/5",
        "PRP (kW):",
        "136",
        "PRP (kVA):",
        "170",
        "ESP (kW):",
        "150",
        "ESP (kVA):",
        "188",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-188 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 136kW/170kVA | Standby output | 150kW/188kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2000 | Size (L*W*H)mm | 3100*1100*1770",
        "| Fuel Con.(L/H) | 32.6 | Fuel capacity tank | 340 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M11G188/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274G/ UCI274G/ TAL-A44-L/ LSA 44.3 VL13",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2419,
      "title": "Custom Baudouin Ranges 165kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M11G165/5",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2000 | Size (L*W*H)mm | 3100*1100*1770",
        "| Fuel Con.(L/H) | 32.6 | Fuel capacity tank | 340 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M11G165/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274F/ UCI274F/ TAL-A44-K/ LSA 44.3 L10",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2420,
      "title": "Custom Baudouin Ranges 150kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-150",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "6M11G150/5",
        "PRP (kW):",
        "108",
        "PRP (kVA):",
        "135",
        "ESP (kW):",
        "120",
        "ESP (kVA):",
        "150",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-150 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 108kW/135kVA | Standby output | 120kW/150kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1950 | Size (L*W*H)mm | 3100*1100*1770",
        "| Fuel Con.(L/H) | 30.2 | Fuel capacity tank | 340 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 6M11G150/5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 130",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 6.75",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274E/UCI274E/TAL-A44-H/ LSA 44.3 M8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2421,
      "title": "Custom Baudouin Ranges 125kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-125",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M10G125/5",
        "PRP (kW):",
        "90",
        "PRP (kVA):",
        "113",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-125 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 90kW/113kVA | Standby output | 100kW/125kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1400 | Size (L*W*H)mm | 2600*950*1200",
        "| Fuel Con.(L/H) | 21.3 | Fuel capacity tank | 150 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M10G125/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.088",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274D/UCI274D/TAL-A44-E/ LSA 44.3 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2422,
      "title": "Custom Baudouin Ranges 110kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M10G110/5",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1400 | Size (L*W*H)mm | 2600*950*1200",
        "| Fuel Con.(L/H) | 21.3 | Fuel capacity tank | 150 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M10G110/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.088",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274C/UCI274C/TAL-A44-D/ LSA 44.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2423,
      "title": "Custom Perkins Ranges 352 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-440",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "2206C-E13TAG3",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-440 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 315kW/394kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4450 | Size (L*W*H)mm | 4000*1600*2350",
        "| Fuel Con.(L/H) | 77.3 | Fuel capacity tank | 600L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 2206C-E13TAG3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157",
        "| Cyle | 4 Staoke | Compression ratio | 16.3:1",
        "| Governor | Electrical | Displacement(L) | 12.5",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S4L1S-E4/ TAL-A46-H/ LSA 46.3 L11",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2424,
      "title": "Custom Perkins Ranges 440 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-440",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "2206C-E13TAG2",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-440 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 315kW/394kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4450 | Size (L*W*H)mm | 4000*1600*2350",
        "| Fuel Con.(L/H) | 78.4 | Fuel capacity tank | 600L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 2206C-E13TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157",
        "| Cyle | 4 Staoke | Compression ratio | 16.3:1",
        "| Governor | Electrical | Displacement(L) | 12.5",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S4L1S-E4/ TAL-A46-H/ LSA 46.3 L11",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2425,
      "title": "Custom Perkins Ranges 390 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-390",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1506A-E88TAG5",
        "PRP (kW):",
        "282",
        "PRP (kVA):",
        "352",
        "ESP (kW):",
        "312",
        "ESP (kVA):",
        "390",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-390 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 282kW/352kVA | Standby output | 312kW/390kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3750 | Size (L*W*H)mm | 3700*1400*2050",
        "| Fuel Con.(L/H) | 67.5 | Fuel capacity tank | 640L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1506A-E88TAG5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 149",
        "| Cyle | 4 Staoke | Compression ratio | 16.1:1",
        "| Governor | Electrical | Displacement(L) | 8.8",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S4L1S-D4/ TAL-A46-G/ LSA 46.3 L10",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2426,
      "title": "Custom Perkins Ranges 306 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-306",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1506A-E88TAG3",
        "PRP (kW):",
        "224",
        "PRP (kVA):",
        "280",
        "ESP (kW):",
        "245",
        "ESP (kVA):",
        "306",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-306 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 224kW/280kVA | Standby output | 245kW/306kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3520 | Size (L*W*H)mm | 3500*1250*1980",
        "| Fuel Con.(L/H) | 45.61 | Fuel capacity tank | 640L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1506A-E88TAG3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 149",
        "| Cyle | 4 Staoke | Compression ratio | 16.1:1",
        "| Governor | Electrical | Displacement(L) | 8.8",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | UCI274J/ TAL-A46-D/ LSA 46.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2427,
      "title": "Custom Perkins Ranges 265 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-265",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1506A-E88TAG2",
        "PRP (kW):",
        "196",
        "PRP (kVA):",
        "245",
        "ESP (kW):",
        "212",
        "ESP (kVA):",
        "265",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-265 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 196kW/245kVA | Standby output | 212kW/265kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2690 | Size (L*W*H)mm | 3500*1250*1980",
        "| Fuel Con.(L/H) | 45.61 | Fuel capacity tank | 430L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1506A-E88TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 112 X 149",
        "| Cyle | 4 Staoke | Compression ratio | 16.1:1",
        "| Governor | Electrical | Displacement(L) | 8.8",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | UCI274H/ TAL-A46-C/ LSA 46.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2428,
      "title": "Custom Perkins Ranges 206 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-206",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1106A-70TAG3",
        "PRP (kW):",
        "152",
        "PRP (kVA):",
        "190",
        "ESP (kW):",
        "165",
        "ESP (kVA):",
        "206",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-206 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 152kW/190kVA | Standby output | 165kW/206kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2120 | Size (L*W*H)mm | 3260*1100*1780",
        "| Fuel Con.(L/H) | 38.9 | Fuel capacity tank | 285 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1106A-70TAG3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Mechanical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274G/UCI274F/TAL-A46-C/ LSA 44.3 L12",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2429,
      "title": "Custom Perkins Ranges 181 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-180",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1106A-70TAG2",
        "PRP (kW):",
        "134",
        "PRP (kVA):",
        "168",
        "ESP (kW):",
        "145",
        "ESP (kVA):",
        "181",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-180 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 134kW/168kVA | Standby output | 145kW/181kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2168 | Size (L*W*H)mm | 3150*1100*1550",
        "| Fuel Con.(L/H) | 32.4 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1106A-70TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Mechanical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274F/UCI274E/TAL-A44-K/ LSA 44.3 L10",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2430,
      "title": "Custom Perkins Ranges 168 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-168",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1106A-70TG1",
        "PRP (kW):",
        "122",
        "PRP (kVA):",
        "152",
        "ESP (kW):",
        "134",
        "ESP (kVA):",
        "168",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-168 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 122kW/152kVA | Standby output | 134kW/168kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2160 | Size (L*W*H)mm | 3150*1100*1550",
        "| Fuel Con.(L/H) | 29.48 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1106A-70TG1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 18.2:1",
        "| Governor | Mechanical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274E/UCI274E/TAL-A44-J/ LSA 44.3 M8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2431,
      "title": "Custom Perkins Ranges 125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-125",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1104C-44TAG2",
        "PRP (kW):",
        "92",
        "PRP (kVA):",
        "115",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-125 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 92kW/115kVA | Standby output | 100kW/125kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1305 | Size (L*W*H)mm | 2500*950*1200",
        "| Fuel Con.(L/H) | 25.43 | Fuel capacity tank | 135 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1104C-44TAG2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 18.23:1",
        "| Governor | Electrical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274D/UCI274D/TAL-A44-E/ LSA 44.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2432,
      "title": "Custom Perkins Ranges 80 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-100",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1104A-44TG2",
        "PRP (kW):",
        "72",
        "PRP (kVA):",
        "90",
        "ESP (kW):",
        "80",
        "ESP (kVA):",
        "100",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-100 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 72kW/90kVA | Standby output | 80kW/100kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1270 | Size (L*W*H)mm | 2500*950*1200",
        "| Fuel Con.(L/H) | 20.12 | Fuel capacity tank | 135 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1104A-44TG2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Mechanical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224G/UCI224G/TAL-A44-C/ LSA 44.3 S3",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2433,
      "title": "Custom Perkins Ranges 100 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-100",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1104C-44TAG1",
        "PRP (kW):",
        "72",
        "PRP (kVA):",
        "90",
        "ESP (kW):",
        "80",
        "ESP (kVA):",
        "100",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-100 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 72kW/90kVA | Standby output | 80kW/100kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1270 | Size (L*W*H)mm | 2500*950*1200",
        "| Fuel Con.(L/H) | 18.5 | Fuel capacity tank | 135 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1104C-44TAG1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 18.23:1",
        "| Governor | Electrical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224G/UCI224G/TAL-A44-C/ LSA 44.3 S3",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2434,
      "title": "Custom Perkins Ranges 83 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-83",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1104A-44TG1",
        "PRP (kW):",
        "61",
        "PRP (kVA):",
        "76",
        "ESP (kW):",
        "66",
        "ESP (kVA):",
        "83",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-83 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 61kW/76kVA | Standby output | 66kW/83kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2400*950*1200",
        "| Fuel Con.(L/H) | 15.36 | Fuel capacity tank | 135 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1104A-44TG1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Mechanical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224F/UCI224F/TAL-A44-C/ LSA 44.3 S2",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2435,
      "title": "Custom Perkins Ranges 75 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-75",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1103A-33TG2",
        "PRP (kW):",
        "54",
        "PRP (kVA):",
        "68",
        "ESP (kW):",
        "60",
        "ESP (kVA):",
        "75",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-75 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 54kW/68kVA | Standby output | 60kW/75kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 1120 | Size (L*W*H)mm | 2250*900*1200",
        "| Fuel Con.(L/H) | 14.16 | Fuel capacity tank | 127 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1103A-33TG2 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Mechanical | Displacement(L) | 3.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224F/S1L2-Y1/TAL-A42-H/ LSA 42.3 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2436,
      "title": "Custom Perkins Ranges 56 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-56",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1103A-33TG1",
        "PRP (kW):",
        "42",
        "PRP (kVA):",
        "52",
        "ESP (kW):",
        "45",
        "ESP (kVA):",
        "56",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-56 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 42kW/52kVA | Standby output | 45kW/56kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 998 | Size (L*W*H)mm | 2150*900*1200",
        "| Fuel Con.(L/H) | 10.7 | Fuel capacity tank | 127 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1103A-33TG1 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Mechanical | Displacement(L) | 3.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224D/PI 144K/TAL-A42-G/ LSA 42.3 M7",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2437,
      "title": "Custom Perkins Ranges 39 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-40",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1103A-33G",
        "PRP (kW):",
        "28",
        "PRP (kVA):",
        "35",
        "ESP (kW):",
        "31",
        "ESP (kVA):",
        "39",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-40 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 28kW/35kVA | Standby output | 31kW/39kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 885 | Size (L*W*H)mm | 2000*850*1150",
        "| Fuel Con.(L/H) | 7.27 | Fuel capacity tank | 73 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1103A-33G | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 19.25:1",
        "| Governor | Mechanical | Displacement(L) | 3.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184G/PI 144G/TAL-A42-E/ LSA 42.3 VS3",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2438,
      "title": "Custom Perkins Ranges 21 kW 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-26",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "404A-22G",
        "PRP (kW):",
        "18",
        "PRP (kVA):",
        "23",
        "ESP (kW):",
        "21",
        "ESP (kVA):",
        "26",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-26 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 18kW/23kVA | Standby output | 21kW/26kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 664 | Size (L*W*H)mm | 1850*740*1030",
        "| Fuel Con.(L/H) | 5.08 | Fuel capacity tank | 43 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 404A-22G | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 23.3:1",
        "| Governor | Mechanical | Displacement(L) | 2.216",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184E/PI 144D/TAL-A40-G/ LSA 40 M5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2439,
      "title": "Custom Perkins Ranges 26 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-26",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "404D-22G",
        "PRP (kW):",
        "18",
        "PRP (kVA):",
        "23",
        "ESP (kW):",
        "21",
        "ESP (kVA):",
        "26",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-26 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 18kW/23kVA | Standby output | 21kW/26kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 664 | Size (L*W*H)mm | 1800*740*960",
        "| Fuel Con.(L/H) | 4.99 | Fuel capacity tank | 43 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 404D-22G | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 23.3:1",
        "| Governor | Mechanical | Displacement(L) | 2.216",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184E/PI 144D/TAL-A40-G/ LSA 40 M5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2440,
      "title": "Custom Perkins Ranges 18 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-18",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "403D-15G",
        "PRP (kW):",
        "12",
        "PRP (kVA):",
        "15",
        "ESP (kW):",
        "14",
        "ESP (kVA):",
        "18",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-18 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 12kW/15kVA | Standby output | 14kW/18kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 485 | Size (L*W*H)mm | 1500*740*960",
        "| Fuel Con.(L/H) | 3.53 | Fuel capacity tank | 40 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 403D-15G | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 22.5:1",
        "| Governor | Mechanical | Displacement(L) | 1.496",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC164D/PI 044F/TAL-A40-D/ LSA 40 S3",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2441,
      "title": "Custom Perkins Ranges 13 kva 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-13",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "403D-11G",
        "PRP (kW):",
        "9",
        "PRP (kVA):",
        "11",
        "ESP (kW):",
        "10",
        "ESP (kVA):",
        "13",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-13 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 9kW/11kVA | Standby output | 10kW/13kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 485 | Size (L*W*H)mm | 1500*740*960",
        "| Fuel Con.(L/H) | 2.66 | Fuel capacity tank | 40 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 403D-11G | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 77 X 81",
        "| Cyle | 4 Staoke | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.131",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC164B/PI 044E/TAL-A40-C/ LSA 40 VS1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2442,
      "title": "Custom Perkins Ranges 2250 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-2250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4016TAG2A",
        "PRP (kW):",
        "1600",
        "PRP (kVA):",
        "2000",
        "ESP (kW):",
        "1800",
        "ESP (kVA):",
        "2250",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-2250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1600kW/2000kVA | Standby output | 1800kW/2250kVA",
        "| Cylinder | 16 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 434 | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | PERKINS",
        "| Model | 4016TAG2A | Fuel | Diesel",
        "| Cylinder | 16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.6:1",
        "| Governor | Electrical | Displacement(L) | 61.123",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S7L1D-G41/ LSA 52.3 S7",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2443,
      "title": "Custom Perkins Ranges 2000 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-2000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4016TAG1A",
        "PRP (kW):",
        "1480",
        "PRP (kVA):",
        "1850",
        "ESP (kW):",
        "1600",
        "ESP (kVA):",
        "2000",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-2000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1480kW/1850kVA | Standby output | 1600kW/2000kVA",
        "| Cylinder | 16 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 383 | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | PERKINS",
        "| Model | 4016TAG1A | Fuel | Diesel",
        "| Cylinder | 16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.1:1",
        "| Governor | Electrical | Displacement(L) | 45.842",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S7L1D-F41/ LSA 52.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2444,
      "title": "Custom Perkins Ranges 1875 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-1875",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4012-46TAG3A",
        "PRP (kW):",
        "1350",
        "PRP (kVA):",
        "1688",
        "ESP (kW):",
        "1500",
        "ESP (kVA):",
        "1875",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-1875 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1350kW/1688kVA | Standby output | 1500kW/1875kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 370 | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | PERKINS",
        "| Model | 4012-46TAG3A | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.1:1",
        "| Governor | Electrical | Displacement(L) | 45.842",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S7L1D-E41/ LSA 52.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2445,
      "title": "Custom Perkins Ranges 1650 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-1650",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4012-46TAG2A",
        "PRP (kW):",
        "1200",
        "PRP (kVA):",
        "1500",
        "ESP (kW):",
        "1320",
        "ESP (kVA):",
        "1650",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-1650 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 310 | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | PERKINS",
        "| Model | 4012-46TAG2A | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.1:1",
        "| Governor | Electrical | Displacement(L) | 45.842",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S7L1D-C41/ LSA 50.2 L8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2446,
      "title": "Custom Perkins Ranges 1375 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-1375",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4012-46TWG2A",
        "PRP (kW):",
        "1000",
        "PRP (kVA):",
        "1250",
        "ESP (kW):",
        "1100",
        "ESP (kVA):",
        "1375",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-1375 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1000kW/1250kVA | Standby output | 1100kW/1375kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 11890*2280*2580",
        "| Fuel Con.(L/H) | 258 | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | PERKINS",
        "| Model | 4012-46TWG2A | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.1:1",
        "| Governor | Electrical | Displacement(L) | 45.842",
        "| Details Alternator | Brand | Depco/ Stamford, Leroy Somer",
        "| Model | DPC404H/ S6L1D-H4/ LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2447,
      "title": "Custom Perkins Ranges 1250 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-1250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4008-30TAG3",
        "PRP (kW):",
        "900",
        "PRP (kVA):",
        "1125",
        "ESP (kW):",
        "1000",
        "ESP (kVA):",
        "1250",
        "Arrangement:",
        "8L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-1250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 900kW/1125kVA | Standby output | 1000kW/1250kVA",
        "| Cylinder | 8L | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | 244 | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | PERKINS",
        "| Model | 4008-30TAG3 | Fuel | Diesel",
        "| Cylinder | 8L | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.1:1",
        "| Governor | Electrical | Displacement(L) | 30.561",
        "| Details Alternator | Brand | Depco/ Stamford, Leroy Somer",
        "| Model | DPC404G/ S6L1D-G4/ LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2448,
      "title": "Custom Perkins Ranges 900 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-900",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4006-23TAG3A",
        "PRP (kW):",
        "640",
        "PRP (kVA):",
        "810",
        "ESP (kW):",
        "720",
        "ESP (kVA):",
        "900",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-900 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 640kW/810kVA | Standby output | 720kW/900kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 7600 | Size (L*W*H)mm | 5200*2200*2520",
        "| Fuel Con.(L/H) | 161 | Fuel capacity tank | 1003 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 4006-23TAG3A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.6:1",
        "| Governor | Electrical | Displacement(L) | 22.921",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404D/ S6L1D-D4/ TAL-A49-C/ LSA 49.3 M8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2449,
      "title": "Custom Perkins Ranges 825 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-825",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4006-23TAG2A",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-825 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 7000 | Size (L*W*H)mm | 5100*2000*2515",
        "| Fuel Con.(L/H) | 161 | Fuel capacity tank | 950 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 4006-23TAG2A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.6:1",
        "| Governor | Electrical | Displacement(L) | 22.921",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC404C/ S6L1D-C4/ TAL-A49-B/ LSA 49.3 M65",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2450,
      "title": "Custom Perkins Ranges 650 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-650",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "2806C-E18TAG1A",
        "PRP (kW):",
        "468",
        "PRP (kVA):",
        "585",
        "ESP (kW):",
        "520",
        "ESP (kVA):",
        "650",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-650 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 468kW/585kVA | Standby output | 520kW/650kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6500 | Size (L*W*H)mm | 4700*1900*2230",
        "| Fuel Con.(L/H) | 129 | Fuel capacity tank | 742L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 2806C-E18TAG1A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 145 X 183",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 18.13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354E/ S5L1D-E4/ TAL-A473-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2451,
      "title": "Custom Perkins Ranges 550 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "2506C-E15TAG2",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4270 | Size (L*W*H)mm | 4150*1600*2400",
        "| Fuel Con.(L/H) | 106 | Fuel capacity tank | 609L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 2506C-E15TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 137 X 171",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354D/ S5L1D-D4/ TAL-A473-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2452,
      "title": "Custom Cummins Ranges 60HZ 1250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1250",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G4",
        "PRP (kW):",
        "908",
        "PRP (kVA):",
        "1135",
        "ESP (kW):",
        "1000",
        "ESP (kVA):",
        "1250",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1250 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 908kW/1135kVA | Standby output | 1000kW/1250kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9642 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 223.76 | Fuel capacity tank | 1115 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G4 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC404G/ HCI634J/ S6L1D-E4/ TAL-A49-E/ LSA 49.3 L10/ECP43 1M4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2453,
      "title": "Custom Cummins Ranges 60HZ 1160 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1160",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G2A",
        "PRP (kW):",
        "832",
        "PRP (kVA):",
        "1040",
        "ESP (kW):",
        "928",
        "ESP (kVA):",
        "1160",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1160 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 832kW/1040kVA | Standby output | 928kW/1160kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9642 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 203.05 | Fuel capacity tank | 1115 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G2A | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC404F/ HCI634H/ S6L1D-D4/ TAL-A49-D/ LSA 49.3 L9/ECP43 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2454,
      "title": "Custom Cummins Ranges 60HZ 1000 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1000",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G2",
        "PRP (kW):",
        "740",
        "PRP (kVA):",
        "925",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1000 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 740kW/925kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9642 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 188.52 | Fuel capacity tank | 1115 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC404E/ HCI634G/ S6L1D-C4/ TAL-A49-C/ LSA 49.3 M8/ECP43 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2455,
      "title": "Custom Cummins Ranges 60HZ 960 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-960",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G1",
        "PRP (kW):",
        "700",
        "PRP (kVA):",
        "875",
        "ESP (kW):",
        "770",
        "ESP (kVA):",
        "960",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-960 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 700kW/875kVA | Standby output | 770kW/960kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9642 | Size (L*W*H)mm | 5600*2200*2520",
        "| Fuel Con.(L/H) | 180 | Fuel capacity tank | 1115 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G1 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC404D/ HCI634G/ S5L1D-H4/ LSA 49.3 M8/ECP40 VL4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2456,
      "title": "Custom Cummins Ranges 60HZ 850 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-850",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G",
        "PRP (kW):",
        "620",
        "PRP (kVA):",
        "775",
        "ESP (kW):",
        "680",
        "ESP (kVA):",
        "850",
        "Arrangement:",
        "V12",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-850 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 620kW/775kVA | Standby output | 680kW/850kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 6500 | Size (L*W*H)mm | 5300*2200*2520",
        "| Fuel Con.(L/H) | 140.62 | Fuel capacity tank | 1490 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 15.5:1",
        "| Governor | Electrical | Displacement(L) | 37.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC404C/ HCI544F/ S5L1D-F4/ TAL-A49-B/LSA 49.3 M6/ECP40 2L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2457,
      "title": "Custom Cummins Ranges 60HZ 750 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-750",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTAA19-G6A",
        "PRP (kW):",
        "548",
        "PRP (kVA):",
        "685",
        "ESP (kW):",
        "600",
        "ESP (kVA):",
        "750",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-750 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 548kW/685kVA | Standby output | 600kW/750kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6500 | Size (L*W*H)mm | 4890*1750*2500",
        "| Fuel Con.(L/H) | 139.61 | Fuel capacity tank | 919 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTAA19-G6A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354F/ HCI544E/ S5L1D-E4/ TAL-A473-E/LSA 47.2 L9/ECP40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2458,
      "title": "Custom Cummins Ranges 60HZ 660 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-660",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTAA19-G5",
        "PRP (kW):",
        "480",
        "PRP (kVA):",
        "600",
        "ESP (kW):",
        "528",
        "ESP (kVA):",
        "660",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-660 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 480kW/600kVA | Standby output | 528kW/660kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6500 | Size (L*W*H)mm | 4800*1700*2230",
        "| Fuel Con.(L/H) | 131.98 | Fuel capacity tank | 742 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTAA19-G5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/ HCI544D/ S5L1D-E4/ TAL-A473-D/LSA 47.2 M7/ECP40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2459,
      "title": "Custom Cummins Ranges 60HZ 504 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-630",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA19-G4",
        "PRP (kW):",
        "456",
        "PRP (kVA):",
        "570",
        "ESP (kW):",
        "504",
        "ESP (kVA):",
        "630",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-630 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 456kW/570kVA | Standby output | 504kW/630kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500",
        "| Fuel Con.(L/H) | 121.32 | Fuel capacity tank | 1066 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA19-G4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/ HCI544D/ S5L1D-D4/ TAL-A473-C/LSA 47.2 M7/ECP40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2460,
      "title": "Custom Cummins Ranges 60HZ 630 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-630",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA19-G3A",
        "PRP (kW):",
        "456",
        "PRP (kVA):",
        "570",
        "ESP (kW):",
        "504",
        "ESP (kVA):",
        "630",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-630 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 456kW/570kVA | Standby output | 504kW/630kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500",
        "| Fuel Con.(L/H) | 121.32 | Fuel capacity tank | 1066 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA19-G3A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/ HCI544D/ S5L1D-D4/ TAL-A473-C/LSA 47.2 M7/ECP40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2461,
      "title": "Custom Cummins Ranges 60HZ 575 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-575",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA19-G3",
        "PRP (kW):",
        "420",
        "PRP (kVA):",
        "525",
        "ESP (kW):",
        "460",
        "ESP (kVA):",
        "575",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-575 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 420kW/525kVA | Standby output | 460kW/575kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500",
        "| Fuel Con.(L/H) | 112.44 | Fuel capacity tank | 1066 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA19-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/ HCI544C/ S4L1D-G4/ TAL-A473-B/LSA 47.2 S5/ECP40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2462,
      "title": "Custom Cummins Ranges 60HZ 562 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-563",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "QSZ13-G3",
        "PRP (kW):",
        "409",
        "PRP (kVA):",
        "511",
        "ESP (kW):",
        "450",
        "ESP (kVA):",
        "562",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-563 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 409kW/511kVA | Standby output | 450kW/562kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4270 | Size (L*W*H)mm | 4150*1600*2400",
        "| Fuel Con.(L/H) | 96.89 | Fuel capacity tank | 609 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | QSZ13-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/ HCI544C/ S4L1D-G4/ TAL-A473-B/LSA 47.2 S5/ECP40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2463,
      "title": "Custom Cummins Ranges 60HZ 400 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-500",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "QSZ13-G2",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-500 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4270 | Size (L*W*H)mm | 4150*1600*2400",
        "| Fuel Con.(L/H) | 82.76 | Fuel capacity tank | 609 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | QSZ13-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ HCI444FS/ S4L1S-F4/ TAL-A473-A/LSA 47.2 VS2/ECP40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2464,
      "title": "Custom Cummins Ranges 60HZ 500 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-500",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA19-G2",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-500 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500",
        "| Fuel Con.(L/H) | 91.28 | Fuel capacity tank | 1086 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA19-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 18.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ HCI444FS/ S4L1S-F4/ TAL-A473-A/LSA 47.2 VS2/ECP40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2465,
      "title": "Custom Cummins Ranges 60HZ 488 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-490",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6ZTAA13-G2",
        "PRP (kW):",
        "355",
        "PRP (kVA):",
        "444",
        "ESP (kW):",
        "391",
        "ESP (kVA):",
        "488",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-490 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 355kW/444kVA | Standby output | 391kW/488kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5960 | Size (L*W*H)mm | 4620*1595*2500",
        "| Fuel Con.(L/H) | 81.14 | Fuel capacity tank | 1066 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6ZTAA13-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ HCI444FS/ S4L1S-F4/ TAL-A473-A/LSA 47.2 VS2/ECP40 1L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2466,
      "title": "Custom Cummins Ranges 60HZ 431 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-431",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6ZTAA13-G3",
        "PRP (kW):",
        "315",
        "PRP (kVA):",
        "394",
        "ESP (kW):",
        "345",
        "ESP (kVA):",
        "431",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-431 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 315kW/394kVA | Standby output | 345kW/431kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3830 | Size (L*W*H)mm | 4050*1250*2150",
        "| Fuel Con.(L/H) | 74.83 | Fuel capacity tank | 525 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6ZTAA13-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ HCI444ES/ S4L1S-E4/ TAL-A46-H/LSA 46.3 L11/ECP38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2467,
      "title": "Custom Cummins Ranges 60HZ 345 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-431",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G3",
        "PRP (kW):",
        "315",
        "PRP (kVA):",
        "394",
        "ESP (kW):",
        "345",
        "ESP (kVA):",
        "431",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-431 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 315kW/394kVA | Standby output | 345kW/431kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3830 | Size (L*W*H)mm | 4050*1250*2150",
        "| Fuel Con.(L/H) | 74.83 | Fuel capacity tank | 535 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ HCI444ES/ S4L1S-E4/ TAL-A46-H/LSA 46.3 L11/ECP38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2468,
      "title": "Custom Cummins Ranges 60HZ 330 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-330",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G1",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "264",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 240kW/300kVA | Standby output | 264kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3830 | Size (L*W*H)mm | 4050*1250*2150",
        "| Fuel Con.(L/H) | 74.83 | Fuel capacity tank | 535 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314E/ HCI444C/ S4L1S-C4/ TAL-A46-E/LSA 46.3 M7/ECP38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2469,
      "title": "Custom Cummins Ranges 60HZ 300 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-300",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6LTAA8.9-G3",
        "PRP (kW):",
        "220",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "240",
        "ESP (kVA):",
        "300",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-300 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 220kW/275kVA | Standby output | 240kW/300kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2693 | Size (L*W*H)mm | 3500*1100*1950",
        "| Fuel Con.(L/H) | 52.64 | Fuel capacity tank | 392 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6LTAA8.9-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 8.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274K/ UCI274J/ TAL-A46-D/LSA 46.3 S5/ECP38 3S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2470,
      "title": "Custom Cummins Ranges 60HZ 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-275",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6LTAA8.9-G2",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2634 | Size (L*W*H)mm | 3500*1250*1950",
        "| Fuel Con.(L/H) | 49.52 | Fuel capacity tank | 455 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6LTAA8.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 8.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274J/ UCI274J/ TAL-A46-C/LSA 46.3 S4/ECP38 3S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2471,
      "title": "Custom Cummins Ranges 60HZ 250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-250",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6CTAA8.3-G2",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-250 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2350 | Size (L*W*H)mm | 3260*1100*1810",
        "| Fuel Con.(L/H) | 45.86 | Fuel capacity tank | 361 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6CTAA8.3-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 8.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274J/ UCI274H/ TAL-A46-B/LSA 46.3 L11/ECP38 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2472,
      "title": "Custom Cummins Ranges 60HZ 220 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-220",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6CTA8.3-G2",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-220 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2380 | Size (L*W*H)mm | 3260*1230*1810",
        "| Fuel Con.(L/H) | 40.57 | Fuel capacity tank | 353 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6CTA8.3-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 8.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/ UCI274F/ TAL-A46-A/LSA 46.3 M8/ECP34 2L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2473,
      "title": "Custom Cummins Ranges 60HZ 200 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-200",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6CTA8.3-G2",
        "PRP (kW):",
        "144",
        "PRP (kVA):",
        "180",
        "ESP (kW):",
        "160",
        "ESP (kVA):",
        "200",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-200 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 144kW/180kVA | Standby output | 160kW/200kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2206 | Size (L*W*H)mm | 3260*1100*1810",
        "| Fuel Con.(L/H) | 36.51 | Fuel capacity tank | 305 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6CTA8.3-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 8.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/ UCI274F/ TAL-A44-K/LSA 46.3 M7/ECP34 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2474,
      "title": "Custom Cummins Ranges 60HZ 181 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-181",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BTAA5.9-G12",
        "PRP (kW):",
        "134",
        "PRP (kVA):",
        "168",
        "ESP (kW):",
        "145",
        "ESP (kVA):",
        "181",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-181 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 134kW/168kVA | Standby output | 145kW/181kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1658 | Size (L*W*H)mm | 2990*1100*1650",
        "| Fuel Con.(L/H) | 26.62 | Fuel capacity tank | 204 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BTAA5.9-G12 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274F/ UCI274E/ TAL-A44-K/LSA 46.3 S5/ECP34 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2475,
      "title": "Custom Cummins Ranges 60HZ 163 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-163",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BTAA5.9-G2",
        "PRP (kW):",
        "118",
        "PRP (kVA):",
        "148",
        "ESP (kW):",
        "130",
        "ESP (kVA):",
        "163",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-163 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 118kW/148kVA | Standby output | 130kW/163kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1750 | Size (L*W*H)mm | 2990*1100*1650",
        "| Fuel Con.(L/H) | 26.62 | Fuel capacity tank | 204 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BTAA5.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274E/ UCI274E/ TAL-A44-H/LSA 44.3 M8/ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2476,
      "title": "Custom Cummins Ranges 60HZ 146 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-146",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BTA5.9-G2",
        "PRP (kW):",
        "106",
        "PRP (kVA):",
        "133",
        "ESP (kW):",
        "117",
        "ESP (kVA):",
        "146",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-146 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 106kW/133kVA | Standby output | 117kW/146kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1551 | Size (L*W*H)mm | 2790*1100*1500",
        "| Fuel Con.(L/H) | 26.62 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BTA5.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/ UCI274D/ TAL-A44-E/LSA 44.3 L14/ECP34 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2477,
      "title": "Custom Cummins Ranges 60HZ 125 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-125",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BT5.9-G2",
        "PRP (kW):",
        "88",
        "PRP (kVA):",
        "110",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-125 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 88kW/110kVA | Standby output | 100kW/125kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1551 | Size (L*W*H)mm | 2790*1100*1500",
        "| Fuel Con.(L/H) | 22.31 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BT5.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/ UCI274C/ TAL-A44-D/LSA 44.3 S5/ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2478,
      "title": "Custom Cummins Ranges 60HZ 105 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-105",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BT5.9-G2",
        "PRP (kW):",
        "78",
        "PRP (kVA):",
        "97",
        "ESP (kW):",
        "84",
        "ESP (kVA):",
        "105",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-105 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 78kW/97kVA | Standby output | 84kW/105kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1551 | Size (L*W*H)mm | 2790*1100*1500",
        "| Fuel Con.(L/H) | 21.71 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BT5.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/ UCI224G/ TAL-A44-D/LSA 44.3 S4/ECP32 2L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2479,
      "title": "Custom Cummins Ranges 60HZ 88 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-88",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BTA3.9-G11",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-88 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 64kW/80kVA | Standby output | 70kW/88kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1185 | Size (L*W*H)mm | 2450*1000*1400",
        "| Fuel Con.(L/H) | 16.3 | Fuel capacity tank | 167 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BTA3.9-G11 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224F/ UCI224F/ TAL-A44-C/LSA 44.3 M8/ECP32 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2480,
      "title": "Custom Cummins Ranges 60HZ 75 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-75",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BTA3.9-G2",
        "PRP (kW):",
        "54",
        "PRP (kVA):",
        "68",
        "ESP (kW):",
        "60",
        "ESP (kVA):",
        "75",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-75 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 54kW/68kVA | Standby output | 60kW/75kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1185 | Size (L*W*H)mm | 2450*950*1400",
        "| Fuel Con.(L/H) | 14.08 | Fuel capacity tank | 131 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BTA3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224F/ UCI224E/ TAL-A42-H/LSA 42.3 L9/ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2481,
      "title": "Custom Cummins Ranges 60HZ 66 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-66",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BTA3.9-G2",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "53",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-66 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1185 | Size (L*W*H)mm | 2450*1000*1400",
        "| Fuel Con.(L/H) | 12.51 | Fuel capacity tank | 131 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BTA3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/ UCI274C/ TAL-A42-H/LSA 42.3 M8/ECP32 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2482,
      "title": "Custom Cummins Ranges 60HZ 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-55",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BT3.9-G2",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-55 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 932 | Size (L*W*H)mm | 2550*1000*1400",
        "| Fuel Con.(L/H) | 10.52 | Fuel capacity tank | 134 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BT3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224D/S1L2-N1/ PI144K/ TAL-A42-G/LSA 42.3 S5/ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2483,
      "title": "Custom Cummins Ranges 60HZ 35 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-35",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4B3.9-G2",
        "PRP (kW):",
        "25",
        "PRP (kVA):",
        "31",
        "ESP (kW):",
        "28",
        "ESP (kVA):",
        "35",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-35 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 25kW/31kVA | Standby output | 28kW/35kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 960 | Size (L*W*H)mm | 2360*950*1350",
        "| Fuel Con.(L/H) | 7.08 | Fuel capacity tank | 68 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4B3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/S0L2-P1/TAL-A42-C/LSA 42.3 VS1/ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2484,
      "title": "Custom Cummins KTA38-G5 Ranges 1100 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1100",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G5",
        "PRP (kW):",
        "800",
        "PRP (kVA):",
        "1000",
        "ESP (kW):",
        "880",
        "ESP (kVA):",
        "1100",
        "Arrangement:",
        "12L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1100 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 800kW/1000kVA | Standby output | 880kW/1100kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 10200 | Size (L*W*H)mm | 5700*2200*2520",
        "| Fuel Con.(L/H) | 212 | Fuel capacity tank | 1400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G5 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC800/ S6L1D-E4/ HCI634J/ LSA 49.3 L10/ TAL-A49-E/ ECO43 1M4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2485,
      "title": "Custom Cummins KTA38-G2A Ranges 1001 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G2A",
        "PRP (kW):",
        "728",
        "PRP (kVA):",
        "910",
        "ESP (kW):",
        "801",
        "ESP (kVA):",
        "1001",
        "Arrangement:",
        "12L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 728kW/910kVA | Standby output | 801kW/1001kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9820 | Size (L*W*H)mm | 5600*2050*2520",
        "| Fuel Con.(L/H) | 196.5 | Fuel capacity tank | 1400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G2A | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC720/ S6L1D-D4/ HCI634H/ LSA 49.3 L9/ TAL-A49-D/ ECO43 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2486,
      "title": "Custom Cummins KTA38-G2B Ranges 880 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-880",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G2B",
        "PRP (kW):",
        "640",
        "PRP (kVA):",
        "800",
        "ESP (kW):",
        "604",
        "ESP (kVA):",
        "880",
        "Arrangement:",
        "12L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-880 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 640kW/800kVA | Standby output | 704kW/880kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9660 | Size (L*W*H)mm | 5600*2050*2520",
        "| Fuel Con.(L/H) | 169 | Fuel capacity tank | 1400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G2B | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC640/ S6L1D-C4/ HCI634G/ LSA 49.3 M8/ TAL-A49-C/ ECO43 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2487,
      "title": "Custom Cummins KTA38-G2 Ranges 825 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-825",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA38-G2",
        "PRP (kW):",
        "600",
        "PRP (kVA):",
        "750",
        "ESP (kW):",
        "660",
        "ESP (kVA):",
        "825",
        "Arrangement:",
        "12L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-825 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 600kW/750kVA | Standby output | 660kW/825kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9600 | Size (L*W*H)mm | 5600*2050*2520",
        "| Fuel Con.(L/H) | 169 | Fuel capacity tank | 1400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA38-G2 | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC600/ S6L1D-C4/ HCI634G/ LSA 49.3 M8/ TAL-A49-C/ ECO40 VL4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2488,
      "title": "Custom Cummins KT38-GA Ranges 798 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-800",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KT38-GA",
        "PRP (kW):",
        "580",
        "PRP (kVA):",
        "725",
        "ESP (kW):",
        "638",
        "ESP (kVA):",
        "798",
        "Arrangement:",
        "12L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-800 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 580kW/725kVA | Standby output | 638kW/798kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 9200 | Size (L*W*H)mm | 5300*2050*2520",
        "| Fuel Con.(L/H) | 170 | Fuel capacity tank | 1200 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KT38-GA | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 38",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC600/ S6L1D-C4/ HCI634G/ LSA 49.3 M6/ TAL-A49-E/ ECO40 VL4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2489,
      "title": "Custom Cummins QSK19-G4 Ranges 715 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-715",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "QSK19-G4",
        "PRP (kW):",
        "520",
        "PRP (kVA):",
        "650",
        "ESP (kW):",
        "572",
        "ESP (kVA):",
        "715",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-715 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 520kW/650kVA | Standby output | 572kW/715kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6230 | Size (L*W*H)mm | 4750*1600*2500",
        "| Fuel Con.(L/H) | 145 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | QSK19-G4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 18.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354F/ S5L1D-F4/ HCI544F/ LSA 49.3 S4/ TAL-A473-F/ ECO40 2L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2490,
      "title": "Custom Cummins KTAA19-G7 Ranges 688 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-688",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTAA19-G7",
        "PRP (kW):",
        "500",
        "PRP (kVA):",
        "625",
        "ESP (kW):",
        "550",
        "ESP (kVA):",
        "688",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-688 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6230 | Size (L*W*H)mm | 4750*1600*2500",
        "| Fuel Con.(L/H) | 140 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTAA19-G7 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.0:1",
        "| Governor | Electrical | Displacement(L) | 18.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354F/ S5L1D-F4/ HCI544F/ LSA 49.3 S4/ TAL-A473-F/ ECO40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2491,
      "title": "Custom Cummins KTAA19-G6A Ranges 688 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-688",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTAA19-G6A",
        "PRP (kW):",
        "500",
        "PRP (kVA):",
        "625",
        "ESP (kW):",
        "550",
        "ESP (kVA):",
        "688",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-688 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 6230 | Size (L*W*H)mm | 4750*1600*2500",
        "| Fuel Con.(L/H) | 140 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTAA19-G6A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354F/ S5L1D-F4/ HCI544F/ LSA 49.3 S4/ TAL-A473-F/ ECO40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2492,
      "title": "Custom Cummins KT38-G Ranges 688 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-688",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KT38-G",
        "PRP (kW):",
        "500",
        "PRP (kVA):",
        "625",
        "ESP (kW):",
        "550",
        "ESP (kVA):",
        "688",
        "Arrangement:",
        "12L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-688 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 500kW/625kVA | Standby output | 550kW/688kVA",
        "| Cylinder | 12 | Cooling system | Water",
        "| N.W (kg) | 8650 | Size (L*W*H)mm | 5100*2050*2520",
        "| Fuel Con.(L/H) | 140 | Fuel capacity tank | 1200 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KT38-G | Fuel | Diesel",
        "| Cylinder | 12 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 15.5:1",
        "| Governor | Electrical | Displacement(L) | 37.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354F/ S5L1D-F4/ HCI544F/ LSA 49.3 S4/ TAL-A473-F/ ECO40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2493,
      "title": "Custom Cummins KTAA19-G6 Ranges 633 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-633",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTAA19-G6",
        "PRP (kW):",
        "460",
        "PRP (kVA):",
        "575",
        "ESP (kW):",
        "506",
        "ESP (kVA):",
        "633",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-633 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 460kW/575kVA | Standby output | 506kW/633kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5960 | Size (L*W*H)mm | 4650*1600*2500",
        "| Fuel Con.(L/H) | 133 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTAA19-G6 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/ S5L1D-E4/ HCI544E/ LSA 47.2 L9/ TAL-A473-E/ ECO40 1.5L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2494,
      "title": "Custom Cummins KTAA19-G5 Ranges 578 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-578",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTAA19-G5",
        "PRP (kW):",
        "420",
        "PRP (kVA):",
        "525",
        "ESP (kW):",
        "462",
        "ESP (kVA):",
        "578",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-578 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 420kW/525kVA | Standby output | 462kW/578kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5960 | Size (L*W*H)mm | 4650*1600*2500",
        "| Fuel Con.(L/H) | 114.1 | Fuel capacity tank | 1000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTAA19-G5 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354E/ S5L1D-E4/ HCI544E/ LSA 47.2 M8/ TAL-A473-D/ ECO40 1L4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2495,
      "title": "Custom Cummins KTA19-G4 Ranges 550 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA19-G4",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4780 | Size (L*W*H)mm | 4400*1800*2220",
        "| Fuel Con.(L/H) | 101 | Fuel capacity tank | 850 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA19-G4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2496,
      "title": "Custom Cummins KTA19-G3A Ranges 550 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-550",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA19-G3A",
        "PRP (kW):",
        "400",
        "PRP (kVA):",
        "500",
        "ESP (kW):",
        "440",
        "ESP (kVA):",
        "550",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-550 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5250 | Size (L*W*H)mm | 4600*1600*2400",
        "| Fuel Con.(L/H) | 108.2 | Fuel capacity tank | 800 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA19-G3A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 19",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2497,
      "title": "Custom Cummins KTA19-G3 Ranges 495 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-495",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA19-G3",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "396",
        "ESP (kVA):",
        "495",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-495 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 396kW/495kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5150 | Size (L*W*H)mm | 4600*1600*2400",
        "| Fuel Con.(L/H) | 97 | Fuel capacity tank | 800 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA19-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 153",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 18.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ S4L1D-C4/ HCI544C/ LSA 47.2 S5/ TAL-A473-B/ ECO40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2498,
      "title": "Custom Cummins QSZ13-G2 Ranges 500 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "QSZ13-G2",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4680 | Size (L*W*H)mm | 4400*1800*2220",
        "| Fuel Con.(L/H) | 88.8 | Fuel capacity tank | 850 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | QSZ13-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ S4L1D-C4/ HCI544C/ LSA 47.2 S5/ TAL-A473-B/ ECO40 2S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2499,
      "title": "Custom Cummins NTAA855-G7A Ranges 440 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTAA855-G7A",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "350",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 350kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4050 | Size (L*W*H)mm | 4000*1250*2150",
        "| Fuel Con.(L/H) | 89.1 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTAA855-G7A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ S4L1D-F4/ LSA 47.3 S4/ TAL-A473-B/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2500,
      "title": "Custom Cummins 6ZTAA13-G2 Ranges 440 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6ZTAA13-G2",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "350",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 350kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4020 | Size (L*W*H)mm | 4100*1450*2150",
        "| Fuel Con.(L/H) | 89.1 | Fuel capacity tank | 600 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6ZTAA13-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC354C/ S4L1D-F4/ LSA 47.2 S4/ TAL-A473-A/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2501,
      "title": "Custom Cummins NTAA855-G7 Ranges 413 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-413",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTAA855-G7",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-413 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4050 | Size (L*W*H)mm | 4000*1250*2150",
        "| Fuel Con.(L/H) | 85.4 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTAA855-G7 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ HCI444F/ S4L1S-F4/ LSA 47.2 S4/ TAL-A473-A/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2502,
      "title": "Custom Cummins KTA19-G2 Ranges 413 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-413",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA19-G2",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-413 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4960 | Size (L*W*H)mm | 4600*1600*2400",
        "| Fuel Con.(L/H) | 76.5 | Fuel capacity tank | 800 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA19-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 18.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ HCI444F/ S4L1S-F4/ LSA 47.2 S4/ TAL-A473-A/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2503,
      "title": "Custom Cummins 6ZTAA13-G3 Ranges 413 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-413",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6ZTAA13-G3",
        "PRP (kW):",
        "300",
        "PRP (kVA):",
        "375",
        "ESP (kW):",
        "330",
        "ESP (kVA):",
        "413",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-413 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 300kW/375kVA | Standby output | 330kW/413kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4020 | Size (L*W*H)mm | 4100*1450*2150",
        "| Fuel Con.(L/H) | 76.5 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6ZTAA13-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 163",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 13",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ HCI444F/ S4L1S-F4/ LSA 47.2 S4/ TAL-A473-A/ ECO40 1S4B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2504,
      "title": "Custom Cummins DP1 Design Ranges 385 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-385",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G4",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-385 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3950 | Size (L*W*H)mm | 4000*1250*2150",
        "| Fuel Con.(L/H) | 75.3 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G4 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ S4L1D-E4/ LSA 46.3 L11/ TAL-A46-H/ ECO38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2505,
      "title": "Custom Cummins Ranges 378 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-378",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G2A",
        "PRP (kW):",
        "275",
        "PRP (kVA):",
        "344",
        "ESP (kW):",
        "303",
        "ESP (kVA):",
        "378",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-378 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 275kW/344kVA | Standby output | 303kW/378kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3950 | Size (L*W*H)mm | 4000*1250*2150",
        "| Fuel Con.(L/H) | 74.6 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G2A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314F/ S4L1D-E4/ LSA 46.3 L11/ TAL-A46-H/ ECO38 3L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2506,
      "title": "Custom Cummins NTA855-G2 Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G2",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "262",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 262kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3770 | Size (L*W*H)mm | 3850*1250*2150",
        "| Fuel Con.(L/H) | 71.4 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314D/ N300G4/ S4L1D-D4/ LSA 46.3 L10/ TAL-A46-F/ ECO38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2507,
      "title": "Custom Cummins NTA855-G1B Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G1B",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "262",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 262kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3770 | Size (L*W*H)mm | 3850*1350*2150",
        "| Fuel Con.(L/H) | 71.4 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G1B | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314D/ N300G4/ S4L1D-D4/ LSA 46.3 L10/ TAL-A46-F/ ECO38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2508,
      "title": "Custom Cummins NTA855-G1A Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G1A",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "262",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 262kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3770 | Size (L*W*H)mm | 3850*1350*2150",
        "| Fuel Con.(L/H) | 71.4 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G1A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314D/ N300G4/ S4L1D-D4/ LSA 46.3 L10/ TAL-A46-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2509,
      "title": "Custom Cummins 6LTAA9.5-G1 Ranges 330 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-330",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6LTAA9.5-G1",
        "PRP (kW):",
        "240",
        "PRP (kVA):",
        "300",
        "ESP (kW):",
        "262",
        "ESP (kVA):",
        "330",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DC-330 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 240kW/300kVA | Standby output | 262kW/330kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3610 | Size (L*W*H)mm | 3800*1350*2150",
        "| Fuel Con.(L/H) | 70 | Fuel capacity tank | 483 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6LTAA9.5-G1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.0:1",
        "| Governor | Mechanical | Displacement(L) | 9.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314D/UCI444D/ N300G4/ S4L1S-E4/ LSA 46.3 L10/ TAL-A46-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2510,
      "title": "Custom Cummins NTA855-G1A Ranges 303 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-303",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G1A",
        "PRP (kW):",
        "220",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "242",
        "ESP (kVA):",
        "303",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-303 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 220kW/275kVA | Standby output | 242kW/303kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3770 | Size (L*W*H)mm | 3850*1250*2150",
        "| Fuel Con.(L/H) | 61.3 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G1A | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC314D/UCI444D/ N300G4/ S4L1S-D4/ LSA 46.3 M7/ TAL-A46-E/ ECO38 2L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2511,
      "title": "Custom Cummins 6LTAA8.9-G3 Ranges 289 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6LTAA8.9-G3",
        "PRP (kW):",
        "210",
        "PRP (kVA):",
        "263",
        "ESP (kW):",
        "231",
        "ESP (kVA):",
        "289",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 210kW/263kVA | Standby output | 231kW/289kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2570 | Size (L*W*H)mm | 3500*1100*1950",
        "| Fuel Con.(L/H) | 54 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6LTAA8.9-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.6:1",
        "| Governor | Electrical | Displacement(L) | 8.9",
        "| Details Alternator | Brand | Stamford, Leroy Somer, Mecc alte",
        "| Model | UCDI274K/ LSA 46.3 M7/ TAL-A46-E/ ECO38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2512,
      "title": "Custom Cummins 6LTAA9.5-G3 Ranges 300 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-300",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6LTAA9.5-G3",
        "PRP (kW):",
        "220",
        "PRP (kVA):",
        "275",
        "ESP (kW):",
        "240",
        "ESP (kVA):",
        "300",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DC-300 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 220kW/275kVA | Standby output | 240kW/300kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3610 | Size (L*W*H)mm | 3800*1350*2150",
        "| Fuel Con.(L/H) | 58 | Fuel capacity tank | 483 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6LTAA9.5-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Mechanical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314D/UCI444D/ N300G4/ S4L1S-D4/ LSA 46.3 M7/ TAL-A46-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2513,
      "title": "Custom Perkins Ranges 500 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "2506C-E15TAG1",
        "PRP (kW):",
        "360",
        "PRP (kVA):",
        "450",
        "ESP (kW):",
        "400",
        "ESP (kVA):",
        "500",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 360kW/450kVA | Standby output | 400kW/500kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 5200 | Size (L*W*H)mm | 4700*1700*2230",
        "| Fuel Con.(L/H) | 99 | Fuel capacity tank | 794L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 2506C-E15TAG1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 137 X 171",
        "| Cyle | 4 Staoke | Compression ratio | 16.0:1",
        "| Governor | Electrical | Displacement(L) | 15",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S5L1D-C4/ TAL-A473-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2514,
      "title": "Custom Perkins Ranges 440 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-440",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "2206C-E13TAG2",
        "PRP (kW):",
        "320",
        "PRP (kVA):",
        "400",
        "ESP (kW):",
        "352",
        "ESP (kVA):",
        "440",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-440 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 320kW/400kVA | Standby output | 352kW/440kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4224 | Size (L*W*H)mm | 4050*1450*2150",
        "| Fuel Con.(L/H) | 85 | Fuel capacity tank | 606L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 2206C-E13TAG3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157",
        "| Cyle | 4 Staoke | Compression ratio | 16.3:1",
        "| Governor | Electrical | Displacement(L) | 12.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC354C/ S4L1D-F4/ TAL-A473-B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2515,
      "title": "Custom Perkins Ranges 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-385",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "2206C-E13TAG2",
        "PRP (kW):",
        "280",
        "PRP (kVA):",
        "350",
        "ESP (kW):",
        "308",
        "ESP (kVA):",
        "385",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-385 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 4224 | Size (L*W*H)mm | 4050*1450*2150",
        "| Fuel Con.(L/H) | 75 | Fuel capacity tank | 606L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 2206C-E13TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157",
        "| Cyle | 4 Staoke | Compression ratio | 16.3:1",
        "| Governor | Electrical | Displacement(L) | 12.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314F/ S4L1D-E4/ TAL-A46-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2516,
      "title": "Custom Perkins Ranges 383 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-383",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1706A-E93TAG2",
        "PRP (kW):",
        "278",
        "PRP (kVA):",
        "347",
        "ESP (kW):",
        "306",
        "ESP (kVA):",
        "383",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-383 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 278kW/347kVA | Standby output | 306kW/383kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3700 | Size (L*W*H)mm | 3900*1250*2150",
        "| Fuel Con.(L/H) | 62.88 | Fuel capacity tank | 602L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1706A-E93TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 115 X 149",
        "| Cyle | 4 Staoke | Compression ratio | 16.5:1",
        "| Governor | Electrical | Displacement(L) | 9.29",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314F/ S4L1D-E4/ LSA 46.3 L11",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2517,
      "title": "Custom Perkins Ranges 339 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-340",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1706A-E93TAG1",
        "PRP (kW):",
        "245",
        "PRP (kVA):",
        "307",
        "ESP (kW):",
        "271",
        "ESP (kVA):",
        "339",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-340 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 245kW/307kVA | Standby output | 271kW/339kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3700 | Size (L*W*H)mm | 3900*1250*2150",
        "| Fuel Con.(L/H) | 55.41 | Fuel capacity tank | 602L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1706A-E93TAG1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 115 X 149",
        "| Cyle | 4 Staoke | Compression ratio | 15.8:1",
        "| Governor | Electrical | Displacement(L) | 9.29",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC314E/ S4L1D-D4/ LSA 46.3 L10",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2518,
      "title": "Custom Perkins Ranges 275 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1206A-E70TTAG3",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2615 | Size (L*W*H)mm | 3550*1100*1800",
        "| Fuel Con.(L/H) | 51 | Fuel capacity tank | 343L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1206A-E70TTAG3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 15.8:1",
        "| Governor | Electrical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274K/ UCI274K/ N250G4/ LSA 46.3 M7",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2519,
      "title": "Custom Perkins Ranges 250 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-250",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1206A-E70TTAG2",
        "PRP (kW):",
        "180",
        "PRP (kVA):",
        "225",
        "ESP (kW):",
        "200",
        "ESP (kVA):",
        "250",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-250 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 180kW/225kVA | Standby output | 200kW/250kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2615 | Size (L*W*H)mm | 3550*1100*1800",
        "| Fuel Con.(L/H) | 51 | Fuel capacity tank | 343L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1206A-E70TTAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 15.8:1",
        "| Governor | Electrical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274J/UCI274J/ N250G4/ LSA 46.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2520,
      "title": "Custom Perkins Ranges 176 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1206A-E70TTAG1",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-220 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2615 | Size (L*W*H)mm | 3550*1100*1800",
        "| Fuel Con.(L/H) | 45.8 | Fuel capacity tank | 343L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1206A-E70TTAG1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 15.8:1",
        "| Governor | Electrical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274H/UCI274H/ N200G4/ LSA 44.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2521,
      "title": "Custom Perkins Ranges 220 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1106A-70TAG4",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-220 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1966 | Size (L*W*H)mm | 3200*1100*1680",
        "| Fuel Con.(L/H) | 41.4 | Fuel capacity tank | 285 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1106A-70TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 18.2:1",
        "| Governor | Electrical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274H/UCI274H/ N200G4/ LSA 44.3 L14",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2522,
      "title": "Custom Perkins Ranges 200 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-200",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1106A-70TAG3",
        "PRP (kW):",
        "144",
        "PRP (kVA):",
        "180",
        "ESP (kW):",
        "160",
        "ESP (kVA):",
        "200",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-200 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 144kW/180kVA | Standby output | 160kW/200kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1966 | Size (L*W*H)mm | 3200*1100*1680",
        "| Fuel Con.(L/H) | 41.4 | Fuel capacity tank | 285 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1106A-70TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 18.2:1",
        "| Governor | Mechanical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274G/UCI274G/ N180G4/ TAL-A46-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2523,
      "title": "Custom Perkins Ranges 165 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-165",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1106A-70TAG2",
        "PRP (kW):",
        "120",
        "PRP (kVA):",
        "150",
        "ESP (kW):",
        "132",
        "ESP (kVA):",
        "165",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-165 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 120kW/150kVA | Standby output | 132kW/165kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1966 | Size (L*W*H)mm | 3200*1100*1680",
        "| Fuel Con.(L/H) | 33.4 | Fuel capacity tank | 285 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1106A-70TAG2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 18.2:1",
        "| Governor | Mechanical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274F/UCI274F/ N150G4/ TAL-A44-K",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2524,
      "title": "Custom Perkins Ranges 150 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-150",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1106A-70TG1",
        "PRP (kW):",
        "108",
        "PRP (kVA):",
        "135",
        "ESP (kW):",
        "120",
        "ESP (kVA):",
        "150",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-150 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 108kW/135kVA | Standby output | 120kW/150kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1640 | Size (L*W*H)mm | 2990*1100*1550",
        "| Fuel Con.(L/H) | 30.3 | Fuel capacity tank | 210 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1106A-70TG1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 18.2:1",
        "| Governor | Mechanical | Displacement(L) | 7.01",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274E/UCI274E/ N125G4/ TAL-A44-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2525,
      "title": "Custom Perkins Ranges 110 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1104A-44TAG2",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1500 | Size (L*W*H)mm | 2600*1000*1200",
        "| Fuel Con.(L/H) | 22.6 | Fuel capacity tank | 165 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1104A-44TAG2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Electrical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274C/UCI274C/TAL-A44-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2526,
      "title": "Custom Cummins NTA855-G1 Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NTA855-G1",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3490 | Size (L*W*H)mm | 3750*1250*2150",
        "| Fuel Con.(L/H) | 59.2 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NTA855-G1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 14.5:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte",
        "| Model | DPC274K/UCI274K/ N250G4/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-D/ ECO38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2527,
      "title": "Custom Cummins NT855-GA Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "NT855-GA",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 3490 | Size (L*W*H)mm | 3750*1250*2150",
        "| Fuel Con.(L/H) | 54.9 | Fuel capacity tank | 500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | NT855-GA | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 140 X 152",
        "| Cyle | 4 Staoke | Compression ratio | 15.0:1",
        "| Governor | Electrical | Displacement(L) | 14",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte",
        "| Model | DPC274K/UCI274K/ N250G4/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-D/ ECO38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2528,
      "title": "Custom Cummins MTA11-G2 Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "MTA11-G2",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2850 | Size (L*W*H)mm | 3800*1100*1950",
        "| Fuel Con.(L/H) | 43.9 | Fuel capacity tank | 420 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | MTA11-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 125 X 147",
        "| Cyle | 4 Staoke | Compression ratio | 16.1:1",
        "| Governor | Electrical | Displacement(L) | 10.8",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte",
        "| Model | DPC274K/UCI274K/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-D/ ECO38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2529,
      "title": "Custom Cummins Ranges 220kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6LTAA8.9-G3",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2570 | Size (L*W*H)mm | 3500*1100*1950",
        "| Fuel Con.(L/H) | 54 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6LTAA8.9-G3 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.6:1",
        "| Governor | Electrical | Displacement(L) | 8.9",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC274K/N250G4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2530,
      "title": "Custom Cummins Ranges 275 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-275",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6LTAA8.9-G2",
        "PRP (kW):",
        "200",
        "PRP (kVA):",
        "250",
        "ESP (kW):",
        "220",
        "ESP (kVA):",
        "275",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-275 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 200kW/250kVA | Standby output | 220kW/275kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2570 | Size (L*W*H)mm | 3500*1100*1950",
        "| Fuel Con.(L/H) | 53 | Fuel capacity tank | 400 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6LTAA8.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 145",
        "| Cyle | 4 Staoke | Compression ratio | 16.6:1",
        "| Governor | Electrical | Displacement(L) | 8.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte",
        "| Model | DPC274K/UCI274K/N250G4/ S4L1S-C4/ LSA 46.3 M7/ TAL-A46-D/ ECO38 1L4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2531,
      "title": "Custom Cummins Ranges 158 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-200",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6CTA8.3-G1",
        "PRP (kW):",
        "144",
        "PRP (kVA):",
        "180",
        "ESP (kW):",
        "158",
        "ESP (kVA):",
        "198",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-200 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 144kW/180kVA | Standby output | 158kW/198kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2120 | Size (L*W*H)mm | 3260*1100*1780",
        "| Fuel Con.(L/H) | 42 | Fuel capacity tank | 285 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6CTA8.3-G1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 8.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/UCI274G/N180G4/ LSA 44.3 L14/TAL-A46-C/ ECO38 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2532,
      "title": "Custom Cummins Ranges 220 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-220",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6CTAA8.3-G2",
        "PRP (kW):",
        "160",
        "PRP (kVA):",
        "200",
        "ESP (kW):",
        "176",
        "ESP (kVA):",
        "220",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-220 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 160kW/200kVA | Standby output | 176kW/220kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2380 | Size (L*W*H)mm | 3260*1230*1810",
        "| Fuel Con.(L/H) | 45 | Fuel capacity tank | 353 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6CTAA8.3-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 8.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte",
        "| Model | DPC274H/UCI274H/N200G4/ LSA 46.3 S4/LSA 44.3 VL14/ TAL-A46-C/ ECO38 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2533,
      "title": "Custom Cummins Ranges 198 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-200",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6CTA8.3-G2",
        "PRP (kW):",
        "144",
        "PRP (kVA):",
        "180",
        "ESP (kW):",
        "158",
        "ESP (kVA):",
        "198",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-200 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 144kW/180kVA | Standby output | 158kW/198kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 2120 | Size (L*W*H)mm | 3260*1100*1780",
        "| Fuel Con.(L/H) | 42 | Fuel capacity tank | 285 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6CTA8.3-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 114 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 8.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274G/UCI274G/N180G4/ LSA 44.3 L14/TAL-A46-C/ ECO38 1S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2534,
      "title": "Custom Cummins Ranges 171 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-170",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BTAA5.9-G12",
        "PRP (kW):",
        "124",
        "PRP (kVA):",
        "155",
        "ESP (kW):",
        "136",
        "ESP (kVA):",
        "171",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-170 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 124kW/155kVA | Standby output | 136kW/171kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1750 | Size (L*W*H)mm | 2990*1100*1770",
        "| Fuel Con.(L/H) | 34 | Fuel capacity tank | 336 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BTAA5.9-G12 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte",
        "| Model | DPC274F/UCI274F/TAL-A44-K/LSA 44.3 L12/ ECP34 2L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2535,
      "title": "Custom Cummins Ranges 143 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-143",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BTAA5.9-G2",
        "PRP (kW):",
        "104",
        "PRP (kVA):",
        "130",
        "ESP (kW):",
        "114",
        "ESP (kVA):",
        "143",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-143 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 104kW/130kVA | Standby output | 114kW/143kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1750 | Size (L*W*H)mm | 2990*1100*1770",
        "| Fuel Con.(L/H) | 30 | Fuel capacity tank | 336 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BTAA5.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc alte",
        "| Model | DPC274E/UCI274E/TAL-A44-H/LSA 44.3 M8/ ECP34 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2536,
      "title": "Custom Cummins Ranges 138 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-138",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BTA5.9-G2",
        "PRP (kW):",
        "100",
        "PRP (kVA):",
        "125",
        "ESP (kW):",
        "110",
        "ESP (kVA):",
        "138",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-138 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 100kW/125kVA | Standby output | 110kW/138kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1670 | Size (L*W*H)mm | 2790*1100*1500",
        "| Fuel Con.(L/H) | 27 | Fuel capacity tank | 200 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BTA5.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274E/UCI274E/TAL-A44-H/LSA 44.3 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2537,
      "title": "Custom Cummins Ranges 127 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-130",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BTA5.9-G2",
        "PRP (kW):",
        "92",
        "PRP (kVA):",
        "115",
        "ESP (kW):",
        "101",
        "ESP (kVA):",
        "127",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-130 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 92kW/115kVA | Standby output | 101kW/127kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1670 | Size (L*W*H)mm | 2790*1100*1500",
        "| Fuel Con.(L/H) | 27 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BTA5.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274D/UCI274D/TAL-A44-E/LSA 44.3 M6/ECP34 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2538,
      "title": "Custom Cummins Ranges 88KW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BT5.9-G2",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "6L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1493 | Size (L*W*H)mm | 2790*1100*1500",
        "| Fuel Con.(L/H) | 21.7 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BT5.9-G2 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/UCI274C/ N125G4/TAL-A44-D/LSA 44.3 S5/ECP34 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2539,
      "title": "Custom Cummins Ranges 110 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-110",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BT5.9-G1",
        "PRP (kW):",
        "80",
        "PRP (kVA):",
        "100",
        "ESP (kW):",
        "88",
        "ESP (kVA):",
        "110",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DC-110 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 80kW/100kVA | Standby output | 88kW/110kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1493 | Size (L*W*H)mm | 2790*1100*1500",
        "| Fuel Con.(L/H) | 21.7 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BT5.9-G1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Mechanical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/UCI274C/TAL-A44-D/LSA 44.3 S5/ECP34 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2540,
      "title": "Custom YTO Ranges 94 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-94S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4A3L-D",
        "PRP (kW):",
        "68",
        "PRP (kVA):",
        "85",
        "ESP (kW):",
        "75",
        "ESP (kVA):",
        "94",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-94S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 68kW/85kVA | Standby output | 75kW/94kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1500 | Size (L*W*H)mm | 2750*1050*1470",
        "| Fuel Con.(L/H) | 16.4 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4A3L-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.33",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC224G/UCI224G/ TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2541,
      "title": "Custom YTO Ranges 78 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-78S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4B3Z-D",
        "PRP (kW):",
        "57",
        "PRP (kVA):",
        "71",
        "ESP (kW):",
        "63",
        "ESP (kVA):",
        "78",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-78S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 57kW/71kVA | Standby output | 63kW/78kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1000 | Size (L*W*H)mm | 2600*1050*1470",
        "| Fuel Con.(L/H) | 13.9 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4B3Z-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.58",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC224F/UCI224F/ TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2542,
      "title": "Custom YTO Ranges 76 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-76S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YT4B2Z-D",
        "PRP (kW):",
        "55",
        "PRP (kVA):",
        "69",
        "ESP (kW):",
        "61",
        "ESP (kVA):",
        "76",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-76S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 55kW/69kVA | Standby output | 61kW/76kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1000 | Size (L*W*H)mm | 2600*1050*1470",
        "| Fuel Con.(L/H) | 13.4 | Fuel capacity tank | 180 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YT4B2Z-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.39",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC224F/UCI224F/ TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2543,
      "title": "Custom YTO Ranges 61 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-60S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "LR4B5-D",
        "PRP (kW):",
        "44",
        "PRP (kVA):",
        "55",
        "ESP (kW):",
        "48",
        "ESP (kVA):",
        "61",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-60S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 44kW/55kVA | Standby output | 48kW/61kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 900 | Size (L*W*H)mm | 2500*1050*1350",
        "| Fuel Con.(L/H) | 11 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | LR4B5-D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 135",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.95",
        "| Details Alternator | Brand | Depco, Stamford, Leroy somer",
        "| Model | DPC224D/S1L2-Y1/ TAL-A42-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2544,
      "title": "Custom YTO Ranges 45 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-45S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YT3A2Z-D",
        "PRP (kW):",
        "33",
        "PRP (kVA):",
        "41",
        "ESP (kW):",
        "36",
        "ESP (kVA):",
        "45",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-45S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 33kW/41kVA | Standby output | 36kW/45kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 800 | Size (L*W*H)mm | 2280*950*1200",
        "| Fuel Con.(L/H) | 8 | Fuel capacity tank | 110 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YT3A2Z-D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.12",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC184J/S1L2-N1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2545,
      "title": "Custom YTO Ranges 39 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DTY-40S",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "YTO",
        "Engine Model:",
        "YT3B2-D",
        "PRP (kW):",
        "28",
        "PRP (kVA):",
        "35",
        "ESP (kW):",
        "31",
        "ESP (kVA):",
        "39",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DTY-40S | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 28kW/35kVA | Standby output | 31kW/39kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 750 | Size (L*W*H)mm | 2200*950*1200",
        "| Fuel Con.(L/H) | 7 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | YTO",
        "| Model | YT3B2-D | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 108 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 3.12",
        "| Details Alternator | Brand | Depco, Stamford",
        "| Model | DPC184H/S1L2-J1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2546,
      "title": "Custom Weichai Ranges 88 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-88",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP4.1D80E200",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-88 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 64kW/80kVA | Standby output | 70kW/88kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1500 | Size (L*W*H)mm | 2900*1100*1500",
        "| Fuel Con.(L/H) | 15.8 | Fuel capacity tank | 240 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP4.1D80E200 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.087",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC224G/TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2547,
      "title": "Custom Weichai Ranges 69 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-70",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP4.1D66E200",
        "PRP (kW):",
        "50",
        "PRP (kVA):",
        "63",
        "ESP (kW):",
        "55",
        "ESP (kVA):",
        "69",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-70 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 50kW/63kVA | Standby output | 55kW/69kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1250 | Size (L*W*H)mm | 2690*1000*1400",
        "| Fuel Con.(L/H) | 13 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP4.1D66E200 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.087",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC224E/TAL-A42-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2548,
      "title": "Custom Weichai Ranges 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-55",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP2.3D48E200",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-55 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 30kW/38kVA | Standby output | 33kW/41kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1000 | Size (L*W*H)mm | 2280*950*1250",
        "| Fuel Con.(L/H) | 9.01 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP2.3D48E200 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC224D/TAL-A42-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2549,
      "title": "Custom Weichai Ranges 41 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-41",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP2.3D40E200",
        "PRP (kW):",
        "30",
        "PRP (kVA):",
        "38",
        "ESP (kW):",
        "33",
        "ESP (kVA):",
        "41",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-41 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 30kW/38kVA | Standby output | 33kW/41kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 980 | Size (L*W*H)mm | 2200*950*1250",
        "| Fuel Con.(L/H) | 7.8 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP2.3D40E200 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC184H/TAL-A42-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2550,
      "title": "Custom Weichai Ranges 33 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP2.3D33E200",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 950 | Size (L*W*H)mm | 2150*900*1200",
        "| Fuel Con.(L/H) | 6.4 | Fuel capacity tank | 80 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP2.3D33E200 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC184G/TAL-A42-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2551,
      "title": "Custom Weichai Ranges 22 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DW-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Weichai",
        "Engine Model:",
        "WP2.3D25E200",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DW-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 920 | Size (L*W*H)mm | 2100*900*1200",
        "| Fuel Con.(L/H) | 5.2 | Fuel capacity tank | 80 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Weichai",
        "| Model | WP2.3D25E200 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC184E/TAL-A40-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2552,
      "title": "Custom Yangdong Ranges 88kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-88",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y4110ZLD",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70.4",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DYD-88 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 64kW/80kVA | Standby output | 70.4kW/88kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1326 | Size (L*W*H)mm | 2600*1000*1270",
        "| Fuel Con.(L/H) | 21 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y4110ZLD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 4.484",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2553,
      "title": "Custom Yangdong Ranges 68.8kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-70",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "YD4EZLD",
        "PRP (kW):",
        "50",
        "PRP (kVA):",
        "62.5",
        "ESP (kW):",
        "55",
        "ESP (kVA):",
        "68.8",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DYD-70 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 50kW/62.5kVA | Standby output | 55kW/68.8kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1230 | Size (L*W*H)mm | 2500*950*1170",
        "| Fuel Con.(L/H) | 16.4 | Fuel capacity tank | 170 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | YD4EZLD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2554,
      "title": "Custom Yangdong Ranges 60.5kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-60",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y4105ZLD",
        "PRP (kW):",
        "44",
        "PRP (kVA):",
        "55",
        "ESP (kW):",
        "48.4",
        "ESP (kVA):",
        "60.5",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DYD-60 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 44kW/55kVA | Standby output | 48.4kW/60.5kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1230 | Size (L*W*H)mm | 2500*950*1170",
        "| Fuel Con.(L/H) | 14.4 | Fuel capacity tank | 170 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y4105ZLD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2555,
      "title": "Custom Yangdong Ranges 55kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-55",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y4102ZLD",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-55 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1030 | Size (L*W*H)mm | 2350*950*1070",
        "| Fuel Con.(L/H) | 12.3 | Fuel capacity tank | 80 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y4102ZLD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.875",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2556,
      "title": "Custom Yangdong Ranges 44kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-44",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y4102ZD",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35.2",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-44 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 32kW/40kVA | Standby output | 35.2kW/44kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 880 | Size (L*W*H)mm | 2250*850*1050",
        "| Fuel Con.(L/H) | 11 | Fuel capacity tank | 75 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y4102ZD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.875",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184J",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2557,
      "title": "Custom Yangdong Ranges 41.3kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-41",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y4105D",
        "PRP (kW):",
        "30",
        "PRP (kVA):",
        "37.5",
        "ESP (kW):",
        "33",
        "ESP (kVA):",
        "41.3",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-41 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 30kW/37.5kVA | Standby output | 33kW/41.3kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 900 | Size (L*W*H)mm | 2250*850*1050",
        "| Fuel Con.(L/H) | 10.5 | Fuel capacity tank | 75 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y4105D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2558,
      "title": "Custom Yangdong Ranges 36.3kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-36",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y4102D",
        "PRP (kW):",
        "26.4",
        "PRP (kVA):",
        "33",
        "ESP (kW):",
        "29",
        "ESP (kVA):",
        "36.3",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-36 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 26.4kW/33kVA | Standby output | 29kW/36.3kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 880 | Size (L*W*H)mm | 2250*850*1050",
        "| Fuel Con.(L/H) | 9.2 | Fuel capacity tank | 75 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y4102D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.875",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2559,
      "title": "Custom Yangdong Ranges 33kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y4100D",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26.4",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26.4kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 815 | Size (L*W*H)mm | 2150*850*1050",
        "| Fuel Con.(L/H) | 9 | Fuel capacity tank | 75 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y4100D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 100 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 3.707",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2560,
      "title": "Custom Yangdong Ranges 30.3kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-30",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y495D",
        "PRP (kW):",
        "22",
        "PRP (kVA):",
        "27.5",
        "ESP (kW):",
        "24.2",
        "ESP (kVA):",
        "30.3",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-30 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 22kW/27.5kVA | Standby output | 24.2kW/30.3kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 720 | Size (L*W*H)mm | 1900*820*1000",
        "| Fuel Con.(L/H) | 7.8 | Fuel capacity tank | 76.2 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y495D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 95 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.997",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2561,
      "title": "Custom Yangdong Ranges 25kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-25",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "Y490D",
        "PRP (kW):",
        "18",
        "PRP (kVA):",
        "22.5",
        "ESP (kW):",
        "20",
        "ESP (kVA):",
        "25",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-25 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 18kW/22.5kVA | Standby output | 20kW/25kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 710 | Size (L*W*H)mm | 1900*820*1000",
        "| Fuel Con.(L/H) | 6.94 | Fuel capacity tank | 76.2 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | Y490D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.67",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2562,
      "title": "Custom Yangdong Ranges 22kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "YSD490D",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "17.6",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 17.6kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 680 | Size (L*W*H)mm | 1800*820*1000",
        "| Fuel Con.(L/H) | 6.15 | Fuel capacity tank | 56 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | YSD490D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.54",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC184E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2563,
      "title": "Custom Yangdong Ranges 17.6kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-18",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "YND485D",
        "PRP (kW):",
        "12.8",
        "PRP (kVA):",
        "16",
        "ESP (kW):",
        "14.1",
        "ESP (kVA):",
        "17.6",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-18 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 12.8kW/16kVA | Standby output | 14.1kW/17.6kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 640 | Size (L*W*H)mm | 1750*820*1000",
        "| Fuel Con.(L/H) | 5 | Fuel capacity tank | 50 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | YND485D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 95",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.156",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC164D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2564,
      "title": "Custom Yangdong Ranges 14.9kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-16",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "YD480D",
        "PRP (kW):",
        "10.8",
        "PRP (kVA):",
        "13.5",
        "ESP (kW):",
        "11.9",
        "ESP (kVA):",
        "14.9",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-16 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 10.8kW/13.5kVA | Standby output | 11.9kW/14.9kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 630 | Size (L*W*H)mm | 1600*740*960",
        "| Fuel Con.(L/H) | 4.2 | Fuel capacity tank | 42 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | YD480D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.809",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC164C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2565,
      "title": "Custom Yangdong Ranges 12kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-12",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "YD385D",
        "PRP (kW):",
        "8.8",
        "PRP (kVA):",
        "11",
        "ESP (kW):",
        "9.7",
        "ESP (kVA):",
        "12",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-12 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 8.8kW/11kVA | Standby output | 9.7kW/12.1kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 540 | Size (L*W*H)mm | 1500*740*960",
        "| Fuel Con.(L/H) | 3.3 | Fuel capacity tank | 30 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | YD385D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.532",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC164B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2566,
      "title": "Custom Yangdong Ranges 11kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DYD-11",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Yangdong",
        "Engine Model:",
        "YD380D",
        "PRP (kW):",
        "8",
        "PRP (kVA):",
        "10",
        "ESP (kW):",
        "8.8",
        "ESP (kVA):",
        "11",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DYD-11 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 8kW/10kVA | Standby output | 8.8kW/11kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 530 | Size (L*W*H)mm | 1500*740*960",
        "| Fuel Con.(L/H) | 3.1 | Fuel capacity tank | 30 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Yangdong",
        "| Model | YD380D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 80 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.357",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC164B",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2567,
      "title": "Custom Xinchai Ranges 80 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-80",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A4K41LD31",
        "PRP (kW):",
        "58",
        "PRP (kVA):",
        "73",
        "ESP (kW):",
        "64",
        "ESP (kVA):",
        "80",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-80 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 58kW/73kVA | Standby output | 64kW/80kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2600*1050*1250",
        "| Fuel Con.(L/H) | 18.5 | Fuel capacity tank | 130 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A4K41LD31 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC224F/TAL-A44-C/ UCI224F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2568,
      "title": "Custom Xinchai Ranges 69 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-70",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A4K41LD",
        "PRP (kW):",
        "50",
        "PRP (kVA):",
        "63",
        "ESP (kW):",
        "55",
        "ESP (kVA):",
        "69",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-70 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 50kW/63kVA | Standby output | 55kW/69kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1157 | Size (L*W*H)mm | 2460*1000*1250",
        "| Fuel Con.(L/H) | 16 | Fuel capacity tank | 144 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A4K41LD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC224E/TAL-A42-H/ S1L2-Y1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2569,
      "title": "Custom Xinchai Ranges 60 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-60",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A4K41ZD",
        "PRP (kW):",
        "44",
        "PRP (kVA):",
        "55",
        "ESP (kW):",
        "48",
        "ESP (kVA):",
        "60",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-60 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 44kW/55kVA | Standby output | 48kW/60kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1135 | Size (L*W*H)mm | 2550*950*1200",
        "| Fuel Con.(L/H) | 15.2 | Fuel capacity tank | 120 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A4K41ZD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 4.1",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC224E/TAL-A42-H/ S1L2-Y1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2570,
      "title": "Custom Xinchai Ranges 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-55",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "4D35ZD",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-55 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 897 | Size (L*W*H)mm | 2280*900*1070",
        "| Fuel Con.(L/H) | 12.6 | Fuel capacity tank | 82.5 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | 4D35ZD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 115",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 3.47",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC224D/TAL-A42-G/ S1L2-R1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2571,
      "title": "Custom Xinchai Ranges 50 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-50",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "4D35ZD",
        "PRP (kW):",
        "36",
        "PRP (kVA):",
        "45",
        "ESP (kW):",
        "40",
        "ESP (kVA):",
        "50",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-50 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 36kW/45kVA | Standby output | 40kW/50kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 897 | Size (L*W*H)mm | 2280*900*1070",
        "| Fuel Con.(L/H) | 12.6 | Fuel capacity tank | 82.5 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | 4D35ZD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 115",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 3.47",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184J/TAL-A42-F/ S1L2-N1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2572,
      "title": "Custom Xinchai Ranges 38 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-40",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A498BZD",
        "PRP (kW):",
        "27",
        "PRP (kVA):",
        "34",
        "ESP (kW):",
        "30",
        "ESP (kVA):",
        "38",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-40 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 27kW/34kVA | Standby output | 30kW/38kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 808 | Size (L*W*H)mm | 2150*850*1070",
        "| Fuel Con.(L/H) | 10.2 | Fuel capacity tank | 70 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A498BZD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 3.17",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184H/TAL-A42-E/ S1L2-J1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2573,
      "title": "Custom Xinchai Ranges 33 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A498BD",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 794 | Size (L*W*H)mm | 1900*780*1000",
        "| Fuel Con.(L/H) | 8.5 | Fuel capacity tank | 70 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A498BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 3.17",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184G/TAL-A42-C/ S0L2-P1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2574,
      "title": "Custom Xinchai Ranges 28 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-28",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "A495BD",
        "PRP (kW):",
        "20",
        "PRP (kVA):",
        "25",
        "ESP (kW):",
        "22",
        "ESP (kVA):",
        "28",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-28 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 20kW/25kVA | Standby output | 22kW/28kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 794 | Size (L*W*H)mm | 1900*780*1000",
        "| Fuel Con.(L/H) | 7.3 | Fuel capacity tank | 70 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | A495BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 2.98",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184F/TAL-A40-G/ S0L2-M1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2575,
      "title": "Custom Xinchai Ranges 22 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "C490BD",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 714 | Size (L*W*H)mm | 1750*790*1000",
        "| Fuel Con.(L/H) | 6.4 | Fuel capacity tank | 53 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | C490BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 2.67",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC184E/TAL-A40-F/ S0L2-G1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2576,
      "title": "Custom Xinchai Ranges 17 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DX-17",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Xinchai",
        "Engine Model:",
        "NC485BD",
        "PRP (kW):",
        "12",
        "PRP (kVA):",
        "15",
        "ESP (kW):",
        "13",
        "ESP (kVA):",
        "17",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical /Electrical",
        "| Details Generator Set | GenSet Model | DPK-DX-17 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 12kW/15kVA | Standby output | 13kW/17kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 726 | Size (L*W*H)mm | 1750*740*1000",
        "| Fuel Con.(L/H) | 5 | Fuel capacity tank | 53 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Xinchai",
        "| Model | NC485BD | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Mechanical/ Electrical | Displacement(L) | 2.27",
        "| Details Alternator | Brand | Depco, Leroy Somer, Stamford",
        "| Model | DPC164D/TAL-A40-D/ S0L1-P1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2577,
      "title": "Custom SDEC Ranges 70 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-88",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HT4.3-G23",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-88 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 64kW/80kVA | Standby output | 70kW/88kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1430 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 19.5 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HT4.3-G23 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2578,
      "title": "Custom SDEC Ranges 88 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-88",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC4H115D2",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-88 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 64kW/80kVA | Standby output | 70kW/88kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1485 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 20.2 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC4H115D2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224G/UCI224G/TAL-A44-C/ECP32 2L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2579,
      "title": "Custom SDEC Ranges 55 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-70",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "4HT4.3-G22",
        "PRP (kW):",
        "50",
        "PRP (kVA):",
        "63",
        "ESP (kW):",
        "55",
        "ESP (kVA):",
        "69",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-70 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 50kW/63kVA | Standby output | 55kW/69kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1370 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 15.1 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | 4HT4.3-G22 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco",
        "| Model | DPC224E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2580,
      "title": "Custom SDEC Ranges 69 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DSE-70",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "SDEC",
        "Engine Model:",
        "SC4H95D2",
        "PRP (kW):",
        "50",
        "PRP (kVA):",
        "63",
        "ESP (kW):",
        "55",
        "ESP (kVA):",
        "69",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DSE-70 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 50kW/63kVA | Standby output | 55kW/69kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1360 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 15.0 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | SDEC",
        "| Model | SC4H95D2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 4.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/UCI224F/TAL-A44-C/ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2581,
      "title": "Custom Fawde Ranges 94 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-94",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "CA4DF2-12D",
        "PRP (kW):",
        "68",
        "PRP (kVA):",
        "85",
        "ESP (kW):",
        "75",
        "ESP (kVA):",
        "94",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-94 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 68kW/85kVA | Standby output | 75kW/94kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1300 | Size (L*W*H)mm | 2600*1000*1350",
        "| Fuel Con.(L/H) | 16.6 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | CA4DF2-12D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.75",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC224G/TAL-A44-D/ ECP34 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2582,
      "title": "Custom Fawde Ranges 74 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-74",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4110/125Z-09D",
        "PRP (kW):",
        "54",
        "PRP (kVA):",
        "68",
        "ESP (kW):",
        "59",
        "ESP (kVA):",
        "74",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-74 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 54kW/68kVA | Standby output | 59kW/74kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1200 | Size (L*W*H)mm | 2500*960*1250",
        "| Fuel Con.(L/H) | 13.82 | Fuel capacity tank | 139 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4110/125Z-09D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.75",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC224FS/TAL-A44-C/ ECP32 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2583,
      "title": "Custom Fawde Ranges 66 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-66",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX23-78D",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "53",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-66 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1170 | Size (L*W*H)mm | 2500*900*1250",
        "| Fuel Con.(L/H) | 12.3 | Fuel capacity tank | 139 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX23-78D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/TAL-A42-H/ ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2584,
      "title": "Custom Fawde Ranges 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-55",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX22-65D",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-55 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1036 | Size (L*W*H)mm | 2280*900*1150",
        "| Fuel Con.(L/H) | 10.5 | Fuel capacity tank | 75.8 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX22-65D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC224D/TAL-A42-H/ ECP32 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2585,
      "title": "Custom Fawde Ranges 41 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-41",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DX21-53D",
        "PRP (kW):",
        "30",
        "PRP (kVA):",
        "38",
        "ESP (kW):",
        "33",
        "ESP (kVA):",
        "41",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-41 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 30kW/38kVA | Standby output | 33kW/41kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 968 | Size (L*W*H)mm | 2250*900*1150",
        "| Fuel Con.(L/H) | 8.1 | Fuel capacity tank | 75.8 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DX21-53D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 3.86",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC184H/TAL-A42-F/ ECP32 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2586,
      "title": "Custom Fawde Ranges 33 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW92-39D",
        "PRP (kW):",
        "22",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 780 | Size (L*W*H)mm | 1900*780*1000",
        "| Fuel Con.(L/H) | 6.57 | Fuel capacity tank | 71.4 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW92-39D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Electrical | Displacement(L) | 2.54",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/TAL-A42-E/ ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2587,
      "title": "Custom Fawde Ranges 28 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-28",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW92-35D",
        "PRP (kW):",
        "20",
        "PRP (kVA):",
        "25",
        "ESP (kW):",
        "22",
        "ESP (kVA):",
        "28",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-28 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 20kW/25kVA | Standby output | 22kW/28kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 750 | Size (L*W*H)mm | 1900*780*1000",
        "| Fuel Con.(L/H) | 5.48 | Fuel capacity tank | 71.4 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW92-35D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.54",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC184F/TAL-A40-G/ ECP28 L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2588,
      "title": "Custom Fawde Ranges 22 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW91-29D",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 650 | Size (L*W*H)mm | 1700*740*960",
        "| Fuel Con.(L/H) | 4.57 | Fuel capacity tank | 50.5 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW91-29D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 90 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.54",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC184ES/TAL-A40-F/ ECP28 M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2589,
      "title": "Custom Fawde Ranges 17 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFAW-16",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Fawde",
        "Engine Model:",
        "4DW81-23D",
        "PRP (kW):",
        "12",
        "PRP (kVA):",
        "15",
        "ESP (kW):",
        "13",
        "ESP (kVA):",
        "17",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFAW-16 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 12kW/15kVA | Standby output | 13kW/17kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 638 | Size (L*W*H)mm | 1700*740*950",
        "| Fuel Con.(L/H) | 3.4 | Fuel capacity tank | 50.5 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Fawde",
        "| Model | 4DW81-23D | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 85 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 17.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.27",
        "| Details Alternator | Brand | Depco, Leroy Somer, Mecc Alte",
        "| Model | DPC164D/TAL-A40-D/ ECP28 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2590,
      "title": "Custom FPT Ranges 94 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-94",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45TM1A.S500",
        "PRP (kW):",
        "68",
        "PRP (kVA):",
        "85",
        "ESP (kW):",
        "75",
        "ESP (kVA):",
        "94",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-94 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 68kW/85kVA | Standby output | 75kW/94kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1420 | Size (L*W*H)mm | 2750*1000*1600",
        "| Fuel Con.(L/H) | 19.3 | Fuel capacity tank | 230 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45TM1A.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224G/UCI224G/TAL-A44-D/LSA 44.3 S4/ECP34 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2591,
      "title": "Custom FPT Ranges 83 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-83",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45SM3.S500",
        "PRP (kW):",
        "60",
        "PRP (kVA):",
        "75",
        "ESP (kW):",
        "66",
        "ESP (kVA):",
        "83",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-83 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 60kW/75kVA | Standby output | 66kW/83kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1236 | Size (L*W*H)mm | 2600*950*1250",
        "| Fuel Con.(L/H) | 17.3 | Fuel capacity tank | 200 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45SM3.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224F/UCI224G/TAL-A44-C/LSA 44.3 S3/ECP32 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2592,
      "title": "Custom FPT Ranges 66 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-66",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45SM1A.S500",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "53",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-66 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1122 | Size (L*W*H)mm | 2400*950*1250",
        "| Fuel Con.(L/H) | 13.7 | Fuel capacity tank | 130 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45SM1A.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/UCI224E/TAL-A42-H/LSA 42.3 L9/ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2593,
      "title": "Custom FPT Ranges 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-55",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45AM2.S500",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-55 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1022 | Size (L*W*H)mm | 2260*950*1250",
        "| Fuel Con.(L/H) | 11.6 | Fuel capacity tank | 128 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45AM2.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224D/UCI224D/TAL-A42-H/LSA 42.3 M8/ECP32 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2594,
      "title": "Custom FPT Ranges 50 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-50",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "NEF45AM1A.S500",
        "PRP (kW):",
        "36",
        "PRP (kVA):",
        "45",
        "ESP (kW):",
        "40",
        "ESP (kVA):",
        "50",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-50 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 36kW/45kVA | Standby output | 40kW/50kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1005 | Size (L*W*H)mm | 2260*950*1250",
        "| Fuel Con.(L/H) | 11.3 | Fuel capacity tank | 128 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | NEF45AM1A.S500 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224D/S1L2-R1/TAL-A42-G/LSA 42.3 M7/ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2595,
      "title": "Custom FPT Ranges 33 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DFPT-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "FPT",
        "Engine Model:",
        "S8000AM1.S550",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DFPT-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 909 | Size (L*W*H)mm | 2060*950*1250",
        "| Fuel Con.(L/H) | 11.3 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | FPT",
        "| Model | S8000AM1.S550 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 104 X 132",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Mechanical | Displacement(L) | 4.5",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/PI 144G/TAL-A42-E/LSA 42.3 VS3/ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2596,
      "title": "Custom Deutz Ranges 100 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-100",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M2012C G2",
        "PRP (kW):",
        "72",
        "PRP (kVA):",
        "90",
        "ESP (kW):",
        "80",
        "ESP (kVA):",
        "100",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-100 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 72kW/90kVA | Standby output | 80kW/100kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1465 | Size (L*W*H)mm | 2700*1050*1450",
        "| Fuel Con.(L/H) | 17 | Fuel capacity tank | 236 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M2012C G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Electrical | Displacement(L) | 4.04",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC274C/UCI274C/TAL-A44-D/ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2597,
      "title": "Custom Deutz Ranges 83 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-83",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M2012C G1",
        "PRP (kW):",
        "60",
        "PRP (kVA):",
        "75",
        "ESP (kW):",
        "66",
        "ESP (kVA):",
        "83",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DDE-83 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 60kW/75kVA | Standby output | 66kW/83kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1510 | Size (L*W*H)mm | 2900*1050*1250",
        "| Fuel Con.(L/H) | 16.2 | Fuel capacity tank | 145 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M2012C G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.04",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224F/UCI224G/TAL-A44-C/ECP32 1L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2598,
      "title": "Custom Deutz Ranges 66 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-66",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BF4M2012",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "53",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DDE-66 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 48kW/60kVA | Standby output | 53kW/66kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1195 | Size (L*W*H)mm | 2600*1050*1250",
        "| Fuel Con.(L/H) | 13.4 | Fuel capacity tank | 136 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BF4M2012 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 101 X 126",
        "| Cyle | 4 Staoke | Compression ratio | 19.0:1",
        "| Governor | Mechanical | Displacement(L) | 4.04",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/UCI224E/TAL-A42-H/ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2599,
      "title": "Custom Deutz Ranges 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-50",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BFM3C",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-50 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1031 | Size (L*W*H)mm | 2280*900*1150",
        "| Fuel Con.(L/H) | 10.3 | Fuel capacity tank | 77.5L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BFM3C | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Electrical | Displacement(L) | 3.168",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224D/UCI224D/TAL-A42-H/ ECP32 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2600,
      "title": "Custom Deutz Ranges 44 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-44",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BFM3T",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-44 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 910 | Size (L*W*H)mm | 2260*950*1250",
        "| Fuel Con.(L/H) | 10.3 | Fuel capacity tank | 112 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BFM3T | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Electrical | Displacement(L) | 3.168",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184J/PI 144J/TAL-A42-F/ ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2601,
      "title": "Custom Deutz Ranges 33 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BFM3 G2",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 825 | Size (L*W*H)mm | 1900*950*1100",
        "| Fuel Con.(L/H) | 5.4 | Fuel capacity tank | 73 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BFM3 G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Electrical | Displacement(L) | 3.168",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/PI 144G/TAL-A42-E/ ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2602,
      "title": "Custom Deutz Ranges 22 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DDE-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Deutz",
        "Engine Model:",
        "BFM3 G1",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DDE-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 754 | Size (L*W*H)mm | 1850*900*1100",
        "| Fuel Con.(L/H) | 5.4 | Fuel capacity tank | 63 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Deutz",
        "| Model | BFM3 G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 105",
        "| Cyle | 4 Staoke | Compression ratio | 18.5:1",
        "| Governor | Electrical | Displacement(L) | 3.168",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184E/PI 144D/TAL-A40-F/ ECP28 M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2603,
      "title": "Custom Baudouin Ranges 125 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-125",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M10G100/6",
        "PRP (kW):",
        "90",
        "PRP (kVA):",
        "112",
        "ESP (kW):",
        "100",
        "ESP (kVA):",
        "125",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-125 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 90kW/112kVA | Standby output | 100kW/125kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1420 | Size (L*W*H)mm | 2600*950*1200",
        "| Fuel Con.(L/H) | 22.18 | Fuel capacity tank | 150 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M10G100/6 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.087",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC274D/UCI274C/TAL-A44-E/ LSA 44.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2604,
      "title": "Custom Baudouin Ranges 100 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-100",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M10G83/6",
        "PRP (kW):",
        "75",
        "PRP (kVA):",
        "94",
        "ESP (kW):",
        "80",
        "ESP (kVA):",
        "100",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-100 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 75kW/94kVA | Standby output | 80kW/100kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1280 | Size (L*W*H)mm | 2550*950*1200",
        "| Fuel Con.(L/H) | 19 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M10G83/6 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.087",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224G/UCI224G/TAL-A44-D/ LSA 44.3 S4",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2605,
      "title": "Custom Baudouin Ranges 69 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-69",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G55/6",
        "PRP (kW):",
        "50",
        "PRP (kVA):",
        "63",
        "ESP (kW):",
        "55",
        "ESP (kVA):",
        "69",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-69 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 50kW/63kVA | Standby output | 55kW/69kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 970 | Size (L*W*H)mm | 2280*900*1070",
        "| Fuel Con.(L/H) | 12.4 | Fuel capacity tank | 85 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G55/6 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224E/S1L2-Y/TAL-A42-H/ LSA 42.3 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2606,
      "title": "Custom Baudouin Ranges 63 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-63",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G50/6",
        "PRP (kW):",
        "45",
        "PRP (kVA):",
        "56",
        "ESP (kW):",
        "50",
        "ESP (kVA):",
        "63",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-63 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 45kW/56kVA | Standby output | 50kW/63kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 950 | Size (L*W*H)mm | 2180*900*1070",
        "| Fuel Con.(L/H) | 11.1 | Fuel capacity tank | 80 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G50/6 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224D/S1L2-R/TAL-A42-H/ LSA 42.3 M8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2607,
      "title": "Custom Baudouin Ranges 51 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-51",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G41/6",
        "PRP (kW):",
        "37",
        "PRP (kVA):",
        "47",
        "ESP (kW):",
        "41",
        "ESP (kVA):",
        "51",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-51 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 37kW/47kVA | Standby output | 41kW/51kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 900 | Size (L*W*H)mm | 2000*900*1070",
        "| Fuel Con.(L/H) | 9.38 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G41/6 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184J/S1L2-N/TAL-A42-F/ LSA 42.3 S5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2608,
      "title": "Custom Baudouin Ranges 42 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-42",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G33/6",
        "PRP (kW):",
        "30",
        "PRP (kVA):",
        "38",
        "ESP (kW):",
        "33",
        "ESP (kVA):",
        "42",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-42 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 30kW/38kVA | Standby output | 33kW/42kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 890 | Size (L*W*H)mm | 2000*900*1070",
        "| Fuel Con.(L/H) | 7.6 | Fuel capacity tank | 100 L",
        "| Running time (H) | 7.53 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G33/6 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184H/S1L2-J/TAL-A42-E/ LSA 42.3 VS3",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2609,
      "title": "Custom Baudouin Ranges 32 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-32",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G25/6",
        "PRP (kW):",
        "23",
        "PRP (kVA):",
        "29",
        "ESP (kW):",
        "25",
        "ESP (kVA):",
        "32",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-32 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 23kW/29kVA | Standby output | 25kW/32kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 760 | Size (L*W*H)mm | 1950*780*1050",
        "| Fuel Con.(L/H) | 6.177 | Fuel capacity tank | 65 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G25/6 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184F/PI144E/TAL-A42-C/ LSA 42.3 VS1",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2610,
      "title": "Custom Baudouin Ranges 25 kVA 60Hz Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-25",
        "Frequency(Hz):",
        "60",
        "Phase:",
        "3",
        "Voltage(V):",
        "440",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G20/6",
        "PRP (kW):",
        "18",
        "PRP (kVA):",
        "23",
        "ESP (kW):",
        "20",
        "ESP (kVA):",
        "25",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-25 | Type | Silent",
        "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
        "| Phase | 3 | Rated voltage | 440V",
        "| Prime output | 18kW/23kVA | Standby output | 20kW/25kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 730 | Size (L*W*H)mm | 1850*780*1050",
        "| Fuel Con.(L/H) | 5.06 | Fuel capacity tank | 60 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G20/6 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184E/PI144D/TAL-A40-F/ LSA 40M5",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2611,
      "title": "Custom Perkins Ranges 70 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-88",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1104A-44TAG1",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-88 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 52kW/65kVA | Standby output | 57kW/72kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1221 | Size (L*W*H)mm | 2600*1000*1200",
        "| Fuel Con.(L/H) | 18.7 | Fuel capacity tank | 135 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1104A-44TAG1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Electrical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224G/UCI224G/TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2612,
      "title": "Custom Perkins Ranges 88 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-88",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1104A-44TG2",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-88 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 52kW/65kVA | Standby output | 57kW/72kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1221 | Size (L*W*H)mm | 2600*1000*1200",
        "| Fuel Con.(L/H) | 18.7 | Fuel capacity tank | 135 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1104A-44TG1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Mechanical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224G/UCI224G/TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2613,
      "title": "Custom Perkins Ranges 72 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-72",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1104A-44TG1",
        "PRP (kW):",
        "52",
        "PRP (kVA):",
        "65",
        "ESP (kW):",
        "57",
        "ESP (kVA):",
        "72",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-72 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 52kW/65kVA | Standby output | 57kW/72kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1215 | Size (L*W*H)mm | 2500*950*1200",
        "| Fuel Con.(L/H) | 14.8 | Fuel capacity tank | 135 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1104A-44TG1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Mechanical | Displacement(L) | 4.4",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224F/UCI224F/TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2614,
      "title": "Custom Perkins Ranges 66 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-66",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1103A-33G2",
        "PRP (kW):",
        "48",
        "PRP (kVA):",
        "60",
        "ESP (kW):",
        "53",
        "ESP (kVA):",
        "66",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-66 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 36kW/45kVA | Standby output | 40kW/50kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 980 | Size (L*W*H)mm | 2280*900*1200",
        "| Fuel Con.(L/H) | 14.6 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1103A-33G2 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 17.25:1",
        "| Governor | Mechanical | Displacement(L) | 3.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224E/UCI224E/TAL-A42-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2615,
      "title": "Custom Perkins Ranges 50 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-50",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1103A-33G1",
        "PRP (kW):",
        "36",
        "PRP (kVA):",
        "45",
        "ESP (kW):",
        "40",
        "ESP (kVA):",
        "50",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-50 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 36kW/45kVA | Standby output | 40kW/50kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 978 | Size (L*W*H)mm | 2200*900*1200",
        "| Fuel Con.(L/H) | 7.2 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1103A-33G1 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 19.25:1",
        "| Governor | Mechanical | Displacement(L) | 3.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224D/S1L2-R1/TAL-A42-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2616,
      "title": "Custom Perkins Ranges 33 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "1103A-33G",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 24kW/33kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 848 | Size (L*W*H)mm | 2000*850*1150",
        "| Fuel Con.(L/H) | 7.2 | Fuel capacity tank | 73 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 1103A-33G | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 127",
        "| Cyle | 4 Staoke | Compression ratio | 19.25:1",
        "| Governor | Mechanical | Displacement(L) | 2.216",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184G/S1L2-J1/TAL-A42-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2617,
      "title": "Custom Cummins Ranges 94 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-94",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "6BT5.9-G1",
        "PRP (kW):",
        "68",
        "PRP (kVA):",
        "85",
        "ESP (kW):",
        "75",
        "ESP (kVA):",
        "94",
        "Arrangement:",
        "6L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DC-94 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 68kW/85kVA | Standby output | 75kW/94kVA",
        "| Cylinder | 6 | Cooling system | Water",
        "| N.W (kg) | 1413 | Size (L*W*H)mm | 2790*1100*1500",
        "| Fuel Con.(L/H) | 21.7 | Fuel capacity tank | 195 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 6BT5.9-G1 | Fuel | Diesel",
        "| Cylinder | 6 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Mechanical | Displacement(L) | 5.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224G/UCI224G/TAL-A44-C/LSA 44.3 S4/ECP34 1S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2618,
      "title": "Custom Cummins Ranges 83 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-84",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BTA3.9-G11",
        "PRP (kW):",
        "60",
        "PRP (kVA):",
        "75",
        "ESP (kW):",
        "66",
        "ESP (kVA):",
        "83",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-84 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 60kW/75kVA | Standby output | 66kW/83kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1240 | Size (L*W*H)mm | 2450*1000*1400",
        "| Fuel Con.(L/H) | 17.6 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BTA3.9-G11 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224F/UCI224G/TAL-A44-C/LSA 44.3 S3/ECP32 2L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2619,
      "title": "Custom Cummins Ranges 69 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-70",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BTA3.9-G2",
        "PRP (kW):",
        "50",
        "PRP (kVA):",
        "63",
        "ESP (kW):",
        "55",
        "ESP (kVA):",
        "70",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-70 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 50kW/63kVA | Standby output | 55kW/69kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1270 | Size (L*W*H)mm | 2450*1000*1400",
        "| Fuel Con.(L/H) | 15.0 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BTA3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/UCI224F/TAL-A42-H/LSA 44.3 S2/ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2620,
      "title": "Custom Cummins Ranges 62 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-62",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BTA3.9-G2",
        "PRP (kW):",
        "45",
        "PRP (kVA):",
        "56",
        "ESP (kW):",
        "50",
        "ESP (kVA):",
        "62",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-62 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 45kW/56kVA | Standby output | 50kW/62kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1270 | Size (L*W*H)mm | 2450*1000*1400",
        "| Fuel Con.(L/H) | 15.0 | Fuel capacity tank | 160 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BTA3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224E/S1L2-Y1/TAL-A42-H/LSA 42.3 L9/ECP32 2M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2621,
      "title": "Custom Kubota Ranges 33 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-33",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V3300-T",
        "PRP (kW):",
        "24",
        "PRP (kVA):",
        "30",
        "ESP (kW):",
        "26",
        "ESP (kVA):",
        "33",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-33 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 24kW/30kVA | Standby output | 26kW/33kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 880 | Size (L*W*H)mm | 1950*840*1150",
        "| Fuel Con.(L/H) | 12.01 | Fuel capacity tank | 96 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V3300-T | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 22.8:1",
        "| Governor | Mechanical | Displacement(L) | 3.318",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/PI 144G/TAL-A42-E/LSA 42.3 VS3/ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2622,
      "title": "Custom Kubota Ranges 30 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-30",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V3300",
        "PRP (kW):",
        "22",
        "PRP (kVA):",
        "28",
        "ESP (kW):",
        "24",
        "ESP (kVA):",
        "30",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-30 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 22kW/28kVA | Standby output | 24kW/30kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 854 | Size (L*W*H)mm | 1900*840*1130",
        "| Fuel Con.(L/H) | 10.2 | Fuel capacity tank | 76 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V3300 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 98 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 22.6:1",
        "| Governor | Mechanical | Displacement(L) | 3.318",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/PI 144F/TAL-A42-C/LSA 42.3 VS2/ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2623,
      "title": "Custom Kubota Ranges 25 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-25",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V2003-T",
        "PRP (kW):",
        "18",
        "PRP (kVA):",
        "23",
        "ESP (kW):",
        "20",
        "ESP (kVA):",
        "25",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-25 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 18kW/23kVA | Standby output | 20kW/25kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 665 | Size (L*W*H)mm | 1750*850*1150",
        "| Fuel Con.(L/H) | 7 | Fuel capacity tank | 54 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V2003-T | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 83 X 92.4",
        "| Cyle | 4 Staoke | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.999",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184E/PI 144E/TAL-A40-G/LSA 42.3 VS1/ECP28 L4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2624,
      "title": "Custom Kubota Ranges 22 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "V2203",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 540 | Size (L*W*H)mm | 1550*750*940",
        "| Fuel Con.(L/H) | 5.06 | Fuel capacity tank | 43 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | V2203 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 87 X 92.4",
        "| Cyle | 4 Staoke | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 2.197",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184ES/PI 144D/TAL-A40-G/LSA 40 M5/ECP28 M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2625,
      "title": "Custom Kubota Ranges 17 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-16",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "D1703",
        "PRP (kW):",
        "12",
        "PRP (kVA):",
        "15",
        "ESP (kW):",
        "13",
        "ESP (kVA):",
        "17",
        "Arrangement:",
        "3L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-16 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 12kW/15kVA | Standby output | 13kW/17kVA",
        "| Cylinder | 3 | Cooling system | Water",
        "| N.W (kg) | 540 | Size (L*W*H)mm | 1550*750*940",
        "| Fuel Con.(L/H) | 5.06 | Fuel capacity tank | 43 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | D1703 | Fuel | Diesel",
        "| Cylinder | 3 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 87 X 92.4",
        "| Cyle | 4 Staoke | Compression ratio | 23.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.647",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC164D/PI 044G/TAL-A40-E/LSA 40 S3/ECP28 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2626,
      "title": "Custom Kubota Ranges 11 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DKBT-11",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Kubota",
        "Engine Model:",
        "D1505",
        "PRP (kW):",
        "8",
        "PRP (kVA):",
        "10",
        "ESP (kW):",
        "9",
        "ESP (kVA):",
        "11",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DKBT-11 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 8kW/10kVA | Standby output | 9kW/11kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 485 | Size (L*W*H)mm | 1550*740*940",
        "| Fuel Con.(L/H) | 4.44 | Fuel capacity tank | 40 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Kubota",
        "| Model | D1505 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 78 X 78.4",
        "| Cyle | 4 Staoke | Compression ratio | 24.0:1",
        "| Governor | Mechanical | Displacement(L) | 1.498",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC164C/PI 044E/TAL-A40-C/LSA 40 VS1/ECP28 2VS4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2627,
      "title": "Custom Baudouin Ranges 88 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-88",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M10G88/5",
        "PRP (kW):",
        "64",
        "PRP (kVA):",
        "80",
        "ESP (kW):",
        "70",
        "ESP (kVA):",
        "88",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-88 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 64kW/80kVA | Standby output | 70kW/88kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 950 | Size (L*W*H)mm | 2250*900*1070",
        "| Fuel Con.(L/H) | 11.9 | Fuel capacity tank | 85 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M10G88/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.088",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224G/UCI224G/TAL-A44-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2628,
      "title": "Custom Baudouin Ranges 72 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-72",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M10G70/5",
        "PRP (kW):",
        "52",
        "PRP (kVA):",
        "65",
        "ESP (kW):",
        "57",
        "ESP (kVA):",
        "72",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-72 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 52kW/65kVA | Standby output | 57kW/72kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 950 | Size (L*W*H)mm | 2250*900*1070",
        "| Fuel Con.(L/H) | 11.9 | Fuel capacity tank | 85 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M10G70/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 4.088",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224F/UCI224F/TAL-A42-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2629,
      "title": "Custom Baudouin Ranges 55 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-55",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G55/5",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-55 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 950 | Size (L*W*H)mm | 2250*900*1070",
        "| Fuel Con.(L/H) | 11.9 | Fuel capacity tank | 85 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G55/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224D/UCI224D/TAL-A42-H",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2630,
      "title": "Custom Baudouin Ranges 50 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-50",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G50/5",
        "PRP (kW):",
        "36",
        "PRP (kVA):",
        "45",
        "ESP (kW):",
        "40",
        "ESP (kVA):",
        "50",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-50 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 36kW/45kVA | Standby output | 40kW/50kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 950 | Size (L*W*H)mm | 2180*900*1070",
        "| Fuel Con.(L/H) | 10.7 | Fuel capacity tank | 80 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G50/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC224D/S1L2-R1/TAL-A42-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2631,
      "title": "Custom Baudouin Ranges 44 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-44",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G44/5",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-44 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 18kW/23kVA | Standby output | 20kW/25kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 890 | Size (L*W*H)mm | 2000*900*1070",
        "| Fuel Con.(L/H) | 9.5 | Fuel capacity tank | 100 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G44/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184J/PI 144J/TAL-A42-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2632,
      "title": "Custom Baudouin Ranges 35 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-35",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G35/5",
        "PRP (kW):",
        "26",
        "PRP (kVA):",
        "32",
        "ESP (kW):",
        "28",
        "ESP (kVA):",
        "35",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-35 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 18kW/23kVA | Standby output | 20kW/25kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 820 | Size (L*W*H)mm | 1950*900*1070",
        "| Fuel Con.(L/H) | 7.6 | Fuel capacity tank | 90 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G35/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184G/S1L2-J1/TAL-A42-E",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2633,
      "title": "Custom Baudouin Ranges 25 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-25",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G25/5",
        "PRP (kW):",
        "18",
        "PRP (kVA):",
        "23",
        "ESP (kW):",
        "20",
        "ESP (kVA):",
        "25",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-25 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 18kW/23kVA | Standby output | 20kW/25kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 730 | Size (L*W*H)mm | 1850*780*1050",
        "| Fuel Con.(L/H) | 6.1 | Fuel capacity tank | 60 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G25/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184E/S0L2-M1/TAL-A40-G",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2634,
      "title": "Custom Baudouin Ranges 20 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DB-20",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Baudouin",
        "Engine Model:",
        "4M06G20/5",
        "PRP (kW):",
        "15",
        "PRP (kVA):",
        "18",
        "ESP (kW):",
        "16",
        "ESP (kVA):",
        "20",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DB-20 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 15kW/18kVA | Standby output | 16kW/20kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 730 | Size (L*W*H)mm | 1850*780*1050",
        "| Fuel Con.(L/H) | 4.7 | Fuel capacity tank | 60 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Baudouin",
        "| Model | 4M06G20/5 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 89 X 92",
        "| Cyle | 4 Staoke | Compression ratio | 17.5:1",
        "| Governor | Electrical | Displacement(L) | 2.3",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184E/S0L2-G1/TAL-A40-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2635,
      "title": "Custom Perkins Ranges 1000 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-1000",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4008-TAG1A",
        "PRP (kW):",
        "720",
        "PRP (kVA):",
        "900",
        "ESP (kW):",
        "800",
        "ESP (kVA):",
        "1000",
        "Arrangement:",
        "8L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-1000 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 720kW/900kVA | Standby output | 800kW/1000kVA",
        "| Cylinder | 8L | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | PERKINS",
        "| Model | 4008-TAG1A | Fuel | Diesel",
        "| Cylinder | 8L | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.6:1",
        "| Governor | Electrical | Displacement(L) | 22.92",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S6L1D-D4/ LSA 49.3 L9",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2636,
      "title": "Custom Perkins Ranges 900 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-900",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "4006-23TAG3A",
        "PRP (kW):",
        "640",
        "PRP (kVA):",
        "800",
        "ESP (kW):",
        "720",
        "ESP (kVA):",
        "900",
        "Arrangement:",
        "8L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DP-900 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 640kW/800kVA | Standby output | 720kW/900kVA",
        "| Cylinder | 8L | Cooling system | Water",
        "| N.W (kg) | | Size (L*W*H)mm | 5980*2280*2280",
        "| Fuel Con.(L/H) | 161 | Fuel capacity tank | L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | PERKINS",
        "| Model | 4006-23TAG3A | Fuel | Diesel",
        "| Cylinder | 8L | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190",
        "| Cyle | 4 Staoke | Compression ratio | 13.6:1",
        "| Governor | Electrical | Displacement(L) | 22.92",
        "| Details Alternator | Brand | Stamford, Leroy Somer",
        "| Model | S6L1D-D4/ LSA 49.3 M8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2637,
      "title": "Custom Cummins Ranges 1500 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1500",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA50-G8",
        "PRP (kW):",
        "1100",
        "PRP (kVA):",
        "1375",
        "ESP (kW):",
        "1200",
        "ESP (kVA):",
        "1500",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1500 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1100kW/1375kVA | Standby output | 1200kW/1500kVA",
        "| Cylinder | V16 | Cooling system | Water",
        "| N.W (kg) | 18600 | Size (L*W*H)mm | 12200*2440*2590",
        "| Fuel Con.(L/H) | 289 | Fuel capacity tank | 3000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA50-G8 | Fuel | Diesel",
        "| Cylinder | V16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 50.3",
        "| Details Alternator | Brand | Stamford, Mecc Alte, Depco",
        "| Model | PI734B/ ECO43 VL4A/ GR450F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2638,
      "title": "Custom Cummins Ranges 1800 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1800",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA50-G15",
        "PRP (kW):",
        "1350",
        "PRP (kVA):",
        "1688",
        "ESP (kW):",
        "1500",
        "ESP (kVA):",
        "1800",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1800 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1350kW/1688kVA | Standby output | 1500kW/1800kVA",
        "| Cylinder | V16 | Cooling system | Water",
        "| N.W (kg) | 18600 | Size (L*W*H)mm | 12200*2440*2590",
        "| Fuel Con.(L/H) | 313 | Fuel capacity tank | 3000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA50-G15 | Fuel | Diesel",
        "| Cylinder | V16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 50.3",
        "| Details Alternator | Brand | Leroy Somer, Mecc Alte",
        "| Model | LSA 52.3 S5/ ECO46 2S4A",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2639,
      "title": "Custom Cummins Ranges 1650 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1650",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA50-GS8",
        "PRP (kW):",
        "1200",
        "PRP (kVA):",
        "1500",
        "ESP (kW):",
        "1320",
        "ESP (kVA):",
        "1650",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1650 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1200kW/1500kVA | Standby output | 1320kW/1650kVA",
        "| Cylinder | V16 | Cooling system | Water",
        "| N.W (kg) | 18600 | Size (L*W*H)mm | 12200*2440*2590",
        "| Fuel Con.(L/H) | 313 | Fuel capacity tank | 3000 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA50-GS8 | Fuel | Diesel",
        "| Cylinder | V16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 50",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | GR450F/LSA 50.2 L8",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2640,
      "title": "Custom Perkins Ranges 18 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "404D-22G",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 638 | Size (L*W*H)mm | 1900*740*1050",
        "| Fuel Con.(L/H) | 5.3 | Fuel capacity tank | 45 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 404D-22G | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 23.3:1",
        "| Governor | Mechanical | Displacement(L) | 2.216",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184E/PI 144D/TAL-A40-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2641,
      "title": "Custom Perkins Ranges 11 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-14",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "403D-15G",
        "PRP (kW):",
        "10",
        "PRP (kVA):",
        "13",
        "ESP (kW):",
        "11",
        "ESP (kVA):",
        "14",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-14 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 10kW/13kVA | Standby output | 11kW/14kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 450 | Size (L*W*H)mm | 1600*740*1010",
        "| Fuel Con.(L/H) | 3.67 | Fuel capacity tank | 39 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 403D-15G | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 22.5:1",
        "| Governor | Mechanical | Displacement(L) | 1.496",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC164C/PI 044F/TAL-A40-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2642,
      "title": "Custom Perkins Ranges 22 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-22",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "404A-22G1",
        "PRP (kW):",
        "16",
        "PRP (kVA):",
        "20",
        "ESP (kW):",
        "18",
        "ESP (kVA):",
        "22",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-22 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 16kW/20kVA | Standby output | 18kW/22kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 961 | Size (L*W*H)mm | 1575*745*1270",
        "| Fuel Con.(L/H) | 5.3 | Fuel capacity tank | 58 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 404A-22G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 100",
        "| Cyle | 4 Staoke | Compression ratio | 23.3:1",
        "| Governor | Mechanical | Displacement(L) | 2.216",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC184E/PI 144D/TAL-A40-F",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2643,
      "title": "Custom Perkins Ranges 17 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-17",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "403A-15G2",
        "PRP (kW):",
        "12",
        "PRP (kVA):",
        "15",
        "ESP (kW):",
        "13",
        "ESP (kVA):",
        "17",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-17 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 12kW/15kVA | Standby output | 13kW/17kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 932 | Size (L*W*H)mm | 1575*745*1270",
        "| Fuel Con.(L/H) | 4.3 | Fuel capacity tank | 58 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 403A-15G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 22.5:1",
        "| Governor | Mechanical | Displacement(L) | 1.496",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC164D/PI 044G/TAL-A40-D",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2644,
      "title": "Custom Perkins Ranges 14 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DP-14",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Perkins",
        "Engine Model:",
        "403A-15G1",
        "PRP (kW):",
        "10",
        "PRP (kVA):",
        "13",
        "ESP (kW):",
        "11",
        "ESP (kVA):",
        "14",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DP-14 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 10kW/13kVA | Standby output | 11kW/14kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 450 | Size (L*W*H)mm | 1600*740*1010",
        "| Fuel Con.(L/H) | 3.67 | Fuel capacity tank | 39 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | Perkins",
        "| Model | 403A-15G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 84 X 90",
        "| Cyle | 4 Staoke | Compression ratio | 22.5:1",
        "| Governor | Mechanical | Displacement(L) | 1.496",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer",
        "| Model | DPC164C/PI 044F/TAL-A40-C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2645,
      "title": "Custom Cummins Ranges 1375 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-1375",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "KTA50-G3",
        "PRP (kW):",
        "1000",
        "PRP (kVA):",
        "1250",
        "ESP (kW):",
        "1100",
        "ESP (kVA):",
        "1375",
        "Arrangement:",
        "V16",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-1375 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 1000kW/1250kVA | Standby output | 1100kW/1375kVA",
        "| Cylinder | V16 | Cooling system | Water",
        "| N.W (kg) | 16300 | Size (L*W*H)mm | 12200*2440*2590",
        "| Fuel Con.(L/H) | 264 | Fuel capacity tank | 2500 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | KTA50-G3 | Fuel | Diesel",
        "| Cylinder | V16 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 159 X 159",
        "| Cyle | 4 Staoke | Compression ratio | 13.9:1",
        "| Governor | Electrical | Displacement(L) | 50",
        "| Details Alternator | Brand | Depco, Leroy Somer",
        "| Model | DPC404H/LSA 50.2 M6",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2646,
      "title": "Custom Cummins Ranges 55 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-55",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BTA3.9-G2",
        "PRP (kW):",
        "40",
        "PRP (kVA):",
        "50",
        "ESP (kW):",
        "44",
        "ESP (kVA):",
        "55",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-55 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 40kW/50kVA | Standby output | 44kW/55kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1162 | Size (L*W*H)mm | 2350*1000*1400",
        "| Fuel Con.(L/H) | 15.0 | Fuel capacity tank | 140 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BTA3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC224D/S1L2-Y1/UCI224D/TAL-A42-G/LSA 42.3 M8/ECP32 1M4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2647,
      "title": "Custom Cummins Ranges 44 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-44",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BT3.9-G1",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DC-44 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1035 | Size (L*W*H)mm | 2280*1000*1400",
        "| Fuel Con.(L/H) | 9.3 | Fuel capacity tank | 134 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BT3.9-G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Mechanical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184J/S1L2-N1/TAL-A42-F/LSA 42.3 S5/ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2648,
      "title": "Custom Cummins Ranges 35 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-44",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4BT3.9-G2",
        "PRP (kW):",
        "32",
        "PRP (kVA):",
        "40",
        "ESP (kW):",
        "35",
        "ESP (kVA):",
        "44",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-44 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 32kW/40kVA | Standby output | 35kW/44kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1035 | Size (L*W*H)mm | 2280*1000*1400",
        "| Fuel Con.(L/H) | 9.3 | Fuel capacity tank | 134 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4BT3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184J/S1L2-N1/TAL-A42-F/LSA 42.3 S5/ECP32 2S4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2649,
      "title": "Custom Cummins Ranges 30 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-30",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4B3.9-G2",
        "PRP (kW):",
        "22",
        "PRP (kVA):",
        "28",
        "ESP (kW):",
        "24",
        "ESP (kVA):",
        "30",
        "Arrangement:",
        "4L",
        "Governor:",
        "Electrical",
        "| Details Generator Set | GenSet Model | DPK-DC-30 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 22kW/28kVA | Standby output | 24kW/30kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1035 | Size (L*W*H)mm | 2250*950*1250",
        "| Fuel Con.(L/H) | 6.7 | Fuel capacity tank | 60 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4B3.9-G2 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 18.0:1",
        "| Governor | Electrical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/S0L2-P1/TAL-A42-C/LSA 42.3 VS3/ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    },
    {
      "n": 2650,
      "title": "Custom Cummins Ranges 24 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
      "header": [],
      "rows": [
        "Item NO.:",
        "DPK-DC-30",
        "Frequency(Hz):",
        "50",
        "Phase:",
        "3",
        "Voltage(V):",
        "380",
        "Engine:",
        "Cummins",
        "Engine Model:",
        "4B3.9-G1",
        "PRP (kW):",
        "22",
        "PRP (kVA):",
        "28",
        "ESP (kW):",
        "24",
        "ESP (kVA):",
        "30",
        "Arrangement:",
        "4L",
        "Governor:",
        "Mechanical",
        "| Details Generator Set | GenSet Model | DPK-DC-30 | Type | Silent",
        "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
        "| Phase | 3 | Rated voltage | 380V",
        "| Prime output | 22kW/28kVA | Standby output | 24kW/30kVA",
        "| Cylinder | 4 | Cooling system | Water",
        "| N.W (kg) | 1035 | Size (L*W*H)mm | 2250*950*1250",
        "| Fuel Con.(L/H) | 6.7 | Fuel capacity tank | 60 L",
        "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
        "| Details Engine | Brand | CUMMINS",
        "| Model | 4B3.9-G1 | Fuel | Diesel",
        "| Cylinder | 4 | Cooling system | Water-cooling",
        "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
        "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
        "| Governor | Mechanical | Displacement(L) | 3.9",
        "| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte",
        "| Model | DPC184G/S0L2-P1/TAL-A42-C/LSA 42.3 VS3/ECP28 VL4C",
        "| No.of bearings | 1 | Insulation class | H",
        "| Wires | 12 | Ingress protection | IP23",
        "| Excitation system | Shunt | Volrage | ±1%"
      ]
    }
  ]
}
