{
  "id": "ettes-power",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Ettes Power",
    "zh": null,
    "brands": [
      "ETTES"
    ]
  },
  "website": "https://www.ettesgenerator.com/",
  "hq": {
    "province": null,
    "city": null
  },
  "founded": 1998,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Máy gas, biogas và CHP/CCHP (đồng phát) cho dự án rác thải và trạm năng lượng phân tán",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Ettes diesel gensets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "MTU",
        "Mitsubishi"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 3000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Ettes gas gensets & CCHPs",
      "fuel": "gas",
      "engineMakes": [
        "MAN",
        "MWM",
        "Cummins",
        "CNPC 190"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 2000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001:2008",
      "src": [
        2
      ]
    },
    {
      "name": "ISO14001",
      "src": [
        2
      ]
    },
    {
      "name": "CE",
      "src": [
        2
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 1,
      "url": "https://www.ettesgenerator.com/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Ettes gas gensets & CCHPs can be driven by top engine brands of MAN, MWM, Cummins and CNPC 190 Series, 20kW~2000kW",
        "Ettes diesel gensets can be driven by world top engine brands of Cummins, MTU and Mitsubishi, ranging from 20kVa to 3000kVa"
      ],
      "file": "sources/ettes-power/1.md"
    },
    {
      "n": 2,
      "url": "https://www.ettesgenerator.com/about-us-gas-and-diesel-generator.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Transformed from China state owned enterprise and founded in 1998",
        "All Ettes brand gensets are certified by ISO9001:2008, ISO14001 and CE"
      ],
      "file": "sources/ettes-power/2.md"
    },
    {
      "n": 101,
      "url": "https://www.ettesgenerator.com/MAN-biogas-generator-set-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "file": "sources/ettes-power/101.md"
    },
    {
      "n": 102,
      "url": "https://www.ettesgenerator.com/CNPC-natural-gas-engine-generator-set-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L"
      ],
      "file": "sources/ettes-power/102.md"
    },
    {
      "n": 103,
      "url": "https://www.ettesgenerator.com/MWM-natural-gas-generator-set-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls.& Type | Dspl. (L) | Elec Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "file": "sources/ettes-power/103.md"
    },
    {
      "n": 104,
      "url": "https://www.ettesgenerator.com/MAN-natural-gas-generator-set-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "file": "sources/ettes-power/104.md"
    },
    {
      "n": 105,
      "url": "https://www.ettesgenerator.com/Cummins-natural-gas-generator-set-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Max Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Specs D/L"
      ],
      "file": "sources/ettes-power/105.md"
    },
    {
      "n": 106,
      "url": "https://www.ettesgenerator.com/40kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-40N5"
      ],
      "file": "sources/ettes-power/106.md"
    },
    {
      "n": 107,
      "url": "https://www.ettesgenerator.com/300kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-300N5"
      ],
      "file": "sources/ettes-power/107.md"
    },
    {
      "n": 108,
      "url": "https://www.ettesgenerator.com/200kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-200N5"
      ],
      "file": "sources/ettes-power/108.md"
    },
    {
      "n": 109,
      "url": "https://www.ettesgenerator.com/800kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-800N5"
      ],
      "file": "sources/ettes-power/109.md"
    },
    {
      "n": 110,
      "url": "https://www.ettesgenerator.com/30kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-30N5"
      ],
      "file": "sources/ettes-power/110.md"
    },
    {
      "n": 111,
      "url": "https://www.ettesgenerator.com/100kW-natural-gas-generator-set-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-100N5"
      ],
      "file": "sources/ettes-power/111.md"
    },
    {
      "n": 112,
      "url": "https://www.ettesgenerator.com/120kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-120N5"
      ],
      "file": "sources/ettes-power/112.md"
    },
    {
      "n": 113,
      "url": "https://www.ettesgenerator.com/180kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-180N5"
      ],
      "file": "sources/ettes-power/113.md"
    },
    {
      "n": 114,
      "url": "https://www.ettesgenerator.com/280kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-280N5"
      ],
      "file": "sources/ettes-power/114.md"
    },
    {
      "n": 115,
      "url": "https://www.ettesgenerator.com/1000kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-1000N5"
      ],
      "file": "sources/ettes-power/115.md"
    },
    {
      "n": 116,
      "url": "https://www.ettesgenerator.com/500kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-500N5"
      ],
      "file": "sources/ettes-power/116.md"
    },
    {
      "n": 117,
      "url": "https://www.ettesgenerator.com/60kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-60N5"
      ],
      "file": "sources/ettes-power/117.md"
    },
    {
      "n": 118,
      "url": "https://www.ettesgenerator.com/80kW-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EC-80N5"
      ],
      "file": "sources/ettes-power/118.md"
    },
    {
      "n": 122,
      "url": "https://www.ettesgenerator.com/500kW-natural-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-520N5"
      ],
      "file": "sources/ettes-power/122.md"
    },
    {
      "n": 123,
      "url": "https://www.ettesgenerator.com/400kW-natural-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-430N5"
      ],
      "file": "sources/ettes-power/123.md"
    },
    {
      "n": 124,
      "url": "https://www.ettesgenerator.com/100kW-gas-generator-set.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-100N6"
      ],
      "file": "sources/ettes-power/124.md"
    },
    {
      "n": 125,
      "url": "https://www.ettesgenerator.com/75kW-natural-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-75N5"
      ],
      "file": "sources/ettes-power/125.md"
    },
    {
      "n": 126,
      "url": "https://www.ettesgenerator.com/200kW-natural-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-200N5"
      ],
      "file": "sources/ettes-power/126.md"
    },
    {
      "n": 127,
      "url": "https://www.ettesgenerator.com/220kW-natural-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-220N5"
      ],
      "file": "sources/ettes-power/127.md"
    },
    {
      "n": 128,
      "url": "https://www.ettesgenerator.com/250kW-natural-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-270N5"
      ],
      "file": "sources/ettes-power/128.md"
    },
    {
      "n": 129,
      "url": "https://www.ettesgenerator.com/300kW-natural-gas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-300N5"
      ],
      "file": "sources/ettes-power/129.md"
    },
    {
      "n": 130,
      "url": "https://www.ettesgenerator.com/350kW-gas-generator-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-350N6"
      ],
      "file": "sources/ettes-power/130.md"
    },
    {
      "n": 131,
      "url": "https://www.ettesgenerator.com/250kW-gas-generator-set.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-270N6"
      ],
      "file": "sources/ettes-power/131.md"
    },
    {
      "n": 132,
      "url": "https://www.ettesgenerator.com/150kW-gas-generator-set.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-150N6"
      ],
      "file": "sources/ettes-power/132.md"
    },
    {
      "n": 133,
      "url": "https://www.ettesgenerator.com/60kW-gas-generator-set.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-66N6"
      ],
      "file": "sources/ettes-power/133.md"
    },
    {
      "n": 134,
      "url": "https://www.ettesgenerator.com/50kW-gas-generator-set.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-50N6"
      ],
      "file": "sources/ettes-power/134.md"
    },
    {
      "n": 135,
      "url": "https://www.ettesgenerator.com/400kW-biogas-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-430B6"
      ],
      "file": "sources/ettes-power/135.md"
    },
    {
      "n": 136,
      "url": "https://www.ettesgenerator.com/350kW-biogas-generator-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-350B5"
      ],
      "file": "sources/ettes-power/136.md"
    },
    {
      "n": 137,
      "url": "https://www.ettesgenerator.com/220kW-biogas-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-220B5"
      ],
      "file": "sources/ettes-power/137.md"
    },
    {
      "n": 138,
      "url": "https://www.ettesgenerator.com/200kW-biogas-generator-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-200B5"
      ],
      "file": "sources/ettes-power/138.md"
    },
    {
      "n": 139,
      "url": "https://www.ettesgenerator.com/100kW-biogas-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-100B6"
      ],
      "file": "sources/ettes-power/139.md"
    },
    {
      "n": 140,
      "url": "https://www.ettesgenerator.com/66kW-biogas-generator-CHP.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-66B5"
      ],
      "file": "sources/ettes-power/140.md"
    },
    {
      "n": 141,
      "url": "https://www.ettesgenerator.com/300kW-biogas-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-350B6"
      ],
      "file": "sources/ettes-power/141.md"
    },
    {
      "n": 142,
      "url": "https://www.ettesgenerator.com/500kW-biogas-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "Model: EM-520B6"
      ],
      "file": "sources/ettes-power/142.md"
    },
    {
      "n": 143,
      "url": "https://www.ettesgenerator.com/diesel-gensets-models-list-mtu-series.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L"
      ],
      "file": "sources/ettes-power/143.md"
    },
    {
      "n": 144,
      "url": "https://www.ettesgenerator.com/EC-Gensets-Models-List-pd40234956.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download"
      ],
      "file": "sources/ettes-power/144.md"
    },
    {
      "n": 145,
      "url": "https://www.ettesgenerator.com/ECM-Gensets-Models-List-pd40200156.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download"
      ],
      "file": "sources/ettes-power/145.md"
    },
    {
      "n": 146,
      "url": "https://www.ettesgenerator.com/Perkins-2000-Series-pd46817356.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L"
      ],
      "file": "sources/ettes-power/146.md"
    },
    {
      "n": 147,
      "url": "https://www.ettesgenerator.com/cummins-n855-series.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download"
      ],
      "file": "sources/ettes-power/147.md"
    },
    {
      "n": 148,
      "url": "https://www.ettesgenerator.com/Deutz-Marine-TBD620-Series-pd29544846.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download"
      ],
      "file": "sources/ettes-power/148.md"
    },
    {
      "n": 158,
      "url": "https://www.ettesgenerator.com/MTU-4000-Series-pd46684846.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L"
      ],
      "file": "sources/ettes-power/158.md"
    },
    {
      "n": 159,
      "url": "https://www.ettesgenerator.com/mitsubishi-diesel-generator-s16r-series.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF D/L"
      ],
      "file": "sources/ettes-power/159.md"
    },
    {
      "n": 160,
      "url": "https://www.ettesgenerator.com/Cummins-K50-Series-pd49684846.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download"
      ],
      "file": "sources/ettes-power/160.md"
    },
    {
      "n": 164,
      "url": "https://www.ettesgenerator.com/perkins-gensets-models-list.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L"
      ],
      "file": "sources/ettes-power/164.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "MAN Biogas Power generator, Combined Heat and Power (CHP) Unit",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| EM-66B5 | 66 | 93 | E0834LE322 | 80 | 4.L | 4.6 | 36.5% | 45.0% | 81.5% |",
        "| EM-100B5 | 100 | 135 | E0836LE302 | 110 | 6.L | 6.9 | 37.8% | 45.0% | 82.8% |",
        "| ※EM-130B5 | 130 | / | E2876TE302 | 130 | 6.L | 12.8 | 36.5% | / | / |",
        "| EM-200B5 | 200 | 255 | E2876LE202 | 220 | 6.L | 12.8 | 36.7% | 46.8% | 83.5% |",
        "| EM-220B5 | 220 | 269 | E2676LE212 | 252 | 6.L | 12.4 | 40.2% | 49.1% | 89.3% |",
        "| ※EM-300B5 | 300 | 379 | E3268LE252 | 320 | 8.V | 17.2 | 39.2% | 49.5% | 88.7% |",
        "| EM-350B5 | 350 | 450 | E3268LE222 | 370 | 8.V | 17.2 | 39.3% | 50.5% | 89.8% |",
        "| EM-430B5 | 430 | 481 | E3262LE242 | 450 | 12.V | 25.8 | 39.3% | 43.9% | 83.2% |",
        "| EM-520B5 | 520 | 654 | E3262LE212/202 | 550 | 12.V | 25.8 | 38.3% | 48.2% | 86.5% |",
        "| EM-700B5 | 705 | 731 | E3872LE201 | 741 | 12.V | 29.6 | 41.9% | 43.5% | 85.4% |",
        "| EP-1000B5 | 1000 | 1090 | 4016-61TRS2 | 1042 | 16.V | 61.1 | 38.7% | 42.2% | 80.9% |"
      ]
    },
    {
      "n": 101,
      "title": "MAN Biogas Power generator, Combined Heat and Power (CHP) Unit",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L"
      ],
      "rows": [
        "| EM-66B6 | 66 | 93 | E0834LE322 | 80 | 4.L | 4.6 | 36.5% | 45.0% | 81.5% |",
        "| EM-100B6 | 100 | 135 | E0836LE302 | 110 | 6.L | 6.9 | 37.8% | 45.0% | 82.8% |",
        "| ★EM-200B6 | 200 | 255 | E2876LE302 | 200 | 6.L | 12.8 | 36.7% | 46.8% | 83.5% |",
        "| EM-220B6 | 220 | 269 | E2676LE212 | 250 | 6.L | 12.8 | 40.5% | 44.0% | 84.5% |",
        "| ※EM-320B6 | 320 | 402 | E3268LE252 | 340 | 8.V | 17.2 | 39.2% | 49.3% | 88.5% |",
        "| EM-350B6 | 350 | 450 | E3268LE222 | 390 | 8.V | 17.2 | 40.0% | 43.0% | 83.0% |",
        "| EM-430B6 | 430 | 481 | E3262LE242 | 450 | 12.V | 25.8 | 39.3% | 43.0% | 82.3% |",
        "| EM-520B6 | 520 | 654 | E3262LE202/212 | 580 | 12.V | 25.8 | 40.0% | 43.0% | 83.0% |",
        "| EM-560 B6 | 560 | 651 | E3262LE202/212 | 580 | 12.V | 25.8 | 40.0% | 46.5% | 86.5% |",
        "| EM-800B6 | 800 | 928 | E3872LE202 | 846 | 12.V | 29.6 | 39.5% | 45.4% | 84.9% |"
      ]
    },
    {
      "n": 102,
      "title": "Natural Gas Power Generator, Combined Heat and Power (CHP ),Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L"
      ],
      "rows": [
        "| EJ-300N5 | 300 | 375 | JC15DT | 350 | 6.L | 15 | 37.2 % | 46.5 % | 83.1 % |",
        "| EJ-500N5 | 500 | 627 | 12V190ZDT | 600 | 12.V | 71 | 36.1 % | 45.3 % | 81.4 % |",
        "| EJ-600N5 | 600 | 770 | 12V190ZL | 660 | 12.V | 71 | 37.0 % | 47.5 % | 84.5 % |",
        "| EJ-700N5 | 700 | 903 | 12V190ZL | 750 | 12.V | 71 | 37.2 % | 48.0 % | 85.2 % |",
        "| EJ-1200N5 | 1200 | 1416 | H16V190ZLT | 1320 | 16.V | 97 | 38.3 % | 45.2 % | 83.5 % |",
        "| EJ-2000N5 | 2000 | 2258 | L20V190ZLT | 2200 | 20.V | 145 | 40.2 % | 45.4 % | 85.6 % |"
      ]
    },
    {
      "n": 102,
      "title": "Natural Gas Power Generator, Combined Heat and Power (CHP ),Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs D/L"
      ],
      "rows": [
        "| EJ-300N6 | 300 | 375 | JC15DT | 350 | 6.L | 15 | 37.2 % | 46.5 % | 83.1 % |",
        "| EJ-500N6 | 500 | 627 | 12V190ZDT | 600 | 12.V | 71 | 36.1 % | 45.3 % | 81.4 % |",
        "| EJ-600N6 | 600 | 770 | 12V190ZL | 660 | 12.V | 71 | 37.0 % | 47.5 % | 84.5 % |",
        "| EJ-700N6 | 700 | 903 | 12V190ZL | 750 | 12.V | 71 | 37.2 % | 48.0 % | 85.2 % |",
        "| EJ-1200N6 | 1200 | 1416 | H16V190ZLT | 1320 | 16.V | 97 | 38.3 % | 45.2 % | 83.5 % |",
        "| EJ-2000N6 | 2000 | 2258 | L20V190ZLT | 2200 | 20.V | 145 | 40.2 % | 45.4 % | 85.6 % |"
      ]
    },
    {
      "n": 103,
      "title": "MWM Natural Gas Power Generator, CHP Unit, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls.& Type | Dspl. (L) | Elec Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| ※TCG-400N5 | 400 | 404 | TCG3016V08 CG132-8 | 436 | 8.V | 17.5 | 43.1% | 43.6% | 86.7% |",
        "| TCG-600N5 | 600 | 654 | TCG3016V12 CG132-12 | 660 | 12.V | 26.3 | 42.0% | 45.8% | 87.8% |",
        "| TCG-800N5 | 800 | 858 | TCG3016V16 CG132-16 | 880 | 16.V | 35 | 43.5% | 44.6% | 88.1% |",
        "| TCG-1000N5 | 1000 | 1100 | TCG3016V16S CG132-16 | 1042 | 16.V | 35 | 40.5% | 47.3% | 87.8% |",
        "| ※TCG-1000N5 | 1000 | 1177 | TCG2020V12K CG170-12 | 1187 | 12.V | 53.1 | 43.0% | 45.4% | 88.4% |",
        "| ※TCG-1125N5 | 1125 | 1253 | TCG2020V12K CG17-12 | 1187 | 12.V | 53.1 | 40.9% | 45.6% | 86.5% |",
        "| TCG-1200N5 | 1200 | 1189 | TCG2020V12 CG170-12 | 1260 | 12.V | 53.1 | 43.7% | 43.3% | 87.0% |",
        "| TCG-1500N5 | 1500 | 1675 | TCG2020V16K CG170-16 | 1557 | 16.V | 70.8 | 40.9% | 45.7% | 86.6% |",
        "| TCG-1560N5 | 1560 | 1576 | TCG2020V16 CG170-16 | 1635 | 16.V | 70.8 | 43.2% | 43.8% | 87.0% |",
        "| TCG-2000N5 | 2000 | 2021 | TCG2020V20 CG170-20 | 2079 | 20.V | 88.5 | 43.7% | 43.2% | 86.9% |",
        "| TCG-2000N5 | 2000 | 2021 | TCG2020V20 CG170-20 | 2083 | 20.V | 88.5 | 43.7% | 43.2% | 86.9% |",
        "| ※TCG-2300N5 | 2300 | 2279 | TCG3020V20 CG170-20 | 2387 | 20.V | 89.0 | 44.0% | 43.6% | 87.6% |"
      ]
    },
    {
      "n": 103,
      "title": "MWM Natural Gas Power Generator, CHP Unit, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls.& Type | Dspl. (L) | Elec Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| TCG-400N6 | 400 | 427 | TCG3016V8 CG132-8 | 436 | 8.V | 17.5 | 42.1% | 45.0% | 87.1% |",
        "| TCG-600N6 | 600 | 654 | TCG3016V12 CG132-12 | 656 | 12.V | 26.3 | 42.4% | 45.7% | 88.1% |",
        "| TCG-800N6 | 800 | 856 | TCG3016V16S CG132-16 | 880 | 16.V | 35 | 42.6% | 45.5% | 88.1% |",
        "| TCG-1000N6 | 1000 | 1120 | TCG3016V16S CG132-16S | 1042 | 16.V | 35 | 40.7% | 45.6% | 86.3% |",
        "| ※TCG-1125N6 | 1125 | 1261 | TCG2020V12K CG170-12 | 1187 | 12.V | 53.1 | 40.7% | 45.6% | 86.3% |",
        "| TCG-1200N6 | 1200 | 1189 | TCG2020V12 CG170-12 | 1245 | 12.V | 53.1 | 43.4% | 43.2% | 86.6% |",
        "| ※EW-1500N6 | 1500 | 1686 | TCG2020V16 CG170-16 | 1557 | 16.V | 70.8 | 40.6% | 45.7% | 86.3% |",
        "| TCG-1560N6 | 1560 | 1576 | TCG2020V16 CG170-16 | 1620 | 16.V | 70.8 | 43.0% | 43.8% | 86.8% |",
        "| TCG-2000N6 | 2000 | 2021 | TCG2020V20 CG170-20 | 2079 | 20.V | 88.5 | 43.4% | 43.2% | 86.6% |"
      ]
    },
    {
      "n": 104,
      "title": "MAN Natural Gas Power Generator, CHP Unit, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. & Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| ☆EM-35N5 | 35 | / | E0834E312 | 37 | 4.L | 4.6 | 32.0% | / | / |",
        "| EM-50N5 | 50 | 73 | E0834E302 | 54 | 4.L | 4.6 | 36.5% | 53.5% | 90.0% |",
        "| ★EM-66N5 | 66 | 82 | E0834LE312 | 72 | 4.L | 5.5 | 37.0% | 46.0% | 83.0% |",
        "| EM-75N5 | 75 | 106 | E0836E302 | 80 | 6.L | 5.9 | 36.7% | 46.0% | 83.0% |",
        "| EM-100N5 | 100 | 138 | E0836LE302 | 110 | 6.L | 6.9 | 38.0% | 46.0% | 84.0% |",
        "| ※EM-130N5 | 130 | 193 | E2676E302 | 140 | 6.L | 12.4 | 36.6% | 54.2% | 90.8% |",
        "| EM-150N5 | 150 | 207 | E2876E312 | 150 | 6.L | 12.8 | 38.3% | 52.8% | 91.1% |",
        "| EM-200N5 | 200 | 263 | E2876LE302 | 210 | 6.L | 12.8 | 37.2% | 48.9% | 86.1% |",
        "| EM-220N5 | 220 | 237 | E2676LE202 | 220 | 6.L | 12.4 | 43.4% | 46.8% | 90.2% |",
        "| EM-270N5 | 270 | 368 | E3262E302 | 275 | 12.V | 25.8 | 39.6% | 54.0% | 93.6% |",
        "| ※EM-300N5 | 300 | 364 | E3268LE242 | 320 | 8.V | 17.2 | 39.1% | 47.5% | 86.6% |",
        "| EM-350N5 | 350 | 439 | E3268LE212 | 370 | 8.V | 17.2 | 41.9% | 52.5% | 94.4% |",
        "| EM-430N5 | 430 | 490 | E3262LE232 | 450 | 12.V | 25.8 | 39.6% | 44.6% | 84.2% |",
        "| EM-520N5 | 520 | 648 | E3262LE202 | 550 | 12.V | 25.8 | 38.8% | 48.3% | 87.1% |",
        "| EM-700N5 | 700 | 689 | E3872LE201 | 737 | 12.V | 29.6 | 41.8% | 41.1% | 82.9% |",
        "| EP-1000N5 | 1000 | 1250 | 4016-61TRS2 | 1042 | 16.V | 61.1 | 38.7% | 42.2% | 80.9% |"
      ]
    },
    {
      "n": 104,
      "title": "MAN Natural Gas Power Generator, CHP Unit, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
      ],
      "rows": [
        "| EM-50N6 | 50 | 79 | E0834E302 | 62 | 4.L | 4.6 | 34.0% | 49.0% | 83.0% |",
        "| ★EM-66N6 | 66 | 82 | E0834LE312 | 72 | 4.L | 5.5 | 37.0% | 46.0% | 83.0% |",
        "| EM-80N6 | 80 | 109 | E0836E302 | 85 | 6.L | 5.9 | 37.0% | 46.0% | 83.0% |",
        "| EM-100N6 | 100 | 132 | E0836LE302 | 110 | 6.L | 6.9 | 38.0% | 46.0% | 84.0% |",
        "| EM-150N6 | 150 | 207 | E2676E302 | 160 | 6.L | 12.4 | 36.0% | 45.0% | 81.0% |",
        "| ★EM-200N6 | 200 | 242 | E2876LE302 | 210 | 6.L | 12.8 | 37.2% | 46.0% | 83.2% |",
        "| EM-220N6 | 220 | 231 | E2676LE202 | 250 | 6.L | 12.4 | 39.4% | 49.1% | 88.5% |",
        "| ☆EM250N6 | 250 | / | E2676LE202 | 250 | 6.L | 12.4 | 41.6% | / | / |",
        "| EM-270N6 | 270 | 375 | E3262E302 | 300 | 12.V | 25.8 | 38.0% | 46.0% | 84.0% |",
        "| ※EM-300N6 | 300 | 354 | E3268LE242 | 340 | 8.V | 17.2 | 39.1% | 47.5% | 86.6% |",
        "| EM-350N6 | 350 | 380 | E3268LE212 | 390 | 8.V | 17.2 | 39.9% | 45.0% | 84.9% |",
        "| ※EM-375N6 | 375 | 447 | E3268LE212 | 390 | 8.V | 17.2 | 40.0% | 47.7% | 87.7% |",
        "| ※EM-430N6 | 430 | 524 | E3262LE232 | 450 | 12.V | 25.8 | 39.6% | 48.3% | 87.9% |",
        "| EM-450N6 | 450 | 490 | E3262LE232 | 450 | 12.V | 25.8 | 39.6% | 44.6% | 84.2% |",
        "| EM-520N6 | 520 | 732 | E3262LE202 | 580 | 12.V | 25.8 | 38.2% | 49.9% | 88.1% |",
        "| EM-560N6 | 560 | 648 | E3262LE202 | 580 | 12.V | 25.8 | 38.6% | 46.5% | 85.1% |",
        "| EM-800N6 | 794 | 918 | E3872LE202 | 833 | 12.V | 29.6 | 39.6% | 45.8% | 85.4% |"
      ]
    },
    {
      "n": 105,
      "title": "Cummins Series Natural Gas Power Generator, CHP, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Max Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Specs D/L"
      ],
      "rows": [
        "| EC-30N5 | 30 | 45 | 4BTA3.9-G | 45 | 4.L | 3.9 | 32.5 % | 48.7 % | 81.2 % |",
        "| EC-40N5 | 40 | 60 | 4BTA3.9-G | 45 | 4.L | 3.9 | 32.6 % | 48.9 % | 81.5 % |",
        "| EC-60N5 | 60 | 90 | 6BTA5.9-G | 100 | 6.L | 5.9 | 32.8 % | 49.0 % | 81.8 % |",
        "| EC-80N5 | 80 | 120 | 6BTA5.9-G | 100 | 6.L | 5.9 | 33.0 % | 49.1 % | 82.1 % |",
        "| EC-100N5 | 100 | 145 | 6CTA8.3-G | 145 | 6.L | 8.3 | 33.6 % | 49.1 % | 82.7 % |",
        "| EC-120N5 | 120 | 175 | 6CTA8.3-G | 145 | 6.L | 8.3 | 33.8 % | 49.2 % | 83.0 % |",
        "| EC-180N5 | 180 | 251 | NTA855-G | 230 | 6.L | 14 | 35.3 % | 49.3 % | 84.6 % |",
        "| EC-200N5 | 200 | 277 | NTA855-G | 230 | 6.L | 14 | 35.5 % | 49.3 % | 84.8 % |",
        "| EC-280N5 | 280 | 351 | KTA19-G | 350 | 6.L | 19 | 38.1 % | 47.8 % | 85.9 % |",
        "| EC-300N5 | 300 | 375 | KTA19-G | 350 | 6.L | 19 | 38.2 % | 47.8 % | 86.0 % |",
        "| EC-450N5 | 450 | 556 | KTA38-G | 570 | 12.V | 38 | 38.3 % | 48.2 % | 86.5 % |",
        "| EC-500N5 | 500 | 627 | KTA38-G | 570 | 12.V | 38 | 38.5 % | 48.3 % | 86.8 % |",
        "| EC-800N5 | 800 | 982 | K38N-G8 | 900 | 12.V | 38 | 39.0 % | 47.9 % | 86.9 % |",
        "| EC-1000N5 | 1000 | 1180 | K50N-G10 | 1100 | 16.V | 50 | 40.0 % | 47.2 % | 87.2 % |"
      ]
    },
    {
      "n": 105,
      "title": "Cummins Series Natural Gas Power Generator, CHP, Cogeneration",
      "header": [
        "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Max Power (kW) | Cyls. & Type | Dspl.(L) | Elec. Eff. | Heat Eff. | Total Eff. | Specs D/L"
      ],
      "rows": [
        "| EC-30N6 | 30 | 45 | 4BTA3.9-G | 45 | 4.L | 3.9 | 32.5 % | 48.7 % | 81.2 % |",
        "| EC-40N6 | 40 | 60 | 4BTA3.9-G | 45 | 4.L | 3.9 | 32.6 % | 48.9 % | 81.5 % |",
        "| EC-60N6 | 60 | 90 | 6BTA5.9-G | 100 | 6.L | 5.9 | 32.8 % | 49.0 % | 81.8 % |",
        "| EC-80N6 | 80 | 120 | 6BTA5.9-G | 100 | 6.L | 5.9 | 33.0 % | 49.1 % | 82.1 % |",
        "| EC-100N6 | 100 | 145 | 6CTA8.3-G | 145 | 6.L | 8.3 | 33.6 % | 49.1 % | 82.7 % |",
        "| EC-120N6 | 120 | 175 | 6CTA8.3-G | 145 | 6.L | 8.3 | 33.8 % | 49.2 % | 83.0 % |",
        "| EC-180N6 | 180 | 251 | NTA855-G | 230 | 6.L | 14 | 35.3 % | 49.3 % | 84.6 % |",
        "| EC-200N6 | 200 | 277 | NTA855-G | 230 | 6.L | 14 | 35.5 % | 49.3 % | 84.8 % |",
        "| EC-280N6 | 280 | 351 | KTA19-G | 350 | 6.L | 19 | 38.1 % | 47.8 % | 85.9 % |",
        "| EC-300N6 | 300 | 375 | KTA19-G | 350 | 6.L | 19 | 38.2 % | 47.8 % | 86.0 % |",
        "| EC-450N6 | 450 | 556 | KTA38-G | 570 | 12.V | 38 | 38.3 % | 48.2 % | 86.5 % |",
        "| EC-500N6 | 500 | 627 | KTA38-G | 570 | 12.V | 38 | 38.5 % | 48.3 % | 86.8 % |",
        "| EC-800N6 | 800 | 982 | K38N-G8 | 900 | 12.V | 38 | 39.0 % | 47.9 % | 86.9 % |",
        "| EC-1000N6 | 1000 | 1180 | K50N-G10 | 1100 | 16.V | 50 | 40.0 % | 47.2 % | 87.2 % |"
      ]
    },
    {
      "n": 106,
      "title": "40 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-40N5",
        "| Genset Model: | EC-40N5",
        "| Power Rating (kW/kVa ) | 40/50",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 13.5",
        "| Engine Brand & Model | Cummins 4BTA3.9-G",
        "| Bore x Stroke (mm) | 102 X 120",
        "| Displacement (L) | 3.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 45",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 107,
      "title": "300 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-300N5",
        "| Genset Model: | EC-300N5",
        "| Power Rating (kW/kVa ) | 300/375",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 86",
        "| Engine Brand & Model | Cummins KTA19-G",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 159",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 350",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 4210",
        "| Weight | 6520"
      ]
    },
    {
      "n": 108,
      "title": "200 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-200N5",
        "| Genset Model: | EC-200N5",
        "| Power Rating (kW/kVa ) | 200/250",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 60.9",
        "| Engine Brand & Model | Cummins NTA855-G",
        "| Bore x Stroke (mm) | 140 X 152",
        "| Displacement (L) | 14",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 230",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 2820",
        "| Weight | 3950"
      ]
    },
    {
      "n": 109,
      "title": "800 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-800N5",
        "| Genset Model: | EC-800N5",
        "| Power Rating (kW/kVa ) | 800/1000",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 229",
        "| Engine Brand & Model | Cummins K38N-G8",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 159",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 900",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 7000",
        "| Weight | 9900"
      ]
    },
    {
      "n": 110,
      "title": "30 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-30N5",
        "| Genset Model: | EC-30N5",
        "| Power Rating (kW/kVa ) | 30/37.5",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 10.5",
        "| Engine Brand & Model | Cummins 4BTA3.9-G",
        "| Bore x Stroke (mm) | 102 X 120",
        "| Displacement (L) | 3.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 45",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 111,
      "title": "100 kW Natural Gas Generator Set",
      "header": [],
      "rows": [
        "Model: EC-100N5",
        "| Genset Model: | EC-100N5",
        "| Power Rating (kW/kVa ) | 100/125",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 32.7",
        "| Engine Brand & Model | Cummins 6CTA8.3-G",
        "| Bore x Stroke (mm) | 114 X 135",
        "| Displacement (L) | 8.3",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 145",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 112,
      "title": "120 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-120N5",
        "| Genset Model: | EC-120N5",
        "| Power Rating (kW/kVa ) | 120/150",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 39.7",
        "| Engine Brand & Model | Cummins 6CTA8.3-G",
        "| Bore x Stroke (mm) | 114 X 135",
        "| Displacement (L) | 8.3",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 145",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 113,
      "title": "180 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-180N5",
        "| Genset Model: | EC-150N5",
        "| Power Rating (kW/kVa ) | 150/187.5",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 39.7",
        "| Engine Brand & Model | Cummins 6CTA8.3-G",
        "| Bore x Stroke (mm) | 114 X 135",
        "| Displacement (L) | 8.3",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 145",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1000",
        "| Weight | 1650"
      ]
    },
    {
      "n": 114,
      "title": "280 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-280N5",
        "| Genset Model: | EC-280N5",
        "| Power Rating (kW/kVa ) | 280/350",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 82.5",
        "| Engine Brand & Model | Cummins KTA19-G",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 19",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 350",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 4400",
        "| Weight | 6450"
      ]
    },
    {
      "n": 115,
      "title": "1000 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-1000N5",
        "| Genset Model: | EC-1000N5",
        "| Power Rating (kW/kVa ) | 1000/1250",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 275",
        "| Engine Brand & Model | Cummins K50N-G10",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 50.3",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 1100",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 8000",
        "| Weight | 10900"
      ]
    },
    {
      "n": 116,
      "title": "500 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-500N5",
        "| Genset Model: | EC-500N5",
        "| Power Rating (kW/kVa ) | 500/625",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 144",
        "| Engine Brand & Model | Cummins KTA38-G",
        "| Bore x Stroke (mm) | 159 X 159",
        "| Displacement (L) | 38",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 570",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 6100",
        "| Weight | 8100"
      ]
    },
    {
      "n": 117,
      "title": "60 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-60N5",
        "| Genset Model: | EC-60N5",
        "| Power Rating (kW/kVa ) | 60/75",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 19.8",
        "| Engine Brand & Model | Cummins 6BTA5.9-G",
        "| Bore x Stroke (mm) | 102 X 120",
        "| Displacement (L) | 5.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 100",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1150",
        "| Weight | 1750"
      ]
    },
    {
      "n": 118,
      "title": "80 kW Gas Generator",
      "header": [],
      "rows": [
        "Model: EC-80N5",
        "| Genset Model: | EC-80N5",
        "| Power Rating (kW/kVa ) | 80/100",
        "| Rated Frequnendy | 50Hz/60Hz",
        "| Fuel consumption @100% load, m³/h | 25.8",
        "| Engine Brand & Model | Cummins 6BTA5.9-G",
        "| Bore x Stroke (mm) | 102 X 120",
        "| Displacement (L) | 5.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 100",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23/ H",
        "| Weight, kg | 1200",
        "| Weight | 1750"
      ]
    },
    {
      "n": 122,
      "title": "500kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-520N5",
        "| Genset Model: | EM-520N5",
        "| Power Rating (kW/kVa ) | 520/650",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 134",
        "| Emission | NO X <500mg/Nm 3 , CO<650mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262LE202",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 550",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 7500",
        "| Weight kg | 8500"
      ]
    },
    {
      "n": 123,
      "title": "400kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-430N5",
        "| Genset Model: | EM-430N5",
        "| Power Rating (kW/kVa ) | 430/537.5",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 108.6",
        "| Emission | NO X <500mg/Nm 3 , CO<650mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262LE232",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 450",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 6900",
        "| Weight kg | 7900"
      ]
    },
    {
      "n": 124,
      "title": "100kW gas generator set",
      "header": [],
      "rows": [
        "Model: EM-100N6",
        "| Genset Model: | EM-100N6",
        "| Power Rating (kW/kVa ) | 100/125",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 26.3",
        "| Emission | NO X <500mg/Nm 3 , CO<500mg/ Nm 3",
        "| Engine Brand & Model | MAN E0836LE302",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 6.87",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 110",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 2200",
        "| Weight kg | 3500"
      ]
    },
    {
      "n": 125,
      "title": "80kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-75N5",
        "| Genset Model: | EM-75N5",
        "| Power Rating (kW/kVa ) | 75/93.7",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 20",
        "| Emission | NO X <6500mg/Nm 3 , CO<6500mg/ Nm 3",
        "| Engine Brand & Model | MAN E0836E302",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 5.9",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 80",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 2000",
        "| Weight kg | 2800"
      ]
    },
    {
      "n": 126,
      "title": "200kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-200N5",
        "| Genset Model: | EM-200N5",
        "| Power Rating (kW/kVa ) | 200/250",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 54",
        "| Emission | NO X <500mg/Nm 3 , CO<600mg/ Nm 3",
        "| Engine Brand & Model | MAN E2876LE302",
        "| Bore x Stroke (mm) | 128x166",
        "| Displacement (L) | 12.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 210",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4400",
        "| Weight kg | 5500"
      ]
    },
    {
      "n": 127,
      "title": "220kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-220N5",
        "| Genset Model: | EM-220N5",
        "| Power Rating (kW/kVa ) | 220/275",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 51",
        "| Emission | NO X <250mg/Nm 3 , CO<300mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262LE232",
        "| Bore x Stroke (mm) | 126x166",
        "| Displacement (L) | 12.4",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 220",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4400",
        "| Weight kg | 5500"
      ]
    },
    {
      "n": 128,
      "title": "250kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-270N5",
        "| Genset Model: | EM-270N5",
        "| Power Rating (kW/kVa ) | 270/337.5",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 68",
        "| Emission | NO X <3500mg/Nm 3 , CO<4500mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262E302",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 275",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4600",
        "| Weight kg | 5800"
      ]
    },
    {
      "n": 129,
      "title": "300kW natural gas generator",
      "header": [],
      "rows": [
        "Model: EM-300N5",
        "| Genset Model: | EM-300N5",
        "| Power Rating (kW/kVa ) | 300/375",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 76",
        "| Emission | NO X <500mg/Nm 3 , CO<750mg/ Nm 3",
        "| Engine Brand & Model | MAN E3268LE242",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 17.2",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 370",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 5700",
        "| Weight kg | 7500"
      ]
    },
    {
      "n": 130,
      "title": "350kW gas combined heat and power (CHP)",
      "header": [],
      "rows": [
        "Model: EM-350N6",
        "| Genset Model: | EM-350N6",
        "| Power Rating (kW/kVa) | 350/437.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 87.7",
        "| Emission | NO X <500mg/Nm 3 , CO<750mg/ Nm 3",
        "| Engine Brand & Model | MAN E3268LE212",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 17.2",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 370",
        "| Rated Voltage (V) | 440 / 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 5700",
        "| Weight kg | 7500"
      ]
    },
    {
      "n": 131,
      "title": "250kW gas generator set",
      "header": [],
      "rows": [
        "Model: EM-270N6",
        "| Genset Model: | EM-270N6",
        "| Power Rating (kW/kVa ) | 270/337.5",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 71.1",
        "| Emission | NO X <3500mg/Nm 3 , CO<4500mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262E302",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 300",
        "| Rated Voltage (V) | 440/480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4600",
        "| Weight kg | 5800"
      ]
    },
    {
      "n": 132,
      "title": "150kW gas generator set",
      "header": [],
      "rows": [
        "Model: EM-150N6",
        "| Genset Model: | EM-150N6",
        "| Power Rating (kW/kVa ) | 150/187.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 41.7",
        "| Emission | NO X <4500mg/Nm 3 , CO<4500mg/ Nm 3",
        "| Engine Brand & Model | MAN E2676E302",
        "| Bore x Stroke (mm) | 126x166",
        "| Displacement (L) | 12.42",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 160",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 3300",
        "| Weight kg | 4300"
      ]
    },
    {
      "n": 133,
      "title": "60kW gas generator set",
      "header": [],
      "rows": [
        "Model: EM-66N6",
        "| Genset Model: | EM-66N6",
        "| Power Rating (kW/kVa ) | 66/82.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 17",
        "| Emission | NO X <6500mg/Nm 3 , CO<6500mg/ Nm 3",
        "| Engine Brand & Model | MAN E0834LE322",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 4.6",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 80",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 1900",
        "| Weight kg | 2700"
      ]
    },
    {
      "n": 134,
      "title": "50kW Gas Generator Set",
      "header": [],
      "rows": [
        "Model: EM-50N6",
        "| Genset Model: | EM-50N6",
        "| Power Rating (kW/kVa ) | 50/62.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 14",
        "| Emission | NO X <7000mg/Nm 3 , CO<4000mg/ Nm 3",
        "| Engine Brand & Model | MAN E0834E302",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 4.58",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 54",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 1800",
        "| Weight kg | 2500"
      ]
    },
    {
      "n": 135,
      "title": "400kW biogas genset",
      "header": [],
      "rows": [
        "Model: EM-430B6",
        "| Genset Model: | EM-430B6",
        "| Power Rating (kW/kVa ) | 430/537.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 183",
        "| Emission | NO X <500mg/Nm 3 , CO<1000mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262LE242",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 450",
        "| Rated Voltage (V) | 440 / 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 6900",
        "| Weight kg | 7900"
      ]
    },
    {
      "n": 136,
      "title": "350kW biogas CHP",
      "header": [],
      "rows": [
        "Model: EM-350B5",
        "| Genset Model: | EM-350B5",
        "| Power Rating (kW/kVa ) | 350/437.5",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 149",
        "| Emission | NO X <500mg/Nm 3 , CO<850mg/ Nm 3",
        "| Engine Brand & Model | MAN E3268LE222",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 17.2",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 370",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 7500",
        "| Weight kg | 8500"
      ]
    },
    {
      "n": 137,
      "title": "200kW biogas generator",
      "header": [],
      "rows": [
        "Model: EM-220B5",
        "| Genset Model: | EM-220B5",
        "| Power Rating (kW/kVa ) | 220/275",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 91",
        "| Emission | NO X <500mg/Nm 3 , CO<1000mg/ Nm 3",
        "| Engine Brand & Model | MAN E2676LE212",
        "| Bore x Stroke (mm) | 128x166",
        "| Displacement (L) | 13.82",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 252",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4400",
        "| Weight kg | 5500"
      ]
    },
    {
      "n": 138,
      "title": "200kW biogas CHP",
      "header": [],
      "rows": [
        "Model: EM-200B5",
        "| Genset Model: | EM-200B5",
        "| Power Rating (kW/kVa ) | 200/250",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 54",
        "| Emission | NO X <500mg/Nm 3 , CO<600mg/ Nm 3",
        "| Engine Brand & Model | MAN E2876LE302",
        "| Bore x Stroke (mm) | 128x166",
        "| Displacement (L) | 12.8",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 210",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 4400",
        "| Weight kg | 5500"
      ]
    },
    {
      "n": 139,
      "title": "100kW biogas Genset",
      "header": [],
      "rows": [
        "Model: EM-100B6",
        "| Genset Model: | EM-100B6",
        "| Power Rating (kW/kVa) | 100/125",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 44.1",
        "| Emission | NO X <500mg/Nm 3 , CO<600mg/Nm 3",
        "| Engine Brand & Model | MAN E0836LE302",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 6.87",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 110",
        "| Rated Voltage (V) | 440 / 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 2200",
        "| Weight kg | 2800"
      ]
    },
    {
      "n": 140,
      "title": "60kW biogas Power CCHP",
      "header": [],
      "rows": [
        "Model: EM-66B5",
        "| Genset Model: | EM-66B5",
        "| Power Rating (kW/kVa ) | 66/82.5",
        "| Rated Frequnendy | 50Hz",
        "| Fuel consumption @100% load, m³/h | 29",
        "| Emission | NO X <500mg/Nm 3 , CO<1000mg/ Nm 3",
        "| Engine Brand & Model | MAN E0834LE322",
        "| Bore x Stroke (mm) | 108x125",
        "| Displacement (L) | 4.58",
        "| Rated Speed (rpm) | 1500",
        "| Rated Output Power (kW) | 80",
        "| Rated Voltage (V) | 400",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 1900",
        "| Weight kg | 2400"
      ]
    },
    {
      "n": 141,
      "title": "300kW biogas power generator",
      "header": [],
      "rows": [
        "Model: EM-350B6",
        "| Genset Model: | EM-350B6",
        "| Power Rating (kW/kVa) | 350/437.5",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 146",
        "| Emission | NO X <500mg/Nm 3 , CO<850mg/ Nm 3",
        "| Engine Brand & Model | MAN E3268LE222",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 17.2",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 370",
        "| Rated Voltage (V) | 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 7500",
        "| Weight kg | 8500"
      ]
    },
    {
      "n": 142,
      "title": "500kW biogas engine generation & CHPs",
      "header": [],
      "rows": [
        "Model: EM-520B6",
        "| Genset Model: | EM-520B5",
        "| Power Rating (kW/kVa ) | 520/650",
        "| Rated Frequnendy | 60Hz",
        "| Fuel consumption @100% load, m³/h | 217",
        "| Emission | NO X <500mg/Nm 3 , CO<650mg/ Nm 3",
        "| Engine Brand & Model | MAN E3262LE202",
        "| Bore x Stroke (mm) | 132x157",
        "| Displacement (L) | 25.8",
        "| Rated Speed (rpm) | 1800",
        "| Rated Output Power (kW) | 550",
        "| Rated Voltage (V) | 440 / 480",
        "| Phase / Connection | 3 Phase 4 Wire, Y-Connecton",
        "| Power Fator (COSΦ) | 0.8 (adjustable)",
        "| Protection Level / Installation Class | IP 23 / H",
        "| Weight, kg | 7500",
        "| Weight kg | 8500"
      ]
    },
    {
      "n": 143,
      "title": "ET Gensets Models List MTU Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| ET-300 | 220 | 275 | 240 | 300 | 6R1600G10F | 274 | 6.L | TBA | 3120*1180*1800 | 2950 |",
        "| ET-330 | 240 | 300 | 260 | 330 | 6R1600G20F | 301 | 6.L | TBA | 3120*1180*1800 | 2950 |",
        "| ET-385 | 280 | 350 | 308 | 385 | 8V1600G10F | 358 | 8.V | TBA | 3050*1630*1960 | 3850 |",
        "| ET-440 | 320 | 400 | 352 | 440 | 8V1600G20F | 394 | 8.V | TBA | 3050*1630*1960 | 3850 |",
        "| ET-500 | 360 | 450 | 400 | 500 | 10V1600G10F | 448 | 10.V | TBA | 3050*1630*2030 | 4400 |",
        "| ET-550 | 400 | 500 | 440 | 550 | 10V1600G20F | 493 | 10.V | TBA | 3350*1630*2030 | 4400 |",
        "| ET-660 | 480 | 600 | 528 | 660 | 12V1600G10F | 576 | 12.V | TBA | 3500*1630*2130 | 4950 |",
        "| ET-715 | 520 | 650 | 572 | 715 | 12V1600G20F | 634 | 12.V | TBA | 3500*1630*2130 | 4950 |",
        "| ET-825 | 600 | 750 | 660 | 825 | 12V2000G65 | 765 | 12.V | TBA | 4200*1650*2280 | 7000 |",
        "| ET-880 | 640 | 800 | 704 | 880 | 12V2000G65 | 765 | 12.V | TBA | 4200*1650*2280 | 7000 |",
        "| ET-1000 | 728 | 910 | 800 | 1000 | 16V2000G25 | 890 | 16.V | TBA | 4500*2000*2300 | 7850 |",
        "| ET-1100 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |",
        "| ET-1125 | 820 | 1025 | 900 | 1125 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |",
        "| ET-1250 | 908 | 1135 | 1000 | 1250 | 18V2000G65 | 1100 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1250P | 1000 | 1250 | / | / | 18V2000G26F | 1212 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1375S | / | / | 1100 | 1375 | 18V2000G76F | 1235 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1540 | 1120 | 1400 | 1232 | 1540 | 12V4000G23R | 1325 | 12.V | TBA | 6150*2150*2400 | 12000 |",
        "| ET-1660 | 1240 | 1550 | 1328 | 1660 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13000 |",
        "| ET-1800 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13500 |",
        "| ET-2000 | 1480 | 1850 | 1600 | 2000 | 12V4000G63 | 1750 | 12.V | TBA | 6150*2150*2400 | 14000 |",
        "| ET-2250 | 1640 | 2050 | 1800 | 2250 | 16V4000G23 | 1965 | 16.V | TBA | 6500*2600*2500 | 17000 |",
        "| ET-2500 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 2185 | 16.V | TBA | 6500*2600*2500 | 17600 |",
        "| ET-2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2420 | 20.V | TBA | 8300*2950*2550 | 20500 |",
        "| ET-3000 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 20.V | TBA | 8300*2950*2550 | 21000 |",
        "| ET-3250 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 2590 | 20.V | TBA | 8300*2950*2550 | 21000 |"
      ]
    },
    {
      "n": 143,
      "title": "ET Gensets Models List MTU Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| ET-880 | 640 | 800 | 704 | 880 | 12V2000G45 | 780 | 12.V | TBA | 3971*1848*2150 | 5080 |",
        "| ET-1000 | 728 | 910 | 800 | 1000 | 12V2000G85 | 810 | 12.V | TBA | 4200*1650*2280 | 7000 |",
        "| ET-1137 | 820 | 1025 | 910 | 1137 | 16V2000G45 | 1007 | 16.V | TBA | 4500*2000*2300 | 7850 |",
        "| ET-1265 | 820 | 1025 | 900 | 1125 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |",
        "| ET-1450 | 908 | 1135 | 1000 | 1250 | 18V2000G65 | 1100 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1500 | 1000 | 1250 | / | / | 18V2000G26F | 1212 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1562S | / | / | 1100 | 1375 | 18V2000G76F | 1235 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1875 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13500 |",
        "| ET-2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83S | 1910 | 12.V | TBA | 6150*2150*2400 | 14000 |",
        "| ET-2250 | 1640 | 2050 | 1800 | 2250 | 16V4000G23 | 1965 | 16.V | TBA | 6500*2600*2500 | 17000 |",
        "| ET-2500 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 2185 | 16.V | TBA | 6500*2600*2500 | 17600 |",
        "| ET-2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2420 | 20.V | TBA | 8300*2950*2550 | 20500 |",
        "| ET-3125 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 20.V | TBA | 8300*2950*2550 | 21000 |",
        "| ET-3438 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 2590 | 20.V | TBA | 8300*2950*2550 | 21000 |",
        "| ET-3750 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |",
        "| ET-4000 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |"
      ]
    },
    {
      "n": 144,
      "title": "EC Gensets Models List from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| EC-22 | 18 | 20 | 20 | 22 | 4B3.9-G11 | 22/30 | 4.L | 3.9 | 1820*760*1280 | 850 |",
        "| EC-28 | 20 | 25 | 22 | 28 | 4B3.9-G | 27/36 | 4.L | 3.9 | 1820*760*1280 | 876 |",
        "| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 27/36 | 4.L | 3.9 | 1820*760*1400 | 888 |",
        "| EC-33 | 24 | 30 | 27 | 33 | 4B3.9-G12 | 30/40 | 4.L | 3.9 | 1820*760*1400 | 890 |",
        "| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 40/54 | 4.L | 3.9 | 1820*760*1400 | 893 |",
        "| EC-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 55/74 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 55/74 | 4.L | 3.9 | 2000*760*1300 | 930 |",
        "| EC-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | 64/86 | 4.L | 3.9 | 2000*760*1300 | 930 |",
        "| EC-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G11 | 80/107 | 4.L | 3.9 | 2000*760*1300 | 930 |",
        "| EC-88 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | 80/107 | 4.L | 3.9 | 2000*760*1300 | 930 |",
        "| EC-103 | 75 | 94 | 82 | 103 | 6BT5.9-G | 92/123 | 6.L | 5.9 | 2230*830*1490 | 1450 |",
        "| EC-110 | 80 | 100 | 88 | 110 | 6BT5.9-G | 92/123 | 6.L | 5.9 | 2230*830*1490 | 1450 |",
        "| EC-125 | 90 | 112 | 100 | 125 | 6BTA5.9-G | 116/155 | 6.L | 5.9 | 2230*830*1490 | 1450 |",
        "| EC-138 | 100 | 125 | 110 | 138 | 6BTA5.9-G | 116/155 | 6.L | 5.9 | 2300*850*1520 | 1500 |",
        "| EC-154 | 112 | 140 | 123 | 154 | 6BTAA5.9-G | 132/177 | 6.L | 5.9 | 2300*850*1520 | 1500 |",
        "| EC-165 | 128 | 150 | 140 | 165 | 6BTAA5.9-G12 | 155/208 | 6.L | 5.9 | 2300*850*1520 | 1500 |",
        "| EC-200 | 144 | 180 | 160 | 200 | 6CTA8.3-G | 180/241 | 6.L | 8.3 | 2480*880*1650 | 1850 |",
        "| EC-220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G | 203/272 | 6.L | 8.3 | 2540*980*1650 | 2050 |",
        "| EC-275-1 | 200 | 250 | 220 | 275 | 6LTAA8.9-G | 243/326 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| EC-275-2 | 200 | 250 | 220 | 275 | NT855-GA | 254/340 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-275-3 | 200 | 250 | 220 | 275 | MTAA11-G2A | 257/344 | 6.L | 11 | 2740*1100*1600 | 2500 |",
        "| EC-300 | 220 | 275 | 240 | 300 | 6LTAA9.5-G3 | 280/375 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-313 | 220 | 275 | 250 | 313 | NTA855-G1A | 291/390 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-330 | 240 | 300 | 264 | 330 | NTA855-G1A | 291/390 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-350-1 | 250 | 313 | 280 | 350 | MTAA11-G3 | 310/415 | 6.L | 11 | 3300*1150*1700 | 2700 |",
        "| EC-350-2 | 250 | 313 | 280 | 350 | NTA855-G1B | 321/430 | 6.L | 14 | 3300*1150*1700 | 2800 |",
        "| EC-385-1 | 280 | 350 | 308 | 385 | NTA855-G2A | 343/460 | 6.L | 14 | 3300*1150*1700 | 2900 |",
        "| EC-385-2 | 280 | 350 | 308 | 385 | NTA855-G4 | 351/470 | 6.L | 14 | 3300*1150*1700 | 3000 |",
        "| EC-413-1 | 300 | 375 | 330 | 413 | NTAA855-G7 | 377/505 | 6.L | 14 | 3300*1150*1700 | 3000 |",
        "| · EC-413-2 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-413-3 | 300 | 375 | 330 | 413 | KTA19-G2 | 369/494 | 6.L | 19 | 3400*1258*2050 | 3400 |",
        "| EC-440-1 | 320 | 400 | 352 | 440 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| · EC-440-2 | 320 | 400 | 352 | 440 | QSNT-G3 | 392/525 | 6.L | 14 | 3250*1160*1900 | 2450 |",
        "| ★ EC-450 | N/A | N/A | 360 | 450 | NTAA855-G7A | 407/545 | 6.L | 14 | 3300*1150*1700 | 3000 |",
        "| · EC-450P | 360 | 450 | N/A | N/A | QSZ13-G2 | 400/536 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-480 | 350 | 438 | 385 | 480 | 6ZTAA13-G4 | 415/556 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-500-1 | 360 | 450 | 400 | 500 | QSZ13-G2 | 440/600 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-500-2 | 360 | 450 | 400 | 500 | KTA19-G3 | 448/600 | 6.L | 19 | 3400*1258*2050 | 3400 |",
        "| EC-500-3 | 360 | 450 | 400 | 500 | QSNT-G4X | 448/600 | 6.L | 14 | 3300*1160*1900 | 3400 |",
        "| · EC-550-1 | 400 | 500 | 440 | 550 | QSZ13-G3 | 470/630 | 6.L | 13 | 3300*1250*1900 | 3300 |",
        "| EC-550-2 | 400 | 500 | 440 | 550 | KTA19-G3A | 504/675 | 6.L | 19 | 3400*1258*2050 | 4000 |",
        "| EC-550-3 | 400 | 500 | 440 | 550 | KTA19-G4 | 504/675 | 6.L | 19 | 3400*1258*2050 | 4600 |",
        "| EC-625 | 440 | 550 | 500 | 625 | KTAA19-G5 | 555/744 | 6.L | 19 | 3650*1638*2050 | 4600 |",
        "| EC-650 | 450 | 563 | 520 | 650 | KTAA19-G6 | 570/764 | 6.L | 19 | 3650*1638*2050 | 4800 |",
        "| ★ EC-660 | N/A | N/A | 528 | 660 | KTA19-G8 | 575/771 | 6.L | 19 | 3650*1638*2050 | 4900 |",
        "| ★ EC-688 | N/A | N/A | 550 | 688 | KTAA19-G6A | 610/817 | 6.L | 19 | 3650*1638*2050 | 5000 |",
        "| EC-700 | 500 | 625 | 560 | 700 | KT38-G | 615/824 | 12.V | 38 | 4500*2060*2430 | 6850 |",
        "| · EC-715 | 520 | 650 | 572 | 715 | QSK19-G4 | 634/850 | 6.L | 19 | 4345*1710*2300 | 6000 |",
        "| ★ · EC-750 | N/A | N/A | 600 | 750 | QSK19-G11X | 667/894 | 6.L | 19 | 4345*1710*2300 | 6000 |",
        "| EC-788 | 570 | 713 | 630 | 788 | KTA38-G1 | 701/939 | 12.V | 38 | 4500*2060*2430 | 6850 |",
        "| EC-800 | 580 | 725 | 640 | 800 | KT38-GA | 711/953 | 12.V | 38 | 4500*2060*2430 | 6850 |",
        "| EC-825 | 600 | 750 | 660 | 825 | KTA38-G2 | 731/980 | 12.V | 38 | 4500*2060*2430 | 6850 |",
        "| EC-880 | 640 | 800 | 704 | 880 | KTA38-G2B | 790/1059 | 12.V | 38 | 4500*2060*2430 | 7000 |",
        "| EC-1000 | 720 | 900 | 800 | 1000 | KTA38-G2A | 896/1201 | 12.V | 38 | 4500*2060*2430 | 7200 |",
        "| EC-1100 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 970/1300 | 12.V | 38 | 4500*2060*2430 | 7200 |",
        "| ★ EC-1250 | N/A | N/A | 1000 | 1250 | KTA38-G9 | 1089/1459 | 12.V | 38 | 4500*2060*2430 | 8300 |",
        "| · EC-1375-1 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 | 1224/1640 | 12.V | 38 | 4900*2150*2450 | 8600 |",
        "| ★ EC-1375-2 | N/A | N/A | 1100 | 1375 | KTA50-G2X | 1220/1635 | 16.V | 50 | 5000*2200*2500 | 10300 |",
        "| EC-1375-3 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 1227/1644 | 16.V | 50 | 5000*2200*2500 | 10300 |",
        "| EC-1650-1 | 1100 | 1375 | 1320 | 1650 | KTA50-G8 | 1429/1915 | 16.V | 50 | 5220*2200*2565 | 11400 |",
        "| EC-1650-2 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 1429/1915 | 16.V | 50 | 5280*2200*2565 | 11800 |",
        "| ★ EC-1875 | N/A | N/A | 1500 | 1875 | KTA50-G15 | 1656/2219 | 16.V | 50 | 5280*2200*2565 | 12000 |"
      ]
    },
    {
      "n": 144,
      "title": "EC Gensets Models List from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 30/40 | 4.L | 3.9 | 1820*760*1280 | 876 |",
        "| EC-33 | 24 | 30 | 26 | 33 | 4B3.9-G | 30/40 | 4.L | 3.9 | 1820*760*1280 | 888 |",
        "| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 44/59 | 4.L | 3.9 | 1820*760*1400 | 890 |",
        "| EC-50 | 36 | 45 | 40 | 50 | 4BT3.9-G | 44/59 | 4.L | 3.9 | 1820*760*1400 | 893 |",
        "| EC-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G | 66/88 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G | 74/99 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-88 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | 90/121 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-100 | 72 | 90 | 80 | 100 | 4BTA3.9-G11 | 90/121 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-110 | 80 | 100 | 88 | 110 | 6BT5.9-G | 110/147 | 6.L | 5.9 | 2230*830*1490 | 1450 |",
        "| EC-125 | 90 | 113 | 100 | 125 | 6BT5.9-G | 110/147 | 6.L | 5.9 | 2230*830*1490 | 1520 |",
        "| EC-138-1 | 100 | 125 | 110 | 138 | 6BT5.9-G | 127/170 | 6.L | 5.9 | 2300*850*1520 | 1590 |",
        "| EC-138-2 | 100 | 125 | 110 | 138 | 6BTA5.9-G | 132/177 | 6.L | 5.9 | 2300*850*1520 | 1590 |",
        "| EC-160 | 116 | 145 | 128 | 160 | 6BTAA5.9-G | 145/194 | 6.L | 5.9 | 2300*850*1520 | 1620 |",
        "| EC-188 | 135 | 170 | 150 | 188 | 6BTAA5.9-G12 | 165/221 | 6.L | 5.9 | 2300*850*1520 | 1620 |",
        "| EC-220 | 160 | 200 | 176 | 220 | 6CTA8.3-G | 187/251 | 6.L | 8.3 | 2480*880*1650 | 1850 |",
        "| EC-250 | 180 | 225 | 200 | 250 | 6CTAA8.3-G | 210/281 | 6.L | 8.3 | 2540*980*1650 | 2050 |",
        "| EC-275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| EC-285 | 212 | 265 | 228 | 285 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| ★ EC-275B | N/A | N/A | 220 | 275 | NT855-GA | 257/344 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-300 | 220 | 275 | 240 | 300 | 6LTAA8.9-G | 265/355 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| EC-315 | 228 | 285 | 252 | 315 | 6LTAA8.9-G3 | 290/389 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| EC-350 | 250 | 313 | 280 | 350 | NTA855-G1 | 317/425 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-385-1 | 280 | 350 | 308 | 385 | NTA855-G1B | 347/465 | 6.L | 14 | 3300*1150*1700 | 2680 |",
        "| EC-385-2 | 280 | 350 | 308 | 385 | NTA855-G2 | 347/465 | 6.L | 14 | 3300*1150*1700 | 2690 |",
        "| · EC-413-1 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-413-2 | 300 | 375 | 330 | 413 | NTA855-G3 | 399/535 | 6.L | 14 | 3300*1150*1700 | 2700 |",
        "| · EC-425 | 310 | 388 | 340 | 425 | QSZ13-G6 | 410/550 | 6.L | 13 | 3300*1150*1700 | 2720 |",
        "| EC-440 | 320 | 400 | 352 | 440 | NTA855-G3 | 399/535 | 6.L | 14 | 3300*1150*1700 | 2720 |",
        "| · EC-450P | 360 | 450 | N/A | N/A | QSZ13-G2 | 408/547 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-480-1 | 350 | 438 | 385 | 480 | 6ZTAA13-G2 | 415/556 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-480-2 | 350 | 438 | 385 | 480 | 6ZTAA13-G4 | 415/556 | 6.L | 13 | 3400*1258*2050 | 3400 |",
        "| EC-500-1 | 360 | 450 | 400 | 500 | KTA19-G2 | 448/600 | 6.L | 19 | 3300*1250*1900 | 3400 |",
        "| · EC-500-2 | 360 | 450 | 400 | 500 | QSZ13-G2 | 440/590 | 6.L | 13 | 3300*1250*1900 | 3400 |",
        "| · EC-500-3 | 360 | 450 | 400 | 500 | QSZ13-G7 | 467/626 | 6.L | 13 | 3300*1250*1900 | 3400 |",
        "| · EC-550 | 400 | 500 | 440 | 550 | QSZ13-G3 | 500/670 | 6.L | 13 | 3300*1250*1900 | 3300 |",
        "| EC-562 | 410 | 513 | 450 | 562 | KTA19-G3 | 511/685 | 6.L | 19 | 3400*1258*2050 | 3400 |",
        "| EC-625-1 | 450 | 562 | 500 | 625 | KTA19-G3A | 563/754 | 6.L | 19 | 3400*1258*2050 | 4000 |",
        "| EC-625-2 | 450 | 562 | 500 | 625 | KTA19-G4 | 563/754 | 6.L | 19 | 3400*1258*2050 | 4600 |",
        "| EC-688 | 480 | 600 | 550 | 688 | KTAA19-G5 | 605/811 | 6.L | 19 | 3650*1638*2050 | 4900 |",
        "| · EC-713 | 500 | 625 | 570 | 713 | QSK19-G4 | 634/850 | 6.L | 19 | 3650*1638*2050 | 5300 |",
        "| · EC-750 | 550 | 688 | 600 | 750 | QSK19-G5 | 669/896 | 6.L | 19 | 3650*1638*2050 | 5300 |",
        "| ★ EC-750B | N/A | N/A | 600 | 750 | KTAA19-G6A | 664/890 | 6.L | 19 | 3650*1638*2050 | 5000 |",
        "| EC-850 | 620 | 775 | 680 | 850 | KT38-G | 746/1000 | 12.Vee | 38 | 4500*2060*2430 | 6850 |",
        "| EC-963 | 700 | 875 | 770 | 963 | KTA38-G1 | 847/1135 | 12.Vee | 38 | 4500*2060*2430 | 6980 |",
        "| EC-1000 | 720 | 900 | 800 | 1000 | KTA38-G2 | 895/1199 | 12.Vee | 38 | 4500*2060*2430 | 6980 |",
        "| EC-1038 | 750 | 938 | 830 | 1038 | KTA38-G2B | 920/1233 | 12.Vee | 38 | 4500*2060*2430 | 7200 |",
        "| EC-1100 | 800 | 1000 | 880 | 1100 | KTA38-G2A | 1007/1349 | 12.Vee | 38 | 4500*2060*2430 | 7390 |",
        "| EC-1250 | 900 | 1125 | 1000 | 1250 | KTA38-G4 | 1112/1490 | 12.Vee | 38 | 4800*2060*2430 | 7900 |",
        "| ★ EC-1375 | N/A | N/A | 1100 | 1375 | KTA38-G9 | 1220/1635 | 12.Vee | 38 | 4600*2100*2430 | 8600 |",
        "| · EC-1438 | 960 | 1200 | 1150 | 1438 | QSK38-G5 | 1279/1714 | 12.Vee | 38 | 4800*2060*2430 | 8000 |",
        "| EC-1512 | 1100 | 1375 | 1210 | 1512 | KTA50-G3 | 1380/1849 | 16.Vee | 50 | 5000*2200*2500 | 10300 |",
        "| EC-1600 | 1100 | 1375 | 1280 | 1600 | KTA50-G3 | 1380/1849 | 16.Vee | 50 | 5000*2200*2500 | 10300 |",
        "| EC-1875 | 1280 | 1600 | 1500 | 1875 | KTA50-G9 | 1656/2219 | 16.Vee | 50 | 5220*2200*2565 | 11400 |"
      ]
    },
    {
      "n": 145,
      "title": "ECM Gensets Models List from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa"
      ],
      "rows": [
        "| EC-40M5 | 40 | 50 | 4BTA3.9-GM47 | 47/63 | 4.L | 3.9 | 1670x850x1270 | 800 |",
        "| EC-50M5 | 50 | 62.5 | 6BT5.9-GM83 | 83/111 | 6.L | 5.9 | 1900x900x1300 | 1000 |",
        "| EC-64M5 | 64 | 80 | 6BT5.9-GM83 | 83/111 | 6.L | 5.9 | 1900x900x1300 | 1100 |",
        "| EC-75M5 | 75 | 94 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1900x900x1300 | 1250 |",
        "| EC-90M5 | 90 | 112.5 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 2020x900x1300 | 1300 |",
        "| EC-100M5 | 100 | 125 | 6CT8.3-GM115 | 115/154 | 6.L | 8.3 | 2080x900x1360 | 1650 |",
        "| EC-120M5 | 120 | 150 | 6CTA8.3-GM155 | 155/208 | 6.L | 8.3 | 2120x900x1360 | 1700 |",
        "| EC-150M5 | 150 | 187.5 | 6CTA8.3-GM155 | 155/208 | 6.L | 8.3 | 2220x1000x1790 | 1720 |",
        "| EC-160M5 | 160 | 200 | 6LTAA8.9-GM200 | 200/268 | 6.L | 8.9 | 2250x1000x1790 | 1750 |",
        "| EC-200M5 | 200 | 250 | N855-DM | 240/322 | 6.L | 14 | 2760x1000x1790 | 2700 |",
        "| EC-250M5 | 250 | 312.5 | N855-DM | 284/381 | 6.L | 14 | 2760x1000x1790 | 2800 |",
        "| EC-280M5 | 280 | 350 | N855-DM | 317/425 | 6.L | 14 | 2998x1000x1790 | 2950 |",
        "| EC-300M5 | 300 | 375 | K19-DM | 358/480 | 6.L | 19 | 2998x1000x1790 | 3360 |",
        "| EC-350M5 | 350 | 437.5 | K19-DM | 410/550 | 6.L | 19 | 3170x1000x1920 | 3480 |",
        "| EC-400M5 | 400 | 500 | K19-DM | 448/600 | 6.L | 19 | 3170x1000x1920 | 3650 |",
        "| EC-600M5 | 600 | 750 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |",
        "| EC-640M5 | 640 | 800 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |",
        "| EC-680M5 | 680 | 850 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |",
        "| EC-800M5 | 800 | 1000 | K38-DM | 880/1180 | 12.V | 38 | 4100x1500x2480 | 7350 |",
        "| EC-1000M5 | 1000 | 1250 | K50-DM | 1097/1471 | 16.V | 50 | 4500x1500x2480 | 9500 |"
      ]
    },
    {
      "n": 145,
      "title": "ECM Gensets Models List from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa"
      ],
      "rows": [
        "| EC-40M6 | 40 | 50 | 4BTA3.9-GM65 | 65/87 | 4.L | 3.9 | 1670x850x1270 | 700 |",
        "| EC-50M6 | 50 | 62.5 | 4BTA3.9-GM65 | 65/87 | 4.L | 3.9 | 1700x850x1270 | 720 |",
        "| EC-64M6 | 64 | 80 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1980x900x1300 | 950 |",
        "| EC-75M6 | 75 | 94 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1980x900x1300 | 980 |",
        "| EC-90M6 | 90 | 112.5 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 2020x900x1300 | 1000 |",
        "| EC-100M6 | 100 | 125 | 6CT8.3-GM120 | 120/161 | 6.L | 8.3 | 2080x900x1360 | 1080 |",
        "| EC-120M6 | 120 | 150 | 6CTA8.3-GM175 | 175/235 | 6.L | 8.3 | 2120x900x1360 | 1350 |",
        "| EC-150M6 | 150 | 187.5 | 6CTA8.3-GM175 | 175/235 | 6.L | 8.3 | 2220x1000x1790 | 1420 |",
        "| EC-250M6 | 250 | 313 | N855-DM | 287/385 | 6.L | 14 | 2250x1000x1790 | 2560 |",
        "| EC-280M6 | 280 | 350 | N855-DM | 313/420 | 6.L | 14 | 2760x1000x1790 | 2650 |",
        "| EC-350M6 | 350 | 438 | K19-DM | 425/570 | 6.L | 19 | 2760x1000x1790 | 3350 |",
        "| EC-400M6 | 400 | 500 | K19-DM | 485/650 | 6.L | 19 | 2998x1000x1790 | 3400 |",
        "| EC-450M6 | 450 | 563 | K19-DM | 507/580 | 6.L | 19 | 3360x1100x2480 | 3520 |",
        "| EC-600M6 | 600 | 750 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |",
        "| EC-640M6 | 640 | 800 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |",
        "| EC-700M6 | 700 | 875 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |",
        "| EC-800M6 | 800 | 1000 | K38-DM | 970/1300 | 12.V | 38 | 3760x1500x2480 | 7100 |",
        "| EC-1000M6 | 1000 | 1250 | K50-DM | 1291/1731 | 16.V | 50 | 5100x1900x2100 | 9700 |",
        "| EC-1150M6 | 1150 | 1438 | K50-DM | 1291/1731 | 16.V | 50 | 5100x1900x2100 | 9800 |"
      ]
    },
    {
      "n": 146,
      "title": "Perkins 2000 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| EP-10 | 7 | 9 | 8 | 10 | 403A-11G1★ | TBA | 3.L | TBA | 1150*500*1100 | 280 |",
        "| EP-15 | 10 | 13 | 11 | 15 | 403A-15G1★ | TBA | 3.L | TBA | 1250*500*1100 | 350 |",
        "| EP-17 | 12 | 15 | 13 | 17 | 403A-15G2★ | TBA | 3.L | TBA | 1250*500*1100 | 370 |",
        "| EP-22 | 16 | 20 | 18 | 22 | 404A22G1★ | TBA | 4.L | TBA | 1370*880*1450 | 430 |",
        "| EP-30 | 22 | 27 | 24 | 30 | 404D-22TG★ | TBA | 4.L | TBA | 1503*900*1200 | 680 |",
        "| EP-33 | 24 | 30 | 26.4 | 33 | 1103A-33G | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
        "| EP-48 | 35 | 44 | 38 | 48 | 1104C-44G1 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
        "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG1 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
        "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
        "| EP-66 | 48 | 60 | 53 | 66 | 1104C-44TG2 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
        "| EP-66 | 48 | 60 | 53 | 66 | 1103A-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
        "| EP-72 | 52 | 65 | 58 | 72 | 1104A-44TG1★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
        "| EP-88 | 64 | 80 | 70 | 88 | 1104A-44TG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
        "| EP-110 | 80 | 100 | 88 | 110 | 1104C-44TAG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
        "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TG1★ | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
        "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TAG1 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
        "| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
        "| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TAG2★ | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
        "| EP-200 | 144 | 180 | 160 | 200 | 1106A-70TAG3★ | TBA | 6.L | TBA | 2550*930*1670 | 1800 |",
        "| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG4★ | TBA | 6.L | TBA | 2550*930*1670 | 1860 |",
        "| EP-250 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |",
        "| EP-275 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
        "| EP-275 | 200 | 250 | 220 | 275 | 1306C-E87TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
        "| EP-300 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |",
        "| EP-330 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
        "| EP-330 | 240 | 300 | 264 | 330 | 1606A-E93TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
        "| EP-400 | 280 | 350 | 320 | 400 | 2206C-E13TAG2 | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |",
        "| EP-450 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |",
        "| EP-500 | 360 | 450 | 400 | 500 | 2506C-E15TAG1 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |",
        "| EP-550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |",
        "| EP-660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |",
        "| EP-715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |",
        "| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |",
        "| EP-880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |",
        "| EP-1000 | 720 | 900 | 800 | 1000 | 4008-TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |",
        "| EP-1100 | 800 | 1000 | 880 | 1100 | 4008TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |",
        "| EP-1250 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |",
        "| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 12.V | TBA | 4800*1780*2480 | 9500 |",
        "| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | TBA | 12.V | TBA | 4880*1990*2506 | 9630 |",
        "| EP-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | TBA | 12.V | TBA | 4900*2000*2506 | 10900 |",
        "| EP-1875 | 1368 | 1705 | 1500 | 1875 | 4012-46TAG3A | TBA | 12.V | TBA | 5100*2170*2850 | 11200 |",
        "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
        "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016-61TRG1 | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
        "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016TAG2A | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
        "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016-61TRG2 | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
        "| EP-2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | TBA | 16.V | TBA | 6000*2700*3400 | 14000 |"
      ]
    },
    {
      "n": 146,
      "title": "Perkins 2000 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| EP-12 | 9 | 11 | 10 | 12 | 403D-11G ★ | TBA | 3.L | TBA | 1300*690*1320 | 280 |",
        "| EP-18 | 13 | 16 | 14 | 18 | 403D-15G ★ | TBA | 3.L | TBA | 1300*690*1320 | 350 |",
        "| EP-20 | 14 | 18 | 16 | 20 | 403A-15G2 ★ | TBA | 3.L | TBA | 1300*690*1320 | 360 |",
        "| EP-26 | 19 | 24 | 21 | 26 | 404D-22G ★ | TBA | 4.L | TBA | 1470*690*1320 | 430 |",
        "| EP-35 | 26 | 32 | 29 | 35 | 404D-22TG | TBA | 4.L | TBA | 1470*690*1320 | 440 |",
        "| EP-40 | 29 | 36 | 32 | 40 | 404D-22TAG | TBA | 4.L | TBA | 1760*760*1380 | 550 |",
        "| EP-69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1100 |",
        "| EP-83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1200 |",
        "| EP-100 | 72 | 90 | 80 | 100 | 1104C-44TAG1/ 1104D-E44TAG 1 ★ | TBA | 4.L | TBA | 2150*900*1300 | 750 |",
        "| EP-125 | 90 | 113 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 ★ | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
        "| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 1560*900*1300 | 750 |",
        "| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TG1/ 1106D-E70TAG3 | TBA | 6.L | TBA | 1760*760*1380 | 900 |",
        "| EP-188 | 135 | 168 | 150 | 188 | 1106A-70TAG2 | TBA | 6.L | TBA | 1760*760*1380 | 900 |",
        "| EP-200 | 144 | 180 | 160 | 200 | 1106D-E70TAG4 | TBA | 6.L | TBA | 1760*760*1380 | 900 |",
        "| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
        "| EP-250 | 180 | 225 | 200 | 250 | 1106D-E70TAG5 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
        "| EP-269 | 196 | 245 | 215 | 269 | 1506A-E88TAG1 / 1506A E88TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
        "| EP-275 | 200 | 250 | 220 | 275 | 1106D-E70TAG5 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
        "| EP-313 | 225 | 281 | 250 | 313 | 1506A-E88TAG3 | TBA | 6.L | TBA | 2550*930*1670 | 1800 |",
        "| EP-344 | 250 | 313 | 275 | 344 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2550*930*1670 | 1860 |",
        "| EP-375 | 270 | 338 | 300 | 375 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |",
        "| EP-440 | 320 | 400 | 352 | 440 | 2206A-E13TAG5 / 2206D-E13TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
        "| EP-500 | 350 | 440 | 400 | 500 | 2206D-E13TAG3 /2206A-E13TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
        "| EP-550 | 400 | 500 | 440 | 550 | 2506D-E15TAG1 / 2506D-E15TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |",
        "| EP-563 | 410 | 512 | 450 | 563 | 2506C-E15TAG1 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
        "| EP-625 | 450 | 563 | 500 | 625 | 2506C-E15TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
        "| EP-688A | / | / | 550 | 688 | 2506C-E15TAG4 / 2806C-E18TAG1A | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |",
        "| EP-688B | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |",
        "| EP-750 | 545 | 681 | 600 | 750 | 2806A-E18TAG3 / 2806C-E18TAG3 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |",
        "| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |",
        "| EP-944 | 680 | 850 | 755 | 944 | 4006-23TAG3A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |",
        "| EP-975 | 709 | 886 | 780 | 975 | 4008-TAG1 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |",
        "| EP-1100 | 800 | 1000 | 880 | 1100 | 4008-TAG2 | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |",
        "| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |",
        "| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46WTAG3A / 4012-46TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |",
        "| EP-1600 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A / 4012-46TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |",
        "| EP-1875 | 1368 | 1700 | 1500 | 1875 | 4012-46TAG3A | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |"
      ]
    },
    {
      "n": 147,
      "title": "Cummins N855 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| EC-28 | 20 | 25 | 22 | 28 | 4B3.9-G | 27/36 | 4.L | 3.9 | 1820*760*1280 | 876 |",
        "| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 27/36 | 4.L | 3.9 | 1820*760*1400 | 888 |",
        "| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 40/54 | 4.L | 3.9 | 1820*760*1400 | 893 |",
        "| EC-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 55/74 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 55/74 | 4.L | 3.9 | 2000*760*1300 | 930 |",
        "| EC-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | 64/86 | 4.L | 3.9 | 2000*760*1300 | 930 |",
        "| EC-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G11 | 80/107 | 4.L | 3.9 | 2000*760*1300 | 930 |",
        "| EC-88 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | 80/107 | 4.L | 3.9 | 2000*760*1300 | 930 |",
        "| EC-103 | 75 | 94 | 82 | 103 | 6BT5.9-G | 92/123 | 6.L | 5.9 | 2230*830*1490 | 1450 |",
        "| EC-110 | 80 | 100 | 88 | 110 | 6BT5.9-G | 92/123 | 6.L | 5.9 | 2230*830*1490 | 1450 |",
        "| EC-125 | 90 | 112 | 100 | 125 | 6BTA5.9-G | 116/155 | 6.L | 5.9 | 2230*830*1490 | 1450 |",
        "| EC-138 | 100 | 125 | 110 | 138 | 6BTA5.9-G | 116/155 | 6.L | 5.9 | 2300*850*1520 | 1500 |",
        "| EC-154 | 112 | 140 | 123 | 154 | 6BTAA5.9-G | 132/177 | 6.L | 5.9 | 2300*850*1520 | 1500 |",
        "| EC-165 | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 | 155/208 | 6.L | 5.9 | 2300*850*1520 | 1500 |",
        "| EC-200 | 144 | 180 | 160 | 200 | 6CTA8.3-G | 180/241 | 6.L | 8.3 | 2480*880*1650 | 1850 |",
        "| EC-220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G | 203/272 | 6.L | 8.3 | 2540*980*1650 | 2050 |",
        "| EC-275-1 | 200 | 250 | 220 | 275 | 6LTAA8.9-G | 243/326 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| EC-275-2 | 200 | 250 | 220 | 275 | NT855-GA | 254/340 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-275-3 | 200 | 250 | 220 | 275 | MTAA11-G2A | 257/344 | 6.L | 11 | 2740*1100*1600 | 2500 |",
        "| EC-313 | 220 | 275 | 250 | 313 | NTA855-G1A | 291/390 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-330 | 240 | 300 | 264 | 330 | NTA855-G1A | 291/390 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-350-1 | 250 | 313 | 280 | 350 | MTAA11-G3 | 310/415 | 6.L | 11 | 3300*1150*1700 | 2700 |",
        "| EC-350-2 | 250 | 313 | 280 | 350 | NTA855-G1B | 321/430 | 6.L | 14 | 3300*1150*1700 | 2800 |",
        "| EC-385-1 | 280 | 350 | 308 | 385 | NTA855-G2A | 343/460 | 6.L | 14 | 3300*1150*1700 | 2900 |",
        "| EC-385-2 | 280 | 350 | 308 | 385 | NTA855-G4 | 351/470 | 6.L | 14 | 3300*1150*1700 | 3000 |",
        "| EC-400 | 290 | 365 | 320 | 400 | NTA855-G4 | 351/470 | 6.L | 14 | 3300*1150*1700 | 3000 |",
        "| EC-413-1 | 300 | 375 | 330 | 413 | NTAA855-G7 | 377/505 | 6.L | 14 | 3300*1150*1700 | 3000 |",
        "| · EC-413-2 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-413-3 | 300 | 375 | 330 | 413 | KTA19-G2 | 369/494 | 6.L | 19 | 3400*1258*2050 | 3400 |",
        "| · EC-440 | 320 | 400 | 352 | 440 | QSNT-G3 | 392/525 | 6.L | 14 | 3250*1160*1900 | 2450 |",
        "| ★ EC-450 | N/A | N/A | 360 | 450 | NTAA855-G7A | 407/545 | 6.L | 14 | 3300*1150*1700 | 3000 |",
        "| · EC-450P | 360 | 450 | N/A | N/A | QSZ13-G2 | 400/536 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-480 | 350 | 438 | 385 | 480 | 6ZTAA13-G4 | 415/556 | 6.L | 13 | 3300*1250*1900 | 3400 |",
        "| EC-500 | 360 | 450 | 400 | 500 | KTA19-G3 | 448/600 | 6.L | 19 | 3400*1258*2050 | 3400 |",
        "| · EC-550-1 | 400 | 500 | 440 | 550 | QSZ13-G3 | 470/630 | 6.L | 13 | 3300*1250*1900 | 3300 |",
        "| EC-550-2 | 400 | 500 | 440 | 550 | KTA19-G3A | 504/675 | 6.L | 19 | 3400*1258*2050 | 4000 |",
        "| EC-550-3 | 400 | 500 | 440 | 550 | KTA19-G4 | 504/675 | 6.L | 19 | 3400*1258*2050 | 4600 |",
        "| EC-625 | 420 | 525 | 500 | 625 | KTAA19-G5 | 555/744 | 6.L | 19 | 3650*1638*2050 | 4600 |",
        "| EC-650 | 450 | 563 | 520 | 650 | KTAA19-G6 | 570/764 | 6.L | 19 | 3650*1638*2050 | 4800 |",
        "| ★ EC-660 | N/A | N/A | 528 | 660 | KTA19-G8 | 575/771 | 6.L | 19 | 3650*1638*2050 | 4900 |",
        "| ★ EC-688 | N/A | N/A | 550 | 688 | KTAA19-G6A | 610/817 | 6.L | 19 | 3650*1638*2050 | 5000 |",
        "| EC-700 | 500 | 625 | 560 | 700 | KT38-G | 615/824 | 12.V | 38 | 4500*2060*2430 | 6850 |",
        "| · EC-715 | 520 | 650 | 572 | 715 | QSK19-G4 | 634/850 | 6.L | 19 | 4345*1710*2300 | 6000 |",
        "| ★ · EC-750 | N/A | N/A | 600 | 750 | QSK19-G11X | 667/894 | 6.L | 19 | 4345*1710*2300 | 6000 |",
        "| EC-788 | 570 | 713 | 630 | 788 | KTA38-G1 | 701/939 | 12.V | 38 | 4500*2060*2430 | 6850 |",
        "| EC-800 | 580 | 725 | 640 | 800 | KT38-GA | 711/953 | 12.V | 38 | 4500*2060*2430 | 6850 |",
        "| EC-825 | 600 | 750 | 660 | 825 | KTA38-G2 | 731/980 | 12.V | 38 | 4500*2060*2430 | 6850 |",
        "| EC-880 | 640 | 800 | 704 | 880 | KTA38-G2B | 790/1059 | 12.V | 38 | 4500*2060*2430 | 7000 |",
        "| EC-1000 | 720 | 900 | 800 | 1000 | KTA38-G2A | 896/1201 | 12.V | 38 | 4500*2060*2430 | 7200 |",
        "| EC-1100 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 970/1300 | 12.V | 38 | 4500*2060*2430 | 7200 |",
        "| ★ EC-1250 | N/A | N/A | 1000 | 1250 | KTA38-G9 | 1089/1459 | 12.V | 38 | 4500*2060*2430 | 8300 |",
        "| · EC-1375-1 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 | 1224/1640 | 12.V | 38 | 4900*2150*2450 | 8600 |",
        "| ★ EC-1375-2 | N/A | N/A | 1100 | 1375 | KTA50-G2X | 1220/1635 | 16.V | 50 | 5000*2200*2500 | 10300 |",
        "| EC-1375-3 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 1227/1644 | 16.V | 50 | 5000*2200*2500 | 10300 |",
        "| EC-1650-1 | 1100 | 1375 | 1320 | 1650 | KTA50-G8 | 1429/1915 | 16.V | 50 | 5220*2200*2565 | 11400 |",
        "| EC-1650-2 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 1429/1915 | 16.V | 50 | 5280*2200*2565 | 11800 |",
        "| ★ EC-1875 | N/A | N/A | 1500 | 1875 | KTA50-G15 | 1656/2219 | 16.V | 50 | 5280*2200*2565 | 12000 |"
      ]
    },
    {
      "n": 147,
      "title": "Cummins N855 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 30/40 | 4.L | 3.9 | 1820*760*1280 | 876 |",
        "| EC-33 | 24 | 30 | 26 | 33 | 4B3.9-G | 30/40 | 4.L | 3.9 | 1820*760*1280 | 888 |",
        "| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 44/59 | 4.L | 3.9 | 1820*760*1400 | 890 |",
        "| EC-50 | 36 | 45 | 40 | 50 | 4BT3.9-G | 44/59 | 4.L | 3.9 | 1820*760*1400 | 893 |",
        "| EC-69 | 50 | 63 | 55 | 69 | 4BTA3.9-G | 66/88 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-83 | 60 | 75 | 66 | 83 | 4BTA3.9-G | 74/99 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-88 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | 90/121 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-100 | 72 | 90 | 80 | 100 | 4BTA3.9-G11 | 90/121 | 4.L | 3.9 | 2000*760*1450 | 930 |",
        "| EC-110 | 80 | 100 | 88 | 110 | 6BT5.9-G | 110/147 | 6.L | 5.9 | 2230*830*1490 | 1450 |",
        "| EC-125 | 90 | 113 | 100 | 125 | 6BT5.9-G | 110/147 | 6.L | 5.9 | 2230*830*1490 | 1520 |",
        "| EC-138 | 100 | 125 | 110 | 138 | 6BTA5.9-G | 132/177 | 6.L | 5.9 | 2300*850*1520 | 1590 |",
        "| EC-160 | 116 | 145 | 128 | 160 | 6BTAA5.9-G | 145/194 | 6.L | 5.9 | 2300*850*1520 | 1620 |",
        "| EC-188 | 135 | 170 | 150 | 188 | 6BTAA5.9-G12 | 165/221 | 6.L | 5.9 | 2300*850*1520 | 1620 |",
        "| EC-220 | 160 | 200 | 176 | 220 | 6CTA8.3-G | 187/251 | 6.L | 8.3 | 2480*880*1650 | 1850 |",
        "| EC-250 | 180 | 225 | 200 | 250 | 6CTAA8.3-G | 210/281 | 6.L | 8.3 | 2540*980*1650 | 2050 |",
        "| EC-275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| EC-285 | 212 | 265 | 228 | 285 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| ★ EC-275B | N/A | N/A | 220 | 275 | NT855-GA | 257/344 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-300 | 220 | 275 | 240 | 300 | 6LTAA8.9-G | 258/346 | 6.L | 8.9 | 2540*980*1670 | 2200 |",
        "| EC-350 | 250 | 313 | 280 | 350 | NTA855-G1 | 317/425 | 6.L | 14 | 3300*1150*1700 | 2600 |",
        "| EC-385-1 | 280 | 350 | 308 | 385 | NTA855-G1B | 347/465 | 6.L | 14 | 3300*1150*1700 | 2680 |",
        "| EC-385-2 | 280 | 350 | 308 | 385 | NTA855-G2 | 347/465 | 6.L | 14 | 3300*1150*1700 | 2690 |",
        "| · EC-413-1 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 380/509 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-413-2 | 300 | 375 | 330 | 413 | NTA855-G3 | 399/535 | 6.L | 14 | 3300*1150*1700 | 2700 |",
        "| EC-440 | 320 | 400 | 352 | 440 | NTA855-G3 | 399/535 | 6.L | 14 | 3300*1150*1700 | 2720 |",
        "| · EC-450P | 360 | 450 | N/A | N/A | QSZ13-G2 | 408/547 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-480-1 | 350 | 438 | 385 | 480 | 6ZTAA13-G2 | 415/556 | 6.L | 13 | 3300*1250*1900 | 3100 |",
        "| EC-480-2 | 350 | 438 | 385 | 480 | 6ZTAA13-G4 | 415/556 | 6.L | 13 | 3400*1258*2050 | 3400 |",
        "| EC-500 | 360 | 450 | 400 | 500 | KTA19-G2 | 448/600 | 6.L | 19 | 3300*1250*1900 | 3400 |",
        "| · EC-550 | 400 | 500 | 440 | 550 | QSZ13-G3 | 500/670 | 6.L | 13 | 3300*1250*1900 | 3300 |",
        "| EC-562 | 410 | 513 | 450 | 562 | KTA19-G3 | 511/685 | 6.L | 19 | 3400*1258*2050 | 3400 |",
        "| EC-625-1 | 450 | 562 | 500 | 625 | KTA19-G3A | 563/754 | 6.L | 19 | 3400*1258*2050 | 4000 |",
        "| EC-625-2 | 450 | 562 | 500 | 625 | KTA19-G4 | 563/754 | 6.L | 19 | 3400*1258*2050 | 4600 |",
        "| EC-688 | 480 | 600 | 550 | 688 | KTAA19-G5 | 605/811 | 6.L | 19 | 3650*1638*2050 | 4900 |",
        "| · EC-713 | 500 | 625 | 570 | 713 | QSK19-G4 | 634/850 | 6.L | 19 | 3650*1638*2050 | 5300 |",
        "| · EC-750 | 550 | 688 | 600 | 750 | QSK19-G5 | 669/896 | 6.L | 19 | 3650*1638*2050 | 5300 |",
        "| ★ EC-750B | N/A | N/A | 600 | 750 | KTAA19-G6A | 664/890 | 6.L | 19 | 3650*1638*2050 | 5000 |",
        "| EC-850 | 620 | 775 | 680 | 850 | KT38-G | 746/1000 | 12.Vee | 38 | 4500*2060*2430 | 6850 |",
        "| EC-963 | 700 | 875 | 770 | 963 | KTA38-G1 | 847/1135 | 12.Vee | 38 | 4500*2060*2430 | 6980 |",
        "| EC-1000 | 720 | 900 | 800 | 1000 | KTA38-G2 | 895/1199 | 12.Vee | 38 | 4500*2060*2430 | 6980 |",
        "| EC-1038 | 750 | 938 | 830 | 1038 | KTA38-G2B | 920/1233 | 12.Vee | 38 | 4500*2060*2430 | 7200 |",
        "| EC-1100 | 800 | 1000 | 880 | 1100 | KTA38-G2A | 1007/1349 | 12.Vee | 38 | 4500*2060*2430 | 7390 |",
        "| EC-1250 | 900 | 1125 | 1000 | 1250 | KTA38-G4 | 1112/1490 | 12.Vee | 38 | 4800*2060*2430 | 7900 |",
        "| ★ EC-1375 | N/A | N/A | 1100 | 1375 | KTA38-G9 | 1220/1635 | 12.Vee | 38 | 4600*2100*2430 | 8600 |",
        "| · EC-1438 | 960 | 1200 | 1150 | 1438 | QSK38-G5 | 1279/1714 | 12.Vee | 38 | 4800*2060*2430 | 8000 |",
        "| EC-1512 | 1100 | 1375 | 1210 | 1512 | KTA50-G3 | 1380/1849 | 16.Vee | 50 | 5000*2200*2500 | 10300 |",
        "| EC-1875 | 1250 | 1562 | 1500 | 1875 | KTA50-G9 | 1656/2219 | 16.Vee | 50 | 5220*2200*2565 | 11400 |"
      ]
    },
    {
      "n": 148,
      "title": "Deutz Marine TBD620 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa"
      ],
      "rows": [
        "| EH-130M5 | 130 | 163 | TBD234V6 | 186/249 | 6.V | 10.8 | 2300x1122x1800 | 3000 |",
        "| EH-160M5 | 160 | 200 | TBD234V6 | 186/249 | 6.V | 10.8 | 2300x1122x1800 | 3000 |",
        "| EH-200M5 | 200 | 250 | TBD234V8 | 249/334 | 8.V | 14.4 | 2550x1122x1860 | 3300 |",
        "| EH-230M5 | 230 | 288 | TBD234V8 | 249/334 | 8.V | 14.4 | 2550x1122x1860 | 3300 |",
        "| EH-250M5 | 250 | 313 | TBD234V8 | 273/366 | 8.V | 14.4 | 2550x1122x1860 | 3500 |",
        "| EH-300M5 | 300 | 375 | CHD314V8 | 330/442 | 8.V | 15.2 | 3000x1190x1890 | 4000 |",
        "| EH-320M5 | 320 | 400 | TBD234V12 | 373/500 | 12.V | 21.6 | 3000x1190x1890 | 4000 |",
        "| EH-350M5 | 350 | 438 | TBD234V12 | 373/500 | 12.V | 21.6 | 3000x1190x1890 | 4100 |",
        "| EH-350M5 | 350 | 438 | TBD604BL6 | 400/536 | 6.L | 26.5 | 3725x1350x2130 | 5430 |",
        "| EH-400M5 | 400 | 500 | TBD604BL6 | 450/603 | 6.L | 26.5 | 3725x1350x2130 | 5430 |",
        "| EH-450M5 | 450 | 563 | TBD604BL6 | 500/670 | 6.L | 26.5 | 3815x1350x2130 | 5500 |",
        "| EH-480M5 | 480 | 600 | TBD604BL6 | 530/710 | 6.L | 26.5 | 3815x1350x2130 | 5500 |",
        "| EH-500M5 | 500 | 625 | TBD604BL6 | 550/737 | 6.L | 26.5 | 3815x1350x2130 | 5500 |",
        "| EH-600M5 | 600 | 750 | CHD620L6 | 650/871 | 6.L | 26.5 | 4300x1695x2200 | 6250 |",
        "| EH-750M5 | 750 | 938 | TBD620V8 | 834/1118 | 8.V | 35.4 | 4200x1695x2275 | 6750 |",
        "| EH-800M5 | 800 | 1000 | TBD620V8 | 880/1179 | 8.V | 35.4 | 4200x1695x2275 | 6750 |",
        "| EH-1000M5 | 1000 | 1250 | TBD620V12 | 1251/1676 | 12.V | 53.1 | 4795x1695x2275 | 9000 |",
        "| EH-1100M5 | 1100 | 1375 | TBD620V12 | 1251/1676 | 12.V | 53.1 | 4795x1695x2275 | 9260 |",
        "| EH-1200M5 | 1200 | 1500 | TBD620V12 | 1320/1769 | 12.V | 53.1 | 4900x1695x2275 | 9600 |",
        "| EH-1500M5 | 1500 | 1875 | TBD620V16 | 1668/2235 | 16.V | 70.8 | 5085x1800x2500 | 11500 |",
        "| EH-1600M5 | 1600 | 2000 | TBD620V16 | 1760/2358 | 16.V | 70.8 | 5085x1800x2500 | 12000 |",
        "| EH-2000M5 | 2000 | 2500 | CHD622V16 | 2240/3002 | 16.V | 78.1 | 5185x1800x2400 | 17200 |",
        "| EH-2500M5 | 2500 | 3125 | CHD622V20 | 2800/3752 | 20.V | 97.6 | 7650x2330x2831 | 22000 |"
      ]
    },
    {
      "n": 148,
      "title": "Deutz Marine TBD620 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa"
      ],
      "rows": [
        "| EH-180M6 | 180 | 225 | TBD234V6 | 222/297 | 6.V | 10.8 | 2300x1122x1800 | 3000 |",
        "| EH-200M6 | 200 | 250 | TBD234V8 | 222/297 | 6.V | 10.8 | 2300x1122x1860 | 3000 |",
        "| EH-250M6 | 250 | 313 | TBD234V8 | 296/397 | 8.V | 14.4 | 2550x1122x1860 | 3300 |",
        "| EH-270M6 | 270 | 338 | TBD234V8 | 296/397 | 8.V | 14.4 | 2550x1122x1860 | 3300 |",
        "| EH-280M6 | 280 | 350 | TBD234V8 | 303/406 | 8.V | 14.4 | 2550X1122X1860 | 3300 |",
        "| EH-300M6 | 300 | 375 | CHD314V8 | 363/486 | 8.V | 15.2 | 3000x1190x1890 | 4000 |",
        "| EH-320M6 | 320 | 400 | CHD314V8 | 363/486 | 8.V | 15.2 | 3000x1190x1890 | 4000 |",
        "| EH-400M6 | 400 | 500 | TBD234V12 | 444/595 | 12.V | 21.6 | 3000x1190x1890 | 4100 |",
        "| EH-500M6 | 500 | 625 | TBD604BL6 | 550/737 | 6.L | 26.5 | 3815x1350x2130 | 5500 |",
        "| EH-550M6 | 550 | 688 | TBD604BL6 | 600/804 | 6.L | 26.5 | 3815x1350x2130 | 5500 |",
        "| EH-640M6 | 640 | 800 | CHD620L6 | 690/925 | 6.L | 26.5 | 4300x1695x2200 | 6250 |",
        "| EH-850M6 | 850 | 1063 | TBD620V8 | 910/1219 | 8.V | 35.4 | 4200x1695x2275 | 6750 |",
        "| EH-1200M6 | 1200 | 1500 | TBD620V12 | 1364/1828 | 12.V | 53.1 | 4900x1695x2275 | 9600 |",
        "| EH-1700M6 | 1700 | 2125 | TBD620V16 | 1819/2437 | 16.V | 70.8 | 5085x1800x2500 | 12000 |",
        "| EH-2200M6 | 2200 | 2750 | CHD622V16 | 2320/3109 | 16.V | 97.6 | 5185x1800x2400 | 17200 |",
        "| EH-2500M6 | 2500 | 3125 | CHD622V20 | 2700/3618 | 20.V | 97.6 | 7650x2330x2831 | 22000 |",
        "| EH-2800M6 | 2800 | 3500 | CHD622V20CR | 3000/4020 | 20.V | 97.6 | 7650x2330x2831 | 22300 |",
        "| EH-3000M6 | 3000 | 3750 | CHD622V20CR | 3200/4200 | 20.V | 97.6 | 7650x2330x2831 | 22300 |"
      ]
    },
    {
      "n": 158,
      "title": "MTU 4000 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| ET-880 | 640 | 800 | 704 | 880 | 12V2000G45 | 780 | 12.V | TBA | 3971*1848*2150 | 5080 |",
        "| ET-1000 | 728 | 910 | 800 | 1000 | 12V2000G85 | 810 | 12.V | TBA | 4200*1650*2280 | 7000 |",
        "| ET-1137 | 820 | 1025 | 910 | 1137 | 16V2000G45 | 1007 | 16.V | TBA | 4500*2000*2300 | 7850 |",
        "| ET-1265 | 820 | 1025 | 900 | 1125 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |",
        "| ET-1450 | 908 | 1135 | 1000 | 1250 | 18V2000G65 | 1100 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1500 | 1000 | 1250 | / | / | 18V2000G26F | 1212 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1562S | / | / | 1100 | 1375 | 18V2000G76F | 1235 | 18.V | TBA | 4750*2100*2380 | 9000 |",
        "| ET-1875 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13500 |",
        "| ET-2200 | 1640 | 2050 | 1800 | 2250 | 16V4000G23 | 1965 | 16.V | TBA | 6500*2600*2500 | 17000 |",
        "| ET-2500 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 2185 | 16.V | TBA | 6500*2600*2500 | 17600 |",
        "| ET-2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2420 | 20.V | TBA | 8300*2950*2550 | 20500 |",
        "| ET-3125 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 20.V | TBA | 8300*2950*2550 | 21000 |",
        "| ET-3438 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 2590 | 20.V | TBA | 8300*2950*2550 | 21000 |",
        "| ET-3750 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |",
        "| ET-4000 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |"
      ]
    },
    {
      "n": 159,
      "title": "Mitsubishi S16R Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF D/L",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| ES-750 | 546 | 682 | 600 | 750 | S6R2-PTA-C | 635 | 6.L | TBA | 3560*1420*2050 | 5150 |",
        "| ES-825 | 600 | 750 | 660 | 825 | S6R2-PTAA-C | 710 | 6.L | TBA | 4080*1715*2000 | 5650 |",
        "| ES-1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | 1190 | 12.V | TBA | 4520*2200*2510 | 9850 |",
        "| ES-1500 | 1100 | 1375 | 1200 | 1500 | S12R-PTA2-C | 1285 | 12.V | TBA | 4520*2200*2510 | 9850 |",
        "| ES-1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | 1404 | 12.V | TBA | 4920*2200*3000 | 12800 |",
        "| ES-1900 | 1392 | 1740 | 1520 | 1900 | S16R-PTA-C | 1590 | 16.V | TBA | 5470*2200*2550 | 13000 |",
        "| ES-2100 | 1520 | 1900 | 1680 | 2100 | S16R-PTA2-C | 1760 | 16.V | TBA | 5470*2200*2550 | 14500 |",
        "| ES-2250 | 1640 | 2050 | 1800 | 2250 | S16R-PTAA2-C | 1895 | 16.V | TBA | 5700*2400*2575 | 16000 |",
        "| ES-2500 | 1800 | 2250 | 2000 | 2500 | S16R-PTAW | 2167 | 16.V | TBA | 5985*2555*2775 | 17200 |"
      ]
    },
    {
      "n": 159,
      "title": "Mitsubishi S16R Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF D/L",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| ES-600 | 435 | 544 | 480 | 600 | S6A3-PTA-S | TBA | 6.L | TBA | 3560*1420*2050 | 4885 |",
        "| ES-625 | 460 | 575 | 500 | 625 | S6A3-PTAA-S | TBA | 6.L | TBA | 3560*1420*2050 | 4885 |",
        "| ★ ES-575 | 460 | 575 | / | / | S6R-PTA | TBA | 6.L | TBA | 4080*1715*2000 | 5650 |",
        "| ES-788 | 570 | 713 | 630 | 788 | S6R-PTA-S | TBA | 6.L | TBA | 4080*1715*2000 | 5650 |",
        "| ES-1088 | 790 | 988 | 870 | 1088 | S12A2-PTA2-S | TBA | 12.V | TBA | 4225*1815*2360 | 7800 |",
        "| ES-1338 | 960 | 1200 | 1070 | 1338 | S12H-PTA-S | TBA | 12.V | TBA | 4225*1815*2360 | 7800 |",
        "| ★ ES-1150 | 920 | 1150 | / | / | S12R-PTA | TBA | 12.V | TBA | 4520*2200*2510 | 9850 |",
        "| ES-1575 | 1150 | 1438 | 1260 | 1575 | S12R-PTA-S | TBA | 12.V | TBA | 4520*2200*2510 | 9850 |",
        "| ES-1775 | 1280 | 1600 | 1420 | 1775 | S12R-PTA2-S | TBA | 12.V | TBA | 4920*2200*3000 | 12800 |",
        "| ★ ES-1563 | 1250 | 1563 | / | / | S16R-PTA | TBA | 16.V | TBA | 5470*2200*2550 | 13000 |",
        "| ES-2125 | 1550 | 1938 | 1700 | 2125 | S16R-PTA-S | TBA | 16.V | TBA | 5470*2200*2550 | 14500 |",
        "| ES-2375 | 1730 | 2163 | 1900 | 2375 | S16R-PTA2-S | TBA | 16.V | TBA | 5700*2400*2575 | 16000 |",
        "| ES-2500 | 1800 | 2250 | 2000 | 2500 | S16R-PTAA2 | TBA | 16.V | TBA | 5985*2555*2775 | 17200 |"
      ]
    },
    {
      "n": 160,
      "title": "Cummins K50 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa"
      ],
      "rows": [
        "| EC-40M5 | 40 | 50 | 4BTA3.9-GM47 | 47/63 | 4.L | 3.9 | 1670x850x1270 | 800 |",
        "| EC-50M5 | 50 | 62.5 | 6BT5.9-GM83 | 83/111 | 6.L | 5.9 | 1900x900x1300 | 1000 |",
        "| EC-64M5 | 64 | 80 | 6BT5.9-GM83 | 83/111 | 6.L | 5.9 | 1900x900x1300 | 1100 |",
        "| EC-75M5 | 75 | 94 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1900x900x1300 | 1250 |",
        "| EC-90M5 | 90 | 112.5 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 2020x900x1300 | 1300 |",
        "| EC-100M5 | 100 | 125 | 6CT8.3-GM115 | 115/154 | 6.L | 8.3 | 2080x900x1360 | 1650 |",
        "| EC-120M5 | 120 | 150 | 6CTA8.3-GM155 | 155/208 | 6.L | 8.3 | 2120x900x1360 | 1700 |",
        "| EC-150M5 | 150 | 187.5 | 6CTA8.3-GM155 | 155/208 | 6.L | 8.3 | 2220x1000x1790 | 1720 |",
        "| EC-160M5 | 160 | 200 | 6LTAA8.9-GM200 | 200/268 | 6.L | 8.9 | 2250x1000x1790 | 1750 |",
        "| EC-200M5 | 200 | 250 | N855-DM | 240/322 | 6.L | 14 | 2760x1000x1790 | 2700 |",
        "| EC-250M5 | 250 | 312.5 | N855-DM | 284/381 | 6.L | 14 | 2760x1000x1790 | 2800 |",
        "| EC-280M5 | 280 | 350 | N855-DM | 317/425 | 6.L | 14 | 2998x1000x1790 | 2950 |",
        "| EC-300M5 | 300 | 375 | K19-DM | 358/480 | 6.L | 19 | 2998x1000x1790 | 3360 |",
        "| EC-350M5 | 350 | 437.5 | K19-DM | 410/550 | 6.L | 19 | 3170x1000x1920 | 3480 |",
        "| EC-400M5 | 400 | 500 | K19-DM | 448/600 | 6.L | 19 | 3170x1000x1920 | 3650 |",
        "| EC-600M5 | 600 | 750 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |",
        "| EC-630M5 | 630 | 788 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |",
        "| EC-680M5 | 680 | 850 | K38-DM | 746/1000 | 12.V | 38 | 4050x1500x2480 | 7200 |",
        "| EC-800M5 | 800 | 1000 | K38-DM | 880/1180 | 12.V | 38 | 4100x1500x2480 | 7350 |",
        "| EC-1000M5 | 1000 | 1250 | K50-DM | 1097/1471 | 16.V | 50 | 4500x1500x2480 | 9500 |"
      ]
    },
    {
      "n": 160,
      "title": "Cummins K50 Series from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Rated Power | Engine Model | Engine Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download",
        "| kW | kVa"
      ],
      "rows": [
        "| EC-40M6 | 40 | 50 | 4BTA3.9-GM65 | 65/87 | 4.L | 3.9 | 1670x850x1270 | 700 |",
        "| EC-50M6 | 50 | 62.5 | 4BTA3.9-GM65 | 65/87 | 4.L | 3.9 | 1700x850x1270 | 720 |",
        "| EC-64M6 | 64 | 80 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1980x900x1300 | 950 |",
        "| EC-75M6 | 75 | 94 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 1980x900x1300 | 980 |",
        "| EC-90M6 | 90 | 112.5 | 6BTA5.9-GM100 | 100/134 | 6.L | 5.9 | 2020x900x1300 | 1000 |",
        "| EC-100M6 | 100 | 125 | 6CT8.3-GM120 | 120/161 | 6.L | 8.3 | 2080x900x1360 | 1080 |",
        "| EC-120M6 | 120 | 150 | 6CTA8.3-GM175 | 175/235 | 6.L | 8.3 | 2120x900x1360 | 1350 |",
        "| EC-150M6 | 150 | 187.5 | 6CTA8.3-GM175 | 175/235 | 6.L | 8.3 | 2220x1000x1790 | 1420 |",
        "| EC-250M6 | 250 | 313 | N855-DM | 287/385 | 6.L | 14 | 2250x1000x1790 | 2560 |",
        "| EC-280M6 | 280 | 350 | N855-DM | 313/420 | 6.L | 14 | 2760x1000x1790 | 2650 |",
        "| EC-350M6 | 350 | 438 | K19-DM | 425/570 | 6.L | 19 | 2760x1000x1790 | 3350 |",
        "| EC-400M6 | 400 | 500 | K19-DM | 485/650 | 6.L | 19 | 2998x1000x1790 | 3400 |",
        "| EC-450M6 | 450 | 563 | K19-DM | 507/580 | 6.L | 19 | 3360x1100x2480 | 3520 |",
        "| EC-600M6 | 600 | 750 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |",
        "| EC-640M6 | 640 | 800 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |",
        "| EC-700M6 | 700 | 875 | K38-DM | 821/1100 | 12.V | 38 | 3760x1500x2480 | 6950 |",
        "| EC-800M6 | 800 | 1000 | K38-DM | 970/1300 | 12.V | 38 | 3760x1500x2480 | 7100 |",
        "| EC-1150M6 | 1150 | 1438 | K50-DM | 1291/1731 | 16.V | 50 | 4500x1500x2480 | 9200 |"
      ]
    },
    {
      "n": 164,
      "title": "EP Gensets Models List from China manufacturer - ETTES POWER",
      "header": [
        "| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (L) | Overall Dimmension (mm) | Weight (kg) | PDF D/L",
        "| kW | kVa | kW | kVa"
      ],
      "rows": [
        "| EP-12 | 9 | 11 | 10 | 12 | 403D-11G ★ | TBA | 3.L | TBA | 1300*690*1320 | 280 |",
        "| EP-18 | 13 | 16 | 14 | 18 | 403D-15G ★ | TBA | 3.L | TBA | 1300*690*1320 | 350 |",
        "| EP-20 | 14 | 18 | 16 | 20 | 403A-15G2 ★ | TBA | 3.L | TBA | 1300*690*1320 | 360 |",
        "| EP-26 | 19 | 24 | 21 | 26 | 404D-22G ★ | TBA | 4.L | TBA | 1470*690*1320 | 430 |",
        "| EP-35 | 26 | 32 | 29 | 35 | 404D-22TG | TBA | 4.L | TBA | 1470*690*1320 | 440 |",
        "| EP-40 | 29 | 36 | 32 | 40 | 404D-22TAG | TBA | 4.L | TBA | 1760*760*1380 | 550 |",
        "| EP-69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1100 |",
        "| EP-83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1200 |",
        "| EP-100 | 72 | 90 | 80 | 100 | 1104C-44TAG1 / 1104D-E44TAG 1 ★ | TBA | 4.L | TBA | 2150*900*1300 | 750 |",
        "| EP-125 | 90 | 113 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 ★ | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
        "| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 1560*900*1300 | 750 |",
        "| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TG1/ 1106D- E70TAG3 | TBA | 6.L | TBA | 1760*760*1380 | 900 |",
        "| EP-188 | 135 | 168 | 150 | 188 | 1106A-70TAG2 | TBA | 6.L | TBA | 1760*760*1380 | 900 |",
        "| EP-200 | 144 | 180 | 160 | 200 | 1106D-E70TAG4 | TBA | 6.L | TBA | 1760*760*1380 | 900 |",
        "| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
        "| EP-250 | 180 | 225 | 200 | 250 | 1106D-E70TAG5 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
        "| EP-269 | 196 | 245 | 215 | 269 | 1506A-E88TAG1 / 1506AE88TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
        "| EP-275 | 200 | 250 | 220 | 275 | 1106D-E70TAG5 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
        "| EP-313 | 225 | 281 | 250 | 313 | 1506A- E88TAG3 | TBA | 6.L | TBA | 2550*930*1670 | 1800 |",
        "| EP-344 | 250 | 313 | 275 | 344 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2550*930*1670 | 1860 |",
        "| EP-375 | 270 | 338 | 300 | 375 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |",
        "| EP-440 | 320 | 400 | 352 | 440 | 2206A-E13TAG5 / 2206D-E13TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
        "| EP-500 | 350 | 440 | 400 | 500 | 2206D-E13TAG3 /2206A-E13TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
        "| EP-550 | 400 | 500 | 440 | 550 | 2506D-E15TAG1 / 2506D-E15TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |",
        "| EP-563 | 410 | 512 | 450 | 563 | 2506C-E15TAG1 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
        "| EP-625 | 450 | 563 | 500 | 625 | 2506C-E15TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
        "| EP-688A | / | / | 550 | 688 | 2506C-E15TAG4 / 2806C-E18TAG1A | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |",
        "| EP-688B | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |",
        "| EP-750 | 545 | 681 | 600 | 750 | 2806A-E18TAG3 / 2806C-E18TAG3 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |",
        "| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |",
        "| EP-944 | 680 | 850 | 755 | 944 | 4006-23TAG3A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |",
        "| EP-975 | 709 | 886 | 780 | 975 | 4008-TAG1 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |",
        "| EP-1100 | 800 | 1000 | 880 | 1100 | 4008-TAG2 | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |",
        "| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |",
        "| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46WTAG3A / 4012-46TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |",
        "| EP-1600 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A / 4012-46TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |",
        "| EP-1875 | 1368 | 1700 | 1500 | 1875 | 4012-46TAG3A | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": null,
      "text": "ComAp",
      "line": "• Control System: Deepsea, ComAp or DEIF",
      "src": [
        101,
        102,
        103
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8620",
      "text": "Deepsea 8620",
      "line": "The gensets run as standby-emergency power, by synchronizing to mains grid with two ACB & Deepsea 8620 control modules, supplying non-stop...",
      "src": [
        1
      ]
    },
    {
      "brand": "DEIF",
      "model": null,
      "text": "DEIF",
      "line": "• Control System: Deepsea, ComAp or DEIF",
      "src": [
        101,
        102,
        103
      ]
    },
    {
      "brand": "Woodward",
      "model": null,
      "text": "Woodward",
      "line": "• Adopting highly intelligent gas control system of USA Woodward EGS, Germany Heinzmann or Motortech, the air fuel ratio can be automatically adjusted as per fluctuation of gas components.",
      "src": [
        102
      ]
    }
  ]
}
