{
  "id": "kaihua-genset",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Taizhou Kaihua Diesel Generator Sets Co., Ltd.",
    "zh": null,
    "brands": [
      "Kaihua",
      "HICHAI POWER",
      "HiChai"
    ]
  },
  "website": "https://www.kaihuagenset.com/",
  "otherWebsites": [
    "https://www.hichaipower.com/"
  ],
  "hq": {
    "province": "Jiangsu",
    "city": "Taizhou"
  },
  "founded": 2003,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Theo hãng: OEM cho Cummins, Stamford, Marathon, Weichai; công suất hơn 3.000 bộ/năm",
      "src": [
        2
      ]
    },
    {
      "text": "Có trạm điện di động 15–750 kVA, máy thủy, máy gas",
      "src": [
        2
      ]
    },
    {
      "text": "Thương hiệu xuất khẩu của Kaihua (kaihua-genset); tổ máy 15–3000 kW cho trên bờ, tàu thủy, gas",
      "src": [
        3
      ]
    },
    {
      "text": "Theo hãng: công suất hơn 3000 bộ/năm",
      "src": [
        3
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Land use generator sets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "Weichai"
      ],
      "engineModels": [],
      "alternatorMakes": [
        "Stamford",
        "Marathon"
      ],
      "power": {
        "min": 3,
        "max": 3750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    },
    {
      "kind": "genset",
      "series": "Mobile power stations",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 15,
        "max": 750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [
        "trailer"
      ],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    },
    {
      "kind": "genset",
      "series": "Gas and marine generator sets",
      "fuel": "gas",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    },
    {
      "kind": "genset",
      "series": "Diesel generator sets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "Perkins",
        "Volvo",
        "MTU",
        "Weichai"
      ],
      "engineModels": [],
      "alternatorMakes": [
        "Stamford",
        "LSA",
        "MECC",
        "Marathon"
      ],
      "power": {
        "min": 15,
        "max": 3000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          3
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        3
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        3
      ]
    },
    {
      "name": "CE",
      "src": [
        3
      ]
    },
    {
      "name": "CCS",
      "src": [
        3
      ]
    },
    {
      "name": "BV",
      "src": [
        3
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 2,
      "url": "https://www.kaihuagenset.com/About-Us.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Taizhou Kaihua Diesel Generator Sets Co., Ltd. was established in 2003 and is located in Taizhou City, Jiangsu Province. With 22 years of manufacturing experience, the company has an annual production capacity of over 3,000 units.",
        "Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai",
        "mobile power stations from 15 to 750 KVA, land use generator sets from 3 to 3,750 KVA",
        "We offer a full range of diesel, gas, and marine generator sets from 15 to 3750 kVA"
      ],
      "file": "sources/kaihua-genset/2.md"
    },
    {
      "n": 3001,
      "url": "https://www.kaihuagenset.com/Telecom.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "To enhance operational convenience and monitoring capabilities, each base station is equipped with the Deep Sea 8610 controller along with the remote 890 module. This integrated control system serves as the \"brain\" of the power unit,"
      ],
      "file": "sources/kaihua-genset/3001.md"
    },
    {
      "n": 3002,
      "url": "https://www.kaihuagenset.com/Control-System.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "IL-NT AMF InteliGen-NTC"
      ],
      "file": "sources/kaihua-genset/3002.md"
    },
    {
      "n": 3,
      "url": "https://www.hichaipower.com/about-us/",
      "accessedAt": "2026-11-12",
      "tier": "A",
      "quote": [
        "HICHAI POWER is an export brand owned by TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD., established in 2003.",
        "We provide a full range of diesel generator sets from 15 kW to 3000 kW, suitable for land, marine and gas projects.",
        "We possess a strong annual production capacity of over 3000 sets",
        "Our products are certified with ISO9001-2008 and other international standards like CE, TLC, CCS, BV",
        "our strategic partnerships with renowned engine OEMs such as Cummins, Perkins, Volvo, MTU, Weichai, and collaborations with leading alternator brands like Stamford, LSA, MECC, Marathon"
      ],
      "file": "sources/kaihua-genset/3.md"
    },
    {
      "n": 101,
      "url": "https://www.kaihuagenset.com/products/By-Power/1000--2500KW.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight"
      ],
      "file": "sources/kaihua-genset/101.md"
    },
    {
      "n": 102,
      "url": "https://www.kaihuagenset.com/products/By-Power/600-1000KW.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight"
      ],
      "file": "sources/kaihua-genset/102.md"
    },
    {
      "n": 103,
      "url": "https://www.kaihuagenset.com/products/By-Power/200-600KW.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight"
      ],
      "file": "sources/kaihua-genset/103.md"
    },
    {
      "n": 104,
      "url": "https://www.kaihuagenset.com/products/By-Power/10-200KW.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight"
      ],
      "file": "sources/kaihua-genset/104.md"
    },
    {
      "n": 105,
      "url": "https://www.kaihuagenset.com/products/By-Engine/Perkins.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Gerset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight (KG)"
      ],
      "file": "sources/kaihua-genset/105.md"
    },
    {
      "n": 106,
      "url": "https://www.kaihuagenset.com/products/By-Engine/Deutz.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)"
      ],
      "file": "sources/kaihua-genset/106.md"
    },
    {
      "n": 107,
      "url": "https://www.kaihuagenset.com/products/By-Engine/Volvo.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)"
      ],
      "file": "sources/kaihua-genset/107.md"
    },
    {
      "n": 108,
      "url": "https://www.kaihuagenset.com/products/By-Engine/HD-Hyundai-Infracore.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)"
      ],
      "file": "sources/kaihua-genset/108.md"
    },
    {
      "n": 109,
      "url": "https://www.kaihuagenset.com/products/By-Engine/MTU.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight"
      ],
      "file": "sources/kaihua-genset/109.md"
    },
    {
      "n": 110,
      "url": "https://www.kaihuagenset.com/products/By-Engine/Mitsubishi-Generator_1395371.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)"
      ],
      "file": "sources/kaihua-genset/110.md"
    },
    {
      "n": 111,
      "url": "https://www.kaihuagenset.com/products/By-Engine/Yuchai-Generator_1395379.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)"
      ],
      "file": "sources/kaihua-genset/111.md"
    },
    {
      "n": 112,
      "url": "https://www.kaihuagenset.com/products/By-Engine/Weichai-Generator_1395750.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)"
      ],
      "file": "sources/kaihua-genset/112.md"
    },
    {
      "n": 113,
      "url": "https://www.kaihuagenset.com/products/By-Engine/Shangchai-Generator_1395726.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)"
      ],
      "file": "sources/kaihua-genset/113.md"
    },
    {
      "n": 114,
      "url": "https://www.kaihuagenset.com/products/By-Engine/Scania-Generator_1395357.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)"
      ],
      "file": "sources/kaihua-genset/114.md"
    },
    {
      "n": 115,
      "url": "https://www.kaihuagenset.com/products/By-Function/Marine-Diesel-Generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MODEL | Rated Power | Engine Model | Dimension | Weight(KG)"
      ],
      "file": "sources/kaihua-genset/115.md"
    },
    {
      "n": 116,
      "url": "https://www.kaihuagenset.com/products/By-Function/Gas-Generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight"
      ],
      "file": "sources/kaihua-genset/116.md"
    },
    {
      "n": 117,
      "url": "https://www.hichaipower.com/hichai-power-diesel-generator-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight"
      ],
      "file": "sources/kaihua-genset/117.md"
    },
    {
      "n": 118,
      "url": "https://www.hichaipower.com/hichaipower-diesel-generator-set-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight"
      ],
      "file": "sources/kaihua-genset/118.md"
    },
    {
      "n": 119,
      "url": "https://www.hichaipower.com/hichai-baudouin-generator-set-series-model-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| HICHAIPOWER Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Soundproof Type | Data PDF"
      ],
      "file": "sources/kaihua-genset/119.md"
    },
    {
      "n": 120,
      "url": "https://www.hichaipower.com/hichai-200-600kw-generator-set-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight"
      ],
      "file": "sources/kaihua-genset/120.md"
    },
    {
      "n": 121,
      "url": "https://www.hichaipower.com/hichaipower-10-200kw-diesel-generator-set-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight"
      ],
      "file": "sources/kaihua-genset/121.md"
    },
    {
      "n": 122,
      "url": "https://www.hichaipower.com/hichai-perkins-diesel-generator-set-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| HICHAIPOWER Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Dimension mm Soundproof Type | Data PDF"
      ],
      "file": "sources/kaihua-genset/122.md"
    },
    {
      "n": 123,
      "url": "https://www.hichaipower.com/hichaipower-deutz-diesel-generator-set-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG) | Detail Data"
      ],
      "file": "sources/kaihua-genset/123.md"
    },
    {
      "n": 124,
      "url": "https://www.hichaipower.com/hichaipower-volvo-diesel-generator-set-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight (KG) | Detail Data"
      ],
      "file": "sources/kaihua-genset/124.md"
    },
    {
      "n": 125,
      "url": "https://www.hichaipower.com/hichai-mtu-diesel-generator-set-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight | Detail Data"
      ],
      "file": "sources/kaihua-genset/125.md"
    },
    {
      "n": 126,
      "url": "https://www.hichaipower.com/hichai-hd-hyundai-infracore-engine-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Standby Power | Prime Power | Engine Model | Dimension | Weight | Detail Data"
      ],
      "file": "sources/kaihua-genset/126.md"
    },
    {
      "n": 127,
      "url": "https://www.hichaipower.com/hichai-baudouin-generator-set-series-top-china-suppliers-and-factory-for-perkins-diesel-generators-1-product/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| | HICHAIPOWER Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Open Type Dimensions (mm) | Soundproof Type Dimensions (mm) | Technical Datasheet"
      ],
      "file": "sources/kaihua-genset/127.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-18",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "1000- 2500KW-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | kVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-1120GF | 1650 | 1320 | 1400 | 1120 | KTA50-G8 | 5100*2280*2500 | 13000",
        "| KH-1200GF | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | 5100*2280*2500 | 13000",
        "| KH-1500GF | 2062.5 | 1650 | 1875 | 1500 | QSK60-G3 | 6175x2600x2840 | 15152",
        "| KH-1600GF | 2200 | 1760 | 2000 | 1600 | QSK60-G4 | 6175x2600x2840 | 15366",
        "| KH-1800GF | 2475 | 1980 | 2250 | 1800 | QSK60-G13 | 6175x2600x2840 | 17217",
        "| KH-1150GF | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000",
        "| KH-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000",
        "| KH-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500",
        "| KH-1450GF | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000",
        "| KH-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000",
        "| KH-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600",
        "| KH-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000",
        "| KH-2330GF | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500",
        "| KH-2500GF | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000",
        "| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 5220x2130x2600 | 9720",
        "| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 4012-46TAG3A | 5220x2130x2600 | 10000",
        "| KH-1500GF | 2062.5 | 1650 | 1875 | 1500 | 4016TAG1A | 5220x2130x2600 | 13155",
        "| KH-1600GF | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | 5770x2800x3520 | 13450",
        "| KH-1800GF | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 5770x2800x3520 | 13450"
      ]
    },
    {
      "n": 102,
      "title": "600-1000KW-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | kVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-640GF | 891 | 712 | 800 | 640 | KTA38-G2B | 4260*1650*2350 | 6350",
        "| KH-720GF | 1034 | 827 | 900 | 720 | KTA38-G2A | 4350*1650*2350 | 6650",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | KTA38-G5 | 4500*1850*2350 | 6900",
        "| KH-900GF | 1265 | 1012 | 1125 | 900 | KTA38-G9 | 4500*2100*2500 | 7500",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | 5100*2280*2500 | 9600",
        "| KH-640GF | 880.0 | 704 | 800 | 640 | P222FE-11 | 3700x1500x1800 | 4160",
        "| KH-640GF | 880 | 704 | 800 | 640 | QSK23-G3 | 4593x1562x2086 | 6200",
        "| KH-720GF | 990 | 792 | 900 | 720 | QST30-G3 | 4757x1702x2332 | 6500",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | QST30-G4 | 4757x1800x2332 | 6700",
        "| KH-640GF | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000",
        "| KH-728GF | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850",
        "| KH-910GF | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500",
        "| KH-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4450x1650x2290 | 5413",
        "| KH-640GF | 880 | 704 | 800 | 640 | 4006-23TAG3A | 4450x1710x2290 | 5422",
        "| KH-720GF | 990 | 792 | 900 | 720 | 4008TAG1A | 4700x2450x2475 | 7600",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | 4008TAG2A | 4700x2450x2475 | 7639",
        "| KH-900GF | 1237.5 | 990 | 1125 | 900 | 4008-30TAG3 | 4700x2450x2475 | 7639",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 5220x2130x2600 | 9230"
      ]
    },
    {
      "n": 103,
      "title": "200-600KW-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | kVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-200GF | 275 | 220 | 250 | 200 | NT855-GA | 2980*1000*1700 | 2320",
        "| 275 | 220 | MTA11-G2A | 2980*1000*1700 | 2320",
        "| KH-250GF | 330 | 264 | 312.5 | 250 | NTA855-G1A | 2980*1000*1700 | 2450",
        "| 358 | 286 | MTAA11-G3 | 3150*1050*1700 | 2450",
        "| KH-275GF | 385 | 308 | 343.7 | 275 | NTA855-G2A | 3100*1000*1700 | 2600",
        "| KH-300GF | 418 | 334 | 375 | 300 | NTAA855-G7 | 3400*1280*1800 | 3050",
        "| KH-320GF | 462 | 370 | 400 | 320 | NTAA855-G7A | 3400*1280*1800 | 3050",
        "| KH-360GF | 495 | 396 | 450 | 360 | KTA19-G3 | 3300*1350*2000 | 3600",
        "| KH-400GF | 550 | 440 | 500 | 400 | KTA19-G3A | 3420*1250*1930 | 3720",
        "| KH-420GF | 605 | 484 | 525 | 420 | KTAA19-G5 | 3550*1550*2100 | 4000",
        "| KH-500GF | 688 | 550 | 625 | 500 | KTA19-G6A | 3550*1550*2100 | 4400",
        "| KH-600GF | 858 | 686 | 750 | 600 | KTA38-G2 | 4260*1650*2350 | 6350"
      ]
    },
    {
      "n": 103,
      "title": "200-600KW-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | KVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-350GF | 495 | 396 | 437.5 | 350 | QSZ13-G2 | 3150*1360*1870 | 2600",
        "| KH-400GF | 550 | 440 | 500 | 400 | QSZ13-G3 | 3150*1360*1870 | 2670",
        "| KH-250GF | 343.8 | 275 | 312.5 | 250 | P126T1-11 | 2960x1030x1500 | 2315",
        "| KH-280GF | 385.0 | 308 | 350 | 280 | P158LE-1 | 3120x1390x1690 | 2715",
        "| KH-300GF | 412.5 | 330 | 375 | 300 | P158LE | 3120x1390x1690 | 2885",
        "| KH-350GF | 481.3 | 385 | 437.5 | 350 | P158LE-S | 3120x1390x1690 | 2885",
        "| KH-400GF | 550.0 | 440 | 500 | 400 | P180LE | 3300x1390x1780 | 3285",
        "| KH-450GF | 618.8 | 495 | 562.5 | 450 | P222LE-1 | 3300x1390x1780 | 3285",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | P222LE-S | 3450x1390x1820 | 3900",
        "| KH-560GF | 770.0 | 616 | 700 | 560 | P222LE-11 | 3600x1420x1700 | 3980",
        "| KH-600GF | 825.0 | 660 | 750 | 600 | P222FE-11 | 3600x1420x1700 | 4100",
        "| KH-40GF | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050",
        "| KH-50GF | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100",
        "| KH-80GF | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200",
        "| KH-100GF | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380",
        "| KH-120GF | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330",
        "| KH-150GF | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820",
        "| KH-160GF | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820",
        "| KH-180GF | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880",
        "| KH-200GF | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300",
        "| KH-220GF | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300",
        "| KH-250GF | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300",
        "| KH-280GF | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300",
        "| KH-300GF | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300",
        "| KH-350GF | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870",
        "| KH-360GF | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190",
        "| KH-380GF | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190",
        "| KH-400GF | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190",
        "| KH-410GF | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190",
        "| KH-430GF | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190",
        "| KH-450GF | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190",
        "| KH-550GF | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120",
        "| KH-600GF | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120",
        "| KH-364GF | 500.5 | 400.4 | 455 | 364 | QSX15-G6 | 3430x1200x2065 | 4100",
        "| KH-400GF | 550 | 440 | 500 | 400 | QSX15-G8 | 3430x1200x2065 | 4250",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | VTA28-G5 | 4067x1880x2286 | 5450",
        "| KH-600GF | 825 | 660 | 750 | 600 | VTA28-G6 | 4047x1880x2286 | 5900",
        "| KH-224GF | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795",
        "| KH-250GF | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795",
        "| KH-300GF | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570",
        "| KH-320GF | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570",
        "| KH-360GF | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065",
        "| KH-400GF | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065",
        "| KH-480GF | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100",
        "| KH-520GF | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000",
        "| KH-528GF | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100",
        "| KH-240GF | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | 3035x900x1525 | 2400",
        "| KH-280GF | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | 3500x1105x1960 | 3385",
        "| KH-320GF | 440 | 352 | 400 | 320 | 2206C-E13TAG3 | 3500x1105x1960 | 3385",
        "| KH-360GF | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 3935x1150x2080 | 3583",
        "| KH-400GF | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 3935x1150x2080 | 3691",
        "| KH-480GF | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 3960x1532x2100 | 4298",
        "| KH-520GF | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | 3960x1532x2100 | 4453",
        "| KH-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4450x1650x2290 | 5413",
        "| KH-250GF | 343.8 | 275 | 312.5 | 250 | TAD1341GE | 2950x1120x1595 | 2700",
        "| KH-280GF | 385.0 | 308 | 350 | 280 | TAD1342GE | 2950x1120x1595 | 2700",
        "| KH-300GF | 412.5 | 330 | 375 | 300 | TAD1343GE | 3130x1115x1800 | 3000",
        "| KH-320GF | 440.0 | 352 | 400 | 320 | TAD1344GE | 3130x1115x1800 | 3000",
        "| KH-360GF | 495.0 | 396 | 450 | 360 | TAD1345GE | 3205x1115x1800 | 3200",
        "| KH-400GF | 550.0 | 440 | 500 | 400 | TAD1641GE | 3300x1160x2000 | 3800",
        "| KH-450GF | 618.8 | 495 | 562.5 | 450 | TAD1642GE | 3300x1160x2000 | 3810",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | TAD1643GE | 3405x1397x2000 | 4050"
      ]
    },
    {
      "n": 104,
      "title": "10-200KW-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | KVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-15GF | 22 | 18 | 18.75 | 15 | 4B3.9-G2 | 1160*750*1200 | 800",
        "| KH-20GF | 28 | 22 | 25 | 20 | 4B3.9-G2 | 1160*750*1200 | 800",
        "| KH-24GF | 33 | 26 | 30 | 24 | 4B3.9-G2 | 1160*750*1200 | 800",
        "| KH-32GF | 44 | 35 | 40 | 32 | 4BT3.9-G2 | 1160*750*1200 | 810",
        "| KH-48GF | 69 | 55 | 60 | 48 | 4BTA3.9-G2 | 1860*750*1200 | 850",
        "| KH-64GF | 83 | 66 | 80 | 64 | 6BT5.9-G2 | 2160*800*1300 | 1040",
        "| KH-80GF | 110 | 88 | 100 | 80 | 6BT5.9-G2 | 2160*800*1300 | 1056",
        "| KH-92GF | 132 | 106 | 115 | 92 | 6BTA5.9-G2 | 2160*800*1300 | 1096",
        "| KH-104GF | 149 | 119 | 130 | 104 | 6BTAA5.9-G2 | 2300*850*1300 | 1400",
        "| KH-150GF | 198 | 158 | 187.5 | 150 | 6CTA8.3-G2 | 2400*860*1380 | 1440",
        "| KH-180GF | 220 | 176 | 225 | 180 | 6CTAA8.3-G2 | 2500*960*1450 | 1700",
        "| KH-200GF | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | 2640*970*1450 | 2000",
        "| KH-50GF | 68.8 | 55 | 62.5 | 50 | DB58 | 1800 x730x1250 | 810",
        "| KH-64GF | 88.0 | 70.4 | 80 | 64 | D1126 | 2300x790x1500 | 1500",
        "| KH-75GF | 103.1 | 82.5 | 93.7 | 75 | D1146T | 2300x790x1500 | 1500",
        "| KH-90GF | 123.8 | 99 | 112.5 | 90 | D1146T | 2300x790x1500 | 1500",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | P086T1-1 | 2650x950x1400 | 1800",
        "| KH-120GF | 165.0 | 132 | 150 | 120 | P086T1-1 | 2650x950x1400 | 1800",
        "| KH-150GF | 206.3 | 165 | 187.5 | 150 | P086T1 | 2650x950x1400 | 1800",
        "| KH-200GF | 275.0 | 220 | 250 | 200 | P126T1 | 2960x1030x1500 | 2315",
        "| KH-40GF | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050",
        "| KH-50GF | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100",
        "| KH-80GF | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200",
        "| KH-100GF | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380",
        "| KH-120GF | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330",
        "| KH-150GF | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820",
        "| KH-160GF | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820",
        "| KH-180GF | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880",
        "| KH-200GF | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300",
        "| KH-220GF | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300",
        "| KH-250GF | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300",
        "| KH-280GF | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300",
        "| KH-300GF | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300",
        "| KH-350GF | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870",
        "| KH-360GF | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190",
        "| KH-380GF | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190",
        "| KH-400GF | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190",
        "| KH-410GF | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190",
        "| KH-430GF | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190",
        "| KH-450GF | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190",
        "| KH-550GF | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120",
        "| KH-600GF | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120",
        "| KH-8GF | 11 | 8.8 | 10 | 8 | 403A-11G1 | 1100x450x940 | 290",
        "| KH-10GF | 13.75 | 11 | 12.5 | 10 | 403A-15G1 | 1200x500x1000 | 380",
        "| KH-16GF | 22 | 17.6 | 20 | 16 | 404A-22G1 | 1350x530x1000 | 456",
        "| KH-20GF | 27.5 | 22 | 25 | 20 | 1103A-33G | 1740x730x1565 | 762",
        "| KH-24GF | 33 | 26.4 | 30 | 24 | 1103A-33G | 1740x730x1565 | 762",
        "| KH-36GF | 49.5 | 39.6 | 45 | 36 | 1103A-33TG1 | 2030x730x1565 | 870",
        "| KH-50GF | 68.75 | 55 | 62.5 | 50 | 1104A-44TG1 | 2135x730x1595 | 978",
        "| KH-64GF | 88 | 70.4 | 80 | 64 | 1104A-44TG2 | 2135x730x1595 | 1018",
        "| KH-80GF | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2235x730x1595 | 1090",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | 1106A-70TG1 | 2565x730x1575 | 1376",
        "| KH-120GF | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 2565x730x1575 | 1416",
        "| KH-140GF | 192.5 | 154 | 175 | 140 | 1106A-70TAG3 | 2645x730x1630 | 1644",
        "| KH-160GF | 220 | 176 | 200 | 160 | 1106A-70TAG4 | 2645x730x1630 | 1644",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | 1506A-E88TAG2 | 3035x900x1525 | 1695",
        "| KH-200GF | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | 3035x900x1525 | 2035",
        "| KH-68GF | 93.5 | 74.8 | 85 | 68 | TAD530GE | 2080x720x1450 | 1090",
        "| KH-75GF | 103.1 | 82.5 | 93.75 | 75 | TAD531GE | 2080x720x1450 | 1150",
        "| KH-80GF | 110.0 | 88 | 100 | 80 | TAD531GE | 2080x720x1450 | 1150",
        "| KH-90GF | 123.8 | 99 | 112.5 | 90 | TAD532GE | 2280x900x1450 | 1250",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | TAD532GE | 2280x900x1450 | 1250",
        "| KH-120GF | 165.0 | 132 | 150 | 120 | TAD731GE | 2400x870x1450 | 1560",
        "| KH-150GF | 206.8 | 165 | 188 | 150 | TAD732GE | 2600x1050x1500 | 1600",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | TAD733GE | 2600x1050x1670 | 1800",
        "| KH-200GF | 275.0 | 220 | 250 | 200 | TAD734GE | 2600x1120x1770 | 2700"
      ]
    },
    {
      "n": 105,
      "title": "Perkins Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Gerset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight (KG)",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| KH-7GF | 9.6 | 7.7 | 8.7 | 7 | 403D-11G | 1100x450x940 | 290",
        "| KH-10GF | 13.75 | 11 | 12.5 | 10 | 403A-15G1 | 1200x500x1000 | 380",
        "| KH-16GF | 22 | 17.6 | 20 | 16 | 404A-22G1 | 1350x530x1000 | 456",
        "| KH-20GF | 27.5 | 22 | 25 | 20 | 1103A-33G | 1740x730x1565 | 762",
        "| KH-24GF | 33 | 26.4 | 30 | 24 | 1103A-33G | 1740x730x1565 | 762",
        "| KH-36GF | 49.5 | 39.8 | 45 | 36 | 1103A-33TG1 | 2030x730x1565 | 870",
        "| KH-50GF | 68.75 | 55 | 62.5 | 50 | 1104A-44TG1 | 2135x730x1595 | 978",
        "| KH-64GF | 88 | 70.4 | 80 | 64 | 1104A-44TG2 | 2135x730x1595 | 1018",
        "| KH-80GF | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2235x730x1595 | 1090",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | 1106A-70TG1 | 2565x730x1575 | 1376",
        "| KH-120GF | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 2565x730x1575 | 1416",
        "| KH-140GF | 192.5 | 154 | 175 | 140 | 1106A-70TAG3 | 2645x730x1630 | 1644",
        "| KH-160GF | 220 | 176 | 200 | 160 | 1106A-70TAG4 | 2845x730x1630 | 1644",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | 1206A-E70TTAG2 | 3035x900x1525 | 1695",
        "| KH-200GF | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | 3035x900x1525 | 2035",
        "| KH-240GF | 330 | 264 | 300 | 240 | 1706A-E93TAG1 | 3035x900x1525 | 2400",
        "| KH-280GF | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | 3500x1105x1960 | 3385",
        "| KH-320GF | 440 | 352 | 400 | 320 | 2206CE13TAG3 | 3500x1105x1960 | 3385",
        "| KH-360GF | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 3935x1150x2080 | 3583",
        "| KH-400GF | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 3935x1150x2080 | 3691",
        "| KH-450GF | 618.75 | 495 | 562.5 | 450 | 2806C-E18TAG1A | 3960×1532x2100 | 4298",
        "| KH-520GF | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | 3960×1532x2100 | 4453",
        "| KH-580GF | 797.5 | 638 | 725 | 580 | 4006-23TAG2A | 4450×1650x2290 | 5413",
        "| KH-600GF | 825 | 660 | 750 | 600 | 5006A-E23TAG1 | 4450×1650x2290 | 5413",
        "| KH-640GF | 880 | 704 | 800 | 640 | 4006-23TAG3A | 4450x1710x2290 | 5422",
        "| KH-640GF | 880 | 704 | 800 | 640 | 5006A-E23TAG2 | 4450x1710x2290 | 5422",
        "| KH-720GF | 990 | 792 | 900 | 720 | 4008TAG1A | 4700x2450x2475 | 7600",
        "| KH-720GF | 990 | 792 | 900 | 720 | 5008A-E30TAG1 | 4700x2450x2475 | 7600",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | 4008TAG2A | 4700x2450x2475 | 7639",
        "| KH-900GF | 1237.5 | 990 | 1125 | 900 | 4008-30TAG3 | 4700x2450x2475 | 7639",
        "| KH-900GF | 1237.5 | 990 | 1125 | 900 | 5008A-E30TAG3 | 4700x2450x2475 | 7639",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 5220x2130x2600 | 9230",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 5012A-E46TAG1 | 5220x2130x2600 | 9230",
        "| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 5220x2130x2600 | 9720",
        "| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 5012A-E46TAG3 | 5220x2130x2600 | 9720",
        "| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 4012-46TAG3A | 5220x2130x2600 | 10000",
        "| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 5012A-E46TAG4 | 5220x2130x2600 | 10000",
        "| KH-1400GF | 1925 | 1540 | 1750 | 1400 | 5016A-E61TRGO | 5220x2130x2600 | 10000",
        "| KH-1450GF | 1993.7 | 1595 | 1812.5 | 1450 | 4016TAG1A | 5220x2130x2600 | 13155",
        "| KH-1450GF | 1993.7 | 1595 | 1812.5 | 1450 | 5016A-E61TRG1 | 5220x2130x2600 | 13155",
        "| KH-1600GF | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | 5770x2800x3520 | 13450",
        "| KH-1600GF | 2200 | 1760 | 2000 | 1600 | 5016A-E61TRG2 | 5770x2800x3520 | 13450",
        "| KH-1800GF | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 5770x2800x3520 | 13450",
        "| KH-1800GF | 2475 | 1980 | 2250 | 1800 | 5016A-E61TRG3 | 5770x2800x3520 | 13450",
        "| KH-2000GF | 2750 | 2200 | 2500 | 2000 | 4016-61TRG3X | 5770x2800x3520 | 13450",
        "| KH-7GF | 11 | 8.8 | 10 | 8 | 403D-11G | 1100x450x940 | 290",
        "| KH-10GF | 13.75 | 11 | 12.5 | 10 | 403D-15G | 1200x500x1000 | 380",
        "| KH-16GF | 22 | 17.6 | 20 | 16 | 403D-22G | 1350x530x1000 | 456",
        "| KH-20GF | 27.5 | 22 | 25 | 20 | 403D-22TG | 1350x530x1000 | 510",
        "| KH-24GF | 33 | 26.4 | 30 | 24 | 403D-22TG | 1350x530x1000 | 515",
        "| KH-28GF | 38.5 | 30.8 | 35 | 28 | 1103A-33G | 1740x730x1565 | 730",
        "| KH-36GF | 49.5 | 39.8 | 45 | 36 | 1103A-33TG1 | 2030x730x1565 | 870",
        "| KH-50GF | 68.75 | 55 | 62.5 | 50 | 1103A-33TG2 | 2030x730x1565 | 978",
        "| KH-60GF | 82.5 | 66 | 75 | 60 | 1104A-44TG1 | 2030x730x1565 | 978",
        "| KH-70GF | 96.25 | 77 | 87.5 | 70 | 1104A-44TG2 | 2135x730x1595 | 1018",
        "| KH-80GF | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2235x730x1595 | 1090",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | 1106A-70TG1 | 2565x730x1575 | 1376",
        "| KH-120GF | 165 | 132 | 150 | 120 | 1106A-70TG1 | 2565x730x1575 | 1376",
        "| KH-135GF | 185.6 | 148.5 | 168.75 | 135 | 1106A-70TAG2 | 2565x730x1575 | 1416",
        "| KH-150GF | 206.2 | 165 | 175 | 150 | 1106A-70TAG3 | 2645x730x1630 | 1644",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | 1206A-E70TTAG1 | 3035x900x1525 | 1695",
        "| KH-200GF | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | 3035x900x1525 | 2035",
        "| KH-280GF | 385 | 308 | 350 | 280 | 1706A-E93TAG1 | 3500x1105x1960 | 3385",
        "| KH-320GF | 440 | 352 | 400 | 320 | 2206C-E13TAG2/3 | 3500x1105x1960 | 3385",
        "| KH-320GF | 440 | 352 | 400 | 320 | 2206A-E13TAG5 | 3500x1105x1960 | 3385",
        "| KH-320GF | 440 | 352 | 400 | 320 | 2606A/C-E13TAG2 | 3500x1105x1960 | 3385",
        "| KH-360GF | 495 | 396 | 450 | 360 | 2606A/C-E13TAG3 | 3935x1150x2080 | 3583",
        "| KH-400GF | 550 | 440 | 500 | 400 | 2506C-E15TAG1/2 | 3935x1150x2080 | 3691",
        "| KH-450GF | 618.75 | 495 | 562.5 | 450 | 2506C-E15TAG3 | 3960×1532x2100 | 4298",
        "| KH-500GF | 715 | 572 | 650 | 500 | 2806C-E18TAG1A | 3960×1532x2100 | 4453",
        "| KH-500GF | 715 | 572 | 650 | 500 | 2806A-E18TAG2 | 3960×1532x2100 | 4453",
        "| KH-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4450x1710x2290 | 5422",
        "| KH-640GF | 880 | 704 | 800 | 640 | 2806A-E18TTAG4/5 | 4450x1710x2290 | 5422",
        "| KH-700GF | 962.5 | 770 | 875 | 700 | 4008TAG1A | 4700x2450x2475 | 7600",
        "| KH-750GF | 1031 | 825 | 937.5 | 750 | 4008TAG2 | 4700x2450x2475 | 7639",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 5220x2130x2600 | 9230",
        "| KH-1050GF | 1443.75 | 1155 | 1312.5 | 1050 | 4012-46TWG3A | 5220x2130x2600 | 9230",
        "| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 5220x2130x2600 | 9720",
        "| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 4012-46TAG3A | 5220x2130x2600 | 10000"
      ]
    },
    {
      "n": 106,
      "title": "Deutz Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| KH-40GF | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050",
        "| KH-50GF | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100",
        "| KH-80GF | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200",
        "| KH-100GF | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380",
        "| KH-120GF | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330",
        "| KH-150GF | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820",
        "| KH-160GF | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820",
        "| KH-180GF | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880",
        "| KH-200GF | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300",
        "| KH-220GF | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300",
        "| KH-250GF | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300",
        "| KH-280GF | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300",
        "| KH-300GF | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300",
        "| KH-350GF | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870",
        "| KH-360GF | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190",
        "| KH-380GF | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190",
        "| KH-400GF | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190",
        "| KH-410GF | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190",
        "| KH-430GF | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190",
        "| KH-450GF | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190",
        "| KH-550GF | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120",
        "| KH-600GF | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120",
        "| KH-40GF2 | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050",
        "| KH-50GF2 | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100",
        "| KH-80GF2 | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200",
        "| KH-100GF2 | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380",
        "| KH-120GF2 | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330",
        "| KH-150GF2 | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820",
        "| KH-160GF2 | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820",
        "| KH-180GF2 | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880",
        "| KH-200GF2 | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300",
        "| KH-220GF2 | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300",
        "| KH-250GF2 | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300",
        "| KH-280GF2 | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300",
        "| KH-300GF2 | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300",
        "| KH-350GF2 | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870",
        "| KH-360GF2 | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190",
        "| KH-380GF2 | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190",
        "| KH-400GF2 | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190",
        "| KH-410GF2 | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190",
        "| KH-430GF2 | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190",
        "| KH-450GF2 | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190",
        "| KH-550GF2 | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120",
        "| KH-600GF2 | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120"
      ]
    },
    {
      "n": 107,
      "title": "Volvo Penta Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| KH-150GF | 206.8 | 165 | 188 | 150 | TAD840GE-B | 2600x1050x1500 | 1600",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | TAD841GE | 2600x1050x1670 | 1800",
        "| KH-200GF | 275 | 220 | 250 | 200 | TAD841GE | 2600x1120x1770 | 2700",
        "| KH-250GF | 343.8 | 275 | 312.5 | 250 | TAD1341GE-B | 2950x1120x1595 | 2700",
        "| KH-280GF | 385 | 308 | 350 | 280 | TAD1342GE-B | 2950x1120x1595 | 2700",
        "| KH-300GF | 412.5 | 330 | 375 | 300 | TAD1343GE-B | 3130x1115x1800 | 3000",
        "| KH-320GF | 440 | 352 | 400 | 320 | TAD1344GE-B | 3130x1115x1800 | 3000",
        "| KH-360GF | 495 | 396 | 450 | 360 | TAD1345GE-B | 3205x1115x1800 | 3200",
        "| KH-400GF | 550 | 440 | 500 | 400 | TAD1641GE-B | 3300x1160x2000 | 3800",
        "| KH-450GF | 618.8 | 495 | 562.5 | 450 | TAD1642GE-B | 3300x1160x2000 | 3810",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | TWD1644GE | 3405x1397x2000 | 4050",
        "| KH-550GF | 756.25 | 605 | 687.5 | 550 | TWD1645GE | 3405x1400x2100 | 4500",
        "| KH-600GF | 825 | 660 | 750 | 600 | TWD1744GE | 3405x1400x2100 | 5000",
        "| KH-150GF | 2068 | 165 | 188 | 150 | TAD840GE-B | 2600x1050x1500 | 1600",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | TAD841GE | 2600x1050x1670 | 1800",
        "| KH-200GF | 275 | 220 | 250 | 200 | TAD841GE | 2600x1120x1770 | 2700",
        "| KH-250GF | 343.8 | 275 | 312.5 | 250 | TAD843GE | 2950x1120x1595 | 2700",
        "| KH-280GF | 385 | 308 | 350 | 280 | TAD1342GE-B | 2950x1120x1595 | 2700",
        "| KH-300GF | 412.5 | 330 | 375 | 300 | TAD1342GE-B | 3130x1115x1800 | 3000",
        "| KH-320GF | 440 | 352 | 400 | 320 | TAD1342GE-B | 3130x1115x1800 | 3000",
        "| KH-360GF | 495 | 396 | 450 | 360 | TAD1344GE-B | 3205x1115x1800 | 3200",
        "| KH-400GF | 550 | 440 | 500 | 400 | TAD1346GE | 3300x1160x2000 | 3800",
        "| KH-450GF | 618.8 | 495 | 562.5 | 450 | TAD1641GE-B | 3300x1160x2000 | 3810",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | TAD1642GE-B | 3405x1397x2000 | 4050"
      ]
    },
    {
      "n": 108,
      "title": "Hyundai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| KH-100GF | 137.5 | 110 | 125 | 100 | PO86TI-1 | 2650x950x1400 | 1800",
        "| KH-120GF | 165 | 132 | 150 | 120 | PO86TI-1 | 2650x950x1400 | 1800",
        "| KH-150GF | 206.25 | 165 | 187.5 | 150 | PO86TI | 2650x950x1400 | 1800",
        "| KH-200GF | 275 | 220 | 250 | 200 | P126TI | 2960x1030x1500 | 2315",
        "| KH-240GF | 330 | 264 | 300 | 240 | P126TI-II | 2960x1030x1500 | 2315",
        "| KH-280GF | 385 | 308 | 350 | 280 | DP126LB | 3120x1390x1690 | 2715",
        "| KH-300GF | 412.5 | 330 | 375 | 300 | P158LE | 3120x1390x1690 | 2885",
        "| KH-320GF | 440 | 352 | 400 | 320 | P158LE | 3120x1390x1690 | 2885",
        "| KH-368GF | 506 | 404.8 | 460 | 368 | DP158LC | 3300x1390x1780 | 3285",
        "| KH-420GF | 577.5 | 462 | 525 | 420 | DP158LD | 3300x1390x1780 | 3285",
        "| KH-456GF | 627 | 501.6 | 570 | 456 | DP180LA | 3450x1390x1820 | 3900",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | DP180LB | 3600x1420x1700 | 3980",
        "| KH-550GF | 756.25 | 605 | 687.5 | 550 | DP222LB | 3600x1420x1700 | 4100",
        "| KH-600GF | 825 | 660 | 750 | 600 | DP222LC | 3700x1500x1800 | 4160",
        "| KH-640GF | 880 | 704 | 800 | 640 | DP222CB | 3700x1500x1800 | 4260",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | PO86TI-1 | 2650x950x1400 | 1800",
        "| KH-120GF | 165 | 132 | 150 | 120 | PO86TI-1 | 2650x950x1400 | 1800",
        "| KH-150GF | 206.25 | 165 | 187.5 | 150 | PO86TI-1 | 2650x950x1400 | 1800",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | PO86TI | 2650x950x1400 | 1800",
        "| KH-200GF | 275 | 220 | 250 | 200 | DPO86LA | 2650x950x1400 | 1900",
        "| KH-240GF | 330 | 264 | 300 | 240 | P126TI | 2960x1030x1500 | 2315",
        "| KH-260GF | 357.5 | 286 | 325 | 260 | P126TI-II | 2960x1030x1500 | 2315",
        "| KH-280GF | 385 | 308 | 350 | 280 | DP126CA | 2960x1030x1500 | 2515",
        "| KH-320GF | 440 | 352 | 400 | 320 | DP126LB | 2960x1030x1500 | 2795",
        "| KH-368GF | 506 | 404.8 | 460 | 368 | DP126CD | 2960x1030x1500 | 2875",
        "| KH-400GF | 550 | 440 | 500 | 400 | DP158LC | 3300x1390x1780 | 3285",
        "| KH-450GF | 618.75 | 495 | 562.5 | 450 | DP158LD | 3300x1390x1780 | 3285",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | DP180LA | 3600x1420x1700 | 3980",
        "| KH-560GF | 770 | 616 | 700 | 560 | DP222LA | 3600x1420x1700 | 4100",
        "| KH-620GF | 852.5 | 682 | 775 | 620 | DP222LB | 3600x1420x1700 | 4160",
        "| KH-660GF | 907.5 | 726 | 825 | 660 | DP222LC | 3700x1500x1800 | 4260"
      ]
    },
    {
      "n": 109,
      "title": "MTU Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight",
        "| kVA | kW | kVA | kW | mm | KG"
      ],
      "rows": [
        "| KH-224GF | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795",
        "| KH-250GF | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795",
        "| KH-300GF | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570",
        "| KH-320GF | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570",
        "| KH-360GF | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065",
        "| KH-400GF | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065",
        "| KH-480GF | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100",
        "| KH-520GF | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000",
        "| KH-528GF | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100",
        "| KH-640GF | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000",
        "| KH-728GF | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850",
        "| KH-910GF | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500",
        "| KH-1150GF | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000",
        "| KH-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000",
        "| KH-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500",
        "| KH-1450GF | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000",
        "| KH-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000",
        "| KH-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600",
        "| KH-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000",
        "| KH-2330GF | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500",
        "| KH-2500GF | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000",
        "| KH-224GF2 | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795",
        "| KH-250GF2 | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795",
        "| KH-300GF2 | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570",
        "| KH-320GF2 | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570",
        "| KH-360GF2 | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065",
        "| KH-400GF2 | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065",
        "| KH-480GF2 | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100",
        "| KH-520GF2 | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000",
        "| KH-528GF2 | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100",
        "| KH-640GF2 | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000",
        "| KH-728GF2 | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850",
        "| KH-800GF2 | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850",
        "| KH-910GF2 | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000",
        "| KH-1000GF2 | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500",
        "| KH-1150GF2 | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000",
        "| KH-1280GF2 | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000",
        "| KH-1360GF2 | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500",
        "| KH-1450GF2 | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000",
        "| KH-1640GF2 | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000",
        "| KH-1880GF2 | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600",
        "| KH-2000GF2 | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000",
        "| KH-2330GF2 | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500",
        "| KH-2500GF2 | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000"
      ]
    },
    {
      "n": 110,
      "title": "Mitsubishi Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
        "| KVA | KVA"
      ],
      "rows": [
        "| KH-600GF | 825 | 750 | S6R2-PTAA-C | 4080*1715*2000 | 5600",
        "| KH-1000GF | 1375 | 1250 | S12R-PTA-C | 4520*2200*2510 | 9800",
        "| KH-1100GF | 1500 | 1375 | S12R-PTA2-C | 4520*2200*2510 | 9800",
        "| KH-1200GF | 1650 | 1500 | S12R-PTAA2-C | 4920*2200*3000 | 12800",
        "| KH-1390GF | 1900 | 1740 | S16R-PTA-C | 5470*2200*2550 | 13000",
        "| KH-1520GF | 2100 | 1900 | S16R-PTA2-C | 5470*2200*2550 | 14500",
        "| KH-1640GF | 2250 | 2050 | S16R-PTAA2-C | 5985*2555*2775 | 16000",
        "| KH-1800GF | 2500 | 2250 | S16R2-PTAW-C | 5985*2555*2775 | 17200"
      ]
    },
    {
      "n": 111,
      "title": "Yuchai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
        "| KVA | KVA"
      ],
      "rows": [
        "| KH-20GF | 28 | 25 | YCD4V12D-35 | 1700*700*1050 | 600",
        "| KH-32GF | 44 | 40 | YCD4V22D-55 | 1700*700*1100 | 650",
        "| KH-36GF | 50 | 45 | YC4D60-D25 | 1810*780*1120 | 740",
        "| KH-50GF | 69 | 63 | YC4D90Z-D25 | 1900*750*1120 | 780",
        "| KH-64GF | 88 | 80 | YC4A100Z-D25 | 1950*770*1230 | 1040",
        "| KH-80GF | 110 | 100 | YC4A140L-D25 | 2150*850*1250 | 1180",
        "| KH-94GF | 129 | 117 | YC4A180L-D20 | 2320*900*1280 | 1250",
        "| KH-108GF | 150 | 136 | YC6B180L-D20 | 2430*900*1280 | 1320",
        "| KH-125GF | 173 | 157 | YC6B205L-D20 | 2430*900*1280 | 1350",
        "| KH-150GF | 206 | 188 | YC6A245L-D21 | 2490*960*1400 | 1500",
        "| KH-213GF | 294 | 267 | YC6MK350L-D20 | 2970*1125*1630 | 2060",
        "| KH-255GF | 351 | 319 | YC6MK420L-D20 | 2970*1125*1630 | 2240",
        "| KH-292GF | 401 | 365 | YC6MJ500L-D21 | 3060*1125*1650 | 2350",
        "| KH-334GF | 460 | 418 | YC6T600L-D22 | 3450*1240*1868 | 3380",
        "| KH-364GF | 501 | 456 | YC6T600L-D22 | 3520*1240*1868 | 3490",
        "| KH-400GF | 550 | 500 | YC6T660L-D20 | 3520*1240*1868 | 3620"
      ]
    },
    {
      "n": 111,
      "title": "Yuchai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
        "| KVA | KVA"
      ],
      "rows": [
        "| KH-16GF | 23 | 20 | YCDV254FHZ-25 | 1300*550*900 | 450",
        "| KH-20GF | 28 | 25 | YCDV254FHZ-35 | 1340*550*900 | 480",
        "| KH-24GF | 33 | 30 | YCDV254FHZ-40 | 1400*550*930 | 530",
        "| KH-32GF | 44 | 40 | YCDV254FHZ-50 | 1450*550*930 | 550",
        "| KH-40GF | 55 | 50 | YC4D80-D34 | 1800*750*1140 | 760",
        "| KH-45GF | 63 | 56 | YC4D80-D34 | 1890*750*1140 | 790",
        "| KH-50GF | 70 | 63 | YC4D90-D34 | 1890*750*1140 | 790",
        "| KH-58GF | 80 | 73 | YC4D105-D34 | 1890*750*1140 | 820",
        "| KH-80GF | 113 | 100 | YC4D140-D31 | 1890*750*1140 | 900",
        "| KH-90GF | 125 | 113 | YC4D155-D31 | 1890*750*1140 | 930",
        "| KH-80GF | 113 | 100 | YC4A140-D30 | 2020*780*1250 | 1000",
        "| KH-90GF | 125 | 113 | YC4A155-D30 | 2020*780*1250 | 1030",
        "| KH-90GF | 125 | 113 | YC4A165-D30 | 2020*780*1250 | 1030",
        "| KH-110GF | 150 | 138 | YC4A190-D30 | 2140*780*1250 | 1100",
        "| KH-120GF | 165 | 150 | YC6A205-D30 | 2440*960*1380 | 1420",
        "| KH-140GF | 188 | 175 | YC6A230-D30 | 2500*960*1380 | 1460",
        "| KH-150GF | 200 | 188 | YC6A245-D30 | 2530*960*1380 | 1500",
        "| KH-160GF | 225 | 200 | YC6A275-D30 | 2530*960*1380 | 1500",
        "| KH-200GF | 275 | 250 | YC6MK350-D30 | 2900*1130*1580 | 1960",
        "| KH-250GF | 350 | 313 | YC6MK420-D30 | 3000*1130*1580 | 2260",
        "| KH-280GF | 375 | 350 | YC6MK450-D30 | 3000*1130*1580 | 2260",
        "| KH-300GF | 413 | 375 | YC6K500-D31 | 3200*1200*1800 | 3100",
        "| KH-300GF | 413 | 375 | YC6K500-D30 | 3200*1200*1800 | 3100",
        "| KH-320GF | 438 | 400 | YC6K520-D30 | 3400*1200*1800 | 3200",
        "| KH-350GF | 480 | 438 | YC6K600-D30 | 3600*1200*1800 | 3400",
        "| KH-400GF | 550 | 500 | YC6K660-D30 | 3700*1350*1950 | 3500",
        "| KH-480GF | 660 | 600 | YC6TD780-D31 | 3650*1500*1850 | 4100",
        "| KH-500GF | 688 | 625 | YC6TD840-D31 | 3650*1500*1850 | 4200",
        "| KH-550GF | 756 | 688 | YC6TD900-D31 | 3650*1580*1900 | 4500",
        "| KH-600GF | 825 | 750 | YC6TD1000-D31 | 4650*1650*2200 | 7350",
        "| KH-650GF | 895 | 813 | YC6TH1070-D31 | 4700*1500*2050 | 7500",
        "| KH-720GF | 990 | 900 | YC6TH1220-D31 | 4700*1500*2050 | 7600",
        "| KH-800GF | 1100 | 1000 | YC6TH1320-D31 | 4900*1600*2150 | 7750",
        "| KH-1000GF | 1375 | 1250 | YC12VTD1500-D30 | 4900*1600*2150 | 7800",
        "| KH-1100GF | 1513 | 1375 | YC12VTD1830-D30 | 4900*1600*2150 | 7850",
        "| KH-1200GF | 1650 | 1500 | YC12VTD2000-D30 | 5600*2200*2800 | 12800",
        "| KH-1400GF | 1925 | 1750 | YC12VC2270-D31 | 5600*2200*2800 | 14200",
        "| KH-1500GF | 2063 | 1875 | YC12VC2510-D31 | 6500*2300*2800 | 16000",
        "| KH-1600GF | 2200 | 2000 | YC12VC2700-D31 | 8000*2800*3200 | 17800",
        "| KH-1800GF | 2475 | 2250 | YC12VC3000-D30 | 8000*2800*3200 | 18000",
        "| KH*2000GF | 2750 | 2500 | YC16VC3300-D31 | 8000*3000*3200 | 18400",
        "| KH-2200GF | 3025 | 2750 | YC16VC3600-D31 | 8000*3000*3200 | 18600",
        "| KH-2400GF | 3300 | 3000 | YC16VC4000-D31 | 8000*3000*3200 | 18780",
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
        "| KH-40GF | 55 | 50 | YC4D65-D20 | 1810*780*1120 | 740",
        "| KH-50GF | 69 | 63 | YC4D80Z-D20 | 1900*750*1120 | 780",
        "| KH-64GF | 88 | 80 | YC4D100Z-D20 | 1950*770*1230 | 1040",
        "| KH-80GF | 110 | 100 | YC6B130Z-D20 | 2150*850*1250 | 1180",
        "| KH-94GF | 129 | 117 | YC6B160Z-D20 | 2320*900*1280 | 1250",
        "| KH-108GF | 150 | 136 | YC6B210L-D20 | 2430*900*1280 | 1320",
        "| KH-125GF | 173 | 157 | YC6B210L-D20 | 2430*900*1280 | 1350",
        "| KH-150GF | 206 | 188 | YC6A245L-D20 | 2490*960*1400 | 1500",
        "| KH-213GF | 294 | 267 | YC6MK360L-D20 | 2970*1125*1630 | 2060",
        "| KH-255GF | 351 | 319 | YC6MK420L-D21 | 2970*1125*1630 | 2240",
        "| KH-292GF | 401 | 365 | YC6MJ515L-D22 | 3060*1125*1650 | 2350",
        "| KH-334GF | 460 | 418 | YC6MJ515L-D22 | 3450*1240*1868 | 3380",
        "| KH-364GF | 501 | 456 | YC6T660L-D21 | 3520*1240*1868 | 3490",
        "| KH-400GF | 550 | 500 | YC6T660L-D21 | 3520*1240*1868 | 3620"
      ]
    },
    {
      "n": 111,
      "title": "Yuchai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
        "| KVA | KVA"
      ],
      "rows": [
        "| KH-80GF | 113 | 100 | YC4D140-D33 | 1890*750*1140 | 900",
        "| KH-90GF | 125 | 113 | YC4D155-D33 | 1890*750*1140 | 930",
        "| KH-80GF | 113 | 100 | YC4D180-D33 | 2020*780*1250 | 1000",
        "| KH-120GF | 165 | 150 | YC4A205-D32 | 2440*960*1380 | 1420",
        "| KH-150GF | 200 | 188 | YC6A245-D32 | 2530*960*1380 | 1500",
        "| KH-160GF | 225 | 200 | YC6A285-D32 | 2530*960*1380 | 1500",
        "| KH-200GF | 275 | 250 | YC6MK360-D30 | 2900*1130*1580 | 1960",
        "| KH-250GF | 350 | 313 | YC6MK420-D31 | 3000*1130*1580 | 2260",
        "| KH-280GF | 375 | 350 | YC6MK500-D32 | 3000*1130*1580 | 2260",
        "| KH-300GF | 413 | 375 | YC6MK500-D32 | 3200*1200*1800 | 3100",
        "| KH-480GF | 660 | 600 | YC6TD780-D32 | 3650*1500*1850 | 4100",
        "| KH-500GF | 688 | 625 | YC6TD840-D32 | 3650*1500*1850 | 4200",
        "| KH-550GF | 756 | 688 | YC6TD940-D32 | 3650*1580*1900 | 4500",
        "| KH-600GF | 825 | 750 | YC6TD1020-D32 | 4650*1650*2200 | 7350",
        "| KH-650GF | 895 | 813 | YC6TH1070-D33 | 4700*1500*2050 | 7500",
        "| KH-720GF | 990 | 900 | YC6TH1220-D33 | 4700*1500*2050 | 7600",
        "| KH-800GF | 1100 | 1000 | YC6TH1350-D33 | 4900*1600*2150 | 7750",
        "| KH-1000GF | 1375 | 1250 | YC12VTD1680-D32 | 4900*1600*2150 | 7800",
        "| KH-1100GF | 1513 | 1375 | YC12VTD1860-D32 | 4900*1600*2150 | 7850",
        "| KH-1200GF | 1650 | 1500 | YC12VTD2070-D32 | 5600*2200*2800 | 12800",
        "| KH-1400GF | 1925 | 1750 | YC16VTD2270-D32 | 6500*2300*2800 | 15300",
        "| KH-1500GF | 2063 | 1875 | YC16VTD2510-D32 | 6500*2300*2800 | 16000",
        "| KH-1600GF | 2200 | 2000 | YC16VTD2700-D32 | 8000*2800*3200 | 17800"
      ]
    },
    {
      "n": 112,
      "title": "Weichai Generator -TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
        "| KVA | KVA"
      ],
      "rows": [
        "| KH-20GF | 28 | 25 | WP2.3D30E201 | 1680*800*1260 | 740",
        "| KH-30GF | 42 | 38 | WP2.3D41E201 | 1760*650*1200 | 750",
        "| KH-35GF | 48 | 44 | WP2.3D47E201 | 2100*920*1500 | 980",
        "| KH-40GF | 55 | 50 | WP2.3D58E201 | 2350*730*1200 | 1100",
        "| KH-60GF | 83 | 75 | WP4.1D80E201 | 2350*730*1200 | 1150",
        "| KH-75GF | 103 | 94 | WP4.1D95E201 | 2350*730*1200 | 1200",
        "| KH-90GF | 124 | 113 | WP4.1D120E201 | 2350*730*1200 | 1230",
        "| KH-100GF | 138 | 125 | WP6D132E201 | 2410*930*1540 | 1260",
        "| KH-120GF | 165 | 150 | WP6D158E201 | 2410*930*1540 | 1280",
        "| KH-145GF | 199 | 181 | WP6D180E201 | 2410*930*1540 | 1300",
        "| KH-150GF | 206 | 188 | WP10D200E201 | 2860*1170*1800 | 1880",
        "| KH-180GF | 248 | 225 | WP10D238E201 | 2860*1170*1800 | 1900",
        "| KH-200GF | 275 | 250 | WP10D264E201 | 2860*1170*1800 | 1930",
        "| KH-280GF | 385 | 350 | WP10D360E201 | 2860*1170*1800 | 1950",
        "| KH-300GF | 413 | 375 | WP13D385E201 | 3200*950*1900 | 3230",
        "| KH-400GF | 550 | 500 | WP13D510E311 | 3200*950*1900 | 3340",
        "| KH-450GF | 619 | 563 | 6M33D572E201 | 3900*1500*2000 | 4500",
        "| KH-520GF | 715 | 650 | 6M33D633E201 | 3900*1500*2000 | 4580",
        "| KH-550GF | 756 | 688 | 6M33D670E201 | 3900*1500*2000 | 4660",
        "| KH-600GF | 825 | 750 | 6M33D740E311 | 3900*1500*2000 | 4760",
        "| KH-640GF | 880 | 800 | 8M33D845E201 | 4300*1800*2400 | 7100",
        "| KH-720GF | 990 | 900 | 8M33D909E201 | 4300*1800*2400 | 7180",
        "| KH-800GF | 1100 | 1000 | 8M33D1012E311 | 4300*1800*2400 | 7300",
        "| KH-900GF | 1238 | 1125 | 12M33D1108E201 | 4300*1800*2130 | 7800",
        "| KH-1100GF | 1513 | 1375 | 12M33D1320E201 | 4300*1800*2130 | 7890",
        "| KH-1200GF | 1650 | 1500 | 12M33D1420E201 | 4300*1800*2130 | 7960",
        "| KH-1400GF | 1925 | 1750 | 16M33D1680E311 | 7210*2150*2340 | 13200",
        "| KH-1500GF | 2063 | 1875 | 16M33D1785E311 | 7210*2150*2340 | 13400",
        "| KH-1600GF | 2200 | 2000 | 16M33D1920E311 | 7210*2150*2340 | 13600",
        "| KH-2000GF | 2750 | 2500 | 12M55D2420E311 | 6620*2210*2500 | 14200",
        "| KH-2400GF | 3300 | 3000 | 16M55D2960E311 | 8230*2600*2700 | 22150",
        "| KH-2600GF | 3575 | 3250 | 16M55D3350E311 | 8230*2600*2700 | 22240",
        "| KH-3000GF | 4125 | 3750 | 16M55D3600E311 | 8230*2600*2700 | 22400"
      ]
    },
    {
      "n": 113,
      "title": "Shangchai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
        "| KVA | KVA"
      ],
      "rows": [
        "| KH-8GF | 11 | 10 | 3Z1.1-G42 | 1350*600*1100 | 550",
        "| KH-10GF | 14 | 13 | 3ZT1.1-G42 | 1350*600*1100 | 600",
        "| KH-12GF | 17 | 15 | 4Z2.3-G21 | 1350*600*1100 | 610",
        "| KH-16GF | 22 | 20 | 4Z2.7-G21 | 1450*600*1100 | 630",
        "| KH-25GF | 34 | 31 | 4Z3.2-G21 | 1500*600*1100 | 700",
        "| KH-32GF | 44 | 40 | 4ZT3.2-G21 | 1500*600*1100 | 750",
        "| KH-40GF | 55 | 50 | 4ZT3.5-G21 | 1600*600*1100 | 760",
        "| KH-50GF | 69 | 63 | SC4H95D2 | 1910*900*1170 | 940",
        "| KH-64GF | 88 | 80 | SC4H115D2 | 1910*900*1170 | 970",
        "| KH-80GF | 110 | 100 | SC4H140D2 | 2100*890*1260 | 1040",
        "| KH-90GF | 124 | 113 | SC4H160D2 | 2100*890*1260 | 1060",
        "| KH-100GF | 138 | 125 | SC4H180D2 | 2100*890*1260 | 1080",
        "| KH-120GF | 165 | 150 | SC7H205D2 | 2500*890*1400 | 1500",
        "| KH-150GF | 207 | 188 | SC7H250D2 | 2500*950*1440 | 1540",
        "| KH-160GF | 220 | 200 | SC8D280D2 | 2520*980*1500 | 1560",
        "| KH-180GF | 247 | 225 | SC9D310D2 | 2600*1050*1550 | 1800",
        "| KH-200GF | 275 | 250 | SC9D340D2 | 2750*1060*1500 | 2650",
        "| KH-250GF | 344 | 313 | SC13G420D2 | 3110*1280*1750 | 2870",
        "| KH-280GF | 385 | 350 | SC12E460D2 | 3180*1100*1600 | 2900",
        "| KH-300GF | 413 | 375 | SC15G500D2 | 3150*1280*1750 | 2930",
        "| KH-320GF | 440 | 400 | SC13E550D2 | 3250*1400*1750 | 2980",
        "| KH-400GF | 550 | 500 | 6ETAA12.8-G310 | 3250*1280*1750 | 3000",
        "| KH-450GF | 619 | 563 | SC27G755D2 | 3550*1400*2000 | 4450",
        "| KH-500GF | 688 | 625 | SC27G830D2 | 3550*1520*1970 | 4500",
        "| KH-550GF | 757 | 688 | SC27G900D2 | 3610*1520*2060 | 4600",
        "| KH-600GF | 825 | 750 | 6KTAA25-G32 | 3800*1600*2150 | 4700",
        "| KH-660GF | 908 | 825 | 6KTAA25-G31 | 3800*1600*2150 | 4800",
        "| KH-720GF | 990 | 900 | 6KTAA25-G320 | 4390*1600*2100 | 5800",
        "| KH-800GF | 1100 | 1000 | 6KTAA25-G321 | 4390*1600*2100 | 5860",
        "| KH-900GF | 1238 | 1125 | 6WTAA35-G310 | 4600*1800*2400 | 7200",
        "| KH-1000GF | 1375 | 1250 | 6WTAA35-G311 | 4600*1800*2400 | 7300",
        "| KH-1100GF | 1513 | 1375 | 12KTA58-G36 | 4400*2200*2510 | 7340",
        "| KH-1250GF | 1719 | 1563 | 12KTA58-G35 | 4550*2200*2510 | 7360",
        "| KH-1350GF | 1857 | 1688 | 12KTA58-G34 | 4550*2200*2510 | 7380",
        "| KH-1500GF | 2063 | 1875 | 12KTA58-G33 | 4550*2200*2510 | 7400",
        "| KH-1600GF | 2200 | 2000 | 12KTA58-G32 | 4650*2200*2510 | 7420",
        "| KH-1800GF | 2475 | 2250 | 12KTA58-G31 | 4650*2450*2510 | 7440",
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)",
        "| KH-8GF | 11 | 10 | 3Z1.1-G42 | 1350*600*1100 | 550",
        "| KH-10GF | 14 | 13 | 3ZT1.1-G42 | 1350*600*1100 | 600",
        "| KH-12GF | 17 | 15 | 4Z2.3-G21 | 1350*600*1100 | 610",
        "| KH-16GF | 22 | 20 | 4Z2.7-G21 | 1450*600*1100 | 630",
        "| KH-25GF | 34 | 31 | 4Z3.2-G21 | 1500*600*1100 | 700",
        "| KH-32GF | 44 | 40 | 4ZT3.2-G21 | 1500*600*1100 | 750",
        "| KH-40GF | 55 | 50 | 4ZT3.5-G21 | 1600*600*1100 | 760",
        "| KH-50GF | 69 | 63 | 4HT4.3-G22 | 1910*900*1170 | 940",
        "| KH-64GF | 88 | 80 | 4HT4.3-G23 | 1910*900*1170 | 970",
        "| KH-80GF | 110 | 100 | 4HTAA4.3-G21 | 2100*890*1260 | 1040",
        "| KH-90GF | 124 | 113 | 4HTAA4.3-G23 | 2100*890*1260 | 1060",
        "| KH-100GF | 138 | 125 | 4HTAA4.3-G22 | 2100*890*1260 | 1080",
        "| KH-120GF | 165 | 150 | 6HTAA6.5-G22 | 2500*890*1400 | 1500",
        "| KH-150GF | 207 | 188 | 6HTAA6.5-G23 | 2500*950*1440 | 1540",
        "| KH-160GF | 220 | 200 | 6DTAA8.9-G21 | 2520*980*1500 | 1560",
        "| KH-180GF | 247 | 225 | 6DTAA8.9-G24 | 2600*1050*1550 | 1800",
        "| KH-200GF | 275 | 250 | 6DTAA8.9-G23 | 2750*1060*1500 | 2650",
        "| KH-250GF | 344 | 313 | 6ETAA11.8-G22 | 3110*1280*1750 | 2870",
        "| KH-280GF | 385 | 350 | 6ETAA11.8-G21 | 3180*1100*1600 | 2900",
        "| KH-300GF | 413 | 375 | 6ETAA12.8-G22 | 3150*1280*1750 | 2930",
        "| KH-320GF | 440 | 400 | 6ETAA12.8-G32 | 3250*1400*1750 | 2980",
        "| KH-400GF | 550 | 500 | 6ETAA12.8-G310 | 3250*1280*1750 | 3000",
        "| KH-450GF | 619 | 563 | 6KTAA25-G310 | 3550*1400*2000 | 4450",
        "| KH-500GF | 688 | 625 | 6KTAA25-G39 | 3550*1520*1970 | 4500",
        "| KH-550GF | 757 | 688 | 6KTAA25-G38 | 3610*1520*2060 | 4600",
        "| KH-600GF | 825 | 750 | 6KTAA25-G32 | 3800*1600*2150 | 4700",
        "| KH-660GF | 908 | 825 | 6KTAA25-G31 | 3800*1600*2150 | 4800",
        "| KH-720GF | 990 | 900 | 6KTAA25-G320 | 4390*1600*2100 | 5800",
        "| KH-800GF | 1100 | 1000 | 6KTAA25-G321 | 4390*1600*2100 | 5860"
      ]
    },
    {
      "n": 114,
      "title": "Scania Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| KH-200GF | None | None | 250 | 200 | DC09 320A 02-61 | 3400*1300*1900 | 2600",
        "| KH-220GF | None | None | 275 | 220 | DC09 320A 02-62 | 3400*1300*1900 | 2600",
        "| KH-240GF | None | None | 300 | 240 | DC09 320A 02-63 | 3400*1300*1900 | 2600",
        "| KH-264GF | None | None | 330 | 264 | DC09 320A 02-64 | 3400*1300*1900 | 2600",
        "| KH-202GF | None | None | 253 | 202 | DC09 071A 02-01 | 3500*1300*2000 | 2700",
        "| KH-223GF | None | None | 279 | 223 | DC09 071A 02-02 | 3500*1300*2000 | 2700",
        "| KH-243GF | None | None | 304 | 243 | DC09 071A 02-03 | 3500*1300*2000 | 2700",
        "| KH-263GF | None | None | 329 | 263 | DC09 071A 02-04 | 3500*1300*2000 | 2700",
        "| KH-202GF | 280 | 224 | 253 | 202 | DC09 072A 02-11 | 3890*1460*2150 | 3100",
        "| KH-223GF | 310 | 248 | 279 | 223 | DC09 072A 02-12 | 3890*1460*2150 | 3100",
        "| KH-243GF | 335 | 268 | 304 | 243 | DC09 072A 02-13 | 3890*1460*2150 | 3100",
        "| KH-263GF | 361 | 289 | 329 | 263 | DC09 072A 02-14 | 3890*1460*2150 | 3100",
        "| KH-202GF | 280 | 224 | 253 | 202 | DC09 073A 02-21 | 4230*1440*2250 | 3800",
        "| KH-223GF | 310 | 248 | 279 | 223 | DC09 073A 02-22 | 4230*1440*2250 | 3800",
        "| KH-243GF | 335 | 268 | 304 | 243 | DC09 073A 02-23 | 4230*1440*2250 | 3800",
        "| KH-263GF | 361 | 289 | 329 | 263 | DC09 073A 02-24 | 4230*1440*2250 | 3800",
        "| KH-280GF | None | None | 350 | 280 | DC13 320A 02-61 | 4230*1440*2250 | 3840",
        "| KH-320GF | None | None | 400 | 320 | DC13 320A 02-62 | 4230*1440*2250 | 3840",
        "| KH-360GF | None | None | 450 | 360 | DC13 320A 02-63 | 4230*1440*2250 | 3840",
        "| KH-293GF | None | None | 366 | 293 | DC13 071A 02-01 | 4230*1440*2250 | 3840",
        "| KH-329GF | None | None | 411 | 329 | DC13 071A 02-02 | 4230*1440*2250 | 3840",
        "| KH-298GF | None | None | 373 | 298 | DC13 072A 02-11 | 4230*1440*2250 | 3840",
        "| KH-330GF | None | None | 413 | 330 | DC13 072A 02-12 | 4230*1440*2250 | 3840",
        "| KH-365GF | None | None | 456 | 365 | DC13 072A 02-13 | 4230*1440*2250 | 3840",
        "| KH-402GF | None | None | 503 | 402 | DC13 072A 02-14 | 4230*1440*2250 | 3840",
        "| KH-326GF | 408 | 326 | None | None | DC13 072A 02-15 | 4230*1440*2250 | 3840",
        "| KH-298GF | 408 | 326 | 373 | 298 | DC13 073A 02-21 | 4230*1440*2250 | 3840",
        "| KH-330GF | 456 | 365 | 413 | 330 | DC13 073A 02-22 | 4230*1440*2250 | 3840",
        "| KH-365GF | 503 | 402 | 456 | 365 | DC13 073A 02-23 | 4230*1440*2250 | 3840",
        "| KH-402GF | 553 | 442 | 503 | 402 | DC13 073A 02-24 | 4230*1440*2250 | 3840",
        "| KH-400GF | None | None | 500 | 400 | DC16 071A 02-01 | 4300*1800*2430 | 4500",
        "| KH-439GF | None | None | 549 | 439 | DC16 071A 02-02 | 4300*1800*2430 | 4500",
        "| KH-481GF | 661 | 529 | 601 | 481 | DC16 072A 02-11 | 4300*1800*2430 | 4500",
        "| KH-521GF | 716 | 573 | 651 | 521 | DC16 072A 02-12 | 4300*1800*2430 | 4500",
        "| KH-561GF | 771 | 617 | 701 | 561 | DC16 072A 02-13 | 4300*1800*2430 | 4500",
        "| KH-480GF | 660 | 528 | 600 | 480 | DC16 078A 02-41 | 4300*1800*2430 | 4500",
        "| KH-520GF | 715 | 572 | 650 | 520 | DC16 078A 02-42 | 4300*1800*2430 | 4500",
        "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500",
        "| KH-411GF | 567 | 454 | 514 | 411 | DC16 093A 02-51 | 5200*2100*2390 | 5300",
        "| KH-444GF | 613 | 490 | 555 | 444 | DC16 093A 02-52 | 5200*2100*2390 | 5300",
        "| KH-485GF | 668 | 534 | 606 | 485 | DC16 093A 02-53 | 5200*2100*2390 | 5300",
        "| KH-512GF | 706 | 565 | 640 | 512 | DC16 093A 02-54 | 5200*2100*2390 | 5300",
        "| KH-291GF | 360 | 288 | 364 | 291 | OC16 071A 02-81 | 5200*2100*2390 | 5300",
        "| KH-327GF | 360 | 288 | 409 | 327 | OC16 071A 02-82 | 5200*2100*2390 | 5300",
        "| KH-364GF | 360 | 288 | 455 | 364 | OC16 071A 02-83 | 5200*2100*2390 | 5300",
        "| KH-316GF | 349 | 279 | 395 | 316 | OC16 071A 02-91 | 5200*2100*2390 | 5300",
        "| KH-200GF | None | None | 250 | 200 | DC09 320A 02-61 | 3400*1300*1900 | 2600",
        "| KH-220GF | None | None | 275 | 220 | DC09 320A 02-62 | 3400*1300*1900 | 2600",
        "| KH-240GF | None | None | 300 | 240 | DC09 320A 02-63 | 3400*1300*1900 | 2600",
        "| KH-272GF | None | None | 340 | 272 | DC09 320A 02-64 | 3400*1300*1900 | 2600",
        "| KH-222GF | None | None | 278 | 222 | DC09 071A 02-01 | 3500*1300*2000 | 2700",
        "| KH-245GF | None | None | 306 | 245 | DC09 071A 02-02 | 3500*1300*2000 | 2700",
        "| KH-262GF | None | None | 328 | 262 | DC09 071A 02-03 | 3500*1300*2000 | 2700",
        "| KH-282GF | None | None | 353 | 282 | DC09 071A 02-04 | 3500*1300*2000 | 2700",
        "| KH-222GF | 309 | 247 | 278 | 222 | DC09 072A 02-11 | 3890*1460*2150 | 3100",
        "| KH-245GF | 338 | 270 | 306 | 245 | DC09 072A 02-12 | 3890*1460*2150 | 3100",
        "| KH-262GF | 361 | 289 | 328 | 262 | DC09 072A 02-13 | 3890*1460*2150 | 3100",
        "| KH-293GF | 405 | 324 | 366 | 293 | DC09 072A 02-14 | 3890*1460*2150 | 3100",
        "| KH-222GF | 309 | 247 | 278 | 222 | DC09 073A 02-21 | 4230*1440*2250 | 3800",
        "| KH-245GF | 338 | 270 | 306 | 245 | DC09 073A 02-22 | 4230*1440*2250 | 3800",
        "| KH-262GF | 361 | 289 | 328 | 262 | DC09 073A 02-23 | 4230*1440*2250 | 3800",
        "| KH-293GF | 405 | 324 | 366 | 293 | DC09 073A 02-24 | 4230*1440*2250 | 3800",
        "| KH-280GF | None | None | 350 | 280 | DC13 320A 02-61 | 4230*1440*2250 | 3840",
        "| KH-320GF | None | None | 400 | 320 | DC13 320A 02-62 | 4230*1440*2250 | 3840",
        "| KH-360GF | None | None | 450 | 360 | DC13 320A 02-63 | 4230*1440*2250 | 3840",
        "| KH-329GF | None | None | 411 | 329 | DC13 071A 02-01 | 4230*1440*2250 | 3840",
        "| KH-329GF | None | None | 411 | 329 | DC13 071A 02-02 | 4230*1440*2250 | 3840",
        "| KH-337GF | 460 | 368 | 421 | 337 | DC13 072A 02-11 | 4230*1440*2250 | 3840",
        "| KH-365GF | 508 | 406 | 456 | 365 | DC13 072A 02-12 | 4230*1440*2250 | 3840",
        "| KH-402GF | 553 | 442 | 503 | 402 | DC13 072A 02-13 | 4230*1440*2250 | 3840",
        "| KH-402GF | 553 | 442 | 503 | 402 | DC13 072A 02-14 | 4230*1440*2250 | 3840",
        "| KH-377GF | 471 | 377 | None | None | DC13 072A 02-15 | 4230*1440*2250 | 3840",
        "| KH-400GF | 552 | 442 | 500 | 400 | DC13 093A 02-72 | 4230*1440*2250 | 3840",
        "| KH-440GF | 607 | 486 | 550 | 440 | DC13 093A 02-73 | 4230*1440*2250 | 3840",
        "| KH-453GF | 625 | 500 | 566 | 453 | DC13 093A 02-74 | 4230*1440*2250 | 3840",
        "| KH-480GF | 662 | 530 | 600 | 480 | DC13 093A 02-75 | 4230*1440*2250 | 3840"
      ]
    },
    {
      "n": 115,
      "title": "Marine Diesel Generator,Marine Diesel Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| MODEL | Rated Power | Engine Model | Dimension | Weight(KG)",
        "| KVA | KW"
      ],
      "rows": [
        "| CCFJ35JW | 43.8 | 35 | 4BTA3.9-GM47 | 1670x850x1270 | 800",
        "| CCFJ40JW | 50 | 40 | 4BTA3.9-GM47 | 1760x850x1270 | 800",
        "| CCFJ50JW | 63 | 50 | 6BT5.9-GM83 | 1980x895x1300 | 1000",
        "| CCFJ64JW | 80 | 64 | 6BT5.9-GM83 | 1980x8900x1300 | 1100",
        "| CCFJ75JW | 93.8 | 75 | 6BTA5.9-GM100 | 2080x895x1300 | 1200",
        "| CCFJ90JW | 113 | 90 | 6CT8.3-GM115 | 2140x810x1360 | 1300",
        "| CCFJ100JW | 125 | 100 | 6CT8.3-GM115 | 2180x810x1360 | 1650",
        "| CCFJ120JW | 150 | 120 | 6CTA8.3-GM155 | 2685x995x1790 | 1700",
        "| CCFJ150JW | 188 | 150 | NT855-DM | 2300x800x1670 | 1750",
        "| CCFJ175JW | 218.8 | 175 | 6LTAA8.9-GM200 | 2760x995x1790 | 1850",
        "| CCFJ200JW | 250 | 200 | NTA855-DM | 2760x995x1790 | 3100",
        "| CCFJ250JW | 313 | 250 | NTA855-DM | 2995x995x1790 | 3180",
        "| CCFJ280JW | 350 | 280 | NTA855-DM | 3170x1000x1905 | 3250",
        "| CCFJ300JW | 375 | 300 | KTA19-DM | 3170x1000x1905 | 3750",
        "| CCFJ320JW | 400 | 320 | K19-DM | 3280x1000x1905 | 3800",
        "| CCFJ350JW | 438 | 350 | KTA19-DM | 3280x1000x1905 | 3900",
        "| CCFJ360JW | 450 | 360 | K19-DM | 3170x1000x1905 | 3950",
        "| CCFJ400JW | 500 | 400 | KTA19-DM | 3950x1500x2500 | 6200",
        "| CCFJ500JW | 625 | 500 | KT38-DM | 4100x1500x2500 | 6350",
        "| CCFJ600JW | 750 | 600 | KTA38-DM | 4100x1500x2500 | 6500",
        "| CCFJ650JW | 813 | 650 | KT38-DM | 4100x1500x2500 | 6600",
        "| CCFJ700JW | 875 | 700 | KTA38-DM | 4100x1500x2500 | 7000",
        "| CCFJ800JW | 1000 | 800 | KTA38-DM | 4100x1500x2500 | 7100",
        "| CCFJ900JW | 1125 | 900 | QSK38-DM | 4250x1650x2500 | 7400",
        "| CCFJ1000JW | 1250 | 1000 | K50-DM | 4300x1600x2600 | 8000"
      ]
    },
    {
      "n": 116,
      "title": "gas generator,Gas Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD",
      "header": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight",
        "| kVA | kW | kVA | kW | mm | KG"
      ],
      "rows": [
        "| KH-20GF | 27.5 | 22 | 25 | 20 | KH4B3.9T | 1560x650x1140 | 780",
        "| KH-24GF | 33 | 26.2 | 30 | 24 | KH4BT3.9T | 1560x650x1140 | 820",
        "| KH-30GF | 41.3 | 33 | 37.5 | 30 | KH4BT3.9T | 1750x800x1150 | 840",
        "| KH-40GF | 55 | 44 | 50 | 40 | KH4BTA3.9T | 1900x670x1200 | 930",
        "| KH-50GF | 68.75 | 55 | 62.5 | 50 | KH4BTA3.9T | 2100x770x1300 | 1200",
        "| KH-60GF | 82.5 | 66 | 75 | 60 | KH6BT5.9T | 2200x800x1400 | 1250",
        "| KH-80GF | 110 | 88 | 100 | 80 | KH6BTA5.9T | 2200x790x1400 | 1330",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | KH6BTAA5.9T | 2400x830x1410 | 1680",
        "| KH-120GF | 165 | 132 | 150 | 120 | KH6CTA8.3T | 2480x860x1430 | 1750",
        "| KH-150GF | 206.2 | 165 | 187.5 | 150 | KH6LTAA8.9T | 2660x960x1450 | 1960",
        "| KH-200GF | 275 | 220 | 250 | 200 | KHNT855T | 3000x1050x1750 | 2810",
        "| KH-250GF | 343.7 | 275 | 312.5 | 250 | KHNTA855T1 | 3300x1050x1750 | 2910",
        "| KH-300GF | 412.5 | 330 | 375 | 300 | KHKTA19T | 3600x1300x1910 | 3800",
        "| KH-400GF | 550 | 440 | 500 | 400 | KHKT38T | 3700x1550x2050 | 3970",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | KHKTA38T1 | 4200x1800x2250 | 6780",
        "| KH-600GF | 825 | 660 | 750 | 600 | KHKTA50T1 | 5140x1850x2430 | 9000",
        "| KH-700GF | 962.5 | 770 | 875 | 700 | KHKTA50T2 | 5200x1900x2430 | 9500",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | KHKTA50T3 | 5250x1900x2430 | 10500",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | KHKTA50T4 | 5300x1950x2430 | 11000"
      ]
    },
    {
      "n": 117,
      "title": "OEM Hichai Power Diesel Generator Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | kVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-1120GF | 1650 | 1320 | 1400 | 1120 | KTA50-G8 | 5100*2280*2500 | 13000",
        "| KH-1200GF | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | 5100*2280*2500 | 13000"
      ]
    },
    {
      "n": 117,
      "title": "OEM Hichai Power Diesel Generator Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| KH-1500GF | 2062.5 | 1650 | 1875 | 1500 | QSK60-G3 | 6175x2600x2840 | 15152",
        "| KH-1600GF | 2200 | 1760 | 2000 | 1600 | QSK60-G4 | 6175x2600x2840 | 15366",
        "| KH-1800GF | 2475 | 1980 | 2250 | 1800 | QSK60-G13 | 6175x2600x2840 | 17217",
        "| KH-1150GF | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000",
        "| KH-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000",
        "| KH-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500",
        "| KH-1450GF | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000",
        "| KH-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000",
        "| KH-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600",
        "| KH-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000",
        "| KH-2330GF | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500",
        "| KH-2500GF | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000",
        "| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 5220x2130x2600 | 9720",
        "| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 4012-46TAG3A | 5220x2130x2600 | 10000",
        "| KH-1500GF | 2062.5 | 1650 | 1875 | 1500 | 4016TAG1A | 5220x2130x2600 | 13155",
        "| KH-1600GF | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | 5770x2800x3520 | 13450",
        "| KH-1800GF | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 5770x2800x3520 | 13450"
      ]
    },
    {
      "n": 118,
      "title": "OEM Hichaipower Diesel Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | kVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-640GF | 891 | 712 | 800 | 640 | KTA38-G2B | 4260*1650*2350 | 6350",
        "| KH-720GF | 1034 | 827 | 900 | 720 | KTA38-G2A | 4350*1650*2350 | 6650",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | KTA38-G5 | 4500*1850*2350 | 6900",
        "| KH-900GF | 1265 | 1012 | 1125 | 900 | KTA38-G9 | 4500*2100*2500 | 7500",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | 5100*2280*2500 | 9600"
      ]
    },
    {
      "n": 118,
      "title": "OEM Hichaipower Diesel Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Model | Standby Power | Prime Power | Engine Model | Dimension | Weight",
        "| KVA | KW | KVA | KW | KG"
      ],
      "rows": [
        "| KH-640GF | 880.0 | 704 | 800 | 640 | P222FE-11 | 3700x1500x1800 | 4160",
        "| KH-640GF | 880 | 704 | 800 | 640 | QSK23-G3 | 4593x1562x2086 | 6200",
        "| KH-720GF | 990 | 792 | 900 | 720 | QST30-G3 | 4757x1702x2332 | 6500",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | QST30-G4 | 4757x1800x2332 | 6700",
        "| KH-640GF | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000",
        "| KH-728GF | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850",
        "| KH-910GF | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500",
        "| KH-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4450x1650x2290 | 5413",
        "| KH-640GF | 880 | 704 | 800 | 640 | 4006-23TAG3A | 4450x1710x2290 | 5422",
        "| KH-720GF | 990 | 792 | 900 | 720 | 4008TAG1A | 4700x2450x2475 | 7600",
        "| KH-800GF | 1100 | 880 | 1000 | 800 | 4008TAG2A | 4700x2450x2475 | 7639",
        "| KH-900GF | 1237.5 | 990 | 1125 | 900 | 4008-30TAG3 | 4700x2450x2475 | 7639",
        "| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 5220x2130x2600 | 9230"
      ]
    },
    {
      "n": 119,
      "title": "OEM Hichai Baudouin Generator Set Series Model Exporter, Manufacturers | HiChai Power",
      "header": [
        "| HICHAIPOWER Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Soundproof Type | Data PDF"
      ],
      "rows": [
        "| HC-BD70 | 68.8 | 62.5 | 4M10G70/5 | TAL-A42-H | | 2440*1060*1680 | Download",
        "| HC-BD90 | 90 | 80 | 4M10G88/5 | TAL-A44-C | | 2810*1140*1830 | Download",
        "| HC-BD110 | 110 | 100 | 4M10G110/5 | TAL-A44-D | | 2810*1140*1830 | Download",
        "| HC-BD140 | 137.5 | 125 | 6M11G150/5 | TAL-A44-E | | 3230*1170*1800 | Download",
        "| HC-BD150 | 150 | 135 | 6M11G150/5 | TAL-A44-H | | 3230*1170*1800 | Download",
        "| HC-BD165 | 165 | 150 | 6M11G165/5 | TAL-A44-J | | 3230*1170*1800 | Download",
        "| HC-BD220 | 220 | 200 | 6M16G220/5 | N200G4 | | 3590*1310*2050 | Download",
        "| HC-BD275 | 275 | 250 | 6M16G275/5 | TAL-A46-D | | 3890*1460*2150 | Download",
        "| HC-BD330 | 330 | 300 | 6M16G350/5 | TAL-A46-F | | 3890*1460*2150 | Download",
        "| HC-BD350 | 350 | 320 | WP10D320E200 6M16G350/5 | S4L1D-E41 | | 4090*1460*2150 | Download",
        "| HC-BD385 | 385 | 350 | WP13D385E200 6M21G385/5 | S4L1D-E41 | | 4230*1460*2150 | Download",
        "| HC-BD440 | 440 | 400 | 6M21G440/5 | S4L1D-F41 | | 4230*1460*2150 | Download",
        "| HC-BD500 | 500 | 450 | 6M21G500/5 | S4L1D-G41 | | 4630*1660*2250 | Download",
        "| HC-BD550 | 550 | 500 | 6M21G550/5 | S5L1D-C4 | | 4630*1660*2250 | Download",
        "| HC-BD660 | 660 | 600 | 8M21G660/5 | S5L1D-E41 | | 5030*1860*2550 | Download",
        "| HC-BD700 | 700 | 635 | 6M33D633E200 | S5L1D-E41 | 3650*1638*2050 | 5530*1860*2550 | Download",
        "| HC-BD715 | 715 | 650 | 6M33G6D3/5 | S5L1D-F41 | 3650*1638*2050 | 5530*1860*2550 | Download",
        "| HC-BD760 | 760 | 700 | 6M33G750/5 | S5L1D-G4 | 3650*1638*2050 | 5530*1860*2550 | Download",
        "| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download",
        "| HC-BD880 | 880 | 800 | 8M33G900/5 | S6L1D-C41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD880-III | 880 | 800 | 8M33G1D0/5 | S6L1D-C41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1000 | 1000 | 910 | 8M33G1000/5 | S6L1D-D41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1000-III | 1000 | 910 | 8M33G5D0/5 | S6L1D-D41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1100 | 1125 | 1025 | 12M26G1100/5 | S6L1D-E4 | 4500*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1100-III | 1125 | 1025 | 8M33G6D3/5 | S6L1D-E41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1250 | 1250Z | 1135 | 12M33D1108E200 | S6L1D-F4 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD1375 | 1375 | 1250 | 12M33D1210E200 | S6L1D-G4 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD1375-III | 1375 | 1250 | 12M33G8D3/5 | S6L1D-G41 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD1500 | 1500 | 1375 | 12M33G1500/5 | S6L1D-H4 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD1650 | 1650 | 1500 | 12M33G14D3/5 (12M33G1650/5) | PI 734C1 | | | Download",
        "| HC-BD1800 | 1800 | 1640 | 16M33G2D3/5 | PI 734ES1 | 5300×2300×2600 | | Download",
        "| HC-BD1900 | 1900 | 1750 | 16M33G4D3/5 | S7L1D-E41 | 5200×2200×2500 | | Download",
        "| HC-BD2000 | 2000 | 1875 | 16M33G6D3/5 | S7L1D-F41 | 5300×2300×2600 | | Download",
        "| HC-BD2250E | 2250 | NA | 16M33G8D3/5 | S7L1D-G41 | 5300×2300×2600 | | Download",
        "| HC-BD2250 | 2250 | 2050 | 20M33G2D3/5 | S7L1D-G41 | | | Download",
        "| HC-BD2500 | 2500 | 2275 | 20M33G4D3/5 | S7L1D-H41 | | | Download",
        "| HC-BD2750 | 2750 | 2500 | 12M55G4D3/5 | S7L1D-J4 | | | Download",
        "| HC-BD3000 | 3000 | 2750 | 12M55G6D3/5 | LSA52.3 UL16 | | | Download",
        "| HC-BD3100 | 3125 | 2813 | 16M55G0D3/5 | LSA 53.2M9 | | | Download",
        "| HC-BD3300 | 3313 | 3000 | 16M55G2D3/5 | LSA 53.2M9 | | | Download",
        "| HC-BD3750 | 3750 | 3250 | 16M55G4D3/5 | LSA 53.2M12 | | | Download",
        "| HC-BD4000 | 4135 | 3750 | 16M55G6D3/5 | LSA 54.2L14 | | | Download",
        "| HICHAIPOWER Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Dimension mm Soundproof Type | Data PDF",
        "| HC-BD100-60 | 100 | 94 | 4M10G83/6 WP4.1D95E201 | UCI 224G1 | | | Download",
        "| HC-BD125-60 | 125 | 112 | 4M10G100/6 WP4.1D115E201 | UCI 274C1 | | 2810*1140*1830 | Download",
        "| HC-BD140-60 | 138 | 125 | 6M11G110/6 WP6D132E201 | UCI 274D1 | | 3230*1170*1800 | Download",
        "| HC-BD165-60 | 165 | 150 | 6M11G135/6 WP6D158E201 | UCI 274E1 | | 3230*1170*1800 | Download",
        "| HC-BD200-60 | 200 | 180 | WP6D180E201 6M11G160/6 | UCI 274F1 | | 3230*1170*1800 | Download",
        "| HC-BD220-60 | 220 | 200 | 6M11G176/6 | UCI 274G1 | | 3230*1170*1800 | Download",
        "| HC-BD250-60 | 250 | 230 | WP10D238E201 6M16G200/6 | UCI 274H1 | | 3590*1310*2050 | Download",
        "| HC-BD275-60 | 275 | 250 | WP10D264E201 6M16G220/6 | UCDI 274J1 | | 3890*1460*2150 | Download",
        "| HC-BD315-60 | 315 | 288 | WP10D288E201 6M16G250/6 | UCDI 274J1 | | 4090*1460*2150 | Download",
        "| HC-BD385-60 | 385 | 350 | WP13D360E201 6M16G308/6 | S4L1D-D41 | | 4090*1460*2150 | Download",
        "| HC-BD415-60 | 415 | 380 | WP13D385E201 6M21G330/6 | S4L1D-E41 | | 4230*1460*2150 | Download",
        "| HC-BD490-60 | 490 | 440 | 6M21G390/6 | S4L1D-F41 | | 4230*1460*2150 | Download",
        "| HC-BD500-60 | 500 | 455 | 6M21G400/6 | S4L1D-F41 | | 4630*1660*2250 | Download",
        "| HC-BD550-60 | 550 | 500 | WP13D510E311 6M21G460/6 | S4L1D-F41 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-BD710-60 | 712 | 650 | 6M33G575/6 | HCI 544E1 | 3900*1600*2050 | 5530*1860*2550 | Download",
        "| HC-BD760-60 | 760 | 690 | 6M33G600/6 | HCI 544E1 | 3900*1600*2050 | 5530*1860*2550 | Download",
        "| HC-BD825-60 | 825 | 750 | 6M33G660/6 | HCI 544F1 | 3900*1600*2050 | 5530*1860*2550 | Download",
        "| HC-BD1000-60 | 1000 | 910 | 12M26G800/6 | S6L1D-C4 | 4500*2100*2080 | ISO 20'ft GP | Download",
        "| HC-BD1100-60 | 1125 | 1025 | 12M26D1012E201 | S6L1D-D4 | 4500*2100*2080 | ISO 20'ft GP | Download",
        "| HC-BD1250-60 | 1250 | 1135 | 12M33D1108E201 | S6L1D-E4 | 4600*2100*2300 | ISO 20'ft GP | Download",
        "| HC-BD1375-60 | 1375 | 1250 | 12M33D1265E201 | S6L1D-F4 | 4600*2100*2300 | ISO 20'ft GP | Download",
        "| HC-BD1500-60 | 1500 | 1365 | 12M33D1320E201 | S6L1D-G4 | 4600*2100*2300 | ISO 20'ft GP | Download",
        "| HC-BD1600-60 | 1600 | 1475 | 12M33G1300/6 | S6L1D-H4 | 4600*2100*2300 | ISO 20'ft GP | Download",
        "| HC-BD1650-60 | 1650 | 1500 | 12M33G1320/6 | S6L1D-H41 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD 1900-60 | 1900 | 1750 | 16M33G1500/6 | S7L1D-F41 | 5200×2200×2500 | ISO 40'ft HQ | Download",
        "| HC-BD 2060-60 | 2060 | 1875 | 16M33G1650/6 | S7L1D-F41 | 5300×2300×2600 | ISO 40'ft HQ | Download",
        "| HC-BD 2200-60 | 2200 | NA | 16M33G1750/6 | S7L1D-F41 | 5300×2300×2600 | ISO 40'ft HQ | Download",
        "| HC-BD2500-60 | 2500 | 2250 | 20M33G2000/6 | S7L1D-G41 | | | Download",
        "| HC-BD2750-60 | 2750 | 2500 | 20M33G2200/6 | S7L1D-H41 | | | Download",
        "| HC-BD2800-60 | 2813 | 2557 | 12M55G2250/6 | S7L1D-H41 | | | Download",
        "| HC-BD3000-60 | 3080 | 2800 | 12M55G2500/6 | LSA 53.2M9 or: ECO46-VL | | | Download",
        "| HC-BD3300-60 | 3300 | 3000 | 16M55G2640/6 | LSA 53.2M9 or：LV804T | | | Download",
        "| HC-BD3500-60 | 3500 | 3200 | 16M55G2800/6 | LSA 53.2M9 or：LV804T | | | Download",
        "| HC-BD3750-60 | 3750 | 3300 | 16M55G3000/6 | LSA 53.2M12 or: LV804W | | | Download",
        "| HC-BD4000-60 | 4000 | 3750 | 16M55G3300/6 | LSA 54 UL110 or：LV804X | | | Download"
      ]
    },
    {
      "n": 120,
      "title": "OEM Hichai 200-600KW Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | KVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-350GF | 495 | 396 | 437.5 | 350 | QSZ13-G2 | 3150*1360*1870 | 2600",
        "| KH-400GF | 550 | 440 | 500 | 400 | QSZ13-G3 | 3150*1360*1870 | 2670"
      ]
    },
    {
      "n": 120,
      "title": "OEM Hichai 200-600KW Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Model | Standby Power | Prime Power | Engine Model | Dimension | Weight",
        "| KVA | KW | KVA | KW | KG"
      ],
      "rows": [
        "| KH-250GF | 343.8 | 275 | 312.5 | 250 | P126T1-11 | 2960x1030x1500 | 2315",
        "| KH-280GF | 385.0 | 308 | 350 | 280 | P158LE-1 | 3120x1390x1690 | 2715",
        "| KH-300GF | 412.5 | 330 | 375 | 300 | P158LE | 3120x1390x1690 | 2885",
        "| KH-350GF | 481.3 | 385 | 437.5 | 350 | P158LE-S | 3120x1390x1690 | 2885",
        "| KH-400GF | 550.0 | 440 | 500 | 400 | P180LE | 3300x1390x1780 | 3285",
        "| KH-450GF | 618.8 | 495 | 562.5 | 450 | P222LE-1 | 3300x1390x1780 | 3285",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | P222LE-S | 3450x1390x1820 | 3900",
        "| KH-560GF | 770.0 | 616 | 700 | 560 | P222LE-11 | 3600x1420x1700 | 3980",
        "| KH-600GF | 825.0 | 660 | 750 | 600 | P222FE-11 | 3600x1420x1700 | 4100",
        "| KH-40GF | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050",
        "| KH-50GF | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100",
        "| KH-80GF | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200",
        "| KH-100GF | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380",
        "| KH-120GF | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330",
        "| KH-150GF | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820",
        "| KH-160GF | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820",
        "| KH-180GF | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880",
        "| KH-200GF | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300",
        "| KH-220GF | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300",
        "| KH-250GF | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300",
        "| KH-280GF | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300",
        "| KH-300GF | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300",
        "| KH-350GF | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870",
        "| KH-360GF | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190",
        "| KH-380GF | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190",
        "| KH-400GF | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190",
        "| KH-410GF | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190",
        "| KH-430GF | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190",
        "| KH-450GF | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190",
        "| KH-550GF | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120",
        "| KH-600GF | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120",
        "| KH-364GF | 500.5 | 400.4 | 455 | 364 | QSX15-G6 | 3430x1200x2065 | 4100",
        "| KH-400GF | 550 | 440 | 500 | 400 | QSX15-G8 | 3430x1200x2065 | 4250",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | VTA28-G5 | 4067x1880x2286 | 5450",
        "| KH-600GF | 825 | 660 | 750 | 600 | VTA28-G6 | 4047x1880x2286 | 5900",
        "| KH-224GF | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795",
        "| KH-250GF | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795",
        "| KH-300GF | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570",
        "| KH-320GF | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570",
        "| KH-360GF | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065",
        "| KH-400GF | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065",
        "| KH-480GF | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100",
        "| KH-520GF | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000",
        "| KH-528GF | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100",
        "| KH-240GF | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | 3035x900x1525 | 2400",
        "| KH-280GF | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | 3500x1105x1960 | 3385",
        "| KH-320GF | 440 | 352 | 400 | 320 | 2206C-E13TAG3 | 3500x1105x1960 | 3385",
        "| KH-360GF | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 3935x1150x2080 | 3583",
        "| KH-400GF | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 3935x1150x2080 | 3691",
        "| KH-480GF | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 3960x1532x2100 | 4298",
        "| KH-520GF | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | 3960x1532x2100 | 4453",
        "| KH-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4450x1650x2290 | 5413",
        "| KH-250GF | 343.8 | 275 | 312.5 | 250 | TAD1341GE | 2950x1120x1595 | 2700",
        "| KH-280GF | 385.0 | 308 | 350 | 280 | TAD1342GE | 2950x1120x1595 | 2700",
        "| KH-300GF | 412.5 | 330 | 375 | 300 | TAD1343GE | 3130x1115x1800 | 3000",
        "| KH-320GF | 440.0 | 352 | 400 | 320 | TAD1344GE | 3130x1115x1800 | 3000",
        "| KH-360GF | 495.0 | 396 | 450 | 360 | TAD1345GE | 3205x1115x1800 | 3200",
        "| KH-400GF | 550.0 | 440 | 500 | 400 | TAD1641GE | 3300x1160x2000 | 3800",
        "| KH-450GF | 618.8 | 495 | 562.5 | 450 | TAD1642GE | 3300x1160x2000 | 3810",
        "| KH-500GF | 687.5 | 550 | 625 | 500 | TAD1643GE | 3405x1397x2000 | 4050"
      ]
    },
    {
      "n": 121,
      "title": "OEM Hichaipower 10-200KW Diesel Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight",
        "| KVA | KW | KVA | KW | mm | KG"
      ],
      "rows": [
        "| KH-15GF | 22 | 18 | 18.75 | 15 | 4B3.9-G2 | 1160*750*1200 | 800",
        "| KH-20GF | 28 | 22 | 25 | 20 | 4B3.9-G2 | 1160*750*1200 | 800",
        "| KH-24GF | 33 | 26 | 30 | 24 | 4B3.9-G2 | 1160*750*1200 | 800",
        "| KH-32GF | 44 | 35 | 40 | 32 | 4BT3.9-G2 | 1160*750*1200 | 810",
        "| KH-48GF | 69 | 55 | 60 | 48 | 4BTA3.9-G2 | 1860*750*1200 | 850",
        "| KH-64GF | 83 | 66 | 80 | 64 | 6BT5.9-G2 | 2160*800*1300 | 1040",
        "| KH-80GF | 110 | 88 | 100 | 80 | 6BT5.9-G2 | 2160*800*1300 | 1056",
        "| KH-92GF | 132 | 106 | 115 | 92 | 6BTA5.9-G2 | 2160*800*1300 | 1096",
        "| KH-104GF | 149 | 119 | 130 | 104 | 6BTAA5.9-G2 | 2300*850*1300 | 1400",
        "| KH-150GF | 198 | 158 | 187.5 | 150 | 6CTA8.3-G2 | 2400*860*1380 | 1440",
        "| KH-180GF | 220 | 176 | 225 | 180 | 6CTAA8.3-G2 | 2500*960*1450 | 1700",
        "| KH-200GF | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | 2640*970*1450 | 2000"
      ]
    },
    {
      "n": 121,
      "title": "OEM Hichaipower 10-200KW Diesel Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Model | Standby Power | Prime Power | Engine Model | Dimension | Weight",
        "| KVA | KW | KVA | KW | KG"
      ],
      "rows": [
        "| KH-50GF | 68.8 | 55 | 62.5 | 50 | DB58 | 1800 x730x1250 | 810",
        "| KH-64GF | 88.0 | 70.4 | 80 | 64 | D1126 | 2300x790x1500 | 1500",
        "| KH-75GF | 103.1 | 82.5 | 93.7 | 75 | D1146T | 2300x790x1500 | 1500",
        "| KH-90GF | 123.8 | 99 | 112.5 | 90 | D1146T | 2300x790x1500 | 1500",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | P086T1-1 | 2650x950x1400 | 1800",
        "| KH-120GF | 165.0 | 132 | 150 | 120 | P086T1-1 | 2650x950x1400 | 1800",
        "| KH-150GF | 206.3 | 165 | 187.5 | 150 | P086T1 | 2650x950x1400 | 1800",
        "| KH-200GF | 275.0 | 220 | 250 | 200 | P126T1 | 2960x1030x1500 | 2315",
        "| KH-40GF | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050",
        "| KH-50GF | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100",
        "| KH-80GF | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200",
        "| KH-100GF | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380",
        "| KH-120GF | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330",
        "| KH-150GF | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820",
        "| KH-160GF | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820",
        "| KH-180GF | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880",
        "| KH-200GF | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300",
        "| KH-220GF | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300",
        "| KH-250GF | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300",
        "| KH-280GF | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300",
        "| KH-300GF | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300",
        "| KH-350GF | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870",
        "| KH-360GF | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190",
        "| KH-380GF | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190",
        "| KH-400GF | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190",
        "| KH-410GF | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190",
        "| KH-430GF | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190",
        "| KH-450GF | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190",
        "| KH-550GF | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120",
        "| KH-600GF | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120",
        "| KH-8GF | 11 | 8.8 | 10 | 8 | 403A-11G1 | 1100x450x940 | 290",
        "| KH-10GF | 13.75 | 11 | 12.5 | 10 | 403A-15G1 | 1200x500x1000 | 380",
        "| KH-16GF | 22 | 17.6 | 20 | 16 | 404A-22G1 | 1350x530x1000 | 456",
        "| KH-20GF | 27.5 | 22 | 25 | 20 | 1103A-33G | 1740x730x1565 | 762",
        "| KH-24GF | 33 | 26.4 | 30 | 24 | 1103A-33G | 1740x730x1565 | 762",
        "| KH-36GF | 49.5 | 39.6 | 45 | 36 | 1103A-33TG1 | 2030x730x1565 | 870",
        "| KH-50GF | 68.75 | 55 | 62.5 | 50 | 1104A-44TG1 | 2135x730x1595 | 978",
        "| KH-64GF | 88 | 70.4 | 80 | 64 | 1104A-44TG2 | 2135x730x1595 | 1018",
        "| KH-80GF | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2235x730x1595 | 1090",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | 1106A-70TG1 | 2565x730x1575 | 1376",
        "| KH-120GF | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 2565x730x1575 | 1416",
        "| KH-140GF | 192.5 | 154 | 175 | 140 | 1106A-70TAG3 | 2645x730x1630 | 1644",
        "| KH-160GF | 220 | 176 | 200 | 160 | 1106A-70TAG4 | 2645x730x1630 | 1644",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | 1506A-E88TAG2 | 3035x900x1525 | 1695",
        "| KH-200GF | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | 3035x900x1525 | 2035",
        "| KH-68GF | 93.5 | 74.8 | 85 | 68 | TAD530GE | 2080x720x1450 | 1090",
        "| KH-75GF | 103.1 | 82.5 | 93.75 | 75 | TAD531GE | 2080x720x1450 | 1150",
        "| KH-80GF | 110.0 | 88 | 100 | 80 | TAD531GE | 2080x720x1450 | 1150",
        "| KH-90GF | 123.8 | 99 | 112.5 | 90 | TAD532GE | 2280x900x1450 | 1250",
        "| KH-100GF | 137.5 | 110 | 125 | 100 | TAD532GE | 2280x900x1450 | 1250",
        "| KH-120GF | 165.0 | 132 | 150 | 120 | TAD731GE | 2400x870x1450 | 1560",
        "| KH-150GF | 206.8 | 165 | 188 | 150 | TAD732GE | 2600x1050x1500 | 1600",
        "| KH-180GF | 247.5 | 198 | 225 | 180 | TAD733GE | 2600x1050x1670 | 1800",
        "| KH-200GF | 275.0 | 220 | 250 | 200 | TAD734GE | 2600x1120x1770 | 2700"
      ]
    },
    {
      "n": 122,
      "title": "OEM Hichai Perkins Diesel Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| HICHAIPOWER Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Dimension mm Soundproof Type | Data PDF"
      ],
      "rows": [
        "| HC-10GF | 10 | 9 | 403D-11G | S0L1-H1 | 1300*690*1320 | 1710*880*1350 | Download",
        "| HC-14GF | 13.75 | 12.5 | 403A-15G1 | S0L1-L1 | 1300*690*1320 | 1710*880*1350 | Download",
        "| HC-16GF | 16.5 | 15 | 403A-15G2 | S0L1-P1 | 1300*690*1320 | 1710*880*1350 | Download",
        "| HC-22GF | 22 | 20 | 404A-22G1 | S0L2-G1 | 1470*690*1320 | 1910*880*1450 | Download",
        "| HC-34GF | 33 | 30 | 1103A-33G | S0L2-P1 | 1760*760*1380 | 2290*1060*1680 | Download",
        "| HC-50GF | 50 | 45 | 1103A-33TG1 | S1L2-N1 | 1760*760*1380 | 2290*1060*1680 | Download",
        "| HC-68GF | 68.7 | 62.5 | 1104A-44TG1 | S1L2-Y1 | 1760*760*1380 | 2440*1060*1680 | Download",
        "| HC-70GF | 71.5 | 65 | 1104A-44TG1 | UCI 224F1 | 1760*760*1380 | 2440*1060*1680 | Download",
        "| HC-88GF | 88 | 80 | 1104A-44TG2 | UCI 224G1 | 2000*900*1550 | 2810*1140*1830 | Download",
        "| HC-110GF | 110 | 100 | 1104C-44TAG2 | UCI 274C1 | 2150*900*1550 | 2810*1140*1830 | Download",
        "| HC-150GF | 148 | 135 | 1106A-70TG1 | UCI 274E1 | 2410*930*1650 | 3250*1170*1800 | Download",
        "| HC-165GF | 165 | 150 | 1106A-70TAG2 | UCI 274F1 | 2410*930*1650 | 3250*1170*1800 | Download",
        "| HC-200GF | 200 | 182 | 1106A-70TAG3 | UCI 274G1 | 2550*930*1670 | 3590*1150*2050 | Download",
        "| HC-220GF | 220 | 200 | 1106A-70TAG4 | UCI 274H1 | 2550*930*1670 | 3590*1150*2050 | Download",
        "| HC-250GF | 250 | 230 | 1206A-E70TTAG2 | UCDI 274J1 | 2580*930*1670 | 3590*1310*2050 | Download",
        "| HC-275GF | 275 | 250 | 1506A-E88TAG3 | UCDI 274K1 | 2580*930*1670 | 3590*1310*2050 | Download",
        "| HC-330GF | 330 | 300 | 1506A-E88TAG5 | S4L1D-D41 | 2800*1000*1690 | 3890*1460*2150 | Download",
        "| HC-400GF | 400 | 350 | 2206C-E13TAG2 | S4L1D-E41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-450GF | 450 | 400 | 2206C-E13TAG3 | S4L1D-F41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-500GF | 500 | 450 | 2506C-E15TAG1 | S4L1D-G41 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-550GF | 550 | 500 | 2506C-E15TAG2 | S5L1D-C4 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-660GF | 660 | 600 | 2806C-E18TAG1A | HCI 544E1 | 3600*1400*2100 | 5030*1860*2550 | Download",
        "| HC-700GF | 700 | 635 | 2806A-E18TAG2 | HCI 544FS1 | 3600*1400*2100 | 5030*1660*2550 | Download",
        "| HC-825GF | 825 | 750 | UK 4006-23TAG2A | S5L1D-H1 | 3965*1710*2200 | ISO 20'ft GP | Download",
        "| HC-825GF | 825 | 750 | India 4006-23TAG2A | S5L1D-H1 | 3965*1710*2200 | ISO 20'ft GP | Download",
        "| HC-880GF | 880 | 800 | UK 4006-23TAG3A | S6L1D-C4 | 3965*1710*2200 | ISO 20'ft GP | Download",
        "| HC-880GF | 880 | 800 | India 4006-23TAG3A | S6L1D-C4 | 3965*1710*2200 | ISO 20'ft GP | Download",
        "| HC-1100GF | 1100 | 1000 | UK 4008TAG2 | S6L1D-E5 | 4650*2046*2300 | ISO 20'ft GP | Download",
        "| HC-1100GF | 1100 | 1000 | India 4008TAG2 | S6L1D-E4 | 4650*2046*2300 | ISO 20'ft GP | Download",
        "| HC-1250GF | 1250 | 1125 | UK 4008-30TAG3 | S6L1D-F4 | 4650*2046*2300 | ISO 20'ft GP | Download",
        "| HC-1250GF | 1250 | 1125 | India 4008-30TAG3 | S6L1D-F4 | 4650*2046*2300 | ISO 20'ft GP | Download",
        "| HC-1375GF | 1375 | 1250 | UK 4012-46TWG2A | S6L1D-G4 | 4700*1780*2400 | ISO 20'ft HQ | Download",
        "| HC-1375GF | 1375 | 1250 | India 4012-46TWG2A | S6L1D-G4 | 4700*1780*2400 | ISO 20'ft HQ | Download",
        "| HC-1650 | 1650 | 1500 | UK 4012-46TAG2A | S7L1D-C41 | 5000*2200*2850 | ISO 20'ft HQ | Download",
        "| HC-1650GF | 1650 | 1500 | India 4012-46TAG2A | S7L1D-C41 | 5000*2200*2850 | ISO 20'ft HQ | Download",
        "| HC-1800GF | 1812.5 | 1650 | UK 4012-46TAG3A | S7L1D-D41 | 5100*2200*2850 | ISO 20'ft HQ | Download",
        "| HC-1800GF | 1812.5 | 1650 | India 4012-46TAG3A | S7L1D-D41 | 5100*2200*2850 | ISO 20'ft HQ | Download",
        "| HC-1875GF | 1875 | 1705 | UK 4012-46TAG3A | S7L1D-E41 | 5100*2200*2850 | ISO 20'ft HQ | Download",
        "| HC-1875GF | 1875 | 1705 | India 4012-46TAG3A | S7L1D-E41 | 5100*2200*2850 | ISO 20'ft HQ | Download",
        "| HC-2000GF | 2000 | 1850 | UK 4016TAG1A | S7L1D-F41 | 5400*2650*2650 | ISO 40'ft HQ | Download",
        "| HC-2000GF | 2000 | 1850 | India 4016TAG1A | S7L1D-F41 | 5400*2650*2650 | ISO 40'ft HQ | Download",
        "| HC-2000GF(W-A) | 2000 | 1850 | 4016-61TRG1 | S7L1D-F41 | 5400*2650*2650 | ISO 40'ft HQ | Download",
        "| HC-2250GF(W-A) | 2250 | 2050 | 4016-61TRG2 | S7L1D-F41 | 5400*2650*2650 | ISO 40'ft HQ | Download",
        "| HC-2250GF | 2250 | 2050 | UK 4016TAG2A | S7L1D-G41 | 5400*2650*2650 | ISO 40'ft HQ | Download",
        "| HC-2250GF | 2250 | 2050 | India 4016TAG2A | S7L1D-G41 | 5400*2650*2650 | ISO 40'ft HQ | Download",
        "| HC-2500GF | 2500 | 2272.5 | UK 4016-61TRG3 | S7L1D-J4 or PI 734H1 | 6000*2700*3400 | ISO 40'ft HQ | Download",
        "| HC-2500GF | 2500 | 2272.5 | India 4016-61TRG3 | S7L1D-J4 or PI 734H1 | 6000*2700*3400 | ISO 40'ft HQ | Download",
        "| Genset Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Dimension mm Soundproof Type | Data PDF",
        "| HC-10GF-60 | 12 | 11 | 403D-11G | S0L1-H1 | 1300*690*1320 | 1710*880*1350 | Download",
        "| HC-14GF-60 | 17 | 15.8 | 403D-15G or 403A-15G2 | S0L1-P1 | 1300*690*1320 | 1710*880*1350 | Download",
        "| HC-16GF-60 | 20 | 18 | 403A-15G2 | S0L2-F1 | 1470*690*1320 | 1910*880*1450 | Download",
        "| HC-24GF-60 | 26 | 24 | 404D-22G | S0L2-M1 | 1470*690*1320 | 1910*880*1450 | Download",
        "| HC-32GF-60 | 33 | 30 | 404D-22TG | S0L2-P1 | 1470*690*1320 | 1910*880*1450 | Download",
        "| HC-34GF-60 | 38 | 35 | 1103A-33G | S1L2-J1 | 1760*760*1380 | 2290*1060*1680 | Download",
        "| HC-50GF-60 | 57 | 52 | 1103A-33TG1 | UCI 224C1 | 1760*760*1380 | 2290*1060*1680 | Download",
        "| HC-65GF-60 | 38 | 35 | 1103A-33G | S1L2-J1 | 1760*760*1380 | 2290*1060*1680 | Download",
        "| HC-70GF-60 | 82 | 74 | 1104D-44TG1 | UCI 224F1 | 1760*760*1380 | 2440*1060*1680 | Download",
        "| HC-88GF-60 | 100 | 91 | 1104A-44TG2 | UCI 224G1 | 2000*900*1550 | 2810*1140*1830 | Download",
        "| HC-110GF-60 | 125 | 114 | 1104C-44TAG2 | UCI 274C1 | 2150*900*1550 | 2810*1140*1830 | Download",
        "| HC-140GF-60 | 143 | 130 | 1106A-70TG1 | UCI 274D1 | 2410*930*1650 | 3250*1170*1800 | Download",
        "| HC-150GF-60 | 165 | 150 | 1106A-70TG1 | UCI 274E1 | 2410*930*1650 | 3250*1170*1800 | Download",
        "| HC-165GF-60 | 185 | 168 | 1106A-70TAG2 | UCI 274F1 | 2410*930*1650 | 3250*1170*1800 | Download",
        "| HC-200GF-60 | 218 | 198 | 1106A-70TAG3 | UCI 274G1 | 2550*930*1670 | 3590*1250*2050 | Download",
        "| HC-230GF-60 | 250 | 228 | 1106D-E70TAG5 | UCI 274H1 | 2550*930*1670 | 3590*1250*2050 | Download",
        "| HC-275GF-60 | 308 | 280 | 1506A-E88TAG3 | UCDI 274J1 | 2580*930*1670 | 3590*1250*2050 | Download",
        "| HC-300GF-60 | 330 | 300 | 1506A-E88TAG5 | S4L1D-C41 | 2800*1000*1690 | 3890*1460*2150 | Download",
        "| HC-330GF-60 | 380 | 350 | 1506A-E88TAG5 | S4L1D-D41 | 2800*1000*1690 | 3890*1460*2150 | Download",
        "| HC-400GF-60 | 438 | 400 | 2206D-E13TAG2 | S4L1D-E41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-450GF-60 | 500 | 450 | 2206D-E13TAG3 | S4L1D-F41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-500GF-60 | 550 | 500 | 2506C-E15TAG1 | HCI 544C1 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-510GF-60 | 625 | 568 | 2506C-E15TAG3 | HCI 544D1 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-550GF-60 | 625 | 568 | 2506C-E15TAG3 | HCI 544D1 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-650GF-60 | 688 | 625 | 2506C-E15TAG4 | HCI 544E1 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-720GF-60 | 750 | 681 | 2806C-E18TAG3 | HCI 544E1 | 3600*1400*2100 | 5030*1660*2550 | Download"
      ]
    },
    {
      "n": 123,
      "title": "OEM Hichaipower Deutz Diesel Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG) | Detail Data",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| HC-40GF | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050 | Download",
        "| HC-50GF | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100 | Download",
        "| HC-80GF | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200 | Download",
        "| HC-100GF | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380 | Download",
        "| HC-120GF | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330 | Download",
        "| HC-150GF | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820 | Download",
        "| HC-160GF | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820 | Download",
        "| HC-180GF | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880 | Download",
        "| HC-200GF | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300 | Download",
        "| HC-220GF | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300 | Download",
        "| HC-250GF | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300 | Download",
        "| HC-280GF | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300 | Download",
        "| HC-300GF | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300 | Download",
        "| HC-350GF | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870 | Download",
        "| HC-360GF | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190 | Download",
        "| HC-380GF | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190 | Download",
        "| HC-400GF | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190 | Download",
        "| HC-410GF | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190 | Download",
        "| HC-430GF | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190 | Download",
        "| HC-450GF | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190 | Download",
        "| HC-550GF | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120 | Download",
        "| HC-600GF | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120 | Download",
        "| KH-40GF2 | 55 | 44 | 50 | 40 | BF4M2012 | 2000x750x1300 | 1050",
        "| KH-50GF2 | 69 | 55 | 63 | 50 | BF4M2012C | 2000x750x1300 | 1100",
        "| KH-80GF2 | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200",
        "| KH-100GF2 | 138 | 110 | 125 | 100 | BF4M1013FC | 2150x750x1550 | 1380",
        "| KH-120GF2 | 165 | 132 | 150 | 120 | BF6M1013EC | 2473x900x1546 | 1330",
        "| KH-150GF2 | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 2600x1010x1700 | 1820",
        "| KH-160GF2 | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 2600x1010x1700 | 1820",
        "| KH-180GF2 | 248 | 198 | 225 | 180 | BF6M1015-LA GA | 2600x1140x1800 | 1880",
        "| KH-200GF2 | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | 3060x1315x2035 | 2300",
        "| KH-220GF2 | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | 3060x1315x2035 | 2300",
        "| KH-250GF2 | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | 3060x1315x2035 | 2300",
        "| KH-280GF2 | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | 3060x1315x2035 | 2300",
        "| KH-300GF2 | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | 3060x1315x2035 | 2300",
        "| KH-350GF2 | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | 3208x1515x1975 | 2870",
        "| KH-360GF2 | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | 3208x1815x1978 | 3190",
        "| KH-380GF2 | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | 3208x1815x1978 | 3190",
        "| KH-400GF2 | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | 3208x1815x1978 | 3190",
        "| KH-410GF2 | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | 3208x1815x1978 | 3190",
        "| KH-430GF2 | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | 3208x1815x1978 | 3190",
        "| KH-450GF2 | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | 3208x1815x1978 | 3190",
        "| KH-550GF2 | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | 4000x1850x2015 | 4120",
        "| KH-600GF2 | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | 4000x1850x2015 | 4120"
      ]
    },
    {
      "n": 124,
      "title": "OEM Hichaipower Volvo Diesel Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight (KG) | Detail Data",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| HC-68GF | 93.5 | 74.8 | 85 | 68 | TAD530GE | 2080x720x1450 | 1090 | Download",
        "| HC-75GF | 103.1 | 82.5 | 93.75 | 75 | TAD531GE | 2080x720x1450 | 1150 | Download",
        "| HC-80GF | 110.0 | 88 | 100 | 80 | TAD531GE | 2080x720x1450 | 1150 | Download",
        "| HC-90GF | 123.8 | 99 | 112.5 | 90 | TAD532GE | 2280x900x1450 | 1250 | Download",
        "| HC-100GF | 137.5 | 110 | 125 | 100 | TAD532GE | 2280x900x1450 | 1250 | Download",
        "| HC-120GF | 165.0 | 132 | 150 | 120 | TAD731GE | 2400x870x1450 | 1560 | Download",
        "| HC-150GF | 206.8 | 165 | 188 | 150 | TAD732GE | 2600x1050x1500 | 1600 | Download",
        "| HC-180GF | 247.5 | 198 | 225 | 180 | TAD733GE | 2600x1050x1670 | 1800 | Download",
        "| HC-200GF | 275.0 | 220 | 250 | 200 | TAD734GE | 2600x1120x1770 | 2700 | Download",
        "| HC-250GF | 343.8 | 275 | 312.5 | 250 | TAD1341GE | 2950x1120x1595 | 2700 | Download",
        "| HC-280GF | 385.0 | 308 | 350 | 280 | TAD1342GE | 2950x1120x1595 | 2700 | Download",
        "| HC-300GF | 412.5 | 330 | 375 | 300 | TAD1343GE | 3130x1115x1800 | 3000 | Download",
        "| HC-320GF | 440.0 | 352 | 400 | 320 | TAD1344GE | 3130x1115x1800 | 3000 | Download",
        "| HC-360GF | 495.0 | 396 | 450 | 360 | TAD1345GE | 3205x1115x1800 | 3200 | Download",
        "| HC-400GF | 550.0 | 440 | 500 | 400 | TAD1641GE | 3300x1160x2000 | 3800 | Download",
        "| HC-450GF | 618.8 | 495 | 562.5 | 450 | TAD1642GE | 3300x1160x2000 | 3810 | Download",
        "| HC-500GF | 687.5 | 550 | 625 | 500 | TAD1643GE | 3405x1397x2000 | 4050 | Download",
        "| HC-142GF2 | 145 | 131 | TAD532GE | UCI 274D1 | 2150*900*1550 | 2810*1140*1830 | Download",
        "| HC-206GF2 | 220 | 200 | TAD732GE | UCI 274G1 | 2550*930*1670 | 3590*1310*2050 | Download",
        "| HC-220GF2 | 248 | 223 | TAD733GE | UCI 274H1 | 2550*930*1670 | 3590*1310*2050 | Download",
        "| HC-220GF2(8L) | 250 | 225 | TAD840GE-B | UCI 274H1 | 2550*930*1670 | 3590*1310*2050 | Download",
        "| HC-275GF2 | 286 | 260 | TAD734GE | UCDI 274J1 | 2600*1120*1761 | 3590*1310*2050 | Download",
        "| HC-275GF2-8L | 286 | 260 | TAD841GE | UCDI 274J1 | 2600*1120*1761 | 3590*1310*2050 | Download",
        "| HC-330GF2 | 335 | 305 | TAD842GE | S4L1D-C41 | 3100*1120*1788 | 3890*1460*2150 | Download",
        "| HC-350GF2 | 375 | 340 | TAD1341GE | S4L1D-D41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-360GF2 | 352 | 320 | TAD843GE | S4L1D-D41 | 3100*1120*1788 | 3890*1460*2150 | Download",
        "| HC-385GF2 | 440 | 400 | TAD1342GE | S4L1D-E41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-415GF2 | 450 | 410 | TAD1343GE | S4L1D-E41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-450GF2 | 500 | 455 | TAD1344GE | S4L1D-F41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-550GF2 | 642 | 570 | TAD1641GE | HCI 544D1 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-550GF2-13L | 564 | 512 | TAD1346GE | S5L1D-C41 | 3100*1120*1788 | 4230*1460*2150 | Download",
        "| HC-670GF2 | 688 | 625 | TAD1642GE | S5L1D-E4 | 3400*1270*1974 | 4630*1660*2250 | Download",
        "| HC-700GF2 | 750 | 688 | TWD1643GE | HCI 544E1 | 3400*1400*2100 | 5030*1650*2550 | Download",
        "| HC-700GF2-1 | 752 | 684 | TWD1644GE | S5L1D-E41 | 3400*1400*2100 | 5030*1650*2550 | Download",
        "| HC-770GF2 | 800 | 725 | TWD1673GE | HCI 544FS1 | 3400*1400*2100 | 5030*1650*2550 | Download",
        "| HC-836GF2 | 880 | 800 | TWD1744GE | S5L1D-H4 | 5030*1660*2550 | 3600*1400*2100 | Download"
      ]
    },
    {
      "n": 125,
      "title": "OEM Hichai MTU Diesel Generator Set Exporter, Manufacturers | HiChai Power",
      "header": [
        "| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight | Detail Data",
        "| kVA | kW | kVA | kW | mm | KG"
      ],
      "rows": [
        "| HC-224GF | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795 | Download",
        "| HC-250GF | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795 | Download",
        "| HC-300GF | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570 | Download",
        "| HC-320GF | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570 | Download",
        "| HC-360GF | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065 | Download",
        "| HC-400GF | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065 | Download",
        "| HC-480GF | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100 | Download",
        "| HC-520GF | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000 | Download",
        "| HC-528GF | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100 | Download",
        "| HC-640GF | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000 | Download",
        "| HC-728GF | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850 | Download",
        "| HC-800GF | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850 | Download",
        "| HC-910GF | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000 | Download",
        "| HC-1000GF | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500 | Download",
        "| HC-1150GF | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000 | Download",
        "| HC-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000 | Download",
        "| HC-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500 | Download",
        "| HC-1450GF | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000 | Download",
        "| HC-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000 | Download",
        "| HC-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600 | Download",
        "| HC-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000 | Download",
        "| HC-2330GF | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500 | Download",
        "| HC-2500GF | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000 | Download",
        "| HC-880GF2 | 1000 | 910 | 12V2000G85 | S6L1D-C4 | 4000*1750*2050 | ISO 20'ft GP | Download",
        "| HC-1000GF2 | 1137 | 1025 | 16V2000G45 | S6L1D-D4 | 4500*2100*2080 | ISO 20'ft GP | Download",
        "| HC-1100GF2 | 1265 | 1150 | 16V2000G85 | S6L1D-E4 | 4500*2100*2080 | ISO 20'ft GP | Download",
        "| HC-1250GF2 | 1450 | 1338 | 18V2000G85 | S6L1D-F4 | 4600*2100*2300 | ISO 20'ft GP | Download",
        "| HC-1350GF2 | 1500 | 1362 | 18V2000G85 | S6L1D-G4 | 4600*2100*2300 | ISO 20'ft GP | Download",
        "| HC-2000GF2-G24S | 2200 | 2000 | 12V4000G24S | S7L1D-F4 | 3980*1845*2270 | ISO 40'ft HQ | Download",
        "| HC-2250GF2-G14S | 2500 | 2275 | 16V4000G14S | S7L1D-G4 | 4790*1845*2270 | ISO 40'ft HQ | Download",
        "| HC-2500GF2-G24S | 2750 | 2500 | 16V4000G24S | S7L1D-H4 | 5400*1845*2500 | ISO 40'ft HQ | Download",
        "| HC-2750GF2-G14S | 3125 | 2813 | 20V4000G14S | ECO 46-2L | 5650*1900*2650 | ISO 40'ft HQ | Download",
        "| HC-3000GF2-G24S | 3438 | 3125 | 20V4000G24S | LSA 52.3 UL16 | 5700*1950*2700 | ISO 40'ft HQ | Download",
        "| HC-3250GF2-G44S | 3750 | 3450 | 20V4000G44S | LSA 53.2M9 | 5750*1980*2750 | ISO 40'ft HQ | Download",
        "| HC-2000GF2-G83 | 2200 | 2000 | 12V4000G83 | S7L1D-F4 | 3980*1845*2270 | ISO 40'ft HQ | Download",
        "| HC-2250GF2-G43 | 2500 | 2275 | 16V4000G43 | S7L1D-G4 | 4790*1845*2270 | ISO 40'ft HQ | Download",
        "| HC-2500GF2-60 | 2750 | 2500 | 16V4000G83 | S7L1D-H4 | 5400*1845*2500 | ISO 40'ft HQ | Download",
        "| HC-2750GF2-G43 | 3125 | 2813 | 20V4000G43 | ECO 46-2L | 5650*1900*2650 | ISO 40'ft HQ | Download",
        "| HC-3000GF2-G83 | 3438 | 3125 | 20V4000G83 | ECO46-VL (Mecc Alte) | 5700*1950*2700 | ISO 40'ft HQ | Download",
        "| HC-3250GF2-G83LS | 3750 | 3450 | 20V4000G83LS | LSA 53.1M80 (Leroy Somer) | 5750*1980*2750 | ISO 40'ft HQ | Download"
      ]
    },
    {
      "n": 126,
      "title": "OEM Hichai HD Hyundai Infracore Engine Exporter, Manufacturers | HiChai Power",
      "header": [
        "| Model | Standby Power | Prime Power | Engine Model | Dimension | Weight | Detail Data",
        "| KVA | KW | KVA | KW | KG"
      ],
      "rows": [
        "| HC-50GF | 69 | 55 | 63 | 50 | DB58 | 1800 x730x1250 | 810 | Download",
        "| HC-64GF | 88 | 70 | 80 | 64 | D1126 | 2300x790x1500 | 1500 | Download",
        "| HC-75GF | 103 | 83 | 94 | 75 | D1146T | 2300x790x1500 | 1500 | Download",
        "| HC-90GF | 124 | 99 | 113 | 90 | D1146T | 2300x790x1500 | 1500 | Download",
        "| HC-100GF | 138 | 110 | 125 | 100 | P086T1-1 | 2650x950x1400 | 1800 | Download",
        "| HC-120GF | 165 | 132 | 150 | 120 | P086T1-1 | 2650x950x1400 | 1800 | Download",
        "| HC-150GF | 206 | 165 | 188 | 150 | P086T1 | 2650x950x1400 | 1800 | Download",
        "| HC-200GF | 275 | 220 | 250 | 200 | P126T1 | 2960x1030x1500 | 2315 | Download",
        "| HC-250GF | 344 | 275 | 313 | 250 | P126T1-11 | 2960x1030x1500 | 2315 | Download",
        "| HC-280GF | 385 | 308 | 350 | 280 | P158LE-1 | 3120x1390x1690 | 2715 | Download",
        "| HC-300GF | 413 | 330 | 375 | 300 | P158LE | 3120x1390x1690 | 2885 | Download",
        "| HC-350GF | 481 | 385 | 438 | 350 | P158LE-S | 3120x1390x1690 | 2885 | Download",
        "| HC-400GF | 550 | 440 | 500 | 400 | P180LE | 3300x1390x1780 | 3285 | Download",
        "| HC-450GF | 619 | 495 | 563 | 450 | P222LE-1 | 3300x1390x1780 | 3285 | Download",
        "| HC-500GF | 688 | 550 | 625 | 500 | P222LE-S | 3450x1390x1820 | 3900 | Download",
        "| HC-560GF | 770 | 616 | 700 | 560 | P222LE-11 | 3600x1420x1700 | 3980 | Download",
        "| HC-600GF | 825 | 660 | 750 | 600 | P222FE-11 | 3600x1420x1700 | 4100 | Download",
        "| HC-640GF | 880 | 704 | 800 | 640 | P222FE-11 | 3700x1500x1800 | 4160 | Download",
        "| KH-50GF2 | 69 | 55 | 63 | 50 | DB58 | 1800 x730x1250 | 810",
        "| KH-64GF2 | 88 | 70 | 80 | 64 | D1126 | 2300x790x1500 | 1500",
        "| KH-75GF2 | 103 | 83 | 94 | 75 | D1146T | 2300x790x1500 | 1500",
        "| KH-90GF2 | 124 | 99 | 113 | 90 | D1146T | 2300x790x1500 | 1500",
        "| KH-100GF2 | 138 | 110 | 125 | 100 | P086T1-1 | 2650x950x1400 | 1800",
        "| KH-120GF2 | 165 | 132 | 150 | 120 | P086T1-1 | 2650x950x1400 | 1800",
        "| KH-150GF2 | 206 | 165 | 188 | 150 | P086T1 | 2650x950x1400 | 1800",
        "| KH-200GF2 | 275 | 220 | 250 | 200 | P126T1 | 2960x1030x1500 | 2315",
        "| KH-250GF2 | 344 | 275 | 313 | 250 | P126T1-11 | 2960x1030x1500 | 2315",
        "| KH-280GF2 | 385 | 308 | 350 | 280 | P158LE-1 | 3120x1390x1690 | 2715",
        "| KH-300GF2 | 413 | 330 | 375 | 300 | P158LE | 3120x1390x1690 | 2885",
        "| KH-350GF2 | 481 | 385 | 438 | 350 | P158LE-S | 3120x1390x1690 | 2885",
        "| KH-400GF2 | 550 | 440 | 500 | 400 | P180LE | 3300x1390x1780 | 3285",
        "| KH-450GF2 | 619 | 495 | 563 | 450 | P222LE-1 | 3300x1390x1780 | 3285",
        "| KH-500GF2 | 688 | 550 | 625 | 500 | P222LE-S | 3450x1390x1820 | 3900",
        "| KH-560GF2 | 770 | 616 | 700 | 560 | P222LE-11 | 3600x1420x1700 | 3980",
        "| KH-600GF2 | 825 | 660 | 750 | 600 | P222FE-11 | 3600x1420x1700 | 4100",
        "| KH-640GF2 | 880 | 704 | 800 | 640 | P222FE-11 | 3700x1500x1800 | 4160"
      ]
    },
    {
      "n": 127,
      "title": "OEM Hichai Baudouin Generator Set Series - Top China Suppliers and Factory for PERKINS Diesel Generators Exporter, Manufacturers | HiChai Power",
      "header": [
        "| | HICHAIPOWER Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Open Type Dimensions (mm) | Soundproof Type Dimensions (mm) | Technical Datasheet"
      ],
      "rows": [
        "| HC-BD70 | 68.8 | 62.5 | 4M10G70/5 | TAL-A42-H | — | 2440*1060*1680 | Download",
        "| HC-BD90 | 90 | 80 | 4M10G88/5 | TAL-A44-C | — | 2810*1140*1830 | Download",
        "| HC-BD110 | 110 | 100 | 4M10G110/5 | TAL-A44-D | — | 2810*1140*1830 | Download",
        "| HC-BD140 | 137.5 | 125 | 6M11G150/5 | TAL-A44-E | — | 3230*1170*1800 | Download",
        "| HC-BD150 | 150 | 135 | 6M11G150/5 | TAL-A44-H | — | 3230*1170*1800 | Download",
        "| HC-BD165 | 165 | 150 | 6M11G165/5 | TAL-A44-J | — | 3230*1170*1800 | Download",
        "| HC-BD220 | 220 | 200 | 6M16G220/5 | N200G4 | — | 3590*1310*2050 | Download",
        "| HC-BD275 | 275 | 250 | 6M16G275/5 | TAL-A46-D | — | 3890*1460*2150 | Download",
        "| HC-BD330 | 330 | 300 | 6M16G350/5 | TAL-A46-F | — | 3890*1460*2150 | Download",
        "| HC-BD350 | 350 | 320 | WP10D320E200 6M16G350/5 | S4L1D-E41 | — | 4090*1460*2150 | Download",
        "| HC-BD385 | 385 | 350 | WP13D385E200 6M21G385/5 | S4L1D-E41 | — | 4230*1460*2150 | Download",
        "| HC-BD440 | 440 | 400 | 6M21G440/5 | S4L1D-F41 | — | 4230*1460*2150 | Download",
        "| HC-BD500 | 500 | 450 | 6M21G500/5 | S4L1D-G41 | — | 4630*1660*2250 | Download",
        "| HC-BD550 | 550 | 500 | 6M21G550/5 | S5L1D-C4 | — | 4630*1660*2250 | Download",
        "| HC-BD660 | 660 | 600 | 8M21G660/5 | S5L1D-E41 | — | 5030*1860*2550 | Download",
        "| HC-BD700 | 700 | 635 | 6M33D633E200 | S5L1D-E41 | 3650*1638*2050 | 5530*1860*2550 | Download",
        "| HC-BD715 | 715 | 650 | 6M33G6D3/5 | S5L1D-F41 | 3650*1638*2050 | 5530*1860*2550 | Download",
        "| HC-BD760 | 760 | 700 | 6M33G750/5 | S5L1D-G4 | 3650*1638*2050 | 5530*1860*2550 | Download",
        "| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download",
        "| HC-BD880 | 880 | 800 | 8M33G900/5 | S6L1D-C41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD880-III | 880 | 800 | 8M33G1D0/5 | S6L1D-C41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1000 | 1000 | 910 | 8M33G1000/5 | S6L1D-D41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1000-III | 1000 | 910 | 8M33G5D0/5 | S6L1D-D41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1100 | 1125 | 1025 | 12M26G1100/5 | S6L1D-E4 | 4500*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1100-III | 1125 | 1025 | 8M33G6D3/5 | S6L1D-E41 | 4200*2100*2080 | ISO 20'ft HQ | Download",
        "| HC-BD1250 | 1250 | 1135 | 12M33D1108E200 | S6L1D-F4 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD1375 | 1375 | 1250 | 12M33D1210E200 | S6L1D-G4 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD1375-III | 1375 | 1250 | 12M33G8D3/5 | S6L1D-G41 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD1500 | 1500 | 1375 | 12M33G1500/5 | S6L1D-H4 | 4600*2100*2300 | ISO 20'ft HQ | Download",
        "| HC-BD1650 | 1650 | 1500 | 12M33G14D3/5 (12M33G1650/5) | PI 734C1 | — | — | Download",
        "| HC-BD1800 | 1800 | 1640 | 16M33G2D3/5 | PI 734ES1 | 5300×2300×2600 | — | Download",
        "| HC-BD1900 | 1900 | 1750 | 16M33G4D3/5 | S7L1D-E41 | 5200×2200×2500 | — | Download",
        "| HC-BD2000 | 2000 | 1875 | 16M33G6D3/5 | S7L1D-F41 | 5300×2300×2600 | — | Download",
        "| HC-BD2250E | 2250 | NA | 16M33G8D3/5 | S7L1D-G41 | 5300×2300×2600 | — | Download",
        "| HC-BD2250 | 2250 | 2050 | 20M33G2D3/5 | S7L1D-G41 | — | — | Download",
        "| HC-BD2500 | 2500 | 2275 | 20M33G4D3/5 | S7L1D-H41 | — | — | Download",
        "| HC-BD2750 | 2750 | 2500 | 12M55G4D3/5 | S7L1D-J4 | — | — | Download",
        "| HC-BD3000 | 3000 | 2750 | 12M55G6D3/5 | LSA52.3 UL16 | — | — | Download",
        "| HC-BD3100 | 3125 | 2813 | 16M55G0D3/5 | LSA 53.2M9 | — | — | Download",
        "| HC-BD3300 | 3313 | 3000 | 16M55G2D3/5 | LSA 53.2M9 | — | — | Download",
        "| HC-BD3750 | 3750 | 3250 | 16M55G4D3/5 | LSA 53.2M12 | — | — | Download",
        "| HC-BD4000 | 4135 | 3750 | 16M55G6D3/5 | LSA 54.2L14 | — | — | Download"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": "InteliGen",
      "text": "InteliGen",
      "line": "IL-NT AMF InteliGen-NTC",
      "src": [
        3002
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6020",
      "text": "DSE6020",
      "line": "3.DSE6020, Smartgen control system",
      "src": [
        105
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6120",
      "text": "DSE6120",
      "line": "3.DSE6120, Smartgen control system",
      "src": [
        107
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6120 MKII",
      "text": "DSE6120MKII",
      "line": "3.DSE6120MKII, Smartgen control system 6.Battery and battery switch",
      "src": [
        108
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7320",
      "text": "Deepsea 7320",
      "line": "HGM9510 Deepsea 7320",
      "src": [
        3002
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8610",
      "text": "Deep Sea 8610",
      "line": "To enhance operational convenience and monitoring capabilities, each base station is equipped with the Deep Sea 8610 controller along with the remote 890 module. This integrated control system serves as the \"brain\" of the power unit,",
      "src": [
        3001
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120UC",
      "text": "HGM6120UC",
      "line": "IC-NT-MINT-2013 HGM6120UC",
      "src": [
        3002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM7120UC",
      "text": "HGM7120UC",
      "line": "HGM6120UC HGM7120UC",
      "src": [
        3002
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9510",
      "text": "HGM9510",
      "line": "HGM7120UC HGM9510",
      "src": [
        3002
      ]
    }
  ]
}
