{
  "id": "landtop-fuzhou",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Fuzhou Landtop Co., Ltd.",
    "zh": null,
    "brands": [
      "LANDTOP"
    ]
  },
  "website": "https://www.landtop.cn/",
  "hq": {
    "province": "Fujian",
    "city": "Fuzhou"
  },
  "founded": 2011,
  "foundedSrc": [
    2
  ],
  "relatedIds": [
    "tecgen-fujian"
  ],
  "strengths": [
    {
      "text": "Trụ sở kinh doanh tại Phúc Châu, cơ sở sản xuất tại Phúc An; nhà máy tổ máy là Fujian Tecgen Power (bản ghi tecgen-fujian)",
      "src": [
        1
      ]
    },
    {
      "text": "Thành lập 2011",
      "src": [
        2
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Generator sets",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "alternator",
      "series": "Alternators",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "WEICHAI series",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 18,
        "max": 3000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          3
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        3
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 1,
      "url": "https://www.landtop.cn/news.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "FUZHOU LANDTOP CO., LTD. (Sales Headquarter)",
        "FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)",
        "our company participated in the 57th International Algeria Fair under the name of our generator set factory, FUJIAN TECGEN POWER CO., LTD."
      ],
      "file": "sources/landtop-fuzhou/1.md"
    },
    {
      "n": 2,
      "url": "https://www.landtop.cn/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Fuzhou Landtop Co., Ltd. was founded in 2011 in Fuzhou, Fujian Province, with our own production factories in Fu'an City."
      ],
      "file": "sources/landtop-fuzhou/2.md"
    },
    {
      "n": 3,
      "url": "https://www.landtop.cn/weichai-generator.html",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "18kW-3000kW WEICHAI丨Diesel Generator Set"
      ],
      "file": "sources/landtop-fuzhou/3.md"
    },
    {
      "n": 104,
      "url": "https://www.landtop.cn/weichai-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/104.md"
    },
    {
      "n": 114,
      "url": "https://www.landtop.cn/single-phase-brush-alternator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Rated Output (KW) | Current (A) | Voltage (V) | Rated Speed (r/min) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS"
      ],
      "file": "sources/landtop-fuzhou/114.md"
    },
    {
      "n": 115,
      "url": "https://www.landtop.cn/three-phase-brush-alternator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Rated Output (KW) | Rated Capacity (Kva) | Rated Current (A) | Rated Speed (r/min) | Rated Voltage (V) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS"
      ],
      "file": "sources/landtop-fuzhou/115.md"
    },
    {
      "n": 116,
      "url": "https://www.landtop.cn/ricardo-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/116.md"
    },
    {
      "n": 117,
      "url": "https://www.landtop.cn/kofo-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/117.md"
    },
    {
      "n": 118,
      "url": "https://www.landtop.cn/quanchai-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/118.md"
    },
    {
      "n": 119,
      "url": "https://www.landtop.cn/yangdong-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/119.md"
    },
    {
      "n": 120,
      "url": "https://www.landtop.cn/faw-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Governor Type | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/120.md"
    },
    {
      "n": 121,
      "url": "https://www.landtop.cn/sdec-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/121.md"
    },
    {
      "n": 122,
      "url": "https://www.landtop.cn/baudouin-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/122.md"
    },
    {
      "n": 123,
      "url": "https://www.landtop.cn/yuchai-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/123.md"
    },
    {
      "n": 124,
      "url": "https://www.landtop.cn/deutz-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/124.md"
    },
    {
      "n": 125,
      "url": "https://www.landtop.cn/cummins-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/125.md"
    },
    {
      "n": 126,
      "url": "https://www.landtop.cn/perkins-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/126.md"
    },
    {
      "n": 127,
      "url": "https://www.landtop.cn/beinei-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model"
      ],
      "file": "sources/landtop-fuzhou/127.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 104,
      "title": "WEICHAI Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP25W | 25 | 20 | 23 | 18 | Electronic | T2 | WP2.3D25E200 | LTP184-18",
        "| LTP36W | 36 | 29 | 33 | 26 | Electronic | T2 | WP2.3D33E200 | LTP184-26",
        "| LTP41W | 41 | 33 | 38 | 30 | Electronic | T2 | WP2.3D40E200 | LTP184-30",
        "| LTP50W | 50 | 40 | 45 | 36 | Electronic | T2 | WP2.3D48E200 | LTP224-36",
        "| LTP69W | 69 | 55 | 63 | 50 | Electronic | T2 | WP4.1D66E200 | LTP224-50",
        "| LTP89W | 89 | 72 | 81 | 65 | Electronic | T2 | WP4.1D80E200 | LTP224-65",
        "| LTP110W | 110 | 88 | 100 | 80 | Electronic | T2 | WP4.1D100E200 | LTP274-80",
        "| LTP138W | 138 | 110 | 125 | 100 | Electronic | T2 | WP6D132E200 | LTP274-100",
        "| LTP165W | 165 | 132 | 150 | 120 | Electronic | T2 | WP6D152E200 | LTP274-120",
        "| LTP187W | 187 | 150 | 170 | 136 | Electronic | T2 | WP6D167E200 | LTP274-136",
        "| LTP220W | 220 | 176 | 200 | 160 | Electronic | T2 | WP10D200E200 | LTP274-160",
        "| LTP254W | 254 | 204 | 231 | 185 | Electronic | T2 | WP10D238E200 | LTP274-185",
        "| LTP275W | 275 | 220 | 250 | 200 | Electronic | T2 | WP10D264E200 | LTP274-200",
        "| LTP344W | 344 | 275 | 313 | 250 | Electronic | T2 | WP10D320E200 | LTP314-250",
        "| LTP344W | 344 | 275 | 313 | 250 | Electronic | T2 | WP12D353E200 | LTP314-250",
        "| LTP413W | 413 | 330 | 375 | 300 | Electronic | T2 | WP13D385E200 | LTP314-300",
        "| LTP440W | 440 | 352 | 400 | 320 | Electronic | T2 | WP13D405E200 | LTP314-320",
        "| LTP481W | 481 | 385 | 438 | 350 | Electric | T3 | WP13D440E310 | LTP354-350",
        "| LTP550W | 550 | 440 | 500 | 400 | Electric | T3 | WP13D490E310 | LTP354-400",
        "| LTP715W | 715 | 572 | 650 | 520 | Electronic | T2 | 6M33D633E200 | LTP354-520",
        "| LTP756W | 756 | 605 | 688 | 550 | Electronic | T2 | 6M33D670E200 | LTP354-550",
        "| LTP825W | 825 | 660 | 750 | 600 | Electric | T3 | 6M33D725E310 | LTP404-600",
        "| LTP894W | 894 | 715 | 813 | 650 | Electronic | T2 | 12M26D792E200 | LTP404-650",
        "| LTP990W | 990 | 792 | 900 | 720 | Electronic | T2 | 12M26D902E200 | LTP404-720",
        "| LTP1100W | 1100 | 880 | 1000 | 800 | Electronic | T2 | 12M26D968E200 | LTP404-800",
        "| LTP1238W | 1238 | 990 | 1125 | 900 | Electronic | T2 | 12M33D1108E200 |",
        "| LTP1375W | 1375 | 1100 | 1250 | 1000 | Electronic | T2 | 12M33D1210E200 |",
        "| LTP1513W | 1513 | 1210 | 1375 | 1100 | Electronic | T2 | 12M33D1320E200 |",
        "| LTP1650W | 1650 | 1320 | 1500 | 1200 | Electric | T3 | 12M33D1500E310 |",
        "| LTP1650W | 1650 | 1320 | 1500 | 1200 | Electric | T3 | 16M33D1530E310 |",
        "| LTP1788W | 1788 | 1430 | 1625 | 1300 | Electric | T3 | 16M33D1580E310 |",
        "| LTP1925W | 1925 | 1540 | 1750 | 1400 | Electric | T3 | 16M33D1680E310 |",
        "| LTP2063W | 2063 | 1650 | 1875 | 1500 | Electric | T3 | 16M33D1800E310 |",
        "| LTP2200W | 2200 | 1760 | 2000 | 1600 | Electric | T3 | 16M33D1980E310 |",
        "| LTP2200W | 2200 | 1760 | 2000 | 1600 | Electric | T3 | 20M33D2020E310 |",
        "| LTP2475W | 2475 | 1980 | 2250 | 1800 | Electric | T3 | 20M33D2210E310 |",
        "| LTP2475W | 2475 | 1980 | 2250 | 1800 | Electric | T3 | 12M55D2210E310 |",
        "| LTP2750W | 2750 | 2200 | 2500 | 2000 | Electric | T3 | 12M55D2450E310 |",
        "| LTP3025W | 3025 | 2420 | 2750 | 2200 | Electric | T3 | 12M55D2700E310 |",
        "| LTP3300W | 3300 | 2640 | 3000 | 2400 | Electric | T3 | 16M55D2900E310 |",
        "| LTP3575W | 3575 | 2860 | 3250 | 2600 | Electric | T3 | 16M55D3300E310 |",
        "| LTP4125W | 4125 | 3300 | 3750 | 3000 | Electric | T3 | 16M55D3600E310 |"
      ]
    },
    {
      "n": 104,
      "title": "WEICHAI Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP28W | 28 | 22 | 25 | 20 | Electronic | T2 | WP2.3D30E201 | LTP184-20",
        "| LTP41W | 41 | 33 | 38 | 30 | Electronic | T2 | WP2.3D41E201 | LTP184-30",
        "| LTP48W | 48 | 39 | 44 | 35 | Electronic | T2 | WP2.3D47E201 | LTP184-35",
        "| LTP55W | 55 | 44 | 50 | 40 | Electronic | T2 | WP2.3D58E201 | LTP224-40",
        "| LTP83W | 83 | 66 | 75 | 60 | Electronic | T2 | WP4.1D80E201 | LTP224-60",
        "| LTP103W | 103 | 83 | 94 | 75 | Electronic | T2 | WP4.1D95E201 | LTP224-75",
        "| LTP124W | 124 | 99 | 113 | 90 | Electronic | T2 | WP4.1D115E201 | LTP274-90",
        "| LTP138W | 138 | 110 | 125 | 100 | Electronic | T2 | WP6D132E201 | LTP274-100",
        "| LTP165W | 165 | 132 | 150 | 120 | Electronic | T2 | WP6D158E201 | LTP274-120",
        "| LTP187W | 187 | 150 | 170 | 136 | Electronic | T2 | WP6D180E201 | LTP274-136",
        "| LTP206W | 206 | 165 | 188 | 150 | Electronic | T2 | WP10D200E201 | LTP274-150",
        "| LTP248W | 248 | 198 | 225 | 180 | Electronic | T2 | WP10D238E201 | LTP274-180",
        "| LTP275W | 275 | 220 | 250 | 200 | Electronic | T2 | WP10D264E201 | LTP274-200",
        "| LTP385W | 385 | 308 | 350 | 280 | Electronic | T2 | WP10D360E201 | LTP314-280",
        "| LTP413W | 413 | 330 | 375 | 300 | Electronic | T2 | WP13D385E201 | LTP314-300",
        "| LTP550W | 550 | 440 | 500 | 400 | Electric | T3 | WP13D510E311 | LTP314-400",
        "| LTP756W | 756 | 605 | 688 | 550 | Electronic | | 6M33D670E201 | LTP354-550",
        "| LTP791W | 791 | 633 | 719 | 575 | Electronic | | 6M33D710E201 | LTP354-575",
        "| LTP825W | 825 | 660 | 750 | 600 | Electric | T3 | 6M33D740E311 | LTP354-600",
        "| LTP990W | 990 | 792 | 900 | 720 | Electronic | T2 | 12M26D902E201 | LTP404-720",
        "| LTP1100W | 1100 | 880 | 1000 | 800 | Electronic | T2 | 12M26D1012E201 | LTP404-800",
        "| LTP1375W | 1375 | 1100 | 1250 | 1000 | Electronic | T2 | 12M33D1265E201 |",
        "| LTP1502W | 1502 | 1201 | 1365 | 1092 | Electronic | T2 | 12M33D1320E201 |",
        "| LTP1513W | 1513 | 1210 | 1375 | 1100 | Electronic | T2 | 12M33D1420E201 |",
        "| LTP1925W | 1925 | 1540 | 1750 | 1400 | Electric | T3 | 16M33D1680E311 |",
        "| LTP2063W | 2063 | 1650 | 1875 | 1500 | Electric | T3 | 16M33D1785E311 |",
        "| LTP2188W | 2188 | 1750 | 1989 | 1591 | Electric | T3 | 16M33D1920E311 |",
        "| LTP2475W | 2475 | 1980 | 2250 | 1800 | Electric | | 20M33D2230E311 |",
        "| LTP2750W | 2750 | 2200 | 2500 | 2000 | Electric | | 20M33D2460E311 |",
        "| LTP2750W | 2750 | 2200 | 2500 | 2000 | Electric | | 12M55D2420E311 |",
        "| LTP3094W | 3094 | 2475 | 2813 | 2250 | Electric | | 12M55D2700E311 |",
        "| LTP3300W | 3300 | 2640 | 3000 | 2400 | Electric | | 16M55D2960E311 |",
        "| LTP3520W | 3520 | 2816 | 3200 | 2560 | Electric | | 16M55D3150E311 |",
        "| LTP3630W | 3630 | 2904 | 3300 | 2640 | Electric | | 16M55D3350E311 |",
        "| LTP4125W | 4125 | 3300 | 3750 | 3000 | Electric | | 16M55D3600E311 |"
      ]
    },
    {
      "n": 114,
      "title": "Single Phase Brush Alternator - LANDTOP",
      "header": [
        "| Model | Rated Output (KW) | Current (A) | Voltage (V) | Rated Speed (r/min) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS",
        "| Series Connection | Parallel Connection | Series Connection | Parallel Connection"
      ],
      "rows": [
        "| ST-2 | 2 | 8.7 | 17.4 | 230V | 115V | 1500/1800 | 50/60 | 43.5 | 51.5 | 51*29*43 | 455",
        "| ST-3 | 3 | 13 | 26 | 44.5 | 52.5 | 51*29*43 | 455",
        "| ST-5 | 5 | 21.8 | 43.5 | 69 | 79 | 61*34*50 | 279",
        "| ST-7.5/8 | 7.5/8 | 32.6 | 65.2 | 71 | 81 | 61*34*50 | 279",
        "| ST-10 | 10 | 43.7 | 87 | 88 | 102 | 65*39*54 | 211",
        "| ST-12 | 12 | 52.2 | 104.4 | 97 | 111 | 65*39*54 | 211",
        "| ST-15 | 15 | 65.2 | 130.4 | 128 | 141 | 70*42*58 | 170",
        "| ST-20 | 20 | 87 | 174 | 134 | 153 | 70*42*58 | 170",
        "| ST-24 | 24 | 104 | 208 | 145 | 163 | 70*42*58 | 170"
      ]
    },
    {
      "n": 115,
      "title": "Three Phase Brush Alternator - LANDTOP",
      "header": [
        "| Model | Rated Output (KW) | Rated Capacity (Kva) | Rated Current (A) | Rated Speed (r/min) | Rated Voltage (V) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS"
      ],
      "rows": [
        "| STC-3 | 3 | 3.8 | 5.4 | 1500/1800 | 400/230 | 50/60 | 45 | 53 | 51*29*43 | 455",
        "| STC-5 | 5 | 6.3 | 9 | 70 | 80 | 61*34*50 | 279",
        "| STC-7.5/8 | 7.5/8 | 9.4 | 13.5 | 72 | 82 | 61*34*50 | 279",
        "| STC-10 | 10 | 12.5 | 18.1 | 89 | 103 | 65*39*54 | 211",
        "| STC-12 | 12 | 15 | 21.7 | 100 | 106 | 65*39*54 | 211",
        "| STC-15 | 15 | 18.8 | 27.1 | 135 | 146 | 70*42*58 | 170",
        "| STC-20 | 20 | 25 | 36.1 | 145 | 156 | 70*42*58 | 170",
        "| STC-24 | 24 | 30 | 43.3 | 147 | 165 | 70*42*58 | 170",
        "| STC-30 | 30 | 37.5 | 54.1 | 300 | 320 | 88*50*69 | 95",
        "| STC-40 | 40 | 50 | 72.2 | 345 | 365 | 88*50*69 | 95",
        "| STC-50 | 50 | 62.5 | 90.2 | 390 | 410 | 88*50*69 | 95"
      ]
    },
    {
      "n": 116,
      "title": "RICARDO Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP14R | 14 | 11 | 13 | 10.0 | Mechanical | ZH2110D | LTP164S-10",
        "| LTP18R | 18 | 14 | 16 | 13 | Mechanical | ZH2110D | LTP164S-12.8",
        "| LTP22R | 22 | 18 | 20 | 16.0 | Mechanical | ZH2110D | LTP184S-16",
        "| LTP14R | 14 | 11 | 13 | 10 | Mechanical | ZH490D | LTP164S-10",
        "| LTP18R | 18 | 14 | 16 | 12.8 | Mechanical | ZH490D | LTP164S-12.8",
        "| LTP22R | 22 | 18 | 20 | 16 | Mechanical | ZH490D | LTP184S-16",
        "| LTP25R | 25 | 20 | 23 | 18.0 | Mechanical | ZH490D | LTP184S-18",
        "| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH490ZD | LTP184S-22",
        "| LTP34R | 34 | 28 | 31 | 25.0 | Mechanical | ZH490ZD | LTP184S-25",
        "| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH4102D | LTP184S-22",
        "| LTP34R | 34 | 28 | 31 | 25.0 | Mechanical | ZH4102D | LTP184S-25",
        "| LTP36R | 36 | 29 | 33 | 26 | Mechanical | ZH4102D | LTP184S-26",
        "| LTP41R | 41 | 33 | 38 | 30.0 | Mechanical | ZH4102ZD | LTP184S-30",
        "| LTP44R | 44 | 35 | 40 | 32 | Mechanical | ZH4102ZD | LTP184S-32",
        "| LTP47R | 47 | 37 | 43 | 34.0 | Mechanical | ZH4102ZD | LTP224S-34",
        "| LTP55R | 55 | 44 | 50 | 40 | Mechanical | ZH4105ZD | LTP224S-40",
        "| LTP59R | 59 | 47 | 54 | 43.0 | Mechanical | ZH4105ZD | LTP224S-43",
        "| LTP66R | 66 | 53 | 60 | 48 | Mechanical | ZH4105ZLD | LTP224S-48",
        "| LTP69R | 69 | 55 | 63 | 50.0 | Mechanical | N4105ZLD | LTP224S-50",
        "| LTP69R | 69 | 55 | 63 | 50 | Mechanical | R4105ZD | LTP224S-50",
        "| LTP83R | 83 | 66 | 75 | 60.0 | Mechanical | R4105ZLD | LTP224S-60",
        "| LTP96R | 96 | 77 | 88 | 70 | Mechanical | R4108ZLD | LTP224S-70",
        "| LTP110R | 110 | 88 | 100 | 80.0 | Mechanical | R6105AZD | LTP274S-80",
        "| LTP138R | 138 | 110 | 125 | 100 | Mechanical | R6105AZLD | LTP274S-100",
        "| LTP165R | 165 | 132 | 150 | 120.0 | Mechanical | R6105IZLD | LTP274S-120",
        "| LTP172R | 172 | 138 | 156 | 125 | Mechanical | R6108IZLD | LTP274S-125",
        "| LTP248R | 248 | 198 | 225 | 180.0 | Electronic | YMP10.238 | LTP274S-180",
        "| LTP275R | 275 | 220 | 250 | 200 | Electronic | YMP10.238 | LTP274S-200",
        "| LTP413R | 413 | 330 | 375 | 300.0 | Electronic | YMP12.353 | LTP314S-300",
        "| LTP481R | 481 | 385 | 438 | 350 | Electronic | YMP13.409 | LTP314S-350",
        "| | | | | | | |"
      ]
    },
    {
      "n": 116,
      "title": "RICARDO Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP14R | 14 | 11 | 13 | 10.0 | Mechanical | ZH2110D | LTP164S-10",
        "| LTP18R | 18 | 14 | 16 | 13 | Mechanical | ZH2110D | LTP164S-12.8",
        "| LTP22R | 22 | 18 | 20 | 16.0 | Mechanical | ZH2110D | LTP184S-16",
        "| LTP14R | 14 | 11 | 13 | 10 | Mechanical | ZH490D | LTP164S-10",
        "| LTP18R | 18 | 14 | 16 | 12.8 | Mechanical | ZH490D | LTP164S-12.8",
        "| LTP22R | 22 | 18 | 20 | 16 | Mechanical | ZH490D | LTP184S-16",
        "| LTP25R | 25 | 20 | 23 | 18.0 | Mechanical | ZH490D | LTP184S-18",
        "| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH490ZD | LTP184S-22",
        "| LTP34R | 34 | 28 | 31 | 25.0 | Mechanical | ZH490ZD | LTP184S-25",
        "| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH4102D | LTP184S-22",
        "| LTP34R | 34 | 28 | 31 | 25.0 | Mechanical | ZH4102D | LTP184S-25",
        "| LTP36R | 36 | 29 | 33 | 26 | Mechanical | ZH4102D | LTP184S-26",
        "| LTP41R | 41 | 33 | 38 | 30.0 | Mechanical | ZH4102ZD | LTP184S-30",
        "| LTP44R | 44 | 35 | 40 | 32 | Mechanical | ZH4102ZD | LTP184S-32",
        "| LTP47R | 47 | 37 | 43 | 34.0 | Mechanical | ZH4102ZD | LTP224S-34",
        "| LTP55R | 55 | 44 | 50 | 40 | Mechanical | ZH4105ZD | LTP224S-40",
        "| LTP59R | 59 | 47 | 54 | 43.0 | Mechanical | ZH4105ZD | LTP224S-43",
        "| LTP66R | 66 | 53 | 60 | 48 | Mechanical | ZH4105ZLD | LTP224S-48",
        "| LTP69R | 69 | 55 | 63 | 50.0 | Mechanical | N4105ZLD | LTP224S-50",
        "| LTP69R | 69 | 55 | 63 | 50 | Mechanical | R4105ZD | LTP224S-50",
        "| LTP83R | 83 | 66 | 75 | 60.0 | Mechanical | R4105ZLD | LTP224S-60",
        "| LTP96R | 96 | 77 | 88 | 70 | Mechanical | R4108ZLD | LTP224S-70",
        "| LTP110R | 110 | 88 | 100 | 80.0 | Mechanical | R6105AZD | LTP274S-80",
        "| LTP138R | 138 | 110 | 125 | 100 | Mechanical | R6105AZLD | LTP274S-100",
        "| LTP165R | 165 | 132 | 150 | 120.0 | Mechanical | R6105IZLD | LTP274S-120",
        "| LTP172R | 172 | 138 | 156 | 125 | Mechanical | R6108IZLD | LTP274S-125",
        "| LTP248R | 248 | 198 | 225 | 180.0 | Electronic | YMP10.238 | LTP274S-180",
        "| LTP275R | 275 | 220 | 250 | 200 | Electronic | YMP10.238 | LTP274S-200",
        "| LTP413R | 413 | 330 | 375 | 300.0 | Electronic | YMP12.353 | LTP314S-300",
        "| LTP481R | 481 | 385 | 438 | 350 | Electronic | YMP13.409 | LTP314S-350"
      ]
    },
    {
      "n": 116,
      "title": "RICARDO Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP22R | 22 | 18 | 20 | 16 | Mechanical | ZH490D | LTP184S-16",
        "| LTP22R | 25 | 20 | 23 | 18 | Mechanical | ZH490D | LTP184S-18",
        "| LTP28R | 28 | 22 | 25 | 20 | Mechanical | ZH493D | LTP184S-20",
        "| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH493D | LTP184S-22",
        "| LTP34R | 34 | 28 | 31 | 25 | Mechanical | ZH490ZD | LTP184S-25",
        "| LTP41R | 41 | 33 | 38 | 30 | Mechanical | ZH493ZD | LTP184S-30",
        "| LTP34R | 34 | 28 | 31 | 25 | Mechanical | ZH4102D | LTP184S-25",
        "| LTP41R | 41 | 33 | 38 | 30 | Mechanical | ZH4105D | LTP184S-30",
        "| LTP44R | 44 | 35 | 40 | 32 | Mechanical | ZH4105D | LTP184S-32",
        "| LTP47R | 47 | 37 | 43 | 34 | Mechanical | ZH4105D | LTP224S-34",
        "| LTP47R | 47 | 37 | 43 | 34 | Mechanical | ZH4102ZD | LTP224S-34",
        "| LTP50R | 50 | 40 | 45 | 36 | Mechanical | ZH4102ZD | LTP224S-36",
        "| LTP69R | 69 | 55 | 63 | 50 | Mechanical | ZH4105ZD | LTP224S-50",
        "| LTP83R | 83 | 66 | 75 | 60 | Mechanical | ZH4105ZLD | LTP224S-60",
        "| LTP103R | 103 | 83 | 94 | 75 | Mechanical | TH4XD-1 | LTP274S-75",
        "| LTP110R | 110 | 88 | 100 | 80 | Mechanical | TH4XD-1 | LTP274S-80",
        "| LTP110R | 110 | 88 | 100 | 80 | Mechanical | TH4XD-2 | LTP274S-80",
        "| LTP124R | 124 | 99 | 113 | 90 | Mechanical | TH4XD-2 | LTP274S-90",
        "| LTP138R | 138 | 110 | 125 | 100 | Mechanical | TH4XD-2 | LTP274S-100",
        "| LTP151R | 151 | 121 | 138 | 110 | Mechanical | R6105IZLD | LTP274S-110",
        "| LTP165R | 165 | 132 | 150 | 120 | Mechanical | R6105IZLD | LTP274S-120",
        "| LTP199R | 199 | 160 | 181 | 145 | Mechanical | TH6XD-1 | LTP274S-145",
        "| LTP248R | 248 | 198 | 225 | 180 | Electronic | TH6126ZD | LTP274S-180",
        "| LTP275R | 275 | 220 | 250 | 200 | Electronic | TH6126AZLD | LTP274S-200",
        "| LTP358R | 358 | 286 | 325 | 260 | Electronic | TH6126IZLD | LTP314S-260",
        "| LTP413R | 413 | 330 | 375 | 300 | Electronic | TH6126ZLD-353 | LTP314S-300",
        "| | | | | | | |"
      ]
    },
    {
      "n": 116,
      "title": "RICARDO Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP22R | 22 | 18 | 20 | 16 | Mechanical | ZH490D | LTP184S-16",
        "| LTP22R | 25 | 20 | 23 | 18 | Mechanical | ZH490D | LTP184S-18",
        "| LTP28R | 28 | 22 | 25 | 20 | Mechanical | ZH493D | LTP184S-20",
        "| LTP30R | 30 | 24 | 28 | 22 | Mechanical | ZH493D | LTP184S-22",
        "| LTP34R | 34 | 28 | 31 | 25 | Mechanical | ZH490ZD | LTP184S-25",
        "| LTP41R | 41 | 33 | 38 | 30 | Mechanical | ZH493ZD | LTP184S-30",
        "| LTP34R | 34 | 28 | 31 | 25 | Mechanical | ZH4102D | LTP184S-25",
        "| LTP41R | 41 | 33 | 38 | 30 | Mechanical | ZH4105D | LTP184S-30",
        "| LTP44R | 44 | 35 | 40 | 32 | Mechanical | ZH4105D | LTP184S-32",
        "| LTP47R | 47 | 37 | 43 | 34 | Mechanical | ZH4105D | LTP224S-34",
        "| LTP47R | 47 | 37 | 43 | 34 | Mechanical | ZH4102ZD | LTP224S-34",
        "| LTP50R | 50 | 40 | 45 | 36 | Mechanical | ZH4102ZD | LTP224S-36",
        "| LTP69R | 69 | 55 | 63 | 50 | Mechanical | ZH4105ZD | LTP224S-50",
        "| LTP83R | 83 | 66 | 75 | 60 | Mechanical | ZH4105ZLD | LTP224S-60",
        "| LTP103R | 103 | 83 | 94 | 75 | Mechanical | TH4XD-1 | LTP274S-75",
        "| LTP110R | 110 | 88 | 100 | 80 | Mechanical | TH4XD-1 | LTP274S-80",
        "| LTP110R | 110 | 88 | 100 | 80 | Mechanical | TH4XD-2 | LTP274S-80",
        "| LTP124R | 124 | 99 | 113 | 90 | Mechanical | TH4XD-2 | LTP274S-90",
        "| LTP138R | 138 | 110 | 125 | 100 | Mechanical | TH4XD-2 | LTP274S-100",
        "| LTP151R | 151 | 121 | 138 | 110 | Mechanical | R6105IZLD | LTP274S-110",
        "| LTP165R | 165 | 132 | 150 | 120 | Mechanical | R6105IZLD | LTP274S-120",
        "| LTP199R | 199 | 160 | 181 | 145 | Mechanical | TH6XD-1 | LTP274S-145",
        "| LTP248R | 248 | 198 | 225 | 180 | Electronic | TH6126ZD | LTP274S-180",
        "| LTP275R | 275 | 220 | 250 | 200 | Electronic | TH6126AZLD | LTP274S-200",
        "| LTP358R | 358 | 286 | 325 | 260 | Electronic | TH6126IZLD | LTP314S-260",
        "| LTP413R | 413 | 330 | 375 | 300 | Electronic | TH6126ZLD-353 | LTP314S-300"
      ]
    },
    {
      "n": 117,
      "title": "KOFO Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP18KF | 18 | 14 | 16 | 12.8 | Mechanical | 4YT23-20D | LTP164S-12.8",
        "| LTP21KF | 21 | 17 | 19 | 15 | Mechanical | LTP184S-15",
        "| LTP25KF | 25 | 20 | 23 | 18 | Mechanical | LTP184S-18",
        "| LTP30KF | 30 | 24 | 28 | 22 | Mechanical | 4YT23-30D | LTP184S-22",
        "| LTP34KF | 34 | 28 | 31 | 25 | Mechanical | LTP184S-25",
        "| LTP30KF | 30 | 24 | 28 | 22 | Mechanical | M N4100DS-30 | LTP184S-22",
        "| LTP34KF | 34 | 28 | 31 | 25 | Mechanical | LTP184S-25",
        "| LTP41KF | 41 | 33 | 38 | 30 | Mechanical | M N4105DS-38 | LTP184S-30",
        "| LTP44KF | 44 | 35 | 40 | 32 | Mechanical | LTP184S-32",
        "| LTP47KF | 47 | 37 | 43 | 34 | Mechanical | LTP224S-34",
        "| LTP44KF | 44 | 35 | 40 | 32 | Mechanical | M N4100ZDS-42 | LTP184S-32",
        "| LTP47KF | 47 | 37 | 43 | 34 | Mechanical | LTP224S-34",
        "| LTP55KF | 55 | 44 | 50 | 40 | Mechanical | M N4105ZDS | LTP224S-40",
        "| LTP69KF | 69 | 55 | 63 | 50 | Mechanical | LTP224S-50",
        "| LTP80KF | 80 | 64 | 73 | 58 | Mechanical | M N4105ZLDS | LTP224S-58",
        "| LTP96KF | 96 | 77 | 88 | 70 | Mechanical | 4RT55-88D | LTP224S-68",
        "| LTP110KF | 110 | 88 | 100 | 80 | Mechanical | LTP274S-80",
        "| LTP138KF | 138 | 110 | 125 | 100 | Mechanical | 4RT55-110D | LTP274S-100",
        "| LTP154KF | 154 | 123 | 140 | 112 | Mechanical | 6RT80-132D | LTP274S-112",
        "| LTP165KF | 165 | 132 | 150 | 120 | Mechanical | LTP274S-120",
        "| LTP176KF | 176 | 141 | 160 | 128 | Electronic | 6RT80-176DE | LTP274S-128",
        "| LTP206KF | 206 | 165 | 188 | 150 | Electronic | LTP274S-150",
        "| LTP220KF | 220 | 176 | 200 | 160 | Electronic | LTP274S-160",
        "| LTP248KF | 248 | 198 | 225 | 180 | Electronic | WT10B-231DE | LTP274S-180",
        "| LTP275KF | 275 | 220 | 250 | 200 | Electronic | LTP274S-200",
        "| LTP325KF | 325 | 260 | 295 | 236 | Electronic | WT10B-275DE | LTP314S-236",
        "| LTP358KF | 358 | 286 | 325 | 260 | Electronic | WT13B-308DE | LTP314S-260",
        "| LTP413KF | 413 | 330 | 375 | 300 | Electronic | WT13B-330DE | LTP314S-300"
      ]
    },
    {
      "n": 117,
      "title": "KOFO Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP18 KF | 18 | 14 | 16 | 13 | Mechanical | 4YT23-20D | LTP164S-12.8",
        "| LTP21 KF | 21 | 17 | 19 | 15 | Mechanical | LTP184S-15",
        "| LTP25 KF | 25 | 20 | 23 | 18 | Mechanical | LTP184S-18",
        "| LTP30 KF | 30 | 24 | 28 | 22 | Mechanical | 4YT23-30D | LTP184S-22",
        "| LTP34 KF | 34 | 28 | 31 | 25 | Mechanical | LTP184S-25",
        "| LTP30 KF | 30 | 24 | 28 | 22 | Mechanical | M N4100DS-30 | LTP184S-22",
        "| LTP34 KF | 34 | 28 | 31 | 25 | Mechanical | LTP184S-25",
        "| LTP41 KF | 41 | 33 | 38 | 30 | Mechanical | M N4105DS-38 | LTP184S-30",
        "| LTP44 KF | 44 | 35 | 40 | 32 | Mechanical | LTP184S-32",
        "| LTP47 KF | 47 | 37 | 43 | 34 | Mechanical | LTP224S-34",
        "| LTP44 KF | 44 | 35 | 40 | 32 | Mechanical | M N4100ZDS-42 | LTP184S-32",
        "| LTP47 KF | 47 | 37 | 43 | 34 | Mechanical | LTP224S-34",
        "| LTP55 KF | 55 | 44 | 50 | 40 | Mechanical | M N4105ZDS | LTP224S-40",
        "| LTP69 KF | 69 | 55 | 63 | 50 | Mechanical | LTP224S-50",
        "| LTP80 KF | 80 | 64 | 73 | 58 | Mechanical | M N4105ZLDS | LTP224S-58",
        "| LTP96 KF | 96 | 77 | 88 | 70 | Mechanical | 4RT55-88D | LTP224S-68",
        "| LTP110 KF | 110 | 88 | 100 | 80 | Mechanical | LTP274S-80",
        "| LTP138 KF | 138 | 110 | 125 | 100 | Mechanical | 4RT55-110D | LTP274S-100",
        "| LTP154 KF | 154 | 123 | 140 | 112 | Mechanical | 6RT80-132D | LTP274S-112",
        "| LTP165 KF | 165 | 132 | 150 | 120 | Mechanical | LTP274S-120",
        "| LTP176 KF | 176 | 141 | 160 | 128 | Electronic | 6RT80-176DE | LTP274S-128",
        "| LTP206 KF | 206 | 165 | 188 | 150 | Electronic | LTP274S-150",
        "| LTP220 KF | 220 | 176 | 200 | 160 | Electronic | LTP274S-160",
        "| LTP248 KF | 248 | 198 | 225 | 180 | Electronic | WT10B-231DE | LTP274S-180",
        "| LTP275 KF | 275 | 220 | 250 | 200 | Electronic | LTP274S-200",
        "| LTP325 KF | 325 | 260 | 295 | 236 | Electronic | WT10B-275DE | LTP314S-236",
        "| LTP358 KF | 358 | 286 | 325 | 260 | Electronic | WT13B-308DE | LTP314S-260",
        "| LTP413 KF | 413 | 330 | 375 | 300 | Electronic | WT13B-330DE | LTP314S-300"
      ]
    },
    {
      "n": 118,
      "title": "QUANCHAI Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP10Q | 10 | 8 | 9 | 7 | QC380D | LTP164S-7",
        "| LTP11Q | 11 | 9 | 10 | 8 | QC385D | LTP164S-8",
        "| LTP15Q | 15 | 12 | 14 | 11 | QC480D | LTP164S-11",
        "| LTP18Q | 18 | 14 | 16 | 13 | N485D | LTP164S-13",
        "| LTP23Q | 23 | 19 | 21 | 17 | N490D | LTP184S-17",
        "| LTP25Q | 25 | 20 | 23 | 18 | QC490D | LTP184S-18",
        "| LTP28Q | 28 | 22 | 25 | 20 | QC498D | LTP184S-20",
        "| LTP34Q | 34 | 28 | 31 | 25 | QC4102D | LTP184S-25",
        "| LTP41Q | 41 | 33 | 38 | 30 | QC4105D | LTP184S-30",
        "| LTP41Q | 41 | 33 | 38 | 30 | 4B5-028高压共轨 | LTP184S-30",
        "| LTP88Q | 88 | 70 | 80 | 64 | 4J1-30高压共轨 | LTP224S-64"
      ]
    },
    {
      "n": 118,
      "title": "QUANCHAI Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP12Q | 12 | 10 | 11 | 9 | QC380D | LTP164S-9",
        "| LTP14Q | 14 | 11 | 13 | 10 | QC385D | LTP164S-10",
        "| LTP18Q | 18 | 14 | 16 | 13 | QC480D | LTP164S-13",
        "| LTP22Q | 22 | 18 | 20 | 16 | N485D | LTP164S-16",
        "| LTP28Q | 28 | 22 | 25 | 20 | N490D | LTP184S-20",
        "| LTP29Q | 29 | 23 | 26 | 21 | QC490D | LTP184S-21",
        "| LTP34Q | 34 | 28 | 31 | 25 | QC498D | LTP184S-25",
        "| LTP44Q | 44 | 35 | 40 | 32 | QC4102D | LTP184S-32",
        "| LTP48Q | 48 | 39 | 44 | 35 | QC4105D | LTP184S-35",
        "| LTP48Q | 48 | 39 | 44 | 35 | 4B5-028高压共轨 | LTP184S-35",
        "| LTP105Q | 105 | 84 | 95 | 76 | 4J1-30高压共轨 | LTP224S-76"
      ]
    },
    {
      "n": 119,
      "title": "YANGDONG Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP10YD | 10 | 8 | 9 | 7 | YD380D | LTP164S-7",
        "| LTP12YD | 12 | 10 | 11 | 9 | YD385D | LTP164S-9",
        "| LTP15YD | 15 | 12 | 14 | 11 | YD480D | LTP164S-11",
        "| LTP18YD | 18 | 14 | 16 | 13 | YND485D | LTP164S-13",
        "| LTP21YD | 21 | 17 | 19 | 15 | YND490D | LTP184S-15",
        "| LTP22YD | 22 | 18 | 20 | 16 | YSD490D | LTP184S-16",
        "| LTP28YD | 28 | 22 | 25 | 20 | Y490D | LTP184S-20",
        "| LTP28YD | 28 | 22 | 25 | 20 | Y495D | LTP184S-20",
        "| LTP33YD | 33 | 26 | 30 | 24 | Y4100D | LTP184S-24",
        "| LTP34YD | 34 | 28 | 31 | 25 | Y4102D | LTP184S-25",
        "| LTP41YD | 41 | 33 | 38 | 30 | Y4105D | LTP184S-30",
        "| LTP44YD | 44 | 35 | 40 | 32 | Y4102ZD | LTP184S-32",
        "| LTP52YD | 52 | 42 | 48 | 38 | Y4102ZLD | LTP224S-38",
        "| LTP55YD | 55 | 44 | 50 | 40 | Y4105ZLD | LTP224S-40",
        "| LTP 69 YD | 69 | 55 | 63 | 50 | YD4EZLD | LTP224S3-50",
        "| LTP83YD | 83 | 66 | 75 | 60 | Y4110ZLD | LTP224S-60",
        "| LTP110YT | 110 | 88 | 100 | 80 | LR4M3L-D | LTP274S-80",
        "| LTP124YT | 124 | 99 | 113 | 90 | LR4M3L-DA | LTP274S-90",
        "| LTP138YT | 138 | 110 | 125 | 100 | LR4M3L-D88 | LTP274S-100",
        "| LTP110YT | 110 | 88 | 100 | 80 | LR6A3Z-D | LTP274S-80",
        "| LTP138YT | 138 | 110 | 125 | 100 | LR6A3L-D | LTP274S-100",
        "| LTP172YT | 172 | 138 | 156 | 125 | LR6B3L-D | LTP274S-125",
        "| LTP199YT | 199 | 160 | 181 | 145 | LR6M3L-D | LTP274S-145",
        "| LTP220YT | 220 | 176 | 200 | 160 | LR6M3L-D196 | LTP274S-160",
        "| LTP248YT | 248 | 198 | 225 | 180 | YM6H4L-D | LTP274S-180",
        "| LTP275YT | 275 | 220 | 250 | 200 | YM6H4LF-D | LTP274S-200",
        "| LTP275YT | 275 | 220 | 250 | 200 | YM6S4L-D | LTP274S-200",
        "| LTP303YT | 303 | 242 | 275 | 220 | YM6S4LF-D | LTP314S-220",
        "| LTP344YT | 344 | 275 | 313 | 250 | YM6S9L-D | LTP314S-250",
        "| LTP385YT | 385 | 308 | 350 | 280 | YM6S9L-DB | LTP314S-280",
        "| LTP413YT | 413 | 330 | 375 | 300 | YM6S9LF-D | LTP314S-300",
        "| LTP440YT | 440 | 352 | 400 | 320 | YM6S9LF-DA | LTP314S-320"
      ]
    },
    {
      "n": 119,
      "title": "YANGDONG Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP12YD | 12 | 10 | 11 | 9 | YD380D | LTP164S-9",
        "| LTP15YD | 15 | 12 | 14 | 11 | YD385D | LTP164S-11",
        "| LTP18YD | 18 | 14 | 16 | 13 | YD480D | LTP164S-13",
        "| LTP22YD | 22 | 18 | 20 | 16 | YND485D | LTP164S-16",
        "| LTP25YD | 25 | 20 | 23 | 18 | YND490D | LTP184S-18",
        "| LTP28YD | 28 | 22 | 25 | 20 | YSD490D | LTP184S-20",
        "| LTP30YD | 30 | 24 | 28 | 22 | Y490D | LTP184S-22",
        "| LTP33YD | 33 | 26 | 30 | 24 | Y495D | LTP184S-24",
        "| LTP39YD | 39 | 31 | 35 | 28 | Y4100D | LTP184S-28",
        "| LTP44YD | 44 | 35 | 40 | 32 | Y4102D | LTP184S-32",
        "| LTP50YD | 50 | 40 | 45 | 36 | Y4105D | LTP184S-36",
        "| LTP52YD | 52 | 42 | 48 | 38 | Y4102ZD | LTP184S-38",
        "| LTP5 8 YD | 58 | 46 | 53 | 42 | Y4102ZLD | LTP224S-42",
        "| LTP62YD | 62 | 50 | 56 | 45 | Y4105ZLD | LTP224S-45",
        "| LTP7 6 YD | 76 | 61 | 69 | 55 | YD4EZLD | LTP224S-55",
        "| LTP 89 YD | 89 | 72 | 81 | 65 | Y4110ZLD | LTP224S-65",
        "| LTP 110 YT | 110 | 88 | 100 | 80 | LR4M3L-D | LTP274S-80",
        "| LTP 138 YT | 138 | 110 | 125 | 100 | LR4M3L-DA | LTP274S-100",
        "| LTP 144 YT | 144 | 116 | 131 | 105 | LR4M3L-D88 | LTP274S-105",
        "| LTP 121 YT | 121 | 97 | 110 | 88 | LR6A3Z-D | LTP274S-88",
        "| LTP 144 YT | 144 | 116 | 131 | 105 | LR6A3L-D | LTP274S-105",
        "| LTP 172 YT | 172 | 138 | 156 | 125 | LR6B3L-D | LTP274S-125",
        "| LTP 199 YT | 199 | 160 | 181 | 145 | LR6M3L-D | LTP274S-145",
        "| LTP22 0 YT | 220 | 176 | 200 | 160 | LR6M3L-D196 | LTP274S-160",
        "| LTP 261 YT | 261 | 209 | 238 | 190 | YM6H4L-D | LTP274S-190",
        "| LTP 275 YT | 275 | 220 | 250 | 200 | YM6H4LF-D | LTP274S-200",
        "| LTP 275 YT | 275 | 220 | 250 | 200 | YM6S4L-D | LTP274S-200",
        "| LTP 330 YT | 330 | 264 | 300 | 240 | YM6S4LF-D | LTP314S-240",
        "| LTP385YT | 385 | 308 | 350 | 280 | YM6S9L-D | LTP314S-280",
        "| LTP 413 YT | 413 | 330 | 375 | 300 | YM6S9L-DB | LTP314S-300",
        "| LTP 440 YT | 440 | 352 | 400 | 320 | YM6S9LF-D | LTP314S-320",
        "| LTP 454 YT | 454 | 363 | 413 | 330 | YM6S9LF-DA | LTP314S-330"
      ]
    },
    {
      "n": 120,
      "title": "FAW Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Governor Type | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP17FW | 17 | 13 | 15 | 12 | 4DW81-23D-YFD10W | Mechanical | LTP164S-12",
        "| LTP22FW | 22 | 18 | 20 | 16 | 4DW91-29D-YFD10W | Mechanical | LTP184S-16",
        "| LTP28FW | 28 | 22 | 25 | 20 | 4DW92-35D-YFD10W | Mechanical | LTP184S-20",
        "| LTP33FW | 33 | 26 | 30 | 24 | 4DW92-39D-HMS20W | FORTRUST Electronic | LTP184S-24",
        "| LTP33FW | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | Mechanical | LTP184S-24",
        "| LTP34FW | 34 | 28 | 31 | 25 | 4DX21-45D-YFD10W | Mechanical | LTP184S-25",
        "| LTP41FW | 41 | 33 | 38 | 30 | 4DX22-50D-YFD10W | Mechanical | LTP184S-30",
        "| LTP44FW | 44 | 35 | 40 | 32 | 4DX21-53D-HMS20W | FORTRUST Electronic | LTP184S-32",
        "| LTP52FW | 52 | 42 | 48 | 38 | 4DX23-65D-YFD10W | Mechanical | LTP224S-38",
        "| LTP55FW | 55 | 44 | 50 | 40 | 4DX22-65D-HMS60W | FORTRUST Electronic | LTP224S-40",
        "| LTP66FW | 66 | 53 | 60 | 48 | 4DX23-78D-HMS20W | FORTRUST Electronic | LTP224S-48",
        "| LTP76FW | 76 | 61 | 69 | 55 | 4110/125Z-09D-YFD10W | FORTRUST Electronic | LTP224S-55",
        "| LTP99FW | 99 | 79 | 90 | 72 | CA4DF2-12D-YFD10W | FORTRUST Electronic | LTP274S-72",
        "| LTP110FW | 110 | 88 | 100 | 80 | CA6DF2D-14D-YFD10W | FORTRUST Electronic | LTP274S-80",
        "| LTP138FW | 138 | 110 | 125 | 100 | CA6DF2-17D-YFD10W | Mechanical | LTP274S-100",
        "| LTP165FW | 165 | 132 | 150 | 120 | CA6DF2-19D-YFD11W | FORTRUST Electronic | LTP314S-120",
        "| LTP206FW | 206 | 165 | 188 | 150 | CA6DL1-24D | FORTRUST Electronic | LTP274S-150",
        "| LTP206FW | 206 | 165 | 188 | 150 | GAC Electronic",
        "| LTP248FW | 248 | 198 | 225 | 180 | CA6DL2-27D | FORTRUST Electronic | LTP274S-180",
        "| LTP248FW | 248 | 198 | 225 | 180 | GAC Electronic",
        "| LTP275FW | 275 | 220 | 250 | 200 | CA6DL2-30D | FORTRUST Electronic | LTP274S-200",
        "| LTP275FW | 275 | 220 | 250 | 200 | GAC Electronic",
        "| LTP344FW | 344 | 275 | 313 | 250 | CA6DM2J-39D | FORTRUST Electronic | LTP314S-250",
        "| LTP344FW | 344 | 275 | 313 | 250 | GAC Electronic",
        "| LTP371FW | 371 | 297 | 338 | 270 | CA6DM2J-41D | FORTRUST Electronic | LTP314S-270",
        "| LTP371FW | 371 | 297 | 338 | 270 | GAC Electronic",
        "| LTP440FW | 440 | 352 | 400 | 320 | CA6DM3J-48D | FORTRUST Electronic | LTP314S-320"
      ]
    },
    {
      "n": 120,
      "title": "FAW Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Governor Type | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP21FW | 21 | 17 | 19 | 15 | 4DW81-28D-YFD10W | Mechanical | LTP164S-15",
        "| LTP30FW | 30 | 24 | 28 | 22 | 4DW91-38D-YFD10W | Mechanical | LTP184S-22",
        "| LTP34FW | 34 | 28 | 31 | 25 | 4DW92-42D-YFD10W | Mechanical | LTP184S-25",
        "| LTP34FW | 34 | 28 | 31 | 25 | 4DW92-45D-HMS20W | FORTRUST Electronic | LTP184S-25",
        "| LTP41FW | 41 | 33 | 38 | 30 | 4DW93-50D-YFD10W | Mechanical | LTP184S-30",
        "| LTP41FW | 41 | 33 | 38 | 30 | 4DX21-53D-YFD10W | Mechanical | LTP184S-30",
        "| LTP50FW | 50 | 40 | 45 | 36 | 4DX21-61D-HMS20W | FORTRUST Electronic | LTP184S-36",
        "| LTP48FW | 48 | 39 | 44 | 35 | 4DX22-60D-YFD10W | Mechanical | LTP184S-35",
        "| LTP62FW | 62 | 50 | 56 | 45 | 4DX22-75D-HMS20W | FORTRUST Electronic | LTP224S-45",
        "| LTP66FW | 66 | 53 | 60 | 48 | 4DX23-82D-YFD10W | Mechanical | LTP224S-48",
        "| LTP76FW | 76 | 61 | 69 | 55 | 4DX23-90D-HMS20W | FORTRUST Electronic | LTP224S-55",
        "| LTP89FW | 89 | 72 | 81 | 65 | 4110/125z-11D-YFD10W | FORTRUST Electronic | LTP224S-65",
        "| LTP117FW | 117 | 94 | 106 | 85 | CA4DF2-14D-YFD10W | FORTRUST Electronic | LTP274S-85",
        "| LTP131FW | 131 | 105 | 119 | 95 | CA6DF2D-16D-YFD10W | Mechanical | LTP274S-95",
        "| LTP151FW | 151 | 121 | 138 | 110 | CA6DF2-18D-YFD10W | Mechanical | LTP274S-110",
        "| LTP179FW | 179 | 143 | 163 | 130 | CA6DF-21D-YFD10W | FORTRUST Electronic | LTP274S-130",
        "| LTP227FW | 227 | 182 | 206 | 165 | CA6DL1-27D | FORTRUST Electronic | LTP274S-165",
        "| LTP227FW | 227 | 182 | 206 | 165 | GAC Electronic",
        "| LTP275FW | 275 | 220 | 250 | 200 | CA6DL2-32D | FORTRUST Electronic | LTP314S-200",
        "| LTP275FW | 275 | 220 | 250 | 200 | GAC Electronic",
        "| LTP371FW | 371 | 297 | 338 | 270 | CA6DM2J-42D | FORTRUST Electronic | LTP314S-270",
        "| LTP371FW | 371 | 297 | 338 | 270 | GAC Electronic",
        "| LTP440FW | 440 | 352 | 400 | 320 | CA6DM3J-49D | FORTRUST Electronic | LTP314S-320"
      ]
    },
    {
      "n": 121,
      "title": "SDEC Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP17SD | 17 | 13 | 15 | 12 | Mechanical | G2 | 4Z2.3-G11 | LTP164S-12",
        "| LTP22SD | 22 | 18 | 20 | 16 | Mechanical | G2 | 4Z2.7-G11 | LTP184S-16",
        "| LTP28SD | 28 | 22 | 25 | 20 | Mechanical | G2 | 4Z3.0-G11 | LTP184S-20",
        "| LTP34SD | 34 | 28 | 31 | 25 | Mechanical | G2 | 4Z3.2-G11 | LTP184S-25",
        "| LTP41SD | 41 | 33 | 38 | 30 | Mechanical | G2 | 4ZT3.2-G11 | LTP184S-30",
        "| LTP17SD | 17 | 13 | 15 | 12 | Electronic | G2 | 4Z2.3-G21 | LTP164S-12",
        "| LTP22 SD | 22 | 18 | 20 | 16 | Electronic | G2 | 4Z2.7-G21 | LTP184S-16",
        "| LTP28SD | 28 | 22 | 25 | 20 | Electronic | G2 | 4Z3.0-G21 | LTP184S-20",
        "| LTP34SD | 34 | 28 | 31 | 25 | Electronic | G2 | 4Z3.2-G21 | LTP184S-25",
        "| LTP41SD | 41 | 33 | 38 | 30 | Electronic | G2 | 4ZT3.2-G21 | LTP184S-30",
        "| LTP55 SD | 55 | 44 | 50 | 40 | Electronic | G2 | 4ZT3.5-G21 | LTP224S-40",
        "| LTP69 SD | 69 | 55 | 63 | 50 | Electronic | G2 | 4ZT4.1-G21 | LTP224S-50",
        "| LTP76SD | 76 | 61 | 69 | 55 | Electronic | G2 | 4ZTAA4.1-G21 | LTP224S-55",
        "| LTP83SD | 83 | 66 | 75 | 60 | Electronic | G2 | 4ZTAA4.1-G31 | LTP224S-60",
        "| LTP69 SD | 69 | 55 | 63 | 50 | Electronic | G2 | SC4H95D2 | LTP224S-50",
        "| LTP88SD | 88 | 70 | 80 | 64 | Electronic | G2 | SC4H115D2 | LTP224S-64",
        "| LTP110 SD | 110 | 88 | 100 | 80 | Electronic | G2 | SC4H140D2 | LTP274S-80",
        "| LTP127 SD | 127 | 101 | 115 | 92 | Electronic | G2 | SC4H160D2 | LTP274S-92",
        "| LTP138SD | 138 | 110 | 125 | 100 | Electronic | G2 | SC4H180D2 | LTP274S-100",
        "| LTP165 SD | 165 | 132 | 150 | 120 | Electronic | G2 | SC7H205D2 | LTP274S-120",
        "| LTP179 SD | 179 | 143 | 163 | 130 | Electronic | G2 | SC7H220D2 | LTP274S-130",
        "| LTP206 SD | 206 | 165 | 188 | 150 | Electronic | G2 | SC7H250D2 | LTP274S-150",
        "| LTP220SD | 220 | 176 | 200 | 160 | Electronic | G2 | SC8D280D2 | LTP274S-160",
        "| LTP248SD | 248 | 198 | 225 | 180 | Electronic | G2 | SC9D310D2 | LTP274S-180",
        "| LTP275 SD | 275 | 220 | 250 | 200 | Electronic | G2 | SC9D340D2 | LTP274S-200",
        "| LTP303 SD | 303 | 242 | 275 | 220 | Electronic | G2 | SC10E380D2 | LTP314S-220",
        "| LTP344SD | 344 | 275 | 313 | 250 | Electronic | G2 | SC10E420D2 | LTP314S-250",
        "| LTP 344 SD | 344 | 275 | 313 | 250 | Electronic | G2 | SC12E420D2 | LTP314S-250",
        "| LTP385 SD | 385 | 308 | 350 | 280 | Electronic | G2 | SC12E460D2 | LTP314S-280",
        "| LTP399 SD | 399 | 319 | 363 | 290 | Electronic | G2 | SC12E480D2 | LTP314S-290",
        "| LTP413SD | 413 | 330 | 375 | 300 | Electronic | G2 | SC13E500D2 | LTP314S-300",
        "| LTP440 SD | 440 | 352 | 400 | 320 | Electronic | G2 | SC13E550D2 | LTP314S-320",
        "| LTP633SD | 633 | 506 | 575 | 460 | Electronic | G2 | SC25K778D2 | LTP354S-460",
        "| LTP688SD | 688 | 550 | 625 | 500 | Electronic | G2 | SC25K855D2 | LTP354S-500",
        "| LTP770SD | 770 | 616 | 700 | 560 | Electronic | G2 | SC25K930D2 | LTP354S-560",
        "| LTP825SD | 825 | 660 | 750 | 600 | Electronic | G2 | SC25K990D2 | LTP354S-600",
        "| LTP550SD | 550 | 440 | 500 | 400 | Electronically Controlled Common Rail System | G3 | 6ETAA12.8-G310 | LTP354S-400",
        "| LTP825SD | 825 | 660 | 750 | 600 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G32 | LTP354S-600",
        "| LTP908SD | 908 | 726 | 825 | 660 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G31 | LTP404S-660",
        "| LTP990SD | 990 | 792 | 900 | 720 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G320 | LTP404S-720",
        "| LTP1100SD | 1100 | 880 | 1000 | 800 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G321 | LTP404S-800",
        "| LTP990SD | 990 | 792 | 900 | 720 | Electric Unit Pump System | G3 | 6WTAA35-G32 | LTP404S-720",
        "| LTP1100SD | 1100 | 880 | 1000 | 800 | Electric Unit Pump System | G3 | 6WTAA35-G31 | LTP404S-800",
        "| LTP1238SD | 1238 | 990 | 1125 | 900 | Electric Unit Pump System | G3 | 6WTAA35-G310 | LTP404S-900",
        "| LTP1375SD | 1375 | 1100 | 1250 | 1000 | Electric Unit Pump System | G3 | 6WTAA35-G311 | LTP404S-1000",
        "| LTP1513SD | 1513 | 1210 | 1375 | 1100 | Electronically Controlled Common Rail System | G3 | 12KTA58-G36 | LTP404S-1100",
        "| LTP1719SD | 1719 | 1375 | 1563 | 1250 | Electronically Controlled Common Rail System | G3 | 12KTA58-G35 | LTP454S-1250",
        "| LTP1856SD | 1856 | 1485 | 1688 | 1350 | Electronically Controlled Common Rail System | G3 | 12KTA58-G34 | LTP454S-1350",
        "| LTP2063SD | 2063 | 1650 | 1875 | 1500 | Electronically Controlled Common Rail System | G3 | 12KTA58-G33 | LTP454S-1500",
        "| LTP2200SD | 2200 | 1760 | 2000 | 1600 | Electronically Controlled Common Rail System | G3 | 12KTA58-G32 | LTP454S-1600",
        "| LTP2475SD | 2475 | 1980 | 2250 | 1800 | Electronically Controlled Common Rail System | G3 | 12KTA58-G31 | LTP454S-1800",
        "| | | | | | | | |"
      ]
    },
    {
      "n": 121,
      "title": "SDEC Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Emission Standard | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP22SD | 22 | 18 | 20 | 16 | Mechanical | G2 | 4Z2.3-G12 | LTP184S-16",
        "| LTP28SD | 28 | 22 | 25 | 20 | Mechanical | G2 | 4Z2.7-G12 | LTP184S-20",
        "| LTP33SD | 33 | 26 | 30 | 24 | Mechanical | G2 | 4Z3.0-G12 | LTP184S-24",
        "| LTP41SD | 41 | 33 | 38 | 30 | Mechanical | G2 | 4Z3.2-G12 | LTP184S-32",
        "| LTP48SD | 48 | 39 | 44 | 35 | Mechanical | G2 | 4ZT3.2-G12 | LTP184S-35",
        "| LTP22SD | 22 | 18 | 20 | 16 | Electronic | G2 | 4Z2.3-G21 | LTP184S-16",
        "| LTP28SD | 28 | 22 | 25 | 20 | Electronic | G2 | 4Z2.7-G21 | LTP184S-20",
        "| LTP33SD | 33 | 26 | 30 | 24 | Electronic | G2 | 4Z3.0-G21 | LTP184S-24",
        "| LTP44SD | 44 | 35 | 40 | 32 | Electronic | G2 | 4Z3.2-G21 | LTP184S-32",
        "| LTP48SD | 48 | 39 | 44 | 35 | Electronic | G2 | 4ZT3.2-G21 | LTP184S-35",
        "| LTP69SD | 69 | 55 | 63 | 50 | Electronic | G2 | 4ZT3.5-G21 | LTP224S-50",
        "| LTP83SD | 83 | 66 | 75 | 60 | Electronic | G2 | 4ZT4.1-G21 | LTP224S-60",
        "| LTP88SD | 88 | 70 | 80 | 64 | Electronic | G2 | 4ZTAA4.1-G21 | LTP224S-64",
        "| LTP89SD | 89 | 72 | 81 | 65 | Electronic | G2 | 4ZTAA4.1-G31 | LTP224S-65",
        "| LTP69SD | 69 | 55 | 63 | 50 | Electronic | G2 | 4HT4.3-G21 | LTP224S-50",
        "| LTP74SD | 74 | 59 | 68 | 54 | Electronic | G2 | 4HT4.3-G22 | LTP224S-54",
        "| LTP94SD | 94 | 75 | 85 | 68 | Electronic | G2 | 4HT4.3-G23 | LTP224S-68",
        "| LTP121SD | 121 | 97 | 110 | 88 | Electronic | G2 | 4HTAA4.3-G21 | LTP274S-88",
        "| LTP138SD | 138 | 110 | 125 | 100 | Electronic | G2 | 4HTAA4.3-G23 | LTP274S-100",
        "| LTP138SD | 138 | 110 | 125 | 100 | Electronic | G2 | 4HTAA4.3-G22 | LTP274S-100",
        "| LTP165SD | 165 | 132 | 150 | 120 | Electronic | G2 | 6HTAA6.5-G21 | LTP274S-120",
        "| LTP176SD | 176 | 141 | 160 | 128 | Electronic | G2 | 6HTAA6.5-G22 | LTP274S-128",
        "| LTP220SD | 220 | 176 | 200 | 160 | Electronic | G2 | 6HTAA6.5-G23 | LTP274S-160",
        "| LTP250SD | 250 | 200 | 228 | 182 | Electronic | G2 | 6DTAA8.9-G21 | LTP274S-182",
        "| LTP275SD | 275 | 220 | 250 | 200 | Electronic | G2 | 6DTAA8.9-G24 | LTP274S-200",
        "| LTP303SD | 303 | 242 | 275 | 220 | Electronic | G2 | 6DTAA8.9-G23 | LTP274S-220",
        "| LTP385SD | 385 | 308 | 350 | 280 | Electronic | G2 | 6ETAA11.8-G22 | LTP314S-280",
        "| LTP385SD | 385 | 308 | 350 | 280 | Electronic | G2 | 6ETAA11.8-G21 | LTP314S-280",
        "| LTP413SD | 413 | 330 | 375 | 300 | Electronic | G2 | 6ETAA12.8-G22 | LTP314S-300",
        "| LTP440SD | 440 | 352 | 400 | 320 | Electronic | G2 | 6ETAA12.8-G21 | LTP314S-320",
        "| LTP495SD | 495 | 396 | 450 | 360 | Electronically Controlled Common Rail System | G3 | 6ETAA12.8-G32 | LTP314S-360",
        "| LTP550SD | 550 | 440 | 500 | 400 | Electronically Controlled Common Rail System | G3 | 6ETAA12.8-G310.1 | LTP354S-400",
        "| LTP619SD | 619 | 495 | 563 | 450 | Electric Unit Pump System | G3 | 6KTAA25-G311 | LTP354S-450",
        "| LTP688SD | 688 | 550 | 625 | 500 | Electric Unit Pump System | G3 | 6KTAA25-G310 | LTP354S-500",
        "| LTP770SD | 770 | 616 | 700 | 560 | Electric Unit Pump System | G3 | 6KTAA25-G39 | LTP354S-560",
        "| LTP770SD | 770 | 616 | 700 | 560 | Electric Unit Pump System | G3 | 6KTAA25-G38 | LTP354S-560",
        "| LTP825SD | 825 | 660 | 750 | 600 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G32.1 | LTP354S-600",
        "| LTP908SD | 908 | 726 | 825 | 660 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G31.1 | LTP354S-660",
        "| LTP990SD | 990 | 792 | 900 | 720 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G320.1 | LTP354S-720",
        "| LTP1100SD | 1100 | 880 | 1000 | 800 | Electronically Controlled Common Rail System | G3 | 6KTAA25-G321.1 | LTP404S-800"
      ]
    },
    {
      "n": 122,
      "title": "BAUDOUIN Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP21B | 21 | 17 | 19 | 15 | Elec | 4M06G20/5 | LTP184S -15",
        "| LTP25B | 25 | 20 | 23 | 18 | Elec | 4M06G25/5 | LTP184S -18",
        "| LTP36B | 36 | 29 | 33 | 26 | Elec | 4M06G35/5 | LTP184S -26",
        "| LTP44B | 44 | 35 | 40 | 32 | Elec | 4M06G44/5 | LTP184S -32",
        "| LTP50B | 50 | 40 | 45 | 36 | Elec | 4M06G50/5 | LTP224S -36",
        "| LTP55B | 55 | 44 | 50 | 40 | ECU | 4M06G55/5 | LTP224S -40",
        "| LTP72B | 72 | 57 | 65 | 52 | Elec | 4M10G70/5 | LTP224S -52",
        "| LTP88B | 88 | 70 | 80 | 64 | Elec | 4M10G88/5 | LTP224S -64",
        "| LTP110B | 110 | 88 | 100 | 80 | Elec | 4M10G110/5 | LTP274S -80",
        "| LTP110B | 110 | 88 | 100 | 80 | Elec | 4M10G125/5 | LTP274S -80",
        "| LTP149B | 149 | 119 | 135 | 108 | Elec | 6M11G150/5 | LTP274S -108",
        "| LTP165B | 165 | 132 | 150 | 120 | Elec | 6M11G165/5 | LTP274S -120",
        "| LTP186B | 186 | 149 | 169 | 135 | Elec | 6M11G188/5 | LTP274S -135",
        "| LTP220B | 220 | 176 | 200 | 160 | Elec | 6M16G220/5 | LTP274S -160",
        "| LTP253B | 253 | 202 | 230 | 184 | Elec | 6M16G250/5 | LTP274S -184",
        "| LTP275B | 275 | 220 | 250 | 200 | Elec | 6M16G275/5 | LTP274S -200",
        "| LTP303B | 303 | 242 | 275 | 220 | Elec | 6M16G300/5 | LTP314S -220",
        "| LTP352B | 352 | 282 | 320 | 256 | Elec | 6M16G350/5 | LTP314S -256",
        "| LTP413B | 413 | 330 | 375 | 300 | Elec | 6M21G400/5 | LTP314S -300",
        "| LTP440B | 440 | 352 | 400 | 320 | Elec | 6M21G440/5 | LTP314S -320",
        "| LTP495B | 495 | 396 | 450 | 360 | ECU | 6M21G500/5 | LTP354S -360",
        "| LTP550B | 550 | 440 | 500 | 400 | ECU | 6M21G550/5 | LTP354S -400",
        "| LTP660B | 660 | 528 | 600 | 480 | Elec | 6M33G660/5 | LTP354S -480",
        "| LTP715B | 715 | 572 | 650 | 520 | Elec | 6M33G715/5 | LTP354S -520",
        "| LTP748B | 748 | 598 | 680 | 544 | Elec | 6M33G750/5 | LTP354S -544",
        "| LTP825B | 825 | 660 | 750 | 600 | ECU | 6M33G825/5 | LTP404S -600",
        "| LTP880B | 880 | 704 | 800 | 640 | Elec | 8M33G900/5 | LTP404S -640",
        "| LTP990B | 990 | 792 | 900 | 720 | Elec | 8M33G1000/5 | LTP404S -720",
        "| LTP1100B | 1100 | 880 | 1000 | 800 | ECU | 8M33G1100/5 | LTP404S -800",
        "| LTP897B | 897 | 717 | 815 | 652 | Elec | 12M26G900/5 | LTP404S -652",
        "| LTP990B | 990 | 792 | 900 | 720 | Elec | 12M26G1000/5 | LTP404S -720",
        "| LTP1122B | 1122 | 898 | 1020 | 816 | Elec | 12M26G1100/5 | LTP404S -816",
        "| LTP1265B | 1265 | 1012 | 1150 | 920 | Elec | 12M33G1250/5 | LTP404S -920",
        "| LTP1375B | 1375 | 1100 | 1250 | 1000 | Elec | 12M33G1400/5 | LTP404S -1000",
        "| LTP1513B | 1513 | 1210 | 1375 | 1100 | Elec | 12M33G1500/5 | LTP404S -1100",
        "| LTP1650B | 1650 | 1320 | 1500 | 1200 | ECU | 12M33G1650/5 | LTP404S -1200",
        "| LTP1925B | 1925 | 1540 | 1750 | 1400 | ECU | 16M33G1900/5 | LTP454S -1400",
        "| LTP2063B | 2063 | 1650 | 1875 | 1500 | ECU | 16M33G2000/5 | LTP454S -1500",
        "| LTP2269B | 2269 | 1815 | 2063 | 1650 | ECU | 16M33G2250/5^ | LTP454S -1650"
      ]
    },
    {
      "n": 122,
      "title": "BAUDOUIN Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP25B | 25 | 20 | 23 | 18 | Elec | 4M06G20/6 | LTP184S -18",
        "| LTP32B | 32 | 25 | 29 | 23 | Elec | 4M06G25/6 | LTP184S -23",
        "| LTP41B | 41 | 33 | 38 | 30 | Elec | 4M06G33/6 | LTP184S -30",
        "| LTP51B | 51 | 41 | 46 | 37 | Elec | 4M06G41/6 | LTP184S -37",
        "| LTP62B | 62 | 50 | 56 | 45 | Elec | 4M06G50/6 | LTP224S -45",
        "| LTP69B | 69 | 55 | 63 | 50 | ECU | 4M06G55/6 | LTP224S -50",
        "| LTP103B | 103 | 83 | 94 | 75 | Elec | 4M10G83/6 | LTP224S -75",
        "| LTP124B | 124 | 99 | 113 | 90 | Elec | 4M10G105/6 | LTP274S -90",
        "| LTP165B | 165 | 132 | 150 | 120 | Elec | 6M11G135/6 | LTP274S -120",
        "| LTP199B | 199 | 160 | 181 | 145 | Elec | 6M11G160/6 | LTP274S -145",
        "| LTP220B | 220 | 176 | 200 | 160 | Elec | 6M11G176/6 | LTP274S -160",
        "| LTP248B | 248 | 198 | 225 | 180 | Elec | 6M16G200/6 | LTP274S -180",
        "| LTP275B | 275 | 220 | 250 | 200 | Elec | 6M16G220/6 | LTP274S -200",
        "| LTP312B | 312 | 250 | 284 | 227 | Elec | 6M16G250/6 | LTP274S -227",
        "| LTP385B | 385 | 308 | 350 | 280 | Elec | 6M16G308/6 | LTP314S -280",
        "| LTP413B | 413 | 330 | 375 | 300 | Elec | 6M21G330/6 | LTP314S -300",
        "| LTP481B | 481 | 385 | 438 | 350 | Elec | 6M21G390/6 | LTP314S -350",
        "| LTP495B | 495 | 396 | 450 | 360 | ECU | 6M21G400/6 | LTP354S -360",
        "| LTP550B | 550 | 440 | 500 | 400 | ECU | 6M21G460/6 | LTP354S -400",
        "| LTP715B | 715 | 572 | 650 | 520 | Elec | 6M33G575/6 | LTP354S -520",
        "| LTP765B | 765 | 612 | 695 | 556 | Elec | 6M33G600/6 | LTP354S -556",
        "| LTP791B | 791 | 633 | 719 | 575 | Elec | 6M33G633/6 | LTP354S -575",
        "| LTP825B | 825 | 660 | 750 | 600 | ECU | 6M33G660/6 | LTP404S -600",
        "| LTP963B | 963 | 770 | 875 | 700 | Elec | 8M33G770/6 | LTP404S -700",
        "| LTP990B | 990 | 792 | 900 | 720 | Elec | 8M33G800/6 | LTP404S -720",
        "| LTP1100B | 1100 | 880 | 1000 | 800 | ECU | 8M33G900/6 | LTP404S -800",
        "| LTP990B | 990 | 792 | 900 | 720 | Elec | 12M26G800/6 | LTP404S -720",
        "| LTP1100B | 1100 | 880 | 1000 | 800 | Elec | 12M26G900/6 | LTP404S -800",
        "| LTP1238B | 1238 | 990 | 1125 | 900 | Elec | 12M26G1000/6 | LTP404S -900",
        "| LTP1375B | 1375 | 1100 | 1250 | 1000 | Elec | 12M33G1100/6 | LTP404S -1000",
        "| LTP1502B | 1502 | 1201 | 1365 | 1092 | Elec | 12M33G1200/6 | LTP404S -1092",
        "| LTP1617B | 1617 | 1294 | 1470 | 1176 | Elec | 12M33G1300/6 | LTP404S -1176",
        "| LTP2063B | 2063 | 1650 | 1875 | 1500 | ECU | 16M33G1650/6 | LTP454S -1500",
        "| LTP2200B | 2200 | 1760 | 2000 | 1600 | ECU | 16M33G1750/6 | LTP454S -1600"
      ]
    },
    {
      "n": 123,
      "title": "YUCHAI Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP25YC | 25 | 20 | 23 | 18 | Electronic | YCD4V12D-35 | LTP184S1S-18",
        "| LTP41YC | 41 | 33 | 38 | 30 | Electronic | YCD4V22D-55 | LTP184S4-30",
        "| LTP44YC | 44 | 35 | 40 | 32 | Electronic | YC4D60-D25 | LTP184S5-32",
        "| LTP69YC | 69 | 55 | 63 | 50 | Electronic | YC4D90Z-D25 | LTP224S3-50",
        "| LTP83YC | 83 | 66 | 75 | 60 | Electronic | YC4A100Z-D25 | LTP224S4-60",
        "| LTP110YC | 110 | 88 | 100 | 80 | Electronic | YC4A140L-D25 | LTP274S1-80",
        "| LTP138YC | 138 | 110 | 125 | 100 | Electronic | YC4A180L-D20 | LTP274S2-100",
        "| LTP138YC | 138 | 110 | 125 | 100 | Electronic | YC6B180L-D20 | LTP274S2-100",
        "| LTP165YC | 165 | 132 | 150 | 120 | Electronic | YC6B205L-D20 | LTP274S4-120",
        "| LTP206YC | 206 | 165 | 188 | 150 | Electronic | YC6A245L-D21 | LTP274S6-150",
        "| LTP275YC | 275 | 220 | 250 | 200 | Electronic | YC6MK350L-D20 | LTP274S8-200",
        "| LTP344YC | 344 | 275 | 313 | 250 | Electronic | YC6MK420L-D20 | LTP314S3-250",
        "| LTP413YC | 413 | 330 | 375 | 300 | Electronic | YC6MJ500L-D21 | LTP314S6-300",
        "| LTP481YC | 481 | 385 | 438 | 350 | Electronic | YC6T600L-D22 | LTP314S8-350",
        "| LTP550YC | 550 | 440 | 500 | 400 | Electronic | YC6T660L-D20 | LTP354S2-400",
        "| LTP550YC | 550 | 440 | 500 | 400 | Electronic | YC6T660L-D20 | LTP354S2-400"
      ]
    },
    {
      "n": 123,
      "title": "YUCHAI Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP47YC | 47 | 37 | 43 | 34 | Electronic | YC4D65-D20 | LTP184S5-34",
        "| LTP66YC | 66 | 53 | 60 | 48 | Electronic | YC4D80Z-D20 | LTP224S2-48",
        "| LTP80YC | 80 | 64 | 73 | 58 | Electronic | YC4D100Z-D20 | LTP224S3-58",
        "| LTP99YC | 99 | 79 | 90 | 72 | Electronic | YC6B130Z-D20 | LTP224S5-72",
        "| LTP110YC | 110 | 88 | 100 | 80 | Electronic | YC6B160Z-D20 | LTP274S1S-80",
        "| LTP165YC | 165 | 132 | 150 | 120 | Electronic | YC6B210L-D20 | LTP274S3-120",
        "| LTP206YC | 206 | 165 | 188 | 150 | Electronic | YC6A245L-D20 | LTP274S5-150",
        "| LTP275YC | 275 | 220 | 250 | 200 | Electronic | YC6MK360L-D20 | LTP274S7-200",
        "| LTP330YC | 330 | 264 | 300 | 240 | Electronic | YC6MK420L-D21 | LTP314S2-240",
        "| LTP440YC | 440 | 352 | 400 | 320 | Electronic | YC6MJ515L-D22 | LTP314S6-320",
        "| LTP550YC | 550 | 440 | 500 | 400 | Electronic | YC6T660L-D21 | LTP354S1-400",
        "| LTP550YC | 550 | 440 | 500 | 400 | Electronic | YC6T660L-D21 | LTP354S1-400"
      ]
    },
    {
      "n": 124,
      "title": "DEUTZ Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP22DE | 22 | 18 | 20 | 16 | BFM3 G1 | LTP184S-16",
        "| LTP33DE | 33 | 26 | 30 | 24 | BFM3 G2 | LTP184S-24",
        "| LTP44 DE | 44 | 35 | 40 | 32 | BFM3T | LTP 184S-32",
        "| LTP55DE | 55 | 44 | 50 | 40 | BFM3C | LTP224S-40",
        "| LTP66 DE | 66 | 53 | 60 | 48 | BF4M2012 | LTP224S- 48",
        "| LTP83DE | 83 | 66 | 75 | 60 | BF4M2012C G1 | LTP224S-60",
        "| LTP99DE | 99 | 79 | 90 | 72 | BF4M2012C G2 | LTP274S-72",
        "| LTP110DE | 110 | 88 | 100 | 80 | BF4M1013EC G1 | LTP274S-80",
        "| LTP124 DE | 124 | 99 | 113 | 90 | BF4M1013EC G2 | LTP274S-90",
        "| LTP143 DE | 143 | 114 | 130 | 104 | BF4M1013FC | LTP274S-104",
        "| LTP176D E | 176 | 141 | 160 | 128 | BF6M1013EC G1 | LTP274S-128",
        "| LTP198D E | 198 | 158 | 180 | 144 | BF6M1013EC G2 | LTP274S-144",
        "| LTP206 DE | 206 | 165 | 188 | 150 | BF6M1013EC G2 | LTP274S-150",
        "| LTP220DE | 220 | 176 | 200 | 160 | BF6M1013FC G3 | LTP274S-160",
        "| LTP275DE | 275 | 220 | 250 | 200 | TCD8.0 | LTP274S-200",
        "| LTP330DE | 330 | 264 | 300 | 240 | TCD8.7 | LTP314S-240",
        "| LTP358 DE | 358 | 286 | 325 | 260 | TCD12.1 G1 | LTP314S-260",
        "| LTP413DE | 413 | 330 | 375 | 300 | TCD12.1 G2 | LTP314S-300",
        "| LTP495 DE | 495 | 396 | 450 | 360 | TCD13 G1 | LTP354S-360",
        "| LTP550DE | 550 | 440 | 500 | 400 | TCD13 G2 | LTP354S-400",
        "| LTP248 DE | 248 | 198 | 225 | 180 | BF6M1015-LA GA | LTP274S-180",
        "| LTP275DE | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | LTP274S-200",
        "| LTP303DE | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | LTP314S-220",
        "| LTP344DE | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | LTP314S-250",
        "| LTP385DE | 385 | 308 | 350 | 280 | BG6M1015C-LA G4 | LTP314S-280",
        "| LTP413DE | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | LTP314S-300",
        "| LTP481DE | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | LTP314S-350",
        "| LTP495 DE | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | LTP314S-360",
        "| LTP523DE | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | LTP354S-380",
        "| LTP550DE | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | LTP354S-400",
        "| LTP564DE | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | LTP354S-410",
        "| LTP591DE | 591 | 473 | 538 | 430 | BF8M1015CP-LA G4 | LTP354S-430",
        "| LTP619 DE | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | LTP354S-450",
        "| LTP688DE | 688 | 550 | 625 | 500 | HC12V132ZL-LAG1A | LTP354S-500",
        "| LTP825DE | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | LTP354S-600"
      ]
    },
    {
      "n": 124,
      "title": "DEUTZ Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP28 DE | 28 | 22 | 25 | 20 | BFM3 G1 | LTP184S-20",
        "| LTP39 DE | 39 | 31 | 35 | 28 | BFM3 G2 | LTP184S-28",
        "| LTP52 DE | 52 | 42 | 48 | 38 | BFM3T | LTP184S-38",
        "| LTP66 DE | 66 | 53 | 60 | 48 | BFM3C | LTP224S-48",
        "| LTP77DE | 77 | 62 | 70 | 56 | BF4M2012 | LTP224S-56",
        "| LTP91 DE | 91 | 73 | 83 | 66 | BF4M2012C G1 | LTP224S-66",
        "| LTP110 DE | 110 | 88 | 100 | 80 | BF4M2012C G2 | LTP274S-80",
        "| LTP124 DE | 124 | 99 | 113 | 90 | BF4M1013EC G1 | LTP274S-90",
        "| LTP138 DE | 138 | 110 | 125 | 100 | BF4M1013EC G2 | LTP274S-100",
        "| LTP151 DE | 151 | 121 | 138 | 110 | BF4M1013FC | LTP274S-110",
        "| LTP184DE | 184 | 147 | 168 | 134 | BF6M1013EC G1 | LTP274S-134",
        "| LTP220 DE | 220 | 176 | 200 | 160 | BF6M1013FC G2 | LTP274S-160",
        "| LTP231DE | 231 | 185 | 210 | 168 | BF6M1013FC G2 | LTP274S-168",
        "| LTP242 DE | 242 | 194 | 220 | 176 | BF6M1013FC G3 | LTP274S-176",
        "| LTP292 DE | 292 | 233 | 265 | 212 | TCD8.0 | LTP274S-212",
        "| LTP352 DE | 352 | 282 | 320 | 256 | TCD8.7 | LTP314S-256",
        "| LTP413DE | 413 | 330 | 375 | 300 | TCD12.1 G1 | LTP314S-300",
        "| LTP440DE | 440 | 352 | 400 | 320 | TCD12.1 G2 | LTP314S-320",
        "| LTP514 DE | 514 | 411 | 468 | 374 | TCD13 G1 | LTP314S-374",
        "| LTP550DE | 550 | 440 | 500 | 400 | TCD13 G2 | LTP354S-400",
        "| LTP275DE | 275 | 220 | 250 | 200 | BF6M1015-LA GB | LTP274S-200",
        "| LTP303DE | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | LTP274S-220",
        "| LTP344DE | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | LTP314S-250",
        "| LTP385DE | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | LTP314S-280",
        "| LTP399DE | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | LTP314S-290",
        "| LTP440DE | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | LTP314S-320",
        "| LTP481DE | 481 | 385 | 438 | 350 | BF8M1015C-LA G1B | LTP314S-350",
        "| LTP523DE | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | LTP314S-380",
        "| LTP550DE | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2B | LTP354S-400",
        "| LTP619DE | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5B | LTP354S-450",
        "| LTP756DE | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | LTP354S-550",
        "| LTP825DE | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | LTP354S-600"
      ]
    },
    {
      "n": 125,
      "title": "CUMMINS Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP23C | 23 | 19 | 21 | 17 | 4B3.9-G11 | LTP184S-17",
        "| LTP30C | 30 | 24 | 28 | 22 | 4B3.9-G1 | LTP184S-22",
        "| LTP30C | 30 | 24 | 28 | 22 | 4B3.9-G2 | LTP184S-22",
        "| LTP34C | 34 | 28 | 31 | 25 | 4B3.9-G12 | LTP184S-25",
        "| LTP44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | LTP184S-32",
        "| LTP44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | LTP184S-32",
        "| LTP62C | 62 | 50 | 56 | 45 | 4BTA3.9-G2 （ QC50/60E ） | LTP224S-45",
        "| LTP72C | 72 | 57 | 65 | 52 | 4BTA3.9-G2 （ QC58/67E ） | LTP224S-52",
        "| LTP88C | 88 | 70 | 80 | 64 | 4BTA3.9-G11 | LTP224S-64",
        "| LTP94C | 94 | 75 | 85 | 68 | 4BTA3.9-G13 | LTP224S-68",
        "| LTP105C | 105 | 84 | 95 | 76 | 4BTA3.9-G13 | LTP274S-76",
        "| LTP110C | 110 | 88 | 100 | 80 | 4BTAA3.9-G3 | LTP274S-80",
        "| LTP103C | 103 | 83 | 94 | 75 | 6BT5.9-G1 | LTP274S-75",
        "| LTP103C | 103 | 83 | 94 | 75 | 6BT5.9-G2 （QC86/100E） | LTP274S-75",
        "| LTP110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 （ QC96/115E) | LTP274S-80",
        "| LTP117C | 117 | 94 | 106 | 85 | 6BT5.9-G2 （ QC96/115E) | LTP274S-85",
        "| LTP127C | 127 | 101 | 115 | 92 | 6BTA5.9-G2 | LTP274S-92",
        "| LTP138C | 138 | 110 | 125 | 100 | 6BTAA5.9-G2 | LTP274S-100",
        "| LTP151C | 151 | 121 | 138 | 110 | 6BTAA5.9-G2 | LTP274S-110",
        "| LTP165C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | LTP274S-120",
        "| LTP198C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | LTP274S-144",
        "| LTP198C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | LTP274S-144",
        "| LTP220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | LTP274S-160",
        "| LTP275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | LTP274S-200",
        "| LTP2 89 C | 289 | 231 | 263 | 210 | 6LTAA8.9-G3 | LTP314S-2 1 0",
        "| LTP303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | LTP314S-220",
        "| LTP358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | LTP314S-260",
        "| LTP426C | 426 | 341 | 388 | 310 | 6ZTAA13-G3 | LTP314S-310",
        "| LTP480C | 481 | 385 | 438 | 350 | 6ZTAA13-G2 | LTP314S-350",
        "| LTP495C | 495 | 396 | 450 | 360 | 6ZTAA13-G 4 | LTP354S-360",
        "| LTP495C | 495 | 396 | 450 | 360 | QSZ13-G2 | LTP354S-360",
        "| LTP523C | 523 | 418 | 475 | 380 | QSZ13-G3 | LTP354S-380",
        "| LTP509C | 509 | 407 | 463 | 370 | QSZ13-G5 | LTP354S-370",
        "| LTP550C | 550 | 440 | 500 | 400 | QSZ13-G10 | LTP354S-400",
        "| LTP 275 C | 275 | 220 | 250 | 200 | MTA11-G2 | LTP274S-200",
        "| LTP 275 C | 275 | 220 | 250 | 200 | NT855-GA | LTP274S-200",
        "| LTP 303 C | 303 | 242 | 275 | 220 | NTA855-G1 | LTP274S-200",
        "| LTP 303 C | 303 | 242 | 275 | 220 | NTA855-G1A | LTP314S-220",
        "| LTP 344 C | 344 | 275 | 313 | 250 | NTA855-G1B | LTP314S-250",
        "| LTP 344 C | 344 | 275 | 313 | 250 | MTAA11-G3 | LTP314S-250",
        "| LTP 344 C | 344 | 275 | 313 | 250 | NTA855-G2 | LTP314S-250",
        "| LTP 378 C | 378 | 303 | 344 | 275 | NTA855-G2A | LTP314S-275",
        "| LTP 385 C | 385 | 308 | 350 | 280 | NTA855-G4 | LTP314S-280",
        "| LTP 413 C | 413 | 330 | 375 | 300 | NTAA855-G7 | LTP314S-300",
        "| LTP 413 C | 413 | 330 | 375 | 300 | KTA19-G2 | LTP314S-300",
        "| LTP 454 C | 454 | 363 | 413 | 330 | NTAA855-G7A | LTP314S-330",
        "| LTP 495 C | 495 | 396 | 450 | 360 | KTA19-G3 | LTP314S-360",
        "| LTP 550 C | 550 | 440 | 500 | 400 | KTA19-G3A | LTP354S-400",
        "| LTP 550 C | 550 | 440 | 500 | 400 | KTA19-G4 | LTP354S-400",
        "| LTP 578 C | 578 | 462 | 525 | 420 | KTAA19-G5 | LTP354S-420",
        "| LTP 633 C | 633 | 506 | 575 | 460 | KTAA19-G6 | LTP354S-460",
        "| LTP 660 C | 660 | 528 | 600 | 480 | KTA19-G8 | LTP354S-480",
        "| LTP 68 8C | 688 | 550 | 625 | 500 | KTAA19-G6A | LTP354S-500",
        "| LTP 68 8C | 688 | 550 | 625 | 500 | KTAA19-G7 | LTP354S-500",
        "| LTP 688 C | 688 | 550 | 625 | 500 | KT38-G | LTP354S-500",
        "| LTP 798 C | 798 | 638 | 725 | 580 | KT38-GA | LTP354S-580",
        "| LTP 784 C | 784 | 627 | 713 | 570 | KTA38-G1 | LTP354S-570",
        "| LTP 784 C | 784 | 627 | 713 | 570 | KTA38-G1B | LTP354S-570",
        "| LTP 825 C | 825 | 660 | 750 | 600 | KTA38-G2 | LTP354S-600",
        "| LTP 880 C | 880 | 704 | 800 | 640 | KTA38-G2B | LTP404S-640",
        "| LTP 1001 C | 1001 | 801 | 910 | 728 | KTA38-G2A | LTP404S-728",
        "| LTP 1100 C | 1100 | 880 | 1000 | 800 | KTA38-G5 | LTP404S-800",
        "| LTP 1238 C | 1238 | 990 | 1125 | 900 | KTA38-G9 | LTP404S-900",
        "| LTP 1375 C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | LTP404S-1000",
        "| LTP 1375 C | 1375 | 1100 | 1250 | 1000 | KTA50-G12 | LTP404S-1000",
        "| LTP 1513 C | 1513 | 1210 | 1375 | 1100 | KTA50-G12A | LTP404S-1100",
        "| LTP 1513 C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | LTP404S-1100",
        "| LTP 1623 C | 1623 | 1298 | 1475 | 1180 | KTA50-GS8 | LTP404S-1180",
        "| LTP1650C | 1650 | 1320 | 1500 | 1200 | KTA50-G8E | LTP404S-1200",
        "| LTP 1843 C | 1843 | 1474 | 1675 | 1340 | KTA50-G15X | LTP454S-1340",
        "| LTP2063C | 2063 | 1650 | 1875 | 1500 | KTA50-G16A | LTP454S-1500",
        "| LTP 2200 C | 2200 | 1760 | 2000 | 1600 | KTA50-G16B | LTP454S-1600"
      ]
    },
    {
      "n": 125,
      "title": "CUMMINS Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP28C | 28 | 22 | 25 | 20 | 4B3.9G11 | LTP184S-20",
        "| LTP33C | 33 | 26 | 30 | 24 | 4B3.9G2 | LTP184S-24",
        "| LTP39C | 39 | 31 | 35 | 28 | 4B3.9G12 | LTP184S-28",
        "| LTP50C | 50 | 40 | 45 | 36 | 4BT3.9G2 | LTP184S-3 6",
        "| LTP55C | 55 | 44 | 50 | 40 | 4BT3.9G2 | LTP184S-40",
        "| LTP70C | 70 | 56 | 64 | 51 | 4BTA3.9-G2 （ QC50/60E ） | LTP224S-5 1",
        "| LTP83C | 83 | 66 | 75 | 60 | 4BTA3.9-G2 （ QC58/67E ） | LTP224S-60",
        "| LTP83C | 83 | 66 | 75 | 60 | 4BTA3.9G11 | LTP224S-60",
        "| LTP99C | 99 | 79 | 90 | 72 | 4BTA3.9G11 | LTP224S-72",
        "| LTP1 16 C | 116 | 92 | 105 | 84 | 6BT5.9-G2 （QC86/100E） | LTP2 7 4S- 84",
        "| LTP 138 C | 138 | 110 | 125 | 100 | 6BT5.9-G2 （QC96/115E) | LTP274S-100",
        "| LTP144C | 144 | 116 | 131 | 105 | 6BTA5.9G2 | LTP274S-105",
        "| LTP160C | 160 | 128 | 145 | 116 | 6BTAA5.9G2 | LTP274S-116",
        "| LTP176C | 176 | 141 | 160 | 128 | 6BTAA5.9G12 | LTP274S-128",
        "| LTP209C | 209 | 167 | 190 | 152 | 6CTA8.3G2 | LTP274S-152",
        "| LTP23 1 C | 231 | 185 | 210 | 168 | 6CTAA8.3G2 | LTP274S-1 68",
        "| LTP289C | 289 | 231 | 263 | 210 | 6LTAA8.9G2 | LTP274S-210",
        "| LTP3 08 C | 308 | 246 | 280 | 224 | 6LTAA8.9G 3 | LTP 31 4S-2 24",
        "| LTP3 16 C | 316 | 253 | 288 | 230 | 6LTAA9.5-G3 | LTP314S-2 30",
        "| LTP352C | 352 | 282 | 320 | 256 | 6LTAA9.5G1 | LTP314S-25 6",
        "| LTP 426 C | 426 | 341 | 388 | 310 | 6ZTAA13-G3 | LTP314S-310",
        "| LTP 481 C | 481 | 385 | 438 | 350 | 6ZTAA13-G2 | LTP314S-350",
        "| LTP 495 C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | LTP314S-360",
        "| LTP 495 C | 495 | 396 | 450 | 360 | QSZ13-G2 | LTP314S-360",
        "| LTP 550 C | 550 | 440 | 500 | 400 | QSZ13-G3 | LTP314S-400",
        "| LTP 523 C | 523 | 418 | 475 | 380 | QSZ13-G5 | LTP314S-380",
        "| LTP 605 C | 605 | 484 | 550 | 440 | QSZ13-G11 | LTP314S-440",
        "| LTP275C | 275 | 220 | 250 | 200 | NT855-GA | LTP274S-200",
        "| LTP344C | 344 | 275 | 313 | 250 | NTA855-G1 | LTP314S-250",
        "| LTP378C | 378 | 303 | 344 | 275 | NTA855-G1B | LTP314S-275",
        "| LTP378C | 378 | 303 | 344 | 275 | NTA855-G2 | LTP314S-275",
        "| LTP433C | 433 | 347 | 394 | 315 | NTA855-G3 | LTP314S-315",
        "| LTP481C | 481 | 385 | 438 | 350 | KTA19-G2 | LTP314S-350",
        "| LTP550C | 550 | 440 | 500 | 400 | KTA19-G3 | LTP314S-400",
        "| LTP619C | 619 | 495 | 563 | 450 | KTA19-G3A | LTP354S-450",
        "| LTP619C | 619 | 495 | 563 | 450 | KTA19-G4 | LTP354S-450",
        "| LTP646C | 646 | 517 | 588 | 470 | KTAA19-G5 | LTP354S-470",
        "| LTP756C | 756 | 605 | 688 | 550 | KTAA19-G6A | LTP354S-550",
        "| LTP853C | 853 | 682 | 775 | 620 | KT38-G | LTP354S-620",
        "| LTP963C | 963 | 770 | 875 | 700 | KTA38-G1 | LTP354S-700",
        "| LTP963C | 963 | 770 | 875 | 700 | KTA38-G1B | LTP354S-700",
        "| LTP990C | 990 | 792 | 900 | 720 | KTA38-G2 | LTP354S-720",
        "| LTP1031C | 1031 | 825 | 938 | 750 | KTA38-G2B | LTP404S-750",
        "| LTP1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | LTP404S-800",
        "| LTP1238C | 1238 | 990 | 1125 | 900 | KTA38-G4 | LTP404S-900",
        "| LTP1238C | 1238 | 990 | 1125 | 900 | KTA38-G4B | LTP404S-900",
        "| LTP1375C | 1375 | 1100 | 1250 | 1000 | KTA38-G9 | LTP404S-1000",
        "| LTP1485C | 1485 | 1188 | 1350 | 1080 | KTA50-G3 | LTP404S-1080",
        "| LTP1554C | 1554 | 1243 | 1413 | 1130 | KTA50-G12 | LTP404S-1130",
        "| LTP1650C | 1650 | 1320 | 1500 | 1200 | KTA50-G12A | LTP404S-1200",
        "| LTP1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | LTP404S-1260"
      ]
    },
    {
      "n": 126,
      "title": "PERKINS Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP10P | 10 | 8 | 9 | 7 | 403D-11G无锡 | LTP164S-7",
        "| LTP14P | 14 | 11 | 13 | 10 | 403A-15G1无锡 | LTP164S-10",
        "| LTP17P | 17 | 13 | 15 | 12 | 403A-15G2无锡 | LTP164S-12",
        "| LTP22P | 22 | 18 | 20 | 16 | 404A-22G1无锡 | LTP184S-16",
        "| LTP30P | 30 | 24 | 28 | 22 | 404D-22TG无锡 | LTP184S-22",
        "| LTP33P | 33 | 26 | 30 | 24 | 1103A-33G(India) | LTP184S-24",
        "| LTP50P | 50 | 40 | 45 | 36 | 1103A-33TG1(India) | LTP224S-36",
        "| LTP66P | 66 | 53 | 60 | 48 | 1103A-33TG2(India) | LTP224S-48",
        "| LTP72P | 72 | 57 | 65 | 52 | 1104A-44TG1无锡 | LTP224S-52",
        "| LTP88P | 88 | 70 | 80 | 64 | 1104A-44TG2无锡 | LTP224S-64",
        "| LTP110P | 110 | 88 | 100 | 80 | 1104C-44TAG2无锡 | LTP274S-80",
        "| LTP149P | 149 | 119 | 135 | 108 | 1106A-70TG1无锡 | LTP274S-108",
        "| LTP165P | 165 | 132 | 150 | 120 | 1106A-70TAG2无锡 | LTP274S-120",
        "| LTP198P | 198 | 158 | 180 | 144 | 1106A-70TAG3无锡 | LTP274S-144",
        "| LTP220P | 220 | 176 | 200 | 160 | 1106A-70TAG4无锡 | LTP274S-160",
        "| LTP220P | 220 | 176 | 200 | 160 | 1206A-E70TTAG1(UK/EP) | LTP274S-160",
        "| LTP248P | 248 | 198 | 225 | 180 | 1206A-E70TTAG2(UK/EP) | LTP274S-180",
        "| LTP275P | 275 | 220 | 250 | 200 | 1206A-E70TTAG3(UK/EP) | LTP274S8-200",
        "| LTP275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3(USA/EU) | LTP274S8-200",
        "| LTP330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5(USA/EU) | LTP314S-240",
        "| LTP330P | 330 | 264 | 300 | 240 | 1706A-E93TAG1(USA/EU) | LTP314S-240",
        "| LTP385P | 385 | 308 | 350 | 280 | 1706A-E93TAG2(USA/EU) | LTP314S-280",
        "| LTP385P | 385 | 308 | 350 | 280 | 2206C-E13TAG2 (USA/EU) | LTP314S-280",
        "| LTP440P | 440 | 352 | 400 | 320 | 2206C-E13TAG3 (USA/EU) | LTP314S-320",
        "| LTP495P | 495 | 396 | 450 | 360 | 2506C-E15TAG1 (USA/EU) | LTP354S-360",
        "| LTP550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 (USA/EU) | LTP354S-400",
        "| LTP660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A (USA/EU) | LTP354S-480",
        "| LTP715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 (USA/EU) | LTP354S-520",
        "| LTP825P | 825 | 660 | 750 | 600 | 4006-23TAG2A(India) | LTP404S-600",
        "| LTP825P | 825 | 660 | 750 | 600 | 4006-23TAG2A(UK) | LTP404S-600",
        "| LTP880P | 880 | 704 | 800 | 640 | 4006-23TAG3A(India) | LTP404S-640",
        "| LTP880P | 880 | 704 | 800 | 640 | 4006-23TAG3A(UK) | LTP404S-640",
        "| LTP990P | 990 | 792 | 900 | 720 | 4008TAG1A | LTP404S-720",
        "| LTP990P | 990 | 792 | 900 | 720 | 4008-30TAG2 | LTP404S-720",
        "| LTP1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A(India) | LTP404S-800",
        "| LTP1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A(UK) | LTP404S-800",
        "| LTP1238P | 1238 | 990 | 1125 | 900 | 4008-30TAG3 | LTP404S-900",
        "| LTP1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | LTP404S-1000",
        "| LTP1485P | 1485 | 1188 | 1350 | 1080 | 4012-46TWG3A | LTP454S-1080",
        "| LTP1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | LTP454S-1200",
        "| LTP1815P | 1815 | 1452 | 1650 | 1320 | 4012-46TAG3A | LTP454S-1320",
        "| LTP1876P | 1876 | 1500 | 1705 | 1364 | 4012-46TAG3A | LTP454S-1364",
        "| LTP2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | LTP454S-1476",
        "| LTP2255P | 2255 | 1804 | 2050 | 1640 | 4016TAG2A | LTP454S-1640",
        "| LTP2475P | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | LTP454S-1800"
      ]
    },
    {
      "n": 126,
      "title": "PERKINS Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP12P | 12 | 10 | 11 | 9 | 403D-11G无锡 | LTP164S-9",
        "| LTP17P | 17 | 13 | 15 | 12 | 403A-15G1无锡 | LTP164S-12",
        "| LTP19P | 19 | 15 | 18 | 14 | 403A-15G2无锡 | LTP164S-14",
        "| LTP26P | 26 | 21 | 24 | 19 | 404A-22G1无锡 | LTP184S-19",
        "| LTP36P | 36 | 29 | 33 | 26 | 404D-22TG无锡 | LTP184S-26",
        "| LTP39P | 39 | 31 | 35 | 28 | 1103A-33G(India) | LTP184S-28",
        "| LTP58P | 58 | 46 | 53 | 42 | 1103A-33TG1(India) | LTP224S-42",
        "| LTP76P | 76 | 61 | 69 | 55 | 1103A-33TG2(India) | LTP224S-55",
        "| LTP83P | 83 | 66 | 75 | 60 | 1104A-44TG1无锡 | LTP224S-60",
        "| LTP99P | 99 | 79 | 90 | 72 | 1104A-44TG2无锡 | LTP224S-72",
        "| LTP124P | 124 | 99 | 113 | 90 | 1104C-44TAG2无锡 | LTP274S-90",
        "| LTP166P | 166 | 133 | 151 | 121 | 1106A-70TG1无锡 | LTP274S-121",
        "| LTP186P | 186 | 149 | 169 | 135 | 1106A-70TAG2无锡 | LTP274S-135",
        "| LTP220P | 220 | 176 | 200 | 160 | 1106A-70TAG3无锡 | LTP274S-160",
        "| LTP270P | 270 | 216 | 245 | 196 | 1506A-E88TAG2 | LTP274S-196",
        "| LTP309P | 309 | 248 | 281 | 225 | 1506A-E88TAG3 | LTP274S-225",
        "| LTP344P | 344 | 275 | 313 | 250 | 1506A-E88TAG4 | LTP314S-250",
        "| LTP371P | 371 | 297 | 338 | 270 | 1506A-E88TAG5 | LTP314S-270",
        "| LTP440P | 440 | 352 | 400 | 320 | 2206A-E13TAG5 | LTP314S-320",
        "| LTP440P | 440 | 352 | 400 | 320 | 2206C-E13TAG2 | LTP314S-320",
        "| LTP495P | 495 | 396 | 450 | 360 | 2206A-E13TAG6 | LTP314S-360",
        "| LTP550P | 550 | 440 | 500 | 400 | 2506C-E15TAG1 | LTP354S-400",
        "| LTP619P | 619 | 495 | 563 | 450 | 2506C-E15TAG3 | LTP354S-450",
        "| LTP619P | 619 | 495 | 563 | 450 | 2506C-E15TAG4 | LTP354S-450",
        "| LTP688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | LTP354S-500",
        "| LTP756P | 756 | 605 | 688 | 550 | 2806A-E18TAG3 | LTP354S-550",
        "| LTP825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | LTP354S-600",
        "| LTP928P | 928 | 743 | 844 | 675 | 4006-23TAG3A | LTP404S-675",
        "| LTP972P | 972 | 778 | 884 | 707 | 4008TAG1 | LTP404S-707",
        "| LTP1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | LTP404S-800",
        "| LTP1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | LTP404S-1000",
        "| LTP1485P | 1485 | 1188 | 1350 | 1080 | 4012-46TWG3A | LTP404S-1080",
        "| LTP1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | LTP454S-1200",
        "| LTP1870P | 1870 | 1496 | 1700 | 1360 | 4012-46TAG3A | LTP454S-1360"
      ]
    },
    {
      "n": 127,
      "title": "BEINEI Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP15B | 15 | 12 | 14 | 11 | Mechanical | F2L912 | LTP164S -11",
        "| LTP25B | 25 | 20 | 23 | 18 | Mechanical | F3L912 | LTP184S -18",
        "| LTP34B | 34 | 28 | 31 | 25 | Mechanical | F4L912 | LTP184S -25",
        "| LTP37B | 37 | 30 | 34 | 27 | Mechanical | F4L913 | LTP184S -27",
        "| LTP44B | 44 | 35 | 40 | 32 | Mechanical | F4L912T | LTP184S -32",
        "| LTP52B | 52 | 42 | 48 | 38 | Mechanical | F6L912 | LTP224S -38",
        "| LTP55B | 55 | 44 | 50 | 40 | Mechanical | F6L913 | LTP224S -40",
        "| LTP66B | 66 | 53 | 60 | 48 | Mechanical | F6L912T | LTP224S -48",
        "| LTP62B | 62 | 50 | 56 | 45 | Electronic | BF4L913 | LTP224S -45",
        "| LTP96B | 96 | 77 | 88 | 70 | Electronic | BF6L913 | LTP224S -70",
        "| LTP125B | 125 | 100 | 114 | 91 | Electronic | BF6L913C | LTP274S -91"
      ]
    },
    {
      "n": 127,
      "title": "BEINEI Diesel Generator - LANDTOP",
      "header": [
        "| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model",
        "| KVA | KW | KVA | KW"
      ],
      "rows": [
        "| LTP19B | 19 | 15 | 17 | 14 | Mechanical | F2L912 | LTP164S -14",
        "| LTP32B | 32 | 25 | 29 | 23 | Mechanical | F3L912 | LTP184S -23",
        "| LTP41B | 41 | 33 | 38 | 30 | Mechanical | F4L912 | LTP184S -30",
        "| LTP44B | 44 | 35 | 40 | 32 | Mechanical | F4L913 | LTP184S -32",
        "| LTP52B | 52 | 42 | 48 | 38 | Mechanical | F4L912T | LTP224S -38",
        "| LTP66B | 66 | 53 | 60 | 48 | Mechanical | F6L912 | LTP224S -48",
        "| LTP72B | 72 | 57 | 65 | 52 | Mechanical | F6L913 | LTP224S -52",
        "| LTP80B | 80 | 64 | 73 | 58 | Mechanical | F6L912T | LTP224S -58",
        "| LTP74B | 74 | 59 | 68 | 54 | Electronic | BF4L913 | LTP224S -54",
        "| LTP117B | 117 | 94 | 106 | 85 | Electronic | BF6L913 | LTP274S -85",
        "| LTP143B | 143 | 114 | 130 | 104 | Electronic | BF6L913C | LTP274S -104"
      ]
    }
  ]
}
